  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {caf2e644-7dc3-4865-9e3d-dd41b32f49c2}, !- Handle
  Sp-Room_4_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcd535da-c001-4c66-8050-295db864a0c3}, !- Zone Air Inlet Port List
  {a1f5baa1-f54b-41d4-b549-2b42c1b2e461}, !- Zone Air Exhaust Port List
  {5d6e501c-b941-4402-80b6-aeead9278bb0}, !- Zone Air Node Name
  {5741fdcb-4775-4791-bcd5-1b9780ea8f3a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8d30bde-cd8f-4f16-a717-746c2f61e326}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5078497-c2f3-4834-9c75-28047ec32c47}, !- Handle
  Node 18,                                !- Name
  {5d6e501c-b941-4402-80b6-aeead9278bb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d6e501c-b941-4402-80b6-aeead9278bb0}, !- Handle
  {aa46190c-5cb2-4dd1-a101-4fed7d2e0885}, !- Name
  {caf2e644-7dc3-4865-9e3d-dd41b32f49c2}, !- Source Object
  11,                                     !- Outlet Port
  {f5078497-c2f3-4834-9c75-28047ec32c47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcd535da-c001-4c66-8050-295db864a0c3}, !- Handle
  {394a6bd0-70f0-4e03-8f86-a63885565d3e}, !- Name
  {caf2e644-7dc3-4865-9e3d-dd41b32f49c2}, !- HVAC Component
  {1c238205-adba-4123-92f3-c5b61396219d}, !- Port 1
  {76e7fd26-906a-4c0c-a2a0-84088caf2501}; !- Port 2

OS:PortList,
  {a1f5baa1-f54b-41d4-b549-2b42c1b2e461}, !- Handle
  {642b1c16-f51f-4a7a-9556-b644954408ca}, !- Name
  {caf2e644-7dc3-4865-9e3d-dd41b32f49c2}, !- HVAC Component
  {2d57235f-4231-46af-8ba9-abdb594449bc}; !- Port 1

OS:PortList,
  {5741fdcb-4775-4791-bcd5-1b9780ea8f3a}, !- Handle
  {c6935c3f-93e1-4bcf-b017-1390964f7b44}, !- Name
  {caf2e644-7dc3-4865-9e3d-dd41b32f49c2}, !- HVAC Component
  {a9166b94-55d6-49d2-aefd-449572a9cd37}; !- Port 1

OS:Sizing:Zone,
  {f3ae9691-2889-4eac-bd42-ea6a8125d52b}, !- Handle
  {caf2e644-7dc3-4865-9e3d-dd41b32f49c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7857597e-0e41-4747-961d-b9b66fcc290e}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {caf2e644-7dc3-4865-9e3d-dd41b32f49c2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a559b68-bcc8-40f0-8d62-a93059ffad43}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {46afeeb4-920c-40c4-8a25-3cd4347a345a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {332ae475-0781-424c-a824-0f73e1bfeec3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e8d30bde-cd8f-4f16-a717-746c2f61e326}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 70, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96f915c9-3f18-4b13-ad3f-d3f606a4361c}, !- Handle
  Sp-Room_4_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2b51841-fec6-403c-8fcb-cc88e0f51159}, !- Zone Air Inlet Port List
  {defec0d6-3dce-44bf-b4f1-95f3a657b625}, !- Zone Air Exhaust Port List
  {a5fe8c2a-ef8e-4b04-8748-d1556d7a5fa9}, !- Zone Air Node Name
  {fa7c4090-45b8-4a29-b622-13d61204de44}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c5bf897-8648-451f-b101-67fc28d9561a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a803104e-20f0-46e9-b0ca-92feb4a75d54}, !- Handle
  Node 19,                                !- Name
  {a5fe8c2a-ef8e-4b04-8748-d1556d7a5fa9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5fe8c2a-ef8e-4b04-8748-d1556d7a5fa9}, !- Handle
  {64facf27-87f1-48c5-8b7d-041c23fd1acf}, !- Name
  {96f915c9-3f18-4b13-ad3f-d3f606a4361c}, !- Source Object
  11,                                     !- Outlet Port
  {a803104e-20f0-46e9-b0ca-92feb4a75d54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2b51841-fec6-403c-8fcb-cc88e0f51159}, !- Handle
  {d9aa8c07-5a0d-4588-bcfa-0fd472eb6e40}, !- Name
  {96f915c9-3f18-4b13-ad3f-d3f606a4361c}, !- HVAC Component
  {c8293ba3-4cdc-4b33-8208-d57d4650ae83}, !- Port 1
  {ae24b44c-b957-4754-bff3-4ecee4fa8ca5}; !- Port 2

OS:PortList,
  {defec0d6-3dce-44bf-b4f1-95f3a657b625}, !- Handle
  {250ee956-bbc0-4749-a270-f7a5ff3e087e}, !- Name
  {96f915c9-3f18-4b13-ad3f-d3f606a4361c}, !- HVAC Component
  {935779ce-4f35-4f03-96a1-8d0a33a45e96}; !- Port 1

OS:PortList,
  {fa7c4090-45b8-4a29-b622-13d61204de44}, !- Handle
  {f46a4f50-bfed-4dc6-9e41-113d33f1375a}, !- Name
  {96f915c9-3f18-4b13-ad3f-d3f606a4361c}, !- HVAC Component
  {cd470607-38fa-434a-b688-1a3ac838e40e}; !- Port 1

OS:Sizing:Zone,
  {d920c22a-60bf-4417-8eba-3961fbc748af}, !- Handle
  {96f915c9-3f18-4b13-ad3f-d3f606a4361c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ea8ec8e-24f7-49ec-a54d-e3d72bc49c11}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {96f915c9-3f18-4b13-ad3f-d3f606a4361c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9cdf017b-1934-4055-91cb-894060b7ab7c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cf9f4bee-d3c8-49b5-af0b-2d0f800ed3d4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {80935d0a-f583-42f0-984e-2487192ff7b9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2c5bf897-8648-451f-b101-67fc28d9561a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 71, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9341fd43-a978-444a-81ff-a022a4434fe0}, !- Handle
  Sp-Room_4_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2b90887-ccc7-4d57-b2c6-f06e23174c25}, !- Zone Air Inlet Port List
  {ed498a6a-95a5-4f73-80fd-ce51f7480938}, !- Zone Air Exhaust Port List
  {ae9a405f-a25c-42c6-8dd6-90cbfca4bc3b}, !- Zone Air Node Name
  {3aefbac7-795b-4e11-ba5d-adbee7e29ad6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d313dd15-de9b-49c2-858f-6435fd14987d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3a1c55a-b736-45bc-b6f8-3ada204c5a82}, !- Handle
  Node 20,                                !- Name
  {ae9a405f-a25c-42c6-8dd6-90cbfca4bc3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae9a405f-a25c-42c6-8dd6-90cbfca4bc3b}, !- Handle
  {2a90b564-6d19-41aa-b9af-8024fe052af6}, !- Name
  {9341fd43-a978-444a-81ff-a022a4434fe0}, !- Source Object
  11,                                     !- Outlet Port
  {b3a1c55a-b736-45bc-b6f8-3ada204c5a82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2b90887-ccc7-4d57-b2c6-f06e23174c25}, !- Handle
  {4f4bbf57-2777-4e76-9e52-c55b07f73850}, !- Name
  {9341fd43-a978-444a-81ff-a022a4434fe0}, !- HVAC Component
  {0823f9a4-cfb0-41d9-ad09-c7f4ed1cc7f9}, !- Port 1
  {49133f7d-d0c3-4bec-8fff-e0ddf64603fa}; !- Port 2

OS:PortList,
  {ed498a6a-95a5-4f73-80fd-ce51f7480938}, !- Handle
  {a2e6b4bc-6b04-4119-aa4b-7f6f7aadda19}, !- Name
  {9341fd43-a978-444a-81ff-a022a4434fe0}, !- HVAC Component
  {1117a19a-7e99-48b3-a1b2-7aab0e903ef1}; !- Port 1

OS:PortList,
  {3aefbac7-795b-4e11-ba5d-adbee7e29ad6}, !- Handle
  {b016b399-7294-4655-8f94-5eb3f0433f39}, !- Name
  {9341fd43-a978-444a-81ff-a022a4434fe0}, !- HVAC Component
  {7035df20-372b-4ff5-8ad7-d00cb6c92320}; !- Port 1

OS:Sizing:Zone,
  {8ca5da81-95f5-49e3-b1cc-674762abf758}, !- Handle
  {9341fd43-a978-444a-81ff-a022a4434fe0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0a32f274-716d-4d6e-a6f9-90ad456147bd}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {9341fd43-a978-444a-81ff-a022a4434fe0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {abbed96c-d063-4b4a-80e0-74d2d826a140}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {94ca2c44-3fbb-4167-b4b8-6e5790be0f17}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f19c041e-35a0-416e-9973-ac7ee397df63}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {d313dd15-de9b-49c2-858f-6435fd14987d}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 72, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39b02ea9-67b0-4f1f-abb2-07e76b5b9d49}, !- Handle
  Sp-Room_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19f1f6c1-1c37-4e42-8cda-7ee176bbe451}, !- Zone Air Inlet Port List
  {4733cd2f-9cf2-4490-af47-fa9f10889108}, !- Zone Air Exhaust Port List
  {29840d1d-afce-4d90-9c62-032c43bee414}, !- Zone Air Node Name
  {b605293f-7cf5-4391-a5e2-b1ae8e056e31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c035b4ca-280f-4f97-88c3-270a93a2ee71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98113d36-84f3-4384-ace2-0712fa870a95}, !- Handle
  Node 21,                                !- Name
  {29840d1d-afce-4d90-9c62-032c43bee414}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29840d1d-afce-4d90-9c62-032c43bee414}, !- Handle
  {3126d0c8-aa44-4802-8598-f8f3cb6550df}, !- Name
  {39b02ea9-67b0-4f1f-abb2-07e76b5b9d49}, !- Source Object
  11,                                     !- Outlet Port
  {98113d36-84f3-4384-ace2-0712fa870a95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19f1f6c1-1c37-4e42-8cda-7ee176bbe451}, !- Handle
  {f382e33e-8728-49a5-87d5-7d080df2b5a6}, !- Name
  {39b02ea9-67b0-4f1f-abb2-07e76b5b9d49}, !- HVAC Component
  {b7c81f9d-a226-40b6-87a0-e41f6be3d4c8}, !- Port 1
  {4c21770d-d79c-4504-b229-c98cbed35e2f}; !- Port 2

OS:PortList,
  {4733cd2f-9cf2-4490-af47-fa9f10889108}, !- Handle
  {5dc44a34-5c03-434c-8158-a1893564a9cb}, !- Name
  {39b02ea9-67b0-4f1f-abb2-07e76b5b9d49}, !- HVAC Component
  {c0524942-1f24-4fc1-8f75-6a27a5d65a8d}; !- Port 1

OS:PortList,
  {b605293f-7cf5-4391-a5e2-b1ae8e056e31}, !- Handle
  {7e6384ad-a897-4a22-9700-3553615cf196}, !- Name
  {39b02ea9-67b0-4f1f-abb2-07e76b5b9d49}, !- HVAC Component
  {35db1e9b-e729-4ca2-b397-79eb350e1fd9}; !- Port 1

OS:Sizing:Zone,
  {30f3ce14-a311-4beb-918f-346a41e7645c}, !- Handle
  {39b02ea9-67b0-4f1f-abb2-07e76b5b9d49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b27b92ad-c5fc-46b8-943d-b687da7d0c66}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {39b02ea9-67b0-4f1f-abb2-07e76b5b9d49}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {480fd1de-737a-4274-9601-a40bd7a2740e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b3c57596-7145-411a-b2d6-bcc3c448ab2b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ba4b8a37-0e30-4d1e-84c1-1da591c31f41}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {c035b4ca-280f-4f97-88c3-270a93a2ee71}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 73, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5d6a54d9-73bb-41b2-bd4a-a50940cc8c59}, !- Handle
  Sp-Room_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {420412d0-0fa9-4e75-b368-f3f12bac804a}, !- Zone Air Inlet Port List
  {88c2dd76-280b-484c-93d2-2ea5c2e4d05b}, !- Zone Air Exhaust Port List
  {c81d8948-2968-42ea-801d-0a0b7ffb48b5}, !- Zone Air Node Name
  {5b2a61aa-2925-403b-9026-cd3ef1cfeb04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29ac0de5-d6c3-4092-9444-a7f0a93653f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9738cb61-1b89-45b5-a4c9-7fd88f7d84f2}, !- Handle
  Node 22,                                !- Name
  {c81d8948-2968-42ea-801d-0a0b7ffb48b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c81d8948-2968-42ea-801d-0a0b7ffb48b5}, !- Handle
  {e4a0f754-7e36-4f23-8f2f-7ed0e04e4da0}, !- Name
  {5d6a54d9-73bb-41b2-bd4a-a50940cc8c59}, !- Source Object
  11,                                     !- Outlet Port
  {9738cb61-1b89-45b5-a4c9-7fd88f7d84f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {420412d0-0fa9-4e75-b368-f3f12bac804a}, !- Handle
  {575d9ad8-5f94-4e93-8f10-2e2cb724deef}, !- Name
  {5d6a54d9-73bb-41b2-bd4a-a50940cc8c59}, !- HVAC Component
  {188127e9-8d5e-41dd-8a03-abba87046f22}, !- Port 1
  {3908f885-7719-4fd2-af29-d349ce0513b3}; !- Port 2

OS:PortList,
  {88c2dd76-280b-484c-93d2-2ea5c2e4d05b}, !- Handle
  {e095964c-2ab3-4eda-9361-02b8fd2f5f16}, !- Name
  {5d6a54d9-73bb-41b2-bd4a-a50940cc8c59}, !- HVAC Component
  {a0dda984-4809-45f8-b96f-9133cf2c6d9a}; !- Port 1

OS:PortList,
  {5b2a61aa-2925-403b-9026-cd3ef1cfeb04}, !- Handle
  {72e543a5-6b14-4739-a9bf-a826441809aa}, !- Name
  {5d6a54d9-73bb-41b2-bd4a-a50940cc8c59}, !- HVAC Component
  {9c0f461e-abaa-45df-aea9-26ab6f095a90}; !- Port 1

OS:Sizing:Zone,
  {3dda4934-4744-4824-864f-9851ac1edde5}, !- Handle
  {5d6a54d9-73bb-41b2-bd4a-a50940cc8c59}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {173bed4f-83e5-4df6-a924-2d8c8e43218a}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {5d6a54d9-73bb-41b2-bd4a-a50940cc8c59}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e4dead0-28a2-4461-bccf-ccdc1fe074fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c29624dd-cc27-4e9c-a475-bc39131651cb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {2b284780-01ff-4cfe-95b4-6b3505044ef8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {29ac0de5-d6c3-4092-9444-a7f0a93653f3}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 74, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30e8f0a6-5c85-4401-98cf-ad2250cee49d}, !- Handle
  Sp-Room_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {615dbf14-fd0f-4dd9-be60-007ed75cd749}, !- Zone Air Inlet Port List
  {91018456-6a8f-49cd-86ec-0e7f64af30f0}, !- Zone Air Exhaust Port List
  {0847ae94-5d3e-42f9-aa5a-af6796a14cfe}, !- Zone Air Node Name
  {4820db11-0356-4fdd-94dc-801c598d3f8c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aeb6afb8-db0d-4489-9bb4-fb4e79d2669b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bebb24c9-8b61-4044-9b01-7ecdd6bfc724}, !- Handle
  Node 23,                                !- Name
  {0847ae94-5d3e-42f9-aa5a-af6796a14cfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0847ae94-5d3e-42f9-aa5a-af6796a14cfe}, !- Handle
  {98a4a119-7941-4d27-b9f0-20a207000f0d}, !- Name
  {30e8f0a6-5c85-4401-98cf-ad2250cee49d}, !- Source Object
  11,                                     !- Outlet Port
  {bebb24c9-8b61-4044-9b01-7ecdd6bfc724}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {615dbf14-fd0f-4dd9-be60-007ed75cd749}, !- Handle
  {f5f93a40-6216-4828-b8fc-d7313a774141}, !- Name
  {30e8f0a6-5c85-4401-98cf-ad2250cee49d}, !- HVAC Component
  {6ee31f82-a0cf-4c53-ac4f-e9f37a63e3b0}, !- Port 1
  {d3c0a9cf-eb8e-4bcd-b233-b840f1a23157}; !- Port 2

OS:PortList,
  {91018456-6a8f-49cd-86ec-0e7f64af30f0}, !- Handle
  {ecd592d0-585e-4cb6-81b3-7576175b41b7}, !- Name
  {30e8f0a6-5c85-4401-98cf-ad2250cee49d}, !- HVAC Component
  {d85caf24-7af0-4e3e-8da0-12b7b9480d72}; !- Port 1

OS:PortList,
  {4820db11-0356-4fdd-94dc-801c598d3f8c}, !- Handle
  {c906c72a-fb84-42f9-9a8b-5bc07f56a763}, !- Name
  {30e8f0a6-5c85-4401-98cf-ad2250cee49d}, !- HVAC Component
  {91b78c8f-96a9-4ce2-b0a5-95f1cfbe5b03}; !- Port 1

OS:Sizing:Zone,
  {6d5f1fe5-8866-4200-b98b-2bdb6371ff5e}, !- Handle
  {30e8f0a6-5c85-4401-98cf-ad2250cee49d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {81924329-3aba-4b93-a56f-e07d3207b681}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {30e8f0a6-5c85-4401-98cf-ad2250cee49d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1bc95afb-0623-4cf6-bbc2-1f6e3d63f049}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e69fd7a1-a22d-4029-9329-8004efd0a10d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {837aa658-9f38-4fb0-be2c-77cecef1a720}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {aeb6afb8-db0d-4489-9bb4-fb4e79d2669b}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 75, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b1bba674-82e9-4951-b3c4-25e9d6d23574}, !- Handle
  Sp-Room_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49280021-f304-4b06-8316-0d37b48a5c47}, !- Zone Air Inlet Port List
  {40d1b223-5fd7-4ddd-9666-8bf28b6de42e}, !- Zone Air Exhaust Port List
  {348bd811-473c-4c86-bb30-2022fdd4f2f8}, !- Zone Air Node Name
  {eeb1f67f-977d-4b58-b402-0aa4dccc8a36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5fdfb2f2-b945-44d7-bc9d-4e2a5b38392d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e97bd31-6e6b-4a0e-928e-e92cee6777b1}, !- Handle
  Node 24,                                !- Name
  {348bd811-473c-4c86-bb30-2022fdd4f2f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {348bd811-473c-4c86-bb30-2022fdd4f2f8}, !- Handle
  {e34ab6be-9fa4-4096-a7fc-7d9aaf65e546}, !- Name
  {b1bba674-82e9-4951-b3c4-25e9d6d23574}, !- Source Object
  11,                                     !- Outlet Port
  {9e97bd31-6e6b-4a0e-928e-e92cee6777b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49280021-f304-4b06-8316-0d37b48a5c47}, !- Handle
  {7a52f89d-8f5e-4cbc-9589-70e3a487e9c1}, !- Name
  {b1bba674-82e9-4951-b3c4-25e9d6d23574}, !- HVAC Component
  {e5573b37-cdc0-4c4d-b8d3-c1bf9a89ce86}, !- Port 1
  {674ad315-9b80-4d7d-9fab-30ab14f7dd84}; !- Port 2

OS:PortList,
  {40d1b223-5fd7-4ddd-9666-8bf28b6de42e}, !- Handle
  {60fbd850-7d84-4e20-a894-e8762372128a}, !- Name
  {b1bba674-82e9-4951-b3c4-25e9d6d23574}, !- HVAC Component
  {c8858216-b869-4038-bd25-e8e6c9f9d187}; !- Port 1

OS:PortList,
  {eeb1f67f-977d-4b58-b402-0aa4dccc8a36}, !- Handle
  {0cfe2bac-9a7c-4b09-8cff-5aa6b5bf6d95}, !- Name
  {b1bba674-82e9-4951-b3c4-25e9d6d23574}, !- HVAC Component
  {ec7c8794-b14b-4ff9-bab7-4581ec450b5d}; !- Port 1

OS:Sizing:Zone,
  {11d9fad4-cdcb-4f3a-9410-3454085c5965}, !- Handle
  {b1bba674-82e9-4951-b3c4-25e9d6d23574}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ebcbb4e8-a55f-404b-abcf-a22810df0912}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {b1bba674-82e9-4951-b3c4-25e9d6d23574}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91faebde-7c93-4170-8fb4-f17116fdd7c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {acdd11cf-7234-4c58-b957-8f648c28b786}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ca006288-89ee-49e1-8351-2922723036be}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5fdfb2f2-b945-44d7-bc9d-4e2a5b38392d}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 76, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {860dc5d8-1ff6-4afa-aeae-601bd66b6d79}, !- Handle
  Sp-Room_3_0_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {078cdcb0-449b-468e-bee3-ccdf98fcefc6}, !- Zone Air Inlet Port List
  {bca6580c-54ed-43b7-b542-8b28a5fc8888}, !- Zone Air Exhaust Port List
  {ce5a5fba-b6d0-40a2-8a39-c69314883307}, !- Zone Air Node Name
  {710d93b6-e168-4321-b565-7cd6b5813519}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9e88dfa2-4cb8-466d-9f63-c3363c830d2e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53aaab30-fd8f-42dc-a260-88e6bf19bb49}, !- Handle
  Node 25,                                !- Name
  {ce5a5fba-b6d0-40a2-8a39-c69314883307}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce5a5fba-b6d0-40a2-8a39-c69314883307}, !- Handle
  {a257dd92-449e-4a66-b2c9-ffe8d7646e6a}, !- Name
  {860dc5d8-1ff6-4afa-aeae-601bd66b6d79}, !- Source Object
  11,                                     !- Outlet Port
  {53aaab30-fd8f-42dc-a260-88e6bf19bb49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {078cdcb0-449b-468e-bee3-ccdf98fcefc6}, !- Handle
  {30116bb3-b928-41c4-8d7d-557d1a2522ba}, !- Name
  {860dc5d8-1ff6-4afa-aeae-601bd66b6d79}, !- HVAC Component
  {1eabf195-fe87-48c2-9cf2-1aa0064a3709}, !- Port 1
  {734a3145-8e56-4d13-8f02-9d6076f1c78b}; !- Port 2

OS:PortList,
  {bca6580c-54ed-43b7-b542-8b28a5fc8888}, !- Handle
  {56291670-239c-4a27-aef4-fb0f77e6636d}, !- Name
  {860dc5d8-1ff6-4afa-aeae-601bd66b6d79}, !- HVAC Component
  {f46cbfdf-28d2-494f-a31b-21143b36775b}; !- Port 1

OS:PortList,
  {710d93b6-e168-4321-b565-7cd6b5813519}, !- Handle
  {973d97a3-52ab-43d3-a82b-530349ee0747}, !- Name
  {860dc5d8-1ff6-4afa-aeae-601bd66b6d79}, !- HVAC Component
  {5010f60b-a8c3-4409-8912-1db45b46ad82}; !- Port 1

OS:Sizing:Zone,
  {fda7efd3-12e5-44f4-85e9-eb6eb3cc3e4b}, !- Handle
  {860dc5d8-1ff6-4afa-aeae-601bd66b6d79}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {abab9afd-abc2-468a-83bd-4618583ba7b8}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {860dc5d8-1ff6-4afa-aeae-601bd66b6d79}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f8e98ba-6e15-47ba-8361-dc7972e00d11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7c82ecf3-4bcd-4da9-b9dd-3a76cd1d7a5a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a225f68b-ee9d-495e-a11b-a2427025a269}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9e88dfa2-4cb8-466d-9f63-c3363c830d2e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 77, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {289ab478-0f86-4353-81df-6518e8688900}, !- Handle
  Sp-Room_3_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cedd025-864f-4d29-b342-7ca5f510d8f3}, !- Zone Air Inlet Port List
  {9e9843e9-cc7f-41a9-9c05-9f254e7e99f3}, !- Zone Air Exhaust Port List
  {e6f3417d-a798-4d6e-9662-4fa3b3e9d9ce}, !- Zone Air Node Name
  {de586679-30e0-46a5-b2d4-ec2347dd6519}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {645268fe-37ff-4e9f-9848-a631e59aa2c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a857787-593b-4fcd-bb9f-3e4cbd9cb5e2}, !- Handle
  Node 26,                                !- Name
  {e6f3417d-a798-4d6e-9662-4fa3b3e9d9ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6f3417d-a798-4d6e-9662-4fa3b3e9d9ce}, !- Handle
  {193c34ae-c905-4035-92ee-cfea0a0058db}, !- Name
  {289ab478-0f86-4353-81df-6518e8688900}, !- Source Object
  11,                                     !- Outlet Port
  {9a857787-593b-4fcd-bb9f-3e4cbd9cb5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cedd025-864f-4d29-b342-7ca5f510d8f3}, !- Handle
  {0ce9c561-a64f-4f7e-b2b7-b73cfa99335f}, !- Name
  {289ab478-0f86-4353-81df-6518e8688900}, !- HVAC Component
  {e0f42a9f-83d5-4871-8ca1-7b6df75f5a6b}, !- Port 1
  {a32528de-0b54-44f0-a870-125a6a571ac8}; !- Port 2

OS:PortList,
  {9e9843e9-cc7f-41a9-9c05-9f254e7e99f3}, !- Handle
  {76b8f8b6-e2cd-4505-91a6-a3a9cb3e8568}, !- Name
  {289ab478-0f86-4353-81df-6518e8688900}, !- HVAC Component
  {3ae1cea7-e473-4204-acde-1e91981ec53f}; !- Port 1

OS:PortList,
  {de586679-30e0-46a5-b2d4-ec2347dd6519}, !- Handle
  {0bfaac45-c61c-4d45-97b8-f7b491615396}, !- Name
  {289ab478-0f86-4353-81df-6518e8688900}, !- HVAC Component
  {d15595f3-8655-4db7-b50c-24eac0995e1e}; !- Port 1

OS:Sizing:Zone,
  {7b60733b-1f4f-466f-b629-6c55ca82541c}, !- Handle
  {289ab478-0f86-4353-81df-6518e8688900}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a642f37e-32a7-4c1b-bb84-7828a5c1fec1}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {289ab478-0f86-4353-81df-6518e8688900}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e5d7501-d6d8-440e-9a6d-7e70a1894339}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6719c571-b70d-4923-9f9b-7e57c5dcdfac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b129dffe-e95c-45d1-9bed-30ab59123d61}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {645268fe-37ff-4e9f-9848-a631e59aa2c3}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 78, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f7c198b-c5b5-44c4-91ff-982ff12532b0}, !- Handle
  Sp-Room_3_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dca56d9a-a537-452d-a886-e2b3e987e600}, !- Zone Air Inlet Port List
  {ffa327b3-dfeb-4e19-9949-ca9b2a70737b}, !- Zone Air Exhaust Port List
  {f0b13bd0-cd9d-4fd8-a53b-32a8f94ad646}, !- Zone Air Node Name
  {59cf8544-01bd-4fd1-aa2c-90f1952ea896}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9ebe535c-ff47-4c9f-9686-855a70d90aca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3dc0e6c3-1a75-4255-beff-9775a2d2b415}, !- Handle
  Node 27,                                !- Name
  {f0b13bd0-cd9d-4fd8-a53b-32a8f94ad646}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0b13bd0-cd9d-4fd8-a53b-32a8f94ad646}, !- Handle
  {f5434025-83ea-463f-9eff-58925530b155}, !- Name
  {5f7c198b-c5b5-44c4-91ff-982ff12532b0}, !- Source Object
  11,                                     !- Outlet Port
  {3dc0e6c3-1a75-4255-beff-9775a2d2b415}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dca56d9a-a537-452d-a886-e2b3e987e600}, !- Handle
  {47c64786-1143-45c9-87cb-5d58749bc67f}, !- Name
  {5f7c198b-c5b5-44c4-91ff-982ff12532b0}, !- HVAC Component
  {e8b25d5a-fb89-4e97-b6dc-20f519001e2b}, !- Port 1
  {b053871a-996a-4f69-b784-6a5313987d94}; !- Port 2

OS:PortList,
  {ffa327b3-dfeb-4e19-9949-ca9b2a70737b}, !- Handle
  {3a7d9045-1170-4d06-803a-7cd082956b5b}, !- Name
  {5f7c198b-c5b5-44c4-91ff-982ff12532b0}, !- HVAC Component
  {149232d7-be3a-4a77-b060-e99b636d08cc}; !- Port 1

OS:PortList,
  {59cf8544-01bd-4fd1-aa2c-90f1952ea896}, !- Handle
  {ed73b8f4-f7e2-4c5b-95d7-3c86edd54f15}, !- Name
  {5f7c198b-c5b5-44c4-91ff-982ff12532b0}, !- HVAC Component
  {997d3aaa-0b7d-4e90-ac90-5e32848957d0}; !- Port 1

OS:Sizing:Zone,
  {2d2f32e1-f1f9-46c1-bc22-25d251d38daf}, !- Handle
  {5f7c198b-c5b5-44c4-91ff-982ff12532b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {54c14a49-63cf-4a1f-b300-6ff73366f3ad}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {5f7c198b-c5b5-44c4-91ff-982ff12532b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d03e5e82-05dc-4914-b473-9da8893f8eb0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a865de6b-fdac-4548-8783-7c3cd7024fbe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ecb3ca98-8d08-4f43-a0b6-ff605022d1dd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9ebe535c-ff47-4c9f-9686-855a70d90aca}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 79, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {68d6a428-f604-4f24-971a-15a60292005c}, !- Handle
  Sp-Room_3_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0692579c-25e2-44a3-a6d4-0c98085b9c92}, !- Zone Air Inlet Port List
  {d4fa21a9-0fed-47d3-b0bb-3cdeae224f28}, !- Zone Air Exhaust Port List
  {ab38be79-728e-4a19-bfda-e14304249bc8}, !- Zone Air Node Name
  {64e5afcb-eb53-4b7e-bf01-c2f916eab7da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9225c5b-2a30-4dfd-b19b-f9801d2430bc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b8a900e-8d46-4f08-9c6d-031f9683b119}, !- Handle
  Node 28,                                !- Name
  {ab38be79-728e-4a19-bfda-e14304249bc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab38be79-728e-4a19-bfda-e14304249bc8}, !- Handle
  {2d82e50e-fd96-4d14-b187-95d3f81d3a1a}, !- Name
  {68d6a428-f604-4f24-971a-15a60292005c}, !- Source Object
  11,                                     !- Outlet Port
  {1b8a900e-8d46-4f08-9c6d-031f9683b119}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0692579c-25e2-44a3-a6d4-0c98085b9c92}, !- Handle
  {851f80a6-2621-429d-a423-5d0f34465416}, !- Name
  {68d6a428-f604-4f24-971a-15a60292005c}, !- HVAC Component
  {b701ce0c-f05a-4468-9161-259892f2ccf9}, !- Port 1
  {5e15a097-a398-440d-960b-7319465cd76a}; !- Port 2

OS:PortList,
  {d4fa21a9-0fed-47d3-b0bb-3cdeae224f28}, !- Handle
  {5e48e407-a3de-4c5e-beb0-efeffc2a39d7}, !- Name
  {68d6a428-f604-4f24-971a-15a60292005c}, !- HVAC Component
  {785d1b05-6bdd-48e8-b344-0d98e5eb84a1}; !- Port 1

OS:PortList,
  {64e5afcb-eb53-4b7e-bf01-c2f916eab7da}, !- Handle
  {87f45515-0178-4f31-a956-13b300ca54ee}, !- Name
  {68d6a428-f604-4f24-971a-15a60292005c}, !- HVAC Component
  {58f69bf2-bcf5-4849-a748-b067236520e2}; !- Port 1

OS:Sizing:Zone,
  {662bfd1f-fde6-4642-8877-7e0199eb1a11}, !- Handle
  {68d6a428-f604-4f24-971a-15a60292005c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2333fa32-bdaf-4b61-a76b-e975a6147e9e}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {68d6a428-f604-4f24-971a-15a60292005c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a1e8ad4-d7e5-4713-8462-bd9d4e206644}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e0643e2a-3df1-4910-adab-32c3fb03232f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {2271d0c0-9657-4419-9fcc-62a2987c4cfe}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b9225c5b-2a30-4dfd-b19b-f9801d2430bc}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 80, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1826cc16-874a-4b04-bbf2-46229751ac70}, !- Handle
  Sp-Room_3_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7fb1aed-c9a4-4643-8c9f-ec2d45a75d86}, !- Zone Air Inlet Port List
  {47ab5a7e-43c3-4da3-9e1a-581c77ef2b1f}, !- Zone Air Exhaust Port List
  {d94951be-7357-4c74-84f1-3186aa1b2b84}, !- Zone Air Node Name
  {30e81349-a0dc-4c47-9e9f-ead24883746f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f5f217c3-f34f-4f81-8ace-6957dd7cc900}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6864e930-da74-4c8b-8489-c9201aa7f411}, !- Handle
  Node 29,                                !- Name
  {d94951be-7357-4c74-84f1-3186aa1b2b84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d94951be-7357-4c74-84f1-3186aa1b2b84}, !- Handle
  {262e46c2-6de8-4e42-8394-c1ca40860110}, !- Name
  {1826cc16-874a-4b04-bbf2-46229751ac70}, !- Source Object
  11,                                     !- Outlet Port
  {6864e930-da74-4c8b-8489-c9201aa7f411}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7fb1aed-c9a4-4643-8c9f-ec2d45a75d86}, !- Handle
  {d92e175d-1a24-4918-8fd3-30b1e601181d}, !- Name
  {1826cc16-874a-4b04-bbf2-46229751ac70}, !- HVAC Component
  {156136f7-7a81-4cd4-bdeb-93b2e868413a}, !- Port 1
  {a55c6ffb-6340-431b-a69c-94c20f58f6f0}; !- Port 2

OS:PortList,
  {47ab5a7e-43c3-4da3-9e1a-581c77ef2b1f}, !- Handle
  {b2441aa6-bd2c-4358-8c09-4b56f5d69d73}, !- Name
  {1826cc16-874a-4b04-bbf2-46229751ac70}, !- HVAC Component
  {c8c8ec5b-1c5c-47f2-af98-ad2b547a7b0c}; !- Port 1

OS:PortList,
  {30e81349-a0dc-4c47-9e9f-ead24883746f}, !- Handle
  {006035a8-b848-43ef-bd36-697cdac63290}, !- Name
  {1826cc16-874a-4b04-bbf2-46229751ac70}, !- HVAC Component
  {b17b20fc-cb2e-4420-bb7f-aa873441f7a6}; !- Port 1

OS:Sizing:Zone,
  {3364460f-a230-4cfb-bd3f-5ea396b8d2a9}, !- Handle
  {1826cc16-874a-4b04-bbf2-46229751ac70}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0fa3dfff-dc44-4012-bdcc-c8a0a8a15238}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {1826cc16-874a-4b04-bbf2-46229751ac70}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb8290c8-5a13-4691-9664-99663a15440c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {18f722af-264f-423a-a490-9ca622fbe37c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {68dc96ac-b244-487f-a6e7-55838d63a20d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {f5f217c3-f34f-4f81-8ace-6957dd7cc900}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 81, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4a4a982b-05e8-4920-a5cc-8098954e1de6}, !- Handle
  Sp-Room_3_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {652d54c1-9b08-4bcb-a45a-cc91e0107385}, !- Zone Air Inlet Port List
  {20bd244f-ce93-4d0c-81e5-e2706508f8fe}, !- Zone Air Exhaust Port List
  {e3d2b52c-bd07-412b-b272-fb284b8b6472}, !- Zone Air Node Name
  {80bf48ab-5e9e-41fd-9c0e-0b5523eae552}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {253fcfe4-af88-4841-969a-a9b5c8226ebc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42965dc9-380c-4e0e-a4e6-38499e6581b3}, !- Handle
  Node 30,                                !- Name
  {e3d2b52c-bd07-412b-b272-fb284b8b6472}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3d2b52c-bd07-412b-b272-fb284b8b6472}, !- Handle
  {83162f62-9fb7-468f-90d1-e82f384bb948}, !- Name
  {4a4a982b-05e8-4920-a5cc-8098954e1de6}, !- Source Object
  11,                                     !- Outlet Port
  {42965dc9-380c-4e0e-a4e6-38499e6581b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {652d54c1-9b08-4bcb-a45a-cc91e0107385}, !- Handle
  {ef5c0c1b-b6ee-411f-b8dc-09c2fa320403}, !- Name
  {4a4a982b-05e8-4920-a5cc-8098954e1de6}, !- HVAC Component
  {81906747-3910-4f82-a3ca-4bee02e1741d}, !- Port 1
  {41e4b779-981c-47da-afcd-422250f04e68}; !- Port 2

OS:PortList,
  {20bd244f-ce93-4d0c-81e5-e2706508f8fe}, !- Handle
  {9e41baa6-293b-4005-8f3d-c4bc41d6cb85}, !- Name
  {4a4a982b-05e8-4920-a5cc-8098954e1de6}, !- HVAC Component
  {fa226e0d-3ecf-42b6-a780-5ca0abf5be7d}; !- Port 1

OS:PortList,
  {80bf48ab-5e9e-41fd-9c0e-0b5523eae552}, !- Handle
  {92a9fcf3-e648-4f8d-9679-f778e98a8f54}, !- Name
  {4a4a982b-05e8-4920-a5cc-8098954e1de6}, !- HVAC Component
  {def6740d-e1e0-4448-a6ab-6ce1ff639f32}; !- Port 1

OS:Sizing:Zone,
  {ded89702-0e7e-4272-a9d8-efa23ccb830d}, !- Handle
  {4a4a982b-05e8-4920-a5cc-8098954e1de6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1c20314-cce6-45df-b365-dd294ceda40b}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {4a4a982b-05e8-4920-a5cc-8098954e1de6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a60e4f88-827d-4092-bbb0-ec205d50aa5b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8c6885be-cef1-440e-9a53-1f20a8c873c2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8d33900f-aa8f-43e0-88f8-46f0f6c0c2e9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {253fcfe4-af88-4841-969a-a9b5c8226ebc}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 82, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {af36a0a1-e80d-4d21-a864-51bf960ab0ec}, !- Handle
  Sp-Room_3_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58b9ae64-1b8c-4e80-a4f5-3ac5b9e68eaa}, !- Zone Air Inlet Port List
  {de8c2be1-037f-4e78-80f9-6cc36871ee34}, !- Zone Air Exhaust Port List
  {2815dbe2-e9a0-440e-a6e1-8a4775caafc6}, !- Zone Air Node Name
  {6d6493ee-b1d3-4c7f-b9c7-af29329605b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a20f922-9e43-4079-b91b-a2568daab60b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bea3a327-ab2d-4bc2-bf6b-077840d29af1}, !- Handle
  Node 31,                                !- Name
  {2815dbe2-e9a0-440e-a6e1-8a4775caafc6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2815dbe2-e9a0-440e-a6e1-8a4775caafc6}, !- Handle
  {8fa90fe8-bdf4-4c49-ac6b-d2c5f5fe9dba}, !- Name
  {af36a0a1-e80d-4d21-a864-51bf960ab0ec}, !- Source Object
  11,                                     !- Outlet Port
  {bea3a327-ab2d-4bc2-bf6b-077840d29af1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58b9ae64-1b8c-4e80-a4f5-3ac5b9e68eaa}, !- Handle
  {2c55e9f9-12d7-4ae2-9654-13ab38fbcae0}, !- Name
  {af36a0a1-e80d-4d21-a864-51bf960ab0ec}, !- HVAC Component
  {85f710cf-92a6-4e66-b084-dbd9be658b0a}, !- Port 1
  {af2dd643-ce89-46a6-970f-e134bcc5b197}; !- Port 2

OS:PortList,
  {de8c2be1-037f-4e78-80f9-6cc36871ee34}, !- Handle
  {ce11f8b3-9fd2-44b0-935d-afbee1ddb16f}, !- Name
  {af36a0a1-e80d-4d21-a864-51bf960ab0ec}, !- HVAC Component
  {b0110838-d313-4644-a867-dd20b9cad90b}; !- Port 1

OS:PortList,
  {6d6493ee-b1d3-4c7f-b9c7-af29329605b3}, !- Handle
  {6c301ad7-3fbd-4709-af96-f589b8871f48}, !- Name
  {af36a0a1-e80d-4d21-a864-51bf960ab0ec}, !- HVAC Component
  {8f34cb37-ded8-4ba4-b33d-960049802372}; !- Port 1

OS:Sizing:Zone,
  {5a39f45a-46d4-4d4d-869b-e361d2892d02}, !- Handle
  {af36a0a1-e80d-4d21-a864-51bf960ab0ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d6fe151-15d0-444a-b3e6-97e806dc525c}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {af36a0a1-e80d-4d21-a864-51bf960ab0ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {760dfe7c-6c4c-40cd-b086-0d14ed1d97d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1c547738-eb4a-4a1d-9375-043f6e8a2625}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {08254d1d-0849-40cc-962c-7a1cafe57972}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6a20f922-9e43-4079-b91b-a2568daab60b}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 83, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fa9746db-7d06-4d76-be8a-0bba364e7450}, !- Handle
  Sp-Room_3_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc0ba4df-dc9a-4779-b36b-2f359001da1c}, !- Zone Air Inlet Port List
  {d897b334-b23c-46da-911e-f0cf151c8949}, !- Zone Air Exhaust Port List
  {a640ee64-39e9-4117-8d88-133b09d2f06a}, !- Zone Air Node Name
  {a8008d5e-cdae-4397-90be-579a99651270}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {554e9623-2e32-4f11-8f91-36b441dfc1fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d0dd91f-ea14-475d-a91d-dac998e1fcf8}, !- Handle
  Node 32,                                !- Name
  {a640ee64-39e9-4117-8d88-133b09d2f06a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a640ee64-39e9-4117-8d88-133b09d2f06a}, !- Handle
  {169fd3c1-38ad-41bf-a928-bb35e0eb938d}, !- Name
  {fa9746db-7d06-4d76-be8a-0bba364e7450}, !- Source Object
  11,                                     !- Outlet Port
  {8d0dd91f-ea14-475d-a91d-dac998e1fcf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc0ba4df-dc9a-4779-b36b-2f359001da1c}, !- Handle
  {02a8192a-fc7b-4aba-81ba-3fbea4eaac48}, !- Name
  {fa9746db-7d06-4d76-be8a-0bba364e7450}, !- HVAC Component
  {612adca6-1b6f-4e03-b4c2-2122e4b1740e}, !- Port 1
  {5cb4b86b-db28-4823-8e60-b6fa722d98c7}; !- Port 2

OS:PortList,
  {d897b334-b23c-46da-911e-f0cf151c8949}, !- Handle
  {fb864636-a538-4a08-a814-0d99d0b4bf24}, !- Name
  {fa9746db-7d06-4d76-be8a-0bba364e7450}, !- HVAC Component
  {ee99e984-ed36-4a1f-a0e7-35e658086465}; !- Port 1

OS:PortList,
  {a8008d5e-cdae-4397-90be-579a99651270}, !- Handle
  {d5387726-aafd-4e6f-888c-feaf6afb321e}, !- Name
  {fa9746db-7d06-4d76-be8a-0bba364e7450}, !- HVAC Component
  {0f1eb0c6-7090-42e1-8f15-c13fe887c406}; !- Port 1

OS:Sizing:Zone,
  {fa4dbd1f-227f-4380-ba2a-5d3016cfd8df}, !- Handle
  {fa9746db-7d06-4d76-be8a-0bba364e7450}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4d6253b1-2634-482c-8bbe-0180b29c9020}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {fa9746db-7d06-4d76-be8a-0bba364e7450}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b1b5490-a1fd-404d-9872-bd1d2a12bf81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {47024dd9-ab7e-4ddf-a2bb-e43dd887d54d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {6cc1ead9-f852-423e-b8ff-06f2152fe85f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {554e9623-2e32-4f11-8f91-36b441dfc1fc}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 84, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ce51a2b5-f272-469d-ba2e-5ede3c8f8a86}, !- Handle
  Sp-Room_3_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecb98666-ec1e-4159-bdeb-34f5458c0ed1}, !- Zone Air Inlet Port List
  {b3ce4210-c2ec-437c-a732-e6d581e8056e}, !- Zone Air Exhaust Port List
  {b4745d7e-1a51-4f62-9537-b47ef5d42c13}, !- Zone Air Node Name
  {d3516b40-acea-4a50-9a9f-0bf4c871e7ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be625028-5d53-40a3-a78d-4089dd0aabad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14d74b28-57b7-4c1d-8e12-f334b5921f3a}, !- Handle
  Node 33,                                !- Name
  {b4745d7e-1a51-4f62-9537-b47ef5d42c13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4745d7e-1a51-4f62-9537-b47ef5d42c13}, !- Handle
  {f560f79d-3a09-4ef5-ac22-111536e75782}, !- Name
  {ce51a2b5-f272-469d-ba2e-5ede3c8f8a86}, !- Source Object
  11,                                     !- Outlet Port
  {14d74b28-57b7-4c1d-8e12-f334b5921f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecb98666-ec1e-4159-bdeb-34f5458c0ed1}, !- Handle
  {bb71f847-051e-4c93-9e5e-9711702a5c8e}, !- Name
  {ce51a2b5-f272-469d-ba2e-5ede3c8f8a86}, !- HVAC Component
  {6b1c3425-60f4-4927-9406-9c01f6b2bad0}, !- Port 1
  {129986c9-8bd5-4721-a697-9f92c92baab3}; !- Port 2

OS:PortList,
  {b3ce4210-c2ec-437c-a732-e6d581e8056e}, !- Handle
  {bb553ba1-1c7e-4134-ac1c-f47872c7b5c8}, !- Name
  {ce51a2b5-f272-469d-ba2e-5ede3c8f8a86}, !- HVAC Component
  {991ce763-754b-4c22-84c7-a45299d0c833}; !- Port 1

OS:PortList,
  {d3516b40-acea-4a50-9a9f-0bf4c871e7ed}, !- Handle
  {bafcc4de-1588-4694-8b46-0cd6e9441182}, !- Name
  {ce51a2b5-f272-469d-ba2e-5ede3c8f8a86}, !- HVAC Component
  {dd075c66-fc10-423a-be1d-e4fb6a3de789}; !- Port 1

OS:Sizing:Zone,
  {835c6f81-b771-4c95-88f2-6b79362fc5c8}, !- Handle
  {ce51a2b5-f272-469d-ba2e-5ede3c8f8a86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3df11e93-dac0-4e4a-a0cd-220b8e3c5b70}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {ce51a2b5-f272-469d-ba2e-5ede3c8f8a86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ce26aee-936e-490f-b38f-d6d6aed0252b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0ec1d536-4d51-4c47-991f-a208402c454f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {aef2f08c-de04-469d-81fb-b8a875c5d4e1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {be625028-5d53-40a3-a78d-4089dd0aabad}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 85, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {53f8649b-bbdd-4730-9695-d22546a25d61}, !- Handle
  Sp-Room_3_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b05e11f-8b81-4390-8bde-d308cdb6bf42}, !- Zone Air Inlet Port List
  {38b4ba2f-183d-4248-9667-42fcc100cea0}, !- Zone Air Exhaust Port List
  {a2a06fac-ee7a-4bbe-829b-a889a039b0ea}, !- Zone Air Node Name
  {f145021c-3b6d-4fd5-9fe0-9c1fa754e63e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e5d80279-92a1-4375-be02-f7083d617ad5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9daea346-0204-453e-9b46-8c862696cc34}, !- Handle
  Node 34,                                !- Name
  {a2a06fac-ee7a-4bbe-829b-a889a039b0ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2a06fac-ee7a-4bbe-829b-a889a039b0ea}, !- Handle
  {3ebc75a5-95d3-40d7-8371-1e5c87f586e1}, !- Name
  {53f8649b-bbdd-4730-9695-d22546a25d61}, !- Source Object
  11,                                     !- Outlet Port
  {9daea346-0204-453e-9b46-8c862696cc34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b05e11f-8b81-4390-8bde-d308cdb6bf42}, !- Handle
  {0d773fa5-d2a6-4e6e-a0ee-eccabd207511}, !- Name
  {53f8649b-bbdd-4730-9695-d22546a25d61}, !- HVAC Component
  {2a86d9c8-9e51-4fb4-8853-47f681aaf897}, !- Port 1
  {de3f12ae-2565-463d-b42d-4af64184f0cc}; !- Port 2

OS:PortList,
  {38b4ba2f-183d-4248-9667-42fcc100cea0}, !- Handle
  {2065bf4e-6f3a-46c3-859e-4256d566fca3}, !- Name
  {53f8649b-bbdd-4730-9695-d22546a25d61}, !- HVAC Component
  {41d3e0ad-9f3f-43e5-a9da-656914476174}; !- Port 1

OS:PortList,
  {f145021c-3b6d-4fd5-9fe0-9c1fa754e63e}, !- Handle
  {286ab9ba-58f0-46fb-a36c-010ec1d0221b}, !- Name
  {53f8649b-bbdd-4730-9695-d22546a25d61}, !- HVAC Component
  {ed5fe1e5-11ae-4a97-a30b-981a4fde7aaf}; !- Port 1

OS:Sizing:Zone,
  {cfe38647-661d-40d3-b192-6b59d17fd0f1}, !- Handle
  {53f8649b-bbdd-4730-9695-d22546a25d61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee2582b3-43f4-44f9-a616-56e23ce3d70b}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {53f8649b-bbdd-4730-9695-d22546a25d61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c1918cc-c2b4-44b6-b100-4389e3d58b78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ba008b7b-c6c7-4a60-bbe3-47cf02b88faf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c401772f-e423-4de5-9337-cbaf70020ea3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e5d80279-92a1-4375-be02-f7083d617ad5}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 86, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9408bfd1-7c54-477c-abde-2c396b14dd81}, !- Handle
  Sp-Room_3_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c7ff9cd-f04a-4722-b47e-d8dbc90e9a62}, !- Zone Air Inlet Port List
  {4500270a-4a77-44cb-9c55-d02c1a43b7ec}, !- Zone Air Exhaust Port List
  {4a02712a-070b-4596-8e59-b566e9284655}, !- Zone Air Node Name
  {0eed4505-ca89-489a-b6e3-a77e64523f0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {80788e81-504f-4e19-b0c8-4541755533bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {740aff2e-4170-4c33-89b6-0e1aa104095a}, !- Handle
  Node 35,                                !- Name
  {4a02712a-070b-4596-8e59-b566e9284655}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a02712a-070b-4596-8e59-b566e9284655}, !- Handle
  {102c4d71-76ae-40f9-b0db-ba9b2cb83175}, !- Name
  {9408bfd1-7c54-477c-abde-2c396b14dd81}, !- Source Object
  11,                                     !- Outlet Port
  {740aff2e-4170-4c33-89b6-0e1aa104095a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c7ff9cd-f04a-4722-b47e-d8dbc90e9a62}, !- Handle
  {a23bd8cb-806c-4d76-8e34-f19a44b51bed}, !- Name
  {9408bfd1-7c54-477c-abde-2c396b14dd81}, !- HVAC Component
  {43d55abe-3a62-47c7-8734-8eaf51a8c91e}, !- Port 1
  {9fe52f0e-368c-4491-8514-f04f47629a65}; !- Port 2

OS:PortList,
  {4500270a-4a77-44cb-9c55-d02c1a43b7ec}, !- Handle
  {f57612ec-1505-4e88-86ef-39ad5634a42a}, !- Name
  {9408bfd1-7c54-477c-abde-2c396b14dd81}, !- HVAC Component
  {65e157df-fe17-4d63-b9a4-94cde7263974}; !- Port 1

OS:PortList,
  {0eed4505-ca89-489a-b6e3-a77e64523f0b}, !- Handle
  {a2554b75-4cc4-4b0a-98fb-d70751bda077}, !- Name
  {9408bfd1-7c54-477c-abde-2c396b14dd81}, !- HVAC Component
  {84e127ca-c43f-4849-9e0c-f978671d4e20}; !- Port 1

OS:Sizing:Zone,
  {2fc5d420-582d-43c6-907e-be9759164641}, !- Handle
  {9408bfd1-7c54-477c-abde-2c396b14dd81}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33d54cd8-f223-4d43-9f5b-5947559ae318}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {9408bfd1-7c54-477c-abde-2c396b14dd81}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {98a0bfec-e5cb-461d-b593-1ab823aac72c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {17c1d424-ea1d-4b16-80fc-29be02787884}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {6376909e-941d-414e-ab48-f0d4749a39fe}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {80788e81-504f-4e19-b0c8-4541755533bb}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 87, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d0b7cfa4-a5cd-4f55-999f-3bc7befabbaf}, !- Handle
  Sp-Room_3_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8bf067e5-ee71-4306-ab16-2a591292fb29}, !- Zone Air Inlet Port List
  {db6c8b1c-1694-491c-8cdd-8b56f58923bf}, !- Zone Air Exhaust Port List
  {18622df4-155b-470f-b1d9-00ed89ba0bb2}, !- Zone Air Node Name
  {9e2e329c-2b0e-4d09-a806-2310b84f951a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c062d7c-3d6f-40fe-90d9-8af797f13ce0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf02e6e1-8255-4f8d-8a1f-4fcffdff5e52}, !- Handle
  Node 36,                                !- Name
  {18622df4-155b-470f-b1d9-00ed89ba0bb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18622df4-155b-470f-b1d9-00ed89ba0bb2}, !- Handle
  {22315e60-ca64-45d3-90fd-331f865677a8}, !- Name
  {d0b7cfa4-a5cd-4f55-999f-3bc7befabbaf}, !- Source Object
  11,                                     !- Outlet Port
  {bf02e6e1-8255-4f8d-8a1f-4fcffdff5e52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8bf067e5-ee71-4306-ab16-2a591292fb29}, !- Handle
  {09553143-8508-47b2-8e5c-e47f71d1b40b}, !- Name
  {d0b7cfa4-a5cd-4f55-999f-3bc7befabbaf}, !- HVAC Component
  {6e12cbd4-0640-4f76-ae10-71d672b01727}, !- Port 1
  {287efd6c-4c5e-4e55-bd77-110d566635ea}; !- Port 2

OS:PortList,
  {db6c8b1c-1694-491c-8cdd-8b56f58923bf}, !- Handle
  {5265cd20-da3a-46f4-8a7f-7f9fca40f9ad}, !- Name
  {d0b7cfa4-a5cd-4f55-999f-3bc7befabbaf}, !- HVAC Component
  {4d859cc8-6806-4da9-85e6-aa08f303f0ee}; !- Port 1

OS:PortList,
  {9e2e329c-2b0e-4d09-a806-2310b84f951a}, !- Handle
  {44038e01-e275-463c-8afd-31bc1dfbf440}, !- Name
  {d0b7cfa4-a5cd-4f55-999f-3bc7befabbaf}, !- HVAC Component
  {21af98ff-d4cc-4dd7-9eb2-424d9bfd3d72}; !- Port 1

OS:Sizing:Zone,
  {1492635a-a039-4d2e-a9ff-b551b34466ff}, !- Handle
  {d0b7cfa4-a5cd-4f55-999f-3bc7befabbaf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8844357f-3060-46f7-b9b5-e5feb687c29c}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {d0b7cfa4-a5cd-4f55-999f-3bc7befabbaf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b360ae29-1c8e-4bed-a323-35b76afd8885}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dd30bde5-e165-40fb-a452-337b2d2ce616}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {15f3cfa5-34be-470a-a1df-654488f4d348}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1c062d7c-3d6f-40fe-90d9-8af797f13ce0}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 88, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cd4a9f3b-668d-453a-9482-0528a24f6c57}, !- Handle
  Sp-Room_3_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca33d3e7-4912-4a01-b188-25aa75f1dc4d}, !- Zone Air Inlet Port List
  {fb6e5e1e-efb1-4e9c-a0f1-81624f9f5258}, !- Zone Air Exhaust Port List
  {09da5394-0a57-4263-bf05-6c5e99226fcd}, !- Zone Air Node Name
  {41e4deab-7bb1-4dcb-9279-89fe51d1bb69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a75d0eea-de04-4c95-b50b-ed6f3aa9f699}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d9bafdb-a63d-49b1-bbc7-a9af7455320b}, !- Handle
  Node 37,                                !- Name
  {09da5394-0a57-4263-bf05-6c5e99226fcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09da5394-0a57-4263-bf05-6c5e99226fcd}, !- Handle
  {9dd43943-6226-4def-9ecf-cea79804b3d4}, !- Name
  {cd4a9f3b-668d-453a-9482-0528a24f6c57}, !- Source Object
  11,                                     !- Outlet Port
  {1d9bafdb-a63d-49b1-bbc7-a9af7455320b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca33d3e7-4912-4a01-b188-25aa75f1dc4d}, !- Handle
  {2fa41dc7-96a1-4545-9eb3-644caa90bee1}, !- Name
  {cd4a9f3b-668d-453a-9482-0528a24f6c57}, !- HVAC Component
  {2dbcbe5d-8365-4751-a809-f71d27cca90f}, !- Port 1
  {76c3d85e-8004-4e1d-b14e-cdbbd3535f97}; !- Port 2

OS:PortList,
  {fb6e5e1e-efb1-4e9c-a0f1-81624f9f5258}, !- Handle
  {c4e036d4-eebc-4443-bea6-ca5a7dce8dae}, !- Name
  {cd4a9f3b-668d-453a-9482-0528a24f6c57}, !- HVAC Component
  {7df95c5a-745c-44b6-9a75-bad6369f228a}; !- Port 1

OS:PortList,
  {41e4deab-7bb1-4dcb-9279-89fe51d1bb69}, !- Handle
  {29e635c5-87b0-400f-a2f2-2d6551efe313}, !- Name
  {cd4a9f3b-668d-453a-9482-0528a24f6c57}, !- HVAC Component
  {4cda8618-bfde-4ff4-9abd-b8e34af02b69}; !- Port 1

OS:Sizing:Zone,
  {cc20b0ff-c933-4127-81fe-0a8bf1eed680}, !- Handle
  {cd4a9f3b-668d-453a-9482-0528a24f6c57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {814ffd19-0f15-4db1-9c7b-6e2a5b7549df}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {cd4a9f3b-668d-453a-9482-0528a24f6c57}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e4018d9-e148-41f6-a9ab-3b94853b34d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {34214956-f166-4839-a88e-e04b9129a467}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d5d709e1-e3a2-4e53-930e-2a6baf700291}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a75d0eea-de04-4c95-b50b-ed6f3aa9f699}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 89, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {34ac94dd-6d18-4771-9336-feeb14a05477}, !- Handle
  Sp-Room_3_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aff2758e-c362-4d31-8fe7-95116b7a79ee}, !- Zone Air Inlet Port List
  {d01074ba-0aa8-4172-be4f-872d4932adca}, !- Zone Air Exhaust Port List
  {037c034d-a17e-474a-a0ec-36c77c25cd85}, !- Zone Air Node Name
  {a70812f0-b79f-40f6-b27f-7f98f532899c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {18abdaab-e12d-4870-a70f-931834b682a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f4214bb-afcf-4f16-99d2-625f58ac373e}, !- Handle
  Node 38,                                !- Name
  {037c034d-a17e-474a-a0ec-36c77c25cd85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {037c034d-a17e-474a-a0ec-36c77c25cd85}, !- Handle
  {1f3c87f0-1516-4065-8f24-47e5c3299b74}, !- Name
  {34ac94dd-6d18-4771-9336-feeb14a05477}, !- Source Object
  11,                                     !- Outlet Port
  {6f4214bb-afcf-4f16-99d2-625f58ac373e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aff2758e-c362-4d31-8fe7-95116b7a79ee}, !- Handle
  {5b882260-410e-460d-93c7-6c71f5d21f57}, !- Name
  {34ac94dd-6d18-4771-9336-feeb14a05477}, !- HVAC Component
  {b13021d2-b976-4f5a-9e58-b6008db17012}, !- Port 1
  {3c2651ef-87e0-4e8b-9b65-44c43ab3fa8d}; !- Port 2

OS:PortList,
  {d01074ba-0aa8-4172-be4f-872d4932adca}, !- Handle
  {0e819783-8925-4da0-9629-9b66570ef82d}, !- Name
  {34ac94dd-6d18-4771-9336-feeb14a05477}, !- HVAC Component
  {045806d3-faa5-4669-9680-fb22a901273c}; !- Port 1

OS:PortList,
  {a70812f0-b79f-40f6-b27f-7f98f532899c}, !- Handle
  {b114c209-ca41-4fd4-85a9-9bfd38b06fdb}, !- Name
  {34ac94dd-6d18-4771-9336-feeb14a05477}, !- HVAC Component
  {5e88cc12-e5b1-43c7-8ebb-360a5f4f27d7}; !- Port 1

OS:Sizing:Zone,
  {65c2a4bd-f95a-4fa7-bc43-5633144e7555}, !- Handle
  {34ac94dd-6d18-4771-9336-feeb14a05477}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {88c7d379-da38-4311-883e-e2479d60e6fc}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {34ac94dd-6d18-4771-9336-feeb14a05477}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2de99b8-b594-4158-b4d7-6ffd5a1f23f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3b0e5cf9-c977-4dc4-8a35-c035424084f9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {13340ddc-cd04-478d-95a2-5275e8c685e9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {18abdaab-e12d-4870-a70f-931834b682a9}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 90, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d45d8afa-4b28-4e61-ad87-95e9017d4fbe}, !- Handle
  Sp-Room_3_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f404dbb-e601-4c42-b80d-92ceb5356c64}, !- Zone Air Inlet Port List
  {383c4aca-331a-4141-a5b9-a1b367c3d572}, !- Zone Air Exhaust Port List
  {c17a3c30-f4a7-49be-b159-966f28b6e1e3}, !- Zone Air Node Name
  {45aeff65-488e-4152-9268-d2ab2873c6aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58d53457-088a-4c6c-9ad3-af52c8311b47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c699a3ba-94fb-4baf-9732-76193b80745b}, !- Handle
  Node 39,                                !- Name
  {c17a3c30-f4a7-49be-b159-966f28b6e1e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c17a3c30-f4a7-49be-b159-966f28b6e1e3}, !- Handle
  {3bba6719-163d-47fa-ae81-ac3f3b901f88}, !- Name
  {d45d8afa-4b28-4e61-ad87-95e9017d4fbe}, !- Source Object
  11,                                     !- Outlet Port
  {c699a3ba-94fb-4baf-9732-76193b80745b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f404dbb-e601-4c42-b80d-92ceb5356c64}, !- Handle
  {885902b2-3285-4537-b5fd-4cb9ae218b28}, !- Name
  {d45d8afa-4b28-4e61-ad87-95e9017d4fbe}, !- HVAC Component
  {6e603023-e20c-4421-9630-73dc8183d65f}, !- Port 1
  {a3ac96d0-1613-4371-8155-05f25de364e3}; !- Port 2

OS:PortList,
  {383c4aca-331a-4141-a5b9-a1b367c3d572}, !- Handle
  {687e21db-fea8-4dfc-8d41-fa7602f97c57}, !- Name
  {d45d8afa-4b28-4e61-ad87-95e9017d4fbe}, !- HVAC Component
  {1f91f7fc-af83-4471-93e2-18b5bc7bd10c}; !- Port 1

OS:PortList,
  {45aeff65-488e-4152-9268-d2ab2873c6aa}, !- Handle
  {d832707e-30fd-44da-b1dd-c8a430beefb4}, !- Name
  {d45d8afa-4b28-4e61-ad87-95e9017d4fbe}, !- HVAC Component
  {22f37a98-10dc-4fc1-a184-4137d45c09d2}; !- Port 1

OS:Sizing:Zone,
  {f11a44c8-4867-4aa1-a79e-625df9f287cc}, !- Handle
  {d45d8afa-4b28-4e61-ad87-95e9017d4fbe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {348b67e8-a3ec-4691-9bcb-7d847ebd9fa7}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {d45d8afa-4b28-4e61-ad87-95e9017d4fbe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c538de77-2b78-47ad-a901-bbb43ae460ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5dd835e9-c7bd-4e07-8b31-aecaa18608ae}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a7de41cd-81d9-455d-bca4-638aaecb623e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {58d53457-088a-4c6c-9ad3-af52c8311b47}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 91, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {48197e65-89af-4b33-aca8-51110e2c2f89}, !- Handle
  Sp-Room_3_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {538ea679-1c82-4837-bbda-17b7736fae75}, !- Zone Air Inlet Port List
  {daeffc4f-ebe1-4b57-9132-647f35b66e9b}, !- Zone Air Exhaust Port List
  {e70d541d-ed41-4b66-8295-2ddbdb2b2b29}, !- Zone Air Node Name
  {5727fb1e-527f-4753-8372-9a852942f30c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20e08caf-28ec-43c3-a56e-7e83f50eb7bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4327e279-2bee-49fd-b1be-841a914470e4}, !- Handle
  Node 40,                                !- Name
  {e70d541d-ed41-4b66-8295-2ddbdb2b2b29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e70d541d-ed41-4b66-8295-2ddbdb2b2b29}, !- Handle
  {2086eb7d-733e-4048-9d3d-bf4e4e93aaa7}, !- Name
  {48197e65-89af-4b33-aca8-51110e2c2f89}, !- Source Object
  11,                                     !- Outlet Port
  {4327e279-2bee-49fd-b1be-841a914470e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {538ea679-1c82-4837-bbda-17b7736fae75}, !- Handle
  {130f054e-e6a4-48ca-9b85-3dab61a6db63}, !- Name
  {48197e65-89af-4b33-aca8-51110e2c2f89}, !- HVAC Component
  {d93f0d40-f2b9-4339-9c14-c1c6ade94cab}, !- Port 1
  {1af73bc1-548a-4a14-b602-f45a2ec99902}; !- Port 2

OS:PortList,
  {daeffc4f-ebe1-4b57-9132-647f35b66e9b}, !- Handle
  {60266acd-4f43-4ba0-a187-bfbe470698e7}, !- Name
  {48197e65-89af-4b33-aca8-51110e2c2f89}, !- HVAC Component
  {e638c40c-a302-421c-ad31-29cba47033e3}; !- Port 1

OS:PortList,
  {5727fb1e-527f-4753-8372-9a852942f30c}, !- Handle
  {89f28419-8d72-4b94-8fc2-da26e2322130}, !- Name
  {48197e65-89af-4b33-aca8-51110e2c2f89}, !- HVAC Component
  {417355c1-2c75-4fc7-ae7d-6c02bcb9eb5e}; !- Port 1

OS:Sizing:Zone,
  {4da96c47-cf5d-4013-a6a1-3f1129cad35f}, !- Handle
  {48197e65-89af-4b33-aca8-51110e2c2f89}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f33f2d4-0fdb-42cd-99fc-4d59a106e700}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {48197e65-89af-4b33-aca8-51110e2c2f89}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7665bf27-bcbd-4a31-8e38-916ca8b2744d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9f033800-1a8b-4b25-979b-f18588452f74}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a28ef74d-0ebe-4e19-9650-88fcd30c7e01}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {20e08caf-28ec-43c3-a56e-7e83f50eb7bb}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 92, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f8dfdddc-3461-4182-8836-a81c5f21df10}, !- Handle
  Sp-Room_3_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96e24caf-806d-46cd-8df6-f1631cbe390b}, !- Zone Air Inlet Port List
  {5c87b77c-7127-499f-a785-e422bc74719d}, !- Zone Air Exhaust Port List
  {3203a2ea-927e-42c5-9654-5d27b4745a86}, !- Zone Air Node Name
  {250bd288-9b38-4ba7-a17d-677f4293a22c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ba7880b0-822a-4762-b222-994e67fcdaa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b13be30-6ac6-4322-afc4-fad086457a79}, !- Handle
  Node 41,                                !- Name
  {3203a2ea-927e-42c5-9654-5d27b4745a86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3203a2ea-927e-42c5-9654-5d27b4745a86}, !- Handle
  {524c42f4-08d7-4c42-b8e1-825b774e6495}, !- Name
  {f8dfdddc-3461-4182-8836-a81c5f21df10}, !- Source Object
  11,                                     !- Outlet Port
  {1b13be30-6ac6-4322-afc4-fad086457a79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96e24caf-806d-46cd-8df6-f1631cbe390b}, !- Handle
  {26589a4e-74b9-463d-8bbd-a74ea9283a8a}, !- Name
  {f8dfdddc-3461-4182-8836-a81c5f21df10}, !- HVAC Component
  {cd590a61-438c-4c47-8d14-5a07fc598d68}, !- Port 1
  {7b270aa6-e44b-428f-99c4-1256ad9db279}; !- Port 2

OS:PortList,
  {5c87b77c-7127-499f-a785-e422bc74719d}, !- Handle
  {8871f197-6e9c-40ca-8f0b-ba99927d1520}, !- Name
  {f8dfdddc-3461-4182-8836-a81c5f21df10}, !- HVAC Component
  {9b14f49a-449a-48b1-a918-363e089f6338}; !- Port 1

OS:PortList,
  {250bd288-9b38-4ba7-a17d-677f4293a22c}, !- Handle
  {006348a5-0724-4d5c-a1c6-8286991c31d5}, !- Name
  {f8dfdddc-3461-4182-8836-a81c5f21df10}, !- HVAC Component
  {8e5e1515-91e7-4263-81c3-159a9a2fe178}; !- Port 1

OS:Sizing:Zone,
  {2c71e822-62f1-4abb-b2ee-7b76c178bcef}, !- Handle
  {f8dfdddc-3461-4182-8836-a81c5f21df10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b87b3ca2-27f1-4357-bb36-be4f3f177f31}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {f8dfdddc-3461-4182-8836-a81c5f21df10}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a72a2a8b-5e2b-4264-9328-0c04aad0a4f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {513d9091-219f-46aa-8b50-31f797895449}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {bfa047ff-97b0-4f33-b28b-1251f83cab54}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {ba7880b0-822a-4762-b222-994e67fcdaa2}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 93, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {999f56ac-2637-4181-b3fe-5c4711f664c7}, !- Handle
  Sp-Room_3_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74b756f2-7443-4908-842a-66755cfe5d56}, !- Zone Air Inlet Port List
  {b161f52d-3ac0-4966-a73b-45bd9211b047}, !- Zone Air Exhaust Port List
  {498b61ba-f076-4e8c-8b6b-4beaf2895e68}, !- Zone Air Node Name
  {90974dc2-e857-40d8-9429-05ea865fb2e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f0f39e6-27de-493f-9920-a3591423f88f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5261ca8-fb39-4be4-a6a6-e6a321361f7d}, !- Handle
  Node 42,                                !- Name
  {498b61ba-f076-4e8c-8b6b-4beaf2895e68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {498b61ba-f076-4e8c-8b6b-4beaf2895e68}, !- Handle
  {06c610a4-9e12-4f66-bd5e-509f35bda3b2}, !- Name
  {999f56ac-2637-4181-b3fe-5c4711f664c7}, !- Source Object
  11,                                     !- Outlet Port
  {a5261ca8-fb39-4be4-a6a6-e6a321361f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74b756f2-7443-4908-842a-66755cfe5d56}, !- Handle
  {8a337b23-8a24-46ac-9496-bcc82e54b547}, !- Name
  {999f56ac-2637-4181-b3fe-5c4711f664c7}, !- HVAC Component
  {6d4d0722-2356-4e80-abea-f15faea1b58b}, !- Port 1
  {91b1bca1-f39d-4efc-bf4b-9b99d880e070}; !- Port 2

OS:PortList,
  {b161f52d-3ac0-4966-a73b-45bd9211b047}, !- Handle
  {b95395b1-6e78-4891-9ca8-48840e6a4ace}, !- Name
  {999f56ac-2637-4181-b3fe-5c4711f664c7}, !- HVAC Component
  {d78784c5-4aac-44bf-a463-b6a5b3836cc6}; !- Port 1

OS:PortList,
  {90974dc2-e857-40d8-9429-05ea865fb2e7}, !- Handle
  {d6163f9b-6600-4943-80b9-1751e55bd694}, !- Name
  {999f56ac-2637-4181-b3fe-5c4711f664c7}, !- HVAC Component
  {884b1f59-c60f-42aa-8760-d655e8b922ad}; !- Port 1

OS:Sizing:Zone,
  {8ed23f85-77cf-434e-9107-7d3a6b6d0ece}, !- Handle
  {999f56ac-2637-4181-b3fe-5c4711f664c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2796cc28-2bfc-4e8f-8adb-d2319b7b1edb}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {999f56ac-2637-4181-b3fe-5c4711f664c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21cfff81-697f-44fd-956d-2df2ba6cc223}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5604f6ab-bbc1-4dee-b329-df52e4536990}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {bb610d0a-6c14-488f-9792-e436b11404ab}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {7f0f39e6-27de-493f-9920-a3591423f88f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 94, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {03501ef3-6a2d-4b68-a8da-1ce6e685f9cf}, !- Handle
  Sp-Room_3_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcb4b4bd-240c-447c-bca3-9708f67df3c1}, !- Zone Air Inlet Port List
  {63331b4d-ae2f-4307-80c1-8394be7fd357}, !- Zone Air Exhaust Port List
  {b29c2191-1092-4be3-9504-3ae7ef157a05}, !- Zone Air Node Name
  {9155af33-9e13-40a0-a7e8-93fd84844788}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {268a8052-0ad2-4999-8975-751cf5a96ff4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3247b7b9-712f-4ae8-b2db-3bca423ec804}, !- Handle
  Node 43,                                !- Name
  {b29c2191-1092-4be3-9504-3ae7ef157a05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b29c2191-1092-4be3-9504-3ae7ef157a05}, !- Handle
  {72cd8e35-6dd0-4601-8d42-842a5a96adff}, !- Name
  {03501ef3-6a2d-4b68-a8da-1ce6e685f9cf}, !- Source Object
  11,                                     !- Outlet Port
  {3247b7b9-712f-4ae8-b2db-3bca423ec804}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcb4b4bd-240c-447c-bca3-9708f67df3c1}, !- Handle
  {cbf496e9-37ad-436b-b4f9-8d4a232e8a07}, !- Name
  {03501ef3-6a2d-4b68-a8da-1ce6e685f9cf}, !- HVAC Component
  {1096d99e-1e10-459e-9497-649d5dd983c2}, !- Port 1
  {587fbe9d-9f1f-43a2-8447-8c766d99a78f}; !- Port 2

OS:PortList,
  {63331b4d-ae2f-4307-80c1-8394be7fd357}, !- Handle
  {0a6bb56e-42d1-48c7-9793-8f633190756c}, !- Name
  {03501ef3-6a2d-4b68-a8da-1ce6e685f9cf}, !- HVAC Component
  {58ef2dc1-2540-495e-a913-22aa0a09c517}; !- Port 1

OS:PortList,
  {9155af33-9e13-40a0-a7e8-93fd84844788}, !- Handle
  {8fcee701-34be-4d20-ac92-00d99d536384}, !- Name
  {03501ef3-6a2d-4b68-a8da-1ce6e685f9cf}, !- HVAC Component
  {2633794d-b015-45c2-89d2-d4c9b0f753ac}; !- Port 1

OS:Sizing:Zone,
  {eaa1c597-8556-4f82-90ad-b2c270aeb944}, !- Handle
  {03501ef3-6a2d-4b68-a8da-1ce6e685f9cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {31e1bdc5-f94b-4884-a0d3-6b8a6689bffd}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {03501ef3-6a2d-4b68-a8da-1ce6e685f9cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {74177bb4-43cb-44eb-a511-5b22729f776b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {354fa936-1d4f-4453-be4c-26bc77763460}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3738e2aa-b215-4565-b83b-84e728017103}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {268a8052-0ad2-4999-8975-751cf5a96ff4}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 95, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1d2f1d71-d275-4994-9f42-24342c985c5e}, !- Handle
  Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adced156-d3e4-4e15-9a66-ab4819e894bf}, !- Zone Air Inlet Port List
  {7115ba70-f796-4d8d-8dac-667f2ea52bf8}, !- Zone Air Exhaust Port List
  {9eadc06e-3d9e-474c-97ed-04ef7d908c38}, !- Zone Air Node Name
  {344ce1d0-35a0-4a88-98dc-a06a12aad8f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69bf85bd-c60f-4bb0-8567-2a92c012f800}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e418961a-558c-4cbd-a7a6-dd3afdf983a4}, !- Handle
  Node 44,                                !- Name
  {9eadc06e-3d9e-474c-97ed-04ef7d908c38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9eadc06e-3d9e-474c-97ed-04ef7d908c38}, !- Handle
  {040051a5-7287-4c84-9e95-7387eff15e35}, !- Name
  {1d2f1d71-d275-4994-9f42-24342c985c5e}, !- Source Object
  11,                                     !- Outlet Port
  {e418961a-558c-4cbd-a7a6-dd3afdf983a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adced156-d3e4-4e15-9a66-ab4819e894bf}, !- Handle
  {fbe5c6e2-80c1-46f3-87f3-ec8e0e054748}, !- Name
  {1d2f1d71-d275-4994-9f42-24342c985c5e}, !- HVAC Component
  {6458a058-7d69-471b-a23f-1b10a60dd7a6}, !- Port 1
  {086a1924-f69c-4dea-b483-00685f884d87}; !- Port 2

OS:PortList,
  {7115ba70-f796-4d8d-8dac-667f2ea52bf8}, !- Handle
  {1d913207-9ae1-43d5-92f6-9ba434bcfe5a}, !- Name
  {1d2f1d71-d275-4994-9f42-24342c985c5e}, !- HVAC Component
  {e6700200-4095-4385-ac35-241b08108340}; !- Port 1

OS:PortList,
  {344ce1d0-35a0-4a88-98dc-a06a12aad8f4}, !- Handle
  {871f4db5-c433-4f09-b011-4281ec970f10}, !- Name
  {1d2f1d71-d275-4994-9f42-24342c985c5e}, !- HVAC Component
  {0ccf3cc1-4333-4595-b101-5ab2febce3bd}; !- Port 1

OS:Sizing:Zone,
  {be1ee312-cbf5-46e5-8904-68ccde6a08f4}, !- Handle
  {1d2f1d71-d275-4994-9f42-24342c985c5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17d070c8-091e-4e67-a6f1-7453fef32516}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {1d2f1d71-d275-4994-9f42-24342c985c5e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {641757f3-9617-46cf-89a6-3299638235c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d535a661-a531-4f7a-8792-5ac37ab6c927}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {bb44e250-92e8-4309-92a7-77f4efc4eab6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {69bf85bd-c60f-4bb0-8567-2a92c012f800}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 96, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {72d11e34-4993-492f-b1c1-2986b3b5b8eb}, !- Handle
  Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbb44666-a1b4-48ee-ad49-bcd828fa01fb}, !- Zone Air Inlet Port List
  {5e22bd14-21b9-4a9d-86d4-931df3b3da5c}, !- Zone Air Exhaust Port List
  {75c757ad-1c7b-4b33-92b4-56f1f35b64ea}, !- Zone Air Node Name
  {1a6618f4-2076-4451-8a0b-c797cfbef329}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c683c23e-1370-401d-ac60-806c4cff4f8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9655c831-b70f-4f90-868e-f9f02fc2771c}, !- Handle
  Node 45,                                !- Name
  {75c757ad-1c7b-4b33-92b4-56f1f35b64ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75c757ad-1c7b-4b33-92b4-56f1f35b64ea}, !- Handle
  {16c75c65-6b1c-4414-a81f-784018b10f29}, !- Name
  {72d11e34-4993-492f-b1c1-2986b3b5b8eb}, !- Source Object
  11,                                     !- Outlet Port
  {9655c831-b70f-4f90-868e-f9f02fc2771c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbb44666-a1b4-48ee-ad49-bcd828fa01fb}, !- Handle
  {430b9dee-0808-4634-acc6-ce61789ab2c5}, !- Name
  {72d11e34-4993-492f-b1c1-2986b3b5b8eb}, !- HVAC Component
  {924a16db-c102-4cb7-9dde-f364480dc60f}, !- Port 1
  {9de8cfc3-c763-434c-be45-de85c7c5ef3e}; !- Port 2

OS:PortList,
  {5e22bd14-21b9-4a9d-86d4-931df3b3da5c}, !- Handle
  {302d9543-7bf0-4a33-a362-433a57595d69}, !- Name
  {72d11e34-4993-492f-b1c1-2986b3b5b8eb}, !- HVAC Component
  {aaf5bd2f-4bb7-46c2-ab81-2df7b4fe02f5}; !- Port 1

OS:PortList,
  {1a6618f4-2076-4451-8a0b-c797cfbef329}, !- Handle
  {3ff226eb-0a59-48d1-ae3a-9746af53c7f4}, !- Name
  {72d11e34-4993-492f-b1c1-2986b3b5b8eb}, !- HVAC Component
  {47182971-5da2-473d-ae71-ae1878f63185}; !- Port 1

OS:Sizing:Zone,
  {12435db9-38fc-45d1-bd49-1c8cd8615876}, !- Handle
  {72d11e34-4993-492f-b1c1-2986b3b5b8eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0b28c12-45e4-4d02-8b9f-50de3e8f823f}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {72d11e34-4993-492f-b1c1-2986b3b5b8eb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2908cb29-a4df-4dd6-898d-c74fafa938be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7a3e4975-00f1-4efa-8cdb-fbf8a7b4e29d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b1b0c339-811d-40e1-89e1-6b9972d8b8fa}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {c683c23e-1370-401d-ac60-806c4cff4f8e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 97, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e7cf3b36-a159-44f0-9e36-bcd68293c7cb}, !- Handle
  Sp-Room_3_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ded7015e-de07-4592-8c92-d9406ace8b7b}, !- Zone Air Inlet Port List
  {3e2c299e-873f-43eb-8bdb-cfbfbb456998}, !- Zone Air Exhaust Port List
  {6f3fcc9e-b5f3-4c21-aad7-7328863b817c}, !- Zone Air Node Name
  {af1635c7-1824-48ee-bb56-170b0e5a3cff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {baf5564b-8b9c-4610-bc46-faf4ae49c135}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acf79370-00bf-415d-b5b2-3226d0ff9a90}, !- Handle
  Node 46,                                !- Name
  {6f3fcc9e-b5f3-4c21-aad7-7328863b817c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f3fcc9e-b5f3-4c21-aad7-7328863b817c}, !- Handle
  {2c5eeb83-f3ca-4a30-ae9d-43596e0107dd}, !- Name
  {e7cf3b36-a159-44f0-9e36-bcd68293c7cb}, !- Source Object
  11,                                     !- Outlet Port
  {acf79370-00bf-415d-b5b2-3226d0ff9a90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ded7015e-de07-4592-8c92-d9406ace8b7b}, !- Handle
  {01bac1f0-53a1-44f3-9e0e-120ec50b82ca}, !- Name
  {e7cf3b36-a159-44f0-9e36-bcd68293c7cb}, !- HVAC Component
  {03d93b12-93be-4f1a-b35b-544e76b7eeac}, !- Port 1
  {f2abc345-9538-41e0-b68b-4437f8dac718}; !- Port 2

OS:PortList,
  {3e2c299e-873f-43eb-8bdb-cfbfbb456998}, !- Handle
  {81a600a1-13be-46c5-a70c-254ea3135b3d}, !- Name
  {e7cf3b36-a159-44f0-9e36-bcd68293c7cb}, !- HVAC Component
  {1d89a7d3-27be-4fac-b96d-6b55fd0c09d4}; !- Port 1

OS:PortList,
  {af1635c7-1824-48ee-bb56-170b0e5a3cff}, !- Handle
  {3233aed6-5561-4ef0-8f96-2fd8ade6d30d}, !- Name
  {e7cf3b36-a159-44f0-9e36-bcd68293c7cb}, !- HVAC Component
  {51659e16-ff2a-451e-bd96-82006897e3c1}; !- Port 1

OS:Sizing:Zone,
  {11f99697-8380-4cd1-86af-3645973121d5}, !- Handle
  {e7cf3b36-a159-44f0-9e36-bcd68293c7cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be44275b-7042-4402-a3af-7ada04fe0e74}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {e7cf3b36-a159-44f0-9e36-bcd68293c7cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {afc77e35-7fce-4dec-a676-bc2fe0a4dab4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c1897081-1444-4f22-9eb1-999d2e7ec8b9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8fdf97e4-10e0-4de7-869c-0237b71bf577}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {baf5564b-8b9c-4610-bc46-faf4ae49c135}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 98, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9991d816-753d-4265-b3d4-2ce77951955e}, !- Handle
  Sp-Room_3_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff3d0ad4-a71e-4eae-9552-248f859cc2cf}, !- Zone Air Inlet Port List
  {f99002e7-1fa7-4f77-9703-6079d9b99109}, !- Zone Air Exhaust Port List
  {6fcf15b2-fccd-47f7-b9a2-dd524bd273e6}, !- Zone Air Node Name
  {6a9556f5-6b51-4a13-b43a-7fc51f13f7fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ee7fafc-d4a3-4df4-97c4-025461da47e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cba3204-ca5a-43a5-b38d-b5e7eaeb67fc}, !- Handle
  Node 47,                                !- Name
  {6fcf15b2-fccd-47f7-b9a2-dd524bd273e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fcf15b2-fccd-47f7-b9a2-dd524bd273e6}, !- Handle
  {d5c00864-1466-4bb0-b675-ae702a0fd024}, !- Name
  {9991d816-753d-4265-b3d4-2ce77951955e}, !- Source Object
  11,                                     !- Outlet Port
  {8cba3204-ca5a-43a5-b38d-b5e7eaeb67fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff3d0ad4-a71e-4eae-9552-248f859cc2cf}, !- Handle
  {c920b213-ec43-43f9-baf2-8fd44a82ebd5}, !- Name
  {9991d816-753d-4265-b3d4-2ce77951955e}, !- HVAC Component
  {d909b2c3-f78e-4029-a1ec-8240670b486e}, !- Port 1
  {c0514de4-34ca-44ea-9538-976b19ecc13b}; !- Port 2

OS:PortList,
  {f99002e7-1fa7-4f77-9703-6079d9b99109}, !- Handle
  {3fef19f2-80c5-4e3e-8a4f-c1f2cbf7d895}, !- Name
  {9991d816-753d-4265-b3d4-2ce77951955e}, !- HVAC Component
  {8e6980eb-af94-4c68-aa97-39776007f882}; !- Port 1

OS:PortList,
  {6a9556f5-6b51-4a13-b43a-7fc51f13f7fa}, !- Handle
  {de3d928f-a337-487f-9abf-4691138eecab}, !- Name
  {9991d816-753d-4265-b3d4-2ce77951955e}, !- HVAC Component
  {13bbac1b-d390-4484-b927-ec286f54315a}; !- Port 1

OS:Sizing:Zone,
  {2d7efcb1-f849-438d-a28b-fa709aa32d26}, !- Handle
  {9991d816-753d-4265-b3d4-2ce77951955e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {35b73d63-39da-4a9b-908b-0802828a8294}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {9991d816-753d-4265-b3d4-2ce77951955e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81866677-11bd-4acb-9c52-e9959022e343}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {627424e9-b60b-4890-a2f5-c4a17c6f2b36}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {1f513d4f-dfd6-4317-8dc1-8db77cfad28a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6ee7fafc-d4a3-4df4-97c4-025461da47e0}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 99, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0adbfe5d-0da2-463a-b9d2-ca04372c24fc}, !- Handle
  Sp-Room_3_3_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a736e65-cadb-4ff9-96ae-e77f7c45f9c0}, !- Zone Air Inlet Port List
  {f97f87c7-71fe-4ded-9df4-95a79df1834b}, !- Zone Air Exhaust Port List
  {49547cf0-8ce5-4331-aa78-a878f170e4cf}, !- Zone Air Node Name
  {de837672-c620-4721-9533-330ad78d40a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {23bcb22e-b84c-42fc-a0ca-85d5367fe91a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5174bbf2-04a9-4300-aea4-d1db3da2b6c8}, !- Handle
  Node 48,                                !- Name
  {49547cf0-8ce5-4331-aa78-a878f170e4cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49547cf0-8ce5-4331-aa78-a878f170e4cf}, !- Handle
  {ef4f05e0-f6c3-4bc7-a0cd-e5859744ce93}, !- Name
  {0adbfe5d-0da2-463a-b9d2-ca04372c24fc}, !- Source Object
  11,                                     !- Outlet Port
  {5174bbf2-04a9-4300-aea4-d1db3da2b6c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a736e65-cadb-4ff9-96ae-e77f7c45f9c0}, !- Handle
  {bc6a6db0-adfb-46f4-8663-79c71f642aed}, !- Name
  {0adbfe5d-0da2-463a-b9d2-ca04372c24fc}, !- HVAC Component
  {b0b59e50-ce21-40af-ad37-e2942d37fe8e}, !- Port 1
  {4dc75601-dcf6-4e6b-a26c-9235e7a16ac0}; !- Port 2

OS:PortList,
  {f97f87c7-71fe-4ded-9df4-95a79df1834b}, !- Handle
  {ee8deb7e-41cd-4860-91dd-de5ae0ccaf5a}, !- Name
  {0adbfe5d-0da2-463a-b9d2-ca04372c24fc}, !- HVAC Component
  {b0ae2643-2802-4a32-a70d-060529ca2f48}; !- Port 1

OS:PortList,
  {de837672-c620-4721-9533-330ad78d40a2}, !- Handle
  {31b02d80-6305-48eb-908b-290ae27fe73c}, !- Name
  {0adbfe5d-0da2-463a-b9d2-ca04372c24fc}, !- HVAC Component
  {01b3a414-2811-4250-8fb7-80cc5bc2e17d}; !- Port 1

OS:Sizing:Zone,
  {9aa72b9f-9bff-428a-83a4-c3247afe0576}, !- Handle
  {0adbfe5d-0da2-463a-b9d2-ca04372c24fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c23cc24f-0bda-423c-be0e-5c8b788eb9af}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {0adbfe5d-0da2-463a-b9d2-ca04372c24fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {942d1022-cb09-4749-aeef-d548887c0165}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {19775f5e-dd30-40af-b7a3-d4e55b18e15c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {6f843c3d-027b-4462-b7d4-97b7331f6aaf}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {23bcb22e-b84c-42fc-a0ca-85d5367fe91a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 100, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2846305f-450d-4a45-bb71-9d2a323f857e}, !- Handle
  Sp-Room_3_4_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b29815ea-7c04-430c-843b-eb4f35171457}, !- Zone Air Inlet Port List
  {9638734d-80b7-4673-be0d-1b2a4d085b2c}, !- Zone Air Exhaust Port List
  {86004c61-6491-41bd-8031-a1095e5fd44c}, !- Zone Air Node Name
  {dc83b62c-3186-476d-a48e-fb57dd10d893}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93190e88-1e50-4f93-9882-302b78433a15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1be1b783-4992-471e-805f-a415b1b202bb}, !- Handle
  Node 49,                                !- Name
  {86004c61-6491-41bd-8031-a1095e5fd44c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86004c61-6491-41bd-8031-a1095e5fd44c}, !- Handle
  {a9bd2652-8723-4608-80f4-95216cb85754}, !- Name
  {2846305f-450d-4a45-bb71-9d2a323f857e}, !- Source Object
  11,                                     !- Outlet Port
  {1be1b783-4992-471e-805f-a415b1b202bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b29815ea-7c04-430c-843b-eb4f35171457}, !- Handle
  {58609d71-6d3f-4f77-b980-241d6655d64a}, !- Name
  {2846305f-450d-4a45-bb71-9d2a323f857e}, !- HVAC Component
  {d62591ec-5538-45be-a981-2f687b731405}, !- Port 1
  {e30e910a-252a-4938-ab98-cb912f7ae961}; !- Port 2

OS:PortList,
  {9638734d-80b7-4673-be0d-1b2a4d085b2c}, !- Handle
  {534a6579-e607-48ac-b5d4-632319e4a9cb}, !- Name
  {2846305f-450d-4a45-bb71-9d2a323f857e}, !- HVAC Component
  {9f7ea4cd-540c-4887-9c4e-0ba9c30c6555}; !- Port 1

OS:PortList,
  {dc83b62c-3186-476d-a48e-fb57dd10d893}, !- Handle
  {c3ffd5bf-c675-42c5-a8f5-49572e871953}, !- Name
  {2846305f-450d-4a45-bb71-9d2a323f857e}, !- HVAC Component
  {0d38a21c-f1bf-4055-98bd-f5af67f59ad0}; !- Port 1

OS:Sizing:Zone,
  {1b44c944-41e1-415a-9809-115fe15539be}, !- Handle
  {2846305f-450d-4a45-bb71-9d2a323f857e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {472ae5c2-0a78-49b3-81df-8a5885f4bfb0}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {2846305f-450d-4a45-bb71-9d2a323f857e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {386e7af2-2685-4700-ba86-addc296a913e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {58d031a8-8623-43cc-a43f-b56fa454e081}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e9e4d169-9f2c-44f1-9f30-3b8c23bdeb0f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {93190e88-1e50-4f93-9882-302b78433a15}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 101, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {897945b2-139c-4010-9af8-857fe8ea7988}, !- Handle
  Sp-Room_3_5_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1914b92c-4ee9-4a65-9051-2f186cd5cc08}, !- Zone Air Inlet Port List
  {c40560f2-0483-412c-bd2a-48da35d7afd3}, !- Zone Air Exhaust Port List
  {a6f9b415-8d98-40de-890a-7231a479d03f}, !- Zone Air Node Name
  {a9acfd89-9d1a-441b-9209-2a288c50e4fd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4cf5a51f-3fa7-4919-8a49-63c1c011b20a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1d85d83-f51e-4e91-824b-2d684bdce212}, !- Handle
  Node 50,                                !- Name
  {a6f9b415-8d98-40de-890a-7231a479d03f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6f9b415-8d98-40de-890a-7231a479d03f}, !- Handle
  {37357986-97db-4aa1-bc62-6c23a5d152eb}, !- Name
  {897945b2-139c-4010-9af8-857fe8ea7988}, !- Source Object
  11,                                     !- Outlet Port
  {c1d85d83-f51e-4e91-824b-2d684bdce212}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1914b92c-4ee9-4a65-9051-2f186cd5cc08}, !- Handle
  {029d1e6d-68a0-463a-a90d-e8fbef464c65}, !- Name
  {897945b2-139c-4010-9af8-857fe8ea7988}, !- HVAC Component
  {341e975e-e62f-4452-a83d-788add3b760a}, !- Port 1
  {f6b50e54-49ea-4fb3-9ddf-c6c85fd987d9}; !- Port 2

OS:PortList,
  {c40560f2-0483-412c-bd2a-48da35d7afd3}, !- Handle
  {56bcd3ad-6139-44f9-ac77-8a48349ab8c7}, !- Name
  {897945b2-139c-4010-9af8-857fe8ea7988}, !- HVAC Component
  {e9da3ddb-2256-4743-a17b-cadbd082decb}; !- Port 1

OS:PortList,
  {a9acfd89-9d1a-441b-9209-2a288c50e4fd}, !- Handle
  {07dca4f7-1991-4d36-88af-b0c06a353835}, !- Name
  {897945b2-139c-4010-9af8-857fe8ea7988}, !- HVAC Component
  {cf47c52d-3fdd-483d-9336-b542e3a80323}; !- Port 1

OS:Sizing:Zone,
  {37bf4a74-36ef-43d7-82c0-599024618e25}, !- Handle
  {897945b2-139c-4010-9af8-857fe8ea7988}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8dfddb91-8eaf-445b-bdb9-46aed5827715}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {897945b2-139c-4010-9af8-857fe8ea7988}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {63e8204d-09a9-42bc-951c-7ea68bd9bba4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d4c04e75-29b4-4dc3-b9d3-916944660f7b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {94b50f63-01c2-4fe6-8a01-915f052fb747}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {4cf5a51f-3fa7-4919-8a49-63c1c011b20a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 102, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4e680e60-0ce4-452e-aec3-f827a87ff7d8}, !- Handle
  Sp-Room_3_6_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de84cb6c-0e7f-4d32-a475-5f43ce1f0200}, !- Zone Air Inlet Port List
  {648546dc-0c48-4fe2-a037-f6be4d6fed72}, !- Zone Air Exhaust Port List
  {da4b6a46-1409-4a2c-b9fc-20def5a9b671}, !- Zone Air Node Name
  {1ab935c1-8a28-4fbc-a0ec-d63da8eb414b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d25b5691-1898-4730-bc94-3010b7adb9e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {810c5790-81eb-4082-a834-6e00592b3cb0}, !- Handle
  Node 51,                                !- Name
  {da4b6a46-1409-4a2c-b9fc-20def5a9b671}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da4b6a46-1409-4a2c-b9fc-20def5a9b671}, !- Handle
  {44e7eba1-f28b-412b-a271-fc84aaa7a431}, !- Name
  {4e680e60-0ce4-452e-aec3-f827a87ff7d8}, !- Source Object
  11,                                     !- Outlet Port
  {810c5790-81eb-4082-a834-6e00592b3cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de84cb6c-0e7f-4d32-a475-5f43ce1f0200}, !- Handle
  {45500a93-9cc9-4768-9696-aee1ac2e2f9a}, !- Name
  {4e680e60-0ce4-452e-aec3-f827a87ff7d8}, !- HVAC Component
  {ab2bdac6-f901-4ff9-81b6-e14a8ed1d8fb}, !- Port 1
  {d74313f1-b91d-4f91-90c5-46c4c9647357}; !- Port 2

OS:PortList,
  {648546dc-0c48-4fe2-a037-f6be4d6fed72}, !- Handle
  {f33ee3b8-f4b6-4393-96e2-c5812ec32f4b}, !- Name
  {4e680e60-0ce4-452e-aec3-f827a87ff7d8}, !- HVAC Component
  {b330fdcf-1f94-4a0b-9e4c-f6a11fceaec6}; !- Port 1

OS:PortList,
  {1ab935c1-8a28-4fbc-a0ec-d63da8eb414b}, !- Handle
  {053f930e-46e3-4f84-a41b-ff2ed3db0948}, !- Name
  {4e680e60-0ce4-452e-aec3-f827a87ff7d8}, !- HVAC Component
  {8b06a791-9e09-4092-9b4c-35c43ec83a8a}; !- Port 1

OS:Sizing:Zone,
  {9b879a64-bd20-4b78-aa6d-00729906e10a}, !- Handle
  {4e680e60-0ce4-452e-aec3-f827a87ff7d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b71ebcee-0839-493e-88b0-f0798030c957}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {4e680e60-0ce4-452e-aec3-f827a87ff7d8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ef04fa57-02f2-4b6c-990c-8e9f0c1a7201}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {db551830-75bd-4f4d-ac39-b6c55be1b2b7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e69a8594-9dc9-4bd1-b528-61c69c521326}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {d25b5691-1898-4730-bc94-3010b7adb9e4}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 103, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {add80972-7c5c-40c4-94d7-f0585b46ad8e}, !- Handle
  Sp-Room_3_7_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fd198a8-aad2-4cc6-a931-77f97c5492e3}, !- Zone Air Inlet Port List
  {70ea12d5-2956-424e-bc48-7aebbde34bc2}, !- Zone Air Exhaust Port List
  {52460cfa-de67-4de3-867a-477422879cdc}, !- Zone Air Node Name
  {db25808b-e7d1-47b4-a443-52518979b5e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {786febb4-7334-4201-bef7-985be27c6639}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a604cf4-bba4-4f5c-9826-26477a8ca8b4}, !- Handle
  Node 52,                                !- Name
  {52460cfa-de67-4de3-867a-477422879cdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52460cfa-de67-4de3-867a-477422879cdc}, !- Handle
  {c6b74b7a-4d73-45f3-952e-5bac33c101cc}, !- Name
  {add80972-7c5c-40c4-94d7-f0585b46ad8e}, !- Source Object
  11,                                     !- Outlet Port
  {7a604cf4-bba4-4f5c-9826-26477a8ca8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fd198a8-aad2-4cc6-a931-77f97c5492e3}, !- Handle
  {4f26c48b-ab28-4dd7-8286-8f1cfa8c50ab}, !- Name
  {add80972-7c5c-40c4-94d7-f0585b46ad8e}, !- HVAC Component
  {bf5076aa-ceba-43f2-9428-94474cf65d3e}, !- Port 1
  {ce407282-a5d1-4ed0-bd24-160c7ccee707}; !- Port 2

OS:PortList,
  {70ea12d5-2956-424e-bc48-7aebbde34bc2}, !- Handle
  {8dfcf596-9c06-4d7f-8450-4035c7159223}, !- Name
  {add80972-7c5c-40c4-94d7-f0585b46ad8e}, !- HVAC Component
  {404bf88c-0bc7-4d9c-8431-0e33056965c4}; !- Port 1

OS:PortList,
  {db25808b-e7d1-47b4-a443-52518979b5e5}, !- Handle
  {90cd9db9-c75a-4b09-b255-f95bb786e091}, !- Name
  {add80972-7c5c-40c4-94d7-f0585b46ad8e}, !- HVAC Component
  {3d1d2bd8-38a2-4ec7-97b9-e54c019a2bc7}; !- Port 1

OS:Sizing:Zone,
  {f6e393c1-b6b8-4b01-bc60-2ef985bac65b}, !- Handle
  {add80972-7c5c-40c4-94d7-f0585b46ad8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {abd80a0d-a951-47a6-87f9-429a723d0532}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {add80972-7c5c-40c4-94d7-f0585b46ad8e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9d6a3bd-da0b-41fc-b1df-01002dd63d1e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {86c99206-a5b7-4226-8476-4ecd96d14f76}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a2457f7b-1846-4728-bfaa-7da487721427}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {786febb4-7334-4201-bef7-985be27c6639}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 104, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ff698f71-6d6f-44d6-a41b-d43267bb3d5a}, !- Handle
  Sp-Room_3_8_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f63260df-3627-480e-8cf8-257d20a5b300}, !- Zone Air Inlet Port List
  {7409d653-de29-47f9-8daf-e6f52b0b4fe6}, !- Zone Air Exhaust Port List
  {93a49a2e-8659-4367-b52f-ea463c84ec64}, !- Zone Air Node Name
  {a5103a5a-7ba2-401d-a058-11e10de77d00}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9869ee62-b9b9-4098-b218-3b871da1efa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c87e4212-76de-4adf-ae8d-570c9f47d7d0}, !- Handle
  Node 53,                                !- Name
  {93a49a2e-8659-4367-b52f-ea463c84ec64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93a49a2e-8659-4367-b52f-ea463c84ec64}, !- Handle
  {cf14dfde-afbd-47bf-a8cd-829cf2be7561}, !- Name
  {ff698f71-6d6f-44d6-a41b-d43267bb3d5a}, !- Source Object
  11,                                     !- Outlet Port
  {c87e4212-76de-4adf-ae8d-570c9f47d7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f63260df-3627-480e-8cf8-257d20a5b300}, !- Handle
  {38102dc0-7478-47d6-84cf-791d79d10efd}, !- Name
  {ff698f71-6d6f-44d6-a41b-d43267bb3d5a}, !- HVAC Component
  {ee315bd2-18ec-4121-a695-398eafb50e3e}, !- Port 1
  {ff395b53-616f-4bda-a345-89ccf9757056}; !- Port 2

OS:PortList,
  {7409d653-de29-47f9-8daf-e6f52b0b4fe6}, !- Handle
  {674b59f7-ca33-481c-9c01-175ca5902fe2}, !- Name
  {ff698f71-6d6f-44d6-a41b-d43267bb3d5a}, !- HVAC Component
  {b7af8d0e-60e8-49e9-87a9-acd4422b1152}; !- Port 1

OS:PortList,
  {a5103a5a-7ba2-401d-a058-11e10de77d00}, !- Handle
  {64fd7f84-8477-4269-b2f9-45ca7bcb0f4c}, !- Name
  {ff698f71-6d6f-44d6-a41b-d43267bb3d5a}, !- HVAC Component
  {383e8066-e5bc-46dd-bdba-90e3983273ce}; !- Port 1

OS:Sizing:Zone,
  {498d5d68-8dfa-4bd8-8485-867d5bc93331}, !- Handle
  {ff698f71-6d6f-44d6-a41b-d43267bb3d5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {638d66c3-c711-4bec-b62f-e3331585dd95}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {ff698f71-6d6f-44d6-a41b-d43267bb3d5a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {928220ff-9930-4528-9c0a-077d6268b5ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b39886bc-9dc9-4943-8f5c-c4222ea18b73}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e59988a2-cb46-4191-80f0-1fe11ea9793c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9869ee62-b9b9-4098-b218-3b871da1efa2}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 105, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {befd3f77-e21a-46f1-bc13-f2d5a666df08}, !- Handle
  Sp-Room_3_9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88bb7c86-d4ab-4c6e-9cca-42f3318f78e7}, !- Zone Air Inlet Port List
  {4f8e34c6-344b-4874-b84b-23e9caaf5e4e}, !- Zone Air Exhaust Port List
  {410e8d00-7418-4bd2-b06e-e8f853ec18f5}, !- Zone Air Node Name
  {96cef8bd-3356-46d4-aa26-abb942c312ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d6ab8183-8fe0-4a25-ae14-ce152f52583c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5da11c05-ef7a-4c4f-bdc6-6898ab4d0a75}, !- Handle
  Node 54,                                !- Name
  {410e8d00-7418-4bd2-b06e-e8f853ec18f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {410e8d00-7418-4bd2-b06e-e8f853ec18f5}, !- Handle
  {d724077a-d06e-4558-9f30-b20802af438d}, !- Name
  {befd3f77-e21a-46f1-bc13-f2d5a666df08}, !- Source Object
  11,                                     !- Outlet Port
  {5da11c05-ef7a-4c4f-bdc6-6898ab4d0a75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88bb7c86-d4ab-4c6e-9cca-42f3318f78e7}, !- Handle
  {5655e8bb-7c36-42b8-b8a6-797d2e0e6eea}, !- Name
  {befd3f77-e21a-46f1-bc13-f2d5a666df08}, !- HVAC Component
  {331048f3-4550-44e4-a08d-8e34edf732ef}, !- Port 1
  {6ab8c2f6-cc19-4b64-a75f-7ba7fda98c7d}; !- Port 2

OS:PortList,
  {4f8e34c6-344b-4874-b84b-23e9caaf5e4e}, !- Handle
  {2a44d08c-8aad-4f7d-890e-122bb8324302}, !- Name
  {befd3f77-e21a-46f1-bc13-f2d5a666df08}, !- HVAC Component
  {4f9b1719-db20-425b-b15d-1bcc7dd38f0d}; !- Port 1

OS:PortList,
  {96cef8bd-3356-46d4-aa26-abb942c312ed}, !- Handle
  {60022606-20a9-4bdf-9bb1-a2b85f586c1a}, !- Name
  {befd3f77-e21a-46f1-bc13-f2d5a666df08}, !- HVAC Component
  {650a7061-ade3-401d-a7dc-18c79dc7143d}; !- Port 1

OS:Sizing:Zone,
  {c3e84695-029d-4fe1-91e4-6023a2553a31}, !- Handle
  {befd3f77-e21a-46f1-bc13-f2d5a666df08}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e672c45d-866f-4b14-ab68-86352736d21f}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {befd3f77-e21a-46f1-bc13-f2d5a666df08}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e423de54-d050-40e8-9d09-1e3db8c612b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4550f077-ccca-4166-90a2-c802c02bbd8b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b8ea5a53-9fda-41bb-aeaa-ee5f56a0c300}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {d6ab8183-8fe0-4a25-ae14-ce152f52583c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 106, !- Name
  {889edf7d-67d4-4e72-b887-29be989f6bc0}, !- Heating Setpoint Temperature Schedule Name
  {b77615fd-bc41-4207-a0a0-8d365061a8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {058921eb-6a85-4468-8666-46e1970c7da1}, !- Handle
  Sp-Laundry_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08c635ab-4017-4747-a034-3b272edf2ab3}, !- Zone Air Inlet Port List
  {06402a42-5fe9-4444-80bf-9e3439062043}, !- Zone Air Exhaust Port List
  {97be2266-463d-499d-b4da-9d36580b95cf}, !- Zone Air Node Name
  {b243c625-c36c-4b1b-ad7b-2bc670e46a7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cff206a8-651f-43fd-9913-44bf757b7670}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe91d374-691e-43f6-94cd-a7476028cf5a}, !- Handle
  Node 55,                                !- Name
  {97be2266-463d-499d-b4da-9d36580b95cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97be2266-463d-499d-b4da-9d36580b95cf}, !- Handle
  {8818c11e-0358-4377-86fc-1cb6c4f443f1}, !- Name
  {058921eb-6a85-4468-8666-46e1970c7da1}, !- Source Object
  11,                                     !- Outlet Port
  {fe91d374-691e-43f6-94cd-a7476028cf5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08c635ab-4017-4747-a034-3b272edf2ab3}, !- Handle
  {2bb541bd-7030-4000-9e35-da9158abe014}, !- Name
  {058921eb-6a85-4468-8666-46e1970c7da1}, !- HVAC Component
  {82eb4bd9-18ad-4e2a-a86e-09001503191e}; !- Port 1

OS:PortList,
  {06402a42-5fe9-4444-80bf-9e3439062043}, !- Handle
  {d80d9294-d4e2-44f7-9c72-3656ba99558d}, !- Name
  {058921eb-6a85-4468-8666-46e1970c7da1}; !- HVAC Component

OS:PortList,
  {b243c625-c36c-4b1b-ad7b-2bc670e46a7c}, !- Handle
  {151d5333-f805-4cd3-825c-d89581b857c3}, !- Name
  {058921eb-6a85-4468-8666-46e1970c7da1}, !- HVAC Component
  {86a44518-5310-41a9-9ba0-de1d4b74ecf2}; !- Port 1

OS:Sizing:Zone,
  {dad38473-90d0-48ec-8f65-77d0eb872040}, !- Handle
  {058921eb-6a85-4468-8666-46e1970c7da1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {578858b5-b599-4d95-ba4d-dce2598b1b2e}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {058921eb-6a85-4468-8666-46e1970c7da1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ff334ec-7d72-49eb-b683-5f8f408f0334}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {468468ba-9c6c-419a-baa8-a1e52f690b9c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cff206a8-651f-43fd-9913-44bf757b7670}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 2, !- Name
  {a15c868b-34d7-4d8d-bc4d-a224a88971d2}, !- Heating Setpoint Temperature Schedule Name
  {0a58e859-f12f-4684-8c54-01670a07b42f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96ee90fe-653d-4b0b-8901-0b8d73762eed}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c47e4ad3-1877-47e3-ac1d-595250be4328}, !- Zone Air Inlet Port List
  {ac7e4c78-91f9-40b0-809e-4bc401625552}, !- Zone Air Exhaust Port List
  {d987f419-03be-47b7-8e9b-7037c962382c}, !- Zone Air Node Name
  {97753fe2-2391-48f9-89bf-8bc4d645cf21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {65aa6ae2-ed9c-4602-9bd1-84fac9ded2c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f52758a-c491-4ffe-a556-5b61b570c196}, !- Handle
  Node 56,                                !- Name
  {d987f419-03be-47b7-8e9b-7037c962382c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d987f419-03be-47b7-8e9b-7037c962382c}, !- Handle
  {6e6ba1f8-6b2f-4052-a8b5-36a4e5bc25cf}, !- Name
  {96ee90fe-653d-4b0b-8901-0b8d73762eed}, !- Source Object
  11,                                     !- Outlet Port
  {4f52758a-c491-4ffe-a556-5b61b570c196}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c47e4ad3-1877-47e3-ac1d-595250be4328}, !- Handle
  {bb5cd58a-5535-4d4b-ac47-9a4ac24957df}, !- Name
  {96ee90fe-653d-4b0b-8901-0b8d73762eed}, !- HVAC Component
  {051fe69c-354c-4936-a641-1aae3b5d64c7}; !- Port 1

OS:PortList,
  {ac7e4c78-91f9-40b0-809e-4bc401625552}, !- Handle
  {bab1baa1-82a8-4522-bb59-9671110ac3f9}, !- Name
  {96ee90fe-653d-4b0b-8901-0b8d73762eed}; !- HVAC Component

OS:PortList,
  {97753fe2-2391-48f9-89bf-8bc4d645cf21}, !- Handle
  {102f6329-9fae-4088-9838-0ccb2e0b09ba}, !- Name
  {96ee90fe-653d-4b0b-8901-0b8d73762eed}, !- HVAC Component
  {39bdcaa0-81c6-4488-8f67-fbea00b7e440}; !- Port 1

OS:Sizing:Zone,
  {e1bb14d2-6aa2-4bef-9d08-4401272d7db3}, !- Handle
  {96ee90fe-653d-4b0b-8901-0b8d73762eed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32b2cbb5-e47f-4520-b6eb-f4e9b9644142}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {96ee90fe-653d-4b0b-8901-0b8d73762eed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b37c926b-4207-4dae-8467-bfa527529a19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aad64a03-598a-4cb9-8615-aeb9ab847c7a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {65aa6ae2-ed9c-4602-9bd1-84fac9ded2c6}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 3, !- Name
  {4c276309-45c0-43e2-8f04-b5f21c59f841}, !- Heating Setpoint Temperature Schedule Name
  {55867f54-973c-448d-9383-7df38ba63ece}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da7463d2-eecb-4de7-8e59-b338c7e9f064}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a276a67-f5b9-4abf-8de2-32d5468cfa5e}, !- Zone Air Inlet Port List
  {b2795681-be42-4b94-8f0b-66735416b4e6}, !- Zone Air Exhaust Port List
  {7ffacd89-1818-4613-a689-828f33a5fb50}, !- Zone Air Node Name
  {66747c8e-84b5-43c6-9148-ea89fc04cb78}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aacd2241-865e-4598-bde9-91403d650d62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {540d4cb5-7818-46df-a11e-0ae944a7e161}, !- Handle
  Node 57,                                !- Name
  {7ffacd89-1818-4613-a689-828f33a5fb50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ffacd89-1818-4613-a689-828f33a5fb50}, !- Handle
  {ab2a6ed6-33f7-4243-a738-6191d1ee06a8}, !- Name
  {da7463d2-eecb-4de7-8e59-b338c7e9f064}, !- Source Object
  11,                                     !- Outlet Port
  {540d4cb5-7818-46df-a11e-0ae944a7e161}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a276a67-f5b9-4abf-8de2-32d5468cfa5e}, !- Handle
  {06902751-9b92-4112-ac33-771b2799d042}, !- Name
  {da7463d2-eecb-4de7-8e59-b338c7e9f064}, !- HVAC Component
  {5eb92544-476d-4f26-8fef-83b068a70048}; !- Port 1

OS:PortList,
  {b2795681-be42-4b94-8f0b-66735416b4e6}, !- Handle
  {a2d6d4ef-8ed5-426b-9acf-dfe147e3a7cf}, !- Name
  {da7463d2-eecb-4de7-8e59-b338c7e9f064}; !- HVAC Component

OS:PortList,
  {66747c8e-84b5-43c6-9148-ea89fc04cb78}, !- Handle
  {2a07d877-b16a-4dea-a7ea-cc8d10a8dda3}, !- Name
  {da7463d2-eecb-4de7-8e59-b338c7e9f064}, !- HVAC Component
  {12a46d06-4432-4b9d-be69-0f393b8d0559}; !- Port 1

OS:Sizing:Zone,
  {edb5a1a0-7907-4cc6-ab46-b27e5b62b423}, !- Handle
  {da7463d2-eecb-4de7-8e59-b338c7e9f064}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d01e0cc-ae49-4921-920f-a94372d3daf1}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {da7463d2-eecb-4de7-8e59-b338c7e9f064}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {129ebdc8-a261-4d77-b6dd-cb64d394f7a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {81364ca2-b0e7-4cb0-8fc0-f508d5bdcc9f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {aacd2241-865e-4598-bde9-91403d650d62}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 4, !- Name
  {4c276309-45c0-43e2-8f04-b5f21c59f841}, !- Heating Setpoint Temperature Schedule Name
  {55867f54-973c-448d-9383-7df38ba63ece}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c8410066-81a0-4aba-89d0-b300be002493}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4404706-cec9-42bf-a88e-3b0c0877ddb4}, !- Zone Air Inlet Port List
  {1b389027-252c-4752-ac90-e487d1c3f023}, !- Zone Air Exhaust Port List
  {99dd02a9-71f7-47dd-913b-597f71e90947}, !- Zone Air Node Name
  {ecfcb122-9f60-400f-a41b-8000f5396b02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a1d27d93-a9fe-4546-906d-3851487daca1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84cdb18d-8ff9-4686-a185-42a15669b5ea}, !- Handle
  Node 58,                                !- Name
  {99dd02a9-71f7-47dd-913b-597f71e90947}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99dd02a9-71f7-47dd-913b-597f71e90947}, !- Handle
  {354c45d3-938b-4bbd-993e-dca3c1f8a486}, !- Name
  {c8410066-81a0-4aba-89d0-b300be002493}, !- Source Object
  11,                                     !- Outlet Port
  {84cdb18d-8ff9-4686-a185-42a15669b5ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4404706-cec9-42bf-a88e-3b0c0877ddb4}, !- Handle
  {1a3ee849-bdd0-4ce0-9a44-0c059e6f0ec4}, !- Name
  {c8410066-81a0-4aba-89d0-b300be002493}, !- HVAC Component
  {582973b7-9f39-43ca-9e55-05fc2d683711}; !- Port 1

OS:PortList,
  {1b389027-252c-4752-ac90-e487d1c3f023}, !- Handle
  {3435b952-d5ed-4056-96a2-cf820f20b744}, !- Name
  {c8410066-81a0-4aba-89d0-b300be002493}; !- HVAC Component

OS:PortList,
  {ecfcb122-9f60-400f-a41b-8000f5396b02}, !- Handle
  {f2f411d0-310e-415b-a2f0-4ae3df35f734}, !- Name
  {c8410066-81a0-4aba-89d0-b300be002493}, !- HVAC Component
  {aaf5c686-7c9f-4651-9ff9-f541a997fee8}; !- Port 1

OS:Sizing:Zone,
  {30c0d369-46d1-4d50-89ea-f55aee26c24b}, !- Handle
  {c8410066-81a0-4aba-89d0-b300be002493}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec8614cc-0a5b-4986-bef6-312be809b5d9}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {c8410066-81a0-4aba-89d0-b300be002493}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f78d4d6-b00d-4975-ae44-8241e31ef892}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {87d8fde9-2fdf-4238-98c9-534fefaa7a66}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a1d27d93-a9fe-4546-906d-3851487daca1}, !- Handle
  Space Function Food preparation Thermostat 2, !- Name
  {4c276309-45c0-43e2-8f04-b5f21c59f841}, !- Heating Setpoint Temperature Schedule Name
  {55867f54-973c-448d-9383-7df38ba63ece}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {757eaee2-4f5a-4c74-a63e-cf2a019fc5f3}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {090304b1-4cc3-4cc4-bdaa-228078a43ccb}, !- Zone Air Inlet Port List
  {8d3c322f-9864-4eaa-98dd-c8c9dcd36a42}, !- Zone Air Exhaust Port List
  {e1078adb-b568-48e0-b57f-11825a8d8e6c}, !- Zone Air Node Name
  {afe89da7-f079-4c56-897c-5ea6c51e66e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50456cbe-48b9-4a0a-a989-0259b4db2bfc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d20da87-201f-417b-ad35-94c8edc0a8fa}, !- Handle
  Node 59,                                !- Name
  {e1078adb-b568-48e0-b57f-11825a8d8e6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1078adb-b568-48e0-b57f-11825a8d8e6c}, !- Handle
  {649275a2-0576-443e-adcc-cb1e35d29926}, !- Name
  {757eaee2-4f5a-4c74-a63e-cf2a019fc5f3}, !- Source Object
  11,                                     !- Outlet Port
  {2d20da87-201f-417b-ad35-94c8edc0a8fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {090304b1-4cc3-4cc4-bdaa-228078a43ccb}, !- Handle
  {66de34ff-82b6-4d93-9642-132c7b236fbe}, !- Name
  {757eaee2-4f5a-4c74-a63e-cf2a019fc5f3}, !- HVAC Component
  {593b4a4f-c371-457b-807c-eee6b4f04131}; !- Port 1

OS:PortList,
  {8d3c322f-9864-4eaa-98dd-c8c9dcd36a42}, !- Handle
  {a559b4fc-4bfb-4e00-82ce-dcb49945faad}, !- Name
  {757eaee2-4f5a-4c74-a63e-cf2a019fc5f3}; !- HVAC Component

OS:PortList,
  {afe89da7-f079-4c56-897c-5ea6c51e66e3}, !- Handle
  {5bbfcc4d-bd83-404e-b5f5-426ad48d5704}, !- Name
  {757eaee2-4f5a-4c74-a63e-cf2a019fc5f3}, !- HVAC Component
  {ee993c63-be71-4eaf-8ab1-2f36a6f76293}; !- Port 1

OS:Sizing:Zone,
  {f9170ab4-7e81-4428-8944-9e5d2d040ae7}, !- Handle
  {757eaee2-4f5a-4c74-a63e-cf2a019fc5f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04475082-2b87-4f91-9e96-972f2ed1837d}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {757eaee2-4f5a-4c74-a63e-cf2a019fc5f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70158786-20af-44d7-9dd7-269758d19590}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ba0bd06b-f569-4571-906c-5abcd3b70524}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {50456cbe-48b9-4a0a-a989-0259b4db2bfc}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 4, !- Name
  {6a123e1a-21ed-4b15-aadb-3e8cc846edde}, !- Heating Setpoint Temperature Schedule Name
  {ef840ddc-654e-4321-b2bf-f01b0e9fa3f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30d2b4fe-dbde-4092-90ff-6161e4913b3e}, !- Handle
  Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {145ab86a-ae3b-4cac-8063-c5b0d3d08258}, !- Zone Air Inlet Port List
  {5a0fed28-7016-418c-a585-bd32df39a64f}, !- Zone Air Exhaust Port List
  {6e85522b-e1c6-4d84-8b85-22a0356f8e0b}, !- Zone Air Node Name
  {819b14b4-8ace-4f89-a0a1-b1a6cfa1e366}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {61d18934-d0be-4997-abb6-4ff1db5df213}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf60e63d-6d1d-49b0-8315-8338d5590551}, !- Handle
  Node 60,                                !- Name
  {6e85522b-e1c6-4d84-8b85-22a0356f8e0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e85522b-e1c6-4d84-8b85-22a0356f8e0b}, !- Handle
  {4faff91f-e602-4d09-b33c-6c80015ddb02}, !- Name
  {30d2b4fe-dbde-4092-90ff-6161e4913b3e}, !- Source Object
  11,                                     !- Outlet Port
  {bf60e63d-6d1d-49b0-8315-8338d5590551}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {145ab86a-ae3b-4cac-8063-c5b0d3d08258}, !- Handle
  {d695df4f-7006-4659-a3a8-20dbda2b2480}, !- Name
  {30d2b4fe-dbde-4092-90ff-6161e4913b3e}, !- HVAC Component
  {b8056af4-c813-4496-bb0f-c97996452fd4}; !- Port 1

OS:PortList,
  {5a0fed28-7016-418c-a585-bd32df39a64f}, !- Handle
  {e02a5988-c148-4e91-9268-251df3bc2d1b}, !- Name
  {30d2b4fe-dbde-4092-90ff-6161e4913b3e}; !- HVAC Component

OS:PortList,
  {819b14b4-8ace-4f89-a0a1-b1a6cfa1e366}, !- Handle
  {f7800be5-65a1-492e-80a0-178e19b774ac}, !- Name
  {30d2b4fe-dbde-4092-90ff-6161e4913b3e}, !- HVAC Component
  {e91ca8c9-40c9-4cf7-944a-e88b4aae79b7}; !- Port 1

OS:Sizing:Zone,
  {a888e462-3b6b-4be7-a6f3-3b5b28b2f5c0}, !- Handle
  {30d2b4fe-dbde-4092-90ff-6161e4913b3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {946c07e6-5cdf-4688-8633-fc67732f5094}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {30d2b4fe-dbde-4092-90ff-6161e4913b3e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {98866c58-a35b-45ba-af33-a64b2fec560b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f6a8993b-4fd7-4a4a-90ba-9642fc2f94de}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {61d18934-d0be-4997-abb6-4ff1db5df213}, !- Handle
  Space Function Storage area Thermostat 2, !- Name
  {6a123e1a-21ed-4b15-aadb-3e8cc846edde}, !- Heating Setpoint Temperature Schedule Name
  {ef840ddc-654e-4321-b2bf-f01b0e9fa3f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2da39702-bf06-41d0-bfdc-e5442c616de4}, !- Handle
  Sp-Storage_Flr_1 Sys-4 Flr-2 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2076841-30a3-4162-bafb-075cc98f93b3}, !- Zone Air Inlet Port List
  {ce43655e-1aa2-4188-aa43-50a0beebf5f9}, !- Zone Air Exhaust Port List
  {d0d69c94-a7a0-4a55-9c9a-ab70e37fef7d}, !- Zone Air Node Name
  {4a943255-238a-40e1-b5a1-a6155cf17817}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6e8979d-d6ab-4223-9fb9-1f3d96b7e863}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d42705fd-f757-4726-ad55-20773e89ed50}, !- Handle
  Node 61,                                !- Name
  {d0d69c94-a7a0-4a55-9c9a-ab70e37fef7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0d69c94-a7a0-4a55-9c9a-ab70e37fef7d}, !- Handle
  {42e358ed-0083-4efc-b826-4f5b436fb428}, !- Name
  {2da39702-bf06-41d0-bfdc-e5442c616de4}, !- Source Object
  11,                                     !- Outlet Port
  {d42705fd-f757-4726-ad55-20773e89ed50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2076841-30a3-4162-bafb-075cc98f93b3}, !- Handle
  {3c7de919-23d2-4aad-8dd9-29d84a574e10}, !- Name
  {2da39702-bf06-41d0-bfdc-e5442c616de4}, !- HVAC Component
  {1a0dfd56-c094-4db5-b621-a9f467e121e2}; !- Port 1

OS:PortList,
  {ce43655e-1aa2-4188-aa43-50a0beebf5f9}, !- Handle
  {8257a4b3-fe1b-466d-a42b-69ed2d9e4c3e}, !- Name
  {2da39702-bf06-41d0-bfdc-e5442c616de4}; !- HVAC Component

OS:PortList,
  {4a943255-238a-40e1-b5a1-a6155cf17817}, !- Handle
  {c4610282-0f00-4acc-8e98-6ea23442828b}, !- Name
  {2da39702-bf06-41d0-bfdc-e5442c616de4}, !- HVAC Component
  {ae9a46f4-71b0-4a9e-94bc-398978691537}; !- Port 1

OS:Sizing:Zone,
  {4f117b04-2db9-4c84-89ea-344e8f504aac}, !- Handle
  {2da39702-bf06-41d0-bfdc-e5442c616de4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {93cd9c6f-3cd4-4867-9d46-0323640ca959}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {2da39702-bf06-41d0-bfdc-e5442c616de4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38bae15e-9ed2-4123-ac7d-f81ebd902008}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5b2f6192-e147-4d86-9210-d062f7567b5d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f6e8979d-d6ab-4223-9fb9-1f3d96b7e863}, !- Handle
  Space Function Storage area - occsens Thermostat 2, !- Name
  {6a123e1a-21ed-4b15-aadb-3e8cc846edde}, !- Heating Setpoint Temperature Schedule Name
  {ef840ddc-654e-4321-b2bf-f01b0e9fa3f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {926903d9-4f1b-4b2e-b7c3-3ff9b05c0009}, !- Handle
  Sp-Mech_Flr_1 Sys-6 Flr-2 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4dfcdcb5-0e75-4cdf-a44a-1e1c6ce5e1cb}, !- Zone Air Inlet Port List
  {634ccc16-28ef-4994-8080-201cd8a07bfd}, !- Zone Air Exhaust Port List
  {d1ca5d00-adc9-48be-b6ae-db0e4299700d}, !- Zone Air Node Name
  {083d6b0b-e28f-46cf-825f-dc5bd9ae49c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3b47c95e-642e-47d8-b1a1-cb7cf6fc30e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cd231d3-6801-4833-ae77-e8d36e9545ec}, !- Handle
  Node 62,                                !- Name
  {d1ca5d00-adc9-48be-b6ae-db0e4299700d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1ca5d00-adc9-48be-b6ae-db0e4299700d}, !- Handle
  {59e06227-0baa-4378-86e4-ddd8f8ea549e}, !- Name
  {926903d9-4f1b-4b2e-b7c3-3ff9b05c0009}, !- Source Object
  11,                                     !- Outlet Port
  {7cd231d3-6801-4833-ae77-e8d36e9545ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4dfcdcb5-0e75-4cdf-a44a-1e1c6ce5e1cb}, !- Handle
  {e9001911-5e13-407f-bab2-6823bc11be63}, !- Name
  {926903d9-4f1b-4b2e-b7c3-3ff9b05c0009}, !- HVAC Component
  {291e802e-0ece-4a9b-9a46-aa5fae09b9b9}; !- Port 1

OS:PortList,
  {634ccc16-28ef-4994-8080-201cd8a07bfd}, !- Handle
  {4392a30f-51c7-4cbc-8c75-9c0dbf678f3a}, !- Name
  {926903d9-4f1b-4b2e-b7c3-3ff9b05c0009}; !- HVAC Component

OS:PortList,
  {083d6b0b-e28f-46cf-825f-dc5bd9ae49c0}, !- Handle
  {2f32d9cd-d35c-4489-bdbd-f7ed5153f8a9}, !- Name
  {926903d9-4f1b-4b2e-b7c3-3ff9b05c0009}, !- HVAC Component
  {aa2fc8da-f298-43a0-82e8-2df7af610733}; !- Port 1

OS:Sizing:Zone,
  {6e9a0f20-a417-4f51-a681-79b8e4a5d25e}, !- Handle
  {926903d9-4f1b-4b2e-b7c3-3ff9b05c0009}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2a141ad-a344-4d6f-a9c5-15e20f2635f5}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {926903d9-4f1b-4b2e-b7c3-3ff9b05c0009}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0c1f6d0-6262-4430-a7dc-7dbd6695d249}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {974d8223-afe4-400c-b5d1-5bb60010e3b5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3b47c95e-642e-47d8-b1a1-cb7cf6fc30e4}, !- Handle
  Space Function Electrical/Mechanical-sch-E Thermostat 2, !- Name
  {6a123e1a-21ed-4b15-aadb-3e8cc846edde}, !- Heating Setpoint Temperature Schedule Name
  {ef840ddc-654e-4321-b2bf-f01b0e9fa3f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c9e347ae-fa88-4a65-a4fa-be5f61776b3b}, !- Handle
  Sp-Retail_2_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b633ef7b-9193-447e-a3b9-ae75c979dd0f}, !- Zone Air Inlet Port List
  {dd741757-d4bc-4e0b-827d-fe8a7aca3aae}, !- Zone Air Exhaust Port List
  {dd538735-4e41-4a3f-bbf3-3eb1bf5d3691}, !- Zone Air Node Name
  {de31393b-eef2-47e7-94f6-f384db50ee2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a539d0df-340c-47f1-bfc5-c059aa027c58}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edef73a1-cdd8-4aa3-9be3-d6d999de3165}, !- Handle
  Node 63,                                !- Name
  {dd538735-4e41-4a3f-bbf3-3eb1bf5d3691}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd538735-4e41-4a3f-bbf3-3eb1bf5d3691}, !- Handle
  {c8b21a07-ee05-4080-8c02-ca16465ee9b5}, !- Name
  {c9e347ae-fa88-4a65-a4fa-be5f61776b3b}, !- Source Object
  11,                                     !- Outlet Port
  {edef73a1-cdd8-4aa3-9be3-d6d999de3165}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b633ef7b-9193-447e-a3b9-ae75c979dd0f}, !- Handle
  {500daf98-7401-408b-b4a2-8245c7227bc5}, !- Name
  {c9e347ae-fa88-4a65-a4fa-be5f61776b3b}, !- HVAC Component
  {6cee93af-4750-4e49-92f7-08439d6c1631}; !- Port 1

OS:PortList,
  {dd741757-d4bc-4e0b-827d-fe8a7aca3aae}, !- Handle
  {4ab6040c-5a6b-47cf-affe-ae3172f6ca7c}, !- Name
  {c9e347ae-fa88-4a65-a4fa-be5f61776b3b}; !- HVAC Component

OS:PortList,
  {de31393b-eef2-47e7-94f6-f384db50ee2c}, !- Handle
  {738934b7-a99b-4fb1-8681-15167d1b56ef}, !- Name
  {c9e347ae-fa88-4a65-a4fa-be5f61776b3b}, !- HVAC Component
  {5051fc01-0118-409c-95e2-efc7651558dd}; !- Port 1

OS:Sizing:Zone,
  {9f5c632d-8237-4f00-8448-54ebf78b6755}, !- Handle
  {c9e347ae-fa88-4a65-a4fa-be5f61776b3b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09885788-46d6-43a0-8c95-4d306c2413f6}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {c9e347ae-fa88-4a65-a4fa-be5f61776b3b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b672437-5264-434f-9253-cd53303b9af0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f616edbc-6548-4bb7-a39d-01341247b691}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a539d0df-340c-47f1-bfc5-c059aa027c58}, !- Handle
  Space Function Retail - sales Thermostat 3, !- Name
  {a15c868b-34d7-4d8d-bc4d-a224a88971d2}, !- Heating Setpoint Temperature Schedule Name
  {0a58e859-f12f-4684-8c54-01670a07b42f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d3dc879b-f7d7-46e1-93b0-929afe965b6d}, !- Handle
  Sp-Cafe_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffd99d3e-097d-4ff6-95fa-0fc878041e56}, !- Zone Air Inlet Port List
  {043eaa4e-b4c7-42cf-b359-a6b23dbbdaab}, !- Zone Air Exhaust Port List
  {82c3783b-b077-4b59-b604-bf7a625213ba}, !- Zone Air Node Name
  {4c324344-2bfc-418f-899c-7dee2abd47de}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ac4adc4-fa88-4692-889b-e5e89721a4c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39000ccc-475d-4801-9c57-55210fce4185}, !- Handle
  Node 64,                                !- Name
  {82c3783b-b077-4b59-b604-bf7a625213ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82c3783b-b077-4b59-b604-bf7a625213ba}, !- Handle
  {6aa40d9b-093a-4c15-9fcb-3692b5616931}, !- Name
  {d3dc879b-f7d7-46e1-93b0-929afe965b6d}, !- Source Object
  11,                                     !- Outlet Port
  {39000ccc-475d-4801-9c57-55210fce4185}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffd99d3e-097d-4ff6-95fa-0fc878041e56}, !- Handle
  {469cf507-db7d-440a-8518-e41e0c126f9a}, !- Name
  {d3dc879b-f7d7-46e1-93b0-929afe965b6d}, !- HVAC Component
  {b8c7fe06-06e8-40f4-8d71-83b4fb8353f2}; !- Port 1

OS:PortList,
  {043eaa4e-b4c7-42cf-b359-a6b23dbbdaab}, !- Handle
  {2b1e37bd-3b98-48fd-bb75-de11967fb349}, !- Name
  {d3dc879b-f7d7-46e1-93b0-929afe965b6d}; !- HVAC Component

OS:PortList,
  {4c324344-2bfc-418f-899c-7dee2abd47de}, !- Handle
  {aba7db19-b7ba-4452-9267-b28bd39b524c}, !- Name
  {d3dc879b-f7d7-46e1-93b0-929afe965b6d}, !- HVAC Component
  {065f4ebc-0f13-4325-aaa0-92baa0369420}; !- Port 1

OS:Sizing:Zone,
  {8da29c6f-59bc-4145-b385-48c16a2709e3}, !- Handle
  {d3dc879b-f7d7-46e1-93b0-929afe965b6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a024548a-8078-49d0-8782-460d18aa6e0a}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {d3dc879b-f7d7-46e1-93b0-929afe965b6d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c7d2ede-88f2-432e-b1cd-a1a971748002}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c2193f95-c0a0-4a87-879b-fd0ef9559bba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1ac4adc4-fa88-4692-889b-e5e89721a4c0}, !- Handle
  Space Function Retail - mall concourse Thermostat 2, !- Name
  {a15c868b-34d7-4d8d-bc4d-a224a88971d2}, !- Heating Setpoint Temperature Schedule Name
  {0a58e859-f12f-4684-8c54-01670a07b42f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3a3ee67b-7105-404c-bb9b-02c6b9bf6bd1}, !- Handle
  Sp-Retail_1_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c470f90-7275-41d2-ad10-897b4ca46a37}, !- Zone Air Inlet Port List
  {69fe002e-5aab-4d11-9ba9-c3bab40e77f6}, !- Zone Air Exhaust Port List
  {09e589a4-f222-47dc-b5b9-85c02c55602d}, !- Zone Air Node Name
  {0c4f6f6d-a11b-4b36-b18e-2df8ffeb0d87}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f9796446-2b7c-4be6-9ec2-1ddd63c70374}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69a1d57b-e348-45f3-a7ee-484d09589ae6}, !- Handle
  Node 65,                                !- Name
  {09e589a4-f222-47dc-b5b9-85c02c55602d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09e589a4-f222-47dc-b5b9-85c02c55602d}, !- Handle
  {72bac5e3-582b-4a17-b416-3d51ace794e0}, !- Name
  {3a3ee67b-7105-404c-bb9b-02c6b9bf6bd1}, !- Source Object
  11,                                     !- Outlet Port
  {69a1d57b-e348-45f3-a7ee-484d09589ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c470f90-7275-41d2-ad10-897b4ca46a37}, !- Handle
  {48337e53-6514-4286-948b-30f9289578da}, !- Name
  {3a3ee67b-7105-404c-bb9b-02c6b9bf6bd1}, !- HVAC Component
  {c5db8cd3-a0b1-417a-b004-840bf4237398}; !- Port 1

OS:PortList,
  {69fe002e-5aab-4d11-9ba9-c3bab40e77f6}, !- Handle
  {02eacd29-7c62-4308-88d3-70b03ec7ddf8}, !- Name
  {3a3ee67b-7105-404c-bb9b-02c6b9bf6bd1}; !- HVAC Component

OS:PortList,
  {0c4f6f6d-a11b-4b36-b18e-2df8ffeb0d87}, !- Handle
  {a000e5d7-f679-454b-abc1-16a60cbfdb55}, !- Name
  {3a3ee67b-7105-404c-bb9b-02c6b9bf6bd1}, !- HVAC Component
  {2066f10b-aca8-4fa1-9f8e-832b85fd461d}; !- Port 1

OS:Sizing:Zone,
  {ae15c1b1-2fc6-40e3-9a5e-067c1a6f2618}, !- Handle
  {3a3ee67b-7105-404c-bb9b-02c6b9bf6bd1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06bbba28-1a8f-44b5-8aea-863325631da3}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {3a3ee67b-7105-404c-bb9b-02c6b9bf6bd1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67b345fc-f07f-48c5-925c-8d3be0e0df6c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a430d716-f160-43fe-96f5-7b90de85b2ea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f9796446-2b7c-4be6-9ec2-1ddd63c70374}, !- Handle
  Space Function Retail - sales Thermostat 4, !- Name
  {a15c868b-34d7-4d8d-bc4d-a224a88971d2}, !- Heating Setpoint Temperature Schedule Name
  {0a58e859-f12f-4684-8c54-01670a07b42f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1c5d2cae-5f27-4f02-b152-22be37157e94}, !- Handle
  Sp-Lobby_Flr_1 Sys-6 Flr-2 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41f1569f-0338-4488-8d70-a4539fa8083b}, !- Zone Air Inlet Port List
  {d31d25cc-1522-47c9-8c07-62a5456291dd}, !- Zone Air Exhaust Port List
  {68818763-0e8a-40e8-be91-a3c4c3c8d51d}, !- Zone Air Node Name
  {0cb8836e-d976-4712-b1bd-b1b7186c4c2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f2144fb-d1d0-4829-a0c1-bd0aa3aada61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d3207a7-8a45-46cc-81c0-aaf9a1d21add}, !- Handle
  Node 66,                                !- Name
  {68818763-0e8a-40e8-be91-a3c4c3c8d51d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68818763-0e8a-40e8-be91-a3c4c3c8d51d}, !- Handle
  {b137d15c-8e55-4fd5-bdbc-037df7ea96c6}, !- Name
  {1c5d2cae-5f27-4f02-b152-22be37157e94}, !- Source Object
  11,                                     !- Outlet Port
  {9d3207a7-8a45-46cc-81c0-aaf9a1d21add}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41f1569f-0338-4488-8d70-a4539fa8083b}, !- Handle
  {72188032-73e8-4987-af0f-3d716bdbe56e}, !- Name
  {1c5d2cae-5f27-4f02-b152-22be37157e94}, !- HVAC Component
  {dbe105f5-84a8-4ae6-b2e3-1858f2867f55}; !- Port 1

OS:PortList,
  {d31d25cc-1522-47c9-8c07-62a5456291dd}, !- Handle
  {2e4f7253-1832-4b61-b60b-61329d2322cd}, !- Name
  {1c5d2cae-5f27-4f02-b152-22be37157e94}; !- HVAC Component

OS:PortList,
  {0cb8836e-d976-4712-b1bd-b1b7186c4c2b}, !- Handle
  {7dff70f6-5010-491c-839d-71647390f523}, !- Name
  {1c5d2cae-5f27-4f02-b152-22be37157e94}, !- HVAC Component
  {a579b90a-ec79-4919-8fe9-3ec511b47b91}; !- Port 1

OS:Sizing:Zone,
  {c95175eb-198b-44e1-b680-71069089574f}, !- Handle
  {1c5d2cae-5f27-4f02-b152-22be37157e94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b0d9d81d-add2-4df1-aeb6-c76c171116de}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {1c5d2cae-5f27-4f02-b152-22be37157e94}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {577cf5c7-bd81-4658-9233-54edaf4991d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {50f5c399-a0b5-4f37-b426-6d1b16b21956}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7f2144fb-d1d0-4829-a0c1-bd0aa3aada61}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 2, !- Name
  {22be122f-6ce0-415e-afc7-e127d4ec4192}, !- Heating Setpoint Temperature Schedule Name
  {a6f84cf8-447e-47e2-889a-a9b4a15aafb2}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {6f960562-df2f-47b3-9346-aef60fa913d2}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {239dd619-22bf-49e7-b7ad-6e325c74b906}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a6a8d013-bbdf-448d-9ed6-15805936391b}, !- Plant Side Inlet Node Name
  {2d66ce64-d6a2-4426-b342-3fd64f77685b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4634d771-d749-4132-9e64-a5c4706fb464}, !- Demand Side Inlet Node Name
  {9b458c60-61b9-49af-9cc0-da3c706560e7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6450b5a0-43b0-483c-ba70-df5289d697c5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {bd0b1bd2-a644-49cb-84d8-286817290d22}, !- Demand Mixer Name
  {6448bc41-bc36-4aa0-b8f1-bc3d8a63a051}, !- Demand Splitter Name
  {edb87f70-0bc8-4110-95d2-9e8a4dda315c}, !- Supply Mixer Name
  {143125a8-f5ac-43c3-8b6b-f8e40d01db2b}; !- Supply Splitter Name

OS:Node,
  {305e62eb-227f-4e83-a201-895d969d5154}, !- Handle
  Node 67,                                !- Name
  {a6a8d013-bbdf-448d-9ed6-15805936391b}, !- Inlet Port
  {2a20e73c-d1f3-45ec-bba4-0482e4a2143f}; !- Outlet Port

OS:Node,
  {239dd619-22bf-49e7-b7ad-6e325c74b906}, !- Handle
  Node 68,                                !- Name
  {c811defd-1dbb-4ab8-b47c-4d7e154e1748}, !- Inlet Port
  {2d66ce64-d6a2-4426-b342-3fd64f77685b}; !- Outlet Port

OS:Node,
  {89ffb750-ca7d-4aa8-94b0-9bd5125cd5b2}, !- Handle
  Node 69,                                !- Name
  {cce44b94-df6e-467d-b765-b5f43e796960}, !- Inlet Port
  {15a8fec0-9c9f-4fbd-851e-b4f21a40eafd}; !- Outlet Port

OS:Connector:Mixer,
  {edb87f70-0bc8-4110-95d2-9e8a4dda315c}, !- Handle
  Connector Mixer 1,                      !- Name
  {497ce881-932f-4134-9555-4af4e8a5b6fb}, !- Outlet Branch Name
  {d562a704-2334-404a-9766-03b1c25d210c}, !- Inlet Branch Name 1
  {de55ccfd-1a36-4480-aa46-80991d643c9f}, !- Inlet Branch Name 2
  {4f3f4941-4a1f-495f-9759-b48dcf425c82}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {143125a8-f5ac-43c3-8b6b-f8e40d01db2b}, !- Handle
  Connector Splitter 1,                   !- Name
  {8d996c27-6a12-44a1-af60-af88d8f5e9f6}, !- Inlet Branch Name
  {cce44b94-df6e-467d-b765-b5f43e796960}, !- Outlet Branch Name 1
  {7082d989-a8a7-424a-8646-dd48850c86a5}, !- Outlet Branch Name 2
  {8ca551d7-04f3-4d7e-bdd8-5a4c4c05cb40}; !- Outlet Branch Name 3

OS:Connection,
  {a6a8d013-bbdf-448d-9ed6-15805936391b}, !- Handle
  {2e3344d2-6bf6-47d7-bad6-026b91a1a4c5}, !- Name
  {6f960562-df2f-47b3-9346-aef60fa913d2}, !- Source Object
  14,                                     !- Outlet Port
  {305e62eb-227f-4e83-a201-895d969d5154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce44b94-df6e-467d-b765-b5f43e796960}, !- Handle
  {d65e3b4f-4149-4021-bd36-22e6e29f8f92}, !- Name
  {143125a8-f5ac-43c3-8b6b-f8e40d01db2b}, !- Source Object
  3,                                      !- Outlet Port
  {89ffb750-ca7d-4aa8-94b0-9bd5125cd5b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d66ce64-d6a2-4426-b342-3fd64f77685b}, !- Handle
  {9ba61d77-9335-445b-ae12-8a6134cc7330}, !- Name
  {239dd619-22bf-49e7-b7ad-6e325c74b906}, !- Source Object
  3,                                      !- Outlet Port
  {6f960562-df2f-47b3-9346-aef60fa913d2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {370ca513-43a8-4f07-891c-bd710dda7f71}, !- Handle
  Node 70,                                !- Name
  {4634d771-d749-4132-9e64-a5c4706fb464}, !- Inlet Port
  {e23231ee-b30c-4317-a17e-393284009a9c}; !- Outlet Port

OS:Node,
  {bbd65618-c5f6-477d-a2f2-bbcac09728e1}, !- Handle
  Node 71,                                !- Name
  {7dd0987f-7f72-402d-9b8c-9dcfb5e43fcb}, !- Inlet Port
  {9b458c60-61b9-49af-9cc0-da3c706560e7}; !- Outlet Port

OS:Node,
  {bd8281ab-c6e7-4df0-8483-a9b75b5b2d41}, !- Handle
  Node 72,                                !- Name
  {243b2552-43ac-44b0-9984-9f264a14e171}, !- Inlet Port
  {8b21123d-5aeb-412b-b88f-7ee7ffaa61a8}; !- Outlet Port

OS:Connector:Mixer,
  {bd0b1bd2-a644-49cb-84d8-286817290d22}, !- Handle
  Connector Mixer 2,                      !- Name
  {7dd0987f-7f72-402d-9b8c-9dcfb5e43fcb}, !- Outlet Branch Name
  {c52bfced-f28d-4f95-b875-55a72153dcf0}, !- Inlet Branch Name 1
  {073acd49-e89b-44bb-b3e2-7f7c2f480c33}, !- Inlet Branch Name 2
  {c11c021d-aeb9-40f4-9b7a-862917e0f3ba}, !- Inlet Branch Name 3
  {c9ca57a1-5c50-4340-bd19-246c35dfa17d}, !- Inlet Branch Name 4
  {fe408720-638a-4d0e-a474-35581d53853b}, !- Inlet Branch Name 5
  {d7732061-338e-41e2-83b7-d4d951e379ee}, !- Inlet Branch Name 6
  {3b7c1346-f03d-42a5-a450-79267df2af70}, !- Inlet Branch Name 7
  {5369298a-fcc9-4883-995a-e44a212fc60a}, !- Inlet Branch Name 8
  {16b8a484-16ce-48e3-b81f-b529b2bde6fa}, !- Inlet Branch Name 9
  {2bcba5d4-8e24-472e-878e-62e4a6c80878}, !- Inlet Branch Name 10
  {16778b56-eaca-4193-9ec6-5435641227a2}, !- Inlet Branch Name 11
  {0a704468-3b0c-4ca0-9047-8257eeded1b1}, !- Inlet Branch Name 12
  {1e3bafa7-e59f-494b-b122-88588e8b4317}, !- Inlet Branch Name 13
  {b92bda8a-3af9-4ea6-92bd-17f9c49c6b76}, !- Inlet Branch Name 14
  {5b6fa3f5-7622-46e5-900a-1f5356f2c82e}, !- Inlet Branch Name 15
  {3c1244d2-3ddd-4879-a24e-341bb47233e9}, !- Inlet Branch Name 16
  {5c0a0990-7edf-48e6-8a92-2745fd052c4c}, !- Inlet Branch Name 17
  {87953040-e530-4648-a004-77e77655e7ae}, !- Inlet Branch Name 18
  {296b102a-8083-48bf-9d7f-f51aecdab60b}, !- Inlet Branch Name 19
  {42667a5e-aa2b-407b-868f-e735835e82f5}, !- Inlet Branch Name 20
  {403591cf-aa17-4217-9002-734857d8949c}, !- Inlet Branch Name 21
  {d119c40a-f736-4dc6-83e3-7e3c7d09edd5}, !- Inlet Branch Name 22
  {a92b8ce9-44fe-4f24-a8bf-9a587193d803}, !- Inlet Branch Name 23
  {7ff0f91c-cc12-4026-8659-94b3f475ea09}, !- Inlet Branch Name 24
  {21fde6cc-e7d0-4365-bc63-5f073caa16ce}, !- Inlet Branch Name 25
  {6a78e3a9-abb0-499c-9fcd-6c5f951100c6}, !- Inlet Branch Name 26
  {cec88f23-55f7-4823-90c8-31473cd6c86f}, !- Inlet Branch Name 27
  {a9c5233d-e219-4b8d-b2b1-3931074e2bff}, !- Inlet Branch Name 28
  {7bf73a7c-b558-407e-9681-9dd184a56dd5}, !- Inlet Branch Name 29
  {10eea144-160f-46c3-8a95-d85838ac37d4}, !- Inlet Branch Name 30
  {653d7694-d653-4b98-b485-86ce14681ff8}, !- Inlet Branch Name 31
  {3614689b-29c5-48fc-b530-40eaca2a1880}, !- Inlet Branch Name 32
  {bd75446c-4e65-4c6d-8ab8-78af59764190}, !- Inlet Branch Name 33
  {2e354b19-91e1-4433-9aa5-1d338669113b}, !- Inlet Branch Name 34
  {51e813d1-3fd4-413c-8263-d5b1937f7418}, !- Inlet Branch Name 35
  {b045e935-0d6b-4b11-a540-2526caed2bce}, !- Inlet Branch Name 36
  {511724ab-065a-494f-b849-2a1c583440ef}, !- Inlet Branch Name 37
  {7b28439b-85fc-4077-a847-54e5610542fd}, !- Inlet Branch Name 38
  {df0d735a-b3c3-4856-a8ee-c2237435e99f}, !- Inlet Branch Name 39
  {e22e2a13-b49a-40ad-b6b0-948b617c713e}, !- Inlet Branch Name 40
  {9bc1b58a-3914-4eaa-932c-9a3b4097e0d1}, !- Inlet Branch Name 41
  {d1fcad73-c9c5-4fcd-a939-7d11895e4ab8}, !- Inlet Branch Name 42
  {4b8b9666-9d11-4e16-ba67-f1e372327502}, !- Inlet Branch Name 43
  {76dcb0f8-9f28-4eb1-b5f8-fd3191087b66}, !- Inlet Branch Name 44
  {1f94911a-327b-4011-9dd7-585601a29210}, !- Inlet Branch Name 45
  {b0ac4775-c562-4153-b4ba-2b86cb0e43e8}, !- Inlet Branch Name 46
  {f9865886-70eb-4d62-8439-01bebb82b755}, !- Inlet Branch Name 47
  {d4feaf78-4392-43e4-ac63-73ef09879eb8}, !- Inlet Branch Name 48
  {f29259b5-84b9-4ba3-819f-23a658ee5438}, !- Inlet Branch Name 49
  {b8dba049-4174-4690-b62b-4d6f5084ac5a}, !- Inlet Branch Name 50
  {7a41d044-c9b7-44c9-b847-1ab9593bc78d}, !- Inlet Branch Name 51
  {ffd99987-584b-4ff8-a76f-a0693da32a5f}, !- Inlet Branch Name 52
  {665595d2-7120-402d-a2c9-404eac032c0b}, !- Inlet Branch Name 53
  {cbc1ae8f-83c6-4ed6-b367-935267822ad7}, !- Inlet Branch Name 54
  {b4b4dd44-7627-4691-9641-74101be3b330}, !- Inlet Branch Name 55
  {208395ba-2ab8-4468-ae4c-70622e0a4381}, !- Inlet Branch Name 56
  {b3756b60-cdb8-43fc-bb79-d5e2fec8a813}, !- Inlet Branch Name 57
  {a0e1ab63-ead4-4de9-9c27-5a86a84c8abb}, !- Inlet Branch Name 58
  {d327a89c-035b-4a17-8662-cf15e3f08d81}, !- Inlet Branch Name 59
  {89b05c7a-d712-44c1-a733-164f469a1841}, !- Inlet Branch Name 60
  {e5d1392f-0161-4780-8fbf-70aaa2491e92}, !- Inlet Branch Name 61
  {46acc1fc-3554-4aaf-87ba-1585e92aa0a0}, !- Inlet Branch Name 62
  {b5d3bd59-2afc-4e98-84f7-bc8da5087571}, !- Inlet Branch Name 63
  {759acd37-72e8-4614-b51f-ea38c8b3d0cb}, !- Inlet Branch Name 64
  {e0349bb4-e79d-4af4-bfd1-764df19a8e98}, !- Inlet Branch Name 65
  {cb536445-32a1-442e-9c52-06798d62c76b}, !- Inlet Branch Name 66
  {720676d5-f3bf-4bb3-ac27-acb56792c0f1}, !- Inlet Branch Name 67
  {299e9a42-6938-4490-a3bc-6f7a8982ab31}, !- Inlet Branch Name 68
  {226045a0-4130-4794-8cd5-e4a09aa34551}, !- Inlet Branch Name 69
  {aa8e7cb1-397d-4404-b0f0-c62b5e6e66bb}, !- Inlet Branch Name 70
  {bc8ea3ac-9dff-4108-8234-645110e027dd}, !- Inlet Branch Name 71
  {3ec8e15b-d01a-46cd-b22f-0eeae6f009e8}, !- Inlet Branch Name 72
  {a96d59c8-8a6c-48de-abd4-e8fc8e13a54a}; !- Inlet Branch Name 73

OS:Connector:Splitter,
  {6448bc41-bc36-4aa0-b8f1-bc3d8a63a051}, !- Handle
  Connector Splitter 2,                   !- Name
  {e23231ee-b30c-4317-a17e-393284009a9c}, !- Inlet Branch Name
  {243b2552-43ac-44b0-9984-9f264a14e171}, !- Outlet Branch Name 1
  {eb70f2c1-d7ba-4019-8ced-c2288b76d80b}, !- Outlet Branch Name 2
  {8d24a971-de6e-4e09-8324-b8fe8baa884c}, !- Outlet Branch Name 3
  {081b6207-f1a8-48f9-bb9b-4106e340511c}, !- Outlet Branch Name 4
  {dbebaa6a-f87e-4fc8-b5cb-2af11c71e28f}, !- Outlet Branch Name 5
  {3aa5ec0d-55b7-4090-b880-c3f04bf82cfb}, !- Outlet Branch Name 6
  {0e32ac7c-67cf-49f7-90ca-4d567152b1d5}, !- Outlet Branch Name 7
  {c923eed7-8574-4f63-88eb-b04021363ee9}, !- Outlet Branch Name 8
  {6c8c935e-6bb9-407f-876d-c8192600b3c3}, !- Outlet Branch Name 9
  {8bff5e0d-18b4-4965-b097-4395982d9f45}, !- Outlet Branch Name 10
  {87759d01-96e7-4517-a6c7-d5f374a0b927}, !- Outlet Branch Name 11
  {1d26f0a5-9cb6-47c5-9d1d-1bdd666494b5}, !- Outlet Branch Name 12
  {274acc8d-bda6-42cd-b2fc-efa10fd66e7c}, !- Outlet Branch Name 13
  {c97fd8ae-1b1d-4e59-9b89-d0f640154f4d}, !- Outlet Branch Name 14
  {62d2c8fe-35da-4299-8df2-f1e4309bdc00}, !- Outlet Branch Name 15
  {9d6a026f-8a0b-4afa-a61f-126262d8b8bc}, !- Outlet Branch Name 16
  {bf783b9c-ab4b-4170-952a-f9e8ea6aa014}, !- Outlet Branch Name 17
  {59c82926-d3b4-4d12-ac11-e5feaf44d5f1}, !- Outlet Branch Name 18
  {dfed378f-724b-4f5d-8fa4-a74b4e582285}, !- Outlet Branch Name 19
  {a6f47952-f4d4-4344-b555-48d06a858b45}, !- Outlet Branch Name 20
  {d0f81b96-916b-43f9-b5aa-b71870cfa31e}, !- Outlet Branch Name 21
  {00e4ec1a-8cad-4a64-be39-be5e801d6d2f}, !- Outlet Branch Name 22
  {62fc550f-d7e6-4861-9256-4ca1444d3edc}, !- Outlet Branch Name 23
  {f20263b9-5abf-4778-8d4b-ade347909cee}, !- Outlet Branch Name 24
  {f87006d3-d013-46d3-b38c-8f9f33a428bd}, !- Outlet Branch Name 25
  {306dc553-71d3-48f5-a834-b5edf559b426}, !- Outlet Branch Name 26
  {e0fd87bd-701f-4581-b135-e0e471ad2ad3}, !- Outlet Branch Name 27
  {0bbef0ab-b822-453c-99df-638648f20311}, !- Outlet Branch Name 28
  {cfa0872f-588b-47eb-adff-c7b0e5872f55}, !- Outlet Branch Name 29
  {17768285-4ddc-4245-b999-4c907836d698}, !- Outlet Branch Name 30
  {6ac2c526-7246-4c74-ba60-7a16cc21fb39}, !- Outlet Branch Name 31
  {e6a637f7-e4e0-4695-9bf8-ea2cc9a8395a}, !- Outlet Branch Name 32
  {2da7a944-9cb6-4caf-a2df-a5f38fcc0aca}, !- Outlet Branch Name 33
  {707020b4-d2d7-4b55-8994-769864829e29}, !- Outlet Branch Name 34
  {f95e7eb9-3986-4642-b8aa-f70b84526289}, !- Outlet Branch Name 35
  {2f7b446d-54da-4577-80ad-45d4f3127361}, !- Outlet Branch Name 36
  {07f1f127-ba47-42bf-a820-19a665b08bc1}, !- Outlet Branch Name 37
  {6e8bfbaf-2f98-4934-bee5-98abce7dadd4}, !- Outlet Branch Name 38
  {76a50b58-0fe9-44fe-b9be-8204707d867f}, !- Outlet Branch Name 39
  {d771c847-9456-4ffc-a6f9-0bbded5de1aa}, !- Outlet Branch Name 40
  {e81df9cc-d2e1-4e1c-8a59-24705c00cd19}, !- Outlet Branch Name 41
  {1eac339a-d53c-41dd-a2f7-dc28a8f67352}, !- Outlet Branch Name 42
  {08d38e80-77f8-4af2-93c7-1daab18372d4}, !- Outlet Branch Name 43
  {fd3593da-c6d0-4ec5-b0c6-c8e7b7596e9d}, !- Outlet Branch Name 44
  {50166997-e1d3-4777-a508-265704ec8178}, !- Outlet Branch Name 45
  {36fadf97-8dee-4a90-8805-34eb4abdcf6a}, !- Outlet Branch Name 46
  {fe9a2b01-2a5b-4be9-9314-8dc4e1e845ba}, !- Outlet Branch Name 47
  {8dde9e0b-40ac-4dd4-849e-695e2a7813c3}, !- Outlet Branch Name 48
  {4009f93f-9fa4-4a76-9bd6-90be1cd67fe5}, !- Outlet Branch Name 49
  {d0b498ec-940b-4edc-a87d-2cb6f7f17ed5}, !- Outlet Branch Name 50
  {f435177e-739d-4327-b9f5-107e10d30083}, !- Outlet Branch Name 51
  {017c67ca-83d6-4a2e-bcb8-616874619765}, !- Outlet Branch Name 52
  {0409ddad-b047-4b6b-9d6c-a05cb7cad0dc}, !- Outlet Branch Name 53
  {3ebb63fd-9517-4ea1-9dff-14caa584a056}, !- Outlet Branch Name 54
  {1aa54872-54fa-42d9-93a9-64c0298a461f}, !- Outlet Branch Name 55
  {d4d95734-0bcd-4bc1-b769-b9acb8fa5e78}, !- Outlet Branch Name 56
  {735e0a66-65c1-4884-b321-387da6267502}, !- Outlet Branch Name 57
  {966e932f-2bd0-4ddb-9962-4ee253859020}, !- Outlet Branch Name 58
  {437e9bc8-8cd7-41af-960a-a0dda9059ef0}, !- Outlet Branch Name 59
  {2eac0d59-e1b9-421c-a1a6-19e7380f933a}, !- Outlet Branch Name 60
  {4dfc6852-4b86-424e-ba31-b08e4c1034b5}, !- Outlet Branch Name 61
  {8e5e75e4-6558-4bea-9ada-5b596e3c6dac}, !- Outlet Branch Name 62
  {a0975cd6-2470-4b96-abd2-fa7013eafc2b}, !- Outlet Branch Name 63
  {3e3efc4e-7e9a-4408-b96e-7ed896ee1abd}, !- Outlet Branch Name 64
  {6d135f88-013e-4f43-845e-08ef1252b396}, !- Outlet Branch Name 65
  {58920c01-ed7b-4f55-a617-19a510d747fb}, !- Outlet Branch Name 66
  {4143f4dd-9339-4007-a633-8301083c05c0}, !- Outlet Branch Name 67
  {5b971420-8851-4580-b3ef-8a5e58609cb7}, !- Outlet Branch Name 68
  {85366d27-f70d-4a77-85ff-44db9bad2f52}, !- Outlet Branch Name 69
  {278e845e-21be-48d7-addd-87cf28a40941}, !- Outlet Branch Name 70
  {7eaebd0a-ca06-4682-8693-0f38e92e8f11}, !- Outlet Branch Name 71
  {4b57deba-00ae-484b-9122-cffae31b19ed}, !- Outlet Branch Name 72
  {d285a8f5-e9b3-4d2f-95d2-9c0159449f19}; !- Outlet Branch Name 73

OS:Connection,
  {4634d771-d749-4132-9e64-a5c4706fb464}, !- Handle
  {2a9cfaa3-de74-4e45-9ed0-858ace517bc5}, !- Name
  {6f960562-df2f-47b3-9346-aef60fa913d2}, !- Source Object
  17,                                     !- Outlet Port
  {370ca513-43a8-4f07-891c-bd710dda7f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e23231ee-b30c-4317-a17e-393284009a9c}, !- Handle
  {2216a12c-a5e8-433b-b604-9fce69e63552}, !- Name
  {370ca513-43a8-4f07-891c-bd710dda7f71}, !- Source Object
  3,                                      !- Outlet Port
  {6448bc41-bc36-4aa0-b8f1-bc3d8a63a051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {243b2552-43ac-44b0-9984-9f264a14e171}, !- Handle
  {cbf568c7-44fd-446d-96f6-790a24705099}, !- Name
  {6448bc41-bc36-4aa0-b8f1-bc3d8a63a051}, !- Source Object
  3,                                      !- Outlet Port
  {bd8281ab-c6e7-4df0-8483-a9b75b5b2d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd0987f-7f72-402d-9b8c-9dcfb5e43fcb}, !- Handle
  {286c4324-aba3-43df-97b9-aea10bd10c81}, !- Name
  {bd0b1bd2-a644-49cb-84d8-286817290d22}, !- Source Object
  2,                                      !- Outlet Port
  {bbd65618-c5f6-477d-a2f2-bbcac09728e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b458c60-61b9-49af-9cc0-da3c706560e7}, !- Handle
  {c950f331-d1a5-4a5f-8833-dbf22fda231c}, !- Name
  {bbd65618-c5f6-477d-a2f2-bbcac09728e1}, !- Source Object
  3,                                      !- Outlet Port
  {6f960562-df2f-47b3-9346-aef60fa913d2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b894d90f-0bb9-4c3e-8b19-8a41ef61d40d}, !- Handle
  {6f960562-df2f-47b3-9346-aef60fa913d2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6450b5a0-43b0-483c-ba70-df5289d697c5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {59774bb1-b205-45f5-9a1f-cc9c13865130}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {2a20e73c-d1f3-45ec-bba4-0482e4a2143f}, !- Inlet Node Name
  {b1d6d390-808c-4a29-9964-53e51b5c53b5}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {a7ee250e-de5f-470f-82f3-0dfce6015cf1}, !- Handle
  Primary Boiler 2534kBtu/hr 0.833 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  742780.459566242,                       !- Nominal Capacity {W}
  0.826,                                  !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {327c9f3b-6b30-462d-b572-e677733761f5}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {15a8fec0-9c9f-4fbd-851e-b4f21a40eafd}, !- Boiler Water Inlet Node Name
  {0288c7ff-f54e-476a-8905-ef8c68f99b43}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {e983f285-06cf-40fb-bb88-d114e5e3b973}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {327c9f3b-6b30-462d-b572-e677733761f5}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {e0d97444-c760-43ac-8d74-7ffceb6829e6}, !- Boiler Water Inlet Node Name
  {da9d1b3d-b165-4f8d-a03a-65b463c3ed0b}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {872b7ba2-8f37-4f93-80b2-344d8fc37e0c}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {6f9ccae8-ad18-496f-849c-80f6d4c553f2}, !- Inlet Node Name
  {a40f439e-c473-49e8-8efc-679ae7eae72d}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {80fbcef1-022e-4e0a-a056-87725767ed31}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {d5c6b82a-6bca-4594-810c-68a06744e0ec}, !- Inlet Node Name
  {c811defd-1dbb-4ab8-b47c-4d7e154e1748}; !- Outlet Node Name

OS:Node,
  {d010e7b1-3ae4-4855-835c-f17d8433e2eb}, !- Handle
  Node 73,                                !- Name
  {b1d6d390-808c-4a29-9964-53e51b5c53b5}, !- Inlet Port
  {8d996c27-6a12-44a1-af60-af88d8f5e9f6}; !- Outlet Port

OS:Connection,
  {2a20e73c-d1f3-45ec-bba4-0482e4a2143f}, !- Handle
  {2303e0de-3d5b-4e66-bb85-a955da2e2b9d}, !- Name
  {305e62eb-227f-4e83-a201-895d969d5154}, !- Source Object
  3,                                      !- Outlet Port
  {59774bb1-b205-45f5-9a1f-cc9c13865130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d6d390-808c-4a29-9964-53e51b5c53b5}, !- Handle
  {fe82994a-e454-4a50-8dc7-7d312838d41d}, !- Name
  {59774bb1-b205-45f5-9a1f-cc9c13865130}, !- Source Object
  3,                                      !- Outlet Port
  {d010e7b1-3ae4-4855-835c-f17d8433e2eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d996c27-6a12-44a1-af60-af88d8f5e9f6}, !- Handle
  {a902db54-eeb7-459e-83a8-e819eefb1f56}, !- Name
  {d010e7b1-3ae4-4855-835c-f17d8433e2eb}, !- Source Object
  3,                                      !- Outlet Port
  {143125a8-f5ac-43c3-8b6b-f8e40d01db2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa0f717f-47a4-46c8-978d-759731eb08c7}, !- Handle
  Node 74,                                !- Name
  {0288c7ff-f54e-476a-8905-ef8c68f99b43}, !- Inlet Port
  {d562a704-2334-404a-9766-03b1c25d210c}; !- Outlet Port

OS:Connection,
  {15a8fec0-9c9f-4fbd-851e-b4f21a40eafd}, !- Handle
  {9ac83395-92b2-47d2-97f2-9a69340e563e}, !- Name
  {89ffb750-ca7d-4aa8-94b0-9bd5125cd5b2}, !- Source Object
  3,                                      !- Outlet Port
  {a7ee250e-de5f-470f-82f3-0dfce6015cf1}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {0288c7ff-f54e-476a-8905-ef8c68f99b43}, !- Handle
  {cf7a5b0d-69ff-4f18-b3de-914f8b6812ba}, !- Name
  {a7ee250e-de5f-470f-82f3-0dfce6015cf1}, !- Source Object
  12,                                     !- Outlet Port
  {aa0f717f-47a4-46c8-978d-759731eb08c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d562a704-2334-404a-9766-03b1c25d210c}, !- Handle
  {5c5a53f7-44f4-4367-8454-6104cefb8792}, !- Name
  {aa0f717f-47a4-46c8-978d-759731eb08c7}, !- Source Object
  3,                                      !- Outlet Port
  {edb87f70-0bc8-4110-95d2-9e8a4dda315c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2fc62258-52ad-4681-aa57-556643aa177c}, !- Handle
  Node 75,                                !- Name
  {7082d989-a8a7-424a-8646-dd48850c86a5}, !- Inlet Port
  {e0d97444-c760-43ac-8d74-7ffceb6829e6}; !- Outlet Port

OS:Connection,
  {7082d989-a8a7-424a-8646-dd48850c86a5}, !- Handle
  {9713f33b-8663-4428-9c45-bef99d98de88}, !- Name
  {143125a8-f5ac-43c3-8b6b-f8e40d01db2b}, !- Source Object
  4,                                      !- Outlet Port
  {2fc62258-52ad-4681-aa57-556643aa177c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00c785b6-a157-4af7-8e0a-4ac4abf4ce7c}, !- Handle
  Node 76,                                !- Name
  {da9d1b3d-b165-4f8d-a03a-65b463c3ed0b}, !- Inlet Port
  {de55ccfd-1a36-4480-aa46-80991d643c9f}; !- Outlet Port

OS:Connection,
  {e0d97444-c760-43ac-8d74-7ffceb6829e6}, !- Handle
  {7de3b59c-81ff-4ed2-a391-565be941397f}, !- Name
  {2fc62258-52ad-4681-aa57-556643aa177c}, !- Source Object
  3,                                      !- Outlet Port
  {e983f285-06cf-40fb-bb88-d114e5e3b973}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {da9d1b3d-b165-4f8d-a03a-65b463c3ed0b}, !- Handle
  {355df838-7afb-4c4e-bf41-4a43f8dea568}, !- Name
  {e983f285-06cf-40fb-bb88-d114e5e3b973}, !- Source Object
  12,                                     !- Outlet Port
  {00c785b6-a157-4af7-8e0a-4ac4abf4ce7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de55ccfd-1a36-4480-aa46-80991d643c9f}, !- Handle
  {49bbed69-e81b-49c8-97b3-a26c2b1fd184}, !- Name
  {00c785b6-a157-4af7-8e0a-4ac4abf4ce7c}, !- Source Object
  3,                                      !- Outlet Port
  {edb87f70-0bc8-4110-95d2-9e8a4dda315c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ace1f6ae-8314-4a84-bd34-9f5a0c384ada}, !- Handle
  Node 77,                                !- Name
  {8ca551d7-04f3-4d7e-bdd8-5a4c4c05cb40}, !- Inlet Port
  {6f9ccae8-ad18-496f-849c-80f6d4c553f2}; !- Outlet Port

OS:Connection,
  {8ca551d7-04f3-4d7e-bdd8-5a4c4c05cb40}, !- Handle
  {1e41d318-24e2-4563-b453-6d08bd171794}, !- Name
  {143125a8-f5ac-43c3-8b6b-f8e40d01db2b}, !- Source Object
  5,                                      !- Outlet Port
  {ace1f6ae-8314-4a84-bd34-9f5a0c384ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {934c990b-08f3-49ee-a770-aa2589c42499}, !- Handle
  Node 78,                                !- Name
  {a40f439e-c473-49e8-8efc-679ae7eae72d}, !- Inlet Port
  {4f3f4941-4a1f-495f-9759-b48dcf425c82}; !- Outlet Port

OS:Connection,
  {6f9ccae8-ad18-496f-849c-80f6d4c553f2}, !- Handle
  {cda4accd-a9f2-4896-930c-5271101c6ca7}, !- Name
  {ace1f6ae-8314-4a84-bd34-9f5a0c384ada}, !- Source Object
  3,                                      !- Outlet Port
  {872b7ba2-8f37-4f93-80b2-344d8fc37e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a40f439e-c473-49e8-8efc-679ae7eae72d}, !- Handle
  {448b0066-756d-4ad8-9fdb-79f27f4efa48}, !- Name
  {872b7ba2-8f37-4f93-80b2-344d8fc37e0c}, !- Source Object
  3,                                      !- Outlet Port
  {934c990b-08f3-49ee-a770-aa2589c42499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f3f4941-4a1f-495f-9759-b48dcf425c82}, !- Handle
  {a569c048-247f-4b67-b88d-771d25f2b3d0}, !- Name
  {934c990b-08f3-49ee-a770-aa2589c42499}, !- Source Object
  3,                                      !- Outlet Port
  {edb87f70-0bc8-4110-95d2-9e8a4dda315c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fcf54204-e219-449d-b68d-000f9d397559}, !- Handle
  Node 79,                                !- Name
  {497ce881-932f-4134-9555-4af4e8a5b6fb}, !- Inlet Port
  {d5c6b82a-6bca-4594-810c-68a06744e0ec}; !- Outlet Port

OS:Connection,
  {497ce881-932f-4134-9555-4af4e8a5b6fb}, !- Handle
  {4fcf0008-16b8-49bb-81d1-26784e221562}, !- Name
  {edb87f70-0bc8-4110-95d2-9e8a4dda315c}, !- Source Object
  2,                                      !- Outlet Port
  {fcf54204-e219-449d-b68d-000f9d397559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c6b82a-6bca-4594-810c-68a06744e0ec}, !- Handle
  {9355c307-efca-4683-afbb-1d50e01f80cd}, !- Name
  {fcf54204-e219-449d-b68d-000f9d397559}, !- Source Object
  3,                                      !- Outlet Port
  {80fbcef1-022e-4e0a-a056-87725767ed31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c811defd-1dbb-4ab8-b47c-4d7e154e1748}, !- Handle
  {7238db6c-00bd-40b6-b8d0-400332fe08dc}, !- Name
  {80fbcef1-022e-4e0a-a056-87725767ed31}, !- Source Object
  3,                                      !- Outlet Port
  {239dd619-22bf-49e7-b7ad-6e325c74b906}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {2bb2b5ed-820b-4548-8955-4cf082c4606a}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {239dd619-22bf-49e7-b7ad-6e325c74b906}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Schedule:Ruleset,
  {23b1c39c-ac62-4a9d-8560-4b479ad9ac72}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {aa3b670d-c56f-4af7-8367-b3d142152e53}, !- Schedule Type Limits Name
  {4aa143fb-9692-44b4-a72a-9d8d1c1f2e98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4aa143fb-9692-44b4-a72a-9d8d1c1f2e98}, !- Handle
  Schedule Day 3,                         !- Name
  {aa3b670d-c56f-4af7-8367-b3d142152e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {d042442a-0098-41f7-8ca8-06cc5ce17dae}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {c3709ae0-86b8-4813-8bc9-93d34d8d19be}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {d042442a-0098-41f7-8ca8-06cc5ce17dae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {570ad492-3db9-4145-879d-730a91220499}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {d042442a-0098-41f7-8ca8-06cc5ce17dae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {66c84441-3334-4663-9367-4287ee9852c0}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {d042442a-0098-41f7-8ca8-06cc5ce17dae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cc89c449-eb04-4f1d-bb91-82a93efb3408}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {23b1c39c-ac62-4a9d-8560-4b479ad9ac72}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d9e3a31a-3c16-4039-b606-714f82ea1049}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9e3a31a-3c16-4039-b606-714f82ea1049}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {aa3b670d-c56f-4af7-8367-b3d142152e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {aa13ca75-8472-4cce-b036-4169226e9747}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {23b1c39c-ac62-4a9d-8560-4b479ad9ac72}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f77de95-51c5-4ff6-974c-8a64381642da}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f77de95-51c5-4ff6-974c-8a64381642da}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {aa3b670d-c56f-4af7-8367-b3d142152e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {06aa9f84-a676-4c63-82c7-8a092b1944db}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {23b1c39c-ac62-4a9d-8560-4b479ad9ac72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95e96122-0fd8-4dd1-9817-d45a0d8d2da4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
