  {43cdc085-913b-4a36-a9f4-a88493ef203e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43cdc085-913b-4a36-a9f4-a88493ef203e}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8cffb4be-e556-4838-b789-20d5ea64a718}, !- Handle
  Room_3_6_flr_3 Service Water Use 0.05gal/min, !- Name
  {69f7b4f2-f9ff-443b-b70c-7bccf58da8b8}, !- Water Use Equipment Definition Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d0c76e88-ef21-4faf-862a-a74435b8a5ba}, !- Handle
  Node 720,                               !- Name
  {f8aaa69d-1212-461f-b3fb-8602df0fed00}, !- Inlet Port
  {e467c34e-5829-4517-90e3-58f944dbdad4}; !- Outlet Port

OS:Connection,
  {f8aaa69d-1212-461f-b3fb-8602df0fed00}, !- Handle
  {0d08d222-0de1-46d7-9790-6a360aa50121}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  37,                                     !- Outlet Port
  {d0c76e88-ef21-4faf-862a-a74435b8a5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcaeffda-7d6e-48e7-9d1e-3689e61b7216}, !- Handle
  Node 721,                               !- Name
  {79282334-e17e-4ac7-a6f4-31a956b3aac9}, !- Inlet Port
  {4cc6ae1d-8cd3-4eb8-82a2-17c031ad896b}; !- Outlet Port

OS:Connection,
  {e467c34e-5829-4517-90e3-58f944dbdad4}, !- Handle
  {fc9ac8cf-0147-4302-addf-c98d7d9cbb47}, !- Name
  {d0c76e88-ef21-4faf-862a-a74435b8a5ba}, !- Source Object
  3,                                      !- Outlet Port
  {0f8a3bf4-e939-49e7-a22c-48043f3c7466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79282334-e17e-4ac7-a6f4-31a956b3aac9}, !- Handle
  {623702fe-cce3-4b48-8874-85db628c509b}, !- Name
  {0f8a3bf4-e939-49e7-a22c-48043f3c7466}, !- Source Object
  3,                                      !- Outlet Port
  {fcaeffda-7d6e-48e7-9d1e-3689e61b7216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc6ae1d-8cd3-4eb8-82a2-17c031ad896b}, !- Handle
  {22a55f47-eebb-4c52-8a09-a68e3314123d}, !- Name
  {fcaeffda-7d6e-48e7-9d1e-3689e61b7216}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c39b66bf-0089-425c-aa44-129b85f6ff5b}, !- Handle
  Water Use Connections 35,               !- Name
  {ff8a4fe1-5a75-4ca9-a4d3-45c02b959fa1}, !- Inlet Node Name
  {93ea4457-5c6e-4db8-a249-ae0ee191353f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9c58d452-583c-4b41-8e61-dbe40bf84ce5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5b714b40-9992-4042-8796-d9aa71390829}, !- Handle
  Room_3_6_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {a211769f-2d81-46f7-a483-ed1e31d6389c}, !- Target Temperature Schedule Name
  {a1283565-c1be-4ca4-ae54-70c0c67bce5f}, !- Sensible Fraction Schedule Name
  {f544af58-2661-4cd0-a643-8257159bd8bf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a1283565-c1be-4ca4-ae54-70c0c67bce5f}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2977016c-81f3-4d15-b8e2-bfba578f59b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2977016c-81f3-4d15-b8e2-bfba578f59b2}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f544af58-2661-4cd0-a643-8257159bd8bf}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d1da7220-15cc-490e-bb06-4959ea418568}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1da7220-15cc-490e-bb06-4959ea418568}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a211769f-2d81-46f7-a483-ed1e31d6389c}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {47583cef-14db-40a1-9206-ad20d8e9f727}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47583cef-14db-40a1-9206-ad20d8e9f727}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9c58d452-583c-4b41-8e61-dbe40bf84ce5}, !- Handle
  Room_3_6_flr_6 Service Water Use 0.05gal/min, !- Name
  {5b714b40-9992-4042-8796-d9aa71390829}, !- Water Use Equipment Definition Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ffb69460-917a-4f1d-af08-427eb03b4e77}, !- Handle
  Node 722,                               !- Name
  {5fd06004-77f3-491e-af2b-2345269d53a9}, !- Inlet Port
  {ff8a4fe1-5a75-4ca9-a4d3-45c02b959fa1}; !- Outlet Port

OS:Connection,
  {5fd06004-77f3-491e-af2b-2345269d53a9}, !- Handle
  {84421ea8-06a1-401e-8de0-cb436419fda0}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  38,                                     !- Outlet Port
  {ffb69460-917a-4f1d-af08-427eb03b4e77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71ae38d2-81c2-466f-a769-4f7fe33bb264}, !- Handle
  Node 723,                               !- Name
  {93ea4457-5c6e-4db8-a249-ae0ee191353f}, !- Inlet Port
  {b05b16cb-77c4-45ca-8f99-e5ce4dc6bb19}; !- Outlet Port

OS:Connection,
  {ff8a4fe1-5a75-4ca9-a4d3-45c02b959fa1}, !- Handle
  {49ec30c9-026c-4e7c-8649-1cb7866950e4}, !- Name
  {ffb69460-917a-4f1d-af08-427eb03b4e77}, !- Source Object
  3,                                      !- Outlet Port
  {c39b66bf-0089-425c-aa44-129b85f6ff5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ea4457-5c6e-4db8-a249-ae0ee191353f}, !- Handle
  {9969329e-3a25-4ec0-9db9-65841ab7c0af}, !- Name
  {c39b66bf-0089-425c-aa44-129b85f6ff5b}, !- Source Object
  3,                                      !- Outlet Port
  {71ae38d2-81c2-466f-a769-4f7fe33bb264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b05b16cb-77c4-45ca-8f99-e5ce4dc6bb19}, !- Handle
  {cc38158c-8148-4e72-99a6-b5dad4a19f1e}, !- Name
  {71ae38d2-81c2-466f-a769-4f7fe33bb264}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0504cec0-2849-4a2d-9239-0f0d454e3475}, !- Handle
  Water Use Connections 36,               !- Name
  {e7c33903-731a-4f4e-b3f5-69f3d8196f30}, !- Inlet Node Name
  {a4606983-5c86-4b6b-97dd-551f3b6df4e2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5705a7f6-4652-4841-ab9b-1cd3147ce655}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f8eecb8e-2168-4ea8-8cf2-ea57bfef89c7}, !- Handle
  Room_3_7_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {63a7c112-8603-433c-a2ed-de93522c73bd}, !- Target Temperature Schedule Name
  {0a6f929a-93f8-436f-be80-0cb0ccfcf780}, !- Sensible Fraction Schedule Name
  {f1e721ff-d3c7-4409-92ba-f25e3555849d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0a6f929a-93f8-436f-be80-0cb0ccfcf780}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ed96bd22-be71-489a-950e-b092536afb10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed96bd22-be71-489a-950e-b092536afb10}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1e721ff-d3c7-4409-92ba-f25e3555849d}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7a47e113-756e-40b6-8f10-333952764c4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a47e113-756e-40b6-8f10-333952764c4b}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {63a7c112-8603-433c-a2ed-de93522c73bd}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cd21e0d4-9af0-4846-bbcb-6bcf3746cdf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd21e0d4-9af0-4846-bbcb-6bcf3746cdf7}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5705a7f6-4652-4841-ab9b-1cd3147ce655}, !- Handle
  Room_3_7_flr_3 Service Water Use 0.05gal/min, !- Name
  {f8eecb8e-2168-4ea8-8cf2-ea57bfef89c7}, !- Water Use Equipment Definition Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a3a1bba4-c1f8-46d6-8521-1e5ec60f0051}, !- Handle
  Node 724,                               !- Name
  {fc2a597b-7566-496c-9722-de35a5c79039}, !- Inlet Port
  {e7c33903-731a-4f4e-b3f5-69f3d8196f30}; !- Outlet Port

OS:Connection,
  {fc2a597b-7566-496c-9722-de35a5c79039}, !- Handle
  {d30f84e9-2806-40bc-b4ef-e3a9dffaee2d}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  39,                                     !- Outlet Port
  {a3a1bba4-c1f8-46d6-8521-1e5ec60f0051}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8277bb2-a7f1-477e-9080-a10ad1db7bb2}, !- Handle
  Node 725,                               !- Name
  {a4606983-5c86-4b6b-97dd-551f3b6df4e2}, !- Inlet Port
  {80e3907a-e679-4c57-8688-4dc87470a39d}; !- Outlet Port

OS:Connection,
  {e7c33903-731a-4f4e-b3f5-69f3d8196f30}, !- Handle
  {70932392-0aac-451a-92f1-34aa7ac21a8f}, !- Name
  {a3a1bba4-c1f8-46d6-8521-1e5ec60f0051}, !- Source Object
  3,                                      !- Outlet Port
  {0504cec0-2849-4a2d-9239-0f0d454e3475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4606983-5c86-4b6b-97dd-551f3b6df4e2}, !- Handle
  {a2a56ef4-117b-4982-95d4-ce98e0763402}, !- Name
  {0504cec0-2849-4a2d-9239-0f0d454e3475}, !- Source Object
  3,                                      !- Outlet Port
  {d8277bb2-a7f1-477e-9080-a10ad1db7bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80e3907a-e679-4c57-8688-4dc87470a39d}, !- Handle
  {02fd5007-0029-4fc4-a47b-e46ef2cc1bf9}, !- Name
  {d8277bb2-a7f1-477e-9080-a10ad1db7bb2}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cda4cab0-427e-4985-8581-1806e8fd926d}, !- Handle
  Water Use Connections 37,               !- Name
  {4fd66e4a-d181-46e8-af19-cb12b3b2a729}, !- Inlet Node Name
  {b2195ff9-a992-4c69-8234-9c3e74d68b42}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6489e589-a02b-4e54-afe5-d1955b67959c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bf4704d7-45da-4f26-a3f3-f45138e62b28}, !- Handle
  Room_3_7_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {f0633a49-3a10-450b-a6c5-322d8799be9f}, !- Target Temperature Schedule Name
  {fd16d93b-870e-4321-8762-36799be4ca8e}, !- Sensible Fraction Schedule Name
  {c7e62c13-4cb9-40b4-af89-b08945d5ed10}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fd16d93b-870e-4321-8762-36799be4ca8e}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {45d2ea3f-beb1-4221-b972-722578929a43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45d2ea3f-beb1-4221-b972-722578929a43}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7e62c13-4cb9-40b4-af89-b08945d5ed10}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3c47f46b-6cf5-4d60-9394-17b03fa625d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c47f46b-6cf5-4d60-9394-17b03fa625d5}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0633a49-3a10-450b-a6c5-322d8799be9f}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {877d98ab-3a8b-44ba-aa67-02b7223708ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {877d98ab-3a8b-44ba-aa67-02b7223708ef}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6489e589-a02b-4e54-afe5-d1955b67959c}, !- Handle
  Room_3_7_flr_6 Service Water Use 0.05gal/min, !- Name
  {bf4704d7-45da-4f26-a3f3-f45138e62b28}, !- Water Use Equipment Definition Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {41ea3105-6a98-4623-91ef-4479ad22478d}, !- Handle
  Node 726,                               !- Name
  {b979afde-c070-448f-ba9d-3a72ba200540}, !- Inlet Port
  {4fd66e4a-d181-46e8-af19-cb12b3b2a729}; !- Outlet Port

OS:Connection,
  {b979afde-c070-448f-ba9d-3a72ba200540}, !- Handle
  {dff3b575-e629-4861-a73a-67d35e7227d8}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  40,                                     !- Outlet Port
  {41ea3105-6a98-4623-91ef-4479ad22478d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97b43200-369c-40b0-9a5e-20e2675331ab}, !- Handle
  Node 727,                               !- Name
  {b2195ff9-a992-4c69-8234-9c3e74d68b42}, !- Inlet Port
  {a6ed8ad7-e41e-4b2e-ab12-f61165c07e01}; !- Outlet Port

OS:Connection,
  {4fd66e4a-d181-46e8-af19-cb12b3b2a729}, !- Handle
  {6a5552bb-93b1-4d9d-8715-bd8063d91996}, !- Name
  {41ea3105-6a98-4623-91ef-4479ad22478d}, !- Source Object
  3,                                      !- Outlet Port
  {cda4cab0-427e-4985-8581-1806e8fd926d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2195ff9-a992-4c69-8234-9c3e74d68b42}, !- Handle
  {40f0c915-2f48-4838-9a02-45cfb27dcea2}, !- Name
  {cda4cab0-427e-4985-8581-1806e8fd926d}, !- Source Object
  3,                                      !- Outlet Port
  {97b43200-369c-40b0-9a5e-20e2675331ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6ed8ad7-e41e-4b2e-ab12-f61165c07e01}, !- Handle
  {61a8e76f-d39a-417b-990c-fc586b0fd5aa}, !- Name
  {97b43200-369c-40b0-9a5e-20e2675331ab}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1d9e0766-3e3b-4daa-93ab-ce68fbcc721e}, !- Handle
  Water Use Connections 38,               !- Name
  {43a2d371-e4de-4c92-bfa2-d0b85579b064}, !- Inlet Node Name
  {2c59ba52-bc19-4f8a-b32e-190ccfa2c863}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {31746c17-24a4-4e71-806c-3a9baa272941}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ac8a6a05-2081-4f5a-9660-f9a149cb5130}, !- Handle
  Room_3_8_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {18115e56-d8f3-469f-858c-0231e281b91e}, !- Target Temperature Schedule Name
  {a6d15047-3b3c-4919-a3df-ab0cf67b6495}, !- Sensible Fraction Schedule Name
  {927b918f-3ba0-4e8e-b4f1-f166c67f80e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a6d15047-3b3c-4919-a3df-ab0cf67b6495}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f3db55e6-05fd-4cfa-9d3a-dc9ea08682a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3db55e6-05fd-4cfa-9d3a-dc9ea08682a6}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {927b918f-3ba0-4e8e-b4f1-f166c67f80e3}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3f1dd7db-851e-4b7b-9d84-1ce06e1bfb57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f1dd7db-851e-4b7b-9d84-1ce06e1bfb57}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {18115e56-d8f3-469f-858c-0231e281b91e}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3ec3733d-6de5-4ff9-851e-520eb71a2d77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ec3733d-6de5-4ff9-851e-520eb71a2d77}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {31746c17-24a4-4e71-806c-3a9baa272941}, !- Handle
  Room_3_8_flr_3 Service Water Use 0.05gal/min, !- Name
  {ac8a6a05-2081-4f5a-9660-f9a149cb5130}, !- Water Use Equipment Definition Name
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3443c6cb-bc9f-4a1c-a09c-4c00c98a4c34}, !- Handle
  Node 728,                               !- Name
  {dc5aacbe-e91e-4bab-bd37-97a3a8fd1bc0}, !- Inlet Port
  {43a2d371-e4de-4c92-bfa2-d0b85579b064}; !- Outlet Port

OS:Connection,
  {dc5aacbe-e91e-4bab-bd37-97a3a8fd1bc0}, !- Handle
  {18fd5cd1-cbbf-4fb9-930a-a5a3447af78f}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  41,                                     !- Outlet Port
  {3443c6cb-bc9f-4a1c-a09c-4c00c98a4c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ac3482c-1c3b-4f80-b0d5-b317ce3a4ddb}, !- Handle
  Node 729,                               !- Name
  {2c59ba52-bc19-4f8a-b32e-190ccfa2c863}, !- Inlet Port
  {2dbad5fc-2759-41c7-bd8a-e58ace663c53}; !- Outlet Port

OS:Connection,
  {43a2d371-e4de-4c92-bfa2-d0b85579b064}, !- Handle
  {b1a528ea-2868-445c-9a4d-a3092ac64e91}, !- Name
  {3443c6cb-bc9f-4a1c-a09c-4c00c98a4c34}, !- Source Object
  3,                                      !- Outlet Port
  {1d9e0766-3e3b-4daa-93ab-ce68fbcc721e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c59ba52-bc19-4f8a-b32e-190ccfa2c863}, !- Handle
  {14508341-4e37-4da9-acad-450441f35a93}, !- Name
  {1d9e0766-3e3b-4daa-93ab-ce68fbcc721e}, !- Source Object
  3,                                      !- Outlet Port
  {7ac3482c-1c3b-4f80-b0d5-b317ce3a4ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dbad5fc-2759-41c7-bd8a-e58ace663c53}, !- Handle
  {88a082a9-7f3b-49e3-9dfd-6f0864448683}, !- Name
  {7ac3482c-1c3b-4f80-b0d5-b317ce3a4ddb}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4504f3bc-fb91-4717-9768-133f52254488}, !- Handle
  Water Use Connections 39,               !- Name
  {099b4dd0-df0b-4422-9230-53b8c92ee788}, !- Inlet Node Name
  {7171f598-ed23-42be-8a84-9b25fc03e94d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4d5c2d7e-68bc-4eea-86a9-dda3dd72cfeb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aca173e9-c9c7-401a-95df-8751359b19b7}, !- Handle
  Room_3_8_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {17de68d0-cdfd-4499-b668-2146cd19ed59}, !- Target Temperature Schedule Name
  {8c8eeaa5-c617-4db0-85b3-c9c45c43444e}, !- Sensible Fraction Schedule Name
  {b519ef39-4b3d-46eb-bb88-ba0013247d63}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8c8eeaa5-c617-4db0-85b3-c9c45c43444e}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7a3dd3cb-56d6-44aa-9ce5-34544591f622}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a3dd3cb-56d6-44aa-9ce5-34544591f622}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b519ef39-4b3d-46eb-bb88-ba0013247d63}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e148cc95-af7a-4213-83b9-c28be5ba6f0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e148cc95-af7a-4213-83b9-c28be5ba6f0a}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {17de68d0-cdfd-4499-b668-2146cd19ed59}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {db87b08e-2fcf-4350-b1e6-1c7a73863468}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db87b08e-2fcf-4350-b1e6-1c7a73863468}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4d5c2d7e-68bc-4eea-86a9-dda3dd72cfeb}, !- Handle
  Room_3_8_flr_6 Service Water Use 0.05gal/min, !- Name
  {aca173e9-c9c7-401a-95df-8751359b19b7}, !- Water Use Equipment Definition Name
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {916339e9-b941-4052-8e70-a2081d737d81}, !- Handle
  Node 730,                               !- Name
  {dab97e3b-cc86-4857-8ebd-c73e0763940e}, !- Inlet Port
  {099b4dd0-df0b-4422-9230-53b8c92ee788}; !- Outlet Port

OS:Connection,
  {dab97e3b-cc86-4857-8ebd-c73e0763940e}, !- Handle
  {a6109e05-6961-40b3-b6df-b866e9d74074}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  42,                                     !- Outlet Port
  {916339e9-b941-4052-8e70-a2081d737d81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4d74ab6-f955-433c-8b65-cddd61b20328}, !- Handle
  Node 731,                               !- Name
  {7171f598-ed23-42be-8a84-9b25fc03e94d}, !- Inlet Port
  {0d13396e-a9f3-47e8-b088-e926805aac1c}; !- Outlet Port

OS:Connection,
  {099b4dd0-df0b-4422-9230-53b8c92ee788}, !- Handle
  {4d2b0c32-74cb-4aa5-aec4-3dadb2bbd8c0}, !- Name
  {916339e9-b941-4052-8e70-a2081d737d81}, !- Source Object
  3,                                      !- Outlet Port
  {4504f3bc-fb91-4717-9768-133f52254488}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7171f598-ed23-42be-8a84-9b25fc03e94d}, !- Handle
  {aed9bb0e-7c9b-461c-bf6e-2533d8b755da}, !- Name
  {4504f3bc-fb91-4717-9768-133f52254488}, !- Source Object
  3,                                      !- Outlet Port
  {f4d74ab6-f955-433c-8b65-cddd61b20328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d13396e-a9f3-47e8-b088-e926805aac1c}, !- Handle
  {f0380a19-563a-458f-af53-6bcab08ad9e8}, !- Name
  {f4d74ab6-f955-433c-8b65-cddd61b20328}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c70dd397-e670-4771-be6c-c483787d49fb}, !- Handle
  Water Use Connections 40,               !- Name
  {dc2669f8-93b5-4902-884b-c9efd478ad7f}, !- Inlet Node Name
  {602c6173-7e61-47cb-b5f8-55221ef07933}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0184e6b8-df03-4644-ba19-75f8ada7b99f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7bd69986-885c-4872-bd21-8cfc68ff5613}, !- Handle
  Room_3_9_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {586533b1-b6f3-49a5-91db-c59ae45c1b04}, !- Target Temperature Schedule Name
  {2a9be870-2054-4cc4-aa96-c05fe5736f47}, !- Sensible Fraction Schedule Name
  {2bf0a92d-34de-42b8-a745-cae445be42be}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2a9be870-2054-4cc4-aa96-c05fe5736f47}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {37c994dc-8162-4801-8213-b2923f086821}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37c994dc-8162-4801-8213-b2923f086821}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2bf0a92d-34de-42b8-a745-cae445be42be}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {de4ccc95-4b2c-4203-90c2-8759da73e023}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de4ccc95-4b2c-4203-90c2-8759da73e023}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {586533b1-b6f3-49a5-91db-c59ae45c1b04}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c575b77c-ee6b-43a1-9658-84a5a505e47b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c575b77c-ee6b-43a1-9658-84a5a505e47b}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0184e6b8-df03-4644-ba19-75f8ada7b99f}, !- Handle
  Room_3_9_flr_3 Service Water Use 0.05gal/min, !- Name
  {7bd69986-885c-4872-bd21-8cfc68ff5613}, !- Water Use Equipment Definition Name
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3887f073-7836-406e-81a7-817fc767a5fe}, !- Handle
  Node 732,                               !- Name
  {d0d2d6f9-df39-4836-9bf6-061f8422973e}, !- Inlet Port
  {dc2669f8-93b5-4902-884b-c9efd478ad7f}; !- Outlet Port

OS:Connection,
  {d0d2d6f9-df39-4836-9bf6-061f8422973e}, !- Handle
  {fc321746-daaf-416f-ba4c-cb3bc4f6c7b5}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  43,                                     !- Outlet Port
  {3887f073-7836-406e-81a7-817fc767a5fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2309f93b-a6dd-44ad-a0d2-601e4d25620e}, !- Handle
  Node 733,                               !- Name
  {602c6173-7e61-47cb-b5f8-55221ef07933}, !- Inlet Port
  {d591e59f-6d65-4487-aafd-e9c4746c7eea}; !- Outlet Port

OS:Connection,
  {dc2669f8-93b5-4902-884b-c9efd478ad7f}, !- Handle
  {c60d92b0-2c9f-4cd8-9d52-6eae23cc9954}, !- Name
  {3887f073-7836-406e-81a7-817fc767a5fe}, !- Source Object
  3,                                      !- Outlet Port
  {c70dd397-e670-4771-be6c-c483787d49fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {602c6173-7e61-47cb-b5f8-55221ef07933}, !- Handle
  {c74215f0-0a44-49e4-a6f9-6e24f7cec626}, !- Name
  {c70dd397-e670-4771-be6c-c483787d49fb}, !- Source Object
  3,                                      !- Outlet Port
  {2309f93b-a6dd-44ad-a0d2-601e4d25620e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d591e59f-6d65-4487-aafd-e9c4746c7eea}, !- Handle
  {1d525ca2-f6ef-4771-816e-ba1a79fa1855}, !- Name
  {2309f93b-a6dd-44ad-a0d2-601e4d25620e}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7574da20-6534-49a9-bce2-4090b247f108}, !- Handle
  Water Use Connections 41,               !- Name
  {8024dbd0-c4ca-45eb-a8a8-310bcc2212c8}, !- Inlet Node Name
  {dee4f69e-cb18-44d4-8b38-0091fa759dce}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f71bf204-8864-4320-88cd-d8a1614426a7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f41dda13-c749-4a7a-a538-65fe017030f2}, !- Handle
  Room_3_9_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16559032759217e-06,                   !- Peak Flow Rate {m3/s}
  {bea71d7f-0fda-4461-9b9e-3581bd9d6ec3}, !- Target Temperature Schedule Name
  {e50e1230-1617-412c-9303-7b8d3af665b0}, !- Sensible Fraction Schedule Name
  {a9436b15-c8d0-4116-9fd7-924ce91dfc61}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e50e1230-1617-412c-9303-7b8d3af665b0}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b72c0872-9b81-4c11-879c-820e0b900887}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b72c0872-9b81-4c11-879c-820e0b900887}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9436b15-c8d0-4116-9fd7-924ce91dfc61}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {34330ab6-fe60-4364-b1b8-1b5c4a2561e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34330ab6-fe60-4364-b1b8-1b5c4a2561e1}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bea71d7f-0fda-4461-9b9e-3581bd9d6ec3}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d321376c-8390-46c7-95a5-60560a9f56d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d321376c-8390-46c7-95a5-60560a9f56d6}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f71bf204-8864-4320-88cd-d8a1614426a7}, !- Handle
  Room_3_9_flr_6 Service Water Use 0.05gal/min, !- Name
  {f41dda13-c749-4a7a-a538-65fe017030f2}, !- Water Use Equipment Definition Name
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d56d6c9c-6bb1-4027-a09d-8aa3c38388d5}, !- Handle
  Node 734,                               !- Name
  {1b559b33-c782-446c-9a94-dc5569e58a2f}, !- Inlet Port
  {8024dbd0-c4ca-45eb-a8a8-310bcc2212c8}; !- Outlet Port

OS:Connection,
  {1b559b33-c782-446c-9a94-dc5569e58a2f}, !- Handle
  {a9a85c53-f3a8-47ee-88a5-87d2e1dea622}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  44,                                     !- Outlet Port
  {d56d6c9c-6bb1-4027-a09d-8aa3c38388d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b286fd97-d51d-44ed-976d-0997fb781bdf}, !- Handle
  Node 735,                               !- Name
  {dee4f69e-cb18-44d4-8b38-0091fa759dce}, !- Inlet Port
  {618be6d9-19e9-4f4e-ba0d-b92ceefc5674}; !- Outlet Port

OS:Connection,
  {8024dbd0-c4ca-45eb-a8a8-310bcc2212c8}, !- Handle
  {b68ca588-e9d1-44ed-8cb0-f31d2345ba91}, !- Name
  {d56d6c9c-6bb1-4027-a09d-8aa3c38388d5}, !- Source Object
  3,                                      !- Outlet Port
  {7574da20-6534-49a9-bce2-4090b247f108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dee4f69e-cb18-44d4-8b38-0091fa759dce}, !- Handle
  {4e9b9180-5017-4d13-b694-1911be3df18b}, !- Name
  {7574da20-6534-49a9-bce2-4090b247f108}, !- Source Object
  3,                                      !- Outlet Port
  {b286fd97-d51d-44ed-976d-0997fb781bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {618be6d9-19e9-4f4e-ba0d-b92ceefc5674}, !- Handle
  {63b266f0-2b59-49d4-8b4d-440fa82103e0}, !- Name
  {b286fd97-d51d-44ed-976d-0997fb781bdf}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4b4a9ddf-d6e1-4dd9-a7f2-6b499a5469c9}, !- Handle
  Water Use Connections 42,               !- Name
  {c6748891-c02a-4460-bfa2-454e8daf0a88}, !- Inlet Node Name
  {bff34c2a-ca82-4f56-a2e9-29e8ac2545c0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {54e2a17a-392e-486e-8bb7-2e83ca271785}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1cbbd2fe-1d93-49be-b5ed-88a21cc2c476}, !- Handle
  Room_4_10_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {ea90f677-47c8-41e0-8330-a20593934a5d}, !- Target Temperature Schedule Name
  {a443da2c-4a9d-43c0-856e-57f75882a8c8}, !- Sensible Fraction Schedule Name
  {30754aa3-d5d8-4b5c-91ae-cc144633cc9a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a443da2c-4a9d-43c0-856e-57f75882a8c8}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fdf2dbae-b479-4266-a192-aafe2abc44a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdf2dbae-b479-4266-a192-aafe2abc44a4}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {30754aa3-d5d8-4b5c-91ae-cc144633cc9a}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8b346ca9-62d6-4aa3-a4b7-2160066332ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b346ca9-62d6-4aa3-a4b7-2160066332ef}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea90f677-47c8-41e0-8330-a20593934a5d}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1f3ef225-6b4e-4d83-a9b4-dc8c791d4105}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f3ef225-6b4e-4d83-a9b4-dc8c791d4105}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {54e2a17a-392e-486e-8bb7-2e83ca271785}, !- Handle
  Room_4_10_flr_3 Service Water Use 0.05gal/min, !- Name
  {1cbbd2fe-1d93-49be-b5ed-88a21cc2c476}, !- Water Use Equipment Definition Name
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b2c244b1-c30a-40d7-9156-f4283e81d61f}, !- Handle
  Node 736,                               !- Name
  {81d7066e-7d9a-40b1-abd6-34d6c932dcd8}, !- Inlet Port
  {c6748891-c02a-4460-bfa2-454e8daf0a88}; !- Outlet Port

OS:Connection,
  {81d7066e-7d9a-40b1-abd6-34d6c932dcd8}, !- Handle
  {1533599b-0c68-4a0a-80c1-e563d6886f28}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  45,                                     !- Outlet Port
  {b2c244b1-c30a-40d7-9156-f4283e81d61f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5169a040-f863-40e8-87c5-cf5901e4a5bd}, !- Handle
  Node 737,                               !- Name
  {bff34c2a-ca82-4f56-a2e9-29e8ac2545c0}, !- Inlet Port
  {e3b4e761-e937-4c7a-bc1c-8e54c029d49c}; !- Outlet Port

OS:Connection,
  {c6748891-c02a-4460-bfa2-454e8daf0a88}, !- Handle
  {b38b5295-60af-4e58-b2e4-f619730f0515}, !- Name
  {b2c244b1-c30a-40d7-9156-f4283e81d61f}, !- Source Object
  3,                                      !- Outlet Port
  {4b4a9ddf-d6e1-4dd9-a7f2-6b499a5469c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff34c2a-ca82-4f56-a2e9-29e8ac2545c0}, !- Handle
  {409cbc0f-25e2-4c6d-827b-85db069258d8}, !- Name
  {4b4a9ddf-d6e1-4dd9-a7f2-6b499a5469c9}, !- Source Object
  3,                                      !- Outlet Port
  {5169a040-f863-40e8-87c5-cf5901e4a5bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b4e761-e937-4c7a-bc1c-8e54c029d49c}, !- Handle
  {565ece30-37a4-4d7a-8ae9-6cf056320407}, !- Name
  {5169a040-f863-40e8-87c5-cf5901e4a5bd}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {071b8251-9216-4d22-bcb1-b7148bd193df}, !- Handle
  Water Use Connections 43,               !- Name
  {d281827c-8619-4d6f-bec7-c1302b098e5e}, !- Inlet Node Name
  {00fcdd86-01e1-43b9-8e4c-2dc69278cfee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {281fa2e6-8fbf-4652-a478-6555dc2df918}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1acf3091-c6b2-4ec4-8754-d55ed657b04e}, !- Handle
  Room_4_11_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {9ea38ef7-1fff-4e52-8af4-c87853dea2a3}, !- Target Temperature Schedule Name
  {b73e4001-1c70-4e44-87cf-8e62ac544b66}, !- Sensible Fraction Schedule Name
  {9f841cb1-643e-4a53-90dc-8b884e7ff645}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b73e4001-1c70-4e44-87cf-8e62ac544b66}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f14670be-cb94-4082-a291-972522dfb2f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f14670be-cb94-4082-a291-972522dfb2f5}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f841cb1-643e-4a53-90dc-8b884e7ff645}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {46f8d488-469e-4997-af77-ce8894f0cd69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46f8d488-469e-4997-af77-ce8894f0cd69}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ea38ef7-1fff-4e52-8af4-c87853dea2a3}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f5b1a3cc-c8ee-4a55-b1e4-66e5d8b1b45a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5b1a3cc-c8ee-4a55-b1e4-66e5d8b1b45a}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {281fa2e6-8fbf-4652-a478-6555dc2df918}, !- Handle
  Room_4_11_flr_3 Service Water Use 0.05gal/min, !- Name
  {1acf3091-c6b2-4ec4-8754-d55ed657b04e}, !- Water Use Equipment Definition Name
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c882c11f-e888-4082-94c1-1d4c8ca7f838}, !- Handle
  Node 738,                               !- Name
  {a7ace5e5-825c-4ad0-8a69-8e6ee5f83818}, !- Inlet Port
  {d281827c-8619-4d6f-bec7-c1302b098e5e}; !- Outlet Port

OS:Connection,
  {a7ace5e5-825c-4ad0-8a69-8e6ee5f83818}, !- Handle
  {04f8958d-cbe2-4c9a-8c2e-5da6e80bdf82}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  46,                                     !- Outlet Port
  {c882c11f-e888-4082-94c1-1d4c8ca7f838}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2eae4e0-5527-447f-b09b-a4cfe356e94f}, !- Handle
  Node 739,                               !- Name
  {00fcdd86-01e1-43b9-8e4c-2dc69278cfee}, !- Inlet Port
  {fd9e73d2-15ff-4537-aea5-1a9fb9d090e0}; !- Outlet Port

OS:Connection,
  {d281827c-8619-4d6f-bec7-c1302b098e5e}, !- Handle
  {ceca423c-c131-4b17-b904-775826723d92}, !- Name
  {c882c11f-e888-4082-94c1-1d4c8ca7f838}, !- Source Object
  3,                                      !- Outlet Port
  {071b8251-9216-4d22-bcb1-b7148bd193df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00fcdd86-01e1-43b9-8e4c-2dc69278cfee}, !- Handle
  {e4559f24-ed4f-4d94-b7ef-6d9055f97143}, !- Name
  {071b8251-9216-4d22-bcb1-b7148bd193df}, !- Source Object
  3,                                      !- Outlet Port
  {f2eae4e0-5527-447f-b09b-a4cfe356e94f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd9e73d2-15ff-4537-aea5-1a9fb9d090e0}, !- Handle
  {840fd388-ae62-4f15-bc37-54267e9da289}, !- Name
  {f2eae4e0-5527-447f-b09b-a4cfe356e94f}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e205f9dd-190a-48db-bca7-f567583302fb}, !- Handle
  Water Use Connections 44,               !- Name
  {7514f924-9d4c-4d89-8b69-624622868cba}, !- Inlet Node Name
  {8028c0c4-c4b2-4dab-8f0c-9fe3e07c26a7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f11f839d-7150-4896-b4ea-41ac240c778c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c72336d5-27d9-45dd-b0dd-eac58677b537}, !- Handle
  Room_4_12_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828307e-06,                   !- Peak Flow Rate {m3/s}
  {aa93b8f9-de77-4169-a134-9f8baeb0f435}, !- Target Temperature Schedule Name
  {28476d04-9741-4aff-bc0d-28fd7e00eb7c}, !- Sensible Fraction Schedule Name
  {222f0813-8e88-4e1e-9f29-99378008f3a5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {28476d04-9741-4aff-bc0d-28fd7e00eb7c}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {627fa453-6557-43e2-9961-ed4579a6f261}; !- Default Day Schedule Name

OS:Schedule:Day,
  {627fa453-6557-43e2-9961-ed4579a6f261}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {222f0813-8e88-4e1e-9f29-99378008f3a5}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0b5855a8-1a8f-4213-9e9f-78ceb6aa40df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b5855a8-1a8f-4213-9e9f-78ceb6aa40df}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa93b8f9-de77-4169-a134-9f8baeb0f435}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0c774157-61a4-4a5d-b4b0-30fdf9e3f412}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c774157-61a4-4a5d-b4b0-30fdf9e3f412}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f11f839d-7150-4896-b4ea-41ac240c778c}, !- Handle
  Room_4_12_flr_3 Service Water Use 0.05gal/min, !- Name
  {c72336d5-27d9-45dd-b0dd-eac58677b537}, !- Water Use Equipment Definition Name
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bb007f39-8077-4878-81cf-49d6eaa2828e}, !- Handle
  Node 740,                               !- Name
  {9df0e4b2-01bd-46a8-9ef3-2b56e3658342}, !- Inlet Port
  {7514f924-9d4c-4d89-8b69-624622868cba}; !- Outlet Port

OS:Connection,
  {9df0e4b2-01bd-46a8-9ef3-2b56e3658342}, !- Handle
  {30584624-c38a-485f-8fcd-18037be7878b}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  47,                                     !- Outlet Port
  {bb007f39-8077-4878-81cf-49d6eaa2828e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d24d4bb-6bfe-4073-b893-3a5a7e6b04cb}, !- Handle
  Node 741,                               !- Name
  {8028c0c4-c4b2-4dab-8f0c-9fe3e07c26a7}, !- Inlet Port
  {d6600a47-9be8-4781-8ae9-073770b16528}; !- Outlet Port

OS:Connection,
  {7514f924-9d4c-4d89-8b69-624622868cba}, !- Handle
  {1638943a-1277-4ec7-b9bc-a7671dd6b7b1}, !- Name
  {bb007f39-8077-4878-81cf-49d6eaa2828e}, !- Source Object
  3,                                      !- Outlet Port
  {e205f9dd-190a-48db-bca7-f567583302fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8028c0c4-c4b2-4dab-8f0c-9fe3e07c26a7}, !- Handle
  {a2a19058-46b0-4668-a618-8019a466c471}, !- Name
  {e205f9dd-190a-48db-bca7-f567583302fb}, !- Source Object
  3,                                      !- Outlet Port
  {2d24d4bb-6bfe-4073-b893-3a5a7e6b04cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6600a47-9be8-4781-8ae9-073770b16528}, !- Handle
  {d58083ba-3cea-499d-a6d0-3e7b2368dd55}, !- Name
  {2d24d4bb-6bfe-4073-b893-3a5a7e6b04cb}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {871748d7-2752-47ad-858f-b4592b595875}, !- Handle
  Water Use Connections 45,               !- Name
  {c87ea706-1f5c-42a3-a3f2-5c530c4b933d}, !- Inlet Node Name
  {422913cd-1d52-4440-acf7-603e25aa121c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6fde754a-0a45-40ab-995c-7b1fbdf4dd11}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3d6d008-d20b-4a90-8f10-b7be1aafe376}, !- Handle
  Room_4_13_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {af14d9eb-347e-4241-90fe-c55dd75595ca}, !- Target Temperature Schedule Name
  {1f03c2ad-87f8-4d6c-a4e3-8134fbd18f13}, !- Sensible Fraction Schedule Name
  {d8e863e0-d07a-461a-88af-2aae0138ff87}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1f03c2ad-87f8-4d6c-a4e3-8134fbd18f13}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {80b392bf-a9b4-4690-a2d2-681dfb72decf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80b392bf-a9b4-4690-a2d2-681dfb72decf}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8e863e0-d07a-461a-88af-2aae0138ff87}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3b9a8476-18bf-4f4b-80ca-7787dc692c73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b9a8476-18bf-4f4b-80ca-7787dc692c73}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {af14d9eb-347e-4241-90fe-c55dd75595ca}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5e959afe-a513-4700-9686-3ca1af0d8c46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e959afe-a513-4700-9686-3ca1af0d8c46}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6fde754a-0a45-40ab-995c-7b1fbdf4dd11}, !- Handle
  Room_4_13_flr_3 Service Water Use 0.05gal/min, !- Name
  {d3d6d008-d20b-4a90-8f10-b7be1aafe376}, !- Water Use Equipment Definition Name
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8edf9d3a-c00b-4975-8fff-8f02b405d31a}, !- Handle
  Node 742,                               !- Name
  {f6ed9dbf-ae92-452b-a7a9-e822b38c299b}, !- Inlet Port
  {c87ea706-1f5c-42a3-a3f2-5c530c4b933d}; !- Outlet Port

OS:Connection,
  {f6ed9dbf-ae92-452b-a7a9-e822b38c299b}, !- Handle
  {84253ed2-cb2f-4f1c-ab9a-0672cf37d30d}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  48,                                     !- Outlet Port
  {8edf9d3a-c00b-4975-8fff-8f02b405d31a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45a1bbb5-b206-44d8-bf46-3c9ceea43c31}, !- Handle
  Node 743,                               !- Name
  {422913cd-1d52-4440-acf7-603e25aa121c}, !- Inlet Port
  {bba3c2dc-5219-46dc-8430-2005e733382d}; !- Outlet Port

OS:Connection,
  {c87ea706-1f5c-42a3-a3f2-5c530c4b933d}, !- Handle
  {b23a51e5-894f-4c5f-8e99-279dc4391fe6}, !- Name
  {8edf9d3a-c00b-4975-8fff-8f02b405d31a}, !- Source Object
  3,                                      !- Outlet Port
  {871748d7-2752-47ad-858f-b4592b595875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {422913cd-1d52-4440-acf7-603e25aa121c}, !- Handle
  {04ced7f7-2fbd-447c-92d2-2bc831d08df4}, !- Name
  {871748d7-2752-47ad-858f-b4592b595875}, !- Source Object
  3,                                      !- Outlet Port
  {45a1bbb5-b206-44d8-bf46-3c9ceea43c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bba3c2dc-5219-46dc-8430-2005e733382d}, !- Handle
  {9164c73b-1ed3-4ada-b17f-3e8d425325a6}, !- Name
  {45a1bbb5-b206-44d8-bf46-3c9ceea43c31}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8a9b0513-00a4-4b32-866a-ffc87609576c}, !- Handle
  Water Use Connections 46,               !- Name
  {03a6c68a-06fb-44d6-a482-3db4b676be6b}, !- Inlet Node Name
  {ad5cbeb7-36f2-4980-a9fd-a2228fb2c2d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fba40af8-b98d-42cf-bd88-ac3975fe283e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {be8ca2f1-5212-48d8-af2d-3cd91d62ac0c}, !- Handle
  Room_4_14_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {0ac08122-b6b7-44d1-912c-6aaa8eae12c1}, !- Target Temperature Schedule Name
  {590949b8-31d2-4616-9e1e-9007657dea34}, !- Sensible Fraction Schedule Name
  {c66db508-c69c-415c-93de-925c08d71014}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {590949b8-31d2-4616-9e1e-9007657dea34}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4aefafcc-0f37-45b5-8f18-01466f064b13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4aefafcc-0f37-45b5-8f18-01466f064b13}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c66db508-c69c-415c-93de-925c08d71014}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ad321322-619d-4e06-888a-1e935177f979}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad321322-619d-4e06-888a-1e935177f979}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ac08122-b6b7-44d1-912c-6aaa8eae12c1}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f0559ac2-f889-4e05-9a7b-c72cccfaee66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0559ac2-f889-4e05-9a7b-c72cccfaee66}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fba40af8-b98d-42cf-bd88-ac3975fe283e}, !- Handle
  Room_4_14_flr_3 Service Water Use 0.05gal/min, !- Name
  {be8ca2f1-5212-48d8-af2d-3cd91d62ac0c}, !- Water Use Equipment Definition Name
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0e496e7e-4908-430f-8336-92465c6d9fe9}, !- Handle
  Node 744,                               !- Name
  {968824fd-28a0-4998-aceb-d4b118cc9668}, !- Inlet Port
  {03a6c68a-06fb-44d6-a482-3db4b676be6b}; !- Outlet Port

OS:Connection,
  {968824fd-28a0-4998-aceb-d4b118cc9668}, !- Handle
  {32b11c52-c358-40a4-bf73-d55896349a42}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  49,                                     !- Outlet Port
  {0e496e7e-4908-430f-8336-92465c6d9fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d302845-4b2b-42b6-966e-17b56dc637fe}, !- Handle
  Node 745,                               !- Name
  {ad5cbeb7-36f2-4980-a9fd-a2228fb2c2d7}, !- Inlet Port
  {c8883e83-5a37-405e-9d60-ddab2c0d721b}; !- Outlet Port

OS:Connection,
  {03a6c68a-06fb-44d6-a482-3db4b676be6b}, !- Handle
  {178ec5de-c90e-4214-a8a0-a087efcfeecd}, !- Name
  {0e496e7e-4908-430f-8336-92465c6d9fe9}, !- Source Object
  3,                                      !- Outlet Port
  {8a9b0513-00a4-4b32-866a-ffc87609576c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad5cbeb7-36f2-4980-a9fd-a2228fb2c2d7}, !- Handle
  {6d01589e-e31e-4302-adc4-5af72fa5ab95}, !- Name
  {8a9b0513-00a4-4b32-866a-ffc87609576c}, !- Source Object
  3,                                      !- Outlet Port
  {8d302845-4b2b-42b6-966e-17b56dc637fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8883e83-5a37-405e-9d60-ddab2c0d721b}, !- Handle
  {316e2c33-cc10-474c-993d-13f9598241ac}, !- Name
  {8d302845-4b2b-42b6-966e-17b56dc637fe}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {21004d11-7067-480f-8b24-067926c5b6d6}, !- Handle
  Water Use Connections 47,               !- Name
  {5c77daad-319d-481b-bf4d-afede21b3988}, !- Inlet Node Name
  {afe58b1d-d9b6-4e6e-a24a-b3a5b0cfbf6c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {01d42bf5-32bd-4921-a236-043417d7c5c2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cfabaf0f-f5fe-4223-b6fd-33845bdd4864}, !- Handle
  Room_4_15_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {44800afc-7432-46d3-b9bb-58d2f20c07fe}, !- Target Temperature Schedule Name
  {ef8a06ae-3f84-4305-bc46-2566ab82c284}, !- Sensible Fraction Schedule Name
  {96f9eca0-f640-47ab-a614-9eea33e8155d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ef8a06ae-3f84-4305-bc46-2566ab82c284}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {acc2f352-d711-4728-bc2a-bcac754ba4fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acc2f352-d711-4728-bc2a-bcac754ba4fe}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {96f9eca0-f640-47ab-a614-9eea33e8155d}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ee9a11c7-b336-4620-a4ef-c97370ca0457}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee9a11c7-b336-4620-a4ef-c97370ca0457}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {44800afc-7432-46d3-b9bb-58d2f20c07fe}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fbd1c1a9-e42f-4280-b941-4288a30b9810}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbd1c1a9-e42f-4280-b941-4288a30b9810}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {01d42bf5-32bd-4921-a236-043417d7c5c2}, !- Handle
  Room_4_15_flr_3 Service Water Use 0.05gal/min, !- Name
  {cfabaf0f-f5fe-4223-b6fd-33845bdd4864}, !- Water Use Equipment Definition Name
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1be031d6-1d6e-464e-b50c-e92f7e3abebe}, !- Handle
  Node 746,                               !- Name
  {8a59e482-b385-41f6-aba0-df806f7ffbf8}, !- Inlet Port
  {5c77daad-319d-481b-bf4d-afede21b3988}; !- Outlet Port

OS:Connection,
  {8a59e482-b385-41f6-aba0-df806f7ffbf8}, !- Handle
  {cb2134d3-e7dd-4891-b1b9-1ce8251ff3f2}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  50,                                     !- Outlet Port
  {1be031d6-1d6e-464e-b50c-e92f7e3abebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4329dfb-9913-497b-9661-aa2dcc973560}, !- Handle
  Node 747,                               !- Name
  {afe58b1d-d9b6-4e6e-a24a-b3a5b0cfbf6c}, !- Inlet Port
  {b3ac75ab-9d8b-495d-92b3-7ae70a9c1371}; !- Outlet Port

OS:Connection,
  {5c77daad-319d-481b-bf4d-afede21b3988}, !- Handle
  {977a0512-63df-49a3-9ec6-9adf885609c2}, !- Name
  {1be031d6-1d6e-464e-b50c-e92f7e3abebe}, !- Source Object
  3,                                      !- Outlet Port
  {21004d11-7067-480f-8b24-067926c5b6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afe58b1d-d9b6-4e6e-a24a-b3a5b0cfbf6c}, !- Handle
  {4b8a5563-70a3-4c49-b71d-ef07efde56cc}, !- Name
  {21004d11-7067-480f-8b24-067926c5b6d6}, !- Source Object
  3,                                      !- Outlet Port
  {e4329dfb-9913-497b-9661-aa2dcc973560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3ac75ab-9d8b-495d-92b3-7ae70a9c1371}, !- Handle
  {9cb1d041-8ee9-44cd-b70b-dfe7326e3afe}, !- Name
  {e4329dfb-9913-497b-9661-aa2dcc973560}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a0f1bcc0-43ff-4482-b4ed-e0cbb2a86d65}, !- Handle
  Water Use Connections 48,               !- Name
  {7c136953-9f74-4161-b5b2-dec06d936747}, !- Inlet Node Name
  {7b8b09d5-e196-44e7-83b8-00318d70d8db}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a22bac16-3bd4-478b-b8e6-c661dce0241f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ec8589b4-cefd-4b85-aa39-6e5fa36d62b4}, !- Handle
  Room_4_16_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {70e2f514-503d-410e-bb29-f527f3119fa4}, !- Target Temperature Schedule Name
  {6e0e6519-ed02-42c8-9e69-4769a1b59e10}, !- Sensible Fraction Schedule Name
  {5e341355-a2c5-45d0-96da-3532ad72351b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6e0e6519-ed02-42c8-9e69-4769a1b59e10}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {874a757e-65d4-4fcc-b8bd-ebfb2eece4c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {874a757e-65d4-4fcc-b8bd-ebfb2eece4c1}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e341355-a2c5-45d0-96da-3532ad72351b}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {744232ef-a767-4b74-945a-e02ced98bd63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {744232ef-a767-4b74-945a-e02ced98bd63}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {70e2f514-503d-410e-bb29-f527f3119fa4}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cdcbddc3-d81b-4856-aa2e-01332c470d96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdcbddc3-d81b-4856-aa2e-01332c470d96}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a22bac16-3bd4-478b-b8e6-c661dce0241f}, !- Handle
  Room_4_16_flr_3 Service Water Use 0.05gal/min, !- Name
  {ec8589b4-cefd-4b85-aa39-6e5fa36d62b4}, !- Water Use Equipment Definition Name
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ae273fd1-10e9-4afd-91e5-af93fc26febd}, !- Handle
  Node 748,                               !- Name
  {5cca303d-df7c-4859-b781-8e2b1c5193c2}, !- Inlet Port
  {7c136953-9f74-4161-b5b2-dec06d936747}; !- Outlet Port

OS:Connection,
  {5cca303d-df7c-4859-b781-8e2b1c5193c2}, !- Handle
  {09934e1f-63f7-4ac2-baff-882a04fbbb73}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  51,                                     !- Outlet Port
  {ae273fd1-10e9-4afd-91e5-af93fc26febd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45428cbe-6a61-4c7e-b393-94565d0a0dd9}, !- Handle
  Node 749,                               !- Name
  {7b8b09d5-e196-44e7-83b8-00318d70d8db}, !- Inlet Port
  {16ce7e9a-b7ce-42ed-8ebf-29c51a4498dc}; !- Outlet Port

OS:Connection,
  {7c136953-9f74-4161-b5b2-dec06d936747}, !- Handle
  {df8f2aba-d45c-4541-9aab-a1617d17a464}, !- Name
  {ae273fd1-10e9-4afd-91e5-af93fc26febd}, !- Source Object
  3,                                      !- Outlet Port
  {a0f1bcc0-43ff-4482-b4ed-e0cbb2a86d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b8b09d5-e196-44e7-83b8-00318d70d8db}, !- Handle
  {489b7d0e-135b-4f8d-81dc-577b51c75f46}, !- Name
  {a0f1bcc0-43ff-4482-b4ed-e0cbb2a86d65}, !- Source Object
  3,                                      !- Outlet Port
  {45428cbe-6a61-4c7e-b393-94565d0a0dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16ce7e9a-b7ce-42ed-8ebf-29c51a4498dc}, !- Handle
  {2fcda762-9571-47ab-b50f-468ab50e75bf}, !- Name
  {45428cbe-6a61-4c7e-b393-94565d0a0dd9}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3ced3dd5-279d-437a-8947-df59f771eac5}, !- Handle
  Water Use Connections 49,               !- Name
  {ac36f52a-a74f-443e-af43-20ef74f88df3}, !- Inlet Node Name
  {d1f80861-2b96-4a8c-a370-cecf800e0ed9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {49fef8f4-51b9-45b1-a9f7-6535748d57f3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1c967148-3394-4abe-af5a-85c7174e2159}, !- Handle
  Room_4_17_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {bdef6541-5169-4b05-98ae-36b1873f8636}, !- Target Temperature Schedule Name
  {d294dc1d-f63f-4fdd-9c60-0e60ed3e831d}, !- Sensible Fraction Schedule Name
  {43ed3287-2e47-4f02-af4f-6758d01a60f4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d294dc1d-f63f-4fdd-9c60-0e60ed3e831d}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ffebe094-d32b-4d8a-a690-e92d5bcae176}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffebe094-d32b-4d8a-a690-e92d5bcae176}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {43ed3287-2e47-4f02-af4f-6758d01a60f4}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1da44416-8462-49da-99c2-29788ff7f7d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1da44416-8462-49da-99c2-29788ff7f7d5}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bdef6541-5169-4b05-98ae-36b1873f8636}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1646a25e-94b6-434d-a7b6-18bb49302c22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1646a25e-94b6-434d-a7b6-18bb49302c22}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {49fef8f4-51b9-45b1-a9f7-6535748d57f3}, !- Handle
  Room_4_17_flr_3 Service Water Use 0.05gal/min, !- Name
  {1c967148-3394-4abe-af5a-85c7174e2159}, !- Water Use Equipment Definition Name
  {e8ca8062-c829-4401-a773-53984768e778}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aa18ba90-fca5-4bb3-b4a2-67f692f05148}, !- Handle
  Node 750,                               !- Name
  {6265a9af-2128-4866-9637-af01c448e534}, !- Inlet Port
  {ac36f52a-a74f-443e-af43-20ef74f88df3}; !- Outlet Port

OS:Connection,
  {6265a9af-2128-4866-9637-af01c448e534}, !- Handle
  {d3224030-7eda-42e9-9a03-04f3870c09c1}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  52,                                     !- Outlet Port
  {aa18ba90-fca5-4bb3-b4a2-67f692f05148}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f62a662c-28f0-4f79-9d64-b22492454e07}, !- Handle
  Node 751,                               !- Name
  {d1f80861-2b96-4a8c-a370-cecf800e0ed9}, !- Inlet Port
  {f14b0829-30da-40f8-9469-381f8fbddf3f}; !- Outlet Port

OS:Connection,
  {ac36f52a-a74f-443e-af43-20ef74f88df3}, !- Handle
  {030a2652-619b-4730-b313-46facb479f26}, !- Name
  {aa18ba90-fca5-4bb3-b4a2-67f692f05148}, !- Source Object
  3,                                      !- Outlet Port
  {3ced3dd5-279d-437a-8947-df59f771eac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1f80861-2b96-4a8c-a370-cecf800e0ed9}, !- Handle
  {f25b5d6b-a1d9-4466-bbf3-d88bf654d0f4}, !- Name
  {3ced3dd5-279d-437a-8947-df59f771eac5}, !- Source Object
  3,                                      !- Outlet Port
  {f62a662c-28f0-4f79-9d64-b22492454e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f14b0829-30da-40f8-9469-381f8fbddf3f}, !- Handle
  {18ebc59c-b623-44b3-8b7c-390baf77b078}, !- Name
  {f62a662c-28f0-4f79-9d64-b22492454e07}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3be37cc0-4d75-4f2c-92be-6e7aa62da409}, !- Handle
  Water Use Connections 50,               !- Name
  {db54c37e-4148-4667-a027-321cd94c1de4}, !- Inlet Node Name
  {328c8ecd-2a5a-4c0e-8fc3-627e9b3474dc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b6ed26d8-046b-4e44-8a0a-b4e68ec8d56a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cccd19a4-0a52-482d-b924-1c983b804163}, !- Handle
  Room_4_18_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16141833485551e-06,                   !- Peak Flow Rate {m3/s}
  {ea43faa0-542c-4524-9cf3-0715bb728f17}, !- Target Temperature Schedule Name
  {3e2ca0f6-b41f-42b9-8c6d-11f10ad319d3}, !- Sensible Fraction Schedule Name
  {ff46493c-6bf7-4f34-8dea-a7d9e4186d58}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3e2ca0f6-b41f-42b9-8c6d-11f10ad319d3}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3c6e7c89-6247-4e9f-8b92-7f2f81723d5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c6e7c89-6247-4e9f-8b92-7f2f81723d5c}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff46493c-6bf7-4f34-8dea-a7d9e4186d58}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {61b2c228-6825-4fed-a633-fe738b40349a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61b2c228-6825-4fed-a633-fe738b40349a}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea43faa0-542c-4524-9cf3-0715bb728f17}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2c69b5f1-f1ed-4ae6-9460-5a406dd0c46f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c69b5f1-f1ed-4ae6-9460-5a406dd0c46f}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b6ed26d8-046b-4e44-8a0a-b4e68ec8d56a}, !- Handle
  Room_4_18_flr_3 Service Water Use 0.05gal/min, !- Name
  {cccd19a4-0a52-482d-b924-1c983b804163}, !- Water Use Equipment Definition Name
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f9ddd7dd-d2e0-43ce-9fb3-6e8ef37ca6f8}, !- Handle
  Node 752,                               !- Name
  {9c08fa2d-e290-4da7-a4f9-092ba0541a75}, !- Inlet Port
  {db54c37e-4148-4667-a027-321cd94c1de4}; !- Outlet Port

OS:Connection,
  {9c08fa2d-e290-4da7-a4f9-092ba0541a75}, !- Handle
  {3acb57cd-ec4e-4c2f-8f75-04325290402a}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  53,                                     !- Outlet Port
  {f9ddd7dd-d2e0-43ce-9fb3-6e8ef37ca6f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbced688-5573-422b-ae52-876a9ebf630e}, !- Handle
  Node 753,                               !- Name
  {328c8ecd-2a5a-4c0e-8fc3-627e9b3474dc}, !- Inlet Port
  {2ac42355-ae4e-4cf6-b5d0-a2e05223cec5}; !- Outlet Port

OS:Connection,
  {db54c37e-4148-4667-a027-321cd94c1de4}, !- Handle
  {a6a6d02f-0fc5-4c2c-8991-3ab90da74fb3}, !- Name
  {f9ddd7dd-d2e0-43ce-9fb3-6e8ef37ca6f8}, !- Source Object
  3,                                      !- Outlet Port
  {3be37cc0-4d75-4f2c-92be-6e7aa62da409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328c8ecd-2a5a-4c0e-8fc3-627e9b3474dc}, !- Handle
  {59e7cc51-d610-48d8-bac4-90a6e328f4a0}, !- Name
  {3be37cc0-4d75-4f2c-92be-6e7aa62da409}, !- Source Object
  3,                                      !- Outlet Port
  {bbced688-5573-422b-ae52-876a9ebf630e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac42355-ae4e-4cf6-b5d0-a2e05223cec5}, !- Handle
  {3e68332b-73e1-459c-8676-d9a59b824982}, !- Name
  {bbced688-5573-422b-ae52-876a9ebf630e}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7c864a63-8b79-4627-8882-e7249c7fb99c}, !- Handle
  Water Use Connections 51,               !- Name
  {540e7ca9-ee0d-4b16-9e69-9a10ee3549da}, !- Inlet Node Name
  {87ac683a-b559-4778-ad48-5b7e4ea63d81}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7e4c8126-c566-4b76-9b6f-eb929773ea45}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7d48ce76-2b92-460f-a7f8-f28f57e202fd}, !- Handle
  Room_4_19_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {81edd113-32ab-4b54-b5d1-d4f8474a3230}, !- Target Temperature Schedule Name
  {cee9c6ba-80e0-4e03-a078-ba3940f005cd}, !- Sensible Fraction Schedule Name
  {d9154f12-0cda-4688-934f-ffa51cc383f0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cee9c6ba-80e0-4e03-a078-ba3940f005cd}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {30ad2274-4a26-4352-987c-c471c5e83310}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30ad2274-4a26-4352-987c-c471c5e83310}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9154f12-0cda-4688-934f-ffa51cc383f0}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {33fba4b8-3aee-4fb3-b0e5-1d985495bff0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33fba4b8-3aee-4fb3-b0e5-1d985495bff0}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {81edd113-32ab-4b54-b5d1-d4f8474a3230}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {17f97da5-ae13-47d7-8aaf-6d25e3740d64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17f97da5-ae13-47d7-8aaf-6d25e3740d64}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7e4c8126-c566-4b76-9b6f-eb929773ea45}, !- Handle
  Room_4_19_flr_3 Service Water Use 0.05gal/min, !- Name
  {7d48ce76-2b92-460f-a7f8-f28f57e202fd}, !- Water Use Equipment Definition Name
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {055d43b1-d48f-4cbd-be03-06da553fe0ee}, !- Handle
  Node 754,                               !- Name
  {867862ec-c52d-49b4-b1f1-d970e339271e}, !- Inlet Port
  {540e7ca9-ee0d-4b16-9e69-9a10ee3549da}; !- Outlet Port

OS:Connection,
  {867862ec-c52d-49b4-b1f1-d970e339271e}, !- Handle
  {c029d877-9806-4670-b166-e3632f53278e}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  54,                                     !- Outlet Port
  {055d43b1-d48f-4cbd-be03-06da553fe0ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20478621-5c20-427a-a927-37e0be418d7d}, !- Handle
  Node 755,                               !- Name
  {87ac683a-b559-4778-ad48-5b7e4ea63d81}, !- Inlet Port
  {d96f23ce-a10c-40ae-a593-b9ac596ee59f}; !- Outlet Port

OS:Connection,
  {540e7ca9-ee0d-4b16-9e69-9a10ee3549da}, !- Handle
  {35a9f377-0cf5-4672-85db-cbb16a25b456}, !- Name
  {055d43b1-d48f-4cbd-be03-06da553fe0ee}, !- Source Object
  3,                                      !- Outlet Port
  {7c864a63-8b79-4627-8882-e7249c7fb99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87ac683a-b559-4778-ad48-5b7e4ea63d81}, !- Handle
  {0ec0492b-0353-4e73-bb6c-13f0b13c0c1d}, !- Name
  {7c864a63-8b79-4627-8882-e7249c7fb99c}, !- Source Object
  3,                                      !- Outlet Port
  {20478621-5c20-427a-a927-37e0be418d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96f23ce-a10c-40ae-a593-b9ac596ee59f}, !- Handle
  {5a5c49f4-8142-49d8-9966-cca837171ccf}, !- Name
  {20478621-5c20-427a-a927-37e0be418d7d}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8d35a55f-8332-4fec-9b05-8b0455755920}, !- Handle
  Water Use Connections 52,               !- Name
  {c4bf0724-9664-410c-a568-7257c5179efc}, !- Inlet Node Name
  {6b443dd3-27de-4a18-b6f3-b9059b3ca976}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6e0983d9-d5de-4124-9096-ad54f1cc064d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e0b833f8-91bc-4a75-9f7d-7f72fd57f472}, !- Handle
  Room_4_1_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {df610b83-596a-4cdc-a1fb-7eb25bad9c4f}, !- Target Temperature Schedule Name
  {808b3e76-3b1c-4868-9f2d-e38d1e6816e1}, !- Sensible Fraction Schedule Name
  {7a5a8934-96ff-405f-85d7-87b7a34d3d3e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {808b3e76-3b1c-4868-9f2d-e38d1e6816e1}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {180e1841-ef9d-4c60-94ba-546ee9a1ccbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {180e1841-ef9d-4c60-94ba-546ee9a1ccbe}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a5a8934-96ff-405f-85d7-87b7a34d3d3e}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {412f897f-f0dc-4400-add5-926d9c52b521}; !- Default Day Schedule Name

OS:Schedule:Day,
  {412f897f-f0dc-4400-add5-926d9c52b521}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {df610b83-596a-4cdc-a1fb-7eb25bad9c4f}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cfedb873-cc25-4d9b-a879-df5272e8a009}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfedb873-cc25-4d9b-a879-df5272e8a009}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6e0983d9-d5de-4124-9096-ad54f1cc064d}, !- Handle
  Room_4_1_flr_3 Service Water Use 0.05gal/min, !- Name
  {e0b833f8-91bc-4a75-9f7d-7f72fd57f472}, !- Water Use Equipment Definition Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {44f1419b-5768-4722-b7a9-adca1fc4a9ab}, !- Handle
  Node 756,                               !- Name
  {f93b94b7-3a7d-4872-89d9-7ef9c62e7890}, !- Inlet Port
  {c4bf0724-9664-410c-a568-7257c5179efc}; !- Outlet Port

OS:Connection,
  {f93b94b7-3a7d-4872-89d9-7ef9c62e7890}, !- Handle
  {7c81ba9f-329b-4579-9a56-d942aaf7f63f}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  55,                                     !- Outlet Port
  {44f1419b-5768-4722-b7a9-adca1fc4a9ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e947d73-8a67-4fbe-a24b-18b2e328fe9d}, !- Handle
  Node 757,                               !- Name
  {6b443dd3-27de-4a18-b6f3-b9059b3ca976}, !- Inlet Port
  {31f05f2b-c01e-48b3-a824-74e58a43cc73}; !- Outlet Port

OS:Connection,
  {c4bf0724-9664-410c-a568-7257c5179efc}, !- Handle
  {2374b106-bee9-4141-a8b2-2a6bfcf8231a}, !- Name
  {44f1419b-5768-4722-b7a9-adca1fc4a9ab}, !- Source Object
  3,                                      !- Outlet Port
  {8d35a55f-8332-4fec-9b05-8b0455755920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b443dd3-27de-4a18-b6f3-b9059b3ca976}, !- Handle
  {cabbe59c-b80d-49ae-b7bf-2869030d1859}, !- Name
  {8d35a55f-8332-4fec-9b05-8b0455755920}, !- Source Object
  3,                                      !- Outlet Port
  {7e947d73-8a67-4fbe-a24b-18b2e328fe9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31f05f2b-c01e-48b3-a824-74e58a43cc73}, !- Handle
  {0ccd5e58-9475-408a-9db0-a1632cab8a69}, !- Name
  {7e947d73-8a67-4fbe-a24b-18b2e328fe9d}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {231e803e-1cf7-4b40-a430-be8edb96f333}, !- Handle
  Water Use Connections 53,               !- Name
  {3e84b4c5-b174-422d-8993-f1e150c37590}, !- Inlet Node Name
  {6df921dd-ca93-418b-a0b1-69a976296541}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ef5d2ecb-11de-4576-a468-cc23fbf42ebb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c7b59c2f-3280-41b2-a386-3a9ec4b5f06b}, !- Handle
  Room_4_2_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {9aa878a4-098b-42dd-bf2c-a806faa9b62e}, !- Target Temperature Schedule Name
  {24c1f98c-8849-4d41-aa03-d8af2fdba53e}, !- Sensible Fraction Schedule Name
  {8c9604da-241e-4f63-b2e0-a1444d9156f8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {24c1f98c-8849-4d41-aa03-d8af2fdba53e}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b681fce8-4267-44bf-8ccf-489105c62791}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b681fce8-4267-44bf-8ccf-489105c62791}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c9604da-241e-4f63-b2e0-a1444d9156f8}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f5a613f4-bbe0-4ba4-80cd-cc7d54144e81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5a613f4-bbe0-4ba4-80cd-cc7d54144e81}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9aa878a4-098b-42dd-bf2c-a806faa9b62e}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {09bc6a1f-acf3-4a21-96c5-bb86612eb2ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09bc6a1f-acf3-4a21-96c5-bb86612eb2ae}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ef5d2ecb-11de-4576-a468-cc23fbf42ebb}, !- Handle
  Room_4_2_flr_3 Service Water Use 0.05gal/min, !- Name
  {c7b59c2f-3280-41b2-a386-3a9ec4b5f06b}, !- Water Use Equipment Definition Name
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c315bd15-ae71-4178-88d0-c362a7ca269d}, !- Handle
  Node 758,                               !- Name
  {059fe745-f3c0-47bc-b5fd-9d7a2570b540}, !- Inlet Port
  {3e84b4c5-b174-422d-8993-f1e150c37590}; !- Outlet Port

OS:Connection,
  {059fe745-f3c0-47bc-b5fd-9d7a2570b540}, !- Handle
  {2291e532-9d38-4c89-ba5f-18ec4964efd1}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  56,                                     !- Outlet Port
  {c315bd15-ae71-4178-88d0-c362a7ca269d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {156183a5-8b8e-4191-8c60-3d8db3874615}, !- Handle
  Node 759,                               !- Name
  {6df921dd-ca93-418b-a0b1-69a976296541}, !- Inlet Port
  {cb1256bf-f91a-4607-8f75-5c2802c29671}; !- Outlet Port

OS:Connection,
  {3e84b4c5-b174-422d-8993-f1e150c37590}, !- Handle
  {77115d76-c8d0-4729-ae22-b2e36d8d14c3}, !- Name
  {c315bd15-ae71-4178-88d0-c362a7ca269d}, !- Source Object
  3,                                      !- Outlet Port
  {231e803e-1cf7-4b40-a430-be8edb96f333}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6df921dd-ca93-418b-a0b1-69a976296541}, !- Handle
  {d9e838de-71a6-4781-9e79-40e79f8b220d}, !- Name
  {231e803e-1cf7-4b40-a430-be8edb96f333}, !- Source Object
  3,                                      !- Outlet Port
  {156183a5-8b8e-4191-8c60-3d8db3874615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb1256bf-f91a-4607-8f75-5c2802c29671}, !- Handle
  {24112394-7679-469a-9b26-7ada844901db}, !- Name
  {156183a5-8b8e-4191-8c60-3d8db3874615}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0bcdaf19-c449-4e97-a677-031fe99572fa}, !- Handle
  Water Use Connections 54,               !- Name
  {fa0f4540-0a00-4196-8892-0a9a6ae480f6}, !- Inlet Node Name
  {c2a99bd4-97f5-487e-a56d-c9a9a0bf8c1e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {331bed4a-7b46-46e7-b2ec-c0cbe2c16d41}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ea90a359-84be-44e8-a111-ac9055fecadf}, !- Handle
  Room_4_3_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {4d1c02de-1033-45dc-a110-8a90827095ef}, !- Target Temperature Schedule Name
  {1be84312-0d00-458f-a771-8d8c8083a3da}, !- Sensible Fraction Schedule Name
  {9660bbb0-ebc8-4447-86de-14defc6ea748}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1be84312-0d00-458f-a771-8d8c8083a3da}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a14faa55-17f6-42ab-bd36-84c6f9bf953c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a14faa55-17f6-42ab-bd36-84c6f9bf953c}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9660bbb0-ebc8-4447-86de-14defc6ea748}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5dae2093-856e-4f6c-bca7-03ca82bab0af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dae2093-856e-4f6c-bca7-03ca82bab0af}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d1c02de-1033-45dc-a110-8a90827095ef}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {325ffa52-5ace-4b2a-94e5-4b938dc79037}; !- Default Day Schedule Name

OS:Schedule:Day,
  {325ffa52-5ace-4b2a-94e5-4b938dc79037}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {331bed4a-7b46-46e7-b2ec-c0cbe2c16d41}, !- Handle
  Room_4_3_flr_3 Service Water Use 0.05gal/min, !- Name
  {ea90a359-84be-44e8-a111-ac9055fecadf}, !- Water Use Equipment Definition Name
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1fa30621-57ac-4d4b-b229-79fa3176f2c0}, !- Handle
  Node 760,                               !- Name
  {7374759c-e7f1-4a1f-97a1-0de99270d19f}, !- Inlet Port
  {fa0f4540-0a00-4196-8892-0a9a6ae480f6}; !- Outlet Port

OS:Connection,
  {7374759c-e7f1-4a1f-97a1-0de99270d19f}, !- Handle
  {db41a881-2bc2-46d7-8b19-604a5100f8cc}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  57,                                     !- Outlet Port
  {1fa30621-57ac-4d4b-b229-79fa3176f2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a9b62d9-341a-4881-b6f4-ed961e4b9834}, !- Handle
  Node 761,                               !- Name
  {c2a99bd4-97f5-487e-a56d-c9a9a0bf8c1e}, !- Inlet Port
  {728f0044-3d27-426d-941d-54571e836a0c}; !- Outlet Port

OS:Connection,
  {fa0f4540-0a00-4196-8892-0a9a6ae480f6}, !- Handle
  {cdaa60ea-eb43-41d7-97ca-bb86be0ad25a}, !- Name
  {1fa30621-57ac-4d4b-b229-79fa3176f2c0}, !- Source Object
  3,                                      !- Outlet Port
  {0bcdaf19-c449-4e97-a677-031fe99572fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2a99bd4-97f5-487e-a56d-c9a9a0bf8c1e}, !- Handle
  {c8f9a92d-9c56-438a-a5b8-f08d06c91b01}, !- Name
  {0bcdaf19-c449-4e97-a677-031fe99572fa}, !- Source Object
  3,                                      !- Outlet Port
  {9a9b62d9-341a-4881-b6f4-ed961e4b9834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {728f0044-3d27-426d-941d-54571e836a0c}, !- Handle
  {31b81537-0627-44c7-9e00-e4c1a7ab7d80}, !- Name
  {9a9b62d9-341a-4881-b6f4-ed961e4b9834}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c2d660c5-be27-4e1a-917d-038a72902a77}, !- Handle
  Water Use Connections 55,               !- Name
  {914d5d58-25d3-4f77-92f7-726fe375a3b8}, !- Inlet Node Name
  {a6df8be7-53d3-49b1-92a9-6c7a5001bba0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b6999213-5269-462f-b80d-84d5283b7041}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8b065042-9b28-4312-8a0c-9f5c219a68e4}, !- Handle
  Room_4_4_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {0c7eeaad-a304-4b76-bbbe-20051f3870a2}, !- Target Temperature Schedule Name
  {a66f2573-0067-4b96-b3f1-d3a8a474a336}, !- Sensible Fraction Schedule Name
  {31d7e333-76a8-457b-bb9d-e741b4a790d9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a66f2573-0067-4b96-b3f1-d3a8a474a336}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {081fe477-3056-4000-9ab9-7a3b78a535c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {081fe477-3056-4000-9ab9-7a3b78a535c2}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {31d7e333-76a8-457b-bb9d-e741b4a790d9}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8866566b-59a5-41d0-9a09-09d58c9ca409}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8866566b-59a5-41d0-9a09-09d58c9ca409}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c7eeaad-a304-4b76-bbbe-20051f3870a2}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {224c300d-5665-4fe9-ae59-5e0617b251af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {224c300d-5665-4fe9-ae59-5e0617b251af}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b6999213-5269-462f-b80d-84d5283b7041}, !- Handle
  Room_4_4_flr_3 Service Water Use 0.05gal/min, !- Name
  {8b065042-9b28-4312-8a0c-9f5c219a68e4}, !- Water Use Equipment Definition Name
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6ad3bb6b-0aca-4f66-bd9a-e3c2594f300c}, !- Handle
  Node 762,                               !- Name
  {6c9cc5e1-f072-47f3-ae56-b6fbd141b160}, !- Inlet Port
  {914d5d58-25d3-4f77-92f7-726fe375a3b8}; !- Outlet Port

OS:Connection,
  {6c9cc5e1-f072-47f3-ae56-b6fbd141b160}, !- Handle
  {d31ea4c5-ae48-45eb-acba-34e6821f9b70}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  58,                                     !- Outlet Port
  {6ad3bb6b-0aca-4f66-bd9a-e3c2594f300c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {852a6aef-6ab1-46af-a274-c14578a62568}, !- Handle
  Node 763,                               !- Name
  {a6df8be7-53d3-49b1-92a9-6c7a5001bba0}, !- Inlet Port
  {386f427d-5201-4955-a494-820fd5c7b25f}; !- Outlet Port

OS:Connection,
  {914d5d58-25d3-4f77-92f7-726fe375a3b8}, !- Handle
  {1a867da3-89ba-4f55-bd61-0b38eaaf3b23}, !- Name
  {6ad3bb6b-0aca-4f66-bd9a-e3c2594f300c}, !- Source Object
  3,                                      !- Outlet Port
  {c2d660c5-be27-4e1a-917d-038a72902a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6df8be7-53d3-49b1-92a9-6c7a5001bba0}, !- Handle
  {be135a6b-e0f1-4f36-a4d2-f52a08f34c3e}, !- Name
  {c2d660c5-be27-4e1a-917d-038a72902a77}, !- Source Object
  3,                                      !- Outlet Port
  {852a6aef-6ab1-46af-a274-c14578a62568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {386f427d-5201-4955-a494-820fd5c7b25f}, !- Handle
  {6d33cea1-22a7-4422-a1c0-549df8b12b2e}, !- Name
  {852a6aef-6ab1-46af-a274-c14578a62568}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {94c3b878-be62-418a-a521-57ddf8fe9238}, !- Handle
  Water Use Connections 56,               !- Name
  {f8111d9e-ff2d-41be-96e3-ad377c96a313}, !- Inlet Node Name
  {74b092fa-eb57-404f-808f-861a8161a9ce}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {489148ca-4b22-41c8-b9a3-dbd1e29f6065}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {527bf25a-562d-45bb-b7e8-fe187f1eb72f}, !- Handle
  Room_4_5_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {655165c3-884e-49b7-848e-7a0a7ef7d4b1}, !- Target Temperature Schedule Name
  {b62ab308-1a88-4ca5-b643-82e6a35a11ea}, !- Sensible Fraction Schedule Name
  {3ea4f2ea-3dfa-4514-aa46-53f5345a84bc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b62ab308-1a88-4ca5-b643-82e6a35a11ea}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eca762e8-f535-4b27-a7c5-bf1248c8e524}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eca762e8-f535-4b27-a7c5-bf1248c8e524}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ea4f2ea-3dfa-4514-aa46-53f5345a84bc}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1abc4e9e-cac9-4fda-abb9-4238dacde49d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1abc4e9e-cac9-4fda-abb9-4238dacde49d}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {655165c3-884e-49b7-848e-7a0a7ef7d4b1}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d469efaf-22e3-4179-b166-b115b57b1519}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d469efaf-22e3-4179-b166-b115b57b1519}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {489148ca-4b22-41c8-b9a3-dbd1e29f6065}, !- Handle
  Room_4_5_flr_3 Service Water Use 0.05gal/min, !- Name
  {527bf25a-562d-45bb-b7e8-fe187f1eb72f}, !- Water Use Equipment Definition Name
  {506f8170-7b41-4e45-b39e-d0f443f5c18d}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {90162182-52ba-4fd2-9b0d-0ff26678442e}, !- Handle
  Node 764,                               !- Name
  {6f697f0e-d934-4805-85a9-1699db82d0c3}, !- Inlet Port
  {f8111d9e-ff2d-41be-96e3-ad377c96a313}; !- Outlet Port

OS:Connection,
  {6f697f0e-d934-4805-85a9-1699db82d0c3}, !- Handle
  {b51cf584-9bf2-42e8-9c00-9f925f38da3b}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  59,                                     !- Outlet Port
  {90162182-52ba-4fd2-9b0d-0ff26678442e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73cff14f-30b4-4b13-8e6f-cf2621fb0f34}, !- Handle
  Node 765,                               !- Name
  {74b092fa-eb57-404f-808f-861a8161a9ce}, !- Inlet Port
  {0d69cb22-3791-45e6-abab-60853aaf04d7}; !- Outlet Port

OS:Connection,
  {f8111d9e-ff2d-41be-96e3-ad377c96a313}, !- Handle
  {54551e93-ad18-47e7-aed5-6b70a5409251}, !- Name
  {90162182-52ba-4fd2-9b0d-0ff26678442e}, !- Source Object
  3,                                      !- Outlet Port
  {94c3b878-be62-418a-a521-57ddf8fe9238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b092fa-eb57-404f-808f-861a8161a9ce}, !- Handle
  {7f5841b0-c8b1-40d5-ab33-533b764c17ce}, !- Name
  {94c3b878-be62-418a-a521-57ddf8fe9238}, !- Source Object
  3,                                      !- Outlet Port
  {73cff14f-30b4-4b13-8e6f-cf2621fb0f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d69cb22-3791-45e6-abab-60853aaf04d7}, !- Handle
  {3b6bc6ea-705b-48ae-ae7d-683e3f17346a}, !- Name
  {73cff14f-30b4-4b13-8e6f-cf2621fb0f34}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {167967b0-4775-4ada-bc01-f54b3790361d}, !- Handle
  Water Use Connections 57,               !- Name
  {1eaf3bc7-ccc1-46fa-921c-043efb987e9e}, !- Inlet Node Name
  {00abae65-6540-45eb-b1e3-dff1197ff74d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3d75ed5d-4c94-4844-88b0-ee309379db6f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3c6a74b6-4bab-46e7-a6b9-e593be579f22}, !- Handle
  Room_4_6_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {6355db95-f5c0-465a-9598-5f644f2b049b}, !- Target Temperature Schedule Name
  {462ca3ef-5839-4a4b-8494-6160575bcda4}, !- Sensible Fraction Schedule Name
  {514e3c40-2d91-4006-b3ac-456ff2501544}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {462ca3ef-5839-4a4b-8494-6160575bcda4}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ea7936a1-2c53-470f-b282-a27439f8d149}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea7936a1-2c53-470f-b282-a27439f8d149}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {514e3c40-2d91-4006-b3ac-456ff2501544}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7cc80a04-16ab-4ea1-877e-c4db23dffd1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cc80a04-16ab-4ea1-877e-c4db23dffd1b}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6355db95-f5c0-465a-9598-5f644f2b049b}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1f7ca510-c389-47ed-91f9-8a6b284e26db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f7ca510-c389-47ed-91f9-8a6b284e26db}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3d75ed5d-4c94-4844-88b0-ee309379db6f}, !- Handle
  Room_4_6_flr_3 Service Water Use 0.05gal/min, !- Name
  {3c6a74b6-4bab-46e7-a6b9-e593be579f22}, !- Water Use Equipment Definition Name
  {b242aae3-880a-4e55-86ac-73bc7ece86fa}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {184d4901-291b-4802-b346-86f9eb6fd777}, !- Handle
  Node 766,                               !- Name
  {dc8a91da-8754-4058-acd5-cbebfbcc3b4c}, !- Inlet Port
  {1eaf3bc7-ccc1-46fa-921c-043efb987e9e}; !- Outlet Port

OS:Connection,
  {dc8a91da-8754-4058-acd5-cbebfbcc3b4c}, !- Handle
  {86626f55-a6bd-4af3-b5ec-8865e02e3253}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  60,                                     !- Outlet Port
  {184d4901-291b-4802-b346-86f9eb6fd777}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52ca5b8c-f85d-4698-9f4a-67a4997c48d2}, !- Handle
  Node 767,                               !- Name
  {00abae65-6540-45eb-b1e3-dff1197ff74d}, !- Inlet Port
  {58e7d878-1f2a-4a60-b746-f877c12e20ae}; !- Outlet Port

OS:Connection,
  {1eaf3bc7-ccc1-46fa-921c-043efb987e9e}, !- Handle
  {e9555bbb-6673-43b2-bfb1-3bb851877b40}, !- Name
  {184d4901-291b-4802-b346-86f9eb6fd777}, !- Source Object
  3,                                      !- Outlet Port
  {167967b0-4775-4ada-bc01-f54b3790361d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00abae65-6540-45eb-b1e3-dff1197ff74d}, !- Handle
  {eb3084f6-5ece-4dd1-9f42-f66c97df54ba}, !- Name
  {167967b0-4775-4ada-bc01-f54b3790361d}, !- Source Object
  3,                                      !- Outlet Port
  {52ca5b8c-f85d-4698-9f4a-67a4997c48d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58e7d878-1f2a-4a60-b746-f877c12e20ae}, !- Handle
  {4eac0c82-6cd9-4b06-9dcb-11f7f9258829}, !- Name
  {52ca5b8c-f85d-4698-9f4a-67a4997c48d2}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d36a3ac7-88d4-48d1-9539-b6552cda4c37}, !- Handle
  Water Use Connections 58,               !- Name
  {4fed20d1-db00-4273-b547-04aee17cc8bf}, !- Inlet Node Name
  {079403af-9269-49a7-a306-ac057d1128a7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5ee3c7fa-793b-46db-b8d7-ea7523179eec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8ce14790-875b-48f7-9da9-88ee4a5b120c}, !- Handle
  Room_4_7_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {62bdbb2c-b2bd-4bc3-becf-d2176777b00d}, !- Target Temperature Schedule Name
  {6c72394c-8995-417e-ace6-4f219da7315e}, !- Sensible Fraction Schedule Name
  {c118420d-aab0-42f9-bff6-d44243d05efc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6c72394c-8995-417e-ace6-4f219da7315e}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b43359c5-2998-4ca4-9dce-e004003921b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b43359c5-2998-4ca4-9dce-e004003921b6}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c118420d-aab0-42f9-bff6-d44243d05efc}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f10e24f6-187c-4bfe-9317-a0cb6bf9b6a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f10e24f6-187c-4bfe-9317-a0cb6bf9b6a1}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {62bdbb2c-b2bd-4bc3-becf-d2176777b00d}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8706227c-5cdf-495e-a9ea-11e80e4bfcc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8706227c-5cdf-495e-a9ea-11e80e4bfcc6}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5ee3c7fa-793b-46db-b8d7-ea7523179eec}, !- Handle
  Room_4_7_flr_3 Service Water Use 0.05gal/min, !- Name
  {8ce14790-875b-48f7-9da9-88ee4a5b120c}, !- Water Use Equipment Definition Name
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b33ab128-62a0-461e-8e79-8d35295a1980}, !- Handle
  Node 768,                               !- Name
  {c46f3916-d971-4f86-9b9a-7a8307776bc5}, !- Inlet Port
  {4fed20d1-db00-4273-b547-04aee17cc8bf}; !- Outlet Port

OS:Connection,
  {c46f3916-d971-4f86-9b9a-7a8307776bc5}, !- Handle
  {3d8dbcc9-e3fc-42c0-b14d-59debbfb9777}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  61,                                     !- Outlet Port
  {b33ab128-62a0-461e-8e79-8d35295a1980}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0214a2a6-6c65-4d9e-a3a7-dffc1e3119e7}, !- Handle
  Node 769,                               !- Name
  {079403af-9269-49a7-a306-ac057d1128a7}, !- Inlet Port
  {fe55dd49-79bd-4202-ac17-17e25c4a31b4}; !- Outlet Port

OS:Connection,
  {4fed20d1-db00-4273-b547-04aee17cc8bf}, !- Handle
  {d8c3a9bb-ced9-45f6-8011-3696b78de82f}, !- Name
  {b33ab128-62a0-461e-8e79-8d35295a1980}, !- Source Object
  3,                                      !- Outlet Port
  {d36a3ac7-88d4-48d1-9539-b6552cda4c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079403af-9269-49a7-a306-ac057d1128a7}, !- Handle
  {6a5a1b32-d60c-4b4e-ab66-b6bf68c94124}, !- Name
  {d36a3ac7-88d4-48d1-9539-b6552cda4c37}, !- Source Object
  3,                                      !- Outlet Port
  {0214a2a6-6c65-4d9e-a3a7-dffc1e3119e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe55dd49-79bd-4202-ac17-17e25c4a31b4}, !- Handle
  {e2c72908-eff9-43ae-b6a8-f9ff4fe89074}, !- Name
  {0214a2a6-6c65-4d9e-a3a7-dffc1e3119e7}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0f648502-8d39-47e4-b2f4-1e41e355a885}, !- Handle
  Water Use Connections 59,               !- Name
  {f9ba65f6-1eae-446f-8d2f-0710accf7559}, !- Inlet Node Name
  {d437df47-0729-4681-8c31-52ccfc10fa50}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c8511d46-83aa-4bbd-a28e-6482cc882b97}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84561dff-74ee-4a12-afcb-993276a265bf}, !- Handle
  Room_4_8_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {2032b6a6-7168-4025-a7da-31e7d4cdd00c}, !- Target Temperature Schedule Name
  {3b308296-d6b2-4748-8a4d-a2f949a9f7ed}, !- Sensible Fraction Schedule Name
  {66de5336-a826-45f7-8ac9-e0a3c4d0bc20}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3b308296-d6b2-4748-8a4d-a2f949a9f7ed}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b74922af-5d21-4600-9cb0-4274595c1e23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b74922af-5d21-4600-9cb0-4274595c1e23}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {66de5336-a826-45f7-8ac9-e0a3c4d0bc20}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c0c9a4d0-8598-4b0b-9c3f-db0282b77277}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0c9a4d0-8598-4b0b-9c3f-db0282b77277}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2032b6a6-7168-4025-a7da-31e7d4cdd00c}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ab2f7161-a269-4b2f-ad72-09fcab5d39ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab2f7161-a269-4b2f-ad72-09fcab5d39ee}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c8511d46-83aa-4bbd-a28e-6482cc882b97}, !- Handle
  Room_4_8_flr_3 Service Water Use 0.05gal/min, !- Name
  {84561dff-74ee-4a12-afcb-993276a265bf}, !- Water Use Equipment Definition Name
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2672544c-40a0-4150-b672-e39ad511f168}, !- Handle
  Node 770,                               !- Name
  {2f737793-4ec3-46b9-8336-b9218de2bf52}, !- Inlet Port
  {f9ba65f6-1eae-446f-8d2f-0710accf7559}; !- Outlet Port

OS:Connection,
  {2f737793-4ec3-46b9-8336-b9218de2bf52}, !- Handle
  {9c7067a1-a7f3-4461-a9e6-83438de4ee58}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  62,                                     !- Outlet Port
  {2672544c-40a0-4150-b672-e39ad511f168}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69820a03-175c-458c-939d-88accf2a2783}, !- Handle
  Node 771,                               !- Name
  {d437df47-0729-4681-8c31-52ccfc10fa50}, !- Inlet Port
  {1a0e54a2-b709-4c9e-98cf-f1da5aa44dba}; !- Outlet Port

OS:Connection,
  {f9ba65f6-1eae-446f-8d2f-0710accf7559}, !- Handle
  {4b9e47e1-041b-42d4-8979-bb6b0acfb1bc}, !- Name
  {2672544c-40a0-4150-b672-e39ad511f168}, !- Source Object
  3,                                      !- Outlet Port
  {0f648502-8d39-47e4-b2f4-1e41e355a885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d437df47-0729-4681-8c31-52ccfc10fa50}, !- Handle
  {1a7d8951-96c0-475e-80c8-ea537d0e0389}, !- Name
  {0f648502-8d39-47e4-b2f4-1e41e355a885}, !- Source Object
  3,                                      !- Outlet Port
  {69820a03-175c-458c-939d-88accf2a2783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a0e54a2-b709-4c9e-98cf-f1da5aa44dba}, !- Handle
  {58495b59-6b3f-43e8-9bb5-81f1d981fa29}, !- Name
  {69820a03-175c-458c-939d-88accf2a2783}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9aacdb81-b754-4c39-92f5-e860b69dcc5a}, !- Handle
  Water Use Connections 60,               !- Name
  {f6d3af58-0504-47e9-953f-dc32d2846df2}, !- Inlet Node Name
  {f79a8ec4-73ca-460f-8cd0-0969b12b0162}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cc7135a9-0080-4fb0-8aab-8353946b703d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9a52f894-71e8-491d-a3ec-95dab365ebfd}, !- Handle
  Room_4_9_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {0fabfa75-9de5-4321-9ea2-2aa924dec890}, !- Target Temperature Schedule Name
  {2f40e9ee-8a51-4f0a-abd7-9e2bbdc78dea}, !- Sensible Fraction Schedule Name
  {b346c17e-0231-41f8-9c67-9b06b6970452}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2f40e9ee-8a51-4f0a-abd7-9e2bbdc78dea}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {96046b45-b452-46ca-b257-4038d3686f06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96046b45-b452-46ca-b257-4038d3686f06}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b346c17e-0231-41f8-9c67-9b06b6970452}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {857aacb4-961d-47a1-842a-87e826ea37dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {857aacb4-961d-47a1-842a-87e826ea37dc}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0fabfa75-9de5-4321-9ea2-2aa924dec890}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6d9ab0f8-1c3c-408c-8c24-09faffec71c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d9ab0f8-1c3c-408c-8c24-09faffec71c8}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cc7135a9-0080-4fb0-8aab-8353946b703d}, !- Handle
  Room_4_9_flr_3 Service Water Use 0.05gal/min, !- Name
  {9a52f894-71e8-491d-a3ec-95dab365ebfd}, !- Water Use Equipment Definition Name
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c3a039c6-1262-422c-b5ba-4fb61f5f7703}, !- Handle
  Node 772,                               !- Name
  {bc76f172-f253-4661-96c6-95f11000836d}, !- Inlet Port
  {f6d3af58-0504-47e9-953f-dc32d2846df2}; !- Outlet Port

OS:Connection,
  {bc76f172-f253-4661-96c6-95f11000836d}, !- Handle
  {e171e0b0-d246-445f-bc33-197e83c3ae35}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  63,                                     !- Outlet Port
  {c3a039c6-1262-422c-b5ba-4fb61f5f7703}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d14290e-ae1c-4c3e-94a4-dbc6a39086c2}, !- Handle
  Node 773,                               !- Name
  {f79a8ec4-73ca-460f-8cd0-0969b12b0162}, !- Inlet Port
  {41b65d85-baff-4aa6-bc3b-b4024838b4b6}; !- Outlet Port

OS:Connection,
  {f6d3af58-0504-47e9-953f-dc32d2846df2}, !- Handle
  {c0eeba35-9b87-4e60-916d-0d39969307ae}, !- Name
  {c3a039c6-1262-422c-b5ba-4fb61f5f7703}, !- Source Object
  3,                                      !- Outlet Port
  {9aacdb81-b754-4c39-92f5-e860b69dcc5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79a8ec4-73ca-460f-8cd0-0969b12b0162}, !- Handle
  {6de30fc0-d618-4d36-8490-01b07f1773c3}, !- Name
  {9aacdb81-b754-4c39-92f5-e860b69dcc5a}, !- Source Object
  3,                                      !- Outlet Port
  {0d14290e-ae1c-4c3e-94a4-dbc6a39086c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b65d85-baff-4aa6-bc3b-b4024838b4b6}, !- Handle
  {3645971f-a5fb-4496-a81c-79c884897fc4}, !- Name
  {0d14290e-ae1c-4c3e-94a4-dbc6a39086c2}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fa934e9d-5d70-4847-b780-65807adc78fb}, !- Handle
  Water Use Connections 61,               !- Name
  {a0b3a0ef-579d-474c-9b4f-0bf4380adcf1}, !- Inlet Node Name
  {fc3b38c8-25f1-4537-84ee-c78bdb3d182d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c19d68bc-ee95-46bf-b436-00b4172c7f64}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8f15640c-451c-489c-99e6-ba4e95f185a4}, !- Handle
  Room_5_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781182e-06,                   !- Peak Flow Rate {m3/s}
  {b696877c-5baa-4240-96d4-45e0cb1228d1}, !- Target Temperature Schedule Name
  {55c47cd5-7ce6-48b2-9067-48f2728b71dc}, !- Sensible Fraction Schedule Name
  {5b7015a2-6acc-4d64-ab34-62e5a9aea00b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {55c47cd5-7ce6-48b2-9067-48f2728b71dc}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6b2ca9c3-5ccd-4020-af02-1d5e2ac3716a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b2ca9c3-5ccd-4020-af02-1d5e2ac3716a}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b7015a2-6acc-4d64-ab34-62e5a9aea00b}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {64ee88c3-56d6-44d6-a8e6-148df7aa6d0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64ee88c3-56d6-44d6-a8e6-148df7aa6d0f}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b696877c-5baa-4240-96d4-45e0cb1228d1}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b5ee783a-d157-4b32-a310-a02f7c314c60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5ee783a-d157-4b32-a310-a02f7c314c60}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c19d68bc-ee95-46bf-b436-00b4172c7f64}, !- Handle
  Room_5_flr_3 Service Water Use 0.08gal/min, !- Name
  {8f15640c-451c-489c-99e6-ba4e95f185a4}, !- Water Use Equipment Definition Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {17bb5a92-c29c-4c77-9de3-dc3e23af852b}, !- Handle
  Node 774,                               !- Name
  {dd897785-5a4f-4e7a-835d-3e4a79bb09c1}, !- Inlet Port
  {a0b3a0ef-579d-474c-9b4f-0bf4380adcf1}; !- Outlet Port

OS:Connection,
  {dd897785-5a4f-4e7a-835d-3e4a79bb09c1}, !- Handle
  {3305a06a-0e5a-4d48-939b-54f147a11ec0}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  64,                                     !- Outlet Port
  {17bb5a92-c29c-4c77-9de3-dc3e23af852b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c68efc24-93e5-4f3f-8d49-b4ecb12cbae9}, !- Handle
  Node 775,                               !- Name
  {fc3b38c8-25f1-4537-84ee-c78bdb3d182d}, !- Inlet Port
  {48c209ad-3f82-45ec-a182-fbb162fe4cb5}; !- Outlet Port

OS:Connection,
  {a0b3a0ef-579d-474c-9b4f-0bf4380adcf1}, !- Handle
  {c105227e-f780-4474-b0b8-b3f0a5c7c5d3}, !- Name
  {17bb5a92-c29c-4c77-9de3-dc3e23af852b}, !- Source Object
  3,                                      !- Outlet Port
  {fa934e9d-5d70-4847-b780-65807adc78fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc3b38c8-25f1-4537-84ee-c78bdb3d182d}, !- Handle
  {6f7bdec5-4195-4dde-8031-eae6d435e7d5}, !- Name
  {fa934e9d-5d70-4847-b780-65807adc78fb}, !- Source Object
  3,                                      !- Outlet Port
  {c68efc24-93e5-4f3f-8d49-b4ecb12cbae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48c209ad-3f82-45ec-a182-fbb162fe4cb5}, !- Handle
  {f6dc4e8f-6333-4de8-88e4-7a57a62f8fd2}, !- Name
  {c68efc24-93e5-4f3f-8d49-b4ecb12cbae9}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1ec2bb32-b7d3-4aa2-915a-0049e9c3d995}, !- Handle
  Water Use Connections 62,               !- Name
  {9b93a466-4177-4009-8c71-12f3e6646072}, !- Inlet Node Name
  {bc945a33-25fd-4ca2-9c46-395f42533b7b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {51c336ca-4824-4711-b9c0-e525bab919cd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {570566f7-783a-40cc-a40a-c7bd96dbaf52}, !- Handle
  Room_6_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {66a627e9-38c9-4afa-8dcf-ca7f904edcac}, !- Target Temperature Schedule Name
  {db07cab4-a5e4-4db4-91ef-1142e51c2487}, !- Sensible Fraction Schedule Name
  {c719491d-ee8c-477e-8e34-f75100beac0c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {db07cab4-a5e4-4db4-91ef-1142e51c2487}, !- Handle
  Schedule Ruleset 186,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {39e12dd5-1ab5-456a-8c8d-90ca2d751910}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39e12dd5-1ab5-456a-8c8d-90ca2d751910}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c719491d-ee8c-477e-8e34-f75100beac0c}, !- Handle
  Schedule Ruleset 187,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {289955bf-43bd-44f3-aba6-8bdb481492a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {289955bf-43bd-44f3-aba6-8bdb481492a3}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {66a627e9-38c9-4afa-8dcf-ca7f904edcac}, !- Handle
  Schedule Ruleset 188,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dbb804d8-eeab-4d9c-8086-dda3fb6e69f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbb804d8-eeab-4d9c-8086-dda3fb6e69f5}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {51c336ca-4824-4711-b9c0-e525bab919cd}, !- Handle
  Room_6_flr_3 Service Water Use 0.08gal/min, !- Name
  {570566f7-783a-40cc-a40a-c7bd96dbaf52}, !- Water Use Equipment Definition Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space Name
  {b7567b80-23e5-4562-97c9-b804d8903273}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1a41afd8-5320-4772-9c52-6836952b00ca}, !- Handle
  Node 776,                               !- Name
  {1f1c4ada-9d8c-4e12-89b5-0ff6eeb36c5d}, !- Inlet Port
  {9b93a466-4177-4009-8c71-12f3e6646072}; !- Outlet Port

OS:Connection,
  {1f1c4ada-9d8c-4e12-89b5-0ff6eeb36c5d}, !- Handle
  {38b877d8-a11a-436a-ac10-363594981793}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  65,                                     !- Outlet Port
  {1a41afd8-5320-4772-9c52-6836952b00ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90c11e25-63a7-45b7-83c9-a92a5e0879c4}, !- Handle
  Node 777,                               !- Name
  {bc945a33-25fd-4ca2-9c46-395f42533b7b}, !- Inlet Port
  {01c8e993-4fe8-4caf-89a7-93527db16623}; !- Outlet Port

OS:Connection,
  {9b93a466-4177-4009-8c71-12f3e6646072}, !- Handle
  {432e50cf-0460-40df-a2d2-3c35de1ddeef}, !- Name
  {1a41afd8-5320-4772-9c52-6836952b00ca}, !- Source Object
  3,                                      !- Outlet Port
  {1ec2bb32-b7d3-4aa2-915a-0049e9c3d995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc945a33-25fd-4ca2-9c46-395f42533b7b}, !- Handle
  {779fafb4-7beb-4f28-943c-5c697dc6e268}, !- Name
  {1ec2bb32-b7d3-4aa2-915a-0049e9c3d995}, !- Source Object
  3,                                      !- Outlet Port
  {90c11e25-63a7-45b7-83c9-a92a5e0879c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01c8e993-4fe8-4caf-89a7-93527db16623}, !- Handle
  {f986c50d-c12f-4025-a3fa-2e07651a7e86}, !- Name
  {90c11e25-63a7-45b7-83c9-a92a5e0879c4}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b59e2653-e756-41c5-a27f-d8330f25cd3a}, !- Handle
  Water Use Connections 63,               !- Name
  {308975ed-5024-410c-9428-b8a9344bd788}, !- Inlet Node Name
  {b326f88a-263b-44c0-a872-22ef2f05d069}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {25782a2e-6c2d-42ff-aebc-31ccf26b7067}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e2897f30-e7fb-4e62-9fa4-d0d026629372}, !- Handle
  Storage_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.53020740898892e-06,                   !- Peak Flow Rate {m3/s}
  {aee2e7b9-94f5-4d87-8100-b4d638cc7baf}, !- Target Temperature Schedule Name
  {9dae4276-9fbe-4bb7-883a-8406f13b2ffc}, !- Sensible Fraction Schedule Name
  {25a529a7-fbbb-4a63-bab3-51c87143ead2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9dae4276-9fbe-4bb7-883a-8406f13b2ffc}, !- Handle
  Schedule Ruleset 189,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b994d00f-004f-45f3-8033-561603444502}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b994d00f-004f-45f3-8033-561603444502}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {25a529a7-fbbb-4a63-bab3-51c87143ead2}, !- Handle
  Schedule Ruleset 190,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {90ad0e46-4526-4c6c-a83c-1a60630b6cbf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90ad0e46-4526-4c6c-a83c-1a60630b6cbf}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aee2e7b9-94f5-4d87-8100-b4d638cc7baf}, !- Handle
  Schedule Ruleset 191,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {500e458e-ac3a-4aea-ba5b-1421b662f918}; !- Default Day Schedule Name

OS:Schedule:Day,
  {500e458e-ac3a-4aea-ba5b-1421b662f918}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {25782a2e-6c2d-42ff-aebc-31ccf26b7067}, !- Handle
  Storage_flr_1 Service Water Use 0.02gal/min, !- Name
  {e2897f30-e7fb-4e62-9fa4-d0d026629372}, !- Water Use Equipment Definition Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space Name
  {9de42576-02e8-41b2-81e0-56ee8b4aaeed}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {60aad7f1-5008-4812-9255-ab0c9f423901}, !- Handle
  Node 778,                               !- Name
  {434f5ef8-b647-433c-bf1d-8dae97f03543}, !- Inlet Port
  {308975ed-5024-410c-9428-b8a9344bd788}; !- Outlet Port

OS:Connection,
  {434f5ef8-b647-433c-bf1d-8dae97f03543}, !- Handle
  {c628f14f-177a-4ca8-8455-bb127039358d}, !- Name
  {59c4b6a9-122c-4c1f-a378-b9facfd1c679}, !- Source Object
  66,                                     !- Outlet Port
  {60aad7f1-5008-4812-9255-ab0c9f423901}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62af26d7-183e-4092-bdb1-48d55bff6472}, !- Handle
  Node 779,                               !- Name
  {b326f88a-263b-44c0-a872-22ef2f05d069}, !- Inlet Port
  {ab2cb433-3674-459b-b471-68215b15d6a5}; !- Outlet Port

OS:Connection,
  {308975ed-5024-410c-9428-b8a9344bd788}, !- Handle
  {555f9908-1e23-4f30-876e-15060acf7d87}, !- Name
  {60aad7f1-5008-4812-9255-ab0c9f423901}, !- Source Object
  3,                                      !- Outlet Port
  {b59e2653-e756-41c5-a27f-d8330f25cd3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b326f88a-263b-44c0-a872-22ef2f05d069}, !- Handle
  {34c654d7-0b1f-4a9b-af0d-90b4a544b5c0}, !- Name
  {b59e2653-e756-41c5-a27f-d8330f25cd3a}, !- Source Object
  3,                                      !- Outlet Port
  {62af26d7-183e-4092-bdb1-48d55bff6472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab2cb433-3674-459b-b471-68215b15d6a5}, !- Handle
  {b97710b0-bac5-420f-99b3-07107dc3dd1b}, !- Name
  {62af26d7-183e-4092-bdb1-48d55bff6472}, !- Source Object
  3,                                      !- Outlet Port
  {b5a3492b-9da8-44d2-93b0-4dcae0f718a7}, !- Target Object
  66;                                     !- Inlet Port

OS:Sizing:Parameters,
  {b6ba08f5-512f-4a3e-acd3-91312c69e508}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {b82fc839-5b8c-4eac-9d43-36e94de87d79}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {55078f16-cc2c-40be-a019-1655683bdaa7}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3412960b-71cc-4da3-a4c0-287a2470407e}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {5b518e5f-51a1-445b-b925-2d957eb51f3e}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {91729842-d184-4d76-aaeb-31dd43eaa3fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91729842-d184-4d76-aaeb-31dd43eaa3fe}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {590f78d4-a90d-496c-b8dd-f12368d518e8}, !- Handle
  Sys_1_Make-up air unit ERV,             !- Name
  {35889a82-c880-4a90-9ed0-e6489759e5a7}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a32e1541-b319-4c98-b366-fb3a81533106}, !- Supply Air Inlet Node
  {57a744a1-8de5-4fd6-a43d-c4e3c1b2ddf0}, !- Supply Air Outlet Node
  {bfda3484-88e5-4eac-add8-5b2703fed534}, !- Exhaust Air Inlet Node
  {512ae052-35f9-4bf0-8988-de99c2aa382d}, !- Exhaust Air Outlet Node
  2255.55206863202,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6e40e3f8-5ee5-4aaf-aa7f-eaaddfb07784}, !- Handle
  Node 781,                               !- Name
  {57a744a1-8de5-4fd6-a43d-c4e3c1b2ddf0}, !- Inlet Port
  {0f48966b-5ae1-405c-82c1-687f3681bbed}; !- Outlet Port

OS:Connection,
  {a32e1541-b319-4c98-b366-fb3a81533106}, !- Handle
  {78160989-b534-42a3-a68f-0c5b46654aa6}, !- Name
  {01db167b-163c-4786-ac16-d524c8104152}, !- Source Object
  3,                                      !- Outlet Port
  {590f78d4-a90d-496c-b8dd-f12368d518e8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {57a744a1-8de5-4fd6-a43d-c4e3c1b2ddf0}, !- Handle
  {c0fd669c-23fe-4b92-8cef-c038e83654bb}, !- Name
  {590f78d4-a90d-496c-b8dd-f12368d518e8}, !- Source Object
  13,                                     !- Outlet Port
  {6e40e3f8-5ee5-4aaf-aa7f-eaaddfb07784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f48966b-5ae1-405c-82c1-687f3681bbed}, !- Handle
  {4919477a-7699-4d59-a72c-6f7ea7e643b0}, !- Name
  {6e40e3f8-5ee5-4aaf-aa7f-eaaddfb07784}, !- Source Object
  3,                                      !- Outlet Port
  {ce10a8a6-7b8a-441d-af92-348a47f546c3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {943b01b7-dc30-43a1-9391-4c644b3c20b3}, !- Handle
  Node 782,                               !- Name
  {95494bef-fc9f-4b96-bb83-bae47594697d}, !- Inlet Port
  {bfda3484-88e5-4eac-add8-5b2703fed534}; !- Outlet Port

OS:Connection,
  {95494bef-fc9f-4b96-bb83-bae47594697d}, !- Handle
  {907ffcac-3842-49d0-b31a-87f0141c7e4f}, !- Name
  {ce10a8a6-7b8a-441d-af92-348a47f546c3}, !- Source Object
  7,                                      !- Outlet Port
  {943b01b7-dc30-43a1-9391-4c644b3c20b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfda3484-88e5-4eac-add8-5b2703fed534}, !- Handle
  {51e91d06-eafc-40cd-9516-a3a7c7dc7755}, !- Name
  {943b01b7-dc30-43a1-9391-4c644b3c20b3}, !- Source Object
  3,                                      !- Outlet Port
  {590f78d4-a90d-496c-b8dd-f12368d518e8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {512ae052-35f9-4bf0-8988-de99c2aa382d}, !- Handle
  {1385778e-aede-4634-808a-5e124d042d4f}, !- Name
  {590f78d4-a90d-496c-b8dd-f12368d518e8}, !- Source Object
  15,                                     !- Outlet Port
  {bcbcda7f-6d93-4443-bc2a-c9430490b890}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2765e58d-039e-4ddf-8d3a-3fc09325dddf}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8258aebb-d85d-473c-8c05-6fefe9dc4feb}, !- Reference Setpoint Node Name
  {8258aebb-d85d-473c-8c05-6fefe9dc4feb}, !- Mixed Air Stream Node Name
  {01db167b-163c-4786-ac16-d524c8104152}, !- Outdoor Air Stream Node Name
  {ac6ac4ac-82e8-4b43-9df9-3326def689fe}, !- Return Air Stream Node Name
  {6e40e3f8-5ee5-4aaf-aa7f-eaaddfb07784}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ec67a655-4224-4c29-bc87-53d0ae3bd6f4}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {35889a82-c880-4a90-9ed0-e6489759e5a7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7ef1c582-1d9b-4d48-95be-66a1251dd762}, !- Control Zone or Zone List Name
  {67585b82-b79b-4e24-9a6e-b7f208e65e29}, !- Cooling Control Zone or Zone List Name
  {08d9cc2d-cd4e-4bf7-800a-3623c349f45d}, !- Heating Control Zone or Zone List Name
  {2a42837c-694b-4a83-90f4-34a1ddaeb252}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7ef1c582-1d9b-4d48-95be-66a1251dd762}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {67585b82-b79b-4e24-9a6e-b7f208e65e29}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {08d9cc2d-cd4e-4bf7-800a-3623c349f45d}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2a42837c-694b-4a83-90f4-34a1ddaeb252}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3e274b11-d86e-4633-b981-809980766c0d}, !- Handle
  Sys_1_Make-up air unit Occ Sch,         !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  {340922e6-1f1b-4d41-a6f5-252433f8bd50}, !- Default Day Schedule Name
  {b44c33a5-6bec-4355-87c1-d92c541f2045}, !- Summer Design Day Schedule Name
  {276494f0-4034-45c4-9b6a-bd5e7f9e3223}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {340922e6-1f1b-4d41-a6f5-252433f8bd50}, !- Handle
  Sys_1_Make-up air unit Occ Sch Default, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d4c4ccbb-d416-43c9-ae1f-e8320cab157e}, !- Handle
  {3e274b11-d86e-4633-b981-809980766c0d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  59.433568578272578,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 20:00:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 20:00:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ef1b74a5-a856-45dc-bf3e-0c62e8c7049f}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {276494f0-4034-45c4-9b6a-bd5e7f9e3223}, !- Handle
  Sys_1_Make-up air unit Occ Sch Winter Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6cc04ce-f241-459e-b552-640009ab9e1e}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b44c33a5-6bec-4355-87c1-d92c541f2045}, !- Handle
  Sys_1_Make-up air unit Occ Sch Summer Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ee4636f5-2f22-46ab-af6a-5a997fd1443c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {35889a82-c880-4a90-9ed0-e6489759e5a7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cca9480c-98a5-4ff4-a099-22cd6b6f8bb3}, !- Control Zone or Zone List Name
  {a2bf82ce-d582-46b4-b365-b786ef140298}, !- Cooling Control Zone or Zone List Name
  {97a36a50-42b1-493e-acdf-aa31254d71bb}, !- Heating Control Zone or Zone List Name
  {2567b64b-4dfd-48f2-8ce7-c908ea9e7007}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cca9480c-98a5-4ff4-a099-22cd6b6f8bb3}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {a2bf82ce-d582-46b4-b365-b786ef140298}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {97a36a50-42b1-493e-acdf-aa31254d71bb}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2567b64b-4dfd-48f2-8ce7-c908ea9e7007}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fb05879f-7cfb-4867-82cb-17325b2389fb}, !- Handle
  Sys_3_PSZ Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Occ Sch, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  {657d0e5e-4f50-4e63-b128-6a7d84a140a6}, !- Default Day Schedule Name
  {c8de4a6f-5dcd-4542-b0ad-e3866c23f5f7}, !- Summer Design Day Schedule Name
  {da857f90-2052-426d-aff6-8a8219f578c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {657d0e5e-4f50-4e63-b128-6a7d84a140a6}, !- Handle
  Sys_3_PSZ Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Occ Sch Default, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {03346e26-3edc-4144-8ef2-1fbe3dc18fad}, !- Handle
  {fb05879f-7cfb-4867-82cb-17325b2389fb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  33.164659940944873,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 20:00:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 20:00:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4f1a6bcf-5683-4251-93ad-add06713b0da}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da857f90-2052-426d-aff6-8a8219f578c9}, !- Handle
  Sys_3_PSZ Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0eb59077-d4a0-47c9-8405-99c5a5a91de8}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8de4a6f-5dcd-4542-b0ad-e3866c23f5f7}, !- Handle
  Sys_3_PSZ Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df9cf7f1-b087-48a8-a1b8-c813d6f8fc44}, !- Handle
  Sys_3_PSZ Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {fb05879f-7cfb-4867-82cb-17325b2389fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc622542-f3a6-465f-83c7-71806484ff8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc622542-f3a6-465f-83c7-71806484ff8b}, !- Handle
  Sys_3_PSZ Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Occ Sch Saturday, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f9497949-9415-47d5-a943-efb6bfb746bd}, !- Handle
  Sys_3_PSZ Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {fb05879f-7cfb-4867-82cb-17325b2389fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35269f31-6e03-4543-8bb1-6e2c2a829752}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35269f31-6e03-4543-8bb1-6e2c2a829752}, !- Handle
  Sys_3_PSZ Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Occ Sch Sunday, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {fa04db57-e6a0-4775-8d8d-110676c7b328}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {35889a82-c880-4a90-9ed0-e6489759e5a7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3bfa3977-f3e9-4815-8eab-bc937ddfc956}, !- Control Zone or Zone List Name
  {2480d214-dbff-43ae-b1b5-cfbdbc05d0bd}, !- Cooling Control Zone or Zone List Name
  {b11c8f11-f49b-4bb1-a300-a5dc09c3f447}, !- Heating Control Zone or Zone List Name
  {b3b6e842-82ec-4a7e-a4cb-b4b721975795}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3bfa3977-f3e9-4815-8eab-bc937ddfc956}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {2480d214-dbff-43ae-b1b5-cfbdbc05d0bd}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b11c8f11-f49b-4bb1-a300-a5dc09c3f447}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b3b6e842-82ec-4a7e-a4cb-b4b721975795}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8f8236ec-b29b-47d9-b408-da640d3e0317}, !- Handle
  Sys_3_PSZ Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Occ Sch, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  {6bd0e686-e0d6-4df8-9523-6153a0b7080d}, !- Default Day Schedule Name
  {9fa61b2b-3555-499f-a6af-9d0b802b7496}, !- Summer Design Day Schedule Name
  {c6e79c58-c8f7-4539-947f-8fcd89e06319}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bd0e686-e0d6-4df8-9523-6153a0b7080d}, !- Handle
  Sys_3_PSZ Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Occ Sch Default, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {88e9efd7-8e04-4876-8bbb-057bf04fecb0}, !- Handle
  {8f8236ec-b29b-47d9-b408-da640d3e0317}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.1255483468570917,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 20:00:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 20:00:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {292f7a0f-9b8f-4e5a-bd68-a89fe37207d6}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6e79c58-c8f7-4539-947f-8fcd89e06319}, !- Handle
  Sys_3_PSZ Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8534f971-4fc5-48e4-a40f-824426cd3616}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fa61b2b-3555-499f-a6af-9d0b802b7496}, !- Handle
  Sys_3_PSZ Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99628e1d-5842-48fe-a7a9-b3394653109e}, !- Handle
  Sys_3_PSZ Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {8f8236ec-b29b-47d9-b408-da640d3e0317}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d9f6d3c-6ec3-4156-a353-b5e55b87d864}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d9f6d3c-6ec3-4156-a353-b5e55b87d864}, !- Handle
  Sys_3_PSZ Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Occ Sch Saturday, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e2d33564-117f-4703-91cc-e1427d614e24}, !- Handle
  Sys_3_PSZ Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {8f8236ec-b29b-47d9-b408-da640d3e0317}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09413ff7-e0ea-4941-a61b-c54ebc75e09e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09413ff7-e0ea-4941-a61b-c54ebc75e09e}, !- Handle
  Sys_3_PSZ Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN Occ Sch Sunday, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c3fe0a25-49c9-4256-8541-d7a62e23b0f2}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {35889a82-c880-4a90-9ed0-e6489759e5a7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {63201fb7-9e5a-4c6f-8628-71e69efe64f1}, !- Control Zone or Zone List Name
  {3a5aadbd-c5c1-4d64-8edc-3b55c128347b}, !- Cooling Control Zone or Zone List Name
  {22aba27c-390c-4d5c-9389-113d204e31f1}, !- Heating Control Zone or Zone List Name
  {472de2a9-4eac-46d6-af45-e0cb0afe9a12}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {63201fb7-9e5a-4c6f-8628-71e69efe64f1}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {3a5aadbd-c5c1-4d64-8edc-3b55c128347b}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {22aba27c-390c-4d5c-9389-113d204e31f1}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {472de2a9-4eac-46d6-af45-e0cb0afe9a12}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1e64cf27-92e9-4674-ad5b-98baff28685b}, !- Handle
  Sys_3_PSZ Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Occ Sch, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  {1c1252b2-461d-4cff-9828-aa696e92a200}, !- Default Day Schedule Name
  {704a4f4d-f081-45d8-a070-3cdb2cb98bab}, !- Summer Design Day Schedule Name
  {bc7d4201-6ab8-4560-8975-202edd92836d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c1252b2-461d-4cff-9828-aa696e92a200}, !- Handle
  Sys_3_PSZ Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Occ Sch Default, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9efc8b2a-dc46-40af-bfe6-3752edc78aa9}, !- Handle
  {1e64cf27-92e9-4674-ad5b-98baff28685b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  33.164659940944873,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 20:00:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 20:00:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b043d3ee-d037-4b0e-8545-07aca89987d1}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc7d4201-6ab8-4560-8975-202edd92836d}, !- Handle
  Sys_3_PSZ Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f50e14f-c5a0-4a96-a9b6-b11f35ae5564}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {704a4f4d-f081-45d8-a070-3cdb2cb98bab}, !- Handle
  Sys_3_PSZ Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {68d54a47-36e0-4cd0-89fa-62ee5a36b533}, !- Handle
  Sys_3_PSZ Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {1e64cf27-92e9-4674-ad5b-98baff28685b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {61b2e5a6-c9e0-4bb4-ae8f-fb9376b4e095}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61b2e5a6-c9e0-4bb4-ae8f-fb9376b4e095}, !- Handle
  Sys_3_PSZ Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Occ Sch Saturday, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {58413742-3dd8-4097-9ad5-b8198f180491}, !- Handle
  Sys_3_PSZ Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {1e64cf27-92e9-4674-ad5b-98baff28685b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53ccfb41-637e-48fc-b12b-f887bd6ee781}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53ccfb41-637e-48fc-b12b-f887bd6ee781}, !- Handle
  Sys_3_PSZ Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN Occ Sch Sunday, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {f69811a8-49e4-44cd-9d28-b03c22d059ff}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {35889a82-c880-4a90-9ed0-e6489759e5a7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {81fb94c9-0ab3-4516-bfe9-02ba1035f4bb}, !- Control Zone or Zone List Name
  {4b1bae08-1406-4dad-8f75-c8b113bbc471}, !- Cooling Control Zone or Zone List Name
  {95637a69-942d-4ede-973b-eb1f30846a9f}, !- Heating Control Zone or Zone List Name
  {4474239f-a83a-44aa-acc6-ed307a651164}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {81fb94c9-0ab3-4516-bfe9-02ba1035f4bb}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {4b1bae08-1406-4dad-8f75-c8b113bbc471}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {95637a69-942d-4ede-973b-eb1f30846a9f}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4474239f-a83a-44aa-acc6-ed307a651164}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a49460d3-bd35-441f-a4c1-ea875d056488}, !- Handle
  Sys_3_PSZ Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Occ Sch, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  {5fe4a7c1-02e7-42bb-a099-c3907c0b0c66}, !- Default Day Schedule Name
  {6c3f4bcc-c6bb-46d0-a9d9-f875a301dc40}, !- Summer Design Day Schedule Name
  {7a70ca4d-69a7-4bcb-9a00-3aa2eb87b314}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5fe4a7c1-02e7-42bb-a099-c3907c0b0c66}, !- Handle
  Sys_3_PSZ Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Occ Sch Default, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {03d1727f-86c6-4fe6-a111-ce6d6f9f3d6f}, !- Handle
  {a49460d3-bd35-441f-a4c1-ea875d056488}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.1706138819569327,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 20:00:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 20:00:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {df667ae6-a318-4adc-aa8f-6beb3b703efd}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a70ca4d-69a7-4bcb-9a00-3aa2eb87b314}, !- Handle
  Sys_3_PSZ Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {448608dc-ef81-44a7-bc58-6dda8a23fc1b}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c3f4bcc-c6bb-46d0-a9d9-f875a301dc40}, !- Handle
  Sys_3_PSZ Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4743a3bf-db7f-41b7-8394-49d70f2726da}, !- Handle
  Sys_3_PSZ Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {a49460d3-bd35-441f-a4c1-ea875d056488}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c8c96288-9413-4e23-8e1d-17ce34f4cb33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8c96288-9413-4e23-8e1d-17ce34f4cb33}, !- Handle
  Sys_3_PSZ Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Occ Sch Saturday, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f097bbfa-1135-41b5-be9a-6a112875511f}, !- Handle
  Sys_3_PSZ Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {a49460d3-bd35-441f-a4c1-ea875d056488}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d39e67a-d66a-4ead-8cf6-82c543bca6d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d39e67a-d66a-4ead-8cf6-82c543bca6d5}, !- Handle
  Sys_3_PSZ Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN Occ Sch Sunday, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {2812791b-55b8-41c8-8779-eaff6e6a68a3}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {35889a82-c880-4a90-9ed0-e6489759e5a7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a597ae4d-e864-4400-b661-fdab4e5d38e2}, !- Control Zone or Zone List Name
  {7383b055-f8a2-44c7-b452-e0c0cc83a1ed}, !- Cooling Control Zone or Zone List Name
  {437438c7-1027-4cdc-96ad-fa5075015ca1}, !- Heating Control Zone or Zone List Name
  {eebac050-fed4-4b8b-b52f-e0d3e48c2530}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a597ae4d-e864-4400-b661-fdab4e5d38e2}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {7383b055-f8a2-44c7-b452-e0c0cc83a1ed}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {437438c7-1027-4cdc-96ad-fa5075015ca1}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {eebac050-fed4-4b8b-b52f-e0d3e48c2530}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8679fba8-c30a-4c21-ba05-8e9bcf932bf9}, !- Handle
  Sys_3_PSZ Sp-Laundry_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  {2df9c030-ce4a-469c-910a-fa8b568316d3}, !- Default Day Schedule Name
  {8a2f5fb1-99ef-488b-8a8e-35b0b85355c3}, !- Summer Design Day Schedule Name
  {63d70af0-bff1-4792-830f-b0b23ca13c89}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2df9c030-ce4a-469c-910a-fa8b568316d3}, !- Handle
  Sys_3_PSZ Sp-Laundry_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Default, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {56224818-5ee4-479b-b7e7-38ee9f0627c5}, !- Handle
  {8679fba8-c30a-4c21-ba05-8e9bcf932bf9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.9060457677165372,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 20:00:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 20:00:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6b602fa7-074c-4a90-b53c-b275fcb4898d}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63d70af0-bff1-4792-830f-b0b23ca13c89}, !- Handle
  Sys_3_PSZ Sp-Laundry_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0cd7ce74-8210-4f42-98ba-e8fbbd9bfbd5}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a2f5fb1-99ef-488b-8a8e-35b0b85355c3}, !- Handle
  Sys_3_PSZ Sp-Laundry_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a88d1d96-799e-47d5-9f7c-1606d74df28e}, !- Handle
  Sys_3_PSZ Sp-Laundry_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {8679fba8-c30a-4c21-ba05-8e9bcf932bf9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb64927d-f1eb-454f-b643-ed402a536205}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb64927d-f1eb-454f-b643-ed402a536205}, !- Handle
  Sys_3_PSZ Sp-Laundry_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN Occ Sch Sunday, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {2e566615-7484-4963-94a8-3dc3c2f64386}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {35889a82-c880-4a90-9ed0-e6489759e5a7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ebe8f1ea-f0e4-4aa1-aa57-eb55e0be5bc4}, !- Control Zone or Zone List Name
  {170e9084-1898-4116-aa10-4a7d4eabc133}, !- Cooling Control Zone or Zone List Name
  {36a7b4bf-9ddb-43ea-852e-c6f9fc393203}, !- Heating Control Zone or Zone List Name
  {73b034d6-b0e3-46de-adf2-1cfb9012b6b3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ebe8f1ea-f0e4-4aa1-aa57-eb55e0be5bc4}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {170e9084-1898-4116-aa10-4a7d4eabc133}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {36a7b4bf-9ddb-43ea-852e-c6f9fc393203}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {73b034d6-b0e3-46de-adf2-1cfb9012b6b3}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b00d280e-e4b4-4aa9-bc7f-e232a265aa7a}, !- Handle
  Sys_4_PSZ_Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  {2f7dadad-a919-41ce-ab02-becabf51b07c}, !- Default Day Schedule Name
  {66b24b0a-13de-43b5-9497-ca3956877622}, !- Summer Design Day Schedule Name
  {0c38ee09-4c49-48ad-83e5-83740b1f51a6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f7dadad-a919-41ce-ab02-becabf51b07c}, !- Handle
  Sys_4_PSZ_Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Default, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {47adbc1c-15d2-44bd-a649-77bfb6d665e3}, !- Handle
  {b00d280e-e4b4-4aa9-bc7f-e232a265aa7a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  19.80895423228338,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 20:00:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 20:00:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {94b9cc16-4168-47d1-9120-662157929a01}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c38ee09-4c49-48ad-83e5-83740b1f51a6}, !- Handle
  Sys_4_PSZ_Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4eb694d-14d8-4f58-a2d7-183ca73bbc91}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66b24b0a-13de-43b5-9497-ca3956877622}, !- Handle
  Sys_4_PSZ_Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f8b1362-d4cc-4e41-bf62-ce48dbf3397b}, !- Handle
  Sys_4_PSZ_Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {b00d280e-e4b4-4aa9-bc7f-e232a265aa7a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e8daba4-1b87-431a-8c40-ff2927290ff2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e8daba4-1b87-431a-8c40-ff2927290ff2}, !- Handle
  Sys_4_PSZ_Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Saturday, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6e26e6e2-5d23-425d-a4ba-8132c1c94a8b}, !- Handle
  Sys_4_PSZ_Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {b00d280e-e4b4-4aa9-bc7f-e232a265aa7a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a898a053-a160-4fd9-ad0c-330ef6f03ed6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a898a053-a160-4fd9-ad0c-330ef6f03ed6}, !- Handle
  Sys_4_PSZ_Sp-Basement Sys-4 Flr-1 Sch-E HPlcmt-north ZN Occ Sch Sunday, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fc967aa2-7764-4ded-96c7-ce73617aca37}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {35889a82-c880-4a90-9ed0-e6489759e5a7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {245477bb-cc59-4565-b074-af01cada2636}, !- Control Zone or Zone List Name
  {14d745aa-34f7-43a5-9366-49cbcf4b3891}, !- Cooling Control Zone or Zone List Name
  {e935134f-4f12-4aec-8628-fd5bdf0e2c9b}, !- Heating Control Zone or Zone List Name
  {6c626f77-5107-461a-8082-b4a8fe46b701}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {245477bb-cc59-4565-b074-af01cada2636}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {14d745aa-34f7-43a5-9366-49cbcf4b3891}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e935134f-4f12-4aec-8628-fd5bdf0e2c9b}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6c626f77-5107-461a-8082-b4a8fe46b701}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0e58ee1d-6b7e-4825-8341-6134062029e1}, !- Handle
  Sys_4_PSZ_Sp-Storage_Flr_1 Sys-4 Flr-2 Sch-E HPlcmt-north ZN Occ Sch, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  {81843ffb-51b6-4266-9b72-9b696733936e}, !- Default Day Schedule Name
  {784af92d-5fab-45ae-8910-b2efdd7446f7}, !- Summer Design Day Schedule Name
  {8c2ff2f9-6af8-438a-ab34-53160cbc156a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {81843ffb-51b6-4266-9b72-9b696733936e}, !- Handle
  Sys_4_PSZ_Sp-Storage_Flr_1 Sys-4 Flr-2 Sch-E HPlcmt-north ZN Occ Sch Default, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7534507f-2be6-4c0f-a3e1-06eddb9ba7f2}, !- Handle
  {0e58ee1d-6b7e-4825-8341-6134062029e1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.94858169291338101,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 20:00:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 20:00:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9637241d-2082-4425-97a2-211ce47c7871}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c2ff2f9-6af8-438a-ab34-53160cbc156a}, !- Handle
  Sys_4_PSZ_Sp-Storage_Flr_1 Sys-4 Flr-2 Sch-E HPlcmt-north ZN Occ Sch Winter Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e17b7478-7a53-4a49-9a7c-be99a6957b4e}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {784af92d-5fab-45ae-8910-b2efdd7446f7}, !- Handle
  Sys_4_PSZ_Sp-Storage_Flr_1 Sys-4 Flr-2 Sch-E HPlcmt-north ZN Occ Sch Summer Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c693c457-c640-407e-8d8b-8ab9a5b40ce6}, !- Handle
  Sys_4_PSZ_Sp-Storage_Flr_1 Sys-4 Flr-2 Sch-E HPlcmt-north ZN Occ Sch Saturday Rule, !- Name
  {0e58ee1d-6b7e-4825-8341-6134062029e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0ad5520b-2edd-40de-8741-f55817d83e5a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ad5520b-2edd-40de-8741-f55817d83e5a}, !- Handle
  Sys_4_PSZ_Sp-Storage_Flr_1 Sys-4 Flr-2 Sch-E HPlcmt-north ZN Occ Sch Saturday, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ce923ad4-d4ba-44ea-beaa-85c6b2a5e48e}, !- Handle
  Sys_4_PSZ_Sp-Storage_Flr_1 Sys-4 Flr-2 Sch-E HPlcmt-north ZN Occ Sch Sunday Rule, !- Name
  {0e58ee1d-6b7e-4825-8341-6134062029e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8fe93d8-77a0-453f-b557-159d10e6f80b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8fe93d8-77a0-453f-b557-159d10e6f80b}, !- Handle
  Sys_4_PSZ_Sp-Storage_Flr_1 Sys-4 Flr-2 Sch-E HPlcmt-north ZN Occ Sch Sunday, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0935dad2-340e-4943-88eb-256529717eab}, !- Handle
  Sys_6_VAV with Reheat ERV,              !- Name
  {35889a82-c880-4a90-9ed0-e6489759e5a7}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5eb08c7e-9ebf-4864-b9be-93a35ab3f9f5}, !- Supply Air Inlet Node
  {082a1c61-ab73-4fc3-8a86-92e39e7f3b6a}, !- Supply Air Outlet Node
  {a424b9b5-8a34-436a-a658-011f78ffb479}, !- Exhaust Air Inlet Node
  {a91af7f7-ec66-4be8-8fdf-c14e765e83f0}, !- Exhaust Air Outlet Node
  1815.59827620246,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8ac945c4-be4a-4be0-a477-30f175d9a785}, !- Handle
  Node 783,                               !- Name
  {082a1c61-ab73-4fc3-8a86-92e39e7f3b6a}, !- Inlet Port
  {617d1fa1-ce03-4eef-92b2-7d56541f860f}; !- Outlet Port

OS:Connection,
  {5eb08c7e-9ebf-4864-b9be-93a35ab3f9f5}, !- Handle
  {0a057b6d-5f90-4d5d-a865-ce316d349723}, !- Name
  {1e2fee63-e914-4d41-a540-755005532946}, !- Source Object
  3,                                      !- Outlet Port
  {0935dad2-340e-4943-88eb-256529717eab}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {082a1c61-ab73-4fc3-8a86-92e39e7f3b6a}, !- Handle
  {417bdc76-328b-474c-b181-6803b8496060}, !- Name
  {0935dad2-340e-4943-88eb-256529717eab}, !- Source Object
  13,                                     !- Outlet Port
  {8ac945c4-be4a-4be0-a477-30f175d9a785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {617d1fa1-ce03-4eef-92b2-7d56541f860f}, !- Handle
  {33d0d416-a9e7-4901-9bfa-4cfbdab8d51b}, !- Name
  {8ac945c4-be4a-4be0-a477-30f175d9a785}, !- Source Object
  3,                                      !- Outlet Port
  {068d2fa1-0a79-40b9-8ecd-55dacf6706aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {34a6eba6-7a67-4c16-9897-f77f4fb2d1f8}, !- Handle
  Node 784,                               !- Name
  {deac99be-34b7-4dfb-9d85-c08100c53560}, !- Inlet Port
  {a424b9b5-8a34-436a-a658-011f78ffb479}; !- Outlet Port

OS:Connection,
  {deac99be-34b7-4dfb-9d85-c08100c53560}, !- Handle
  {79d4f9c0-707f-474a-908e-72235cd5acf5}, !- Name
  {068d2fa1-0a79-40b9-8ecd-55dacf6706aa}, !- Source Object
  7,                                      !- Outlet Port
  {34a6eba6-7a67-4c16-9897-f77f4fb2d1f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a424b9b5-8a34-436a-a658-011f78ffb479}, !- Handle
  {558863e0-40bd-4771-aaca-02b5734becbc}, !- Name
  {34a6eba6-7a67-4c16-9897-f77f4fb2d1f8}, !- Source Object
  3,                                      !- Outlet Port
  {0935dad2-340e-4943-88eb-256529717eab}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a91af7f7-ec66-4be8-8fdf-c14e765e83f0}, !- Handle
  {c1796a70-9788-48d7-9de3-0258ce8e35f0}, !- Name
  {0935dad2-340e-4943-88eb-256529717eab}, !- Source Object
  15,                                     !- Outlet Port
  {0ceab1e9-d8af-44bc-ace9-28d463b32f20}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6aec15b1-2824-43b5-ade1-c24463526cec}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3ab54871-d81e-4c20-95a2-7a32583ff590}, !- Reference Setpoint Node Name
  {3ab54871-d81e-4c20-95a2-7a32583ff590}, !- Mixed Air Stream Node Name
  {1e2fee63-e914-4d41-a540-755005532946}, !- Outdoor Air Stream Node Name
  {34c3cd7e-80d8-42ed-bbad-5fb98ab176b4}, !- Return Air Stream Node Name
  {8ac945c4-be4a-4be0-a477-30f175d9a785}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {94849ea1-aa5e-46a8-beaa-b284010d1da6}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {35889a82-c880-4a90-9ed0-e6489759e5a7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d82834fa-ce60-4510-ac75-9c697fb248ca}, !- Control Zone or Zone List Name
  {d51a6686-393b-4f6e-a39d-168e2bb4f72f}, !- Cooling Control Zone or Zone List Name
  {effc4bb3-7ecc-4a42-af19-cdafabd38603}, !- Heating Control Zone or Zone List Name
  {6d3c3a17-9dd9-4846-bcdd-a99a9cc56d4f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d82834fa-ce60-4510-ac75-9c697fb248ca}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {d51a6686-393b-4f6e-a39d-168e2bb4f72f}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {effc4bb3-7ecc-4a42-af19-cdafabd38603}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6d3c3a17-9dd9-4846-bcdd-a99a9cc56d4f}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8a2713d9-634a-4f91-a338-1a210651d61e}, !- Handle
  Sys_6_VAV with Reheat Occ Sch,          !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  {be45792c-e98a-43b6-8b04-611e236579ce}, !- Default Day Schedule Name
  {ea99b8bf-55a1-4c52-a0cd-73f71174b16c}, !- Summer Design Day Schedule Name
  {033a2bb5-b785-426f-8e93-c8471848b67e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be45792c-e98a-43b6-8b04-611e236579ce}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Default,  !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {07719908-559c-45f7-b772-6ae1fb46cc41}, !- Handle
  {8a2713d9-634a-4f91-a338-1a210651d61e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  145.91022454173728,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-03-19 20:00:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-03-19 20:00:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {adec663f-43df-47d5-9db3-da7bf23c5ad3}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {033a2bb5-b785-426f-8e93-c8471848b67e}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Winter Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bab2cfef-98d0-4b3f-bbe5-3b8f1c2f3175}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea99b8bf-55a1-4c52-a0cd-73f71174b16c}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Summer Design Day, !- Name
  {90e7747f-f49e-46d4-98e7-59e72d76ef64}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3c7fe667-d77b-43cd-b8ab-03674c54bb77}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4ae093dd-3500-4b52-9c9f-abc5dd29673c}, !- Handle
  Sys6VAVwithReheatHtgSch0,               !- Name
  {a15c868b-34d7-4d8d-bc4d-a224a88971d2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {42f07597-5832-44a0-8aff-09dce4209af3}, !- Handle
  Sys6VAVwithReheatClgSch0,               !- Name
  {0a58e859-f12f-4684-8c54-01670a07b42f}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {1188f126-989b-4553-841b-0ab5d8020b52}, !- Handle
  Sys6VAVwithReheatOptimumStartProg0,     !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}<23.9 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}>1.7, !- Program Line 1
  SET {42f07597-5832-44a0-8aff-09dce4209af3} = 29.4, !- Program Line 2
  SET {4ae093dd-3500-4b52-9c9f-abc5dd29673c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}<23.9 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}>1.7, !- Program Line 4
  SET {42f07597-5832-44a0-8aff-09dce4209af3} = 29.4, !- Program Line 5
  SET {4ae093dd-3500-4b52-9c9f-abc5dd29673c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}<23.9 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}>1.7, !- Program Line 7
  SET {42f07597-5832-44a0-8aff-09dce4209af3} = 29.4, !- Program Line 8
  SET {4ae093dd-3500-4b52-9c9f-abc5dd29673c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}<23.9 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}>1.7, !- Program Line 10
  SET {42f07597-5832-44a0-8aff-09dce4209af3} = 29.4, !- Program Line 11
  SET {4ae093dd-3500-4b52-9c9f-abc5dd29673c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {42f07597-5832-44a0-8aff-09dce4209af3} = NULL, !- Program Line 14
  SET {4ae093dd-3500-4b52-9c9f-abc5dd29673c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {49eab269-6f82-49b9-98ba-9be9b76e2471}, !- Handle
  Sys6VAVwithReheatOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {1188f126-989b-4553-841b-0ab5d8020b52}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {a10b6a0f-77d0-4f59-80f1-379b9a3a99fe}, !- Handle
  Sys6VAVwithReheatHtgSch1,               !- Name
  {22be122f-6ce0-415e-afc7-e127d4ec4192}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {4671a14c-d24c-46bb-bf27-f18da24dd8a1}, !- Handle
  Sys6VAVwithReheatClgSch1,               !- Name
  {a6f84cf8-447e-47e2-889a-a9b4a15aafb2}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {26935f16-7049-4d51-8e4e-1698b74a5282}, !- Handle
  Sys6VAVwithReheatOptimumStartProg1,     !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}<23.9 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}>1.7, !- Program Line 1
  SET {4671a14c-d24c-46bb-bf27-f18da24dd8a1} = 29.4, !- Program Line 2
  SET {a10b6a0f-77d0-4f59-80f1-379b9a3a99fe} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}<23.9 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}>1.7, !- Program Line 4
  SET {4671a14c-d24c-46bb-bf27-f18da24dd8a1} = 29.4, !- Program Line 5
  SET {a10b6a0f-77d0-4f59-80f1-379b9a3a99fe} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}<23.9 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}>1.7, !- Program Line 7
  SET {4671a14c-d24c-46bb-bf27-f18da24dd8a1} = 29.4, !- Program Line 8
  SET {a10b6a0f-77d0-4f59-80f1-379b9a3a99fe} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}<23.9 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}>1.7, !- Program Line 10
  SET {4671a14c-d24c-46bb-bf27-f18da24dd8a1} = 29.4, !- Program Line 11
  SET {a10b6a0f-77d0-4f59-80f1-379b9a3a99fe} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {4671a14c-d24c-46bb-bf27-f18da24dd8a1} = NULL, !- Program Line 14
  SET {a10b6a0f-77d0-4f59-80f1-379b9a3a99fe} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {382cde59-c70c-4c43-ae46-4692084a8c5f}, !- Handle
  Sys6VAVwithReheatOptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {26935f16-7049-4d51-8e4e-1698b74a5282}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {99aa6e78-6abf-4497-97a5-9d960a50a57a}, !- Handle
  Sys6VAVwithReheatHtgSch2,               !- Name
  {6a123e1a-21ed-4b15-aadb-3e8cc846edde}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {cc17734c-3ea1-40a5-9900-1b9c2524b522}, !- Handle
  Sys6VAVwithReheatClgSch2,               !- Name
  {ef840ddc-654e-4321-b2bf-f01b0e9fa3f1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {bebf27e9-bd86-4ff6-a17e-67b0dca0348b}, !- Handle
  Sys6VAVwithReheatOptimumStartProg2,     !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}<23.9 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}>1.7, !- Program Line 1
  SET {cc17734c-3ea1-40a5-9900-1b9c2524b522} = 29.4, !- Program Line 2
  SET {99aa6e78-6abf-4497-97a5-9d960a50a57a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}<23.9 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}>1.7, !- Program Line 4
  SET {cc17734c-3ea1-40a5-9900-1b9c2524b522} = 29.4, !- Program Line 5
  SET {99aa6e78-6abf-4497-97a5-9d960a50a57a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}<23.9 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}>1.7, !- Program Line 7
  SET {cc17734c-3ea1-40a5-9900-1b9c2524b522} = 29.4, !- Program Line 8
  SET {99aa6e78-6abf-4497-97a5-9d960a50a57a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}<23.9 && {3c7fe667-d77b-43cd-b8ab-03674c54bb77}>1.7, !- Program Line 10
  SET {cc17734c-3ea1-40a5-9900-1b9c2524b522} = 29.4, !- Program Line 11
  SET {99aa6e78-6abf-4497-97a5-9d960a50a57a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {cc17734c-3ea1-40a5-9900-1b9c2524b522} = NULL, !- Program Line 14
  SET {99aa6e78-6abf-4497-97a5-9d960a50a57a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {1b762d8a-7220-4a19-89cb-e5f34518caf7}, !- Handle
  Sys6VAVwithReheatOptimumStartCallingManager2, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {bebf27e9-bd86-4ff6-a17e-67b0dca0348b}; !- Program Name 1

OS:Curve:Biquadratic,
  {967d9b8b-2190-4dd0-8158-e70e702958b7}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d68154a8-445e-416d-94cb-04dac3d15b55}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6129912-5eb5-4252-9791-57cb62987d30}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e42d2f29-235b-424c-9fde-131da0ea6810}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {731b0043-d28b-4a68-88f3-2f7d0960ef10}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7056f76f-ab82-4d0e-a2f1-3970b3d4f647}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {fdbc2444-9cf4-459c-8327-a09345d922c0}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b4e7f145-ddd6-4ad2-a0fa-8d6eda923dca}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {327c9f3b-6b30-462d-b572-e677733761f5}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {81a4a437-b3e7-4c63-9220-60a7e4ed95ae}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4aa907f6-bb44-4e7b-a42c-fec779ad851e}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

