  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {6cf3857f-02d0-4cb9-9e4a-59d3850077df}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Inlet Air Node, !- Name
  {f990b930-48fe-4a8f-89d1-41bc28e7c7b6}, !- Inlet Port
  {4ee11a2c-46d4-42d4-bf50-b003a4e3eb2f}; !- Outlet Port

OS:Connection,
  {f990b930-48fe-4a8f-89d1-41bc28e7c7b6}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  22,                                     !- Outlet Port
  {6cf3857f-02d0-4cb9-9e4a-59d3850077df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee11a2c-46d4-42d4-bf50-b003a4e3eb2f}, !- Handle
  {6cf3857f-02d0-4cb9-9e4a-59d3850077df}, !- Source Object
  3,                                      !- Outlet Port
  {4db90dee-0bb2-4952-ae8b-992b1d9b220d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cc743c3-16ec-41b1-aee3-92522e3ff1ae}, !- Handle
  {4db90dee-0bb2-4952-ae8b-992b1d9b220d}, !- Source Object
  4,                                      !- Outlet Port
  {2076bad4-3ba4-4f31-b45b-58930980dfc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {42c12ccf-ec07-4528-8ea7-dbb799524140}, !- Handle
  Coil Heating Electric 22,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1de59e09-b525-4aee-8c65-5d36e03b9640}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8cc38d7a-ff76-4f1f-940e-c7bdb315da17}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {83095db8-0883-4be6-921f-c93467412b45}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2ef3be71-fdcb-4a1a-a0a6-0d01659f926d}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d6991aea-cf24-4fa8-9734-e761f457acd7}, !- Handle
  Curve Cubic 22,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {28bd93bf-0bd9-4ca1-9557-bc28106b357a}, !- Handle
  Coil Cooling DX Single Speed 21 6kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bf6d8f81-e942-4914-9fe0-e281a6bac5d4}, !- Handle
  Fan On Off 21,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dcbe3e94-9e3b-46d1-9978-62ef6a506eba}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {11c2dde6-a416-4753-950f-bfee31c05879}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dcbe3e94-9e3b-46d1-9978-62ef6a506eba}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {11c2dde6-a416-4753-950f-bfee31c05879}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {59c7a991-b353-40a8-bb0b-481565894bf2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {437f0b4b-fccf-47ea-8673-27f9eccfeb5c}, !- Air Inlet Node Name
  {d74b1ead-b7f0-4f68-ac00-a544f6ebe70b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bf6d8f81-e942-4914-9fe0-e281a6bac5d4}, !- Supply Air Fan Name
  {42c12ccf-ec07-4528-8ea7-dbb799524140}, !- Heating Coil Name
  {28bd93bf-0bd9-4ca1-9557-bc28106b357a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9e79a3f2-001d-4ac3-b9f9-675fd3109094}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13 PTAC Inlet Air Node, !- Name
  {d876333b-bce1-45b4-b040-2c8bd7ca1c4e}, !- Inlet Port
  {437f0b4b-fccf-47ea-8673-27f9eccfeb5c}; !- Outlet Port

OS:Connection,
  {d876333b-bce1-45b4-b040-2c8bd7ca1c4e}, !- Handle
  {b346ae08-ab25-4d98-bd18-6b9f5396d941}, !- Source Object
  2,                                      !- Outlet Port
  {9e79a3f2-001d-4ac3-b9f9-675fd3109094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {437f0b4b-fccf-47ea-8673-27f9eccfeb5c}, !- Handle
  {9e79a3f2-001d-4ac3-b9f9-675fd3109094}, !- Source Object
  3,                                      !- Outlet Port
  {59c7a991-b353-40a8-bb0b-481565894bf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f1ba49df-780c-4635-98f1-f0f7242068ef}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13 PTAC Outlet Air Node, !- Name
  {d74b1ead-b7f0-4f68-ac00-a544f6ebe70b}, !- Inlet Port
  {2d8eb2c9-08a0-4393-80a4-63127f4cf9f2}; !- Outlet Port

OS:Connection,
  {2d8eb2c9-08a0-4393-80a4-63127f4cf9f2}, !- Handle
  {f1ba49df-780c-4635-98f1-f0f7242068ef}, !- Source Object
  3,                                      !- Outlet Port
  {6a72bf18-da66-4969-a596-efa411524c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d74b1ead-b7f0-4f68-ac00-a544f6ebe70b}, !- Handle
  {59c7a991-b353-40a8-bb0b-481565894bf2}, !- Source Object
  4,                                      !- Outlet Port
  {f1ba49df-780c-4635-98f1-f0f7242068ef}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {45679102-c069-4473-b807-a3f9d6643252}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {24d073f6-cddf-4be1-8004-405f3cb9cef5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {511d9dcb-55ef-405d-9331-d7ed9f6f5c62}, !- Air Inlet Node Name
  {b0555a70-2a77-4a80-a548-8d1b86bf065c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b35c33f5-1a67-4f79-967d-45eb5f115d4a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Outlet Air Node, !- Name
  {b0555a70-2a77-4a80-a548-8d1b86bf065c}, !- Inlet Port
  {b69ae207-7914-4076-854a-0109412f65ad}; !- Outlet Port

OS:Node,
  {fa66825e-dc91-470b-b1c7-215821268162}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13 Return Air Node, !- Name
  {e670501a-7ee6-43ca-a127-786504e58546}, !- Inlet Port
  {befc5d10-e295-4d22-990f-f6648605af9b}; !- Outlet Port

OS:Connection,
  {b69ae207-7914-4076-854a-0109412f65ad}, !- Handle
  {b35c33f5-1a67-4f79-967d-45eb5f115d4a}, !- Source Object
  3,                                      !- Outlet Port
  {6a72bf18-da66-4969-a596-efa411524c6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e670501a-7ee6-43ca-a127-786504e58546}, !- Handle
  {ad361585-cda0-4f00-9c25-ef7eb1beff72}, !- Source Object
  2,                                      !- Outlet Port
  {fa66825e-dc91-470b-b1c7-215821268162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {befc5d10-e295-4d22-990f-f6648605af9b}, !- Handle
  {fa66825e-dc91-470b-b1c7-215821268162}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {09ef5b71-a8cf-42bd-844f-9179b628cd38}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Inlet Air Node, !- Name
  {7f617a85-0ad9-43d6-8dd3-170751b1bd2f}, !- Inlet Port
  {511d9dcb-55ef-405d-9331-d7ed9f6f5c62}; !- Outlet Port

OS:Connection,
  {7f617a85-0ad9-43d6-8dd3-170751b1bd2f}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  23,                                     !- Outlet Port
  {09ef5b71-a8cf-42bd-844f-9179b628cd38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {511d9dcb-55ef-405d-9331-d7ed9f6f5c62}, !- Handle
  {09ef5b71-a8cf-42bd-844f-9179b628cd38}, !- Source Object
  3,                                      !- Outlet Port
  {24d073f6-cddf-4be1-8004-405f3cb9cef5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0555a70-2a77-4a80-a548-8d1b86bf065c}, !- Handle
  {24d073f6-cddf-4be1-8004-405f3cb9cef5}, !- Source Object
  4,                                      !- Outlet Port
  {b35c33f5-1a67-4f79-967d-45eb5f115d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e82cf40d-05fc-496e-8c28-a9daba118849}, !- Handle
  Coil Heating Electric 23,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a2b1335b-bc48-4b49-a4e6-bbe2f008a271}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b556923-e9e5-4fc5-af5c-a6feaaef6350}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b28ed5a2-7bbd-483c-a61e-a5cf6bcf1cfa}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {121e2cce-a316-40fc-afa6-502e5bcc26ec}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fd533f7c-1040-4915-aa76-a543f9113e06}, !- Handle
  Curve Cubic 23,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {331b34a8-0834-46c6-9f6f-a44db2ae3a1d}, !- Handle
  Coil Cooling DX Single Speed 22 6kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {53c5e0ea-ea91-49b8-ae8a-ede014ef12d7}, !- Handle
  Fan On Off 22,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bd8b7cd2-b29f-47d4-824b-d4b705e2644c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {98dd96b7-8dde-4138-8c1f-ce676fb376f4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bd8b7cd2-b29f-47d4-824b-d4b705e2644c}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {98dd96b7-8dde-4138-8c1f-ce676fb376f4}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4e44ed56-31dc-4ccf-97de-11951eecfcfa}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {106f2d08-953a-47f8-a374-2d07ede3cf51}, !- Air Inlet Node Name
  {bde2fd40-62b5-4607-90eb-da952d34b1a5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {53c5e0ea-ea91-49b8-ae8a-ede014ef12d7}, !- Supply Air Fan Name
  {e82cf40d-05fc-496e-8c28-a9daba118849}, !- Heating Coil Name
  {331b34a8-0834-46c6-9f6f-a44db2ae3a1d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {edbe7eda-5256-4224-8497-ede8ee878ade}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14 PTAC Inlet Air Node, !- Name
  {5fe6ddae-9385-45eb-a1d5-456c86e26d4f}, !- Inlet Port
  {106f2d08-953a-47f8-a374-2d07ede3cf51}; !- Outlet Port

OS:Connection,
  {5fe6ddae-9385-45eb-a1d5-456c86e26d4f}, !- Handle
  {f6cbf24d-3d18-43f4-8405-7f7f1a660cdf}, !- Source Object
  2,                                      !- Outlet Port
  {edbe7eda-5256-4224-8497-ede8ee878ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {106f2d08-953a-47f8-a374-2d07ede3cf51}, !- Handle
  {edbe7eda-5256-4224-8497-ede8ee878ade}, !- Source Object
  3,                                      !- Outlet Port
  {4e44ed56-31dc-4ccf-97de-11951eecfcfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f079119f-acb8-4388-bceb-1773fefeaf90}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14 PTAC Outlet Air Node, !- Name
  {bde2fd40-62b5-4607-90eb-da952d34b1a5}, !- Inlet Port
  {11f1299d-395b-42a0-9a74-07bcade7e432}; !- Outlet Port

OS:Connection,
  {11f1299d-395b-42a0-9a74-07bcade7e432}, !- Handle
  {f079119f-acb8-4388-bceb-1773fefeaf90}, !- Source Object
  3,                                      !- Outlet Port
  {237a596c-c14d-439d-aa59-2c8eca79ad28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bde2fd40-62b5-4607-90eb-da952d34b1a5}, !- Handle
  {4e44ed56-31dc-4ccf-97de-11951eecfcfa}, !- Source Object
  4,                                      !- Outlet Port
  {f079119f-acb8-4388-bceb-1773fefeaf90}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {178151d1-0820-4001-8c92-fe4f1279baa3}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {35b6c6ed-fc50-45a3-bc38-4c00e1e7e5b6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {191d8167-2f20-40bf-b642-286969173b7b}, !- Air Inlet Node Name
  {f1f5fe55-8343-4ddb-b2b1-853dcb1299fd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {306e5e42-fd63-40a4-a81b-afc756615f66}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Outlet Air Node, !- Name
  {f1f5fe55-8343-4ddb-b2b1-853dcb1299fd}, !- Inlet Port
  {c3ae8361-74ad-4f79-880e-b0989de3fa39}; !- Outlet Port

OS:Node,
  {6b75927e-ec03-49e8-aaa6-f9327bd4f7ee}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14 Return Air Node, !- Name
  {96fd9fee-3193-4988-b744-82afc1be59a9}, !- Inlet Port
  {a79f0f20-5897-4ed6-99da-183c942b19d3}; !- Outlet Port

OS:Connection,
  {c3ae8361-74ad-4f79-880e-b0989de3fa39}, !- Handle
  {306e5e42-fd63-40a4-a81b-afc756615f66}, !- Source Object
  3,                                      !- Outlet Port
  {237a596c-c14d-439d-aa59-2c8eca79ad28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96fd9fee-3193-4988-b744-82afc1be59a9}, !- Handle
  {57b077c3-3209-42e7-ad42-205b42c54b0b}, !- Source Object
  2,                                      !- Outlet Port
  {6b75927e-ec03-49e8-aaa6-f9327bd4f7ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a79f0f20-5897-4ed6-99da-183c942b19d3}, !- Handle
  {6b75927e-ec03-49e8-aaa6-f9327bd4f7ee}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {4674cbf5-480c-437b-a309-9b70b6afd4a7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Inlet Air Node, !- Name
  {c3c80e74-f306-47bd-bb05-85a0c59e0751}, !- Inlet Port
  {191d8167-2f20-40bf-b642-286969173b7b}; !- Outlet Port

OS:Connection,
  {c3c80e74-f306-47bd-bb05-85a0c59e0751}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  24,                                     !- Outlet Port
  {4674cbf5-480c-437b-a309-9b70b6afd4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {191d8167-2f20-40bf-b642-286969173b7b}, !- Handle
  {4674cbf5-480c-437b-a309-9b70b6afd4a7}, !- Source Object
  3,                                      !- Outlet Port
  {35b6c6ed-fc50-45a3-bc38-4c00e1e7e5b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1f5fe55-8343-4ddb-b2b1-853dcb1299fd}, !- Handle
  {35b6c6ed-fc50-45a3-bc38-4c00e1e7e5b6}, !- Source Object
  4,                                      !- Outlet Port
  {306e5e42-fd63-40a4-a81b-afc756615f66}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {84ab6d7a-3301-469f-9dbe-2614ce24c476}, !- Handle
  Coil Heating Electric 24,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8717b8d7-3ff3-47fe-8ee2-4c3b57637b78}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c8b0e374-879b-4f6a-9d10-ab13b40f0343}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a220cada-f2f9-47dd-a93f-3f8355eacc20}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2cb61987-d45b-4d04-9c6a-5feb5f58daae}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {07b3ca90-0cd3-4969-a754-0d0fd5beba44}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d3f80fa1-89f6-45d4-8cca-279abf01a43e}, !- Handle
  Coil Cooling DX Single Speed 23 24kBtu/hr 9.3EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {23f7bf48-d6c7-492a-bbca-7f564c4c057a}, !- Handle
  Fan On Off 23,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b30c764f-c32a-4f7d-b0ba-f9c17999ff73}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {275ef659-ce1f-49a8-8b4e-f3f3f4ad8773}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b30c764f-c32a-4f7d-b0ba-f9c17999ff73}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {275ef659-ce1f-49a8-8b4e-f3f3f4ad8773}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {308545d3-589b-4dc1-9efc-a42fb270ed54}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {ace2408c-4ec8-4112-a101-2fb0d88226b5}, !- Air Inlet Node Name
  {ec946a7b-9e71-4964-86d8-956456a14582}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {23f7bf48-d6c7-492a-bbca-7f564c4c057a}, !- Supply Air Fan Name
  {84ab6d7a-3301-469f-9dbe-2614ce24c476}, !- Heating Coil Name
  {d3f80fa1-89f6-45d4-8cca-279abf01a43e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {34cf1858-11aa-4289-9c68-de963163b6f6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7 PTAC Inlet Air Node, !- Name
  {948c8c65-aa6f-4e6b-8a82-c49bb0fbdf13}, !- Inlet Port
  {ace2408c-4ec8-4112-a101-2fb0d88226b5}; !- Outlet Port

OS:Connection,
  {948c8c65-aa6f-4e6b-8a82-c49bb0fbdf13}, !- Handle
  {650f0728-cf53-47bd-9c35-7825fb821125}, !- Source Object
  2,                                      !- Outlet Port
  {34cf1858-11aa-4289-9c68-de963163b6f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ace2408c-4ec8-4112-a101-2fb0d88226b5}, !- Handle
  {34cf1858-11aa-4289-9c68-de963163b6f6}, !- Source Object
  3,                                      !- Outlet Port
  {308545d3-589b-4dc1-9efc-a42fb270ed54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a42b4b7b-d8ae-4719-bcd9-08e88d017f66}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7 PTAC Outlet Air Node, !- Name
  {ec946a7b-9e71-4964-86d8-956456a14582}, !- Inlet Port
  {b833052f-68f1-4dc3-ae1c-2dc064590d0e}; !- Outlet Port

OS:Connection,
  {b833052f-68f1-4dc3-ae1c-2dc064590d0e}, !- Handle
  {a42b4b7b-d8ae-4719-bcd9-08e88d017f66}, !- Source Object
  3,                                      !- Outlet Port
  {5cca45f0-e046-4d29-af7c-adc32e4b30d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec946a7b-9e71-4964-86d8-956456a14582}, !- Handle
  {308545d3-589b-4dc1-9efc-a42fb270ed54}, !- Source Object
  4,                                      !- Outlet Port
  {a42b4b7b-d8ae-4719-bcd9-08e88d017f66}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {716da763-648d-40da-9f41-ed72150545c3}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {39d16a9e-45b8-4015-8786-58bd22091e78}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {7bd23842-8a6b-44da-b44c-ea4c859a6631}, !- Air Inlet Node Name
  {cca9f420-6a2c-4d04-b1fe-2ce94898af37}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a116d88-f144-419e-a4d0-705255ada8e0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Outlet Air Node, !- Name
  {cca9f420-6a2c-4d04-b1fe-2ce94898af37}, !- Inlet Port
  {447343f3-a798-4ea8-bd85-457999bdda57}; !- Outlet Port

OS:Node,
  {4983c8a4-9cad-429a-898a-26c4ac4d703e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7 Return Air Node, !- Name
  {4287ab35-24e9-47a3-b1db-739b198e7c06}, !- Inlet Port
  {7ed73f61-5702-4076-bb2f-15ebfa7f0acb}; !- Outlet Port

OS:Connection,
  {447343f3-a798-4ea8-bd85-457999bdda57}, !- Handle
  {6a116d88-f144-419e-a4d0-705255ada8e0}, !- Source Object
  3,                                      !- Outlet Port
  {5cca45f0-e046-4d29-af7c-adc32e4b30d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4287ab35-24e9-47a3-b1db-739b198e7c06}, !- Handle
  {7dfe146c-5d7e-4a23-adfd-bfb0e645b024}, !- Source Object
  2,                                      !- Outlet Port
  {4983c8a4-9cad-429a-898a-26c4ac4d703e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ed73f61-5702-4076-bb2f-15ebfa7f0acb}, !- Handle
  {4983c8a4-9cad-429a-898a-26c4ac4d703e}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {32fa3a41-b859-473e-8763-c637af4ea207}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Inlet Air Node, !- Name
  {bc070bf3-02ff-4bb5-b9b9-22f1509cdbe4}, !- Inlet Port
  {7bd23842-8a6b-44da-b44c-ea4c859a6631}; !- Outlet Port

OS:Connection,
  {bc070bf3-02ff-4bb5-b9b9-22f1509cdbe4}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  25,                                     !- Outlet Port
  {32fa3a41-b859-473e-8763-c637af4ea207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bd23842-8a6b-44da-b44c-ea4c859a6631}, !- Handle
  {32fa3a41-b859-473e-8763-c637af4ea207}, !- Source Object
  3,                                      !- Outlet Port
  {39d16a9e-45b8-4015-8786-58bd22091e78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cca9f420-6a2c-4d04-b1fe-2ce94898af37}, !- Handle
  {39d16a9e-45b8-4015-8786-58bd22091e78}, !- Source Object
  4,                                      !- Outlet Port
  {6a116d88-f144-419e-a4d0-705255ada8e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6080d30b-c814-4448-9fca-b04116d85ebe}, !- Handle
  Coil Heating Electric 25,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5886d593-6fa3-41e0-8ec4-6e86867b7dc4}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ae29832-9801-4164-bc5e-13329ae113eb}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {56ba9ebe-a3ef-4300-9631-b93a3dbee1ab}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a95ee245-6bff-4c22-9fce-cd634ca94a04}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {098099eb-1f1d-46ba-8d60-009d89174085}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c09a617a-a523-4869-bf55-cb0e836bed9a}, !- Handle
  Coil Cooling DX Single Speed 24 6kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {72c513af-95e0-465f-8461-aa65616cc117}, !- Handle
  Fan On Off 24,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3705b79b-4647-48e7-9636-4f40e8ffda63}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1ed35b7b-6ccc-4986-803f-419b63dc62cb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3705b79b-4647-48e7-9636-4f40e8ffda63}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1ed35b7b-6ccc-4986-803f-419b63dc62cb}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a763fa9c-e868-4112-993d-dcb84354aa59}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {91be24e3-c06c-4863-bad5-4f5448243535}, !- Air Inlet Node Name
  {fd55bf11-9822-4a99-a241-712bd83ef96f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {72c513af-95e0-465f-8461-aa65616cc117}, !- Supply Air Fan Name
  {6080d30b-c814-4448-9fca-b04116d85ebe}, !- Heating Coil Name
  {c09a617a-a523-4869-bf55-cb0e836bed9a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b5596a92-4297-4fa6-a5c4-b2a986e93829}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15 PTAC Inlet Air Node, !- Name
  {ad2b8406-b37b-49e7-b0ea-b753ae2facee}, !- Inlet Port
  {91be24e3-c06c-4863-bad5-4f5448243535}; !- Outlet Port

OS:Connection,
  {ad2b8406-b37b-49e7-b0ea-b753ae2facee}, !- Handle
  {98cfaf84-9eec-4208-bad8-533a6679804f}, !- Source Object
  2,                                      !- Outlet Port
  {b5596a92-4297-4fa6-a5c4-b2a986e93829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91be24e3-c06c-4863-bad5-4f5448243535}, !- Handle
  {b5596a92-4297-4fa6-a5c4-b2a986e93829}, !- Source Object
  3,                                      !- Outlet Port
  {a763fa9c-e868-4112-993d-dcb84354aa59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {baf7b165-842c-47d4-8d87-0a5afec4a31a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15 PTAC Outlet Air Node, !- Name
  {fd55bf11-9822-4a99-a241-712bd83ef96f}, !- Inlet Port
  {dd89cb84-98c5-4bfd-a87b-7686a180e70b}; !- Outlet Port

OS:Connection,
  {dd89cb84-98c5-4bfd-a87b-7686a180e70b}, !- Handle
  {baf7b165-842c-47d4-8d87-0a5afec4a31a}, !- Source Object
  3,                                      !- Outlet Port
  {27ee0c5c-e070-4049-bfcb-235f71d4902d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd55bf11-9822-4a99-a241-712bd83ef96f}, !- Handle
  {a763fa9c-e868-4112-993d-dcb84354aa59}, !- Source Object
  4,                                      !- Outlet Port
  {baf7b165-842c-47d4-8d87-0a5afec4a31a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {93f31963-956d-4ea3-8caa-c74e7a0d0e43}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d866ee02-0628-4202-a1d9-062160d01056}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {c21d2bf3-3b2b-42ba-9109-3f4ec672c9b9}, !- Air Inlet Node Name
  {ff13136c-637b-4639-a649-7f8f57b13283}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7be25673-7722-4bdd-bde8-4f5bae71b76a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Outlet Air Node, !- Name
  {ff13136c-637b-4639-a649-7f8f57b13283}, !- Inlet Port
  {a7fdf88a-fe29-4cc1-8e55-58362b8cabd6}; !- Outlet Port

OS:Node,
  {6855533e-fca5-45a2-bd74-ca241761fb91}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15 Return Air Node, !- Name
  {c9956eb8-1940-4f28-8c94-a44746bd0c0f}, !- Inlet Port
  {63cae5d7-0f9b-46eb-aed1-26f6d3095857}; !- Outlet Port

OS:Connection,
  {a7fdf88a-fe29-4cc1-8e55-58362b8cabd6}, !- Handle
  {7be25673-7722-4bdd-bde8-4f5bae71b76a}, !- Source Object
  3,                                      !- Outlet Port
  {27ee0c5c-e070-4049-bfcb-235f71d4902d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9956eb8-1940-4f28-8c94-a44746bd0c0f}, !- Handle
  {89196072-5187-4ce4-962d-8e57d18d2b03}, !- Source Object
  2,                                      !- Outlet Port
  {6855533e-fca5-45a2-bd74-ca241761fb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63cae5d7-0f9b-46eb-aed1-26f6d3095857}, !- Handle
  {6855533e-fca5-45a2-bd74-ca241761fb91}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {3f48c3bb-2cb8-4f3c-87b9-48dcf8ec3b3d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Inlet Air Node, !- Name
  {b8574777-1146-4950-b58e-cd17899a26a7}, !- Inlet Port
  {c21d2bf3-3b2b-42ba-9109-3f4ec672c9b9}; !- Outlet Port

OS:Connection,
  {b8574777-1146-4950-b58e-cd17899a26a7}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  26,                                     !- Outlet Port
  {3f48c3bb-2cb8-4f3c-87b9-48dcf8ec3b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c21d2bf3-3b2b-42ba-9109-3f4ec672c9b9}, !- Handle
  {3f48c3bb-2cb8-4f3c-87b9-48dcf8ec3b3d}, !- Source Object
  3,                                      !- Outlet Port
  {d866ee02-0628-4202-a1d9-062160d01056}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff13136c-637b-4639-a649-7f8f57b13283}, !- Handle
  {d866ee02-0628-4202-a1d9-062160d01056}, !- Source Object
  4,                                      !- Outlet Port
  {7be25673-7722-4bdd-bde8-4f5bae71b76a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fe8d635d-f598-43bd-b914-be4f987af655}, !- Handle
  Coil Heating Electric 26,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {66e01ccf-bb82-4f19-8dde-54fa8a79d47c}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {38d1412d-ffdd-44cc-bafc-c4370b8ba071}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d915903-48d3-449f-8e42-2b83629fe687}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af8bdf11-ea3e-41c8-8e64-55098b7adbf6}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3f7c71c2-448f-44b1-8549-45caa0ab1700}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b4d9ae6d-7f14-4bab-9e48-da4c5b214256}, !- Handle
  Coil Cooling DX Single Speed 25 6kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2ceb3899-e812-4016-8fa7-020627788410}, !- Handle
  Fan On Off 25,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0685abac-5fa2-4002-ab92-06d612388463}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c2167f34-e120-41cc-a031-ca728aa99799}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0685abac-5fa2-4002-ab92-06d612388463}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c2167f34-e120-41cc-a031-ca728aa99799}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0f3647f3-b6b6-4277-a358-c7353f8f84c6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {982fd0d0-779e-43a0-8860-4c3fd2164cd8}, !- Air Inlet Node Name
  {030a26fb-5d88-4822-8e11-04b413c66744}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2ceb3899-e812-4016-8fa7-020627788410}, !- Supply Air Fan Name
  {fe8d635d-f598-43bd-b914-be4f987af655}, !- Heating Coil Name
  {b4d9ae6d-7f14-4bab-9e48-da4c5b214256}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a71f696a-0afe-4d82-b936-5754f1fa7717}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16 PTAC Inlet Air Node, !- Name
  {781c088b-55ef-4b4e-bc39-7e087660e62c}, !- Inlet Port
  {982fd0d0-779e-43a0-8860-4c3fd2164cd8}; !- Outlet Port

OS:Connection,
  {781c088b-55ef-4b4e-bc39-7e087660e62c}, !- Handle
  {7df882fc-3214-4a2b-9c48-1c5525aaf0b8}, !- Source Object
  2,                                      !- Outlet Port
  {a71f696a-0afe-4d82-b936-5754f1fa7717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {982fd0d0-779e-43a0-8860-4c3fd2164cd8}, !- Handle
  {a71f696a-0afe-4d82-b936-5754f1fa7717}, !- Source Object
  3,                                      !- Outlet Port
  {0f3647f3-b6b6-4277-a358-c7353f8f84c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f05e4f14-72fb-47f4-9d3e-a00699c6fd96}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16 PTAC Outlet Air Node, !- Name
  {030a26fb-5d88-4822-8e11-04b413c66744}, !- Inlet Port
  {9694924e-5fcf-4ac5-8d79-ead179bba6b9}; !- Outlet Port

OS:Connection,
  {9694924e-5fcf-4ac5-8d79-ead179bba6b9}, !- Handle
  {f05e4f14-72fb-47f4-9d3e-a00699c6fd96}, !- Source Object
  3,                                      !- Outlet Port
  {950aa574-43bb-42c5-b819-01fe16e5c246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030a26fb-5d88-4822-8e11-04b413c66744}, !- Handle
  {0f3647f3-b6b6-4277-a358-c7353f8f84c6}, !- Source Object
  4,                                      !- Outlet Port
  {f05e4f14-72fb-47f4-9d3e-a00699c6fd96}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5f8a53df-47b0-4882-8046-9ce579fe28c3}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ffb67862-bdfe-49d2-abac-1edfd8e48541}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {c243e95f-4d16-4d9b-b3ee-ac879d954c0a}, !- Air Inlet Node Name
  {a5083b42-288e-4d12-bdfa-acccda685838}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {50516fe4-35ee-4113-98ef-9ce87e23ce15}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Outlet Air Node, !- Name
  {a5083b42-288e-4d12-bdfa-acccda685838}, !- Inlet Port
  {7476f4d4-754c-4c54-820c-494750f5531d}; !- Outlet Port

OS:Node,
  {8eb1175f-f79b-4e88-bf56-02476f9abab9}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16 Return Air Node, !- Name
  {7acd8dd6-cc30-4e7b-ada2-122ac33cb797}, !- Inlet Port
  {8b770612-8ed1-4219-815a-ddff545a4f92}; !- Outlet Port

OS:Connection,
  {7476f4d4-754c-4c54-820c-494750f5531d}, !- Handle
  {50516fe4-35ee-4113-98ef-9ce87e23ce15}, !- Source Object
  3,                                      !- Outlet Port
  {950aa574-43bb-42c5-b819-01fe16e5c246}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7acd8dd6-cc30-4e7b-ada2-122ac33cb797}, !- Handle
  {a2242b6f-9e79-477c-9fc5-6cb0889fbc84}, !- Source Object
  2,                                      !- Outlet Port
  {8eb1175f-f79b-4e88-bf56-02476f9abab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b770612-8ed1-4219-815a-ddff545a4f92}, !- Handle
  {8eb1175f-f79b-4e88-bf56-02476f9abab9}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {eba22bc0-a035-4d3f-a4d1-466e051735e5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Inlet Air Node, !- Name
  {96d0b726-951e-4408-9ecf-5242314023cf}, !- Inlet Port
  {c243e95f-4d16-4d9b-b3ee-ac879d954c0a}; !- Outlet Port

OS:Connection,
  {96d0b726-951e-4408-9ecf-5242314023cf}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  27,                                     !- Outlet Port
  {eba22bc0-a035-4d3f-a4d1-466e051735e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c243e95f-4d16-4d9b-b3ee-ac879d954c0a}, !- Handle
  {eba22bc0-a035-4d3f-a4d1-466e051735e5}, !- Source Object
  3,                                      !- Outlet Port
  {ffb67862-bdfe-49d2-abac-1edfd8e48541}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5083b42-288e-4d12-bdfa-acccda685838}, !- Handle
  {ffb67862-bdfe-49d2-abac-1edfd8e48541}, !- Source Object
  4,                                      !- Outlet Port
  {50516fe4-35ee-4113-98ef-9ce87e23ce15}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {23b67891-6e65-48d0-be41-57507f72a869}, !- Handle
  Coil Heating Electric 27,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4acee847-4652-429c-bef8-f67027db9dd2}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {13351901-a0a1-460e-8ea9-170334cd0d52}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9944ed71-563c-4647-a036-8d08dd66c3e2}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27e848e9-b51b-4dbe-93fe-7a5fbe963c18}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {133b5464-2cc2-403c-8fd5-4b0d05447735}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {052014bf-c1f5-431e-a49e-ff5890b8b28f}, !- Handle
  Coil Cooling DX Single Speed 26 19kBtu/hr 9.3EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3c354c54-5f96-440a-adc9-6734b9e69518}, !- Handle
  Fan On Off 26,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9af0b61c-5f13-4386-a64b-d1068d81d26b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {26be6176-20b7-4e4e-9bcb-4aa38c502965}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9af0b61c-5f13-4386-a64b-d1068d81d26b}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {26be6176-20b7-4e4e-9bcb-4aa38c502965}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {40b1ab67-3dd0-4b51-ac9c-e731a7a38917}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {6f9750ca-5658-4d2a-8e9e-d50b8926f028}, !- Air Inlet Node Name
  {c489fb88-7b57-47bf-b169-dc9199a4398d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3c354c54-5f96-440a-adc9-6734b9e69518}, !- Supply Air Fan Name
  {23b67891-6e65-48d0-be41-57507f72a869}, !- Heating Coil Name
  {052014bf-c1f5-431e-a49e-ff5890b8b28f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2f495437-664c-4d3d-9c1d-d240267d55bd}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17 PTAC Inlet Air Node, !- Name
  {652538d6-f2b1-455d-9ff1-4bd8521b219b}, !- Inlet Port
  {6f9750ca-5658-4d2a-8e9e-d50b8926f028}; !- Outlet Port

OS:Connection,
  {652538d6-f2b1-455d-9ff1-4bd8521b219b}, !- Handle
  {a6955b2e-7ce8-4b9e-93d0-72281ae0a89b}, !- Source Object
  2,                                      !- Outlet Port
  {2f495437-664c-4d3d-9c1d-d240267d55bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f9750ca-5658-4d2a-8e9e-d50b8926f028}, !- Handle
  {2f495437-664c-4d3d-9c1d-d240267d55bd}, !- Source Object
  3,                                      !- Outlet Port
  {40b1ab67-3dd0-4b51-ac9c-e731a7a38917}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c2a51ba5-1509-46db-b9d3-a95b904333ca}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17 PTAC Outlet Air Node, !- Name
  {c489fb88-7b57-47bf-b169-dc9199a4398d}, !- Inlet Port
  {a9cd3e6e-802e-434d-8d93-6203063c1b10}; !- Outlet Port

OS:Connection,
  {a9cd3e6e-802e-434d-8d93-6203063c1b10}, !- Handle
  {c2a51ba5-1509-46db-b9d3-a95b904333ca}, !- Source Object
  3,                                      !- Outlet Port
  {a897eeee-62cc-4e07-a996-8dca2fdcaf92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c489fb88-7b57-47bf-b169-dc9199a4398d}, !- Handle
  {40b1ab67-3dd0-4b51-ac9c-e731a7a38917}, !- Source Object
  4,                                      !- Outlet Port
  {c2a51ba5-1509-46db-b9d3-a95b904333ca}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d400e9e6-3fe8-463e-8157-7b51a12fe737}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {df8b2cfe-6679-4f36-b872-224cfbe78695}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {6c4e9bb3-164c-4d50-b810-e3e602dbfd3d}, !- Air Inlet Node Name
  {f264a85f-fcaf-433c-a4ae-349f0c6a1b92}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {444b5587-6bca-435e-92c0-b2be921db8a6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Outlet Air Node, !- Name
  {f264a85f-fcaf-433c-a4ae-349f0c6a1b92}, !- Inlet Port
  {18515ebd-f4aa-41cf-b703-ddda7dd44f83}; !- Outlet Port

OS:Node,
  {85b74ff5-172d-4f91-9b26-27cf9bea9a40}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17 Return Air Node, !- Name
  {2977a91a-d4b9-4070-98f7-5bd6b1b3e6bd}, !- Inlet Port
  {9babfcc2-432b-4199-8a33-1f6765e7a59d}; !- Outlet Port

OS:Connection,
  {18515ebd-f4aa-41cf-b703-ddda7dd44f83}, !- Handle
  {444b5587-6bca-435e-92c0-b2be921db8a6}, !- Source Object
  3,                                      !- Outlet Port
  {a897eeee-62cc-4e07-a996-8dca2fdcaf92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2977a91a-d4b9-4070-98f7-5bd6b1b3e6bd}, !- Handle
  {ec497c69-91fb-4ff2-994b-7552930016b2}, !- Source Object
  2,                                      !- Outlet Port
  {85b74ff5-172d-4f91-9b26-27cf9bea9a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9babfcc2-432b-4199-8a33-1f6765e7a59d}, !- Handle
  {85b74ff5-172d-4f91-9b26-27cf9bea9a40}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {1c491237-1ad3-4cd3-ac2e-f7d48b0a1014}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Inlet Air Node, !- Name
  {8d07c38f-6e07-4ca5-a286-23cc9699dfc9}, !- Inlet Port
  {6c4e9bb3-164c-4d50-b810-e3e602dbfd3d}; !- Outlet Port

OS:Connection,
  {8d07c38f-6e07-4ca5-a286-23cc9699dfc9}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  28,                                     !- Outlet Port
  {1c491237-1ad3-4cd3-ac2e-f7d48b0a1014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c4e9bb3-164c-4d50-b810-e3e602dbfd3d}, !- Handle
  {1c491237-1ad3-4cd3-ac2e-f7d48b0a1014}, !- Source Object
  3,                                      !- Outlet Port
  {df8b2cfe-6679-4f36-b872-224cfbe78695}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f264a85f-fcaf-433c-a4ae-349f0c6a1b92}, !- Handle
  {df8b2cfe-6679-4f36-b872-224cfbe78695}, !- Source Object
  4,                                      !- Outlet Port
  {444b5587-6bca-435e-92c0-b2be921db8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c2ad986d-a32f-4d54-9019-1a906714b631}, !- Handle
  Coil Heating Electric 28,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7d6b7fbc-7786-4ab2-8dda-37ed2b236350}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e5c7f3c-7217-40ce-9776-7df71a7a425e}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f9204bc-18c6-4ff9-9769-7388fdc22faf}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ee2b2df-ce58-49c1-842b-1dee5313f7bd}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4781474c-4df6-41c0-9b48-4ffd6533d283}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b08c64af-0eb5-450a-864b-0d473b065653}, !- Handle
  Coil Cooling DX Single Speed 27 6kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d943cdc2-8347-451b-8fef-f164f0e79036}, !- Handle
  Fan On Off 27,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {07492bb3-bec5-4b33-ad20-4a612c6d21ea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {860c6eaa-8e75-43e1-91d7-376b9716295c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {07492bb3-bec5-4b33-ad20-4a612c6d21ea}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {860c6eaa-8e75-43e1-91d7-376b9716295c}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e3cef437-6f7e-45e5-be0b-49baf99fb701}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {83a435ce-b980-40c0-b906-0762f0d92fcc}, !- Air Inlet Node Name
  {32c582f3-3168-43e7-bd38-9eea749aa312}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d943cdc2-8347-451b-8fef-f164f0e79036}, !- Supply Air Fan Name
  {c2ad986d-a32f-4d54-9019-1a906714b631}, !- Heating Coil Name
  {b08c64af-0eb5-450a-864b-0d473b065653}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cc9ccd46-22e8-4b4c-a092-a45033324d7d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18 PTAC Inlet Air Node, !- Name
  {6d657ec3-8d1a-4da0-b496-a1e667e6dffb}, !- Inlet Port
  {83a435ce-b980-40c0-b906-0762f0d92fcc}; !- Outlet Port

OS:Connection,
  {6d657ec3-8d1a-4da0-b496-a1e667e6dffb}, !- Handle
  {f2c4c4d2-5c4e-4c15-a6f6-a871bf4d2e31}, !- Source Object
  2,                                      !- Outlet Port
  {cc9ccd46-22e8-4b4c-a092-a45033324d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a435ce-b980-40c0-b906-0762f0d92fcc}, !- Handle
  {cc9ccd46-22e8-4b4c-a092-a45033324d7d}, !- Source Object
  3,                                      !- Outlet Port
  {e3cef437-6f7e-45e5-be0b-49baf99fb701}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a5417427-9f67-4e3b-99ee-ec9ca98fdf2d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18 PTAC Outlet Air Node, !- Name
  {32c582f3-3168-43e7-bd38-9eea749aa312}, !- Inlet Port
  {c8abde4b-6ae4-4654-b5a2-a1cc8a5b70d9}; !- Outlet Port

OS:Connection,
  {c8abde4b-6ae4-4654-b5a2-a1cc8a5b70d9}, !- Handle
  {a5417427-9f67-4e3b-99ee-ec9ca98fdf2d}, !- Source Object
  3,                                      !- Outlet Port
  {5fba66da-4f84-471d-a5e6-6e725b068423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c582f3-3168-43e7-bd38-9eea749aa312}, !- Handle
  {e3cef437-6f7e-45e5-be0b-49baf99fb701}, !- Source Object
  4,                                      !- Outlet Port
  {a5417427-9f67-4e3b-99ee-ec9ca98fdf2d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {853805b9-93cb-4795-98bd-362ae3e1838e}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26af192e-830d-4991-9855-3956510d83aa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {ae1ae451-90b4-4071-aa2a-740258b56c73}, !- Air Inlet Node Name
  {185fcf35-5442-4077-bede-d32724656c4a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b8f0934-8d20-4fa4-abed-0098b2f9a109}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27 Outlet Air Node, !- Name
  {185fcf35-5442-4077-bede-d32724656c4a}, !- Inlet Port
  {b55c078c-c106-4cff-88cc-2777e65991cb}; !- Outlet Port

OS:Node,
  {4027ed15-6594-4a5c-a213-f61cd9863e0d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18 Return Air Node, !- Name
  {123b4515-2189-463e-8f56-25341ed99caf}, !- Inlet Port
  {6ad29ff9-6224-49fc-b920-f46cad63a2b3}; !- Outlet Port

OS:Connection,
  {b55c078c-c106-4cff-88cc-2777e65991cb}, !- Handle
  {4b8f0934-8d20-4fa4-abed-0098b2f9a109}, !- Source Object
  3,                                      !- Outlet Port
  {5fba66da-4f84-471d-a5e6-6e725b068423}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {123b4515-2189-463e-8f56-25341ed99caf}, !- Handle
  {7ad34161-473e-40aa-b02e-b04a415e0cf7}, !- Source Object
  2,                                      !- Outlet Port
  {4027ed15-6594-4a5c-a213-f61cd9863e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad29ff9-6224-49fc-b920-f46cad63a2b3}, !- Handle
  {4027ed15-6594-4a5c-a213-f61cd9863e0d}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {79f57743-ac86-4727-aa36-d815f632c391}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27 Inlet Air Node, !- Name
  {2fe062f0-1805-483f-9df6-45ec34cce15e}, !- Inlet Port
  {ae1ae451-90b4-4071-aa2a-740258b56c73}; !- Outlet Port

OS:Connection,
  {2fe062f0-1805-483f-9df6-45ec34cce15e}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  29,                                     !- Outlet Port
  {79f57743-ac86-4727-aa36-d815f632c391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae1ae451-90b4-4071-aa2a-740258b56c73}, !- Handle
  {79f57743-ac86-4727-aa36-d815f632c391}, !- Source Object
  3,                                      !- Outlet Port
  {26af192e-830d-4991-9855-3956510d83aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {185fcf35-5442-4077-bede-d32724656c4a}, !- Handle
  {26af192e-830d-4991-9855-3956510d83aa}, !- Source Object
  4,                                      !- Outlet Port
  {4b8f0934-8d20-4fa4-abed-0098b2f9a109}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {21671086-442c-4109-8a02-8af8bc9b2e7d}, !- Handle
  Coil Heating Electric 29,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {491f8956-b434-4476-8a40-15db90bb849f}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5205e7e7-64af-4ecc-a866-391142dce48c}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3f5f381-96f6-485f-a119-7b0e940e4655}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {babd6d4d-2545-4086-b1ad-9af24646c447}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0e1924f1-602c-4a4a-b7ea-7ad5f12c3453}, !- Handle
  Curve Cubic 29,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c4439768-be0e-4a21-9035-b66d196d7453}, !- Handle
  Coil Cooling DX Single Speed 28 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7a8c58be-9f1d-40e8-bb16-86dce5ab1c4b}, !- Handle
  Fan On Off 28,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f1089c9-7bfc-4973-9519-df2b9467229c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8f9bcdc0-9e2b-4c93-99fd-cb99ab829c2c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9f1089c9-7bfc-4973-9519-df2b9467229c}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8f9bcdc0-9e2b-4c93-99fd-cb99ab829c2c}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8a4a2948-8ee3-4e5e-876e-2c07acdf0e67}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {540405a6-6ce0-438a-b02b-0dc0cb0118d2}, !- Air Inlet Node Name
  {047498a7-9410-4324-a6d3-a037c51f30b8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7a8c58be-9f1d-40e8-bb16-86dce5ab1c4b}, !- Supply Air Fan Name
  {21671086-442c-4109-8a02-8af8bc9b2e7d}, !- Heating Coil Name
  {c4439768-be0e-4a21-9035-b66d196d7453}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3972ec07-7dbf-44e4-8dc7-cfd448060bea}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19 PTAC Inlet Air Node, !- Name
  {e20f7d58-1444-48e6-a305-466e85754958}, !- Inlet Port
  {540405a6-6ce0-438a-b02b-0dc0cb0118d2}; !- Outlet Port

OS:Connection,
  {e20f7d58-1444-48e6-a305-466e85754958}, !- Handle
  {6418bac2-ed6c-46ea-9f00-c01828275be6}, !- Source Object
  2,                                      !- Outlet Port
  {3972ec07-7dbf-44e4-8dc7-cfd448060bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540405a6-6ce0-438a-b02b-0dc0cb0118d2}, !- Handle
  {3972ec07-7dbf-44e4-8dc7-cfd448060bea}, !- Source Object
  3,                                      !- Outlet Port
  {8a4a2948-8ee3-4e5e-876e-2c07acdf0e67}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8f4b44d-39b5-4fd2-8f82-97de1c20df8e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19 PTAC Outlet Air Node, !- Name
  {047498a7-9410-4324-a6d3-a037c51f30b8}, !- Inlet Port
  {34b75b84-63db-4057-b67f-b9a875a15936}; !- Outlet Port

OS:Connection,
  {34b75b84-63db-4057-b67f-b9a875a15936}, !- Handle
  {a8f4b44d-39b5-4fd2-8f82-97de1c20df8e}, !- Source Object
  3,                                      !- Outlet Port
  {86af6597-bd06-4e17-9054-7b6b1db8af1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {047498a7-9410-4324-a6d3-a037c51f30b8}, !- Handle
  {8a4a2948-8ee3-4e5e-876e-2c07acdf0e67}, !- Source Object
  4,                                      !- Outlet Port
  {a8f4b44d-39b5-4fd2-8f82-97de1c20df8e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9d747fa3-475d-422a-95df-112c9d070f74}, !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0d31a1d9-3736-4207-a70c-538c052f259d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {73ff3b1d-0028-4066-a7ad-31325d519428}, !- Air Inlet Node Name
  {29d7af32-d34b-464f-b376-e9555a9a7cdf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aabb99ba-955f-426a-862e-9698c26bd0e1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28 Outlet Air Node, !- Name
  {29d7af32-d34b-464f-b376-e9555a9a7cdf}, !- Inlet Port
  {a58a345f-2bb4-4c28-bc94-3ab21c738a3b}; !- Outlet Port

OS:Node,
  {327e90bc-25e0-4d8d-bb09-59e6ca69fca9}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19 Return Air Node, !- Name
  {8685adc0-1701-4494-a875-6cdf298dad02}, !- Inlet Port
  {2ebc4d36-b510-47d1-8f03-e0e637a828af}; !- Outlet Port

OS:Connection,
  {a58a345f-2bb4-4c28-bc94-3ab21c738a3b}, !- Handle
  {aabb99ba-955f-426a-862e-9698c26bd0e1}, !- Source Object
  3,                                      !- Outlet Port
  {86af6597-bd06-4e17-9054-7b6b1db8af1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8685adc0-1701-4494-a875-6cdf298dad02}, !- Handle
  {8c33ae1b-099a-4c68-8e24-2db68d843c96}, !- Source Object
  2,                                      !- Outlet Port
  {327e90bc-25e0-4d8d-bb09-59e6ca69fca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ebc4d36-b510-47d1-8f03-e0e637a828af}, !- Handle
  {327e90bc-25e0-4d8d-bb09-59e6ca69fca9}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {63044306-f14c-4161-ad3e-aa0889a7cb91}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28 Inlet Air Node, !- Name
  {1647fa04-af47-4f5d-8247-92c5ef9dbe9b}, !- Inlet Port
  {73ff3b1d-0028-4066-a7ad-31325d519428}; !- Outlet Port

OS:Connection,
  {1647fa04-af47-4f5d-8247-92c5ef9dbe9b}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  30,                                     !- Outlet Port
  {63044306-f14c-4161-ad3e-aa0889a7cb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73ff3b1d-0028-4066-a7ad-31325d519428}, !- Handle
  {63044306-f14c-4161-ad3e-aa0889a7cb91}, !- Source Object
  3,                                      !- Outlet Port
  {0d31a1d9-3736-4207-a70c-538c052f259d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29d7af32-d34b-464f-b376-e9555a9a7cdf}, !- Handle
  {0d31a1d9-3736-4207-a70c-538c052f259d}, !- Source Object
  4,                                      !- Outlet Port
  {aabb99ba-955f-426a-862e-9698c26bd0e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7df435a3-7d7d-4581-96ce-f6e6b3066279}, !- Handle
  Coil Heating Electric 30,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a0a1235f-82c4-44b5-a4d7-131e224478e6}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b6f7de15-f09f-46ed-8985-9c249f460936}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {033a741c-e9cb-4c3e-b168-49526d9ebfad}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7fecad01-8e69-40d8-a7e6-f12f6bb77272}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5d568408-5d1f-4231-ab5c-900b8e29241c}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {666f9906-4fdc-4cfc-afa0-bc1655219e0b}, !- Handle
  Coil Cooling DX Single Speed 29 6kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {dbb93281-55f0-483f-b28e-b3d97737cbef}, !- Handle
  Fan On Off 29,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a5c34ee7-361a-4302-8809-8f0d18ea73a6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {362016d7-2fe8-49c8-9dcc-8aa97b96a928}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a5c34ee7-361a-4302-8809-8f0d18ea73a6}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {362016d7-2fe8-49c8-9dcc-8aa97b96a928}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {253f9f41-9ba0-48e3-80cb-4fe9bcf92aad}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {02eed686-ce7f-4423-b382-1488d8bae780}, !- Air Inlet Node Name
  {0d507342-ec1e-441b-8b4d-a17f2b5f185c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dbb93281-55f0-483f-b28e-b3d97737cbef}, !- Supply Air Fan Name
  {7df435a3-7d7d-4581-96ce-f6e6b3066279}, !- Heating Coil Name
  {666f9906-4fdc-4cfc-afa0-bc1655219e0b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8fe6d148-ff5d-4f4c-bc3d-858de5ddf8bd}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20 PTAC Inlet Air Node, !- Name
  {5986b9d3-f490-4bec-85ca-a6d2e16ba808}, !- Inlet Port
  {02eed686-ce7f-4423-b382-1488d8bae780}; !- Outlet Port

OS:Connection,
  {5986b9d3-f490-4bec-85ca-a6d2e16ba808}, !- Handle
  {e5c50e07-0116-46dc-947f-7d163edf053b}, !- Source Object
  2,                                      !- Outlet Port
  {8fe6d148-ff5d-4f4c-bc3d-858de5ddf8bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02eed686-ce7f-4423-b382-1488d8bae780}, !- Handle
  {8fe6d148-ff5d-4f4c-bc3d-858de5ddf8bd}, !- Source Object
  3,                                      !- Outlet Port
  {253f9f41-9ba0-48e3-80cb-4fe9bcf92aad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fadd9e4d-e76f-4992-adf0-4358d35900d7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20 PTAC Outlet Air Node, !- Name
  {0d507342-ec1e-441b-8b4d-a17f2b5f185c}, !- Inlet Port
  {e0caf7ef-e379-4a4d-95ff-c7200479997d}; !- Outlet Port

OS:Connection,
  {e0caf7ef-e379-4a4d-95ff-c7200479997d}, !- Handle
  {fadd9e4d-e76f-4992-adf0-4358d35900d7}, !- Source Object
  3,                                      !- Outlet Port
  {b16bfbfb-536a-4ba8-956a-9561ad335447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d507342-ec1e-441b-8b4d-a17f2b5f185c}, !- Handle
  {253f9f41-9ba0-48e3-80cb-4fe9bcf92aad}, !- Source Object
  4,                                      !- Outlet Port
  {fadd9e4d-e76f-4992-adf0-4358d35900d7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {634963eb-4c06-43a5-84c1-cb2d94de4fe4}, !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8494172e-0ac1-4115-902e-eeef35bd9627}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {c75e7d94-a92c-4f1e-ac67-6c6decd9a5b2}, !- Air Inlet Node Name
  {60f8ee13-dd4b-46ef-85f6-abe410ab55d2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd16156b-4edb-4c12-80ea-6d42893c66a4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29 Outlet Air Node, !- Name
  {60f8ee13-dd4b-46ef-85f6-abe410ab55d2}, !- Inlet Port
  {1fdc957a-d4cf-4517-911c-69a02603161f}; !- Outlet Port

OS:Node,
  {576d941e-f26b-4589-95f9-27fb352459cc}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20 Return Air Node, !- Name
  {62c8cf6e-7516-4a7d-b4dd-20b9facfe021}, !- Inlet Port
  {bce16c74-5489-4ddc-acd1-1dff6020eeab}; !- Outlet Port

OS:Connection,
  {1fdc957a-d4cf-4517-911c-69a02603161f}, !- Handle
  {cd16156b-4edb-4c12-80ea-6d42893c66a4}, !- Source Object
  3,                                      !- Outlet Port
  {b16bfbfb-536a-4ba8-956a-9561ad335447}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62c8cf6e-7516-4a7d-b4dd-20b9facfe021}, !- Handle
  {8f69f957-e9ee-48fa-8ba4-f5b244c50e16}, !- Source Object
  2,                                      !- Outlet Port
  {576d941e-f26b-4589-95f9-27fb352459cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bce16c74-5489-4ddc-acd1-1dff6020eeab}, !- Handle
  {576d941e-f26b-4589-95f9-27fb352459cc}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {fb286257-d1dd-4b11-9a7c-11f66f9488ff}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29 Inlet Air Node, !- Name
  {ba8799fe-f31a-4332-b5bf-158e0032bded}, !- Inlet Port
  {c75e7d94-a92c-4f1e-ac67-6c6decd9a5b2}; !- Outlet Port

OS:Connection,
  {ba8799fe-f31a-4332-b5bf-158e0032bded}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  31,                                     !- Outlet Port
  {fb286257-d1dd-4b11-9a7c-11f66f9488ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c75e7d94-a92c-4f1e-ac67-6c6decd9a5b2}, !- Handle
  {fb286257-d1dd-4b11-9a7c-11f66f9488ff}, !- Source Object
  3,                                      !- Outlet Port
  {8494172e-0ac1-4115-902e-eeef35bd9627}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60f8ee13-dd4b-46ef-85f6-abe410ab55d2}, !- Handle
  {8494172e-0ac1-4115-902e-eeef35bd9627}, !- Source Object
  4,                                      !- Outlet Port
  {cd16156b-4edb-4c12-80ea-6d42893c66a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {36258fff-8f22-4851-abf1-2953ff49777d}, !- Handle
  Coil Heating Electric 31,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {615dd80e-fab7-4d32-b5ec-14a26fe5f333}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d2fa341-6822-45ac-a83b-c99241619b46}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c6d06961-51fd-485d-abf7-79e89e5329b3}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e4d4dc78-9d5d-474a-89c1-9a65ad5d19b0}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fd02c5ae-625b-4e12-bccf-0c35293da14e}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ef2d0297-8041-47d8-a244-efea72743346}, !- Handle
  Coil Cooling DX Single Speed 30 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {db1c4103-a611-4979-931d-520366a83eb9}, !- Handle
  Fan On Off 30,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {003f170a-8b37-49f8-8d79-896e2012fb28}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4aec1d69-b948-4529-829e-6d55a36e0dc1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {003f170a-8b37-49f8-8d79-896e2012fb28}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4aec1d69-b948-4529-829e-6d55a36e0dc1}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {05649ec4-86cd-436a-be1a-73a5fafe384f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {3f6a926b-c31a-4db7-8b9d-176ad0ac0778}, !- Air Inlet Node Name
  {47aebb21-3482-49f4-a94b-2baa04279616}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {db1c4103-a611-4979-931d-520366a83eb9}, !- Supply Air Fan Name
  {36258fff-8f22-4851-abf1-2953ff49777d}, !- Heating Coil Name
  {ef2d0297-8041-47d8-a244-efea72743346}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fd433bd0-dc46-46ca-8e75-0a0458380abe}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21 PTAC Inlet Air Node, !- Name
  {112a47f9-65c1-4872-8082-2ad33ef1e17e}, !- Inlet Port
  {3f6a926b-c31a-4db7-8b9d-176ad0ac0778}; !- Outlet Port

OS:Connection,
  {112a47f9-65c1-4872-8082-2ad33ef1e17e}, !- Handle
  {7aff60bc-1b16-4f26-9eaa-f1fb55e73328}, !- Source Object
  2,                                      !- Outlet Port
  {fd433bd0-dc46-46ca-8e75-0a0458380abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f6a926b-c31a-4db7-8b9d-176ad0ac0778}, !- Handle
  {fd433bd0-dc46-46ca-8e75-0a0458380abe}, !- Source Object
  3,                                      !- Outlet Port
  {05649ec4-86cd-436a-be1a-73a5fafe384f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {97551d70-5554-43a7-a3b0-df002486263c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21 PTAC Outlet Air Node, !- Name
  {47aebb21-3482-49f4-a94b-2baa04279616}, !- Inlet Port
  {f3c43a2d-3df6-4494-8b86-b8babae6dbfe}; !- Outlet Port

OS:Connection,
  {f3c43a2d-3df6-4494-8b86-b8babae6dbfe}, !- Handle
  {97551d70-5554-43a7-a3b0-df002486263c}, !- Source Object
  3,                                      !- Outlet Port
  {65dafe51-dcc2-461f-9f22-ef5c9c903875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47aebb21-3482-49f4-a94b-2baa04279616}, !- Handle
  {05649ec4-86cd-436a-be1a-73a5fafe384f}, !- Source Object
  4,                                      !- Outlet Port
  {97551d70-5554-43a7-a3b0-df002486263c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a251e171-c955-4276-9760-4122cf32e33b}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {42dbaafa-70c3-4168-a92f-5369d0697512}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {3444ada8-fa9a-4a57-8611-3607a3fd25c3}, !- Air Inlet Node Name
  {ce56d765-30ad-4ac1-9913-f6a8cf582441}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b05aab91-c19f-4a6e-b382-442449a31158}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30 Outlet Air Node, !- Name
  {ce56d765-30ad-4ac1-9913-f6a8cf582441}, !- Inlet Port
  {c9ae6902-b23b-4d22-9067-54aab0552f97}; !- Outlet Port

OS:Node,
  {68846cb1-405f-4153-8ee5-b8b38295cdb1}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21 Return Air Node, !- Name
  {affcbe7c-029f-42da-bce2-ad96ea6243df}, !- Inlet Port
  {a76c4149-b5c1-41e7-9d41-12654ab5f527}; !- Outlet Port

OS:Connection,
  {c9ae6902-b23b-4d22-9067-54aab0552f97}, !- Handle
  {b05aab91-c19f-4a6e-b382-442449a31158}, !- Source Object
  3,                                      !- Outlet Port
  {65dafe51-dcc2-461f-9f22-ef5c9c903875}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {affcbe7c-029f-42da-bce2-ad96ea6243df}, !- Handle
  {59b3c1ce-593c-47c0-b83c-25cc5209c302}, !- Source Object
  2,                                      !- Outlet Port
  {68846cb1-405f-4153-8ee5-b8b38295cdb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a76c4149-b5c1-41e7-9d41-12654ab5f527}, !- Handle
  {68846cb1-405f-4153-8ee5-b8b38295cdb1}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {76b1b621-9a7d-45a6-9b64-245920aea1cf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30 Inlet Air Node, !- Name
  {fd581e6b-e433-4baf-8a1c-938a7f71b112}, !- Inlet Port
  {3444ada8-fa9a-4a57-8611-3607a3fd25c3}; !- Outlet Port

OS:Connection,
  {fd581e6b-e433-4baf-8a1c-938a7f71b112}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  32,                                     !- Outlet Port
  {76b1b621-9a7d-45a6-9b64-245920aea1cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3444ada8-fa9a-4a57-8611-3607a3fd25c3}, !- Handle
  {76b1b621-9a7d-45a6-9b64-245920aea1cf}, !- Source Object
  3,                                      !- Outlet Port
  {42dbaafa-70c3-4168-a92f-5369d0697512}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce56d765-30ad-4ac1-9913-f6a8cf582441}, !- Handle
  {42dbaafa-70c3-4168-a92f-5369d0697512}, !- Source Object
  4,                                      !- Outlet Port
  {b05aab91-c19f-4a6e-b382-442449a31158}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d19b64a3-2f47-4891-a0c4-1334a82fd148}, !- Handle
  Coil Heating Electric 32,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c520adff-b05a-4bb4-859e-483d9659a075}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {48834ea4-0813-4208-a7fe-fba995db34da}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b2a5dd0c-1dec-4c33-980c-6e94a805691d}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eeae40e6-bdf1-45d0-b41e-d3545c928135}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b12e8263-2b8b-4287-a042-1565cecdccd0}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {148571ad-8847-4c4f-9e2b-5c6dd291c5c0}, !- Handle
  Coil Cooling DX Single Speed 31 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ec088552-7b4c-4fab-8328-ffc708522811}, !- Handle
  Fan On Off 31,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {59c40ee4-c3e1-4d22-b006-54dbb6a361c1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {81dbbb10-97aa-450c-8dc6-30e918fab723}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {59c40ee4-c3e1-4d22-b006-54dbb6a361c1}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {81dbbb10-97aa-450c-8dc6-30e918fab723}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {092fcb2f-65ed-497d-94c9-270b0f837d73}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {317beb8e-6a80-4d3b-89e4-0ecda44ffc0c}, !- Air Inlet Node Name
  {2d835d00-3f81-4c07-a44f-53602db98cd4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ec088552-7b4c-4fab-8328-ffc708522811}, !- Supply Air Fan Name
  {d19b64a3-2f47-4891-a0c4-1334a82fd148}, !- Heating Coil Name
  {148571ad-8847-4c4f-9e2b-5c6dd291c5c0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {52cd8a63-0041-4147-a1ad-aa9f54a60b45}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22 PTAC Inlet Air Node, !- Name
  {670f4b1f-7eac-41d0-a12b-6ae2033d7116}, !- Inlet Port
  {317beb8e-6a80-4d3b-89e4-0ecda44ffc0c}; !- Outlet Port

OS:Connection,
  {670f4b1f-7eac-41d0-a12b-6ae2033d7116}, !- Handle
  {826aa90c-d928-4ffb-b6d6-bba27e953950}, !- Source Object
  2,                                      !- Outlet Port
  {52cd8a63-0041-4147-a1ad-aa9f54a60b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {317beb8e-6a80-4d3b-89e4-0ecda44ffc0c}, !- Handle
  {52cd8a63-0041-4147-a1ad-aa9f54a60b45}, !- Source Object
  3,                                      !- Outlet Port
  {092fcb2f-65ed-497d-94c9-270b0f837d73}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ba215964-b491-4c96-a03d-33e392c1c20a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22 PTAC Outlet Air Node, !- Name
  {2d835d00-3f81-4c07-a44f-53602db98cd4}, !- Inlet Port
  {729904a6-de19-42ec-bfbb-9f50cb1a34e7}; !- Outlet Port

OS:Connection,
  {729904a6-de19-42ec-bfbb-9f50cb1a34e7}, !- Handle
  {ba215964-b491-4c96-a03d-33e392c1c20a}, !- Source Object
  3,                                      !- Outlet Port
  {963f5524-ba27-433f-beec-4d83d602d9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d835d00-3f81-4c07-a44f-53602db98cd4}, !- Handle
  {092fcb2f-65ed-497d-94c9-270b0f837d73}, !- Source Object
  4,                                      !- Outlet Port
  {ba215964-b491-4c96-a03d-33e392c1c20a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c333e4a4-58b1-40c4-93bd-3273d23b3831}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {69303de5-61e4-4a44-8169-cad2690d19d6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {8027b15d-4bb5-45d8-a538-02bfd3b6598c}, !- Air Inlet Node Name
  {c7f8eafb-b97e-4c07-9226-248c7a8437ac}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f77bb691-ff1f-4204-ad4c-ab29f2696cfa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31 Outlet Air Node, !- Name
  {c7f8eafb-b97e-4c07-9226-248c7a8437ac}, !- Inlet Port
  {8a72c701-f758-44d9-838c-a4be0364abce}; !- Outlet Port

OS:Node,
  {b620f337-1b38-497a-9229-f258dadcdf20}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22 Return Air Node, !- Name
  {a0288438-c981-47d1-8d6f-2b66220f7b31}, !- Inlet Port
  {d04bd293-3bcd-4355-ae16-7a091270bfd2}; !- Outlet Port

OS:Connection,
  {8a72c701-f758-44d9-838c-a4be0364abce}, !- Handle
  {f77bb691-ff1f-4204-ad4c-ab29f2696cfa}, !- Source Object
  3,                                      !- Outlet Port
  {963f5524-ba27-433f-beec-4d83d602d9e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0288438-c981-47d1-8d6f-2b66220f7b31}, !- Handle
  {41578bfb-1053-4812-90ac-ac228e71e900}, !- Source Object
  2,                                      !- Outlet Port
  {b620f337-1b38-497a-9229-f258dadcdf20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d04bd293-3bcd-4355-ae16-7a091270bfd2}, !- Handle
  {b620f337-1b38-497a-9229-f258dadcdf20}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {fd3faeee-3bcf-4774-b390-b8bcf51b37c9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31 Inlet Air Node, !- Name
  {cdef7b58-093c-45ac-9590-29d9b423b34d}, !- Inlet Port
  {8027b15d-4bb5-45d8-a538-02bfd3b6598c}; !- Outlet Port

OS:Connection,
  {cdef7b58-093c-45ac-9590-29d9b423b34d}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  33,                                     !- Outlet Port
  {fd3faeee-3bcf-4774-b390-b8bcf51b37c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8027b15d-4bb5-45d8-a538-02bfd3b6598c}, !- Handle
  {fd3faeee-3bcf-4774-b390-b8bcf51b37c9}, !- Source Object
  3,                                      !- Outlet Port
  {69303de5-61e4-4a44-8169-cad2690d19d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7f8eafb-b97e-4c07-9226-248c7a8437ac}, !- Handle
  {69303de5-61e4-4a44-8169-cad2690d19d6}, !- Source Object
  4,                                      !- Outlet Port
  {f77bb691-ff1f-4204-ad4c-ab29f2696cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7687b90c-846e-4917-a8e6-245dd842296e}, !- Handle
  Coil Heating Electric 33,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {42097fb3-70ac-4c1c-bcee-32ad157c354f}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {015e7bf9-6093-412c-94b2-7da55a524c53}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fe61116e-ebe7-4c8a-9796-7361b2de6630}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c8b81cd8-49ab-46df-a7f1-adcd9e17432b}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {202885f1-3d6b-48bc-a7fe-e62aaaa6935d}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8ca194db-02c5-4437-ad8d-c63ce5fc15c8}, !- Handle
  Coil Cooling DX Single Speed 32 6kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a0e73db8-0ec3-4462-a374-eb982ffc8928}, !- Handle
  Fan On Off 32,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {49744e3e-c64c-41f2-8c3d-f9d008b02a0f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7f3f9eb3-310c-4c44-bb2e-18f77a9e8008}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {49744e3e-c64c-41f2-8c3d-f9d008b02a0f}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7f3f9eb3-310c-4c44-bb2e-18f77a9e8008}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d78704ea-dda3-4f6b-a948-1b4ddb741d15}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {ab56a902-c926-4ad3-8b7a-07e5d528c054}, !- Air Inlet Node Name
  {34b99e88-438d-4b54-a1f8-4baff284632e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a0e73db8-0ec3-4462-a374-eb982ffc8928}, !- Supply Air Fan Name
  {7687b90c-846e-4917-a8e6-245dd842296e}, !- Heating Coil Name
  {8ca194db-02c5-4437-ad8d-c63ce5fc15c8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7ab55ad3-3f3a-4d0c-b901-7a4053cd59a4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23 PTAC Inlet Air Node, !- Name
  {e7c54219-5b02-4138-bfaa-dcb248f09a35}, !- Inlet Port
  {ab56a902-c926-4ad3-8b7a-07e5d528c054}; !- Outlet Port

OS:Connection,
  {e7c54219-5b02-4138-bfaa-dcb248f09a35}, !- Handle
  {8d520246-f077-465f-a803-6aa983545387}, !- Source Object
  2,                                      !- Outlet Port
  {7ab55ad3-3f3a-4d0c-b901-7a4053cd59a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab56a902-c926-4ad3-8b7a-07e5d528c054}, !- Handle
  {7ab55ad3-3f3a-4d0c-b901-7a4053cd59a4}, !- Source Object
  3,                                      !- Outlet Port
  {d78704ea-dda3-4f6b-a948-1b4ddb741d15}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e3c8085-91b1-4d4d-80c0-5fc4ef9c9776}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23 PTAC Outlet Air Node, !- Name
  {34b99e88-438d-4b54-a1f8-4baff284632e}, !- Inlet Port
  {a8a89282-babb-425e-a091-2c1515ba98d2}; !- Outlet Port

OS:Connection,
  {a8a89282-babb-425e-a091-2c1515ba98d2}, !- Handle
  {9e3c8085-91b1-4d4d-80c0-5fc4ef9c9776}, !- Source Object
  3,                                      !- Outlet Port
  {9125726e-7185-4b3a-b618-09247c89ef67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b99e88-438d-4b54-a1f8-4baff284632e}, !- Handle
  {d78704ea-dda3-4f6b-a948-1b4ddb741d15}, !- Source Object
  4,                                      !- Outlet Port
  {9e3c8085-91b1-4d4d-80c0-5fc4ef9c9776}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {66553c0a-dc66-4ed2-8662-7553c848c569}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b485c88-4c23-4c3e-afc5-f44938d8d320}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {7f41b218-c2ed-40c6-ae93-4217dac85075}, !- Air Inlet Node Name
  {8f1f1ccb-503a-4e43-89b2-daf81d068069}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {83931983-d6e0-429f-8b79-47ae8dc0adeb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32 Outlet Air Node, !- Name
  {8f1f1ccb-503a-4e43-89b2-daf81d068069}, !- Inlet Port
  {6f623900-facb-4331-83cf-7fa375d17a6c}; !- Outlet Port

OS:Node,
  {0aa3522e-7d88-4436-b927-5c74471e3fb0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23 Return Air Node, !- Name
  {b42860f6-ea74-4d1d-9733-f415755c21ea}, !- Inlet Port
  {ec6c4601-e8c7-4456-ba29-fe1447346baf}; !- Outlet Port

OS:Connection,
  {6f623900-facb-4331-83cf-7fa375d17a6c}, !- Handle
  {83931983-d6e0-429f-8b79-47ae8dc0adeb}, !- Source Object
  3,                                      !- Outlet Port
  {9125726e-7185-4b3a-b618-09247c89ef67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b42860f6-ea74-4d1d-9733-f415755c21ea}, !- Handle
  {2e0df7a6-1676-41d8-a2a9-d64846c45818}, !- Source Object
  2,                                      !- Outlet Port
  {0aa3522e-7d88-4436-b927-5c74471e3fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec6c4601-e8c7-4456-ba29-fe1447346baf}, !- Handle
  {0aa3522e-7d88-4436-b927-5c74471e3fb0}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {6d80c2b9-09ee-4b10-acf8-b67ff62473cc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32 Inlet Air Node, !- Name
  {601332e9-b2a9-42d6-941e-a1a8763457c5}, !- Inlet Port
  {7f41b218-c2ed-40c6-ae93-4217dac85075}; !- Outlet Port

OS:Connection,
  {601332e9-b2a9-42d6-941e-a1a8763457c5}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  34,                                     !- Outlet Port
  {6d80c2b9-09ee-4b10-acf8-b67ff62473cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f41b218-c2ed-40c6-ae93-4217dac85075}, !- Handle
  {6d80c2b9-09ee-4b10-acf8-b67ff62473cc}, !- Source Object
  3,                                      !- Outlet Port
  {8b485c88-4c23-4c3e-afc5-f44938d8d320}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f1f1ccb-503a-4e43-89b2-daf81d068069}, !- Handle
  {8b485c88-4c23-4c3e-afc5-f44938d8d320}, !- Source Object
  4,                                      !- Outlet Port
  {83931983-d6e0-429f-8b79-47ae8dc0adeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5f48c9e6-b310-4f00-91e9-2309469ce8e6}, !- Handle
  Coil Heating Electric 34,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f71537e7-e4d1-4a34-aa65-58c0ee3d5b89}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {431a8828-516b-4b59-a90b-f66444bdf5c7}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eca315e6-beb1-4b64-a3fc-badf5ad03e38}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {082a08b6-48df-4bd6-b37a-deae6c79d1ae}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c90cef5b-62c7-4727-923a-b32672d167f4}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {63255ec4-5ad5-40f8-9fb0-a727d1418a10}, !- Handle
  Coil Cooling DX Single Speed 33 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {474a377f-c323-4477-82f5-4ff6219df49b}, !- Handle
  Fan On Off 33,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dd2a3ba6-ce44-4356-af2d-fef5c326d956}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {80cdd072-a93a-4e90-8ca4-12566a2c0c75}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dd2a3ba6-ce44-4356-af2d-fef5c326d956}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {80cdd072-a93a-4e90-8ca4-12566a2c0c75}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d1ab6e29-3438-4280-931a-f68b6408ef69}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {c0539ff5-9745-4129-90c6-7829f22e1cc6}, !- Air Inlet Node Name
  {21566d6b-bd7f-4a0e-9efd-e72b77ae6b67}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {474a377f-c323-4477-82f5-4ff6219df49b}, !- Supply Air Fan Name
  {5f48c9e6-b310-4f00-91e9-2309469ce8e6}, !- Heating Coil Name
  {63255ec4-5ad5-40f8-9fb0-a727d1418a10}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ec9f7c07-bdbf-40b9-8e33-fce64c0b8dad}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24 PTAC Inlet Air Node, !- Name
  {f1cd5c16-59f3-4f54-a6db-086fac40276d}, !- Inlet Port
  {c0539ff5-9745-4129-90c6-7829f22e1cc6}; !- Outlet Port

OS:Connection,
  {f1cd5c16-59f3-4f54-a6db-086fac40276d}, !- Handle
  {51af753a-b05b-4133-83f5-84fb17d81497}, !- Source Object
  2,                                      !- Outlet Port
  {ec9f7c07-bdbf-40b9-8e33-fce64c0b8dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0539ff5-9745-4129-90c6-7829f22e1cc6}, !- Handle
  {ec9f7c07-bdbf-40b9-8e33-fce64c0b8dad}, !- Source Object
  3,                                      !- Outlet Port
  {d1ab6e29-3438-4280-931a-f68b6408ef69}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {05ad3aa0-3adb-439d-82b5-5a0b7797c44c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24 PTAC Outlet Air Node, !- Name
  {21566d6b-bd7f-4a0e-9efd-e72b77ae6b67}, !- Inlet Port
  {b37f86e3-eb43-4bed-8d6d-44b6ec1c6a52}; !- Outlet Port

OS:Connection,
  {b37f86e3-eb43-4bed-8d6d-44b6ec1c6a52}, !- Handle
  {05ad3aa0-3adb-439d-82b5-5a0b7797c44c}, !- Source Object
  3,                                      !- Outlet Port
  {10cb747e-6ece-45ff-bb9b-000e58ed0f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21566d6b-bd7f-4a0e-9efd-e72b77ae6b67}, !- Handle
  {d1ab6e29-3438-4280-931a-f68b6408ef69}, !- Source Object
  4,                                      !- Outlet Port
  {05ad3aa0-3adb-439d-82b5-5a0b7797c44c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {264cf31a-bb29-4036-af5f-8853506f3693}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {785cf1c8-9aaa-4ec4-8142-7454fd7e8177}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {52088c7e-c8d7-47cc-a476-8e823b1f6b7c}, !- Air Inlet Node Name
  {08ba36b5-b494-4031-a799-80b127d3e8b9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d3c36f7e-045e-4492-801e-5bcd4e4c4467}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33 Outlet Air Node, !- Name
  {08ba36b5-b494-4031-a799-80b127d3e8b9}, !- Inlet Port
  {7441d6a0-e5e6-41dc-b03d-f93e5fba6882}; !- Outlet Port

OS:Node,
  {9c551471-3d56-4b1c-8586-791b0ca92028}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24 Return Air Node, !- Name
  {9a72137b-282f-41bb-94e9-728c67d720ef}, !- Inlet Port
  {ba7e6665-e979-46f7-bcf7-80459f900c78}; !- Outlet Port

OS:Connection,
  {7441d6a0-e5e6-41dc-b03d-f93e5fba6882}, !- Handle
  {d3c36f7e-045e-4492-801e-5bcd4e4c4467}, !- Source Object
  3,                                      !- Outlet Port
  {10cb747e-6ece-45ff-bb9b-000e58ed0f0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a72137b-282f-41bb-94e9-728c67d720ef}, !- Handle
  {ce540323-b695-481f-be26-09c6b2615908}, !- Source Object
  2,                                      !- Outlet Port
  {9c551471-3d56-4b1c-8586-791b0ca92028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba7e6665-e979-46f7-bcf7-80459f900c78}, !- Handle
  {9c551471-3d56-4b1c-8586-791b0ca92028}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {78c5bdba-b348-4a43-8395-cb9baffdf439}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33 Inlet Air Node, !- Name
  {cc7cea38-c40e-4417-bc3e-9ed5186b8155}, !- Inlet Port
  {52088c7e-c8d7-47cc-a476-8e823b1f6b7c}; !- Outlet Port

OS:Connection,
  {cc7cea38-c40e-4417-bc3e-9ed5186b8155}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  35,                                     !- Outlet Port
  {78c5bdba-b348-4a43-8395-cb9baffdf439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52088c7e-c8d7-47cc-a476-8e823b1f6b7c}, !- Handle
  {78c5bdba-b348-4a43-8395-cb9baffdf439}, !- Source Object
  3,                                      !- Outlet Port
  {785cf1c8-9aaa-4ec4-8142-7454fd7e8177}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08ba36b5-b494-4031-a799-80b127d3e8b9}, !- Handle
  {785cf1c8-9aaa-4ec4-8142-7454fd7e8177}, !- Source Object
  4,                                      !- Outlet Port
  {d3c36f7e-045e-4492-801e-5bcd4e4c4467}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c0405102-21ba-48db-a634-93d88c8ffcef}, !- Handle
  Coil Heating Electric 35,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9a7487df-0d60-4491-81c5-9744741c5487}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7d54ba74-47e1-4b01-bb70-d53890128305}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7810d20c-0a57-4ce0-95a8-7763b45f79e5}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {314f7fe4-ca0b-4122-ba98-d2a1ba8503cc}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {18f627fa-ddfb-46d3-b07a-cd807931f8c3}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f4c2fd89-aa7d-44fe-ba90-879c4223bad7}, !- Handle
  Coil Cooling DX Single Speed 34 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {541d4cf1-472d-4f8a-a3f4-b22194426625}, !- Handle
  Fan On Off 34,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ebbb5315-add0-4d8c-bfea-0d5ce26eecf5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f59657c3-7b9c-4d68-b8d2-3a628a129b24}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ebbb5315-add0-4d8c-bfea-0d5ce26eecf5}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f59657c3-7b9c-4d68-b8d2-3a628a129b24}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8315c228-ce22-4c40-94cf-33495eb0f1b0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {bfd9f905-ddaf-4da4-a4c0-69fb45b978aa}, !- Air Inlet Node Name
  {e723f71e-fc9b-432e-a17d-601963b760ac}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {541d4cf1-472d-4f8a-a3f4-b22194426625}, !- Supply Air Fan Name
  {c0405102-21ba-48db-a634-93d88c8ffcef}, !- Heating Coil Name
  {f4c2fd89-aa7d-44fe-ba90-879c4223bad7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ba4fffee-a853-4d8f-b845-6bfd59a9ea53}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25 PTAC Inlet Air Node, !- Name
  {0ec3dc92-09c2-499a-bc14-7f3311d210ae}, !- Inlet Port
  {bfd9f905-ddaf-4da4-a4c0-69fb45b978aa}; !- Outlet Port

OS:Connection,
  {0ec3dc92-09c2-499a-bc14-7f3311d210ae}, !- Handle
  {b4f18aa0-07fb-4f20-a919-c14c9b6c85a4}, !- Source Object
  2,                                      !- Outlet Port
  {ba4fffee-a853-4d8f-b845-6bfd59a9ea53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfd9f905-ddaf-4da4-a4c0-69fb45b978aa}, !- Handle
  {ba4fffee-a853-4d8f-b845-6bfd59a9ea53}, !- Source Object
  3,                                      !- Outlet Port
  {8315c228-ce22-4c40-94cf-33495eb0f1b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b556571a-a8ac-4145-b927-0620c26b05f5}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25 PTAC Outlet Air Node, !- Name
  {e723f71e-fc9b-432e-a17d-601963b760ac}, !- Inlet Port
  {c13ac6e4-fc42-4071-a48c-08648139a8c0}; !- Outlet Port

OS:Connection,
  {c13ac6e4-fc42-4071-a48c-08648139a8c0}, !- Handle
  {b556571a-a8ac-4145-b927-0620c26b05f5}, !- Source Object
  3,                                      !- Outlet Port
  {4d293c7f-fa0c-4c90-a399-c7b38d43f9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e723f71e-fc9b-432e-a17d-601963b760ac}, !- Handle
  {8315c228-ce22-4c40-94cf-33495eb0f1b0}, !- Source Object
  4,                                      !- Outlet Port
  {b556571a-a8ac-4145-b927-0620c26b05f5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {51ea5066-c40e-4187-9528-febce7257b35}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9b25e27b-caef-44fd-a6a4-b2fa23fff32e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {fae0188b-6baf-48c8-9d77-799eddc84d01}, !- Air Inlet Node Name
  {4f27f4f0-8672-468b-b705-f09e50e99da7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c74a966f-9204-4942-949f-43f15de64989}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34 Outlet Air Node, !- Name
  {4f27f4f0-8672-468b-b705-f09e50e99da7}, !- Inlet Port
  {9554a7cc-1c43-4ecc-8ce0-7d0c9e4bc669}; !- Outlet Port

OS:Node,
  {238763a0-90db-4085-b0f4-06e7168b37f6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25 Return Air Node, !- Name
  {9cb8b42c-50c1-4f21-8547-3850dbfde2f4}, !- Inlet Port
  {d9953952-161f-4b8b-ba3a-0385d8c70ce4}; !- Outlet Port

OS:Connection,
  {9554a7cc-1c43-4ecc-8ce0-7d0c9e4bc669}, !- Handle
  {c74a966f-9204-4942-949f-43f15de64989}, !- Source Object
  3,                                      !- Outlet Port
  {4d293c7f-fa0c-4c90-a399-c7b38d43f9fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cb8b42c-50c1-4f21-8547-3850dbfde2f4}, !- Handle
  {f3184822-a297-4d9f-a8f4-3aff04ebb5d0}, !- Source Object
  2,                                      !- Outlet Port
  {238763a0-90db-4085-b0f4-06e7168b37f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9953952-161f-4b8b-ba3a-0385d8c70ce4}, !- Handle
  {238763a0-90db-4085-b0f4-06e7168b37f6}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {de485bc2-9460-4dca-a6e9-b2ecc94ed733}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34 Inlet Air Node, !- Name
  {a321c763-7366-41a6-9962-b58588021bd5}, !- Inlet Port
  {fae0188b-6baf-48c8-9d77-799eddc84d01}; !- Outlet Port

OS:Connection,
  {a321c763-7366-41a6-9962-b58588021bd5}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  36,                                     !- Outlet Port
  {de485bc2-9460-4dca-a6e9-b2ecc94ed733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fae0188b-6baf-48c8-9d77-799eddc84d01}, !- Handle
  {de485bc2-9460-4dca-a6e9-b2ecc94ed733}, !- Source Object
  3,                                      !- Outlet Port
  {9b25e27b-caef-44fd-a6a4-b2fa23fff32e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f27f4f0-8672-468b-b705-f09e50e99da7}, !- Handle
  {9b25e27b-caef-44fd-a6a4-b2fa23fff32e}, !- Source Object
  4,                                      !- Outlet Port
  {c74a966f-9204-4942-949f-43f15de64989}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {93c623e1-2b45-4db2-800d-35c3dff24956}, !- Handle
  Coil Heating Electric 36,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2a061179-1985-4d43-82ce-0de85f3b6154}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6affd37d-351a-40a3-b37f-75fd9636991d}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd74ed85-fcc3-4d93-b160-e83f043a5f90}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f31b78c1-255e-41b8-83f6-548c1a811e0d}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {09db9f54-1bff-4210-9566-540ad24e06b7}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {061fbdf4-28e9-49ea-b7d5-943986248d03}, !- Handle
  Coil Cooling DX Single Speed 35 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {eaea1d47-8330-496a-b157-452822ab6827}, !- Handle
  Fan On Off 35,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a7876cc7-7a4d-44fd-96a7-f5c7a98b0f31}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b93789ad-e511-480a-834d-15b4582d1087}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a7876cc7-7a4d-44fd-96a7-f5c7a98b0f31}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b93789ad-e511-480a-834d-15b4582d1087}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {65e6a134-f173-41fd-acbc-9d7670ea2d5c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {709ec733-9a77-46f5-aed1-eb0255b10428}, !- Air Inlet Node Name
  {5c9459f9-723b-4d6e-9c97-7aa4b0785767}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eaea1d47-8330-496a-b157-452822ab6827}, !- Supply Air Fan Name
  {93c623e1-2b45-4db2-800d-35c3dff24956}, !- Heating Coil Name
  {061fbdf4-28e9-49ea-b7d5-943986248d03}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d6bac569-5acc-460b-89b5-fc54faafe6cf}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26 PTAC Inlet Air Node, !- Name
  {b4603c5b-5c2e-4d35-8bda-61e1b1cdfd7f}, !- Inlet Port
  {709ec733-9a77-46f5-aed1-eb0255b10428}; !- Outlet Port

OS:Connection,
  {b4603c5b-5c2e-4d35-8bda-61e1b1cdfd7f}, !- Handle
  {3426b53c-d4b1-46a5-84ea-6495deb9728d}, !- Source Object
  2,                                      !- Outlet Port
  {d6bac569-5acc-460b-89b5-fc54faafe6cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {709ec733-9a77-46f5-aed1-eb0255b10428}, !- Handle
  {d6bac569-5acc-460b-89b5-fc54faafe6cf}, !- Source Object
  3,                                      !- Outlet Port
  {65e6a134-f173-41fd-acbc-9d7670ea2d5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {27943196-1200-427c-9599-ce9d941dccd5}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26 PTAC Outlet Air Node, !- Name
  {5c9459f9-723b-4d6e-9c97-7aa4b0785767}, !- Inlet Port
  {581a458f-b2f9-4e18-b5d8-10976a0d197f}; !- Outlet Port

OS:Connection,
  {581a458f-b2f9-4e18-b5d8-10976a0d197f}, !- Handle
  {27943196-1200-427c-9599-ce9d941dccd5}, !- Source Object
  3,                                      !- Outlet Port
  {aa22d64d-8016-4409-b347-df49e35b4746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c9459f9-723b-4d6e-9c97-7aa4b0785767}, !- Handle
  {65e6a134-f173-41fd-acbc-9d7670ea2d5c}, !- Source Object
  4,                                      !- Outlet Port
  {27943196-1200-427c-9599-ce9d941dccd5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1e7ff6df-d719-4c2c-ae7d-c92881f6c802}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {84aaf0ab-84aa-483d-b019-200bb8fa8e80}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {cc30a4ab-637e-4966-8d9f-2c13692c9987}, !- Air Inlet Node Name
  {d6f64015-807a-4f25-abee-757fb0b2c4fb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3a838912-2b3a-497a-a38e-1e022ca8ce86}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35 Outlet Air Node, !- Name
  {d6f64015-807a-4f25-abee-757fb0b2c4fb}, !- Inlet Port
  {6f966362-1995-4fec-8326-a3a1fb00701a}; !- Outlet Port

OS:Node,
  {a4bc8acc-962c-4f59-896c-5b6a74fc1b84}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26 Return Air Node, !- Name
  {952cad82-b259-45f8-94c6-f8920d354ec3}, !- Inlet Port
  {01882d8f-07e1-423e-bfdd-0403b1fc26d3}; !- Outlet Port

OS:Connection,
  {6f966362-1995-4fec-8326-a3a1fb00701a}, !- Handle
  {3a838912-2b3a-497a-a38e-1e022ca8ce86}, !- Source Object
  3,                                      !- Outlet Port
  {aa22d64d-8016-4409-b347-df49e35b4746}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {952cad82-b259-45f8-94c6-f8920d354ec3}, !- Handle
  {86997a36-5011-4180-8aba-a35b432c129e}, !- Source Object
  2,                                      !- Outlet Port
  {a4bc8acc-962c-4f59-896c-5b6a74fc1b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01882d8f-07e1-423e-bfdd-0403b1fc26d3}, !- Handle
  {a4bc8acc-962c-4f59-896c-5b6a74fc1b84}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {37aa976c-dd46-4a55-bb9d-217ef1e1f476}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35 Inlet Air Node, !- Name
  {18450a97-0ffd-4ed8-9ea9-90dda807e95e}, !- Inlet Port
  {cc30a4ab-637e-4966-8d9f-2c13692c9987}; !- Outlet Port

OS:Connection,
  {18450a97-0ffd-4ed8-9ea9-90dda807e95e}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  37,                                     !- Outlet Port
  {37aa976c-dd46-4a55-bb9d-217ef1e1f476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc30a4ab-637e-4966-8d9f-2c13692c9987}, !- Handle
  {37aa976c-dd46-4a55-bb9d-217ef1e1f476}, !- Source Object
  3,                                      !- Outlet Port
  {84aaf0ab-84aa-483d-b019-200bb8fa8e80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6f64015-807a-4f25-abee-757fb0b2c4fb}, !- Handle
  {84aaf0ab-84aa-483d-b019-200bb8fa8e80}, !- Source Object
  4,                                      !- Outlet Port
  {3a838912-2b3a-497a-a38e-1e022ca8ce86}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e880b48e-6de4-4cb7-a406-e8522d8a73a3}, !- Handle
  Coil Heating Electric 37,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {dfdd2193-6afa-4d72-9137-53852dc93aa3}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1342d7d0-8155-4cb3-90d0-fd99dd64bcdb}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a426c8e2-c9c8-498b-b08d-2fae54a5cb44}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {72e729be-36cb-4fd9-b2b1-cacedd9696bf}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fa3e5d26-bf19-402c-b7e2-454c7ef89324}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {60ec0764-7f46-40d8-a29f-f86b2707135d}, !- Handle
  Coil Cooling DX Single Speed 36 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fcab20f8-0913-47f6-af4e-d1804c982f8c}, !- Handle
  Fan On Off 36,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5de4b4af-b4a0-464b-9443-cc7b428cd2bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {26dd4e40-e306-49b4-aa09-ea66a001ca32}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5de4b4af-b4a0-464b-9443-cc7b428cd2bf}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {26dd4e40-e306-49b4-aa09-ea66a001ca32}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {96307ae5-52b8-46db-b1d9-c372292b178d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {025a0199-86cc-4690-9dd4-490c7006e3e3}, !- Air Inlet Node Name
  {c0b70eb3-dd25-4dbe-b96a-63867c5d96e0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fcab20f8-0913-47f6-af4e-d1804c982f8c}, !- Supply Air Fan Name
  {e880b48e-6de4-4cb7-a406-e8522d8a73a3}, !- Heating Coil Name
  {60ec0764-7f46-40d8-a29f-f86b2707135d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0a858a66-6192-49d6-b9d1-4c2ecb8646aa}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27 PTAC Inlet Air Node, !- Name
  {d1276164-f170-4406-ba7b-48ed26b1c2ea}, !- Inlet Port
  {025a0199-86cc-4690-9dd4-490c7006e3e3}; !- Outlet Port

OS:Connection,
  {d1276164-f170-4406-ba7b-48ed26b1c2ea}, !- Handle
  {1fd790c0-9713-4a4d-af8e-eb8f96acb132}, !- Source Object
  2,                                      !- Outlet Port
  {0a858a66-6192-49d6-b9d1-4c2ecb8646aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {025a0199-86cc-4690-9dd4-490c7006e3e3}, !- Handle
  {0a858a66-6192-49d6-b9d1-4c2ecb8646aa}, !- Source Object
  3,                                      !- Outlet Port
  {96307ae5-52b8-46db-b1d9-c372292b178d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {71df7deb-c032-43df-bf72-dcd64708d69d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27 PTAC Outlet Air Node, !- Name
  {c0b70eb3-dd25-4dbe-b96a-63867c5d96e0}, !- Inlet Port
  {a6b6edbd-bb8e-491b-8e75-ecc99fea81da}; !- Outlet Port

OS:Connection,
  {a6b6edbd-bb8e-491b-8e75-ecc99fea81da}, !- Handle
  {71df7deb-c032-43df-bf72-dcd64708d69d}, !- Source Object
  3,                                      !- Outlet Port
  {ce846e4c-bbf3-40c3-b377-7cc79ebe9064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b70eb3-dd25-4dbe-b96a-63867c5d96e0}, !- Handle
  {96307ae5-52b8-46db-b1d9-c372292b178d}, !- Source Object
  4,                                      !- Outlet Port
  {71df7deb-c032-43df-bf72-dcd64708d69d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {06b53079-c258-422c-ba9d-9e15f07e1e9f}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {05e360ff-b932-4bbd-930b-5cca3dc64e5a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {c8b06356-3dbb-4fc9-abcc-292bdadbea07}, !- Air Inlet Node Name
  {b6d77cdb-fc88-40a3-b930-51db71293193}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8520a9e1-746e-4994-951d-9a2f9286ead4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36 Outlet Air Node, !- Name
  {b6d77cdb-fc88-40a3-b930-51db71293193}, !- Inlet Port
  {0492b45a-5b08-414d-b709-25efb4d3c018}; !- Outlet Port

OS:Node,
  {f38741c3-98e8-47cc-8023-d85f77a57fbb}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27 Return Air Node, !- Name
  {51042f7b-554d-4d24-9163-8c9111edcc9e}, !- Inlet Port
  {ec81a7b9-41e4-4d85-b2ad-7de2ad96e9d9}; !- Outlet Port

OS:Connection,
  {0492b45a-5b08-414d-b709-25efb4d3c018}, !- Handle
  {8520a9e1-746e-4994-951d-9a2f9286ead4}, !- Source Object
  3,                                      !- Outlet Port
  {ce846e4c-bbf3-40c3-b377-7cc79ebe9064}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51042f7b-554d-4d24-9163-8c9111edcc9e}, !- Handle
  {df33bbbc-e440-4357-ad31-8cbc02592c35}, !- Source Object
  2,                                      !- Outlet Port
  {f38741c3-98e8-47cc-8023-d85f77a57fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec81a7b9-41e4-4d85-b2ad-7de2ad96e9d9}, !- Handle
  {f38741c3-98e8-47cc-8023-d85f77a57fbb}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {106c8b4b-a0dd-47ec-855f-a349c1bf37c2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36 Inlet Air Node, !- Name
  {f7cd898b-9c3c-4731-9bd3-fa5ab4549d6f}, !- Inlet Port
  {c8b06356-3dbb-4fc9-abcc-292bdadbea07}; !- Outlet Port

OS:Connection,
  {f7cd898b-9c3c-4731-9bd3-fa5ab4549d6f}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  38,                                     !- Outlet Port
  {106c8b4b-a0dd-47ec-855f-a349c1bf37c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8b06356-3dbb-4fc9-abcc-292bdadbea07}, !- Handle
  {106c8b4b-a0dd-47ec-855f-a349c1bf37c2}, !- Source Object
  3,                                      !- Outlet Port
  {05e360ff-b932-4bbd-930b-5cca3dc64e5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6d77cdb-fc88-40a3-b930-51db71293193}, !- Handle
  {05e360ff-b932-4bbd-930b-5cca3dc64e5a}, !- Source Object
  4,                                      !- Outlet Port
  {8520a9e1-746e-4994-951d-9a2f9286ead4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {34961cce-d0af-474e-a0db-9bd633ad49ca}, !- Handle
  Coil Heating Electric 38,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4fd0c592-fede-4bf8-9ff2-acfb6f3c8e57}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3553f38d-3826-49a2-a0cf-e1d667ca8b88}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd87efc8-4083-4327-9b2f-b85992381759}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a1f2a1f2-155d-4284-bce4-478d0d7cb25f}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {05672e8b-e272-4b8c-8f3b-95b757223632}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c67fda37-ab7b-4d72-92a3-2fec524e5995}, !- Handle
  Coil Cooling DX Single Speed 37 6kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {80743023-0796-493b-834f-e3badde5c64b}, !- Handle
  Fan On Off 37,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {10b01999-27ae-4592-981e-691ffdcb703c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e7af1d90-08be-4714-9571-7c2a4d6710b9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {10b01999-27ae-4592-981e-691ffdcb703c}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e7af1d90-08be-4714-9571-7c2a4d6710b9}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7460c1e0-8bb2-4edf-b261-f1beb4ec7b42}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {b787492c-f09b-44f4-bb13-382a7596f60b}, !- Air Inlet Node Name
  {bdb93a6d-60cf-4356-b735-c410ac86b5b3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {80743023-0796-493b-834f-e3badde5c64b}, !- Supply Air Fan Name
  {34961cce-d0af-474e-a0db-9bd633ad49ca}, !- Heating Coil Name
  {c67fda37-ab7b-4d72-92a3-2fec524e5995}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4b563a73-34d6-4c41-845e-7977ba4883e7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28 PTAC Inlet Air Node, !- Name
  {1483ce45-469a-4641-8f56-3033e756d0d7}, !- Inlet Port
  {b787492c-f09b-44f4-bb13-382a7596f60b}; !- Outlet Port

OS:Connection,
  {1483ce45-469a-4641-8f56-3033e756d0d7}, !- Handle
  {efb1a6ba-0e17-471f-b518-4b15717938dc}, !- Source Object
  2,                                      !- Outlet Port
  {4b563a73-34d6-4c41-845e-7977ba4883e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b787492c-f09b-44f4-bb13-382a7596f60b}, !- Handle
  {4b563a73-34d6-4c41-845e-7977ba4883e7}, !- Source Object
  3,                                      !- Outlet Port
  {7460c1e0-8bb2-4edf-b261-f1beb4ec7b42}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c5bb3b10-69e3-451e-8027-56cb29985114}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28 PTAC Outlet Air Node, !- Name
  {bdb93a6d-60cf-4356-b735-c410ac86b5b3}, !- Inlet Port
  {b9f2ac9d-f454-43ad-acef-2f88e264a946}; !- Outlet Port

OS:Connection,
  {b9f2ac9d-f454-43ad-acef-2f88e264a946}, !- Handle
  {c5bb3b10-69e3-451e-8027-56cb29985114}, !- Source Object
  3,                                      !- Outlet Port
  {2e7428de-2bca-452c-bd51-caba53441913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdb93a6d-60cf-4356-b735-c410ac86b5b3}, !- Handle
  {7460c1e0-8bb2-4edf-b261-f1beb4ec7b42}, !- Source Object
  4,                                      !- Outlet Port
  {c5bb3b10-69e3-451e-8027-56cb29985114}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5d0495fb-1671-4d73-bcba-f7bcc3a33a0b}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ad7b7480-2967-4789-9dfa-cf1e8d57dab6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {fac958c0-2673-4c53-94c1-6b9384d1ed4f}, !- Air Inlet Node Name
  {02cb280f-3aa5-4585-9f62-0596c0f063cd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9c6d8c05-b487-48c2-ab7a-60d1fd4ed41b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37 Outlet Air Node, !- Name
  {02cb280f-3aa5-4585-9f62-0596c0f063cd}, !- Inlet Port
  {0c2a2281-552a-4f6e-9506-6ffc055972e0}; !- Outlet Port

OS:Node,
  {19896fa8-c972-4793-a2d7-c7eb9d8370d2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28 Return Air Node, !- Name
  {01ed9888-8226-4b2a-a332-511bd127b757}, !- Inlet Port
  {ca0b951c-b7cf-4fad-8f21-f99377e50ddc}; !- Outlet Port

OS:Connection,
  {0c2a2281-552a-4f6e-9506-6ffc055972e0}, !- Handle
  {9c6d8c05-b487-48c2-ab7a-60d1fd4ed41b}, !- Source Object
  3,                                      !- Outlet Port
  {2e7428de-2bca-452c-bd51-caba53441913}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01ed9888-8226-4b2a-a332-511bd127b757}, !- Handle
  {65b03372-c647-4fc1-a93c-0b8c1ca355d7}, !- Source Object
  2,                                      !- Outlet Port
  {19896fa8-c972-4793-a2d7-c7eb9d8370d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca0b951c-b7cf-4fad-8f21-f99377e50ddc}, !- Handle
  {19896fa8-c972-4793-a2d7-c7eb9d8370d2}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {3099bf06-164c-49e0-a4c1-1326d7eba106}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37 Inlet Air Node, !- Name
  {cc725da3-c3b7-46d8-86ce-7aae913c80a4}, !- Inlet Port
  {fac958c0-2673-4c53-94c1-6b9384d1ed4f}; !- Outlet Port

OS:Connection,
  {cc725da3-c3b7-46d8-86ce-7aae913c80a4}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  39,                                     !- Outlet Port
  {3099bf06-164c-49e0-a4c1-1326d7eba106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac958c0-2673-4c53-94c1-6b9384d1ed4f}, !- Handle
  {3099bf06-164c-49e0-a4c1-1326d7eba106}, !- Source Object
  3,                                      !- Outlet Port
  {ad7b7480-2967-4789-9dfa-cf1e8d57dab6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02cb280f-3aa5-4585-9f62-0596c0f063cd}, !- Handle
  {ad7b7480-2967-4789-9dfa-cf1e8d57dab6}, !- Source Object
  4,                                      !- Outlet Port
  {9c6d8c05-b487-48c2-ab7a-60d1fd4ed41b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d87cf22e-7393-4ac5-9e86-7e61eef39d24}, !- Handle
  Coil Heating Electric 39,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {892ded30-7d5f-4de1-9511-e2d1f4867a01}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {437ddacd-d481-49e2-a469-e8fe0ef6d645}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {78d7fd21-2a1d-41d6-a1b6-816390253482}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5da48b28-7ae4-445c-90c4-f6febdb5f885}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {31091dff-b2f2-4296-8c4c-16c29cb56f57}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6c582dea-aae3-47c7-bf4e-553bdd8177dd}, !- Handle
  Coil Cooling DX Single Speed 38 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {04812828-a5d4-4fbe-abf3-0665007428b0}, !- Handle
  Fan On Off 38,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bea1736e-a04b-4d1f-9984-6b85fe334ed0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f3701476-6732-4e3a-93e4-0d4fb165331a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bea1736e-a04b-4d1f-9984-6b85fe334ed0}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f3701476-6732-4e3a-93e4-0d4fb165331a}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {86609a73-8b7f-49a4-9573-038138997b1f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {bb53d7f7-aa97-416a-9b1e-35b4b8f86abd}, !- Air Inlet Node Name
  {6af42f5f-da2e-4a1b-91fd-b178ba5503eb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {04812828-a5d4-4fbe-abf3-0665007428b0}, !- Supply Air Fan Name
  {d87cf22e-7393-4ac5-9e86-7e61eef39d24}, !- Heating Coil Name
  {6c582dea-aae3-47c7-bf4e-553bdd8177dd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2a5ca5e8-65f6-4a1b-9354-4e58c0abb7b8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29 PTAC Inlet Air Node, !- Name
  {d5e7d528-fbce-4b78-96fa-7e447379bbb3}, !- Inlet Port
  {bb53d7f7-aa97-416a-9b1e-35b4b8f86abd}; !- Outlet Port

OS:Connection,
  {d5e7d528-fbce-4b78-96fa-7e447379bbb3}, !- Handle
  {a883db17-297b-4549-b758-2018b5bb50ee}, !- Source Object
  2,                                      !- Outlet Port
  {2a5ca5e8-65f6-4a1b-9354-4e58c0abb7b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb53d7f7-aa97-416a-9b1e-35b4b8f86abd}, !- Handle
  {2a5ca5e8-65f6-4a1b-9354-4e58c0abb7b8}, !- Source Object
  3,                                      !- Outlet Port
  {86609a73-8b7f-49a4-9573-038138997b1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {157f9467-08fe-48c3-b804-ac464a209c33}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29 PTAC Outlet Air Node, !- Name
  {6af42f5f-da2e-4a1b-91fd-b178ba5503eb}, !- Inlet Port
  {a3ca1dff-96f9-4831-8b98-86a222bd2ba2}; !- Outlet Port

OS:Connection,
  {a3ca1dff-96f9-4831-8b98-86a222bd2ba2}, !- Handle
  {157f9467-08fe-48c3-b804-ac464a209c33}, !- Source Object
  3,                                      !- Outlet Port
  {963f0011-a0f4-4e50-93a9-1e2cf70e3ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6af42f5f-da2e-4a1b-91fd-b178ba5503eb}, !- Handle
  {86609a73-8b7f-49a4-9573-038138997b1f}, !- Source Object
  4,                                      !- Outlet Port
  {157f9467-08fe-48c3-b804-ac464a209c33}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {38df56e1-0e38-4b8c-bc41-7310f11d6f40}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {685d2cc4-ed62-4d58-b861-3bf62c540cb0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {ff3684dc-7e60-46f1-8a76-449c65bd1852}, !- Air Inlet Node Name
  {9f254a69-dd02-4485-926a-682c92580778}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7fef8b5b-1d30-49f0-bdab-52073cf7f4ae}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38 Outlet Air Node, !- Name
  {9f254a69-dd02-4485-926a-682c92580778}, !- Inlet Port
  {fbdba5b4-674b-428a-adee-918f26872f34}; !- Outlet Port

OS:Node,
  {3cd09307-12ea-42c5-98e5-3804baba48e4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29 Return Air Node, !- Name
  {f2ed8ae3-69df-4c10-8056-2eb91198856d}, !- Inlet Port
  {da910ddd-bece-4361-a829-eca2d210f009}; !- Outlet Port

OS:Connection,
  {fbdba5b4-674b-428a-adee-918f26872f34}, !- Handle
  {7fef8b5b-1d30-49f0-bdab-52073cf7f4ae}, !- Source Object
  3,                                      !- Outlet Port
  {963f0011-a0f4-4e50-93a9-1e2cf70e3ca9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2ed8ae3-69df-4c10-8056-2eb91198856d}, !- Handle
  {7f78e4d7-1b51-430f-89c9-3b06b4a43d01}, !- Source Object
  2,                                      !- Outlet Port
  {3cd09307-12ea-42c5-98e5-3804baba48e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da910ddd-bece-4361-a829-eca2d210f009}, !- Handle
  {3cd09307-12ea-42c5-98e5-3804baba48e4}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {870f3fa3-6363-42a7-8431-5965a6dc0528}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38 Inlet Air Node, !- Name
  {c431f0d2-057b-4969-a589-23051ddfe89d}, !- Inlet Port
  {ff3684dc-7e60-46f1-8a76-449c65bd1852}; !- Outlet Port

OS:Connection,
  {c431f0d2-057b-4969-a589-23051ddfe89d}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  40,                                     !- Outlet Port
  {870f3fa3-6363-42a7-8431-5965a6dc0528}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff3684dc-7e60-46f1-8a76-449c65bd1852}, !- Handle
  {870f3fa3-6363-42a7-8431-5965a6dc0528}, !- Source Object
  3,                                      !- Outlet Port
  {685d2cc4-ed62-4d58-b861-3bf62c540cb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f254a69-dd02-4485-926a-682c92580778}, !- Handle
  {685d2cc4-ed62-4d58-b861-3bf62c540cb0}, !- Source Object
  4,                                      !- Outlet Port
  {7fef8b5b-1d30-49f0-bdab-52073cf7f4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d26fc5a3-2623-4d20-aea7-9345b56388ee}, !- Handle
  Coil Heating Electric 40,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bb135308-558d-486f-bc45-09e6ea92c6e3}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {85241e5d-2927-4745-8fad-2136511a34c9}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1315d373-8f80-4f1c-8f7e-2534093ebf4f}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1db0c153-5b6d-409c-9e24-17501fe79fab}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {191c3a4b-c680-41b5-8837-291ee31d3dde}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {55c1e390-0b1f-4119-a6bc-d249ac577fd2}, !- Handle
  Coil Cooling DX Single Speed 39 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ddb17ca8-489c-46e6-bd95-5196b674ee69}, !- Handle
  Fan On Off 39,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {617e78f7-dd36-4e5f-96f5-00fcbd85b8ea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {760a2b3e-d9e5-45c1-9deb-9e66e080afb9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {617e78f7-dd36-4e5f-96f5-00fcbd85b8ea}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {760a2b3e-d9e5-45c1-9deb-9e66e080afb9}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {908b03d4-d7e9-46e7-95ab-3adbb7c1f93e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {27319df8-16f5-435a-a7d7-e610baf0bb48}, !- Air Inlet Node Name
  {778bf042-371e-45a1-adc7-1f2ac4a0d654}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ddb17ca8-489c-46e6-bd95-5196b674ee69}, !- Supply Air Fan Name
  {d26fc5a3-2623-4d20-aea7-9345b56388ee}, !- Heating Coil Name
  {55c1e390-0b1f-4119-a6bc-d249ac577fd2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1259a1e0-104a-427d-9fb9-def0ba3e9d7c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30 PTAC Inlet Air Node, !- Name
  {373dafb5-452a-4d99-bf5c-dde8774bdbe9}, !- Inlet Port
  {27319df8-16f5-435a-a7d7-e610baf0bb48}; !- Outlet Port

OS:Connection,
  {373dafb5-452a-4d99-bf5c-dde8774bdbe9}, !- Handle
  {241f7dc6-b900-41b5-b5a5-3fd0140532a0}, !- Source Object
  2,                                      !- Outlet Port
  {1259a1e0-104a-427d-9fb9-def0ba3e9d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27319df8-16f5-435a-a7d7-e610baf0bb48}, !- Handle
  {1259a1e0-104a-427d-9fb9-def0ba3e9d7c}, !- Source Object
  3,                                      !- Outlet Port
  {908b03d4-d7e9-46e7-95ab-3adbb7c1f93e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {357bcfe3-7216-4e91-b9d6-d050eadf0b98}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30 PTAC Outlet Air Node, !- Name
  {778bf042-371e-45a1-adc7-1f2ac4a0d654}, !- Inlet Port
  {6a2ad633-ba57-4391-b9b3-959d96890d65}; !- Outlet Port

OS:Connection,
  {6a2ad633-ba57-4391-b9b3-959d96890d65}, !- Handle
  {357bcfe3-7216-4e91-b9d6-d050eadf0b98}, !- Source Object
  3,                                      !- Outlet Port
  {977dd7e0-3413-481a-acf2-954c3e361fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {778bf042-371e-45a1-adc7-1f2ac4a0d654}, !- Handle
  {908b03d4-d7e9-46e7-95ab-3adbb7c1f93e}, !- Source Object
  4,                                      !- Outlet Port
  {357bcfe3-7216-4e91-b9d6-d050eadf0b98}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {09d550f9-d52e-4218-982f-f6e6b80396f4}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07957612-9456-4f99-b363-ca7cb30c5709}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {1ab23410-5a1d-4ae4-95e1-de98d3596b5f}, !- Air Inlet Node Name
  {e440231c-32cc-4114-900d-71cf4c85e051}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0de5597d-3881-4fbe-a1a0-70a3e655c094}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39 Outlet Air Node, !- Name
  {e440231c-32cc-4114-900d-71cf4c85e051}, !- Inlet Port
  {cab1b4bc-4d0f-4151-8917-eeba6dcc33e3}; !- Outlet Port

OS:Node,
  {debfc92f-0d8e-4758-9468-b1284e39826f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30 Return Air Node, !- Name
  {d3385171-7cdb-4ce2-a401-a8db7361e0e9}, !- Inlet Port
  {f6c2c6d9-3c86-4090-8d9b-5c73804424b5}; !- Outlet Port

OS:Connection,
  {cab1b4bc-4d0f-4151-8917-eeba6dcc33e3}, !- Handle
  {0de5597d-3881-4fbe-a1a0-70a3e655c094}, !- Source Object
  3,                                      !- Outlet Port
  {977dd7e0-3413-481a-acf2-954c3e361fe5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3385171-7cdb-4ce2-a401-a8db7361e0e9}, !- Handle
  {b30deced-0f95-4e8c-a668-efa5bbd79bdb}, !- Source Object
  2,                                      !- Outlet Port
  {debfc92f-0d8e-4758-9468-b1284e39826f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c2c6d9-3c86-4090-8d9b-5c73804424b5}, !- Handle
  {debfc92f-0d8e-4758-9468-b1284e39826f}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {bab977ed-fd04-4295-a923-d90d47db99c6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39 Inlet Air Node, !- Name
  {4525d068-322e-4816-b017-b66742bd3629}, !- Inlet Port
  {1ab23410-5a1d-4ae4-95e1-de98d3596b5f}; !- Outlet Port

OS:Connection,
  {4525d068-322e-4816-b017-b66742bd3629}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  41,                                     !- Outlet Port
  {bab977ed-fd04-4295-a923-d90d47db99c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ab23410-5a1d-4ae4-95e1-de98d3596b5f}, !- Handle
  {bab977ed-fd04-4295-a923-d90d47db99c6}, !- Source Object
  3,                                      !- Outlet Port
  {07957612-9456-4f99-b363-ca7cb30c5709}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e440231c-32cc-4114-900d-71cf4c85e051}, !- Handle
  {07957612-9456-4f99-b363-ca7cb30c5709}, !- Source Object
  4,                                      !- Outlet Port
  {0de5597d-3881-4fbe-a1a0-70a3e655c094}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0112df4f-6d18-4785-ba91-fd7c6b8b0ad3}, !- Handle
  Coil Heating Electric 41,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e4de7b3b-7c8f-46e4-acbb-44c2e4e53fb3}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7f44745-6448-4c31-9308-4bc402335ebb}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bad0abdb-cfa7-46fb-ad7d-31018f732359}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2181e414-b7af-4134-93a3-72245b965d24}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e72f895a-ec3c-46d4-ac8e-30c4e6614efc}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9a4354c4-236c-4e43-9c44-f9133429cb00}, !- Handle
  Coil Cooling DX Single Speed 40 23kBtu/hr 9.3EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e3822fd6-d106-4c6c-9de0-ee42a52de1a2}, !- Handle
  Fan On Off 40,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dd917302-6c10-4e6e-bb52-3bf6c16e4f3f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1c687478-86ca-4fec-a38f-8f9b85e33d29}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dd917302-6c10-4e6e-bb52-3bf6c16e4f3f}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1c687478-86ca-4fec-a38f-8f9b85e33d29}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3e01e619-57ef-4a55-b302-0fc4edd4cf07}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {8c81b4d2-6c1f-4150-bcd9-51f5173288c6}, !- Air Inlet Node Name
  {c96d70d7-1a49-4c23-bc45-51578fb6352e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e3822fd6-d106-4c6c-9de0-ee42a52de1a2}, !- Supply Air Fan Name
  {0112df4f-6d18-4785-ba91-fd7c6b8b0ad3}, !- Heating Coil Name
  {9a4354c4-236c-4e43-9c44-f9133429cb00}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9489296f-f382-4424-afa0-d9429c0cca17}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8 PTAC Inlet Air Node, !- Name
  {6b63e858-0579-4477-b52d-8e98fdfbcd56}, !- Inlet Port
  {8c81b4d2-6c1f-4150-bcd9-51f5173288c6}; !- Outlet Port

OS:Connection,
  {6b63e858-0579-4477-b52d-8e98fdfbcd56}, !- Handle
  {75b7da06-77d7-4717-9819-723902bfa521}, !- Source Object
  2,                                      !- Outlet Port
  {9489296f-f382-4424-afa0-d9429c0cca17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c81b4d2-6c1f-4150-bcd9-51f5173288c6}, !- Handle
  {9489296f-f382-4424-afa0-d9429c0cca17}, !- Source Object
  3,                                      !- Outlet Port
  {3e01e619-57ef-4a55-b302-0fc4edd4cf07}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {70966307-1cf3-4ce2-8523-630f86fa3240}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8 PTAC Outlet Air Node, !- Name
  {c96d70d7-1a49-4c23-bc45-51578fb6352e}, !- Inlet Port
  {f122d073-7c09-46b4-9c36-af0d5806a8a9}; !- Outlet Port

OS:Connection,
  {f122d073-7c09-46b4-9c36-af0d5806a8a9}, !- Handle
  {70966307-1cf3-4ce2-8523-630f86fa3240}, !- Source Object
  3,                                      !- Outlet Port
  {62b5bd11-6f26-4c7a-9e99-56154d284562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c96d70d7-1a49-4c23-bc45-51578fb6352e}, !- Handle
  {3e01e619-57ef-4a55-b302-0fc4edd4cf07}, !- Source Object
  4,                                      !- Outlet Port
  {70966307-1cf3-4ce2-8523-630f86fa3240}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d073f3e7-fe26-4bc5-b328-c04bc70681bd}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cc512259-4ed7-484c-a47b-208a58afcd2a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {a0fe3709-84c9-4782-9c43-0cd956cfbc7a}, !- Air Inlet Node Name
  {4f19280e-60d9-4a8d-85c3-304afcea1295}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1686e40e-7e35-4e79-8baa-74692fc9c057}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40 Outlet Air Node, !- Name
  {4f19280e-60d9-4a8d-85c3-304afcea1295}, !- Inlet Port
  {c37b4160-8f75-4e0a-ab4b-a554268a341d}; !- Outlet Port

OS:Node,
  {738f0a26-92d8-4bad-9ef0-b821e32a79fb}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8 Return Air Node, !- Name
  {bbdc13fd-b2fd-4b99-a194-84d6927d7b28}, !- Inlet Port
  {94d08735-a784-4006-b09f-38301d31e5d3}; !- Outlet Port

OS:Connection,
  {c37b4160-8f75-4e0a-ab4b-a554268a341d}, !- Handle
  {1686e40e-7e35-4e79-8baa-74692fc9c057}, !- Source Object
  3,                                      !- Outlet Port
  {62b5bd11-6f26-4c7a-9e99-56154d284562}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbdc13fd-b2fd-4b99-a194-84d6927d7b28}, !- Handle
  {f52ef2db-5fcb-4536-8987-f7e9e1aebbff}, !- Source Object
  2,                                      !- Outlet Port
  {738f0a26-92d8-4bad-9ef0-b821e32a79fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d08735-a784-4006-b09f-38301d31e5d3}, !- Handle
  {738f0a26-92d8-4bad-9ef0-b821e32a79fb}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {3ccda1f4-89f9-4b1b-8868-e1c186419597}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40 Inlet Air Node, !- Name
  {7fac1189-1d75-4e39-b879-c90983528b92}, !- Inlet Port
  {a0fe3709-84c9-4782-9c43-0cd956cfbc7a}; !- Outlet Port

OS:Connection,
  {7fac1189-1d75-4e39-b879-c90983528b92}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  42,                                     !- Outlet Port
  {3ccda1f4-89f9-4b1b-8868-e1c186419597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0fe3709-84c9-4782-9c43-0cd956cfbc7a}, !- Handle
  {3ccda1f4-89f9-4b1b-8868-e1c186419597}, !- Source Object
  3,                                      !- Outlet Port
  {cc512259-4ed7-484c-a47b-208a58afcd2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f19280e-60d9-4a8d-85c3-304afcea1295}, !- Handle
  {cc512259-4ed7-484c-a47b-208a58afcd2a}, !- Source Object
  4,                                      !- Outlet Port
  {1686e40e-7e35-4e79-8baa-74692fc9c057}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9396dba1-2ea4-4a03-b7c3-daddff374f1e}, !- Handle
  Coil Heating Electric 42,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {671bacad-0a12-4fb8-8ccb-df802cd6649a}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bbcc2561-45fd-435c-8ebf-1190fbebdcc3}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {652db265-d396-4cd9-b911-0b159ab4bef1}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ba5a6206-ee02-45c7-a936-94f2b3cbf499}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7ac907ce-4212-4690-834d-33fd9da6d8a6}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {11c0c194-6ad4-4c95-a1bb-459d342b83d1}, !- Handle
  Coil Cooling DX Single Speed 41 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c22c0f7b-5d89-44dd-a6dd-3aaf3e4d1c12}, !- Handle
  Fan On Off 41,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {96e82397-c5b2-4220-ae0d-ee4c2e8b7069}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1b15dba3-a034-4d54-a445-08e7036d8867}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {96e82397-c5b2-4220-ae0d-ee4c2e8b7069}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1b15dba3-a034-4d54-a445-08e7036d8867}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {36fdd3ff-5df7-4264-8bf6-9d950478b12b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {d16d531c-bf33-4814-86dc-5f40f28a2b9c}, !- Air Inlet Node Name
  {5d83b8c2-198b-40a0-8335-ea0624cb3f51}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c22c0f7b-5d89-44dd-a6dd-3aaf3e4d1c12}, !- Supply Air Fan Name
  {9396dba1-2ea4-4a03-b7c3-daddff374f1e}, !- Heating Coil Name
  {11c0c194-6ad4-4c95-a1bb-459d342b83d1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c56b411c-ba26-4660-800b-0faf04d8abc6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31 PTAC Inlet Air Node, !- Name
  {94622d21-e643-4625-bee8-874f1bf27025}, !- Inlet Port
  {d16d531c-bf33-4814-86dc-5f40f28a2b9c}; !- Outlet Port

OS:Connection,
  {94622d21-e643-4625-bee8-874f1bf27025}, !- Handle
  {cc9e97a7-fe5b-4ba0-aab0-c7edfe076836}, !- Source Object
  2,                                      !- Outlet Port
  {c56b411c-ba26-4660-800b-0faf04d8abc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d16d531c-bf33-4814-86dc-5f40f28a2b9c}, !- Handle
  {c56b411c-ba26-4660-800b-0faf04d8abc6}, !- Source Object
  3,                                      !- Outlet Port
  {36fdd3ff-5df7-4264-8bf6-9d950478b12b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fc893461-618c-4396-957e-7942eac60be9}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31 PTAC Outlet Air Node, !- Name
  {5d83b8c2-198b-40a0-8335-ea0624cb3f51}, !- Inlet Port
  {4297204b-32f5-4367-85e5-9887abbc9c98}; !- Outlet Port

OS:Connection,
  {4297204b-32f5-4367-85e5-9887abbc9c98}, !- Handle
  {fc893461-618c-4396-957e-7942eac60be9}, !- Source Object
  3,                                      !- Outlet Port
  {faadd44b-7dcd-49ad-bbb6-05ef6c2126b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d83b8c2-198b-40a0-8335-ea0624cb3f51}, !- Handle
  {36fdd3ff-5df7-4264-8bf6-9d950478b12b}, !- Source Object
  4,                                      !- Outlet Port
  {fc893461-618c-4396-957e-7942eac60be9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fe037c7d-2416-41a0-af77-e13a98f8aa22}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {04274edb-782c-4a1c-8e0b-f1afea540a02}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {1bbab15d-027e-4846-afed-dba66e3d60db}, !- Air Inlet Node Name
  {02f17825-821c-4048-831b-df888f8802fa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11341556-1b20-4cf7-a21f-39dc67ee3cb0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41 Outlet Air Node, !- Name
  {02f17825-821c-4048-831b-df888f8802fa}, !- Inlet Port
  {c4fa21a0-77e7-42b7-8df9-167c9d0a409d}; !- Outlet Port

OS:Node,
  {99850966-9830-4b52-adf5-18f26e238d38}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31 Return Air Node, !- Name
  {379b4397-55f2-4ac5-b23c-fe9971b3ea7a}, !- Inlet Port
  {166b7d3e-e5b6-445d-8a6f-5af9f3751e90}; !- Outlet Port

OS:Connection,
  {c4fa21a0-77e7-42b7-8df9-167c9d0a409d}, !- Handle
  {11341556-1b20-4cf7-a21f-39dc67ee3cb0}, !- Source Object
  3,                                      !- Outlet Port
  {faadd44b-7dcd-49ad-bbb6-05ef6c2126b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {379b4397-55f2-4ac5-b23c-fe9971b3ea7a}, !- Handle
  {ecde11bc-3f8f-4cbd-a6f8-b9c9ca54cc12}, !- Source Object
  2,                                      !- Outlet Port
  {99850966-9830-4b52-adf5-18f26e238d38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166b7d3e-e5b6-445d-8a6f-5af9f3751e90}, !- Handle
  {99850966-9830-4b52-adf5-18f26e238d38}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {aa911feb-fe55-4bbb-8115-d451776821a4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41 Inlet Air Node, !- Name
  {cf9739a5-496b-41e2-ba0e-c712a302ac97}, !- Inlet Port
  {1bbab15d-027e-4846-afed-dba66e3d60db}; !- Outlet Port

OS:Connection,
  {cf9739a5-496b-41e2-ba0e-c712a302ac97}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  43,                                     !- Outlet Port
  {aa911feb-fe55-4bbb-8115-d451776821a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bbab15d-027e-4846-afed-dba66e3d60db}, !- Handle
  {aa911feb-fe55-4bbb-8115-d451776821a4}, !- Source Object
  3,                                      !- Outlet Port
  {04274edb-782c-4a1c-8e0b-f1afea540a02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02f17825-821c-4048-831b-df888f8802fa}, !- Handle
  {04274edb-782c-4a1c-8e0b-f1afea540a02}, !- Source Object
  4,                                      !- Outlet Port
  {11341556-1b20-4cf7-a21f-39dc67ee3cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {090f9092-eb06-4d05-9607-8e9fa2780774}, !- Handle
  Coil Heating Electric 43,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1511c688-5b47-4cf8-b299-26a5b1b8a89f}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36ab0693-c563-46f9-a1d0-f43df626e4bc}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1dbeba2-39cb-415e-a228-d09225bad28e}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b898931-9eaf-410f-99e8-e74dbf0ad240}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1aa0c74b-ac3f-41db-abbd-cd6b1931147a}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2d0b8bd6-7855-4e48-8422-5044225054be}, !- Handle
  Coil Cooling DX Single Speed 42 14kBtu/hr 9.5EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.28908096321989,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3c7167ba-faeb-4fe0-b0b4-12e5d5868648}, !- Handle
  Fan On Off 42,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {126cceeb-cb7d-490c-8ef7-fa3335bc8e5a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f6476ba5-ca7e-4ac6-89c2-890c478249b3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {126cceeb-cb7d-490c-8ef7-fa3335bc8e5a}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f6476ba5-ca7e-4ac6-89c2-890c478249b3}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5c3a02aa-74ce-4de1-a7b5-5e8838aa0014}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {38ed8ddc-ab45-45d8-a652-f577ab80a9d6}, !- Air Inlet Node Name
  {146137c1-0eeb-4990-9d02-4d74b9b4cc57}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3c7167ba-faeb-4fe0-b0b4-12e5d5868648}, !- Supply Air Fan Name
  {090f9092-eb06-4d05-9607-8e9fa2780774}, !- Heating Coil Name
  {2d0b8bd6-7855-4e48-8422-5044225054be}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a4542710-454b-4c42-bbe4-f7dbcf54cf31}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9 PTAC Inlet Air Node, !- Name
  {be2583f0-0738-455f-9536-d6015509c846}, !- Inlet Port
  {38ed8ddc-ab45-45d8-a652-f577ab80a9d6}; !- Outlet Port

OS:Connection,
  {be2583f0-0738-455f-9536-d6015509c846}, !- Handle
  {8c9159bf-08fe-48da-9290-14fa4e331b99}, !- Source Object
  2,                                      !- Outlet Port
  {a4542710-454b-4c42-bbe4-f7dbcf54cf31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ed8ddc-ab45-45d8-a652-f577ab80a9d6}, !- Handle
  {a4542710-454b-4c42-bbe4-f7dbcf54cf31}, !- Source Object
  3,                                      !- Outlet Port
  {5c3a02aa-74ce-4de1-a7b5-5e8838aa0014}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f7b3027-557a-4c9a-975b-0602942cab1a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9 PTAC Outlet Air Node, !- Name
  {146137c1-0eeb-4990-9d02-4d74b9b4cc57}, !- Inlet Port
  {9caf708e-760e-4122-a656-1469b4522a87}; !- Outlet Port

OS:Connection,
  {9caf708e-760e-4122-a656-1469b4522a87}, !- Handle
  {1f7b3027-557a-4c9a-975b-0602942cab1a}, !- Source Object
  3,                                      !- Outlet Port
  {1205c3bf-8a36-4ac0-a13a-6a3f2f9562f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {146137c1-0eeb-4990-9d02-4d74b9b4cc57}, !- Handle
  {5c3a02aa-74ce-4de1-a7b5-5e8838aa0014}, !- Source Object
  4,                                      !- Outlet Port
  {1f7b3027-557a-4c9a-975b-0602942cab1a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9fb18078-d534-4cb4-87f0-ab0a9d142bee}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a773f87b-4a59-4220-9366-0da2c535113a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {1024dbd7-dc1b-48c7-8ef1-9e1bb0416e85}, !- Air Inlet Node Name
  {d9171a7d-0d44-486d-94d1-d928274a5a93}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1543be0a-398b-445e-8940-b587c410965f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42 Outlet Air Node, !- Name
  {d9171a7d-0d44-486d-94d1-d928274a5a93}, !- Inlet Port
  {49060057-e8c5-418f-84c1-54ef807586d9}; !- Outlet Port

OS:Node,
  {8aa4556d-0215-4a00-adaa-17afe79281b2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9 Return Air Node, !- Name
  {5e4b894a-46ee-48ca-8c83-20b0db2c9179}, !- Inlet Port
  {ee7e8652-3e4a-4825-9428-a4a16c23a0e4}; !- Outlet Port

OS:Connection,
  {49060057-e8c5-418f-84c1-54ef807586d9}, !- Handle
  {1543be0a-398b-445e-8940-b587c410965f}, !- Source Object
  3,                                      !- Outlet Port
  {1205c3bf-8a36-4ac0-a13a-6a3f2f9562f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e4b894a-46ee-48ca-8c83-20b0db2c9179}, !- Handle
  {507c507f-4316-4c6e-9f38-7a2681e2e5b8}, !- Source Object
  2,                                      !- Outlet Port
  {8aa4556d-0215-4a00-adaa-17afe79281b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee7e8652-3e4a-4825-9428-a4a16c23a0e4}, !- Handle
  {8aa4556d-0215-4a00-adaa-17afe79281b2}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {7375c1c4-3523-43f4-88b1-006d0cd366c4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42 Inlet Air Node, !- Name
  {422aac82-8308-4b5c-aa57-2d3ffdb9f2ab}, !- Inlet Port
  {1024dbd7-dc1b-48c7-8ef1-9e1bb0416e85}; !- Outlet Port

OS:Connection,
  {422aac82-8308-4b5c-aa57-2d3ffdb9f2ab}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  44,                                     !- Outlet Port
  {7375c1c4-3523-43f4-88b1-006d0cd366c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1024dbd7-dc1b-48c7-8ef1-9e1bb0416e85}, !- Handle
  {7375c1c4-3523-43f4-88b1-006d0cd366c4}, !- Source Object
  3,                                      !- Outlet Port
  {a773f87b-4a59-4220-9366-0da2c535113a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9171a7d-0d44-486d-94d1-d928274a5a93}, !- Handle
  {a773f87b-4a59-4220-9366-0da2c535113a}, !- Source Object
  4,                                      !- Outlet Port
  {1543be0a-398b-445e-8940-b587c410965f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d35d752e-6d6a-45ed-876d-dba8686184e4}, !- Handle
  Coil Heating Electric 44,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {85ffcd0a-a5fe-4694-9374-6c123650e72e}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0101f817-613b-4ff6-b623-2c94b4b2809a}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e6811bb-7fae-47a1-8423-7348007eb8cb}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a6e8dc9e-c102-4b35-ba95-c2c7aa4d00b4}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0943916a-e1b4-465f-906d-4c06f1cb7bdc}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {184ace97-a5d0-4a8c-a4dd-62d8821f0d0d}, !- Handle
  Coil Cooling DX Single Speed 43 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7458293b-f510-4d8f-bf9f-0a5efeff41f8}, !- Handle
  Fan On Off 43,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {de347ba7-c0b5-480b-8121-aa7c05a9822a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f1ce8c2c-f863-455d-8cf0-8a7c31e3ed28}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {de347ba7-c0b5-480b-8121-aa7c05a9822a}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f1ce8c2c-f863-455d-8cf0-8a7c31e3ed28}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fdd43765-99c8-49ff-bc8b-c01d5d7e1102}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {ab397a97-78e2-4960-9beb-ce08e8628e95}, !- Air Inlet Node Name
  {c8f9773f-a1a8-47f9-b5bd-cae446d3a36c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7458293b-f510-4d8f-bf9f-0a5efeff41f8}, !- Supply Air Fan Name
  {d35d752e-6d6a-45ed-876d-dba8686184e4}, !- Heating Coil Name
  {184ace97-a5d0-4a8c-a4dd-62d8821f0d0d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0e66ad4c-a097-4d4a-8a28-985bf09d46e0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32 PTAC Inlet Air Node, !- Name
  {655d68ac-9949-49f2-aaac-915a410a984d}, !- Inlet Port
  {ab397a97-78e2-4960-9beb-ce08e8628e95}; !- Outlet Port

OS:Connection,
  {655d68ac-9949-49f2-aaac-915a410a984d}, !- Handle
  {9c6ca617-5782-4516-aa25-d9a8b226c468}, !- Source Object
  2,                                      !- Outlet Port
  {0e66ad4c-a097-4d4a-8a28-985bf09d46e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab397a97-78e2-4960-9beb-ce08e8628e95}, !- Handle
  {0e66ad4c-a097-4d4a-8a28-985bf09d46e0}, !- Source Object
  3,                                      !- Outlet Port
  {fdd43765-99c8-49ff-bc8b-c01d5d7e1102}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {47774ccf-fda8-4e3f-8e26-f85637e42b22}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32 PTAC Outlet Air Node, !- Name
  {c8f9773f-a1a8-47f9-b5bd-cae446d3a36c}, !- Inlet Port
  {94bed457-a8dd-4ca8-b268-f433a147118a}; !- Outlet Port

OS:Connection,
  {94bed457-a8dd-4ca8-b268-f433a147118a}, !- Handle
  {47774ccf-fda8-4e3f-8e26-f85637e42b22}, !- Source Object
  3,                                      !- Outlet Port
  {798c868b-80bd-4298-871b-c569de72c9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8f9773f-a1a8-47f9-b5bd-cae446d3a36c}, !- Handle
  {fdd43765-99c8-49ff-bc8b-c01d5d7e1102}, !- Source Object
  4,                                      !- Outlet Port
  {47774ccf-fda8-4e3f-8e26-f85637e42b22}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {029b57e0-674c-467b-bea6-c09a7ce18012}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {554c979b-8d8f-42d9-851b-b5445d2415ac}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {a29e50e7-1357-4268-8ab9-524fb37b72e8}, !- Air Inlet Node Name
  {d7bf7419-0236-46de-b6eb-ede3c12e0070}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {43706ffd-1c1c-418b-9de1-3b1b61536c77}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43 Outlet Air Node, !- Name
  {d7bf7419-0236-46de-b6eb-ede3c12e0070}, !- Inlet Port
  {7def268f-e1b7-4cbb-a424-f7d504be7424}; !- Outlet Port

OS:Node,
  {83e633ed-b0bd-4ea0-9be8-71ecd87ce88c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32 Return Air Node, !- Name
  {0bdc4400-2f85-4c4e-9c25-4f08fe2075b1}, !- Inlet Port
  {0a879901-f997-4ba5-88c7-e87c7fc216e0}; !- Outlet Port

OS:Connection,
  {7def268f-e1b7-4cbb-a424-f7d504be7424}, !- Handle
  {43706ffd-1c1c-418b-9de1-3b1b61536c77}, !- Source Object
  3,                                      !- Outlet Port
  {798c868b-80bd-4298-871b-c569de72c9e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bdc4400-2f85-4c4e-9c25-4f08fe2075b1}, !- Handle
  {b5907e08-a304-4aa5-a08c-88da2ce56a1d}, !- Source Object
  2,                                      !- Outlet Port
  {83e633ed-b0bd-4ea0-9be8-71ecd87ce88c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a879901-f997-4ba5-88c7-e87c7fc216e0}, !- Handle
  {83e633ed-b0bd-4ea0-9be8-71ecd87ce88c}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {7d847515-975d-4d5d-89d0-315d465c9100}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43 Inlet Air Node, !- Name
  {875783c4-e791-4252-b5a5-511e47aa67d6}, !- Inlet Port
  {a29e50e7-1357-4268-8ab9-524fb37b72e8}; !- Outlet Port

OS:Connection,
  {875783c4-e791-4252-b5a5-511e47aa67d6}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  45,                                     !- Outlet Port
  {7d847515-975d-4d5d-89d0-315d465c9100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a29e50e7-1357-4268-8ab9-524fb37b72e8}, !- Handle
  {7d847515-975d-4d5d-89d0-315d465c9100}, !- Source Object
  3,                                      !- Outlet Port
  {554c979b-8d8f-42d9-851b-b5445d2415ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7bf7419-0236-46de-b6eb-ede3c12e0070}, !- Handle
  {554c979b-8d8f-42d9-851b-b5445d2415ac}, !- Source Object
  4,                                      !- Outlet Port
  {43706ffd-1c1c-418b-9de1-3b1b61536c77}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8b2ac856-f664-4076-8060-164c02ab7f4c}, !- Handle
  Coil Heating Electric 45,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {afb08c85-a5c0-489b-ab44-727d6f088bc0}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {97d454bc-5fcd-43cb-8c29-4981ffc6cbe8}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {45dd16c5-ba45-411e-bc70-fd4920b63594}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bbdc2068-35eb-4870-a3a7-84c4ddc5ab5a}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3cc1f925-9e61-44fa-a0d6-a8c87b798f85}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {556587a3-d8fa-4187-b8dc-32bfdcb2d9dc}, !- Handle
  Coil Cooling DX Single Speed 44 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6a6e7d82-cb4b-41df-b6f0-73ef0b96ff10}, !- Handle
  Fan On Off 44,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {86e7fa6e-d302-471d-844e-2cead57e111c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a23a5b29-1e8e-48b5-aa84-d5b5723fb523}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {86e7fa6e-d302-471d-844e-2cead57e111c}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a23a5b29-1e8e-48b5-aa84-d5b5723fb523}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d1fa2f63-0e03-4671-bfae-3d095b55af64}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {8b34479b-7d61-4fd2-bb42-b72b2cf1e5c5}, !- Air Inlet Node Name
  {3e0377a9-debf-45c1-a2a6-b8cfc8f8d18f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6a6e7d82-cb4b-41df-b6f0-73ef0b96ff10}, !- Supply Air Fan Name
  {8b2ac856-f664-4076-8060-164c02ab7f4c}, !- Heating Coil Name
  {556587a3-d8fa-4187-b8dc-32bfdcb2d9dc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {148a306d-c70d-4780-962a-f3a94816b476}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33 PTAC Inlet Air Node, !- Name
  {ee4d93e9-0ee5-42ea-9568-134b3c984a2f}, !- Inlet Port
  {8b34479b-7d61-4fd2-bb42-b72b2cf1e5c5}; !- Outlet Port

OS:Connection,
  {ee4d93e9-0ee5-42ea-9568-134b3c984a2f}, !- Handle
  {17269b6b-d721-44f8-9b44-3827ece909b2}, !- Source Object
  2,                                      !- Outlet Port
  {148a306d-c70d-4780-962a-f3a94816b476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b34479b-7d61-4fd2-bb42-b72b2cf1e5c5}, !- Handle
  {148a306d-c70d-4780-962a-f3a94816b476}, !- Source Object
  3,                                      !- Outlet Port
  {d1fa2f63-0e03-4671-bfae-3d095b55af64}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76f243f3-c0d5-4830-8141-00d748d94ffb}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33 PTAC Outlet Air Node, !- Name
  {3e0377a9-debf-45c1-a2a6-b8cfc8f8d18f}, !- Inlet Port
  {804c1be2-c57a-4d55-8149-69afa9af9ac7}; !- Outlet Port

OS:Connection,
  {804c1be2-c57a-4d55-8149-69afa9af9ac7}, !- Handle
  {76f243f3-c0d5-4830-8141-00d748d94ffb}, !- Source Object
  3,                                      !- Outlet Port
  {ab44d484-0808-49ae-930d-70007fba20b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e0377a9-debf-45c1-a2a6-b8cfc8f8d18f}, !- Handle
  {d1fa2f63-0e03-4671-bfae-3d095b55af64}, !- Source Object
  4,                                      !- Outlet Port
  {76f243f3-c0d5-4830-8141-00d748d94ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ee9cdb58-c797-46a0-b617-05644348d270}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d35a79a8-d734-484a-85a3-3aa2624c7583}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {826e0b85-6fae-40dd-b049-e0253a5dec9b}, !- Air Inlet Node Name
  {91304179-b68d-4d90-b691-291ca7000130}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {52ebc230-4b9c-4a18-80ba-e4038f3b4d8b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44 Outlet Air Node, !- Name
  {91304179-b68d-4d90-b691-291ca7000130}, !- Inlet Port
  {4cefafdf-9778-42bd-8823-fe47b01c2178}; !- Outlet Port

OS:Node,
  {39f34d3f-5180-441a-8572-35c8674b3608}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33 Return Air Node, !- Name
  {1f1fa709-47ff-4996-9d81-7c9bdeaea760}, !- Inlet Port
  {cb1833f4-8f8e-45a9-a505-81540ecbf715}; !- Outlet Port

OS:Connection,
  {4cefafdf-9778-42bd-8823-fe47b01c2178}, !- Handle
  {52ebc230-4b9c-4a18-80ba-e4038f3b4d8b}, !- Source Object
  3,                                      !- Outlet Port
  {ab44d484-0808-49ae-930d-70007fba20b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f1fa709-47ff-4996-9d81-7c9bdeaea760}, !- Handle
  {db4f7e5f-5837-42c8-a49f-0af3207f34ef}, !- Source Object
  2,                                      !- Outlet Port
  {39f34d3f-5180-441a-8572-35c8674b3608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb1833f4-8f8e-45a9-a505-81540ecbf715}, !- Handle
  {39f34d3f-5180-441a-8572-35c8674b3608}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {28851ca5-51d1-4915-b31b-f215644bc9f0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44 Inlet Air Node, !- Name
  {1f03d76a-0712-4931-8467-e714bd40f52d}, !- Inlet Port
  {826e0b85-6fae-40dd-b049-e0253a5dec9b}; !- Outlet Port

OS:Connection,
  {1f03d76a-0712-4931-8467-e714bd40f52d}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  46,                                     !- Outlet Port
  {28851ca5-51d1-4915-b31b-f215644bc9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826e0b85-6fae-40dd-b049-e0253a5dec9b}, !- Handle
  {28851ca5-51d1-4915-b31b-f215644bc9f0}, !- Source Object
  3,                                      !- Outlet Port
  {d35a79a8-d734-484a-85a3-3aa2624c7583}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91304179-b68d-4d90-b691-291ca7000130}, !- Handle
  {d35a79a8-d734-484a-85a3-3aa2624c7583}, !- Source Object
  4,                                      !- Outlet Port
  {52ebc230-4b9c-4a18-80ba-e4038f3b4d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4a661b20-8c93-489b-a7c1-7e5f271296b9}, !- Handle
  Coil Heating Electric 46,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {996a0383-0257-4d5c-a8e7-7c26642017cb}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a28c17f-72d9-4243-8122-dc4508d81907}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c79d731e-113c-4055-bb77-5d4cd6b5f1fe}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf8f1219-d56e-49ed-8f20-483a69d82257}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bb3ef78f-1698-4fdf-8860-a6f9e6fe3e75}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3ae3c0a3-0006-4bb7-a12b-0b2c8ab714a8}, !- Handle
  Coil Cooling DX Single Speed 45 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a2d6d228-2829-40c1-8506-949ee6566de9}, !- Handle
  Fan On Off 45,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1ee88a0c-5d84-4753-805b-8838bd7f3485}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7cf90e58-3296-4138-a4f1-e1374868dcc0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1ee88a0c-5d84-4753-805b-8838bd7f3485}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7cf90e58-3296-4138-a4f1-e1374868dcc0}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {49e3d0a5-65ed-4d34-b3f0-36de56a0f320}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {d8bb8f92-97e6-4c0a-9712-169c1a3b9fcd}, !- Air Inlet Node Name
  {908fa695-fa94-4924-8c03-b82e1049479b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a2d6d228-2829-40c1-8506-949ee6566de9}, !- Supply Air Fan Name
  {4a661b20-8c93-489b-a7c1-7e5f271296b9}, !- Heating Coil Name
  {3ae3c0a3-0006-4bb7-a12b-0b2c8ab714a8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {037ab8fb-8c51-43dc-8029-c3a61fbfc31d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34 PTAC Inlet Air Node, !- Name
  {12c28372-0a6c-4e79-9b4a-906e8c2dfd99}, !- Inlet Port
  {d8bb8f92-97e6-4c0a-9712-169c1a3b9fcd}; !- Outlet Port

OS:Connection,
  {12c28372-0a6c-4e79-9b4a-906e8c2dfd99}, !- Handle
  {efb05751-04ba-444f-b1d4-d4c683f01f05}, !- Source Object
  2,                                      !- Outlet Port
  {037ab8fb-8c51-43dc-8029-c3a61fbfc31d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8bb8f92-97e6-4c0a-9712-169c1a3b9fcd}, !- Handle
  {037ab8fb-8c51-43dc-8029-c3a61fbfc31d}, !- Source Object
  3,                                      !- Outlet Port
  {49e3d0a5-65ed-4d34-b3f0-36de56a0f320}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {856a29f5-5abd-4752-8c44-6f19f38ccea5}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34 PTAC Outlet Air Node, !- Name
  {908fa695-fa94-4924-8c03-b82e1049479b}, !- Inlet Port
  {95b7e3a5-c081-4ab4-9ee9-6644ba073939}; !- Outlet Port

OS:Connection,
  {95b7e3a5-c081-4ab4-9ee9-6644ba073939}, !- Handle
  {856a29f5-5abd-4752-8c44-6f19f38ccea5}, !- Source Object
  3,                                      !- Outlet Port
  {e6f5b859-f4aa-4943-b4b0-e5b1e14457f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {908fa695-fa94-4924-8c03-b82e1049479b}, !- Handle
  {49e3d0a5-65ed-4d34-b3f0-36de56a0f320}, !- Source Object
  4,                                      !- Outlet Port
  {856a29f5-5abd-4752-8c44-6f19f38ccea5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0c47756c-bad8-4314-b178-372388390500}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {be555882-f4c8-4d28-9fcd-96d2b5358a1a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {073ddd2e-be3a-4364-b3bc-073562ed7e86}, !- Air Inlet Node Name
  {a4b63e1a-7683-4dca-b688-9fb1eb944835}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {779b6dd3-f9e1-492f-8e9d-ade9fb4a7779}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45 Outlet Air Node, !- Name
  {a4b63e1a-7683-4dca-b688-9fb1eb944835}, !- Inlet Port
  {25742a54-3d85-4b28-a323-bf76e4ab59ed}; !- Outlet Port

OS:Node,
  {e0ea1cbb-f79e-4d0f-a5c7-847f81425fd8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34 Return Air Node, !- Name
  {17b87ae8-e6e9-4961-a489-a89f95fc97ce}, !- Inlet Port
  {2c33f4cc-fbfd-4121-8053-6fece42303fd}; !- Outlet Port

OS:Connection,
  {25742a54-3d85-4b28-a323-bf76e4ab59ed}, !- Handle
  {779b6dd3-f9e1-492f-8e9d-ade9fb4a7779}, !- Source Object
  3,                                      !- Outlet Port
  {e6f5b859-f4aa-4943-b4b0-e5b1e14457f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17b87ae8-e6e9-4961-a489-a89f95fc97ce}, !- Handle
  {2baaac26-954a-4e04-abe7-075e4b871398}, !- Source Object
  2,                                      !- Outlet Port
  {e0ea1cbb-f79e-4d0f-a5c7-847f81425fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c33f4cc-fbfd-4121-8053-6fece42303fd}, !- Handle
  {e0ea1cbb-f79e-4d0f-a5c7-847f81425fd8}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {d069ae56-69b4-4acb-bbc0-bbd60f2af531}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45 Inlet Air Node, !- Name
  {5bc8cf58-866a-43e9-b8a9-abca3e0b78a3}, !- Inlet Port
  {073ddd2e-be3a-4364-b3bc-073562ed7e86}; !- Outlet Port

OS:Connection,
  {5bc8cf58-866a-43e9-b8a9-abca3e0b78a3}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  47,                                     !- Outlet Port
  {d069ae56-69b4-4acb-bbc0-bbd60f2af531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {073ddd2e-be3a-4364-b3bc-073562ed7e86}, !- Handle
  {d069ae56-69b4-4acb-bbc0-bbd60f2af531}, !- Source Object
  3,                                      !- Outlet Port
  {be555882-f4c8-4d28-9fcd-96d2b5358a1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4b63e1a-7683-4dca-b688-9fb1eb944835}, !- Handle
  {be555882-f4c8-4d28-9fcd-96d2b5358a1a}, !- Source Object
  4,                                      !- Outlet Port
  {779b6dd3-f9e1-492f-8e9d-ade9fb4a7779}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c5f5e47f-0e58-4381-948d-ae129525ee97}, !- Handle
  Coil Heating Electric 47,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f8e781cd-9d5b-4ef7-b0c6-707727586187}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf48a4c3-7e7b-4edc-973d-07a5f8fc682a}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8155700e-842b-4855-a846-cb14ef6be969}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {369a001f-d2f3-4c29-b497-744702fe2776}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {655d747c-ae52-463e-ab29-75f1b81d156f}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e4ee6356-cbfc-450a-a62b-c3bf9b104c03}, !- Handle
  Coil Cooling DX Single Speed 46 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3b9f8e30-41f6-4065-ac65-d31d5229ffb6}, !- Handle
  Fan On Off 46,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e21315c-a158-4b1e-9917-ff920e9130ef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a819d0ac-421a-4191-a3b2-b53b928379f6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6e21315c-a158-4b1e-9917-ff920e9130ef}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a819d0ac-421a-4191-a3b2-b53b928379f6}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {36072a45-c2f7-4516-a163-111d1e36bb00}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {dfcfffa5-8780-40c4-b422-b07d69f80d19}, !- Air Inlet Node Name
  {15a4fecd-da0c-4e76-8441-929c1edb2c9d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3b9f8e30-41f6-4065-ac65-d31d5229ffb6}, !- Supply Air Fan Name
  {c5f5e47f-0e58-4381-948d-ae129525ee97}, !- Heating Coil Name
  {e4ee6356-cbfc-450a-a62b-c3bf9b104c03}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f2562ad1-3fbf-4f48-9c90-b984cacbb698}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35 PTAC Inlet Air Node, !- Name
  {115725d7-aefa-45e7-85b1-1e612b26d9f2}, !- Inlet Port
  {dfcfffa5-8780-40c4-b422-b07d69f80d19}; !- Outlet Port

OS:Connection,
  {115725d7-aefa-45e7-85b1-1e612b26d9f2}, !- Handle
  {7c368a64-c1c7-49a2-9256-79b8211b9b4f}, !- Source Object
  2,                                      !- Outlet Port
  {f2562ad1-3fbf-4f48-9c90-b984cacbb698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfcfffa5-8780-40c4-b422-b07d69f80d19}, !- Handle
  {f2562ad1-3fbf-4f48-9c90-b984cacbb698}, !- Source Object
  3,                                      !- Outlet Port
  {36072a45-c2f7-4516-a163-111d1e36bb00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40f57731-fab3-4f82-beaf-c386425ce069}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35 PTAC Outlet Air Node, !- Name
  {15a4fecd-da0c-4e76-8441-929c1edb2c9d}, !- Inlet Port
  {f0b2ad15-49fd-4f01-a44e-96dc3dd0feba}; !- Outlet Port

OS:Connection,
  {f0b2ad15-49fd-4f01-a44e-96dc3dd0feba}, !- Handle
  {40f57731-fab3-4f82-beaf-c386425ce069}, !- Source Object
  3,                                      !- Outlet Port
  {bdd6e93b-2045-4756-9dd2-b109577d66f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a4fecd-da0c-4e76-8441-929c1edb2c9d}, !- Handle
  {36072a45-c2f7-4516-a163-111d1e36bb00}, !- Source Object
  4,                                      !- Outlet Port
  {40f57731-fab3-4f82-beaf-c386425ce069}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {df978dc5-4faa-4296-950f-15f23c8ffb40}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {632bd01b-72f7-4a68-9d0f-c164f4caa6f6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {b86b892e-b3c9-4939-8cb8-9809992af06e}, !- Air Inlet Node Name
  {725986b9-daad-4777-ab60-23736597fd8e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78b1c4da-02c5-4903-aa10-6bc499d36f1a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46 Outlet Air Node, !- Name
  {725986b9-daad-4777-ab60-23736597fd8e}, !- Inlet Port
  {a692cd4f-3c95-42ba-b921-f39b8abaef1a}; !- Outlet Port

OS:Node,
  {f0ef35ac-4838-423e-977f-24706f85f847}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35 Return Air Node, !- Name
  {84de1d2f-cad8-4ef2-9728-53bd2d6aebd0}, !- Inlet Port
  {fc585f9d-759e-4665-8fc6-07d573c03a4c}; !- Outlet Port

OS:Connection,
  {a692cd4f-3c95-42ba-b921-f39b8abaef1a}, !- Handle
  {78b1c4da-02c5-4903-aa10-6bc499d36f1a}, !- Source Object
  3,                                      !- Outlet Port
  {bdd6e93b-2045-4756-9dd2-b109577d66f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84de1d2f-cad8-4ef2-9728-53bd2d6aebd0}, !- Handle
  {df64969f-7136-4b66-9e90-5eb999630ae4}, !- Source Object
  2,                                      !- Outlet Port
  {f0ef35ac-4838-423e-977f-24706f85f847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc585f9d-759e-4665-8fc6-07d573c03a4c}, !- Handle
  {f0ef35ac-4838-423e-977f-24706f85f847}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {d4d85f30-4323-4bed-bf19-bac4442f20e3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46 Inlet Air Node, !- Name
  {59c84f5c-0723-4ab6-a379-fbf6c864d0f8}, !- Inlet Port
  {b86b892e-b3c9-4939-8cb8-9809992af06e}; !- Outlet Port

OS:Connection,
  {59c84f5c-0723-4ab6-a379-fbf6c864d0f8}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  48,                                     !- Outlet Port
  {d4d85f30-4323-4bed-bf19-bac4442f20e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b86b892e-b3c9-4939-8cb8-9809992af06e}, !- Handle
  {d4d85f30-4323-4bed-bf19-bac4442f20e3}, !- Source Object
  3,                                      !- Outlet Port
  {632bd01b-72f7-4a68-9d0f-c164f4caa6f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {725986b9-daad-4777-ab60-23736597fd8e}, !- Handle
  {632bd01b-72f7-4a68-9d0f-c164f4caa6f6}, !- Source Object
  4,                                      !- Outlet Port
  {78b1c4da-02c5-4903-aa10-6bc499d36f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3f148393-607d-445f-9fce-2d2251f74796}, !- Handle
  Coil Heating Electric 48,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fadfa77b-2896-402a-b7d9-115de072fbe5}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {afd7562a-0242-4cee-aa08-a9b3acc28482}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {838045c2-8aa6-4e28-9636-dfd60a661824}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2d22121-5b3f-4e9f-b3a6-19d1b285073f}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {43e7cdc5-edd7-435f-b78a-b0d8eec8cf71}, !- Handle
  Curve Cubic 48,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9a1c7089-36f3-4a3c-96cf-3d469aac4d26}, !- Handle
  Coil Cooling DX Single Speed 47 6kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fe27c567-9826-4c25-b04f-d912d11cebf2}, !- Handle
  Fan On Off 47,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {766dac45-153b-4a86-b98c-1a97a3ca25e7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25da6be9-d18c-4a41-af4a-b4880af7b38d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {766dac45-153b-4a86-b98c-1a97a3ca25e7}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25da6be9-d18c-4a41-af4a-b4880af7b38d}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9d3d7d89-11a9-4ac3-91fb-3b5e5e2c3f53}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {38e68dbb-086b-47c1-a29c-c4612d62293c}, !- Air Inlet Node Name
  {0dd8abd3-3b25-44e1-9664-ba27153a1091}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fe27c567-9826-4c25-b04f-d912d11cebf2}, !- Supply Air Fan Name
  {3f148393-607d-445f-9fce-2d2251f74796}, !- Heating Coil Name
  {9a1c7089-36f3-4a3c-96cf-3d469aac4d26}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5958453f-f1c1-45ee-bd55-b01302e4e802}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36 PTAC Inlet Air Node, !- Name
  {d018eef3-a6ed-466c-9aac-2f12590ae246}, !- Inlet Port
  {38e68dbb-086b-47c1-a29c-c4612d62293c}; !- Outlet Port

OS:Connection,
  {d018eef3-a6ed-466c-9aac-2f12590ae246}, !- Handle
  {192a2e22-5218-4763-ae2b-3dd26999bf6a}, !- Source Object
  2,                                      !- Outlet Port
  {5958453f-f1c1-45ee-bd55-b01302e4e802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38e68dbb-086b-47c1-a29c-c4612d62293c}, !- Handle
  {5958453f-f1c1-45ee-bd55-b01302e4e802}, !- Source Object
  3,                                      !- Outlet Port
  {9d3d7d89-11a9-4ac3-91fb-3b5e5e2c3f53}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e9020174-b095-4983-80a8-dcaad82072ab}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36 PTAC Outlet Air Node, !- Name
  {0dd8abd3-3b25-44e1-9664-ba27153a1091}, !- Inlet Port
  {bbd84d56-9e94-4e7e-899a-7681e4138b0b}; !- Outlet Port

OS:Connection,
  {bbd84d56-9e94-4e7e-899a-7681e4138b0b}, !- Handle
  {e9020174-b095-4983-80a8-dcaad82072ab}, !- Source Object
  3,                                      !- Outlet Port
  {e2811fad-3b73-4235-9796-308f654b231f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd8abd3-3b25-44e1-9664-ba27153a1091}, !- Handle
  {9d3d7d89-11a9-4ac3-91fb-3b5e5e2c3f53}, !- Source Object
  4,                                      !- Outlet Port
  {e9020174-b095-4983-80a8-dcaad82072ab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {669721b4-1da1-4704-81e1-2be16a99f790}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1071f8c0-0262-4fb6-af78-3c831e4b49ef}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {2bfeb04c-5572-460e-bebc-5890456170f1}, !- Air Inlet Node Name
  {d2463359-a370-44d2-bf6e-a2702017bf3c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a623945-fbe3-4e66-8756-dea8e2ac2de7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47 Outlet Air Node, !- Name
  {d2463359-a370-44d2-bf6e-a2702017bf3c}, !- Inlet Port
