  {944fbef2-b1ce-4c55-8aac-56111adfb418}; !- Outlet Port

OS:Node,
  {f7539dec-2e82-405e-85dc-b5895c078121}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36 Return Air Node, !- Name
  {d25de2ec-b964-49e4-ada1-0c5f7510628e}, !- Inlet Port
  {93d8ff2d-d546-496c-94d5-da575f101d11}; !- Outlet Port

OS:Connection,
  {944fbef2-b1ce-4c55-8aac-56111adfb418}, !- Handle
  {5a623945-fbe3-4e66-8756-dea8e2ac2de7}, !- Source Object
  3,                                      !- Outlet Port
  {e2811fad-3b73-4235-9796-308f654b231f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d25de2ec-b964-49e4-ada1-0c5f7510628e}, !- Handle
  {6c47ca6b-21e0-40a9-8c28-9b7684427473}, !- Source Object
  2,                                      !- Outlet Port
  {f7539dec-2e82-405e-85dc-b5895c078121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93d8ff2d-d546-496c-94d5-da575f101d11}, !- Handle
  {f7539dec-2e82-405e-85dc-b5895c078121}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {518bb8f0-3af6-45b6-9bcd-a8c4a0e0044b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47 Inlet Air Node, !- Name
  {3abaa342-d1a0-44bc-bffb-f5d99671e723}, !- Inlet Port
  {2bfeb04c-5572-460e-bebc-5890456170f1}; !- Outlet Port

OS:Connection,
  {3abaa342-d1a0-44bc-bffb-f5d99671e723}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  49,                                     !- Outlet Port
  {518bb8f0-3af6-45b6-9bcd-a8c4a0e0044b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bfeb04c-5572-460e-bebc-5890456170f1}, !- Handle
  {518bb8f0-3af6-45b6-9bcd-a8c4a0e0044b}, !- Source Object
  3,                                      !- Outlet Port
  {1071f8c0-0262-4fb6-af78-3c831e4b49ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2463359-a370-44d2-bf6e-a2702017bf3c}, !- Handle
  {1071f8c0-0262-4fb6-af78-3c831e4b49ef}, !- Source Object
  4,                                      !- Outlet Port
  {5a623945-fbe3-4e66-8756-dea8e2ac2de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a7c71077-6a12-424f-bcd5-710462087912}, !- Handle
  Coil Heating Electric 49,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ab3a0c4d-94ee-46b6-aeb0-d6c150328c5c}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {de01d7dd-f3f8-4741-90d7-65d31ccb65ad}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1adefe56-e347-496a-b6e7-0ca99b4dd93c}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6e531408-268d-4f80-a55a-6bbdd2ba440c}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {50b20fac-ea9e-4c96-939b-b1c83d3bfde0}, !- Handle
  Curve Cubic 49,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6c1af514-6d84-4510-ba0e-42104e5f52cb}, !- Handle
  Coil Cooling DX Single Speed 48 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {88506371-8e06-4c49-9a04-5250d507c69c}, !- Handle
  Fan On Off 48,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ee96ac0-8586-4381-b2d9-2441706a81db}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cb7361bd-3f5c-4d33-9cd7-206c10ec7538}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9ee96ac0-8586-4381-b2d9-2441706a81db}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cb7361bd-3f5c-4d33-9cd7-206c10ec7538}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4466c544-afea-4b2e-99f2-5c33611886fe}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {e32a377c-1455-469b-9153-699e7531ce37}, !- Air Inlet Node Name
  {97d83019-91b0-4d45-aefc-11d5881173b0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {88506371-8e06-4c49-9a04-5250d507c69c}, !- Supply Air Fan Name
  {a7c71077-6a12-424f-bcd5-710462087912}, !- Heating Coil Name
  {6c1af514-6d84-4510-ba0e-42104e5f52cb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0eba1a19-bca4-4470-8d72-3a79677d38db}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37 PTAC Inlet Air Node, !- Name
  {a50f9554-e186-48e0-8091-ddfb1b5b2e42}, !- Inlet Port
  {e32a377c-1455-469b-9153-699e7531ce37}; !- Outlet Port

OS:Connection,
  {a50f9554-e186-48e0-8091-ddfb1b5b2e42}, !- Handle
  {78c0e5e0-7e89-46db-8770-37db552fa224}, !- Source Object
  2,                                      !- Outlet Port
  {0eba1a19-bca4-4470-8d72-3a79677d38db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e32a377c-1455-469b-9153-699e7531ce37}, !- Handle
  {0eba1a19-bca4-4470-8d72-3a79677d38db}, !- Source Object
  3,                                      !- Outlet Port
  {4466c544-afea-4b2e-99f2-5c33611886fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb50f764-2286-4d8e-bc25-9fb2397fab1f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37 PTAC Outlet Air Node, !- Name
  {97d83019-91b0-4d45-aefc-11d5881173b0}, !- Inlet Port
  {036946d9-7fc7-4913-a6f8-015058fc6b35}; !- Outlet Port

OS:Connection,
  {036946d9-7fc7-4913-a6f8-015058fc6b35}, !- Handle
  {fb50f764-2286-4d8e-bc25-9fb2397fab1f}, !- Source Object
  3,                                      !- Outlet Port
  {17e70600-b377-4fd4-b493-8aa6fbf9b389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97d83019-91b0-4d45-aefc-11d5881173b0}, !- Handle
  {4466c544-afea-4b2e-99f2-5c33611886fe}, !- Source Object
  4,                                      !- Outlet Port
  {fb50f764-2286-4d8e-bc25-9fb2397fab1f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e9a5aecf-6a89-45b2-bceb-571346848d44}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0c04dca9-3d35-453d-ac5a-5f9346e9b32c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {09e47111-0334-4d71-9a0c-c7d65a63e817}, !- Air Inlet Node Name
  {432ba65f-5639-4d71-a253-a2873a22989a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6391a462-2656-464b-8dbb-bec284b9a3c5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48 Outlet Air Node, !- Name
  {432ba65f-5639-4d71-a253-a2873a22989a}, !- Inlet Port
  {11154d91-8f1f-4074-a404-794b8389778e}; !- Outlet Port

OS:Node,
  {62a68f49-971b-4a82-8cd9-b9d77a249673}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37 Return Air Node, !- Name
  {7c51862b-04f9-4132-aa13-64beca89483e}, !- Inlet Port
  {94c19f03-d404-4817-b650-fcb649f74013}; !- Outlet Port

OS:Connection,
  {11154d91-8f1f-4074-a404-794b8389778e}, !- Handle
  {6391a462-2656-464b-8dbb-bec284b9a3c5}, !- Source Object
  3,                                      !- Outlet Port
  {17e70600-b377-4fd4-b493-8aa6fbf9b389}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c51862b-04f9-4132-aa13-64beca89483e}, !- Handle
  {a9080fa9-b651-4a11-98a8-d94c21339226}, !- Source Object
  2,                                      !- Outlet Port
  {62a68f49-971b-4a82-8cd9-b9d77a249673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94c19f03-d404-4817-b650-fcb649f74013}, !- Handle
  {62a68f49-971b-4a82-8cd9-b9d77a249673}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {d46f4881-bb25-4df3-bebb-af0d86742f24}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48 Inlet Air Node, !- Name
  {873b3846-bb69-4a8d-bd81-6156af56e740}, !- Inlet Port
  {09e47111-0334-4d71-9a0c-c7d65a63e817}; !- Outlet Port

OS:Connection,
  {873b3846-bb69-4a8d-bd81-6156af56e740}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  50,                                     !- Outlet Port
  {d46f4881-bb25-4df3-bebb-af0d86742f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09e47111-0334-4d71-9a0c-c7d65a63e817}, !- Handle
  {d46f4881-bb25-4df3-bebb-af0d86742f24}, !- Source Object
  3,                                      !- Outlet Port
  {0c04dca9-3d35-453d-ac5a-5f9346e9b32c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {432ba65f-5639-4d71-a253-a2873a22989a}, !- Handle
  {0c04dca9-3d35-453d-ac5a-5f9346e9b32c}, !- Source Object
  4,                                      !- Outlet Port
  {6391a462-2656-464b-8dbb-bec284b9a3c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a80a5ade-50c4-4609-a74b-fff43b375113}, !- Handle
  Coil Heating Electric 50,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5a9fb12b-55e4-437c-9f5d-46c6f295b51c}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9ed808b-2ba5-4627-a2b9-23ae6193b258}, !- Handle
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {045c57cc-63c1-45e4-9ea8-026ac30a43f9}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d7453e44-de96-4701-80b7-3d19c5b12852}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {33d4c612-13e0-48cf-b912-6603a865bdb2}, !- Handle
  Curve Cubic 50,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {470a3ff8-eda5-410e-918f-4f866b080ee4}, !- Handle
  Coil Cooling DX Single Speed 49 6kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1a088f2f-42fb-4001-8943-d1f4cb6b254d}, !- Handle
  Fan On Off 49,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c48f7d5-2b93-41d5-b209-0d44455a59e1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2736afb4-c8e4-48e9-9f15-30af49d57080}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6c48f7d5-2b93-41d5-b209-0d44455a59e1}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2736afb4-c8e4-48e9-9f15-30af49d57080}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f7833bec-4a58-4471-9452-c45f3455aa3c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {3f8a0234-43f9-49b8-9dbd-3d4606f23604}, !- Air Inlet Node Name
  {ca5e942d-a6c4-4a70-8bb4-8aa7d30bb303}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1a088f2f-42fb-4001-8943-d1f4cb6b254d}, !- Supply Air Fan Name
  {a80a5ade-50c4-4609-a74b-fff43b375113}, !- Heating Coil Name
  {470a3ff8-eda5-410e-918f-4f866b080ee4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ce3c23d0-fe30-4db7-9632-4acd5620286a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38 PTAC Inlet Air Node, !- Name
  {d4aaf16b-c5ee-4e32-92b8-421423e3cbbb}, !- Inlet Port
  {3f8a0234-43f9-49b8-9dbd-3d4606f23604}; !- Outlet Port

OS:Connection,
  {d4aaf16b-c5ee-4e32-92b8-421423e3cbbb}, !- Handle
  {65da68f2-4629-4908-b157-3639a28ecd20}, !- Source Object
  2,                                      !- Outlet Port
  {ce3c23d0-fe30-4db7-9632-4acd5620286a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f8a0234-43f9-49b8-9dbd-3d4606f23604}, !- Handle
  {ce3c23d0-fe30-4db7-9632-4acd5620286a}, !- Source Object
  3,                                      !- Outlet Port
  {f7833bec-4a58-4471-9452-c45f3455aa3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {20623894-2464-4c14-b704-2dddb268cdcc}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38 PTAC Outlet Air Node, !- Name
  {ca5e942d-a6c4-4a70-8bb4-8aa7d30bb303}, !- Inlet Port
  {c70811d1-11ef-46a4-9581-81f1abb5c80e}; !- Outlet Port

OS:Connection,
  {c70811d1-11ef-46a4-9581-81f1abb5c80e}, !- Handle
  {20623894-2464-4c14-b704-2dddb268cdcc}, !- Source Object
  3,                                      !- Outlet Port
  {0732cb41-86da-4b60-83ab-3f77dd1020af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca5e942d-a6c4-4a70-8bb4-8aa7d30bb303}, !- Handle
  {f7833bec-4a58-4471-9452-c45f3455aa3c}, !- Source Object
  4,                                      !- Outlet Port
  {20623894-2464-4c14-b704-2dddb268cdcc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f3edb528-0163-46d6-bb08-a5616750c29b}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {51e1f405-41ff-4f23-8d6a-d6612e6959f3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {c9cae54c-2824-4f01-ad78-ce03b1a4be0c}, !- Air Inlet Node Name
  {82114d26-906d-47e8-83c2-81123023d44e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8b2ba564-59df-4136-a091-779aada1338f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49 Outlet Air Node, !- Name
  {82114d26-906d-47e8-83c2-81123023d44e}, !- Inlet Port
  {211fce29-5217-4f85-9934-1df90f296efa}; !- Outlet Port

OS:Node,
  {89607300-a46f-4b11-8d12-8e99e79fd099}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38 Return Air Node, !- Name
  {53d9483d-7d68-4cc0-9547-b4e1e096aba3}, !- Inlet Port
  {ad406e2b-612c-48bb-8432-c35b3a6b93a6}; !- Outlet Port

OS:Connection,
  {211fce29-5217-4f85-9934-1df90f296efa}, !- Handle
  {8b2ba564-59df-4136-a091-779aada1338f}, !- Source Object
  3,                                      !- Outlet Port
  {0732cb41-86da-4b60-83ab-3f77dd1020af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53d9483d-7d68-4cc0-9547-b4e1e096aba3}, !- Handle
  {c5a6d33c-4fe3-4655-9839-c6239ea5211f}, !- Source Object
  2,                                      !- Outlet Port
  {89607300-a46f-4b11-8d12-8e99e79fd099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad406e2b-612c-48bb-8432-c35b3a6b93a6}, !- Handle
  {89607300-a46f-4b11-8d12-8e99e79fd099}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {3b592b6e-b81a-4dbb-88e2-859f3adf13d2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49 Inlet Air Node, !- Name
  {8afd5565-0c5b-47e6-85b8-4b79de4751ee}, !- Inlet Port
  {c9cae54c-2824-4f01-ad78-ce03b1a4be0c}; !- Outlet Port

OS:Connection,
  {8afd5565-0c5b-47e6-85b8-4b79de4751ee}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  51,                                     !- Outlet Port
  {3b592b6e-b81a-4dbb-88e2-859f3adf13d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9cae54c-2824-4f01-ad78-ce03b1a4be0c}, !- Handle
  {3b592b6e-b81a-4dbb-88e2-859f3adf13d2}, !- Source Object
  3,                                      !- Outlet Port
  {51e1f405-41ff-4f23-8d6a-d6612e6959f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82114d26-906d-47e8-83c2-81123023d44e}, !- Handle
  {51e1f405-41ff-4f23-8d6a-d6612e6959f3}, !- Source Object
  4,                                      !- Outlet Port
  {8b2ba564-59df-4136-a091-779aada1338f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fe0850a3-aabb-4755-83e2-a98f0cb0f541}, !- Handle
  Coil Heating Electric 51,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0afd5d8f-1659-469b-9028-1901db790ec3}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0146d832-d441-46d8-96dd-4331705c5340}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d4c28e35-d334-4285-810c-7017ebde6446}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91895960-4e29-404e-ad5a-c429a7dbbf39}, !- Handle
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fe74f503-a513-421e-8e04-77d96d277bfe}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {56653e5e-d5cf-49d7-8b4d-466cb197107b}, !- Handle
  Coil Cooling DX Single Speed 50 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {fe64259c-f572-4555-9d99-467d70e9a374}, !- Handle
  Fan On Off 50,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5ea6acef-ebed-47ee-a4a7-ba215f659f30}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {919e3300-e81e-42a0-9d04-a340577efa86}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5ea6acef-ebed-47ee-a4a7-ba215f659f30}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {919e3300-e81e-42a0-9d04-a340577efa86}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {aceb269b-b3f6-47ff-90d7-230aec9d0325}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {43f87d5f-87a1-4e0c-8c14-24ceb5332930}, !- Air Inlet Node Name
  {d0f89536-9fcb-44b0-8ce7-188a25b1966b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fe64259c-f572-4555-9d99-467d70e9a374}, !- Supply Air Fan Name
  {fe0850a3-aabb-4755-83e2-a98f0cb0f541}, !- Heating Coil Name
  {56653e5e-d5cf-49d7-8b4d-466cb197107b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {713a82d7-8b13-4e88-b887-9cefd7444c33}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39 PTAC Inlet Air Node, !- Name
  {3581bbb2-4cd3-48db-8723-45c7d34f79ae}, !- Inlet Port
  {43f87d5f-87a1-4e0c-8c14-24ceb5332930}; !- Outlet Port

OS:Connection,
  {3581bbb2-4cd3-48db-8723-45c7d34f79ae}, !- Handle
  {f581251c-58bc-4e3d-a7ff-1482d1ac943c}, !- Source Object
  2,                                      !- Outlet Port
  {713a82d7-8b13-4e88-b887-9cefd7444c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43f87d5f-87a1-4e0c-8c14-24ceb5332930}, !- Handle
  {713a82d7-8b13-4e88-b887-9cefd7444c33}, !- Source Object
  3,                                      !- Outlet Port
  {aceb269b-b3f6-47ff-90d7-230aec9d0325}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2cc6bc79-8703-41e5-b625-bb8ea24f6c57}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39 PTAC Outlet Air Node, !- Name
  {d0f89536-9fcb-44b0-8ce7-188a25b1966b}, !- Inlet Port
  {1f09ad8e-3cbb-45c7-953d-f9bd75b55397}; !- Outlet Port

OS:Connection,
  {1f09ad8e-3cbb-45c7-953d-f9bd75b55397}, !- Handle
  {2cc6bc79-8703-41e5-b625-bb8ea24f6c57}, !- Source Object
  3,                                      !- Outlet Port
  {85be0619-2593-40cd-8a44-1c0a6c23eb01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0f89536-9fcb-44b0-8ce7-188a25b1966b}, !- Handle
  {aceb269b-b3f6-47ff-90d7-230aec9d0325}, !- Source Object
  4,                                      !- Outlet Port
  {2cc6bc79-8703-41e5-b625-bb8ea24f6c57}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a9d12868-c1cf-424d-bdc9-92f98c446914}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f4f65c89-3886-4d7c-83c4-cffae7ba2863}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {c9afd33f-ef46-40a9-94a5-e18ed3d8af08}, !- Air Inlet Node Name
  {c1a4df38-e79c-41e2-9e81-eb4263f68ea0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad6df200-d2b7-49c9-b164-0b3e81629e3f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50 Outlet Air Node, !- Name
  {c1a4df38-e79c-41e2-9e81-eb4263f68ea0}, !- Inlet Port
  {00cacc11-955c-49be-95ec-6b02ec1b306d}; !- Outlet Port

OS:Node,
  {371ae538-e158-40f9-814d-1f99ce707467}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39 Return Air Node, !- Name
  {eb973b55-c9ae-4e00-9967-c8c018823679}, !- Inlet Port
  {3e05e00e-023b-480d-a93c-fd82975a4012}; !- Outlet Port

OS:Connection,
  {00cacc11-955c-49be-95ec-6b02ec1b306d}, !- Handle
  {ad6df200-d2b7-49c9-b164-0b3e81629e3f}, !- Source Object
  3,                                      !- Outlet Port
  {85be0619-2593-40cd-8a44-1c0a6c23eb01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb973b55-c9ae-4e00-9967-c8c018823679}, !- Handle
  {029f593e-2afe-4db8-8afe-d107a96b3df9}, !- Source Object
  2,                                      !- Outlet Port
  {371ae538-e158-40f9-814d-1f99ce707467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e05e00e-023b-480d-a93c-fd82975a4012}, !- Handle
  {371ae538-e158-40f9-814d-1f99ce707467}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {2f68a86a-39bb-4dad-85d3-472a7988ba8e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50 Inlet Air Node, !- Name
  {33bff474-de94-4288-8d43-ddb8339be8e1}, !- Inlet Port
  {c9afd33f-ef46-40a9-94a5-e18ed3d8af08}; !- Outlet Port

OS:Connection,
  {33bff474-de94-4288-8d43-ddb8339be8e1}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  52,                                     !- Outlet Port
  {2f68a86a-39bb-4dad-85d3-472a7988ba8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9afd33f-ef46-40a9-94a5-e18ed3d8af08}, !- Handle
  {2f68a86a-39bb-4dad-85d3-472a7988ba8e}, !- Source Object
  3,                                      !- Outlet Port
  {f4f65c89-3886-4d7c-83c4-cffae7ba2863}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1a4df38-e79c-41e2-9e81-eb4263f68ea0}, !- Handle
  {f4f65c89-3886-4d7c-83c4-cffae7ba2863}, !- Source Object
  4,                                      !- Outlet Port
  {ad6df200-d2b7-49c9-b164-0b3e81629e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e5ab34e0-5bf2-4b0f-9e91-720bbbc4cd40}, !- Handle
  Coil Heating Electric 52,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {552c5609-6fa9-45cf-87b5-a2aba6913f34}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14b55ea3-7016-4840-a618-aa7c85ba027d}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ad570098-2d7a-47c5-a11a-08e82f6763a9}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aee9eddb-a18f-4164-98c5-d95bb00791b1}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8c0e562b-0b22-45ac-966e-1317b38585b2}, !- Handle
  Curve Cubic 52,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7643d649-a0dd-4e43-b57f-e11b407b20a1}, !- Handle
  Coil Cooling DX Single Speed 51 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b162600d-1642-4a93-9fc4-0c1a34cd36c2}, !- Handle
  Fan On Off 51,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {83055ca4-4bd5-4f3e-9b4e-e7a824a0694c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3f0cb180-621d-4092-9ade-b53caaeef4bb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {83055ca4-4bd5-4f3e-9b4e-e7a824a0694c}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3f0cb180-621d-4092-9ade-b53caaeef4bb}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2a20f07f-e9fd-47ba-bfde-a4a6af97f12e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {bf095c1a-f2a1-4807-8d9d-abdd5c7f23b7}, !- Air Inlet Node Name
  {5289071f-e80b-46ab-8874-ea0db94ce789}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b162600d-1642-4a93-9fc4-0c1a34cd36c2}, !- Supply Air Fan Name
  {e5ab34e0-5bf2-4b0f-9e91-720bbbc4cd40}, !- Heating Coil Name
  {7643d649-a0dd-4e43-b57f-e11b407b20a1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7a32721b-1265-4b2f-92a9-e0123d535751}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40 PTAC Inlet Air Node, !- Name
  {028bb4de-7567-4638-ab3d-2ebbb4b2058d}, !- Inlet Port
  {bf095c1a-f2a1-4807-8d9d-abdd5c7f23b7}; !- Outlet Port

OS:Connection,
  {028bb4de-7567-4638-ab3d-2ebbb4b2058d}, !- Handle
  {acc6da5e-53d1-47c3-b727-b439c21c10d6}, !- Source Object
  2,                                      !- Outlet Port
  {7a32721b-1265-4b2f-92a9-e0123d535751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf095c1a-f2a1-4807-8d9d-abdd5c7f23b7}, !- Handle
  {7a32721b-1265-4b2f-92a9-e0123d535751}, !- Source Object
  3,                                      !- Outlet Port
  {2a20f07f-e9fd-47ba-bfde-a4a6af97f12e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {abe10b19-5356-49cc-9ebc-998a24b8c076}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40 PTAC Outlet Air Node, !- Name
  {5289071f-e80b-46ab-8874-ea0db94ce789}, !- Inlet Port
  {11b1801e-a292-4338-86ab-d0e1801fee1b}; !- Outlet Port

OS:Connection,
  {11b1801e-a292-4338-86ab-d0e1801fee1b}, !- Handle
  {abe10b19-5356-49cc-9ebc-998a24b8c076}, !- Source Object
  3,                                      !- Outlet Port
  {1a5555f9-3648-4507-88ab-6f4c10daee17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5289071f-e80b-46ab-8874-ea0db94ce789}, !- Handle
  {2a20f07f-e9fd-47ba-bfde-a4a6af97f12e}, !- Source Object
  4,                                      !- Outlet Port
  {abe10b19-5356-49cc-9ebc-998a24b8c076}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8641c819-bb84-4f39-820a-9980cf026982}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {584d1f5c-2480-4585-bef8-5b1897700634}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {9f95a45f-e9cc-4aff-9fb7-26f268ef615f}, !- Air Inlet Node Name
  {bba4749a-265f-464c-99f6-d937ae76e5e9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e7b194e5-049a-47d5-91bf-dbf41c66ecb6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51 Outlet Air Node, !- Name
  {bba4749a-265f-464c-99f6-d937ae76e5e9}, !- Inlet Port
  {6159abcb-bea9-4d61-9a90-b492866b97db}; !- Outlet Port

OS:Node,
  {48f9ef06-9c88-4f77-81af-95d4adf1f535}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40 Return Air Node, !- Name
  {9d082458-55fa-4da4-a83f-26279e4a9031}, !- Inlet Port
  {e09dfa5e-eb34-488a-a9f7-dd3420c26bf7}; !- Outlet Port

OS:Connection,
  {6159abcb-bea9-4d61-9a90-b492866b97db}, !- Handle
  {e7b194e5-049a-47d5-91bf-dbf41c66ecb6}, !- Source Object
  3,                                      !- Outlet Port
  {1a5555f9-3648-4507-88ab-6f4c10daee17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d082458-55fa-4da4-a83f-26279e4a9031}, !- Handle
  {c908ae67-f117-4fa4-8531-544c55ef25ac}, !- Source Object
  2,                                      !- Outlet Port
  {48f9ef06-9c88-4f77-81af-95d4adf1f535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e09dfa5e-eb34-488a-a9f7-dd3420c26bf7}, !- Handle
  {48f9ef06-9c88-4f77-81af-95d4adf1f535}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {3556fcbd-6811-42ac-a6ee-5190e26245f4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51 Inlet Air Node, !- Name
  {5766519e-bbc7-4339-849c-cae27622a206}, !- Inlet Port
  {9f95a45f-e9cc-4aff-9fb7-26f268ef615f}; !- Outlet Port

OS:Connection,
  {5766519e-bbc7-4339-849c-cae27622a206}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  53,                                     !- Outlet Port
  {3556fcbd-6811-42ac-a6ee-5190e26245f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f95a45f-e9cc-4aff-9fb7-26f268ef615f}, !- Handle
  {3556fcbd-6811-42ac-a6ee-5190e26245f4}, !- Source Object
  3,                                      !- Outlet Port
  {584d1f5c-2480-4585-bef8-5b1897700634}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bba4749a-265f-464c-99f6-d937ae76e5e9}, !- Handle
  {584d1f5c-2480-4585-bef8-5b1897700634}, !- Source Object
  4,                                      !- Outlet Port
  {e7b194e5-049a-47d5-91bf-dbf41c66ecb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7e27a816-eb50-403a-8a28-07d703049fa0}, !- Handle
  Coil Heating Electric 53,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {de7195bc-b549-42fd-b579-7d3f95a7a467}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fc3d0144-37b0-4c73-af23-7b4bed5a1c45}, !- Handle
  Curve Quadratic 105,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {17245b68-6670-415a-8d51-b6c42b515977}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cafd2507-6e22-4800-b7e4-03de44495273}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e4dac67c-3f78-4665-98d2-2c51aab812d0}, !- Handle
  Curve Cubic 53,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4cb03855-28f2-49f0-bbdc-7ca2ad25bdd1}, !- Handle
  Coil Cooling DX Single Speed 52 2kBtu/hr 11.0EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ac255e0f-d19d-4b68-9d5d-16229d47c92b}, !- Handle
  Fan On Off 52,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {31b355e2-c66f-4546-abb9-76dea87285e2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {69e04089-01d7-405a-955b-8b7bed48aef4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {31b355e2-c66f-4546-abb9-76dea87285e2}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {69e04089-01d7-405a-955b-8b7bed48aef4}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fc4646b1-dd39-474a-9d62-7e45f8395b0b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {fbcb4a9b-16c2-4353-8b4f-aefd2846f177}, !- Air Inlet Node Name
  {e592e37c-94bd-497d-8d70-8f635aebdc21}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ac255e0f-d19d-4b68-9d5d-16229d47c92b}, !- Supply Air Fan Name
  {7e27a816-eb50-403a-8a28-07d703049fa0}, !- Heating Coil Name
  {4cb03855-28f2-49f0-bbdc-7ca2ad25bdd1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {af16dda3-39b3-44ea-aa24-0808476d7f53}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41 PTAC Inlet Air Node, !- Name
  {fab60ed6-4dcf-4ff9-b28d-305ec6e50639}, !- Inlet Port
  {fbcb4a9b-16c2-4353-8b4f-aefd2846f177}; !- Outlet Port

OS:Connection,
  {fab60ed6-4dcf-4ff9-b28d-305ec6e50639}, !- Handle
  {42807e20-48cd-4d86-8819-8ff682d0caec}, !- Source Object
  2,                                      !- Outlet Port
  {af16dda3-39b3-44ea-aa24-0808476d7f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbcb4a9b-16c2-4353-8b4f-aefd2846f177}, !- Handle
  {af16dda3-39b3-44ea-aa24-0808476d7f53}, !- Source Object
  3,                                      !- Outlet Port
  {fc4646b1-dd39-474a-9d62-7e45f8395b0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b71323b9-c3cd-4a47-8985-654e73f0061f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41 PTAC Outlet Air Node, !- Name
  {e592e37c-94bd-497d-8d70-8f635aebdc21}, !- Inlet Port
  {d1f4e120-c4f1-4775-a5e0-a098f25ecdec}; !- Outlet Port

OS:Connection,
  {d1f4e120-c4f1-4775-a5e0-a098f25ecdec}, !- Handle
  {b71323b9-c3cd-4a47-8985-654e73f0061f}, !- Source Object
  3,                                      !- Outlet Port
  {570d1797-ee28-4d5d-8e3c-1ea2edd7a6e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e592e37c-94bd-497d-8d70-8f635aebdc21}, !- Handle
  {fc4646b1-dd39-474a-9d62-7e45f8395b0b}, !- Source Object
  4,                                      !- Outlet Port
  {b71323b9-c3cd-4a47-8985-654e73f0061f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {57e2e37a-5bf0-45a9-bc72-41b8521f5ee0}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a58bcdad-d134-4cd6-92ed-fa187cdeb375}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {5df6a145-b923-4b53-87fb-2a7fd1456e24}, !- Air Inlet Node Name
  {b9ea0ef9-22cc-468a-9247-534948cb09ae}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b57ae9f1-7f5e-4add-923b-ff64d2a4d761}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52 Outlet Air Node, !- Name
  {b9ea0ef9-22cc-468a-9247-534948cb09ae}, !- Inlet Port
  {3daad62f-a120-469f-a6c5-e2cc4c414e1f}; !- Outlet Port

OS:Node,
  {c3811336-1cd8-406e-bd76-9521607ebfe9}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41 Return Air Node, !- Name
  {eaeb3740-33a5-42d2-a16c-6b6c0ca23697}, !- Inlet Port
  {42426560-c634-42b4-8840-d8cf1eb34127}; !- Outlet Port

OS:Connection,
  {3daad62f-a120-469f-a6c5-e2cc4c414e1f}, !- Handle
  {b57ae9f1-7f5e-4add-923b-ff64d2a4d761}, !- Source Object
  3,                                      !- Outlet Port
  {570d1797-ee28-4d5d-8e3c-1ea2edd7a6e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eaeb3740-33a5-42d2-a16c-6b6c0ca23697}, !- Handle
  {5dc903e6-771d-4c93-8035-db24cc0ba019}, !- Source Object
  2,                                      !- Outlet Port
  {c3811336-1cd8-406e-bd76-9521607ebfe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42426560-c634-42b4-8840-d8cf1eb34127}, !- Handle
  {c3811336-1cd8-406e-bd76-9521607ebfe9}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {f68ad65c-f9e9-4edb-b96e-b9f83d553c79}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52 Inlet Air Node, !- Name
  {2059cc28-1b22-46f1-b962-e42311abba45}, !- Inlet Port
  {5df6a145-b923-4b53-87fb-2a7fd1456e24}; !- Outlet Port

OS:Connection,
  {2059cc28-1b22-46f1-b962-e42311abba45}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  54,                                     !- Outlet Port
  {f68ad65c-f9e9-4edb-b96e-b9f83d553c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df6a145-b923-4b53-87fb-2a7fd1456e24}, !- Handle
  {f68ad65c-f9e9-4edb-b96e-b9f83d553c79}, !- Source Object
  3,                                      !- Outlet Port
  {a58bcdad-d134-4cd6-92ed-fa187cdeb375}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9ea0ef9-22cc-468a-9247-534948cb09ae}, !- Handle
  {a58bcdad-d134-4cd6-92ed-fa187cdeb375}, !- Source Object
  4,                                      !- Outlet Port
  {b57ae9f1-7f5e-4add-923b-ff64d2a4d761}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7408e0c6-371d-4f33-a60d-3dc9ff1f9c8f}, !- Handle
  Coil Heating Electric 54,               !- Name
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b341844f-8dd4-4d5d-a9b6-4be3e8373ab1}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {281c19ce-e164-4a0b-91a3-ab13e0273813}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a636fc4-44ce-4a6f-9653-f33a7bf6f1ab}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5e8d550-cefe-42e1-8e89-3ecbc87a2b8b}, !- Handle
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1ed76d4e-c3be-4d31-93c1-13d91ef5fc61}, !- Handle
  Curve Cubic 54,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {87a1c977-6579-4422-b539-3fc8ca5741c4}, !- Handle
  Coil Cooling DX Single Speed 53 14kBtu/hr 9.5EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.28858552192725,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c820de42-ab26-4aec-800c-d100800968b8}, !- Handle
  Fan On Off 53,                          !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {49b24dd7-3a9b-49c1-ba68-3ede4cd247c3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8d51e376-3242-4df2-ae78-afe1e8417c5f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {49b24dd7-3a9b-49c1-ba68-3ede4cd247c3}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8d51e376-3242-4df2-ae78-afe1e8417c5f}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dedaad97-f378-4189-b1de-afbbdb41be9b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10 PTAC, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {6f1ab511-9098-48f4-b2bd-f5bb9c8d6f1f}, !- Air Inlet Node Name
  {9dc05c72-7c31-468f-9d3e-78d7e5da5e82}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c820de42-ab26-4aec-800c-d100800968b8}, !- Supply Air Fan Name
  {7408e0c6-371d-4f33-a60d-3dc9ff1f9c8f}, !- Heating Coil Name
  {87a1c977-6579-4422-b539-3fc8ca5741c4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ab46674e-6f3a-4e63-a571-a73d6a2d4419}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {63d0438a-5ba8-4bf6-8f6e-776f26476f0f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10 PTAC Inlet Air Node, !- Name
  {c5896aee-5b20-4777-9a71-acd556b439de}, !- Inlet Port
  {6f1ab511-9098-48f4-b2bd-f5bb9c8d6f1f}; !- Outlet Port

OS:Connection,
  {c5896aee-5b20-4777-9a71-acd556b439de}, !- Handle
  {1e311b4a-3efd-4dee-9a36-7df09f337736}, !- Source Object
  2,                                      !- Outlet Port
  {63d0438a-5ba8-4bf6-8f6e-776f26476f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f1ab511-9098-48f4-b2bd-f5bb9c8d6f1f}, !- Handle
  {63d0438a-5ba8-4bf6-8f6e-776f26476f0f}, !- Source Object
  3,                                      !- Outlet Port
  {dedaad97-f378-4189-b1de-afbbdb41be9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0455a732-d18d-4972-9b67-87ca7a936f1d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10 PTAC Outlet Air Node, !- Name
  {9dc05c72-7c31-468f-9d3e-78d7e5da5e82}, !- Inlet Port
  {220aac6e-543b-4387-b823-743a2443498b}; !- Outlet Port

OS:Connection,
  {220aac6e-543b-4387-b823-743a2443498b}, !- Handle
  {0455a732-d18d-4972-9b67-87ca7a936f1d}, !- Source Object
  3,                                      !- Outlet Port
  {9373e5ee-7fa1-4204-a814-66f8baf998b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dc05c72-7c31-468f-9d3e-78d7e5da5e82}, !- Handle
  {dedaad97-f378-4189-b1de-afbbdb41be9b}, !- Source Object
  4,                                      !- Outlet Port
  {0455a732-d18d-4972-9b67-87ca7a936f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e78f4826-6ac3-49a0-832c-f8ac8b0dd01f}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bf0b04ab-4024-4ca2-8d08-7a1b6e0fcdbd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {c4e9f36b-27d8-47a2-8f41-a47e3f065eab}, !- Air Inlet Node Name
  {7cdfd776-d465-423d-ac16-c00f75efb042}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6cf2e7f9-9d23-4552-b023-33e4c67323ad}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53 Outlet Air Node, !- Name
  {7cdfd776-d465-423d-ac16-c00f75efb042}, !- Inlet Port
  {118861dd-c095-4a8a-b1ae-d55f44c5314c}; !- Outlet Port

OS:Node,
  {79fb7e3b-3b86-48d8-9a00-591df12819ba}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10 Return Air Node, !- Name
  {78f12e68-2025-4817-bd4f-bebbcabe1f60}, !- Inlet Port
  {c0a93414-c96a-47a7-9ad1-9a61b39bd9fb}; !- Outlet Port

OS:Connection,
  {118861dd-c095-4a8a-b1ae-d55f44c5314c}, !- Handle
  {6cf2e7f9-9d23-4552-b023-33e4c67323ad}, !- Source Object
  3,                                      !- Outlet Port
  {9373e5ee-7fa1-4204-a814-66f8baf998b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78f12e68-2025-4817-bd4f-bebbcabe1f60}, !- Handle
  {b801ef5c-619a-48bc-a1a6-7d799ee35424}, !- Source Object
  2,                                      !- Outlet Port
  {79fb7e3b-3b86-48d8-9a00-591df12819ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0a93414-c96a-47a7-9ad1-9a61b39bd9fb}, !- Handle
  {79fb7e3b-3b86-48d8-9a00-591df12819ba}, !- Source Object
  3,                                      !- Outlet Port
  {4cb1f4a8-3005-4dac-80ae-772f6867707a}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {2c2099f6-c720-42d6-9472-1a698b316c8c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53 Inlet Air Node, !- Name
  {41438d8c-bd96-4655-927f-238e498dcdc8}, !- Inlet Port
  {c4e9f36b-27d8-47a2-8f41-a47e3f065eab}; !- Outlet Port

OS:Connection,
  {41438d8c-bd96-4655-927f-238e498dcdc8}, !- Handle
  {99780852-725d-42ca-8273-dcda8d227f7c}, !- Source Object
  55,                                     !- Outlet Port
  {2c2099f6-c720-42d6-9472-1a698b316c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e9f36b-27d8-47a2-8f41-a47e3f065eab}, !- Handle
  {2c2099f6-c720-42d6-9472-1a698b316c8c}, !- Source Object
  3,                                      !- Outlet Port
  {bf0b04ab-4024-4ca2-8d08-7a1b6e0fcdbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cdfd776-d465-423d-ac16-c00f75efb042}, !- Handle
  {bf0b04ab-4024-4ca2-8d08-7a1b6e0fcdbd}, !- Source Object
  4,                                      !- Outlet Port
  {6cf2e7f9-9d23-4552-b023-33e4c67323ad}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5cafbecc-74e8-4f25-abba-02a99be80513}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {c10f6baa-f0ec-4177-9a84-0c8e5103cb86}, !- Availability Schedule
  {e1987cd2-2f92-4cb5-aba7-3e457454fef2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {729c2205-807b-4d9f-8324-9c5e212b9acf}, !- Supply Side Inlet Node Name
  {4f506a7a-6da4-454a-8e14-5f160e6e556f}, !- Demand Side Outlet Node Name
  {b53b36cd-2a92-4ea7-b000-ea81a11ced73}, !- Demand Side Inlet Node A
  {eef11612-0de4-4e69-ba86-e3142ce0e845}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f713e90f-b00a-4274-b2dc-2a4f33ebe0bf}, !- Demand Mixer Name
  {ebc8a887-fcdb-4531-848b-d6ee20531cc7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9c02020d-f98b-40eb-80b8-7aee31aff0dd}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {729c2205-807b-4d9f-8324-9c5e212b9acf}, !- Inlet Port
  {a475e222-da40-4fdd-baf7-a1b7cbc2eadc}; !- Outlet Port

OS:Node,
  {971567f6-9d24-4132-be4b-8fa0d75b15a3}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {4d75b778-22f4-4296-8232-f19a725a087b}, !- Inlet Port
  {eef11612-0de4-4e69-ba86-e3142ce0e845}; !- Outlet Port

OS:Connection,
  {729c2205-807b-4d9f-8324-9c5e212b9acf}, !- Handle
  {5cafbecc-74e8-4f25-abba-02a99be80513}, !- Source Object
  9,                                      !- Outlet Port
  {9c02020d-f98b-40eb-80b8-7aee31aff0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eef11612-0de4-4e69-ba86-e3142ce0e845}, !- Handle
  {971567f6-9d24-4132-be4b-8fa0d75b15a3}, !- Source Object
  3,                                      !- Outlet Port
  {5cafbecc-74e8-4f25-abba-02a99be80513}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1ccd411d-a108-420f-9926-9884eb2d8026}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {b53b36cd-2a92-4ea7-b000-ea81a11ced73}, !- Inlet Port
  {77602813-e996-40d6-8680-5670697b0a4d}; !- Outlet Port

OS:Node,
  {2709ee97-eb9b-4cc3-a9cb-4ebadfd8fc16}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {038066d0-e4f5-44c1-b1aa-8eeb0dee7db6}, !- Inlet Port
  {4f506a7a-6da4-454a-8e14-5f160e6e556f}; !- Outlet Port

OS:Node,
  {726194e1-b42f-4ec2-ae59-bfe9510e764c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54 Outlet Air Node, !- Name
  {64106d95-c627-4318-8db0-ef2cef7ce3bd}, !- Inlet Port
  {9e41b625-fbd6-4d98-ba8b-ea1dfedfc260}; !- Outlet Port

OS:Connection,
  {b53b36cd-2a92-4ea7-b000-ea81a11ced73}, !- Handle
  {5cafbecc-74e8-4f25-abba-02a99be80513}, !- Source Object
  11,                                     !- Outlet Port
  {1ccd411d-a108-420f-9926-9884eb2d8026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f506a7a-6da4-454a-8e14-5f160e6e556f}, !- Handle
  {2709ee97-eb9b-4cc3-a9cb-4ebadfd8fc16}, !- Source Object
  3,                                      !- Outlet Port
  {5cafbecc-74e8-4f25-abba-02a99be80513}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ebc8a887-fcdb-4531-848b-d6ee20531cc7}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {77602813-e996-40d6-8680-5670697b0a4d}, !- Inlet Node Name
  {009595a9-5906-4a60-a82e-76f0ca1e5681}, !- Outlet Node Name 1
  {ef6e7979-a20f-47a5-a53f-5ec91bd618fa}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {f713e90f-b00a-4274-b2dc-2a4f33ebe0bf}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {038066d0-e4f5-44c1-b1aa-8eeb0dee7db6}, !- Outlet Node Name
  {e0ab6c80-1dd3-4684-ad57-83766e8fe286}, !- Inlet Node Name 1
  {e3d7149e-2c11-42b8-bc90-502ad57673ef}; !- Inlet Node Name 2

OS:Connection,
  {77602813-e996-40d6-8680-5670697b0a4d}, !- Handle
  {1ccd411d-a108-420f-9926-9884eb2d8026}, !- Source Object
  3,                                      !- Outlet Port
  {ebc8a887-fcdb-4531-848b-d6ee20531cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {038066d0-e4f5-44c1-b1aa-8eeb0dee7db6}, !- Handle
  {f713e90f-b00a-4274-b2dc-2a4f33ebe0bf}, !- Source Object
  2,                                      !- Outlet Port
  {2709ee97-eb9b-4cc3-a9cb-4ebadfd8fc16}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c1e97b4a-1d62-4758-82e7-684997c00398}, !- Handle
  {5cafbecc-74e8-4f25-abba-02a99be80513}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e1987cd2-2f92-4cb5-aba7-3e457454fef2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {ac777e1b-e054-4c9e-a228-8521f117a8e6}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {9402147f-186d-4e57-a43a-bab7d859d5dc}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {62e1414b-4728-499e-9652-3e008c9cf010}, !- Air Inlet Node Name
  {4d75b778-22f4-4296-8232-f19a725a087b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {a3e01b8a-4e46-4b2a-8c35-8c606f8a709f}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a9a851a-fee9-45fb-8927-f1f8acc2edb3}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d6bedd05-f5bf-4a03-82c1-d1ce98a6349c}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a180e18d-2c91-4f7c-9617-ea6905d1fa04}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {29c8525c-b2b6-4ea1-9278-87155e342d69}, !- Handle
  Curve Cubic 55,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1d8c7a68-5000-441b-8977-4b211fe1dcb6}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 199kBtu/hr 9.7EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {2acbc146-6f6d-4400-80b2-979f45702dd8}, !- Air Inlet Node Name
  {5d4a1e64-2fa1-47c2-9fa5-2ff417996020}, !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {504fd5b8-5fba-472d-bc0b-c085ca5e0cac}, !- Handle
  Coil Heating Electric 55,               !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {02a726fd-f570-4d01-a9a7-3f5efeaaae3c}, !- Air Inlet Node Name
  {b6756c2e-947c-45a3-996f-c1b6e2ed67fd}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {c0c0aad5-87d8-45a1-96cf-f2601765eb24}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c10f6baa-f0ec-4177-9a84-0c8e5103cb86}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fac9f35e-f9cf-4ea9-b364-2d2991457f62}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fac9f35e-f9cf-4ea9-b364-2d2991457f62}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9d50d5b2-fa13-4589-b6e9-9b7de33d05ce}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {c0c0aad5-87d8-45a1-96cf-f2601765eb24}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {45737c44-ae40-4c73-a4b4-73883e340e1b}, !- Mixed Air Node Name
  {36b484e7-55db-46f0-94d5-5e2dbc674e56}, !- Outdoor Air Stream Node Name
  {efc9fdb5-5445-4234-a003-d59bf9dcd907}, !- Relief Air Stream Node Name
  {a475e222-da40-4fdd-baf7-a1b7cbc2eadc}; !- Return Air Stream Node Name

OS:Node,
  {d8be6347-7da3-4ab2-a127-04014d51c9b1}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {36b484e7-55db-46f0-94d5-5e2dbc674e56}; !- Outlet Port

OS:Connection,
  {36b484e7-55db-46f0-94d5-5e2dbc674e56}, !- Handle
  {d8be6347-7da3-4ab2-a127-04014d51c9b1}, !- Source Object
  3,                                      !- Outlet Port
  {9d50d5b2-fa13-4589-b6e9-9b7de33d05ce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {35ecf708-1d3b-45a8-a274-70c40c1c18d9}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {efc9fdb5-5445-4234-a003-d59bf9dcd907}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efc9fdb5-5445-4234-a003-d59bf9dcd907}, !- Handle
  {9d50d5b2-fa13-4589-b6e9-9b7de33d05ce}, !- Source Object
  7,                                      !- Outlet Port
  {35ecf708-1d3b-45a8-a274-70c40c1c18d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d75b778-22f4-4296-8232-f19a725a087b}, !- Handle
  {9402147f-186d-4e57-a43a-bab7d859d5dc}, !- Source Object
  9,                                      !- Outlet Port
  {971567f6-9d24-4132-be4b-8fa0d75b15a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b86b0c5-44d0-445f-9a65-ab2ae76a6067}, !- Handle
  Coil Heating Electric 55 Outlet Air Node, !- Name
  {b6756c2e-947c-45a3-996f-c1b6e2ed67fd}, !- Inlet Port
  {62e1414b-4728-499e-9652-3e008c9cf010}; !- Outlet Port

OS:Connection,
  {b6756c2e-947c-45a3-996f-c1b6e2ed67fd}, !- Handle
  {504fd5b8-5fba-472d-bc0b-c085ca5e0cac}, !- Source Object
  6,                                      !- Outlet Port
  {9b86b0c5-44d0-445f-9a65-ab2ae76a6067}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62e1414b-4728-499e-9652-3e008c9cf010}, !- Handle
  {9b86b0c5-44d0-445f-9a65-ab2ae76a6067}, !- Source Object
  3,                                      !- Outlet Port
  {9402147f-186d-4e57-a43a-bab7d859d5dc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1c027089-4816-4ab3-be24-94136b425d55}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 199kBtu/hr 9.7EER Outlet Air Node, !- Name
  {5d4a1e64-2fa1-47c2-9fa5-2ff417996020}, !- Inlet Port
  {02a726fd-f570-4d01-a9a7-3f5efeaaae3c}; !- Outlet Port

OS:Connection,
  {5d4a1e64-2fa1-47c2-9fa5-2ff417996020}, !- Handle
  {1d8c7a68-5000-441b-8977-4b211fe1dcb6}, !- Source Object
  10,                                     !- Outlet Port
  {1c027089-4816-4ab3-be24-94136b425d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a726fd-f570-4d01-a9a7-3f5efeaaae3c}, !- Handle
  {1c027089-4816-4ab3-be24-94136b425d55}, !- Source Object
  3,                                      !- Outlet Port
  {504fd5b8-5fba-472d-bc0b-c085ca5e0cac}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ed072237-fb8a-4ec6-af82-7ae648d1ce61}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {45737c44-ae40-4c73-a4b4-73883e340e1b}, !- Inlet Port
  {2acbc146-6f6d-4400-80b2-979f45702dd8}; !- Outlet Port

OS:Connection,
  {a475e222-da40-4fdd-baf7-a1b7cbc2eadc}, !- Handle
  {9c02020d-f98b-40eb-80b8-7aee31aff0dd}, !- Source Object
  3,                                      !- Outlet Port
  {9d50d5b2-fa13-4589-b6e9-9b7de33d05ce}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {45737c44-ae40-4c73-a4b4-73883e340e1b}, !- Handle
  {9d50d5b2-fa13-4589-b6e9-9b7de33d05ce}, !- Source Object
  5,                                      !- Outlet Port
  {ed072237-fb8a-4ec6-af82-7ae648d1ce61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2acbc146-6f6d-4400-80b2-979f45702dd8}, !- Handle
  {ed072237-fb8a-4ec6-af82-7ae648d1ce61}, !- Source Object
  3,                                      !- Outlet Port
  {1d8c7a68-5000-441b-8977-4b211fe1dcb6}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2465b0e0-2619-4b83-865c-48ce5fd97742}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f54acab7-967d-43dd-abd6-72dafe661de3}, !- Control Zone Name
  {971567f6-9d24-4132-be4b-8fa0d75b15a3}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a820efe8-3579-4f14-ba87-7fb67e9cea0f}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e55602a0-39a5-4950-8d8e-34a19f4a5f26}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {cbc3a81c-7406-4b04-9814-1887dbf6e314}, !- Air Inlet Node Name
  {64106d95-c627-4318-8db0-ef2cef7ce3bd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {553dfa0b-115a-4a85-afd9-b7f1352b9e60}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E Return Air Node, !- Name
  {aa79bbf6-0f49-45bb-b5c7-5487a112e8db}, !- Inlet Port
  {e0ab6c80-1dd3-4684-ad57-83766e8fe286}; !- Outlet Port

OS:Connection,
  {9e41b625-fbd6-4d98-ba8b-ea1dfedfc260}, !- Handle
  {726194e1-b42f-4ec2-ae59-bfe9510e764c}, !- Source Object
  3,                                      !- Outlet Port
  {80b02117-6e55-4ea0-aed3-c355b56d93f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa79bbf6-0f49-45bb-b5c7-5487a112e8db}, !- Handle
  {80296282-34e1-49e1-9982-b915cfa2474e}, !- Source Object
  2,                                      !- Outlet Port
  {553dfa0b-115a-4a85-afd9-b7f1352b9e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0ab6c80-1dd3-4684-ad57-83766e8fe286}, !- Handle
  {553dfa0b-115a-4a85-afd9-b7f1352b9e60}, !- Source Object
  3,                                      !- Outlet Port
  {f713e90f-b00a-4274-b2dc-2a4f33ebe0bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12c551b1-c1c5-4b47-8d24-54bdbe55a3fc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54 Inlet Air Node, !- Name
  {009595a9-5906-4a60-a82e-76f0ca1e5681}, !- Inlet Port
  {cbc3a81c-7406-4b04-9814-1887dbf6e314}; !- Outlet Port

OS:Connection,
  {009595a9-5906-4a60-a82e-76f0ca1e5681}, !- Handle
  {ebc8a887-fcdb-4531-848b-d6ee20531cc7}, !- Source Object
  3,                                      !- Outlet Port
  {12c551b1-c1c5-4b47-8d24-54bdbe55a3fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbc3a81c-7406-4b04-9814-1887dbf6e314}, !- Handle
  {12c551b1-c1c5-4b47-8d24-54bdbe55a3fc}, !- Source Object
  3,                                      !- Outlet Port
  {e55602a0-39a5-4950-8d8e-34a19f4a5f26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64106d95-c627-4318-8db0-ef2cef7ce3bd}, !- Handle
  {e55602a0-39a5-4950-8d8e-34a19f4a5f26}, !- Source Object
  4,                                      !- Outlet Port
  {726194e1-b42f-4ec2-ae59-bfe9510e764c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cf99f16f-d805-46fa-8a0d-1d47c57e4f96}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {70f1f436-7e2b-4e07-976e-56a89d562d50}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {0a608c08-b03e-4eb0-974c-8649c6cc47b5}, !- Air Inlet Node Name
  {866319f1-72e3-403c-972d-57fa0c2fe789}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b00443ca-104d-4afd-aac9-0b2588b56b45}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55 Outlet Air Node, !- Name
  {866319f1-72e3-403c-972d-57fa0c2fe789}, !- Inlet Port
  {fdea3b72-9dda-42c4-bc15-58a7cf932ce3}; !- Outlet Port

OS:Node,
  {e7bd8aec-0834-43a5-ab01-7a8b57b1f40a}, !- Handle
  ALL_ST=Storage area - occsens_FL=Building Story 2_SCH=E Return Air Node, !- Name
  {ab5c4816-c7de-4311-90de-7a56bba1d9ca}, !- Inlet Port
  {e3d7149e-2c11-42b8-bc90-502ad57673ef}; !- Outlet Port

OS:Connection,
  {fdea3b72-9dda-42c4-bc15-58a7cf932ce3}, !- Handle
  {b00443ca-104d-4afd-aac9-0b2588b56b45}, !- Source Object
  3,                                      !- Outlet Port
  {f9a587dc-5f8a-454e-81a7-7eb759a4c73c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab5c4816-c7de-4311-90de-7a56bba1d9ca}, !- Handle
  {b8fa172f-c8ab-4329-9e00-8e1c1f20346c}, !- Source Object
  2,                                      !- Outlet Port
  {e7bd8aec-0834-43a5-ab01-7a8b57b1f40a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d7149e-2c11-42b8-bc90-502ad57673ef}, !- Handle
  {e7bd8aec-0834-43a5-ab01-7a8b57b1f40a}, !- Source Object
  3,                                      !- Outlet Port
  {f713e90f-b00a-4274-b2dc-2a4f33ebe0bf}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7daecae2-e45c-4b15-b636-5f208c603f20}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55 Inlet Air Node, !- Name
  {ef6e7979-a20f-47a5-a53f-5ec91bd618fa}, !- Inlet Port
  {0a608c08-b03e-4eb0-974c-8649c6cc47b5}; !- Outlet Port

OS:Connection,
  {ef6e7979-a20f-47a5-a53f-5ec91bd618fa}, !- Handle
  {ebc8a887-fcdb-4531-848b-d6ee20531cc7}, !- Source Object
  4,                                      !- Outlet Port
  {7daecae2-e45c-4b15-b636-5f208c603f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a608c08-b03e-4eb0-974c-8649c6cc47b5}, !- Handle
  {7daecae2-e45c-4b15-b636-5f208c603f20}, !- Source Object
  3,                                      !- Outlet Port
  {70f1f436-7e2b-4e07-976e-56a89d562d50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {866319f1-72e3-403c-972d-57fa0c2fe789}, !- Handle
  {70f1f436-7e2b-4e07-976e-56a89d562d50}, !- Source Object
  4,                                      !- Outlet Port
  {b00443ca-104d-4afd-aac9-0b2588b56b45}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6c9116e0-c8f1-45a7-88f1-506d9c58512d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {baec1367-3b4c-4309-a508-dd0bffa2c487}, !- Availability Schedule
  {80a5cdd1-e2e4-4612-9f1e-4b1d2dbace30}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a7c67ba7-1192-4e75-910f-52e0f0f6923f}, !- Supply Side Inlet Node Name
  {d6ca8c32-a58d-4bf2-9c7f-2581700194b9}, !- Demand Side Outlet Node Name
  {fca7c922-d8ec-4ce5-a1e3-ba604b2cc024}, !- Demand Side Inlet Node A
  {eb3396d6-c6da-439a-97bb-5f3394c81284}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8c0e5ff6-f297-495e-a601-2fe55fcd7776}, !- Demand Mixer Name
  {e7f8f0c1-12e3-4f99-8a45-507d1e7250a0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7b2777a7-fd44-4cc6-bb86-548bf146c538}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {a7c67ba7-1192-4e75-910f-52e0f0f6923f}, !- Inlet Port
  {1b053ba8-198a-4771-b1bc-eb684d959eed}; !- Outlet Port

OS:Node,
  {a2bdd1ee-2893-4511-8349-333585054a1f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {28f19531-9f8b-4eae-bf05-f38d29a1c726}, !- Inlet Port
  {eb3396d6-c6da-439a-97bb-5f3394c81284}; !- Outlet Port

OS:Connection,
  {a7c67ba7-1192-4e75-910f-52e0f0f6923f}, !- Handle
  {6c9116e0-c8f1-45a7-88f1-506d9c58512d}, !- Source Object
  9,                                      !- Outlet Port
  {7b2777a7-fd44-4cc6-bb86-548bf146c538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb3396d6-c6da-439a-97bb-5f3394c81284}, !- Handle
  {a2bdd1ee-2893-4511-8349-333585054a1f}, !- Source Object
  3,                                      !- Outlet Port
  {6c9116e0-c8f1-45a7-88f1-506d9c58512d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {649bced5-6270-491b-bead-3378f0b37d13}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {fca7c922-d8ec-4ce5-a1e3-ba604b2cc024}, !- Inlet Port
  {af46a978-2b28-4586-98ea-a12b5638b09b}; !- Outlet Port

OS:Node,
  {1aeb7910-a94a-4e1d-bfd4-2b079b7de8b4}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {5190d3f3-8182-423c-9133-2be2bec85413}, !- Inlet Port
  {d6ca8c32-a58d-4bf2-9c7f-2581700194b9}; !- Outlet Port

OS:Node,
  {57fe26dc-ca4b-441d-84d4-ccb4e5958454}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56 Outlet Air Node, !- Name
  {444ae8d5-4ffd-4b10-8d67-c99ec01017ee}, !- Inlet Port
  {25c5d931-57cf-4601-b9e9-2387d5d7d235}; !- Outlet Port

OS:Connection,
  {fca7c922-d8ec-4ce5-a1e3-ba604b2cc024}, !- Handle
  {6c9116e0-c8f1-45a7-88f1-506d9c58512d}, !- Source Object
  11,                                     !- Outlet Port
  {649bced5-6270-491b-bead-3378f0b37d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ca8c32-a58d-4bf2-9c7f-2581700194b9}, !- Handle
  {1aeb7910-a94a-4e1d-bfd4-2b079b7de8b4}, !- Source Object
  3,                                      !- Outlet Port
  {6c9116e0-c8f1-45a7-88f1-506d9c58512d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e7f8f0c1-12e3-4f99-8a45-507d1e7250a0}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {af46a978-2b28-4586-98ea-a12b5638b09b}, !- Inlet Node Name
  {8b13cf22-2581-4ee7-8276-d6f6baca3979}, !- Outlet Node Name 1
  {f82f42e4-e713-477e-960e-6884247a0278}, !- Outlet Node Name 2
  {a2b8cb38-78c5-4383-aff6-13dbc28002da}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {8c0e5ff6-f297-495e-a601-2fe55fcd7776}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {5190d3f3-8182-423c-9133-2be2bec85413}, !- Outlet Node Name
  {ae12eee0-541b-4981-9d82-3ac211322539}, !- Inlet Node Name 1
  {c7f7e388-d64a-4e8e-bc7a-5f56c09cbb36}, !- Inlet Node Name 2
  {0befab2f-26d1-45b9-b6fc-377714944266}; !- Inlet Node Name 3

OS:Connection,
  {af46a978-2b28-4586-98ea-a12b5638b09b}, !- Handle
  {649bced5-6270-491b-bead-3378f0b37d13}, !- Source Object
  3,                                      !- Outlet Port
  {e7f8f0c1-12e3-4f99-8a45-507d1e7250a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5190d3f3-8182-423c-9133-2be2bec85413}, !- Handle
  {8c0e5ff6-f297-495e-a601-2fe55fcd7776}, !- Source Object
  2,                                      !- Outlet Port
  {1aeb7910-a94a-4e1d-bfd4-2b079b7de8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {00fa8efe-e47a-4adf-bd48-bfdee37b2269}, !- Handle
  {6c9116e0-c8f1-45a7-88f1-506d9c58512d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {80a5cdd1-e2e4-4612-9f1e-4b1d2dbace30}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {ade9e39f-31fd-4d0b-bc31-1b07ffed40f8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {449e8cf4-6cc0-401e-b4e1-cc4c50923e3d}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a697761c-9467-44c1-a44f-6f8687af2725}, !- Air Inlet Node Name
  {28f19531-9f8b-4eae-bf05-f38d29a1c726}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {4131bf58-0f9b-4263-986e-892da3f18095}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77e29add-aa41-4941-b3a1-f575c6af66f7}, !- Handle
  Curve Quadratic 111,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d85f6cd-92c1-4dcd-b985-1af353c5b55a}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {381e9d7d-c996-4868-b1e9-f0279caea2b9}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {86f47131-d3d5-4769-a1d0-9ed89311226f}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b57acdef-fb49-4d8f-a61a-976c22aa8964}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 244kBtu/hr 9.7EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {f76438b0-4047-4a63-9f46-15d61334f1ae}, !- Air Inlet Node Name
  {b85b8dcd-df9a-4df2-9f1e-cf3584c5f944}, !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {81d09b79-77c1-44ac-8bdf-7250288d2d02}, !- Handle
  Coil Heating Electric 56,               !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4b07b380-4dc2-458b-b49b-fc6745636250}, !- Air Inlet Node Name
  {47c715b7-688f-48c1-8f12-de6192c95f81}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {fbbdff47-ded0-4c02-adc6-10502889c8f1}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {baec1367-3b4c-4309-a508-dd0bffa2c487}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f42a02ce-d442-4c42-abf8-055dc1b169ed}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f42a02ce-d442-4c42-abf8-055dc1b169ed}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e27aeef3-c98b-46a1-a8dc-c6d58945e6dc}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {fbbdff47-ded0-4c02-adc6-10502889c8f1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aa34a6ef-39fa-4222-bd8e-aaeda1a35810}, !- Mixed Air Node Name
  {3373c6ee-621d-4659-9df4-34128227ce25}, !- Outdoor Air Stream Node Name
  {0247c334-a67b-4575-87b9-7347db34020f}, !- Relief Air Stream Node Name
  {1b053ba8-198a-4771-b1bc-eb684d959eed}; !- Return Air Stream Node Name

OS:Node,
  {a85ab3da-cc0b-46af-b758-d9641b5a7f91}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3373c6ee-621d-4659-9df4-34128227ce25}; !- Outlet Port

OS:Connection,
  {3373c6ee-621d-4659-9df4-34128227ce25}, !- Handle
  {a85ab3da-cc0b-46af-b758-d9641b5a7f91}, !- Source Object
  3,                                      !- Outlet Port
  {e27aeef3-c98b-46a1-a8dc-c6d58945e6dc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {75a371ce-6dc9-4d2a-b502-2d4b28dbdf28}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Relief Air Node, !- Name
  {0247c334-a67b-4575-87b9-7347db34020f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0247c334-a67b-4575-87b9-7347db34020f}, !- Handle
  {e27aeef3-c98b-46a1-a8dc-c6d58945e6dc}, !- Source Object
  7,                                      !- Outlet Port
  {75a371ce-6dc9-4d2a-b502-2d4b28dbdf28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f19531-9f8b-4eae-bf05-f38d29a1c726}, !- Handle
  {449e8cf4-6cc0-401e-b4e1-cc4c50923e3d}, !- Source Object
  9,                                      !- Outlet Port
  {a2bdd1ee-2893-4511-8349-333585054a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1a6c173-31ea-416c-b9b3-6c9785ce883e}, !- Handle
  Coil Heating Electric 56 Outlet Air Node, !- Name
  {47c715b7-688f-48c1-8f12-de6192c95f81}, !- Inlet Port
  {a697761c-9467-44c1-a44f-6f8687af2725}; !- Outlet Port

OS:Connection,
  {47c715b7-688f-48c1-8f12-de6192c95f81}, !- Handle
  {81d09b79-77c1-44ac-8bdf-7250288d2d02}, !- Source Object
  6,                                      !- Outlet Port
  {c1a6c173-31ea-416c-b9b3-6c9785ce883e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a697761c-9467-44c1-a44f-6f8687af2725}, !- Handle
  {c1a6c173-31ea-416c-b9b3-6c9785ce883e}, !- Source Object
  3,                                      !- Outlet Port
  {449e8cf4-6cc0-401e-b4e1-cc4c50923e3d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9630ca5e-27eb-41f0-91ff-5adbe81aea6f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 244kBtu/hr 9.7EER Outlet Air Node, !- Name
  {b85b8dcd-df9a-4df2-9f1e-cf3584c5f944}, !- Inlet Port
  {4b07b380-4dc2-458b-b49b-fc6745636250}; !- Outlet Port

OS:Connection,
  {b85b8dcd-df9a-4df2-9f1e-cf3584c5f944}, !- Handle
  {b57acdef-fb49-4d8f-a61a-976c22aa8964}, !- Source Object
  10,                                     !- Outlet Port
  {9630ca5e-27eb-41f0-91ff-5adbe81aea6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b07b380-4dc2-458b-b49b-fc6745636250}, !- Handle
  {9630ca5e-27eb-41f0-91ff-5adbe81aea6f}, !- Source Object
  3,                                      !- Outlet Port
  {81d09b79-77c1-44ac-8bdf-7250288d2d02}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d006c8df-d8df-4e88-88c3-60defd67c7b7}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {aa34a6ef-39fa-4222-bd8e-aaeda1a35810}, !- Inlet Port
  {f76438b0-4047-4a63-9f46-15d61334f1ae}; !- Outlet Port

OS:Connection,
  {1b053ba8-198a-4771-b1bc-eb684d959eed}, !- Handle
  {7b2777a7-fd44-4cc6-bb86-548bf146c538}, !- Source Object
  3,                                      !- Outlet Port
  {e27aeef3-c98b-46a1-a8dc-c6d58945e6dc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aa34a6ef-39fa-4222-bd8e-aaeda1a35810}, !- Handle
  {e27aeef3-c98b-46a1-a8dc-c6d58945e6dc}, !- Source Object
  5,                                      !- Outlet Port
  {d006c8df-d8df-4e88-88c3-60defd67c7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f76438b0-4047-4a63-9f46-15d61334f1ae}, !- Handle
  {d006c8df-d8df-4e88-88c3-60defd67c7b7}, !- Source Object
  3,                                      !- Outlet Port
  {b57acdef-fb49-4d8f-a61a-976c22aa8964}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a1494b11-57eb-43ea-887f-4ac68f6125f7}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5ccd4bcf-a58e-4635-8035-f1c2a969db61}, !- Control Zone Name
  {a2bdd1ee-2893-4511-8349-333585054a1f}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {476ec901-ad2e-40c3-b20f-ebcd379a6230}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {031f12bd-4fb1-4c11-9118-fec19d1555aa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {084e3d50-cd89-435a-a50e-64f728dd7577}, !- Air Inlet Node Name
  {444ae8d5-4ffd-4b10-8d67-c99ec01017ee}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {32b987e9-4f31-48d4-9701-064c0464c7ab}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 3_SCH=F Return Air Node, !- Name
  {f8e9b305-9c9d-43dc-a639-8a66d70fa106}, !- Inlet Port
  {ae12eee0-541b-4981-9d82-3ac211322539}; !- Outlet Port

OS:Connection,
  {25c5d931-57cf-4601-b9e9-2387d5d7d235}, !- Handle
  {57fe26dc-ca4b-441d-84d4-ccb4e5958454}, !- Source Object
  3,                                      !- Outlet Port
  {b2902034-97ad-4f48-ade2-37114807480c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8e9b305-9c9d-43dc-a639-8a66d70fa106}, !- Handle
  {5e7a0b74-9fb3-4937-8f2e-5a44a5ca1ea4}, !- Source Object
  2,                                      !- Outlet Port
  {32b987e9-4f31-48d4-9701-064c0464c7ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae12eee0-541b-4981-9d82-3ac211322539}, !- Handle
  {32b987e9-4f31-48d4-9701-064c0464c7ab}, !- Source Object
  3,                                      !- Outlet Port
  {8c0e5ff6-f297-495e-a601-2fe55fcd7776}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9158868-aa99-4d55-805f-374860bdc07f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56 Inlet Air Node, !- Name
  {8b13cf22-2581-4ee7-8276-d6f6baca3979}, !- Inlet Port
  {084e3d50-cd89-435a-a50e-64f728dd7577}; !- Outlet Port

OS:Connection,
  {8b13cf22-2581-4ee7-8276-d6f6baca3979}, !- Handle
  {e7f8f0c1-12e3-4f99-8a45-507d1e7250a0}, !- Source Object
  3,                                      !- Outlet Port
  {c9158868-aa99-4d55-805f-374860bdc07f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {084e3d50-cd89-435a-a50e-64f728dd7577}, !- Handle
  {c9158868-aa99-4d55-805f-374860bdc07f}, !- Source Object
  3,                                      !- Outlet Port
  {031f12bd-4fb1-4c11-9118-fec19d1555aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {444ae8d5-4ffd-4b10-8d67-c99ec01017ee}, !- Handle
  {031f12bd-4fb1-4c11-9118-fec19d1555aa}, !- Source Object
  4,                                      !- Outlet Port
  {57fe26dc-ca4b-441d-84d4-ccb4e5958454}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ef2a8ca7-1d0d-4229-aa09-b9d96c3c0014}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0d251e82-380d-46ac-93b1-3f501c22f692}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {aa02a3e7-179b-4625-a8f8-cbc61380f348}, !- Air Inlet Node Name
  {c11b99af-23d6-4263-841b-abc93b7994fa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {62a43d60-18ac-4f1f-8e95-0c7106199b92}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57 Outlet Air Node, !- Name
  {c11b99af-23d6-4263-841b-abc93b7994fa}, !- Inlet Port
  {4ee3608f-b76a-4ece-8109-f74b73ad5476}; !- Outlet Port

OS:Node,
  {0be175c7-e20a-4d7d-a530-15c88d87bffc}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-E_FL=Building Story 2_SCH=F Return Air Node, !- Name
  {7a11558b-2a63-44d1-8ebb-514b085422a7}, !- Inlet Port
  {c7f7e388-d64a-4e8e-bc7a-5f56c09cbb36}; !- Outlet Port

OS:Connection,
  {4ee3608f-b76a-4ece-8109-f74b73ad5476}, !- Handle
  {62a43d60-18ac-4f1f-8e95-0c7106199b92}, !- Source Object
  3,                                      !- Outlet Port
  {8dda0f3a-fc41-451d-bbda-71f922999239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a11558b-2a63-44d1-8ebb-514b085422a7}, !- Handle
  {9765bede-ef54-4468-b22c-191290dfec99}, !- Source Object
  2,                                      !- Outlet Port
  {0be175c7-e20a-4d7d-a530-15c88d87bffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f7e388-d64a-4e8e-bc7a-5f56c09cbb36}, !- Handle
  {0be175c7-e20a-4d7d-a530-15c88d87bffc}, !- Source Object
  3,                                      !- Outlet Port
  {8c0e5ff6-f297-495e-a601-2fe55fcd7776}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4e4d7dcc-395f-43b2-aafc-b908e3134479}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57 Inlet Air Node, !- Name
  {f82f42e4-e713-477e-960e-6884247a0278}, !- Inlet Port
  {aa02a3e7-179b-4625-a8f8-cbc61380f348}; !- Outlet Port

OS:Connection,
  {f82f42e4-e713-477e-960e-6884247a0278}, !- Handle
  {e7f8f0c1-12e3-4f99-8a45-507d1e7250a0}, !- Source Object
  4,                                      !- Outlet Port
  {4e4d7dcc-395f-43b2-aafc-b908e3134479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa02a3e7-179b-4625-a8f8-cbc61380f348}, !- Handle
  {4e4d7dcc-395f-43b2-aafc-b908e3134479}, !- Source Object
  3,                                      !- Outlet Port
  {0d251e82-380d-46ac-93b1-3f501c22f692}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c11b99af-23d6-4263-841b-abc93b7994fa}, !- Handle
  {0d251e82-380d-46ac-93b1-3f501c22f692}, !- Source Object
  4,                                      !- Outlet Port
  {62a43d60-18ac-4f1f-8e95-0c7106199b92}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {238b6c11-7afb-4f4e-aa19-e6b0d2e13265}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7e2c9a17-c3a6-4a72-9b74-76e41413a459}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {17c529cc-9072-4cac-89ee-ef168c706f1e}, !- Air Inlet Node Name
  {d801ace1-0d33-44f9-9866-5adafe45ec72}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1de65dc5-e8d3-42da-9fef-8fe69ab2dd15}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58 Outlet Air Node, !- Name
  {d801ace1-0d33-44f9-9866-5adafe45ec72}, !- Inlet Port
  {9e262f45-9e11-48b2-9f78-7e737d02fded}; !- Outlet Port

OS:Node,
  {9f8ce276-150d-42b1-a24d-db980ff2b97a}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 4_SCH=F Return Air Node, !- Name
  {8102d063-61d5-405d-bd52-7b187af58c11}, !- Inlet Port
  {0befab2f-26d1-45b9-b6fc-377714944266}; !- Outlet Port

OS:Connection,
  {9e262f45-9e11-48b2-9f78-7e737d02fded}, !- Handle
  {1de65dc5-e8d3-42da-9fef-8fe69ab2dd15}, !- Source Object
  3,                                      !- Outlet Port
  {662ca433-eb59-4347-9e40-ce8f8fd0b346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8102d063-61d5-405d-bd52-7b187af58c11}, !- Handle
  {f23fc11f-d427-4b31-8f60-8a3c8bd6ebc8}, !- Source Object
  2,                                      !- Outlet Port
  {9f8ce276-150d-42b1-a24d-db980ff2b97a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0befab2f-26d1-45b9-b6fc-377714944266}, !- Handle
  {9f8ce276-150d-42b1-a24d-db980ff2b97a}, !- Source Object
  3,                                      !- Outlet Port
  {8c0e5ff6-f297-495e-a601-2fe55fcd7776}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ba29749f-df82-4f3e-835c-2d65ecf6c78b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58 Inlet Air Node, !- Name
  {a2b8cb38-78c5-4383-aff6-13dbc28002da}, !- Inlet Port
  {17c529cc-9072-4cac-89ee-ef168c706f1e}; !- Outlet Port

OS:Connection,
  {a2b8cb38-78c5-4383-aff6-13dbc28002da}, !- Handle
  {e7f8f0c1-12e3-4f99-8a45-507d1e7250a0}, !- Source Object
  5,                                      !- Outlet Port
  {ba29749f-df82-4f3e-835c-2d65ecf6c78b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17c529cc-9072-4cac-89ee-ef168c706f1e}, !- Handle
  {ba29749f-df82-4f3e-835c-2d65ecf6c78b}, !- Source Object
  3,                                      !- Outlet Port
  {7e2c9a17-c3a6-4a72-9b74-76e41413a459}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d801ace1-0d33-44f9-9866-5adafe45ec72}, !- Handle
  {7e2c9a17-c3a6-4a72-9b74-76e41413a459}, !- Source Object
  4,                                      !- Outlet Port
  {1de65dc5-e8d3-42da-9fef-8fe69ab2dd15}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {ecbb321d-55a0-4888-bf71-9236ab5cb044}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7c4a0eb9-4c91-48e9-bb5f-a731e0f2352c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ff4adf5f-bb50-4520-9d3f-e68f7ad135be}, !- Plant Side Inlet Node Name
  {9f701ec6-bf17-4d5d-8bfb-988df2fccd2b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cc67897d-36ae-47bc-b0f8-e844a459359d}, !- Demand Side Inlet Node Name
  {12d71141-1753-4ccc-8377-076efa3a55df}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b22192c6-7287-46cc-9a1a-08a45ee1d8fd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {15eb70a8-e284-4ad1-a8fe-2cf80bfbcff8}, !- Demand Mixer Name
  {73f9f3b1-9f94-4240-b76c-0cf959f9e794}, !- Demand Splitter Name
  {a4e79260-5aa5-4456-8580-7c6b40f56970}, !- Supply Mixer Name
  {dedff1ce-96e3-4f2b-b623-7f76f97db574}; !- Supply Splitter Name

OS:Node,
  {b55a182c-14b9-47b1-a6e3-2329e3c2fc9a}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {ff4adf5f-bb50-4520-9d3f-e68f7ad135be}, !- Inlet Port
  {635a49c2-8264-4661-8391-122b03f8d711}; !- Outlet Port

OS:Node,
  {7c4a0eb9-4c91-48e9-bb5f-a731e0f2352c}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {fd94c0b6-e809-4a91-a282-79cd10bf58b3}, !- Inlet Port
  {9f701ec6-bf17-4d5d-8bfb-988df2fccd2b}; !- Outlet Port

OS:Node,
  {d24f0e43-0bed-48c2-b3c3-8a014ed0cd98}, !- Handle
  Primary Chiller WaterCooled Rotary Screw 33tons 0.8kW/ton Supply Inlet Water Node, !- Name
  {b839ac9f-f231-4b11-b25c-2510cbdec23f}, !- Inlet Port
  {733838a7-c899-4876-8973-32406104b097}; !- Outlet Port

OS:Connector:Mixer,
  {a4e79260-5aa5-4456-8580-7c6b40f56970}, !- Handle
  Connector Mixer 1,                      !- Name
  {5ad1e5db-76e3-48bd-b3b2-ece0a0a9a514}, !- Outlet Branch Name
  {c48833d7-e2fa-4274-a02f-3013e13d59b3}, !- Inlet Branch Name 1
  {b3e915b3-4ef4-4af7-879f-f9a5a89ed993}, !- Inlet Branch Name 2
  {fd6e907e-796c-4190-9e70-f740defde456}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {dedff1ce-96e3-4f2b-b623-7f76f97db574}, !- Handle
  Connector Splitter 1,                   !- Name
  {4fb5d4e8-3455-423e-b591-0962a55232a1}, !- Inlet Branch Name
  {b839ac9f-f231-4b11-b25c-2510cbdec23f}, !- Outlet Branch Name 1
  {3d7222eb-dbb0-4b98-b28f-2ce18e2c7ca1}, !- Outlet Branch Name 2
  {761af84d-7e0e-423f-8e02-abb5abcf17d9}; !- Outlet Branch Name 3

OS:Connection,
  {ff4adf5f-bb50-4520-9d3f-e68f7ad135be}, !- Handle
  {ecbb321d-55a0-4888-bf71-9236ab5cb044}, !- Source Object
  14,                                     !- Outlet Port
  {b55a182c-14b9-47b1-a6e3-2329e3c2fc9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b839ac9f-f231-4b11-b25c-2510cbdec23f}, !- Handle
  {dedff1ce-96e3-4f2b-b623-7f76f97db574}, !- Source Object
  3,                                      !- Outlet Port
  {d24f0e43-0bed-48c2-b3c3-8a014ed0cd98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f701ec6-bf17-4d5d-8bfb-988df2fccd2b}, !- Handle
  {7c4a0eb9-4c91-48e9-bb5f-a731e0f2352c}, !- Source Object
  3,                                      !- Outlet Port
  {ecbb321d-55a0-4888-bf71-9236ab5cb044}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1865d4da-79a5-420a-a784-f792e845ace6}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {cc67897d-36ae-47bc-b0f8-e844a459359d}, !- Inlet Port
  {d65c8bc7-09b5-4772-8865-4a02cdb45af5}; !- Outlet Port

OS:Node,
  {f2e910a1-7944-4966-8a82-4d06fe367ad2}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {c17e8d5f-438e-40cc-95f5-7373e45847f7}, !- Inlet Port
  {12d71141-1753-4ccc-8377-076efa3a55df}; !- Outlet Port

OS:Node,
  {2b39c247-df07-4616-812e-35d050061ef8}, !- Handle
  Coil Cooling Water 1 Inlet Water Node,  !- Name
  {2fa19fd4-8304-48cf-bd3f-6c50700d983e}, !- Inlet Port
  {dda49595-4e7c-4475-9e88-1f7c5bebac68}; !- Outlet Port

OS:Connector:Mixer,
  {15eb70a8-e284-4ad1-a8fe-2cf80bfbcff8}, !- Handle
  Connector Mixer 2,                      !- Name
  {c17e8d5f-438e-40cc-95f5-7373e45847f7}, !- Outlet Branch Name
  {115f52c2-e09a-4953-b8a0-4c508fff9dee}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {73f9f3b1-9f94-4240-b76c-0cf959f9e794}, !- Handle
  Connector Splitter 2,                   !- Name
  {d65c8bc7-09b5-4772-8865-4a02cdb45af5}, !- Inlet Branch Name
  {2fa19fd4-8304-48cf-bd3f-6c50700d983e}; !- Outlet Branch Name 1

OS:Connection,
  {cc67897d-36ae-47bc-b0f8-e844a459359d}, !- Handle
  {ecbb321d-55a0-4888-bf71-9236ab5cb044}, !- Source Object
  17,                                     !- Outlet Port
  {1865d4da-79a5-420a-a784-f792e845ace6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d65c8bc7-09b5-4772-8865-4a02cdb45af5}, !- Handle
  {1865d4da-79a5-420a-a784-f792e845ace6}, !- Source Object
  3,                                      !- Outlet Port
  {73f9f3b1-9f94-4240-b76c-0cf959f9e794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fa19fd4-8304-48cf-bd3f-6c50700d983e}, !- Handle
  {73f9f3b1-9f94-4240-b76c-0cf959f9e794}, !- Source Object
  3,                                      !- Outlet Port
  {2b39c247-df07-4616-812e-35d050061ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c17e8d5f-438e-40cc-95f5-7373e45847f7}, !- Handle
  {15eb70a8-e284-4ad1-a8fe-2cf80bfbcff8}, !- Source Object
  2,                                      !- Outlet Port
  {f2e910a1-7944-4966-8a82-4d06fe367ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d71141-1753-4ccc-8377-076efa3a55df}, !- Handle
  {f2e910a1-7944-4966-8a82-4d06fe367ad2}, !- Source Object
  3,                                      !- Outlet Port
  {ecbb321d-55a0-4888-bf71-9236ab5cb044}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {81c4e652-a650-4311-921c-86d344c91f73}, !- Handle
  {ecbb321d-55a0-4888-bf71-9236ab5cb044}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b22192c6-7287-46cc-9a1a-08a45ee1d8fd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {f26046dc-652d-4df0-a91f-7edbf82c80e3}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {635a49c2-8264-4661-8391-122b03f8d711}, !- Inlet Node Name
  {c07dcd8e-ba3d-438b-8e2d-3bb4569893a5}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {82a0bf60-7cb0-4c89-849c-1902b674de3b}, !- Handle
  Primary Chiller WaterCooled Rotary Screw 33tons 0.8kW/ton, !- Name
  116587.832142105,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {447e8544-a101-43a9-9d5a-5878a23a2fae}, !- Cooling Capacity Function of Temperature Curve Name
  {369e7bb7-981e-460b-a542-0f92db7e6f71}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {370eca3a-7190-4d48-a52b-ac635ed8033e}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {733838a7-c899-4876-8973-32406104b097}, !- Chilled Water Inlet Node Name
  {d4591d96-ef9f-4087-8095-1d4d1ae2d640}, !- Chilled Water Outlet Node Name
  {e73eb0c6-f499-4782-9303-945d2653d40b}, !- Condenser Inlet Node Name
  {a482ff9f-21eb-4b42-9b56-21404e0f3277}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {fc172f94-b2df-4bd3-8955-aa4065fb3231}, !- Handle
  Curve Biquadratic 113,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b7e67371-bd7e-446c-b514-eb5fdc48f018}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {32807995-3ff9-435d-aaed-464f500b9ec0}, !- Handle
  Curve Quadratic 113,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {3be3c43d-59f0-49a2-b5e6-15230dd28b5b}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {35a35d4f-9c4c-43c9-833a-ff60c0a64c41}, !- Cooling Capacity Function of Temperature Curve Name
  {4f7184c8-81c6-4847-ba32-73702df7ee36}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {236bf4c7-998e-4152-ad1d-cc5f5754866e}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {722e29d0-5707-4205-a536-ea7d340bb425}, !- Chilled Water Inlet Node Name
  {bb23ca01-2efe-4cba-84c0-c0c7daa52374}, !- Chilled Water Outlet Node Name
  {f2826f55-6df9-4ca6-a44b-6abfd857b10d}, !- Condenser Inlet Node Name
  {5d1251f9-8ec5-44c9-b5bc-7af0da360798}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {13acc6d0-86bb-4132-a8d8-b74ffc25d1e2}, !- Handle
  Curve Biquadratic 115,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {af65990f-c787-4e51-a25e-06e783578668}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a18fbbd-45bf-49e8-be44-f602d8de394a}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {3640cb6c-0d20-4812-a25d-a4e6821479e7}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {20f173c5-0ad6-4d2d-ac5c-4b3e56a97728}, !- Inlet Node Name
  {20783d1e-9915-406b-b921-dfad31c700b7}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {b064cc95-0ffe-4942-9a34-ec4a29cee4b4}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {42742771-f957-4877-ac7f-54e426394124}, !- Inlet Node Name
  {fd94c0b6-e809-4a91-a282-79cd10bf58b3}; !- Outlet Node Name

OS:Node,
  {52cac1c9-8080-443d-a7cc-1d404345cc8b}, !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {c07dcd8e-ba3d-438b-8e2d-3bb4569893a5}, !- Inlet Port
  {4fb5d4e8-3455-423e-b591-0962a55232a1}; !- Outlet Port

OS:Connection,
  {635a49c2-8264-4661-8391-122b03f8d711}, !- Handle
  {b55a182c-14b9-47b1-a6e3-2329e3c2fc9a}, !- Source Object
  3,                                      !- Outlet Port
  {f26046dc-652d-4df0-a91f-7edbf82c80e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c07dcd8e-ba3d-438b-8e2d-3bb4569893a5}, !- Handle
  {f26046dc-652d-4df0-a91f-7edbf82c80e3}, !- Source Object
  3,                                      !- Outlet Port
  {52cac1c9-8080-443d-a7cc-1d404345cc8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fb5d4e8-3455-423e-b591-0962a55232a1}, !- Handle
  {52cac1c9-8080-443d-a7cc-1d404345cc8b}, !- Source Object
  3,                                      !- Outlet Port
  {dedff1ce-96e3-4f2b-b623-7f76f97db574}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3344babf-1064-46d2-8299-6f67a5ff71a7}, !- Handle
  Primary Chiller WaterCooled Rotary Screw 33tons 0.8kW/ton Supply Outlet Water Node, !- Name
  {d4591d96-ef9f-4087-8095-1d4d1ae2d640}, !- Inlet Port
  {c48833d7-e2fa-4274-a02f-3013e13d59b3}; !- Outlet Port

OS:Connection,
  {733838a7-c899-4876-8973-32406104b097}, !- Handle
  {d24f0e43-0bed-48c2-b3c3-8a014ed0cd98}, !- Source Object
  3,                                      !- Outlet Port
  {82a0bf60-7cb0-4c89-849c-1902b674de3b}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {d4591d96-ef9f-4087-8095-1d4d1ae2d640}, !- Handle
  {82a0bf60-7cb0-4c89-849c-1902b674de3b}, !- Source Object
  16,                                     !- Outlet Port
  {3344babf-1064-46d2-8299-6f67a5ff71a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c48833d7-e2fa-4274-a02f-3013e13d59b3}, !- Handle
  {3344babf-1064-46d2-8299-6f67a5ff71a7}, !- Source Object
  3,                                      !- Outlet Port
  {a4e79260-5aa5-4456-8580-7c6b40f56970}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ac7ac86-2868-4674-9a98-c9616eb4d3d2}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton Supply Inlet Water Node, !- Name
  {3d7222eb-dbb0-4b98-b28f-2ce18e2c7ca1}, !- Inlet Port
  {722e29d0-5707-4205-a536-ea7d340bb425}; !- Outlet Port

OS:Connection,
  {3d7222eb-dbb0-4b98-b28f-2ce18e2c7ca1}, !- Handle
  {dedff1ce-96e3-4f2b-b623-7f76f97db574}, !- Source Object
  4,                                      !- Outlet Port
  {5ac7ac86-2868-4674-9a98-c9616eb4d3d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ecbcd21-a429-4e90-a518-5eeafd9152b9}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton Supply Outlet Water Node, !- Name
  {bb23ca01-2efe-4cba-84c0-c0c7daa52374}, !- Inlet Port
  {b3e915b3-4ef4-4af7-879f-f9a5a89ed993}; !- Outlet Port

OS:Connection,
  {722e29d0-5707-4205-a536-ea7d340bb425}, !- Handle
  {5ac7ac86-2868-4674-9a98-c9616eb4d3d2}, !- Source Object
  3,                                      !- Outlet Port
  {3be3c43d-59f0-49a2-b5e6-15230dd28b5b}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {bb23ca01-2efe-4cba-84c0-c0c7daa52374}, !- Handle
  {3be3c43d-59f0-49a2-b5e6-15230dd28b5b}, !- Source Object
  16,                                     !- Outlet Port
  {4ecbcd21-a429-4e90-a518-5eeafd9152b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3e915b3-4ef4-4af7-879f-f9a5a89ed993}, !- Handle
  {4ecbcd21-a429-4e90-a518-5eeafd9152b9}, !- Source Object
  3,                                      !- Outlet Port
  {a4e79260-5aa5-4456-8580-7c6b40f56970}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1cfd91d0-1ab7-457a-8801-775ab9af9eb7}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {761af84d-7e0e-423f-8e02-abb5abcf17d9}, !- Inlet Port
  {20f173c5-0ad6-4d2d-ac5c-4b3e56a97728}; !- Outlet Port

OS:Connection,
  {761af84d-7e0e-423f-8e02-abb5abcf17d9}, !- Handle
  {dedff1ce-96e3-4f2b-b623-7f76f97db574}, !- Source Object
  5,                                      !- Outlet Port
  {1cfd91d0-1ab7-457a-8801-775ab9af9eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04295f04-9fa2-4d2f-9cbd-6399b2ff5301}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {20783d1e-9915-406b-b921-dfad31c700b7}, !- Inlet Port
  {fd6e907e-796c-4190-9e70-f740defde456}; !- Outlet Port

OS:Connection,
  {20f173c5-0ad6-4d2d-ac5c-4b3e56a97728}, !- Handle
  {1cfd91d0-1ab7-457a-8801-775ab9af9eb7}, !- Source Object
  3,                                      !- Outlet Port
  {3640cb6c-0d20-4812-a25d-a4e6821479e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20783d1e-9915-406b-b921-dfad31c700b7}, !- Handle
  {3640cb6c-0d20-4812-a25d-a4e6821479e7}, !- Source Object
  3,                                      !- Outlet Port
  {04295f04-9fa2-4d2f-9cbd-6399b2ff5301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd6e907e-796c-4190-9e70-f740defde456}, !- Handle
  {04295f04-9fa2-4d2f-9cbd-6399b2ff5301}, !- Source Object
  3,                                      !- Outlet Port
  {a4e79260-5aa5-4456-8580-7c6b40f56970}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a8b8c2f6-5ef0-4913-8d71-dd967f107327}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {5ad1e5db-76e3-48bd-b3b2-ece0a0a9a514}, !- Inlet Port
  {42742771-f957-4877-ac7f-54e426394124}; !- Outlet Port

OS:Connection,
  {5ad1e5db-76e3-48bd-b3b2-ece0a0a9a514}, !- Handle
  {a4e79260-5aa5-4456-8580-7c6b40f56970}, !- Source Object
  2,                                      !- Outlet Port
  {a8b8c2f6-5ef0-4913-8d71-dd967f107327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42742771-f957-4877-ac7f-54e426394124}, !- Handle
  {a8b8c2f6-5ef0-4913-8d71-dd967f107327}, !- Source Object
  3,                                      !- Outlet Port
  {b064cc95-0ffe-4942-9a34-ec4a29cee4b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd94c0b6-e809-4a91-a282-79cd10bf58b3}, !- Handle
  {b064cc95-0ffe-4942-9a34-ec4a29cee4b4}, !- Source Object
  3,                                      !- Outlet Port
  {7c4a0eb9-4c91-48e9-bb5f-a731e0f2352c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a68b1c62-c557-4510-80ac-a574a1d80cff}, !- Handle
  CHW Temp,                               !- Name
  {c237512d-b3e2-4c91-8470-02ef19208255}, !- Schedule Type Limits Name
  {b9316abc-7c88-4cef-9a57-5e7ae0bfe9c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9316abc-7c88-4cef-9a57-5e7ae0bfe9c5}, !- Handle
  Schedule Day 4,                         !- Name
  {c237512d-b3e2-4c91-8470-02ef19208255}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {c237512d-b3e2-4c91-8470-02ef19208255}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5c824369-b1bc-4a2b-a42f-f4a86eaed02d}, !- Handle
  wkdCHW Temp,                            !- Name
  {c237512d-b3e2-4c91-8470-02ef19208255}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e68ad5f2-99b5-4b7a-b2b6-30d0425b7f19}, !- Handle
  satCHW Temp,                            !- Name
  {c237512d-b3e2-4c91-8470-02ef19208255}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c2f99755-6f53-4235-91f9-0817fdfdb712}, !- Handle
  sunCHW Temp,                            !- Name
  {c237512d-b3e2-4c91-8470-02ef19208255}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {857e268a-1cc5-4e86-9a67-b9aab5809a4c}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {a68b1c62-c557-4510-80ac-a574a1d80cff}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {08d2c976-b509-475a-900e-e7ad67cfc58d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08d2c976-b509-475a-900e-e7ad67cfc58d}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {c237512d-b3e2-4c91-8470-02ef19208255}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c4d86c11-3900-4023-89b5-e49251718465}, !- Handle
  satCHW Temprule,                        !- Name
  {a68b1c62-c557-4510-80ac-a574a1d80cff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d73072a3-231a-4191-b0dc-0435c81f3f3b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d73072a3-231a-4191-b0dc-0435c81f3f3b}, !- Handle
  satCHW Temp 1,                          !- Name
  {c237512d-b3e2-4c91-8470-02ef19208255}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a946fe21-0fd2-4d36-a4cc-77a41ae984c5}, !- Handle
  sunCHW Temprule,                        !- Name
  {a68b1c62-c557-4510-80ac-a574a1d80cff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {417141d9-55f6-481c-a0a7-1b18e44a8834}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {417141d9-55f6-481c-a0a7-1b18e44a8834}, !- Handle
  sunCHW Temp 1,                          !- Name
  {c237512d-b3e2-4c91-8470-02ef19208255}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {095aa555-0ce9-4cec-8373-33d14000a0e5}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {a68b1c62-c557-4510-80ac-a574a1d80cff}, !- Schedule Name
  {7c4a0eb9-4c91-48e9-bb5f-a731e0f2352c}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {c32e46be-e68a-4b0e-a15d-ed2a57088983}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {5aeb8c05-bf95-47b1-b69a-3975003af7a0}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c32fecb4-a366-43bf-88ab-2fdfb9c4c843}, !- Plant Side Inlet Node Name
  {896df762-59b6-4728-a940-90aa982a4f14}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {176800eb-9239-4577-b2f2-bee74d1f6e13}, !- Demand Side Inlet Node Name
  {8058aad7-a0a9-4308-85fa-5f83130e2bfb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7ecf3b9e-faab-4bd9-952b-174c9c3333c5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0a61a23a-1fbf-4b50-8dfe-539e50fe9064}, !- Demand Mixer Name
  {35941f6a-9b50-4c21-a0b1-628256d6b308}, !- Demand Splitter Name
  {a33b36a1-6478-4b84-830e-87f148c488d7}, !- Supply Mixer Name
  {46f42e7e-98ae-4e59-9eb0-ddc07936a7ec}; !- Supply Splitter Name

OS:Node,
  {cbc9a3ec-d389-412b-9bcb-c05e2fd7b627}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {c32fecb4-a366-43bf-88ab-2fdfb9c4c843}, !- Inlet Port
  {7a33952d-b4cb-451e-8a00-172c34d9fa9c}; !- Outlet Port

OS:Node,
  {5aeb8c05-bf95-47b1-b69a-3975003af7a0}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {420fc124-8188-4683-aa92-f5bd32fef097}, !- Inlet Port
  {896df762-59b6-4728-a940-90aa982a4f14}; !- Outlet Port

OS:Node,
  {6b0226b0-3155-4fad-a35b-68a2b678959a}, !- Handle
  Cooling Tower Single Speed 1 Inlet Water Node, !- Name
  {898557c8-1598-4aa6-83c0-19a851fd62ca}, !- Inlet Port
  {92e6d1b3-3ea1-4147-afa4-87194c44c93d}; !- Outlet Port

OS:Connector:Mixer,
  {a33b36a1-6478-4b84-830e-87f148c488d7}, !- Handle
  Connector Mixer 3,                      !- Name
  {56838364-3ee1-47f6-8f6e-f915c978adc1}, !- Outlet Branch Name
  {d834831c-f4e5-4428-8136-24fe7eb775f6}, !- Inlet Branch Name 1
  {a6dd3ffa-e12d-4c98-af4a-bd14e390cb6e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {46f42e7e-98ae-4e59-9eb0-ddc07936a7ec}, !- Handle
  Connector Splitter 3,                   !- Name
  {2033ff3b-a61e-4202-a34c-b0ae7bc842b0}, !- Inlet Branch Name
  {898557c8-1598-4aa6-83c0-19a851fd62ca}, !- Outlet Branch Name 1
  {a9cee15a-3e56-4bba-9d61-30eeec56bea5}; !- Outlet Branch Name 2

OS:Connection,
  {c32fecb4-a366-43bf-88ab-2fdfb9c4c843}, !- Handle
  {c32e46be-e68a-4b0e-a15d-ed2a57088983}, !- Source Object
  14,                                     !- Outlet Port
  {cbc9a3ec-d389-412b-9bcb-c05e2fd7b627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {898557c8-1598-4aa6-83c0-19a851fd62ca}, !- Handle
  {46f42e7e-98ae-4e59-9eb0-ddc07936a7ec}, !- Source Object
  3,                                      !- Outlet Port
  {6b0226b0-3155-4fad-a35b-68a2b678959a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {896df762-59b6-4728-a940-90aa982a4f14}, !- Handle
  {5aeb8c05-bf95-47b1-b69a-3975003af7a0}, !- Source Object
  3,                                      !- Outlet Port
  {c32e46be-e68a-4b0e-a15d-ed2a57088983}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4f47f6b4-8caa-4c6d-a031-f308c157076c}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {176800eb-9239-4577-b2f2-bee74d1f6e13}, !- Inlet Port
  {2aeb26b8-3dbf-4df8-94c7-f9b569a8cd73}; !- Outlet Port

OS:Node,
  {7b1da73d-f6a0-452d-b21c-8626c2e1df38}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {eed946f9-8849-4533-a38a-156f1a489838}, !- Inlet Port
  {8058aad7-a0a9-4308-85fa-5f83130e2bfb}; !- Outlet Port

OS:Node,
  {da901562-eec3-4487-8631-4634935f3709}, !- Handle
  Primary Chiller WaterCooled Rotary Screw 33tons 0.8kW/ton Demand Inlet Water Node, !- Name
  {5b897459-3910-4e59-ac96-c09074b292d7}, !- Inlet Port
  {e73eb0c6-f499-4782-9303-945d2653d40b}; !- Outlet Port

OS:Connector:Mixer,
  {0a61a23a-1fbf-4b50-8dfe-539e50fe9064}, !- Handle
  Connector Mixer 4,                      !- Name
  {eed946f9-8849-4533-a38a-156f1a489838}, !- Outlet Branch Name
  {d346fc87-d49e-41dc-8ae5-46160973b1a2}, !- Inlet Branch Name 1
  {6374ff75-6983-41c4-8795-e7417eed7ede}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {35941f6a-9b50-4c21-a0b1-628256d6b308}, !- Handle
  Connector Splitter 4,                   !- Name
  {2aeb26b8-3dbf-4df8-94c7-f9b569a8cd73}, !- Inlet Branch Name
  {5b897459-3910-4e59-ac96-c09074b292d7}, !- Outlet Branch Name 1
  {e1661b86-0d38-4b79-8f65-0393dbe7cc44}; !- Outlet Branch Name 2

OS:Connection,
  {176800eb-9239-4577-b2f2-bee74d1f6e13}, !- Handle
  {c32e46be-e68a-4b0e-a15d-ed2a57088983}, !- Source Object
  17,                                     !- Outlet Port
  {4f47f6b4-8caa-4c6d-a031-f308c157076c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aeb26b8-3dbf-4df8-94c7-f9b569a8cd73}, !- Handle
  {4f47f6b4-8caa-4c6d-a031-f308c157076c}, !- Source Object
  3,                                      !- Outlet Port
  {35941f6a-9b50-4c21-a0b1-628256d6b308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b897459-3910-4e59-ac96-c09074b292d7}, !- Handle
  {35941f6a-9b50-4c21-a0b1-628256d6b308}, !- Source Object
  3,                                      !- Outlet Port
  {da901562-eec3-4487-8631-4634935f3709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed946f9-8849-4533-a38a-156f1a489838}, !- Handle
  {0a61a23a-1fbf-4b50-8dfe-539e50fe9064}, !- Source Object
  2,                                      !- Outlet Port
  {7b1da73d-f6a0-452d-b21c-8626c2e1df38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8058aad7-a0a9-4308-85fa-5f83130e2bfb}, !- Handle
  {7b1da73d-f6a0-452d-b21c-8626c2e1df38}, !- Source Object
  3,                                      !- Outlet Port
  {c32e46be-e68a-4b0e-a15d-ed2a57088983}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {213087f6-5999-4f59-a3ba-490f4459074a}, !- Handle
  {c32e46be-e68a-4b0e-a15d-ed2a57088983}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7ecf3b9e-faab-4bd9-952b-174c9c3333c5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {0d8f3323-ed33-43df-8ab0-72ff06b303f0}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {7a33952d-b4cb-451e-8a00-172c34d9fa9c}, !- Inlet Node Name
  {6e21c115-a135-438f-8bd1-47f490f4757c}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {1d85dc07-8635-42ba-b511-499f005093e0}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {92e6d1b3-3ea1-4147-afa4-87194c44c93d}, !- Water Inlet Node Name
  {982c821f-0aee-4a24-9b98-2eef751d4975}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  2137.16734097284,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {d2011467-80d4-47b2-b24b-6e8beb3b3b0d}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {0e7817ca-297a-43f6-8adb-0d9a56174338}, !- Inlet Node Name
  {cada61bc-4d77-49ed-aa87-73e0f107181c}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {47d430c1-a186-4126-8f53-6730a1eb52e2}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {b9287b34-221c-444f-ae78-044c174e8a12}, !- Inlet Node Name
  {420fc124-8188-4683-aa92-f5bd32fef097}; !- Outlet Node Name

OS:Node,
  {e956828c-2735-4286-a168-bf003360f6e1}, !- Handle
  Pump Variable Speed 2 Outlet Water Node, !- Name
  {6e21c115-a135-438f-8bd1-47f490f4757c}, !- Inlet Port
  {2033ff3b-a61e-4202-a34c-b0ae7bc842b0}; !- Outlet Port

OS:Connection,
  {7a33952d-b4cb-451e-8a00-172c34d9fa9c}, !- Handle
  {cbc9a3ec-d389-412b-9bcb-c05e2fd7b627}, !- Source Object
  3,                                      !- Outlet Port
  {0d8f3323-ed33-43df-8ab0-72ff06b303f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e21c115-a135-438f-8bd1-47f490f4757c}, !- Handle
  {0d8f3323-ed33-43df-8ab0-72ff06b303f0}, !- Source Object
  3,                                      !- Outlet Port
  {e956828c-2735-4286-a168-bf003360f6e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2033ff3b-a61e-4202-a34c-b0ae7bc842b0}, !- Handle
  {e956828c-2735-4286-a168-bf003360f6e1}, !- Source Object
  3,                                      !- Outlet Port
  {46f42e7e-98ae-4e59-9eb0-ddc07936a7ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee581c36-05c7-49c5-82df-56bb091171e4}, !- Handle
  Cooling Tower Single Speed 1 Outlet Water Node, !- Name
  {982c821f-0aee-4a24-9b98-2eef751d4975}, !- Inlet Port
  {d834831c-f4e5-4428-8136-24fe7eb775f6}; !- Outlet Port

OS:Connection,
  {92e6d1b3-3ea1-4147-afa4-87194c44c93d}, !- Handle
  {6b0226b0-3155-4fad-a35b-68a2b678959a}, !- Source Object
  3,                                      !- Outlet Port
  {1d85dc07-8635-42ba-b511-499f005093e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {982c821f-0aee-4a24-9b98-2eef751d4975}, !- Handle
  {1d85dc07-8635-42ba-b511-499f005093e0}, !- Source Object
  3,                                      !- Outlet Port
  {ee581c36-05c7-49c5-82df-56bb091171e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d834831c-f4e5-4428-8136-24fe7eb775f6}, !- Handle
  {ee581c36-05c7-49c5-82df-56bb091171e4}, !- Source Object
  3,                                      !- Outlet Port
  {a33b36a1-6478-4b84-830e-87f148c488d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b8dd248c-0fe7-4820-994f-f6bdb80b3f3b}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {a9cee15a-3e56-4bba-9d61-30eeec56bea5}, !- Inlet Port
  {0e7817ca-297a-43f6-8adb-0d9a56174338}; !- Outlet Port

OS:Connection,
  {a9cee15a-3e56-4bba-9d61-30eeec56bea5}, !- Handle
  {46f42e7e-98ae-4e59-9eb0-ddc07936a7ec}, !- Source Object
  4,                                      !- Outlet Port
  {b8dd248c-0fe7-4820-994f-f6bdb80b3f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7d11e11-8fe0-46d7-bb12-f9b9b87e6cd5}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {cada61bc-4d77-49ed-aa87-73e0f107181c}, !- Inlet Port
  {a6dd3ffa-e12d-4c98-af4a-bd14e390cb6e}; !- Outlet Port

OS:Connection,
  {0e7817ca-297a-43f6-8adb-0d9a56174338}, !- Handle
  {b8dd248c-0fe7-4820-994f-f6bdb80b3f3b}, !- Source Object
  3,                                      !- Outlet Port
  {d2011467-80d4-47b2-b24b-6e8beb3b3b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cada61bc-4d77-49ed-aa87-73e0f107181c}, !- Handle
  {d2011467-80d4-47b2-b24b-6e8beb3b3b0d}, !- Source Object
  3,                                      !- Outlet Port
  {e7d11e11-8fe0-46d7-bb12-f9b9b87e6cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6dd3ffa-e12d-4c98-af4a-bd14e390cb6e}, !- Handle
  {e7d11e11-8fe0-46d7-bb12-f9b9b87e6cd5}, !- Source Object
  3,                                      !- Outlet Port
  {a33b36a1-6478-4b84-830e-87f148c488d7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1d9343ab-6c45-4a6f-aeec-069ed6bf7665}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {56838364-3ee1-47f6-8f6e-f915c978adc1}, !- Inlet Port
  {b9287b34-221c-444f-ae78-044c174e8a12}; !- Outlet Port

OS:Connection,
  {56838364-3ee1-47f6-8f6e-f915c978adc1}, !- Handle
  {a33b36a1-6478-4b84-830e-87f148c488d7}, !- Source Object
  2,                                      !- Outlet Port
  {1d9343ab-6c45-4a6f-aeec-069ed6bf7665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9287b34-221c-444f-ae78-044c174e8a12}, !- Handle
  {1d9343ab-6c45-4a6f-aeec-069ed6bf7665}, !- Source Object
  3,                                      !- Outlet Port
  {47d430c1-a186-4126-8f53-6730a1eb52e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {420fc124-8188-4683-aa92-f5bd32fef097}, !- Handle
  {47d430c1-a186-4126-8f53-6730a1eb52e2}, !- Source Object
  3,                                      !- Outlet Port
  {5aeb8c05-bf95-47b1-b69a-3975003af7a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e4382c7-aac8-4a74-96f6-111968c24151}, !- Handle
  Primary Chiller WaterCooled Rotary Screw 33tons 0.8kW/ton Demand Outlet Water Node, !- Name
  {a482ff9f-21eb-4b42-9b56-21404e0f3277}, !- Inlet Port
  {d346fc87-d49e-41dc-8ae5-46160973b1a2}; !- Outlet Port

OS:Connection,
  {e73eb0c6-f499-4782-9303-945d2653d40b}, !- Handle
  {da901562-eec3-4487-8631-4634935f3709}, !- Source Object
  3,                                      !- Outlet Port
  {82a0bf60-7cb0-4c89-849c-1902b674de3b}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {a482ff9f-21eb-4b42-9b56-21404e0f3277}, !- Handle
  {82a0bf60-7cb0-4c89-849c-1902b674de3b}, !- Source Object
  18,                                     !- Outlet Port
  {1e4382c7-aac8-4a74-96f6-111968c24151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d346fc87-d49e-41dc-8ae5-46160973b1a2}, !- Handle
  {1e4382c7-aac8-4a74-96f6-111968c24151}, !- Source Object
  3,                                      !- Outlet Port
  {0a61a23a-1fbf-4b50-8dfe-539e50fe9064}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {addca272-7051-45d0-ac99-95a63950a5a5}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton Demand Inlet Water Node, !- Name
  {e1661b86-0d38-4b79-8f65-0393dbe7cc44}, !- Inlet Port
  {f2826f55-6df9-4ca6-a44b-6abfd857b10d}; !- Outlet Port

OS:Connection,
  {e1661b86-0d38-4b79-8f65-0393dbe7cc44}, !- Handle
  {35941f6a-9b50-4c21-a0b1-628256d6b308}, !- Source Object
  4,                                      !- Outlet Port
  {addca272-7051-45d0-ac99-95a63950a5a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abea2681-b785-4585-bea5-6306ae5137f6}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton Demand Outlet Water Node, !- Name
  {5d1251f9-8ec5-44c9-b5bc-7af0da360798}, !- Inlet Port
  {6374ff75-6983-41c4-8795-e7417eed7ede}; !- Outlet Port

OS:Connection,
  {f2826f55-6df9-4ca6-a44b-6abfd857b10d}, !- Handle
  {addca272-7051-45d0-ac99-95a63950a5a5}, !- Source Object
  3,                                      !- Outlet Port
  {3be3c43d-59f0-49a2-b5e6-15230dd28b5b}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {5d1251f9-8ec5-44c9-b5bc-7af0da360798}, !- Handle
  {3be3c43d-59f0-49a2-b5e6-15230dd28b5b}, !- Source Object
  18,                                     !- Outlet Port
  {abea2681-b785-4585-bea5-6306ae5137f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6374ff75-6983-41c4-8795-e7417eed7ede}, !- Handle
  {abea2681-b785-4585-bea5-6306ae5137f6}, !- Source Object
  3,                                      !- Outlet Port
  {0a61a23a-1fbf-4b50-8dfe-539e50fe9064}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ac287eb1-2eb8-40d5-86e6-5c2d0ae70a85}, !- Handle
  CW Temp,                                !- Name
  {63816729-0d41-4f85-87e1-07595ab89a17}, !- Schedule Type Limits Name
  {81d46eac-89ee-4757-8528-f1e82372deca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81d46eac-89ee-4757-8528-f1e82372deca}, !- Handle
  Schedule Day 5,                         !- Name
  {63816729-0d41-4f85-87e1-07595ab89a17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {63816729-0d41-4f85-87e1-07595ab89a17}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {d0f6f45d-2942-41e5-8af6-4e3b4987c324}, !- Handle
  wkdCW Temp,                             !- Name
  {63816729-0d41-4f85-87e1-07595ab89a17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {f2a209fc-4aa6-4a70-bf10-e1e22fb6735d}, !- Handle
  satCW Temp,                             !- Name
  {63816729-0d41-4f85-87e1-07595ab89a17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {7cf7ac7d-0b64-43e3-a88b-b4ca40aeb1b4}, !- Handle
  sunCW Temp,                             !- Name
  {63816729-0d41-4f85-87e1-07595ab89a17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {2d0699ac-4812-4935-a748-bfcb199f1c5c}, !- Handle
  wkdCW Temp rule,                        !- Name
  {ac287eb1-2eb8-40d5-86e6-5c2d0ae70a85}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2d3bc1c7-18f1-4599-82c8-2b7b3dbe595e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d3bc1c7-18f1-4599-82c8-2b7b3dbe595e}, !- Handle
  wkdCW Temp 1,                           !- Name
  {63816729-0d41-4f85-87e1-07595ab89a17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {8831e8ad-e40f-43cb-a6dd-470fafd65347}, !- Handle
  satCW Temprule,                         !- Name
  {ac287eb1-2eb8-40d5-86e6-5c2d0ae70a85}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3277870f-125d-426f-bf91-3082df519d23}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3277870f-125d-426f-bf91-3082df519d23}, !- Handle
  satCW Temp 1,                           !- Name
  {63816729-0d41-4f85-87e1-07595ab89a17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {bd4929be-e650-4ecd-9716-c243221df258}, !- Handle
  sunCW Temprule,                         !- Name
  {ac287eb1-2eb8-40d5-86e6-5c2d0ae70a85}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b4fea04-2cd3-4957-8163-1cb8dbfa0cc9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b4fea04-2cd3-4957-8163-1cb8dbfa0cc9}, !- Handle
  sunCW Temp 1,                           !- Name
  {63816729-0d41-4f85-87e1-07595ab89a17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {70b8244b-24d8-46d6-b504-724e01c6fe99}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {ac287eb1-2eb8-40d5-86e6-5c2d0ae70a85}, !- Schedule Name
  {5aeb8c05-bf95-47b1-b69a-3975003af7a0}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {8bfa662d-7bbc-4216-b42b-a94055921b7a}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {03d154c9-091f-4fcb-905b-8a98fdf4fd90}, !- Availability Schedule
  {ee6cab9c-5d1d-4279-b38c-16178caafafd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9ce96cb5-a5e4-43ca-8072-a47c2d019530}, !- Supply Side Inlet Node Name
  {3ef07577-c6b2-4931-9abf-727f2d7e4b2b}, !- Demand Side Outlet Node Name
  {97055752-f96d-42ca-b248-601705998e38}, !- Demand Side Inlet Node A
  {b2978beb-4c51-4382-adf4-47b58138ab82}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a22d2177-3a4e-472a-9399-decb4007fc25}, !- Demand Mixer Name
  {21329a4f-321a-4ea5-8aa4-0909599ced76}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4572fd56-587a-499f-8dda-ee91eb2196ee}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Supply Inlet Node, !- Name
  {9ce96cb5-a5e4-43ca-8072-a47c2d019530}, !- Inlet Port
  {2e91334f-0829-49c3-a952-47dd4eef5ad9}; !- Outlet Port

OS:Node,
  {472ed778-a595-4016-8a58-470ba7b4f528}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Supply Outlet Node, !- Name
  {5c7cb130-235e-45a6-818a-fbccfca5a283}, !- Inlet Port
  {b2978beb-4c51-4382-adf4-47b58138ab82}; !- Outlet Port

OS:Connection,
  {9ce96cb5-a5e4-43ca-8072-a47c2d019530}, !- Handle
  {8bfa662d-7bbc-4216-b42b-a94055921b7a}, !- Source Object
  9,                                      !- Outlet Port
  {4572fd56-587a-499f-8dda-ee91eb2196ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2978beb-4c51-4382-adf4-47b58138ab82}, !- Handle
  {472ed778-a595-4016-8a58-470ba7b4f528}, !- Source Object
  3,                                      !- Outlet Port
  {8bfa662d-7bbc-4216-b42b-a94055921b7a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9a45f810-2629-4234-80ea-25a725b3e2ed}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Demand Inlet Node, !- Name
  {97055752-f96d-42ca-b248-601705998e38}, !- Inlet Port
  {f6b9a925-c627-464c-8896-32456a776f48}; !- Outlet Port

OS:Node,
  {94669ea5-4660-4e38-a90f-b47aeff18ec5}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Demand Outlet Node, !- Name
  {cdeb0555-285a-4fc4-8988-835539e5c60c}, !- Inlet Port
  {3ef07577-c6b2-4931-9abf-727f2d7e4b2b}; !- Outlet Port

OS:Node,
  {f36e86b5-91f3-4546-baa3-139c0db78b75}, !- Handle
  Air Terminal Single Duct VAV Reheat 1 Outlet Air Node, !- Name
  {8abc337a-62c9-44af-b005-43f51e3fb379}, !- Inlet Port
  {13187b30-cdd8-42fe-b1ae-092aecb0f3bd}; !- Outlet Port

OS:Connection,
  {97055752-f96d-42ca-b248-601705998e38}, !- Handle
  {8bfa662d-7bbc-4216-b42b-a94055921b7a}, !- Source Object
  11,                                     !- Outlet Port
  {9a45f810-2629-4234-80ea-25a725b3e2ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ef07577-c6b2-4931-9abf-727f2d7e4b2b}, !- Handle
  {94669ea5-4660-4e38-a90f-b47aeff18ec5}, !- Source Object
  3,                                      !- Outlet Port
  {8bfa662d-7bbc-4216-b42b-a94055921b7a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {21329a4f-321a-4ea5-8aa4-0909599ced76}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {f6b9a925-c627-464c-8896-32456a776f48}, !- Inlet Node Name
  {dc45f56e-974a-4718-b852-7464715cf6f0}, !- Outlet Node Name 1
  {87625e58-61fc-4fa1-a589-24798d8ac0e9}, !- Outlet Node Name 2
  {3ac398cd-7143-4288-b02c-efc4678af232}, !- Outlet Node Name 3
  {c5cf4f70-5133-4369-8273-abd4edd5f7b6}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {a22d2177-3a4e-472a-9399-decb4007fc25}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {cdeb0555-285a-4fc4-8988-835539e5c60c}, !- Outlet Node Name
  {bf482bef-ed95-49ad-801f-6aafd38e8753}, !- Inlet Node Name 1
  {cd298d79-098c-4e7d-9988-b51f06ef096a}, !- Inlet Node Name 2
  {e18b482d-c34c-4b09-beb8-20f4a57e373d}, !- Inlet Node Name 3
  {3a2283f1-0f64-49ec-ab20-625d2ca1f4cc}; !- Inlet Node Name 4

OS:Connection,
  {f6b9a925-c627-464c-8896-32456a776f48}, !- Handle
  {9a45f810-2629-4234-80ea-25a725b3e2ed}, !- Source Object
  3,                                      !- Outlet Port
  {21329a4f-321a-4ea5-8aa4-0909599ced76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdeb0555-285a-4fc4-8988-835539e5c60c}, !- Handle
  {a22d2177-3a4e-472a-9399-decb4007fc25}, !- Source Object
  2,                                      !- Outlet Port
  {94669ea5-4660-4e38-a90f-b47aeff18ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7752db51-a88f-443b-952b-36be0913c544}, !- Handle
  {8bfa662d-7bbc-4216-b42b-a94055921b7a}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ee6cab9c-5d1d-4279-b38c-16178caafafd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {8383c1da-d286-4fc6-a905-3b4a053ffc2e}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {3a072e86-65bb-4d25-8240-7f5d2c771067}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6e080b31-f539-4c76-b541-c07ba1612faa}, !- Air Inlet Node Name
  {5c7cb130-235e-45a6-818a-fbccfca5a283}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {ff280855-3c2d-4d82-82f9-c81656850d20}, !- Handle
  Sys6 Return Fan,                        !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2e91334f-0829-49c3-a952-47dd4eef5ad9}, !- Air Inlet Node Name
  {804a4a6d-4ed8-4373-8c96-c40c84b10bc6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4298ec3a-c6bc-40b2-ad38-5f9fe45ad64d}, !- Handle
  Coil Heating Electric 57,               !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {aa369620-e9e0-41f9-9668-1164a07aaf95}, !- Air Inlet Node Name
  {4fcce17a-a3b3-41fa-acd3-9c6de4380b4a}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {134764a7-8637-4712-9a91-3e1b1cfc7d42}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dda49595-4e7c-4475-9e88-1f7c5bebac68}, !- Water Inlet Node Name
  {a6499085-cb6f-414c-96c0-11621dd33230}, !- Water Outlet Node Name
  {d509d3bb-0028-47b8-97de-c1a6d673c652}, !- Air Inlet Node Name
  {3e1c5fff-27e9-441c-9414-1496b516184c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {3675f7d0-0314-45e1-91e0-67a7b42336f6}, !- Handle
  Coil Cooling Water 1 Outlet Water Node, !- Name
  {a6499085-cb6f-414c-96c0-11621dd33230}, !- Inlet Port
  {115f52c2-e09a-4953-b8a0-4c508fff9dee}; !- Outlet Port

OS:Connection,
  {dda49595-4e7c-4475-9e88-1f7c5bebac68}, !- Handle
  {2b39c247-df07-4616-812e-35d050061ef8}, !- Source Object
  3,                                      !- Outlet Port
  {134764a7-8637-4712-9a91-3e1b1cfc7d42}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a6499085-cb6f-414c-96c0-11621dd33230}, !- Handle
  {134764a7-8637-4712-9a91-3e1b1cfc7d42}, !- Source Object
  11,                                     !- Outlet Port
  {3675f7d0-0314-45e1-91e0-67a7b42336f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {115f52c2-e09a-4953-b8a0-4c508fff9dee}, !- Handle
  {3675f7d0-0314-45e1-91e0-67a7b42336f6}, !- Source Object
  3,                                      !- Outlet Port
  {15eb70a8-e284-4ad1-a8fe-2cf80bfbcff8}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d2e50c01-aacc-4035-a90f-216733c02d06}, !- Handle
  Controller Water Coil 1,                !- Name
  {134764a7-8637-4712-9a91-3e1b1cfc7d42}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {c864db57-ca75-4641-a28d-09bfdb2ebd27}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {03d154c9-091f-4fcb-905b-8a98fdf4fd90}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {02e081b9-3a16-495b-aeea-7e23530c48af}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {02e081b9-3a16-495b-aeea-7e23530c48af}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b6891ecb-f92e-42ce-b3f6-d08b33d9c475}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {c864db57-ca75-4641-a28d-09bfdb2ebd27}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c77df437-f166-4719-8c40-9caa3fe75bfc}, !- Mixed Air Node Name
  {67c4e383-377c-4bc3-a00d-e07bb053be09}, !- Outdoor Air Stream Node Name
  {582ebe43-a55d-4f9e-b460-346366fb83d6}, !- Relief Air Stream Node Name
  {257715b9-692b-494d-8820-530e2a31041a}; !- Return Air Stream Node Name

OS:Node,
  {7ad4d581-6826-48de-938b-5f4a904ab176}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {67c4e383-377c-4bc3-a00d-e07bb053be09}; !- Outlet Port

OS:Connection,
  {67c4e383-377c-4bc3-a00d-e07bb053be09}, !- Handle
  {7ad4d581-6826-48de-938b-5f4a904ab176}, !- Source Object
  3,                                      !- Outlet Port
  {b6891ecb-f92e-42ce-b3f6-d08b33d9c475}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8b4927f2-08ff-49c2-8eaa-4ab0dcab300e}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Relief Air Node, !- Name
  {582ebe43-a55d-4f9e-b460-346366fb83d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {582ebe43-a55d-4f9e-b460-346366fb83d6}, !- Handle
  {b6891ecb-f92e-42ce-b3f6-d08b33d9c475}, !- Source Object
  7,                                      !- Outlet Port
  {8b4927f2-08ff-49c2-8eaa-4ab0dcab300e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c7cb130-235e-45a6-818a-fbccfca5a283}, !- Handle
  {3a072e86-65bb-4d25-8240-7f5d2c771067}, !- Source Object
  17,                                     !- Outlet Port
  {472ed778-a595-4016-8a58-470ba7b4f528}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e4def22-f9df-47b5-9459-aab56f664e5e}, !- Handle
  Coil Heating Electric 57 Outlet Air Node, !- Name
  {4fcce17a-a3b3-41fa-acd3-9c6de4380b4a}, !- Inlet Port
  {6e080b31-f539-4c76-b541-c07ba1612faa}; !- Outlet Port

OS:Connection,
  {4fcce17a-a3b3-41fa-acd3-9c6de4380b4a}, !- Handle
  {4298ec3a-c6bc-40b2-ad38-5f9fe45ad64d}, !- Source Object
  6,                                      !- Outlet Port
  {6e4def22-f9df-47b5-9459-aab56f664e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e080b31-f539-4c76-b541-c07ba1612faa}, !- Handle
  {6e4def22-f9df-47b5-9459-aab56f664e5e}, !- Source Object
  3,                                      !- Outlet Port
  {3a072e86-65bb-4d25-8240-7f5d2c771067}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {28b36364-7ea1-4501-93ef-31fb8d976272}, !- Handle
  Coil Cooling Water 1 Outlet Air Node,   !- Name
  {3e1c5fff-27e9-441c-9414-1496b516184c}, !- Inlet Port
  {aa369620-e9e0-41f9-9668-1164a07aaf95}; !- Outlet Port

OS:Connection,
  {3e1c5fff-27e9-441c-9414-1496b516184c}, !- Handle
  {134764a7-8637-4712-9a91-3e1b1cfc7d42}, !- Source Object
  13,                                     !- Outlet Port
  {28b36364-7ea1-4501-93ef-31fb8d976272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa369620-e9e0-41f9-9668-1164a07aaf95}, !- Handle
  {28b36364-7ea1-4501-93ef-31fb8d976272}, !- Source Object
  3,                                      !- Outlet Port
  {4298ec3a-c6bc-40b2-ad38-5f9fe45ad64d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7dd1e882-ae28-4a41-b1ca-9ebfab0c83c3}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Mixed Air Node, !- Name
  {c77df437-f166-4719-8c40-9caa3fe75bfc}, !- Inlet Port
  {d509d3bb-0028-47b8-97de-c1a6d673c652}; !- Outlet Port

OS:Connection,
  {c77df437-f166-4719-8c40-9caa3fe75bfc}, !- Handle
  {b6891ecb-f92e-42ce-b3f6-d08b33d9c475}, !- Source Object
  5,                                      !- Outlet Port
  {7dd1e882-ae28-4a41-b1ca-9ebfab0c83c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d509d3bb-0028-47b8-97de-c1a6d673c652}, !- Handle
  {7dd1e882-ae28-4a41-b1ca-9ebfab0c83c3}, !- Source Object
  3,                                      !- Outlet Port
  {134764a7-8637-4712-9a91-3e1b1cfc7d42}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9afcfea6-49c4-4e2d-8ab1-75d6f3214739}, !- Handle
  Sys6 Return Fan Outlet Air Node,        !- Name
  {804a4a6d-4ed8-4373-8c96-c40c84b10bc6}, !- Inlet Port
  {257715b9-692b-494d-8820-530e2a31041a}; !- Outlet Port

OS:Connection,
  {2e91334f-0829-49c3-a952-47dd4eef5ad9}, !- Handle
  {4572fd56-587a-499f-8dda-ee91eb2196ee}, !- Source Object
  3,                                      !- Outlet Port
  {ff280855-3c2d-4d82-82f9-c81656850d20}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {804a4a6d-4ed8-4373-8c96-c40c84b10bc6}, !- Handle
  {ff280855-3c2d-4d82-82f9-c81656850d20}, !- Source Object
  17,                                     !- Outlet Port
  {9afcfea6-49c4-4e2d-8ab1-75d6f3214739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {257715b9-692b-494d-8820-530e2a31041a}, !- Handle
  {9afcfea6-49c4-4e2d-8ab1-75d6f3214739}, !- Source Object
  3,                                      !- Outlet Port
  {b6891ecb-f92e-42ce-b3f6-d08b33d9c475}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {37e41dfe-b5f2-43f9-8515-7df488debcaf}, !- Handle
  Supply Air Temp,                        !- Name
  {63816729-0d41-4f85-87e1-07595ab89a17}, !- Schedule Type Limits Name
  {e15da426-5bb8-4ba7-919b-9351dedf6ed3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e15da426-5bb8-4ba7-919b-9351dedf6ed3}, !- Handle
  Supply Air Temp Default,                !- Name
  {63816729-0d41-4f85-87e1-07595ab89a17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {83a541ac-365b-4de0-88ab-f9e2348b818b}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {37e41dfe-b5f2-43f9-8515-7df488debcaf}, !- Schedule Name
  {472ed778-a595-4016-8a58-470ba7b4f528}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {c91c9fa0-fb9d-4567-aa54-dea952e663bd}, !- Handle
  Coil Heating Electric 58,               !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  17038.2126331329,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a894bc02-4e5e-4ba4-aa19-95393ccfafd9}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {60500537-2b34-4934-94ac-2cb501a3ab64}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {ece22490-4f33-417f-af07-f75ecbcb4048}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.377723766,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c91c9fa0-fb9d-4567-aa54-dea952e663bd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8abc337a-62c9-44af-b005-43f51e3fb379}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fa627eba-0491-40a6-b06d-653d3e051ef9}, !- Handle
  ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {17638cd7-bc55-45bf-a6ce-74229d1f96fd}, !- Inlet Port
  {bf482bef-ed95-49ad-801f-6aafd38e8753}; !- Outlet Port

OS:Connection,
  {13187b30-cdd8-42fe-b1ae-092aecb0f3bd}, !- Handle
  {f36e86b5-91f3-4546-baa3-139c0db78b75}, !- Source Object
  3,                                      !- Outlet Port
  {1268012d-c51e-43f9-9ec1-da22b54103e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17638cd7-bc55-45bf-a6ce-74229d1f96fd}, !- Handle
  {dd6706b5-1119-41ae-a56f-67e9c02762c5}, !- Source Object
  2,                                      !- Outlet Port
  {fa627eba-0491-40a6-b06d-653d3e051ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf482bef-ed95-49ad-801f-6aafd38e8753}, !- Handle
  {fa627eba-0491-40a6-b06d-653d3e051ef9}, !- Source Object
  3,                                      !- Outlet Port
  {a22d2177-3a4e-472a-9399-decb4007fc25}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95540052-4f7c-4702-9a8e-7f2710e40829}, !- Handle
  Air Terminal Single Duct VAV Reheat 1 Inlet Air Node, !- Name
  {dc45f56e-974a-4718-b852-7464715cf6f0}, !- Inlet Port
  {ece22490-4f33-417f-af07-f75ecbcb4048}; !- Outlet Port

OS:Connection,
  {dc45f56e-974a-4718-b852-7464715cf6f0}, !- Handle
  {21329a4f-321a-4ea5-8aa4-0909599ced76}, !- Source Object
  3,                                      !- Outlet Port
  {95540052-4f7c-4702-9a8e-7f2710e40829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece22490-4f33-417f-af07-f75ecbcb4048}, !- Handle
  {95540052-4f7c-4702-9a8e-7f2710e40829}, !- Source Object
  3,                                      !- Outlet Port
  {60500537-2b34-4934-94ac-2cb501a3ab64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8abc337a-62c9-44af-b005-43f51e3fb379}, !- Handle
  {60500537-2b34-4934-94ac-2cb501a3ab64}, !- Source Object
  12,                                     !- Outlet Port
  {f36e86b5-91f3-4546-baa3-139c0db78b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ff67ff65-792a-4c1f-b67f-9c35255aea9d}, !- Handle
  Coil Heating Electric 59,               !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  51104.3884277344,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7196f9d3-1c0f-4e33-a44b-0770d0e4b4fa}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9055897f-802d-4d94-a053-9b3e48cb37ca}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {0594d8f9-9fa6-4be3-99b7-59753b792661}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.616372232,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ff67ff65-792a-4c1f-b67f-9c35255aea9d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7d77e6ec-0e24-4caf-b058-892f01809b07}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aa70a727-9c2e-464f-b411-d6929c0549ad}, !- Handle
  Air Terminal Single Duct VAV Reheat 2 Outlet Air Node, !- Name
  {7d77e6ec-0e24-4caf-b058-892f01809b07}, !- Inlet Port
  {7bcdeef6-4c70-495b-b010-74161755843a}; !- Outlet Port

OS:Node,
  {5abf1650-9b0c-4b05-a71d-a69aecbfc32d}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H Return Air Node, !- Name
  {8aba62cd-c6e8-4d3a-9425-b486a642929f}, !- Inlet Port
  {cd298d79-098c-4e7d-9988-b51f06ef096a}; !- Outlet Port

OS:Connection,
  {7bcdeef6-4c70-495b-b010-74161755843a}, !- Handle
  {aa70a727-9c2e-464f-b411-d6929c0549ad}, !- Source Object
  3,                                      !- Outlet Port
  {7c2fba00-ead7-4f21-84b2-671c34bac729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aba62cd-c6e8-4d3a-9425-b486a642929f}, !- Handle
  {bfc4e06e-b7a4-4471-9939-85833b9b09f2}, !- Source Object
  2,                                      !- Outlet Port
  {5abf1650-9b0c-4b05-a71d-a69aecbfc32d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd298d79-098c-4e7d-9988-b51f06ef096a}, !- Handle
  {5abf1650-9b0c-4b05-a71d-a69aecbfc32d}, !- Source Object
  3,                                      !- Outlet Port
  {a22d2177-3a4e-472a-9399-decb4007fc25}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9ee18ef8-e484-4366-bbaf-8f6f53f19523}, !- Handle
  Air Terminal Single Duct VAV Reheat 2 Inlet Air Node, !- Name
  {87625e58-61fc-4fa1-a589-24798d8ac0e9}, !- Inlet Port
  {0594d8f9-9fa6-4be3-99b7-59753b792661}; !- Outlet Port

OS:Connection,
  {87625e58-61fc-4fa1-a589-24798d8ac0e9}, !- Handle
  {21329a4f-321a-4ea5-8aa4-0909599ced76}, !- Source Object
  4,                                      !- Outlet Port
  {9ee18ef8-e484-4366-bbaf-8f6f53f19523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0594d8f9-9fa6-4be3-99b7-59753b792661}, !- Handle
  {9ee18ef8-e484-4366-bbaf-8f6f53f19523}, !- Source Object
  3,                                      !- Outlet Port
  {9055897f-802d-4d94-a053-9b3e48cb37ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d77e6ec-0e24-4caf-b058-892f01809b07}, !- Handle
  {9055897f-802d-4d94-a053-9b3e48cb37ca}, !- Source Object
  12,                                     !- Outlet Port
  {aa70a727-9c2e-464f-b411-d6929c0549ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3fa2234b-4b38-4b1a-8bd2-0d60e0dc6ab7}, !- Handle
  Coil Heating Electric 60,               !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  6753.91130447388,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1ffecd81-38f0-438e-a7fa-e2249e1d7d8a}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a588fc30-3789-41a1-94d1-b7e2388c7865}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {e15b0ac9-076c-4d92-9982-c4381b3da4cb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.134142724,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3fa2234b-4b38-4b1a-8bd2-0d60e0dc6ab7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8677fb4a-e9d2-41c9-894d-e0388d6ab36d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {08915806-2909-4582-9341-73489bdeb1f3}, !- Handle
  Air Terminal Single Duct VAV Reheat 3 Outlet Air Node, !- Name
  {8677fb4a-e9d2-41c9-894d-e0388d6ab36d}, !- Inlet Port
  {cca17486-2882-417f-be6d-b5f8f817c7ef}; !- Outlet Port

OS:Node,
  {f92195d3-5765-4fbb-8d8e-b9e07728ad37}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1 Return Air Node, !- Name
  {1d9e2170-5819-40b6-a482-205c93dc4df5}, !- Inlet Port
  {e18b482d-c34c-4b09-beb8-20f4a57e373d}; !- Outlet Port

OS:Connection,
  {cca17486-2882-417f-be6d-b5f8f817c7ef}, !- Handle
  {08915806-2909-4582-9341-73489bdeb1f3}, !- Source Object
  3,                                      !- Outlet Port
  {6d2c720c-9817-4654-8cf8-a17bddb1078a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d9e2170-5819-40b6-a482-205c93dc4df5}, !- Handle
  {c6909272-28a0-466a-a59d-26d9aa03a62f}, !- Source Object
  2,                                      !- Outlet Port
  {f92195d3-5765-4fbb-8d8e-b9e07728ad37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e18b482d-c34c-4b09-beb8-20f4a57e373d}, !- Handle
  {f92195d3-5765-4fbb-8d8e-b9e07728ad37}, !- Source Object
  3,                                      !- Outlet Port
  {a22d2177-3a4e-472a-9399-decb4007fc25}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cd1684c1-1d7a-451f-a7f6-ce904dfb2296}, !- Handle
  Air Terminal Single Duct VAV Reheat 3 Inlet Air Node, !- Name
  {3ac398cd-7143-4288-b02c-efc4678af232}, !- Inlet Port
  {e15b0ac9-076c-4d92-9982-c4381b3da4cb}; !- Outlet Port

OS:Connection,
  {3ac398cd-7143-4288-b02c-efc4678af232}, !- Handle
  {21329a4f-321a-4ea5-8aa4-0909599ced76}, !- Source Object
  5,                                      !- Outlet Port
  {cd1684c1-1d7a-451f-a7f6-ce904dfb2296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15b0ac9-076c-4d92-9982-c4381b3da4cb}, !- Handle
  {cd1684c1-1d7a-451f-a7f6-ce904dfb2296}, !- Source Object
  3,                                      !- Outlet Port
  {a588fc30-3789-41a1-94d1-b7e2388c7865}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8677fb4a-e9d2-41c9-894d-e0388d6ab36d}, !- Handle
  {a588fc30-3789-41a1-94d1-b7e2388c7865}, !- Source Object
  12,                                     !- Outlet Port
  {08915806-2909-4582-9341-73489bdeb1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4a81db8a-d498-4914-b646-81aa785fa506}, !- Handle
  Coil Heating Electric 61,               !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  4843.26803684235,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0c664fe0-8963-4a54-aa04-7a7b1e5204fb}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {277c481e-61ae-4559-b761-dbf14c63ad1f}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {c29a0819-f341-43b1-a208-35e28e0660a6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.155337784,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4a81db8a-d498-4914-b646-81aa785fa506}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5c1b613e-ae33-4994-b343-f79297b53914}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4e55687b-fbbd-4895-bd76-6b07f282b188}, !- Handle
  Air Terminal Single Duct VAV Reheat 4 Outlet Air Node, !- Name
  {5c1b613e-ae33-4994-b343-f79297b53914}, !- Inlet Port
  {885972f5-4b88-4ddf-951d-1ecba4b77cba}; !- Outlet Port

OS:Node,
  {6e4df956-f41e-4a3e-88d3-c8f02bf7c0cd}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {d9fe90a5-81a5-4ba7-8e9c-f48c17e21d6b}, !- Inlet Port
  {3a2283f1-0f64-49ec-ab20-625d2ca1f4cc}; !- Outlet Port

OS:Connection,
  {885972f5-4b88-4ddf-951d-1ecba4b77cba}, !- Handle
  {4e55687b-fbbd-4895-bd76-6b07f282b188}, !- Source Object
  3,                                      !- Outlet Port
  {09465f0c-be42-496f-9e12-872efdbd0bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9fe90a5-81a5-4ba7-8e9c-f48c17e21d6b}, !- Handle
  {2d3aa024-3b31-48ac-8729-74b7ff10d9a0}, !- Source Object
  2,                                      !- Outlet Port
  {6e4df956-f41e-4a3e-88d3-c8f02bf7c0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a2283f1-0f64-49ec-ab20-625d2ca1f4cc}, !- Handle
  {6e4df956-f41e-4a3e-88d3-c8f02bf7c0cd}, !- Source Object
  3,                                      !- Outlet Port
  {a22d2177-3a4e-472a-9399-decb4007fc25}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7bbba7f2-efbe-4861-88ab-5e13139b9502}, !- Handle
  Air Terminal Single Duct VAV Reheat 4 Inlet Air Node, !- Name
  {c5cf4f70-5133-4369-8273-abd4edd5f7b6}, !- Inlet Port
  {c29a0819-f341-43b1-a208-35e28e0660a6}; !- Outlet Port

OS:Connection,
  {c5cf4f70-5133-4369-8273-abd4edd5f7b6}, !- Handle
  {21329a4f-321a-4ea5-8aa4-0909599ced76}, !- Source Object
  6,                                      !- Outlet Port
  {7bbba7f2-efbe-4861-88ab-5e13139b9502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c29a0819-f341-43b1-a208-35e28e0660a6}, !- Handle
  {7bbba7f2-efbe-4861-88ab-5e13139b9502}, !- Source Object
  3,                                      !- Outlet Port
  {277c481e-61ae-4559-b761-dbf14c63ad1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c1b613e-ae33-4994-b343-f79297b53914}, !- Handle
  {277c481e-61ae-4559-b761-dbf14c63ad1f}, !- Source Object
  12,                                     !- Outlet Port
  {4e55687b-fbbd-4895-bd76-6b07f282b188}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3eb27e8c-b8f3-46a8-a510-bb5e5cd23e22}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {4243d98e-13f9-4726-be6e-11bac013eba3}, !- Availability Schedule
  {0d0d1bf9-0647-460f-8062-2b4b59b46c86}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {199bb205-4be3-4159-ab40-b2c035817467}, !- Supply Side Inlet Node Name
  {88938303-740b-43a3-8449-900661aad948}, !- Demand Side Outlet Node Name
  {ad8298ea-3abf-457c-a063-26a8ba648622}, !- Demand Side Inlet Node A
  {bab87c15-a139-4051-944c-b11c24bfdd98}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {723cf3cc-d07d-4f01-9337-26a15f60aa0f}, !- Demand Mixer Name
  {db50b213-a71c-4491-82f9-742087979dae}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1008fffe-a39c-4f31-9b49-a51904ecd6f9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {199bb205-4be3-4159-ab40-b2c035817467}, !- Inlet Port
  {617abd83-6dc0-4f4b-ae96-9f0590a8cfe1}; !- Outlet Port

OS:Node,
  {2fb64661-de1d-45ff-b75d-0308a4f75698}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {8309d0da-f1be-40b0-8f91-d35932d60ca6}, !- Inlet Port
  {bab87c15-a139-4051-944c-b11c24bfdd98}; !- Outlet Port

OS:Connection,
  {199bb205-4be3-4159-ab40-b2c035817467}, !- Handle
  {3eb27e8c-b8f3-46a8-a510-bb5e5cd23e22}, !- Source Object
  9,                                      !- Outlet Port
  {1008fffe-a39c-4f31-9b49-a51904ecd6f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bab87c15-a139-4051-944c-b11c24bfdd98}, !- Handle
  {2fb64661-de1d-45ff-b75d-0308a4f75698}, !- Source Object
  3,                                      !- Outlet Port
  {3eb27e8c-b8f3-46a8-a510-bb5e5cd23e22}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {50bbc9d4-5acd-4abd-8378-80bb05f9c9bf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {ad8298ea-3abf-457c-a063-26a8ba648622}, !- Inlet Port
  {4276da0f-1b10-42ce-b81c-13b2eeaff5b1}; !- Outlet Port

OS:Node,
  {a79c302c-a75e-4318-a956-3353a757cf99}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {0cd41ee5-20ac-4203-8053-f2a04e1e361e}, !- Inlet Port
  {88938303-740b-43a3-8449-900661aad948}; !- Outlet Port

OS:Node,
  {9ddc2a65-13d6-40f1-a84e-e73ebe8a5777}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59 Outlet Air Node, !- Name
  {0a106cec-eece-4c89-bda6-39b17e430d76}, !- Inlet Port
  {fa4141c2-5ebb-4a1e-8eb5-3970a81533a4}; !- Outlet Port

OS:Connection,
  {ad8298ea-3abf-457c-a063-26a8ba648622}, !- Handle
  {3eb27e8c-b8f3-46a8-a510-bb5e5cd23e22}, !- Source Object
  11,                                     !- Outlet Port
  {50bbc9d4-5acd-4abd-8378-80bb05f9c9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88938303-740b-43a3-8449-900661aad948}, !- Handle
  {a79c302c-a75e-4318-a956-3353a757cf99}, !- Source Object
  3,                                      !- Outlet Port
  {3eb27e8c-b8f3-46a8-a510-bb5e5cd23e22}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {db50b213-a71c-4491-82f9-742087979dae}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {4276da0f-1b10-42ce-b81c-13b2eeaff5b1}, !- Inlet Node Name
  {7dc651b8-00a9-4e39-a46a-64c70d054e6c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {723cf3cc-d07d-4f01-9337-26a15f60aa0f}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {0cd41ee5-20ac-4203-8053-f2a04e1e361e}, !- Outlet Node Name
  {2fcfe907-ac5f-4692-93a2-8f61644df535}; !- Inlet Node Name 1

OS:Connection,
  {4276da0f-1b10-42ce-b81c-13b2eeaff5b1}, !- Handle
  {50bbc9d4-5acd-4abd-8378-80bb05f9c9bf}, !- Source Object
  3,                                      !- Outlet Port
  {db50b213-a71c-4491-82f9-742087979dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cd41ee5-20ac-4203-8053-f2a04e1e361e}, !- Handle
  {723cf3cc-d07d-4f01-9337-26a15f60aa0f}, !- Source Object
  2,                                      !- Outlet Port
  {a79c302c-a75e-4318-a956-3353a757cf99}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8a1249a9-5e4d-4057-836e-ed7f44c4e7b2}, !- Handle
  {3eb27e8c-b8f3-46a8-a510-bb5e5cd23e22}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0d0d1bf9-0647-460f-8062-2b4b59b46c86}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {a3dc9909-7612-47aa-a68e-62b380f2e12f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2821607e-36ac-4f04-afce-460a5ee44c47}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c0fb2237-465f-4e13-89d3-ac8411d1d815}, !- Air Inlet Node Name
  {8309d0da-f1be-40b0-8f91-d35932d60ca6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {2aa171e9-3532-4b43-94c5-03bca59e5e6b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 282kBtu/hr 8.39EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {0401b853-7aa1-414b-9df6-58b6deb380c3}, !- Air Inlet Node Name
  {48382c16-7ed6-423d-91a9-0950552329bc}, !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {0d24ef9d-a4c5-4d1b-bbfb-d76b4e4ffc83}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e4381a12-28b2-4cd3-a157-6b3aaa82086b}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {036adcc5-b3f5-4256-b83e-53b132abda38}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d652b4a-b339-42b6-94ac-6cbee9f67e11}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {68819b86-7088-4e61-a943-cbd0f1d8799b}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {195982ee-e6e0-4cab-ba2d-3eb7dbaa4053}, !- Handle
  Coil Heating Electric 62,               !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7541a8e8-1489-4a62-9aa4-96b36949e3d2}, !- Air Inlet Node Name
  {de96a21a-6466-4b3f-9a64-bce0dfdcdbed}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {a89f7fb9-0613-44da-a807-269f6a70d6d4}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4243d98e-13f9-4726-be6e-11bac013eba3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f719a695-6f9b-4f50-a8c8-5a0987287780}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f719a695-6f9b-4f50-a8c8-5a0987287780}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {404c4ffc-fa7c-446a-80ed-7e900b317738}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {a89f7fb9-0613-44da-a807-269f6a70d6d4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6788c39d-d26f-4b9d-bc0c-e9b2dc7bacc7}, !- Mixed Air Node Name
  {75f71027-c52e-4060-a676-69e2c5d9481d}, !- Outdoor Air Stream Node Name
  {ce62a1d1-bb03-42ef-adf2-12b6404942bb}, !- Relief Air Stream Node Name
  {617abd83-6dc0-4f4b-ae96-9f0590a8cfe1}; !- Return Air Stream Node Name

OS:Node,
  {00410a76-bbfc-41f9-b23e-9e6211f9cf23}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {75f71027-c52e-4060-a676-69e2c5d9481d}; !- Outlet Port

OS:Connection,
  {75f71027-c52e-4060-a676-69e2c5d9481d}, !- Handle
  {00410a76-bbfc-41f9-b23e-9e6211f9cf23}, !- Source Object
  3,                                      !- Outlet Port
  {404c4ffc-fa7c-446a-80ed-7e900b317738}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {753f280f-53f2-47d4-9c90-d1d77ca9eef9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {ce62a1d1-bb03-42ef-adf2-12b6404942bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce62a1d1-bb03-42ef-adf2-12b6404942bb}, !- Handle
  {404c4ffc-fa7c-446a-80ed-7e900b317738}, !- Source Object
  7,                                      !- Outlet Port
  {753f280f-53f2-47d4-9c90-d1d77ca9eef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8309d0da-f1be-40b0-8f91-d35932d60ca6}, !- Handle
  {2821607e-36ac-4f04-afce-460a5ee44c47}, !- Source Object
  9,                                      !- Outlet Port
  {2fb64661-de1d-45ff-b75d-0308a4f75698}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aecb3452-77b9-4a1b-be88-a371daa97de1}, !- Handle
  Coil Heating Electric 62 Outlet Air Node, !- Name
  {de96a21a-6466-4b3f-9a64-bce0dfdcdbed}, !- Inlet Port
  {c0fb2237-465f-4e13-89d3-ac8411d1d815}; !- Outlet Port

OS:Connection,
  {de96a21a-6466-4b3f-9a64-bce0dfdcdbed}, !- Handle
  {195982ee-e6e0-4cab-ba2d-3eb7dbaa4053}, !- Source Object
  6,                                      !- Outlet Port
  {aecb3452-77b9-4a1b-be88-a371daa97de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0fb2237-465f-4e13-89d3-ac8411d1d815}, !- Handle
  {aecb3452-77b9-4a1b-be88-a371daa97de1}, !- Source Object
  3,                                      !- Outlet Port
  {2821607e-36ac-4f04-afce-460a5ee44c47}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6a781249-763e-4e98-8f91-4dea0f452190}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 282kBtu/hr 8.39EER Outlet Air Node, !- Name
  {48382c16-7ed6-423d-91a9-0950552329bc}, !- Inlet Port
  {7541a8e8-1489-4a62-9aa4-96b36949e3d2}; !- Outlet Port

OS:Connection,
  {48382c16-7ed6-423d-91a9-0950552329bc}, !- Handle
  {2aa171e9-3532-4b43-94c5-03bca59e5e6b}, !- Source Object
  10,                                     !- Outlet Port
  {6a781249-763e-4e98-8f91-4dea0f452190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7541a8e8-1489-4a62-9aa4-96b36949e3d2}, !- Handle
  {6a781249-763e-4e98-8f91-4dea0f452190}, !- Source Object
  3,                                      !- Outlet Port
  {195982ee-e6e0-4cab-ba2d-3eb7dbaa4053}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {61f6fa20-7ef0-4fa2-adea-0fb14deb22bd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {6788c39d-d26f-4b9d-bc0c-e9b2dc7bacc7}, !- Inlet Port
  {0401b853-7aa1-414b-9df6-58b6deb380c3}; !- Outlet Port

OS:Connection,
  {617abd83-6dc0-4f4b-ae96-9f0590a8cfe1}, !- Handle
  {1008fffe-a39c-4f31-9b49-a51904ecd6f9}, !- Source Object
  3,                                      !- Outlet Port
  {404c4ffc-fa7c-446a-80ed-7e900b317738}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6788c39d-d26f-4b9d-bc0c-e9b2dc7bacc7}, !- Handle
  {404c4ffc-fa7c-446a-80ed-7e900b317738}, !- Source Object
  5,                                      !- Outlet Port
  {61f6fa20-7ef0-4fa2-adea-0fb14deb22bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0401b853-7aa1-414b-9df6-58b6deb380c3}, !- Handle
  {61f6fa20-7ef0-4fa2-adea-0fb14deb22bd}, !- Source Object
  3,                                      !- Outlet Port
  {2aa171e9-3532-4b43-94c5-03bca59e5e6b}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {76c4c518-d1ea-4ffa-87b5-d3d45ac25501}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {53442b09-c46d-4b4e-9aa1-72ea5327deae}, !- Control Zone Name
  {2fb64661-de1d-45ff-b75d-0308a4f75698}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e36b3777-3943-4000-909b-9b9c33f662cd}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {14d9043c-b2fa-4b7c-af34-30289e93c489}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {6bed3e3d-cf0d-4122-8b15-8e4a23d62f8d}, !- Air Inlet Node Name
  {0a106cec-eece-4c89-bda6-39b17e430d76}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e8aee5b9-34aa-44ce-b022-3f4f6c4a012d}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B Return Air Node, !- Name
  {18d81538-5931-4704-b911-76d6dfc679b0}, !- Inlet Port
  {2fcfe907-ac5f-4692-93a2-8f61644df535}; !- Outlet Port

OS:Connection,
  {fa4141c2-5ebb-4a1e-8eb5-3970a81533a4}, !- Handle
  {9ddc2a65-13d6-40f1-a84e-e73ebe8a5777}, !- Source Object
  3,                                      !- Outlet Port
  {ec35aab6-4e1f-4bef-8e00-4575eed88348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18d81538-5931-4704-b911-76d6dfc679b0}, !- Handle
  {49f57d12-6744-42f1-9557-adf3ddc9377f}, !- Source Object
  2,                                      !- Outlet Port
  {e8aee5b9-34aa-44ce-b022-3f4f6c4a012d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fcfe907-ac5f-4692-93a2-8f61644df535}, !- Handle
  {e8aee5b9-34aa-44ce-b022-3f4f6c4a012d}, !- Source Object
  3,                                      !- Outlet Port
  {723cf3cc-d07d-4f01-9337-26a15f60aa0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6279c01-8dc3-4028-b2c1-65769b86cf0e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59 Inlet Air Node, !- Name
  {7dc651b8-00a9-4e39-a46a-64c70d054e6c}, !- Inlet Port
  {6bed3e3d-cf0d-4122-8b15-8e4a23d62f8d}; !- Outlet Port

OS:Connection,
  {7dc651b8-00a9-4e39-a46a-64c70d054e6c}, !- Handle
  {db50b213-a71c-4491-82f9-742087979dae}, !- Source Object
  3,                                      !- Outlet Port
  {e6279c01-8dc3-4028-b2c1-65769b86cf0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bed3e3d-cf0d-4122-8b15-8e4a23d62f8d}, !- Handle
  {e6279c01-8dc3-4028-b2c1-65769b86cf0e}, !- Source Object
  3,                                      !- Outlet Port
  {14d9043c-b2fa-4b7c-af34-30289e93c489}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a106cec-eece-4c89-bda6-39b17e430d76}, !- Handle
  {14d9043c-b2fa-4b7c-af34-30289e93c489}, !- Source Object
  4,                                      !- Outlet Port
  {9ddc2a65-13d6-40f1-a84e-e73ebe8a5777}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {81a60b78-d508-4590-a59e-02be74a06449}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {d7dfaf9a-f4d1-4701-b16f-ae264cdfc3a5}, !- Availability Schedule
  {989489b2-832a-4c16-a2b4-fb581977503e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {96c838ce-db19-4995-a6ff-179dfe49fd2e}, !- Supply Side Inlet Node Name
  {d634b2c7-b6c0-4613-a5ad-30e5317f3769}, !- Demand Side Outlet Node Name
  {547358ea-e5d0-4356-b518-3700abd7cc31}, !- Demand Side Inlet Node A
  {9f04f2e3-9a2c-4fed-92f6-615621ce3215}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a160b2b9-60a3-4d44-9332-4e5c7ebacc83}, !- Demand Mixer Name
  {1a0e904b-ff42-4a4e-be16-04cd7be03a2d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a9a535c9-f802-4d20-94c0-bf94a0e44c7a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {96c838ce-db19-4995-a6ff-179dfe49fd2e}, !- Inlet Port
  {812088c3-dc95-4668-9215-f4d6414a0845}; !- Outlet Port

OS:Node,
  {2d937000-a4dd-4046-9f33-a6a0f286cb86}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {0dbcc634-796a-4392-9aa9-ddf53a6f9ecd}, !- Inlet Port
  {9f04f2e3-9a2c-4fed-92f6-615621ce3215}; !- Outlet Port

OS:Connection,
  {96c838ce-db19-4995-a6ff-179dfe49fd2e}, !- Handle
  {81a60b78-d508-4590-a59e-02be74a06449}, !- Source Object
  9,                                      !- Outlet Port
  {a9a535c9-f802-4d20-94c0-bf94a0e44c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f04f2e3-9a2c-4fed-92f6-615621ce3215}, !- Handle
  {2d937000-a4dd-4046-9f33-a6a0f286cb86}, !- Source Object
  3,                                      !- Outlet Port
  {81a60b78-d508-4590-a59e-02be74a06449}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8a225531-d70f-4696-8cd9-38910c3e9bac}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {547358ea-e5d0-4356-b518-3700abd7cc31}, !- Inlet Port
  {6dbe41d4-488e-4206-a4df-ef8ca785a288}; !- Outlet Port

OS:Node,
  {9a34ae99-ad1e-4faf-b636-882445a5ec39}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {c6cf6de9-9575-4b97-a885-72e2de76d313}, !- Inlet Port
  {d634b2c7-b6c0-4613-a5ad-30e5317f3769}; !- Outlet Port

OS:Node,
  {8da1a8ac-c087-41a3-9254-2c64d5cd2a87}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60 Outlet Air Node, !- Name
  {aea1de3b-a9c9-4b83-89a4-26b4c93bdf13}, !- Inlet Port
  {8e999a77-2a3c-4752-9c43-adbdec8638b0}; !- Outlet Port

OS:Connection,
  {547358ea-e5d0-4356-b518-3700abd7cc31}, !- Handle
  {81a60b78-d508-4590-a59e-02be74a06449}, !- Source Object
  11,                                     !- Outlet Port
  {8a225531-d70f-4696-8cd9-38910c3e9bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d634b2c7-b6c0-4613-a5ad-30e5317f3769}, !- Handle
  {9a34ae99-ad1e-4faf-b636-882445a5ec39}, !- Source Object
  3,                                      !- Outlet Port
  {81a60b78-d508-4590-a59e-02be74a06449}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1a0e904b-ff42-4a4e-be16-04cd7be03a2d}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {6dbe41d4-488e-4206-a4df-ef8ca785a288}, !- Inlet Node Name
  {d8c9c87f-2f79-492d-8321-e1cc83229c91}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a160b2b9-60a3-4d44-9332-4e5c7ebacc83}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {c6cf6de9-9575-4b97-a885-72e2de76d313}, !- Outlet Node Name
  {b6354077-eeb5-4c7f-851c-ee7c40aee1ac}; !- Inlet Node Name 1

OS:Connection,
  {6dbe41d4-488e-4206-a4df-ef8ca785a288}, !- Handle
  {8a225531-d70f-4696-8cd9-38910c3e9bac}, !- Source Object
  3,                                      !- Outlet Port
  {1a0e904b-ff42-4a4e-be16-04cd7be03a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6cf6de9-9575-4b97-a885-72e2de76d313}, !- Handle
  {a160b2b9-60a3-4d44-9332-4e5c7ebacc83}, !- Source Object
  2,                                      !- Outlet Port
  {9a34ae99-ad1e-4faf-b636-882445a5ec39}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2feea18e-fb94-4e10-b47e-05afb58143f4}, !- Handle
  {81a60b78-d508-4590-a59e-02be74a06449}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {989489b2-832a-4c16-a2b4-fb581977503e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {526d431c-0c8e-44cb-8c69-66be19562883}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {85e3dffe-cd96-410f-b5ad-a58f4247a1f5}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {36e7feda-c945-4334-a1e5-dd3bd883b6d8}, !- Air Inlet Node Name
  {0dbcc634-796a-4392-9aa9-ddf53a6f9ecd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {0abcaf96-2471-4a0c-9148-df20a2d2ba92}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 58kBtu/hr 14.0SEER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {f4bfbe65-2f0a-49f0-9ea8-4bd54752c594}, !- Air Inlet Node Name
  {66f55400-d534-48cd-bfb6-68ae34a39824}, !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {3d69db8e-73fe-43b0-b578-8625852993d5}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {65e4564d-c9b6-4344-9ae4-879c56017ce9}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {453d5f41-8eb9-4689-a2ea-3dac5e7de596}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {12cd406f-cd86-48f9-9382-a2eeab56cc34}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {829ab415-62a8-4c57-95c0-7214c63c66b5}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {0d00a374-7795-4068-9614-485d08ca9cea}, !- Handle
  Coil Heating Electric 63,               !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {00fe1e88-7929-48f7-a277-3a8fb18df3bb}, !- Air Inlet Node Name
  {a5bdcf91-9af0-4930-8124-1c8bdc5d1fcf}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {5e5ae643-ea25-431d-9d4d-8e7d7fcd1414}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d7dfaf9a-f4d1-4701-b16f-ae264cdfc3a5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b3a69910-9596-4f71-9935-0f1ae872461b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b3a69910-9596-4f71-9935-0f1ae872461b}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dc39947a-5fdf-43a2-88d8-2d8aec9c0464}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {5e5ae643-ea25-431d-9d4d-8e7d7fcd1414}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9d83d3f4-314b-4d72-9c48-79f54b4edf7a}, !- Mixed Air Node Name
  {92f218a3-2381-4775-8156-7eb94e79c4c8}, !- Outdoor Air Stream Node Name
  {ac82a815-030a-40a9-8142-11aabc587000}, !- Relief Air Stream Node Name
  {812088c3-dc95-4668-9215-f4d6414a0845}; !- Return Air Stream Node Name

OS:Node,
  {4d7dbd6f-8ebc-4bc5-b4cf-950dc50440ef}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {92f218a3-2381-4775-8156-7eb94e79c4c8}; !- Outlet Port

OS:Connection,
  {92f218a3-2381-4775-8156-7eb94e79c4c8}, !- Handle
  {4d7dbd6f-8ebc-4bc5-b4cf-950dc50440ef}, !- Source Object
  3,                                      !- Outlet Port
  {dc39947a-5fdf-43a2-88d8-2d8aec9c0464}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {658639e3-6c13-4a35-a8cb-0f5c7f464c8a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Relief Air Node, !- Name
  {ac82a815-030a-40a9-8142-11aabc587000}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac82a815-030a-40a9-8142-11aabc587000}, !- Handle
  {dc39947a-5fdf-43a2-88d8-2d8aec9c0464}, !- Source Object
  7,                                      !- Outlet Port
  {658639e3-6c13-4a35-a8cb-0f5c7f464c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dbcc634-796a-4392-9aa9-ddf53a6f9ecd}, !- Handle
  {85e3dffe-cd96-410f-b5ad-a58f4247a1f5}, !- Source Object
  9,                                      !- Outlet Port
  {2d937000-a4dd-4046-9f33-a6a0f286cb86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a18c6807-309b-4dcb-a776-a9cdc160bc29}, !- Handle
  Coil Heating Electric 63 Outlet Air Node, !- Name
  {a5bdcf91-9af0-4930-8124-1c8bdc5d1fcf}, !- Inlet Port
  {36e7feda-c945-4334-a1e5-dd3bd883b6d8}; !- Outlet Port

OS:Connection,
  {a5bdcf91-9af0-4930-8124-1c8bdc5d1fcf}, !- Handle
  {0d00a374-7795-4068-9614-485d08ca9cea}, !- Source Object
  6,                                      !- Outlet Port
  {a18c6807-309b-4dcb-a776-a9cdc160bc29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36e7feda-c945-4334-a1e5-dd3bd883b6d8}, !- Handle
  {a18c6807-309b-4dcb-a776-a9cdc160bc29}, !- Source Object
  3,                                      !- Outlet Port
  {85e3dffe-cd96-410f-b5ad-a58f4247a1f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1bbae217-ae81-4484-8e4a-b42d6c66f69f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 58kBtu/hr 14.0SEER Outlet Air Node, !- Name
  {66f55400-d534-48cd-bfb6-68ae34a39824}, !- Inlet Port
  {00fe1e88-7929-48f7-a277-3a8fb18df3bb}; !- Outlet Port

OS:Connection,
  {66f55400-d534-48cd-bfb6-68ae34a39824}, !- Handle
  {0abcaf96-2471-4a0c-9148-df20a2d2ba92}, !- Source Object
  10,                                     !- Outlet Port
  {1bbae217-ae81-4484-8e4a-b42d6c66f69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00fe1e88-7929-48f7-a277-3a8fb18df3bb}, !- Handle
  {1bbae217-ae81-4484-8e4a-b42d6c66f69f}, !- Source Object
  3,                                      !- Outlet Port
  {0d00a374-7795-4068-9614-485d08ca9cea}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {da056446-b087-4a09-9543-e86c240c35b7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {9d83d3f4-314b-4d72-9c48-79f54b4edf7a}, !- Inlet Port
  {f4bfbe65-2f0a-49f0-9ea8-4bd54752c594}; !- Outlet Port

OS:Connection,
  {812088c3-dc95-4668-9215-f4d6414a0845}, !- Handle
  {a9a535c9-f802-4d20-94c0-bf94a0e44c7a}, !- Source Object
  3,                                      !- Outlet Port
  {dc39947a-5fdf-43a2-88d8-2d8aec9c0464}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9d83d3f4-314b-4d72-9c48-79f54b4edf7a}, !- Handle
  {dc39947a-5fdf-43a2-88d8-2d8aec9c0464}, !- Source Object
  5,                                      !- Outlet Port
  {da056446-b087-4a09-9543-e86c240c35b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4bfbe65-2f0a-49f0-9ea8-4bd54752c594}, !- Handle
  {da056446-b087-4a09-9543-e86c240c35b7}, !- Source Object
  3,                                      !- Outlet Port
  {0abcaf96-2471-4a0c-9148-df20a2d2ba92}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a56d8196-3b4b-480a-a2b8-aea708f80959}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3155995c-af31-4ac8-b681-ff4ae53a528d}, !- Control Zone Name
  {2d937000-a4dd-4046-9f33-a6a0f286cb86}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3f7c9f4b-c6f3-4341-a599-5bc5355a619e}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ac7a42fa-3bcb-447b-95ec-73fe5d537ba8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {c84f4042-e16d-44ab-bc9d-b00a5e21391c}, !- Air Inlet Node Name
  {aea1de3b-a9c9-4b83-89a4-26b4c93bdf13}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0f70b855-0a80-40cb-8a1c-370018b51294}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {083e3637-34ce-49eb-903e-dcf93845f968}, !- Inlet Port
  {b6354077-eeb5-4c7f-851c-ee7c40aee1ac}; !- Outlet Port

OS:Connection,
  {8e999a77-2a3c-4752-9c43-adbdec8638b0}, !- Handle
  {8da1a8ac-c087-41a3-9254-2c64d5cd2a87}, !- Source Object
  3,                                      !- Outlet Port
  {e301de57-ad5d-462c-9385-7e1b15a7368a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {083e3637-34ce-49eb-903e-dcf93845f968}, !- Handle
  {09664c51-9e8e-4efb-80b8-1d7f6446e4bf}, !- Source Object
  2,                                      !- Outlet Port
  {0f70b855-0a80-40cb-8a1c-370018b51294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6354077-eeb5-4c7f-851c-ee7c40aee1ac}, !- Handle
  {0f70b855-0a80-40cb-8a1c-370018b51294}, !- Source Object
  3,                                      !- Outlet Port
  {a160b2b9-60a3-4d44-9332-4e5c7ebacc83}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e01edd6c-0952-4fab-ad96-b431db9d89b7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60 Inlet Air Node, !- Name
  {d8c9c87f-2f79-492d-8321-e1cc83229c91}, !- Inlet Port
  {c84f4042-e16d-44ab-bc9d-b00a5e21391c}; !- Outlet Port

OS:Connection,
  {d8c9c87f-2f79-492d-8321-e1cc83229c91}, !- Handle
  {1a0e904b-ff42-4a4e-be16-04cd7be03a2d}, !- Source Object
  3,                                      !- Outlet Port
  {e01edd6c-0952-4fab-ad96-b431db9d89b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c84f4042-e16d-44ab-bc9d-b00a5e21391c}, !- Handle
  {e01edd6c-0952-4fab-ad96-b431db9d89b7}, !- Source Object
  3,                                      !- Outlet Port
  {ac7a42fa-3bcb-447b-95ec-73fe5d537ba8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aea1de3b-a9c9-4b83-89a4-26b4c93bdf13}, !- Handle
  {ac7a42fa-3bcb-447b-95ec-73fe5d537ba8}, !- Source Object
  4,                                      !- Outlet Port
  {8da1a8ac-c087-41a3-9254-2c64d5cd2a87}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bd7ff222-2e78-4bda-ae2b-5c94d7945df6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {e6466648-acfc-41f2-a884-cb437b5b724f}, !- Availability Schedule
  {0158ec4b-f9b6-479e-abf6-b22ddb39ed66}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8543671f-ccd2-4d1b-b617-5b4694bf055e}, !- Supply Side Inlet Node Name
  {e143ba36-a2c9-4ca4-a6c4-a0feb330d085}, !- Demand Side Outlet Node Name
  {39b7bc7b-3235-407f-9a93-57d4f5bd0947}, !- Demand Side Inlet Node A
  {091c0165-15d8-4f5c-bb13-0af31e99ddf8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dbf7a2ac-5328-4851-ab0a-8a7a97169a11}, !- Demand Mixer Name
  {b4121d3f-d1c3-417e-9947-d1460d5ac332}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {09f02157-9c97-4082-9cd6-e065113427e3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {8543671f-ccd2-4d1b-b617-5b4694bf055e}, !- Inlet Port
  {b0ba174e-d28b-4f79-a32d-ddab432b0524}; !- Outlet Port

OS:Node,
  {9ca35abe-4037-4c10-b8e1-0db5cd7d96c6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {0495f235-0da2-41fd-bd00-18f94a7955fd}, !- Inlet Port
  {091c0165-15d8-4f5c-bb13-0af31e99ddf8}; !- Outlet Port

OS:Connection,
  {8543671f-ccd2-4d1b-b617-5b4694bf055e}, !- Handle
  {bd7ff222-2e78-4bda-ae2b-5c94d7945df6}, !- Source Object
  9,                                      !- Outlet Port
  {09f02157-9c97-4082-9cd6-e065113427e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091c0165-15d8-4f5c-bb13-0af31e99ddf8}, !- Handle
  {9ca35abe-4037-4c10-b8e1-0db5cd7d96c6}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ff222-2e78-4bda-ae2b-5c94d7945df6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {98b5fa95-4157-40e4-9a2c-d0d67f97b9da}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {39b7bc7b-3235-407f-9a93-57d4f5bd0947}, !- Inlet Port
  {0e61d7d1-6e18-4e12-b15c-451aff9e86d2}; !- Outlet Port

OS:Node,
  {21f795f8-fb45-4b56-b2a0-9db22158aeb8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {0d61f918-4fa2-4f9d-a385-ddd0c30477df}, !- Inlet Port
  {e143ba36-a2c9-4ca4-a6c4-a0feb330d085}; !- Outlet Port

OS:Node,
  {ccbd96bc-9955-4d6e-8062-af52b96b1b6e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61 Outlet Air Node, !- Name
  {b396d9ab-8842-4594-b985-7291bb6f47b7}, !- Inlet Port
  {b179307a-1bcd-43da-aaff-ead32954f4ab}; !- Outlet Port

OS:Connection,
  {39b7bc7b-3235-407f-9a93-57d4f5bd0947}, !- Handle
  {bd7ff222-2e78-4bda-ae2b-5c94d7945df6}, !- Source Object
  11,                                     !- Outlet Port
  {98b5fa95-4157-40e4-9a2c-d0d67f97b9da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e143ba36-a2c9-4ca4-a6c4-a0feb330d085}, !- Handle
  {21f795f8-fb45-4b56-b2a0-9db22158aeb8}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ff222-2e78-4bda-ae2b-5c94d7945df6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b4121d3f-d1c3-417e-9947-d1460d5ac332}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {0e61d7d1-6e18-4e12-b15c-451aff9e86d2}, !- Inlet Node Name
  {f14fee70-e0a9-40c5-a474-24288a8def9d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dbf7a2ac-5328-4851-ab0a-8a7a97169a11}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {0d61f918-4fa2-4f9d-a385-ddd0c30477df}, !- Outlet Node Name
  {ba10796e-8a3d-4f56-83ba-aeb8c720ec61}; !- Inlet Node Name 1

OS:Connection,
  {0e61d7d1-6e18-4e12-b15c-451aff9e86d2}, !- Handle
  {98b5fa95-4157-40e4-9a2c-d0d67f97b9da}, !- Source Object
  3,                                      !- Outlet Port
  {b4121d3f-d1c3-417e-9947-d1460d5ac332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d61f918-4fa2-4f9d-a385-ddd0c30477df}, !- Handle
  {dbf7a2ac-5328-4851-ab0a-8a7a97169a11}, !- Source Object
  2,                                      !- Outlet Port
  {21f795f8-fb45-4b56-b2a0-9db22158aeb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b4a54b4b-5462-47fd-9feb-6efb45dc7c1e}, !- Handle
  {bd7ff222-2e78-4bda-ae2b-5c94d7945df6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0158ec4b-f9b6-479e-abf6-b22ddb39ed66}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {3dea1c0f-e29f-4e1e-8272-fc06ffc87b81}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d1ce7f07-20c0-4429-99da-5e1da323d34d}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f34c91bb-bd4d-486a-b33b-6498147538d8}, !- Air Inlet Node Name
  {0495f235-0da2-41fd-bd00-18f94a7955fd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {d4b0a572-ed60-402f-abc5-857591de1fcb}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 71kBtu/hr 9.7EER, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {d55073b9-b85d-440b-a3d1-de0de01b1d1d}, !- Air Inlet Node Name
  {316c7a99-2f50-497c-98aa-b34ff109e0d1}, !- Air Outlet Node Name
  {dec02fe1-ac21-4226-91c1-9b1045f01144}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4a3575e4-c935-4db0-8fe1-391f72a442b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5b46ddb-a3bc-4b92-bb1c-1d0a0f84ca38}, !- Energy Input Ratio Function of Temperature Curve Name
  {31e2d860-88d9-4d44-96a6-cda8c917a9a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2bbc755d-3295-4ebb-ac7d-fe584e6ff8e7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {07f4a805-1620-4139-89ed-00e0501c1cc4}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c96e29fe-4dfb-45fc-aa2b-56c725ef120b}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {69fd5669-7845-4e91-b4b9-5e0d032fa081}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {982288fc-9be2-41ee-ac62-dd8d4cea7393}, !- Handle
  Curve Quadratic 122,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8ec26186-763f-405b-857c-9242361a8790}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {838cd7a5-df9d-4583-b5ee-553fcb2e4424}, !- Handle
  Coil Heating Electric 64,               !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {60f8330f-276e-4cc2-be85-05c76951df97}, !- Air Inlet Node Name
  {9f1cdb30-c401-485f-bf4e-fa9fb0a31892}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {efd03b8e-0126-4ec3-bd06-9a76cfba5b11}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e6466648-acfc-41f2-a884-cb437b5b724f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ddda7366-10e5-4ab7-89d0-32c00b67c745}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ddda7366-10e5-4ab7-89d0-32c00b67c745}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d45fe167-9802-47e7-981c-08ee5ee193c9}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {efd03b8e-0126-4ec3-bd06-9a76cfba5b11}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e1746fa3-644b-416a-85a1-64bd901ec514}, !- Mixed Air Node Name
  {37d2e7a3-acfc-4ad3-ad91-0f6d292f0010}, !- Outdoor Air Stream Node Name
  {de6ef70d-9304-4e2a-a183-af18b1fe1f95}, !- Relief Air Stream Node Name
  {b0ba174e-d28b-4f79-a32d-ddab432b0524}; !- Return Air Stream Node Name

OS:Node,
  {f38088ca-0ffe-4254-adc7-c96dc6fde12a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {37d2e7a3-acfc-4ad3-ad91-0f6d292f0010}; !- Outlet Port

OS:Connection,
  {37d2e7a3-acfc-4ad3-ad91-0f6d292f0010}, !- Handle
  {f38088ca-0ffe-4254-adc7-c96dc6fde12a}, !- Source Object
  3,                                      !- Outlet Port
  {d45fe167-9802-47e7-981c-08ee5ee193c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c4c7a28-e8e5-479b-88cb-4ddfe8d144d7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Relief Air Node, !- Name
  {de6ef70d-9304-4e2a-a183-af18b1fe1f95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de6ef70d-9304-4e2a-a183-af18b1fe1f95}, !- Handle
  {d45fe167-9802-47e7-981c-08ee5ee193c9}, !- Source Object
  7,                                      !- Outlet Port
  {1c4c7a28-e8e5-479b-88cb-4ddfe8d144d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0495f235-0da2-41fd-bd00-18f94a7955fd}, !- Handle
  {d1ce7f07-20c0-4429-99da-5e1da323d34d}, !- Source Object
  9,                                      !- Outlet Port
  {9ca35abe-4037-4c10-b8e1-0db5cd7d96c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f08226bb-80c9-4a3f-a7e3-197f410c43f5}, !- Handle
  Coil Heating Electric 64 Outlet Air Node, !- Name
  {9f1cdb30-c401-485f-bf4e-fa9fb0a31892}, !- Inlet Port
  {f34c91bb-bd4d-486a-b33b-6498147538d8}; !- Outlet Port

OS:Connection,
  {9f1cdb30-c401-485f-bf4e-fa9fb0a31892}, !- Handle
  {838cd7a5-df9d-4583-b5ee-553fcb2e4424}, !- Source Object
  6,                                      !- Outlet Port
  {f08226bb-80c9-4a3f-a7e3-197f410c43f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f34c91bb-bd4d-486a-b33b-6498147538d8}, !- Handle
  {f08226bb-80c9-4a3f-a7e3-197f410c43f5}, !- Source Object
  3,                                      !- Outlet Port
  {d1ce7f07-20c0-4429-99da-5e1da323d34d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1b0436d5-3e37-4f2c-aa90-39a1374dff22}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 71kBtu/hr 9.7EER Outlet Air Node, !- Name
  {316c7a99-2f50-497c-98aa-b34ff109e0d1}, !- Inlet Port
  {60f8330f-276e-4cc2-be85-05c76951df97}; !- Outlet Port

OS:Connection,
  {316c7a99-2f50-497c-98aa-b34ff109e0d1}, !- Handle
  {d4b0a572-ed60-402f-abc5-857591de1fcb}, !- Source Object
  10,                                     !- Outlet Port
  {1b0436d5-3e37-4f2c-aa90-39a1374dff22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f8330f-276e-4cc2-be85-05c76951df97}, !- Handle
  {1b0436d5-3e37-4f2c-aa90-39a1374dff22}, !- Source Object
  3,                                      !- Outlet Port
  {838cd7a5-df9d-4583-b5ee-553fcb2e4424}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0a08dbf4-be20-4f67-9429-f24999508901}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {e1746fa3-644b-416a-85a1-64bd901ec514}, !- Inlet Port
  {d55073b9-b85d-440b-a3d1-de0de01b1d1d}; !- Outlet Port

OS:Connection,
  {b0ba174e-d28b-4f79-a32d-ddab432b0524}, !- Handle
  {09f02157-9c97-4082-9cd6-e065113427e3}, !- Source Object
  3,                                      !- Outlet Port
  {d45fe167-9802-47e7-981c-08ee5ee193c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e1746fa3-644b-416a-85a1-64bd901ec514}, !- Handle
  {d45fe167-9802-47e7-981c-08ee5ee193c9}, !- Source Object
  5,                                      !- Outlet Port
  {0a08dbf4-be20-4f67-9429-f24999508901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d55073b9-b85d-440b-a3d1-de0de01b1d1d}, !- Handle
  {0a08dbf4-be20-4f67-9429-f24999508901}, !- Source Object
  3,                                      !- Outlet Port
  {d4b0a572-ed60-402f-abc5-857591de1fcb}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2442a2d1-5670-41a6-b711-b354eb52aea4}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {29c8f71b-6c8f-4490-92f6-b68cb73d8929}, !- Control Zone Name
  {9ca35abe-4037-4c10-b8e1-0db5cd7d96c6}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {34c78913-a54a-4f0a-a196-179c6422c9e4}, !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c813e8bf-f121-49bf-950d-2c9dd0f29397}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {06135857-4071-4612-8fef-4e296e92b1e0}, !- Availability Schedule Name
  {d296b645-2f96-4c65-91c8-47d76645350d}, !- Air Inlet Node Name
  {b396d9ab-8842-4594-b985-7291bb6f47b7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b6598723-bf22-4cac-869f-ab6f32e47a9e}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 4_SCH=B Return Air Node, !- Name
  {afa91b6b-6e19-4b5f-9312-e47e5d2bd8bd}, !- Inlet Port
  {ba10796e-8a3d-4f56-83ba-aeb8c720ec61}; !- Outlet Port

OS:Connection,
  {b179307a-1bcd-43da-aaff-ead32954f4ab}, !- Handle
  {ccbd96bc-9955-4d6e-8062-af52b96b1b6e}, !- Source Object
  3,                                      !- Outlet Port
  {9f525145-74c6-4d0e-9638-6d5677934eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afa91b6b-6e19-4b5f-9312-e47e5d2bd8bd}, !- Handle
  {2ca5bdc2-6eb9-46c3-8073-3e6fbbfcbc59}, !- Source Object
  2,                                      !- Outlet Port
  {b6598723-bf22-4cac-869f-ab6f32e47a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba10796e-8a3d-4f56-83ba-aeb8c720ec61}, !- Handle
  {b6598723-bf22-4cac-869f-ab6f32e47a9e}, !- Source Object
  3,                                      !- Outlet Port
  {dbf7a2ac-5328-4851-ab0a-8a7a97169a11}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2621a00b-5ecb-4ee1-9c55-f77530529685}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61 Inlet Air Node, !- Name
  {f14fee70-e0a9-40c5-a474-24288a8def9d}, !- Inlet Port
  {d296b645-2f96-4c65-91c8-47d76645350d}; !- Outlet Port

OS:Connection,
  {f14fee70-e0a9-40c5-a474-24288a8def9d}, !- Handle
  {b4121d3f-d1c3-417e-9947-d1460d5ac332}, !- Source Object
  3,                                      !- Outlet Port
  {2621a00b-5ecb-4ee1-9c55-f77530529685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d296b645-2f96-4c65-91c8-47d76645350d}, !- Handle
  {2621a00b-5ecb-4ee1-9c55-f77530529685}, !- Source Object
  3,                                      !- Outlet Port
  {c813e8bf-f121-49bf-950d-2c9dd0f29397}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b396d9ab-8842-4594-b985-7291bb6f47b7}, !- Handle
  {c813e8bf-f121-49bf-950d-2c9dd0f29397}, !- Source Object
  4,                                      !- Outlet Port
  {ccbd96bc-9955-4d6e-8062-af52b96b1b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {6695df54-3b54-4751-91aa-df435a6c3daa}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9540133c-d5e5-4f6e-82e6-6810728bc414}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3148defc-ad17-4c03-ad38-2e58ae6966ad}, !- Plant Side Inlet Node Name
  {45496194-f63c-4cf1-b0eb-e85e2bcdbb38}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d4985060-e8ee-4977-a8f0-8e5609262274}, !- Demand Side Inlet Node Name
  {7ab1faa5-2ae8-476e-a54b-be444b16a950}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {22747d39-dee0-446b-a7df-33544b15d7f2}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8641d439-9cda-42fb-ad35-82fb4fbe0ec9}, !- Demand Mixer Name
  {01f8195a-8cad-44d0-a319-c0ec3627c511}, !- Demand Splitter Name
  {68bbaee5-f673-4edd-9266-06d6174d08be}, !- Supply Mixer Name
  {7f98d542-ec96-4daa-84e6-b48c65440e58}; !- Supply Splitter Name

OS:Node,
  {09546e14-ce56-46d1-a147-1c7ba6d357cd}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {3148defc-ad17-4c03-ad38-2e58ae6966ad}, !- Inlet Port
  {0d69ee3c-d142-4d04-831a-ec21d5b1db67}; !- Outlet Port

OS:Node,
  {9540133c-d5e5-4f6e-82e6-6810728bc414}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {9ad8e9bb-86d9-4ea0-8bd5-ec4d4d064183}, !- Inlet Port
  {45496194-f63c-4cf1-b0eb-e85e2bcdbb38}; !- Outlet Port

OS:Node,
  {742b6d85-580f-4980-b2b3-918547e7eedd}, !- Handle
  894gal Electricity Water Heater - 603kBtu/hr 1 Therm Eff Supply Inlet Water Node, !- Name
  {9487559d-7de8-43cf-aaa4-4025b835c9e8}, !- Inlet Port
  {eca98d54-16db-4dc8-b94f-e50ef8b65f47}; !- Outlet Port

OS:Connector:Mixer,
  {68bbaee5-f673-4edd-9266-06d6174d08be}, !- Handle
  Connector Mixer 5,                      !- Name
  {df620d3f-85da-4abf-800c-45463ff23856}, !- Outlet Branch Name
  {cc4e709d-9723-4431-bc93-951bc65b26b3}, !- Inlet Branch Name 1
  {4e4ea529-50ba-4768-a0fb-77d414152c49}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7f98d542-ec96-4daa-84e6-b48c65440e58}, !- Handle
  Connector Splitter 5,                   !- Name
  {f16a6601-c344-488a-8ead-3909629591ca}, !- Inlet Branch Name
  {9487559d-7de8-43cf-aaa4-4025b835c9e8}, !- Outlet Branch Name 1
  {292a9104-0cf3-49c8-ad0c-4a87a9a22577}; !- Outlet Branch Name 2

OS:Connection,
  {3148defc-ad17-4c03-ad38-2e58ae6966ad}, !- Handle
