  {532f8df9-b370-423d-ac28-4ab651c4aafa}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc0e5d69-8e2e-49a8-9dd6-db6f8abfdf81}, !- Zone Air Inlet Port List
  {8ccdd932-1ed5-45eb-adfb-854b97b1f3a0}, !- Zone Air Exhaust Port List
  {12268edc-cf56-49cd-b809-3fc072b43182}, !- Zone Air Node Name
  {16c54ef5-0fd0-4e30-b833-2efecf0c2f26}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {53be5ab2-7f9a-4cdc-8f19-3926f306de1b}, !- Group Rendering Name
  {e70b912b-5822-4b21-b74d-48302c88e048}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2d14e7c-e2f6-451f-ae47-557b87555a16}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8 Zone Air Node, !- Name
  {12268edc-cf56-49cd-b809-3fc072b43182}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12268edc-cf56-49cd-b809-3fc072b43182}, !- Handle
  {532f8df9-b370-423d-ac28-4ab651c4aafa}, !- Source Object
  11,                                     !- Outlet Port
  {d2d14e7c-e2f6-451f-ae47-557b87555a16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc0e5d69-8e2e-49a8-9dd6-db6f8abfdf81}, !- Handle
  {532f8df9-b370-423d-ac28-4ab651c4aafa}, !- HVAC Component
  {71138381-8a84-4c69-979e-9805ca6180bd}; !- Port 1

OS:PortList,
  {8ccdd932-1ed5-45eb-adfb-854b97b1f3a0}, !- Handle
  {532f8df9-b370-423d-ac28-4ab651c4aafa}; !- HVAC Component

OS:PortList,
  {16c54ef5-0fd0-4e30-b833-2efecf0c2f26}, !- Handle
  {532f8df9-b370-423d-ac28-4ab651c4aafa}, !- HVAC Component
  {a4545d01-1c5f-4ce1-bccd-fee0ea4c6aec}; !- Port 1

OS:Sizing:Zone,
  {04392245-e36f-4b31-b5dc-bfa4559e8032}, !- Handle
  {532f8df9-b370-423d-ac28-4ab651c4aafa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d301afbc-ec93-41ab-a0c7-c8ffaf0a6ce6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8 Zone HVAC Equipment List, !- Name
  {532f8df9-b370-423d-ac28-4ab651c4aafa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43d1d2f5-add7-4127-a1a9-1b9135f343cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e00a4837-cd1f-4de0-8031-b5f8e20bdc3f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e70b912b-5822-4b21-b74d-48302c88e048}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 121, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39796d2a-3504-4062-9baa-69399d0a86e8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {141f5b20-0523-4ff4-9c58-023ef6734f3a}, !- Zone Air Inlet Port List
  {6b7c291e-e650-4dac-98ea-cb09d2b761d8}, !- Zone Air Exhaust Port List
  {0436968e-076c-40d4-99a8-815baac46f4d}, !- Zone Air Node Name
  {da629041-147a-4b77-8962-d62b93957167}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {551872c3-2237-4378-a78f-39393902339e}, !- Group Rendering Name
  {20c61b3c-6fba-46e6-911d-c2eebe10ba3c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ddf848f-f8c0-461e-9b52-3150e1abdb1d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9 Zone Air Node, !- Name
  {0436968e-076c-40d4-99a8-815baac46f4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0436968e-076c-40d4-99a8-815baac46f4d}, !- Handle
  {39796d2a-3504-4062-9baa-69399d0a86e8}, !- Source Object
  11,                                     !- Outlet Port
  {6ddf848f-f8c0-461e-9b52-3150e1abdb1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {141f5b20-0523-4ff4-9c58-023ef6734f3a}, !- Handle
  {39796d2a-3504-4062-9baa-69399d0a86e8}, !- HVAC Component
  {7186cdc3-9a7b-43b9-8e54-6ced0a1b797f}; !- Port 1

OS:PortList,
  {6b7c291e-e650-4dac-98ea-cb09d2b761d8}, !- Handle
  {39796d2a-3504-4062-9baa-69399d0a86e8}; !- HVAC Component

OS:PortList,
  {da629041-147a-4b77-8962-d62b93957167}, !- Handle
  {39796d2a-3504-4062-9baa-69399d0a86e8}, !- HVAC Component
  {b672814a-d8a7-47d4-97f5-01fe0f615e89}; !- Port 1

OS:Sizing:Zone,
  {d9676271-c63c-4824-ba64-dc04a6308f72}, !- Handle
  {39796d2a-3504-4062-9baa-69399d0a86e8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {344ee271-14c0-49b6-8068-6ce359208c52}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9 Zone HVAC Equipment List, !- Name
  {39796d2a-3504-4062-9baa-69399d0a86e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39473b3c-cf59-42a4-86da-54b84d035491}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b3a8fc70-aed7-4e7a-8c5f-c619b532f9b0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {20c61b3c-6fba-46e6-911d-c2eebe10ba3c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 122, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {22b593d3-1c29-40a7-baf5-11128dc269de}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e1415a5-4132-4f4f-a886-f55107d08d42}, !- Zone Air Inlet Port List
  {e81e56ab-1a2d-4b50-9253-786d1aaf538a}, !- Zone Air Exhaust Port List
  {3bb1be28-17a5-42be-9e77-761efe8af00a}, !- Zone Air Node Name
  {321023a0-689d-4c9b-af4a-5f7c9fb636a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {82badd4f-1c00-41c9-9f28-a57046194654}, !- Group Rendering Name
  {9b2a8bb2-ddf1-4368-bffc-164639b9e054}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ee7fed9-9d60-429f-8b30-1238e7618647}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10 Zone Air Node, !- Name
  {3bb1be28-17a5-42be-9e77-761efe8af00a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bb1be28-17a5-42be-9e77-761efe8af00a}, !- Handle
  {22b593d3-1c29-40a7-baf5-11128dc269de}, !- Source Object
  11,                                     !- Outlet Port
  {4ee7fed9-9d60-429f-8b30-1238e7618647}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e1415a5-4132-4f4f-a886-f55107d08d42}, !- Handle
  {22b593d3-1c29-40a7-baf5-11128dc269de}, !- HVAC Component
  {8ced9acd-fa66-455d-b760-5cb30dba6fff}; !- Port 1

OS:PortList,
  {e81e56ab-1a2d-4b50-9253-786d1aaf538a}, !- Handle
  {22b593d3-1c29-40a7-baf5-11128dc269de}; !- HVAC Component

OS:PortList,
  {321023a0-689d-4c9b-af4a-5f7c9fb636a6}, !- Handle
  {22b593d3-1c29-40a7-baf5-11128dc269de}, !- HVAC Component
  {b2f00836-8b67-494e-86e5-1beb82068764}; !- Port 1

OS:Sizing:Zone,
  {fe5f207c-8aad-497c-9b39-2b1279714d17}, !- Handle
  {22b593d3-1c29-40a7-baf5-11128dc269de}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d985ae90-681d-4d6b-b3be-608225716e3d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10 Zone HVAC Equipment List, !- Name
  {22b593d3-1c29-40a7-baf5-11128dc269de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3c6ce20-dd34-44d2-bccc-9bda73915de5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e3c08ed7-ddf5-4884-a302-d616a4535ec4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9b2a8bb2-ddf1-4368-bffc-164639b9e054}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 123, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a684c2f4-3732-494f-b1b4-2ef49aa6cde4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 11, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82061891-36df-4f32-8e75-60dd22100a52}, !- Zone Air Inlet Port List
  {708c743e-4e29-4f99-9cce-6b17932fc319}, !- Zone Air Exhaust Port List
  {a6352de5-55fe-4d10-aeba-de35a7d28fb7}, !- Zone Air Node Name
  {0047944b-10ad-4617-bc17-4799c65f6a5f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e08a6404-17f8-445d-b30c-a808b3da7117}, !- Group Rendering Name
  {195463ac-deb3-4248-9f6a-1f5a3bf604e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {603565b7-0934-4a81-a30f-ea2dcf121315}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 11 Zone Air Node, !- Name
  {a6352de5-55fe-4d10-aeba-de35a7d28fb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6352de5-55fe-4d10-aeba-de35a7d28fb7}, !- Handle
  {a684c2f4-3732-494f-b1b4-2ef49aa6cde4}, !- Source Object
  11,                                     !- Outlet Port
  {603565b7-0934-4a81-a30f-ea2dcf121315}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82061891-36df-4f32-8e75-60dd22100a52}, !- Handle
  {a684c2f4-3732-494f-b1b4-2ef49aa6cde4}, !- HVAC Component
  {c1b93e5e-bdcc-44a9-afcb-2953073fe954}; !- Port 1

OS:PortList,
  {708c743e-4e29-4f99-9cce-6b17932fc319}, !- Handle
  {a684c2f4-3732-494f-b1b4-2ef49aa6cde4}; !- HVAC Component

OS:PortList,
  {0047944b-10ad-4617-bc17-4799c65f6a5f}, !- Handle
  {a684c2f4-3732-494f-b1b4-2ef49aa6cde4}, !- HVAC Component
  {1f675fca-6a6a-4d44-8f6e-df6cd7d1363e}; !- Port 1

OS:Sizing:Zone,
  {1302debd-e661-4848-8884-e63dabe6a2bc}, !- Handle
  {a684c2f4-3732-494f-b1b4-2ef49aa6cde4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bfdaa187-c102-4f52-8908-af5b8e3800c2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 11 Zone HVAC Equipment List, !- Name
  {a684c2f4-3732-494f-b1b4-2ef49aa6cde4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {50559450-700b-480b-bcb8-7a66d809baab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {21efce0e-43c3-45d1-8a0f-b5acf8746ccd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {195463ac-deb3-4248-9f6a-1f5a3bf604e1}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 124, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a0910efe-cc8b-4c86-83b4-7f8e2dcdedcb}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 12, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18bf3249-55a5-4a65-8620-e8f4fd650b3d}, !- Zone Air Inlet Port List
  {e99d6120-7fca-46ae-827a-c73a67300b24}, !- Zone Air Exhaust Port List
  {9f0a5084-a88d-4fd3-9974-3843215a83aa}, !- Zone Air Node Name
  {1b7ec787-79d4-41bf-9f4e-866393a46096}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4487a07c-ba1d-479b-aa6b-ccea99aa3088}, !- Group Rendering Name
  {e2c8e5fa-8077-42d5-b35b-c63ef5652ae2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83a976fe-0644-48ee-ae08-df4e642de8b2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 12 Zone Air Node, !- Name
  {9f0a5084-a88d-4fd3-9974-3843215a83aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f0a5084-a88d-4fd3-9974-3843215a83aa}, !- Handle
  {a0910efe-cc8b-4c86-83b4-7f8e2dcdedcb}, !- Source Object
  11,                                     !- Outlet Port
  {83a976fe-0644-48ee-ae08-df4e642de8b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18bf3249-55a5-4a65-8620-e8f4fd650b3d}, !- Handle
  {a0910efe-cc8b-4c86-83b4-7f8e2dcdedcb}, !- HVAC Component
  {fdd59c32-1809-427a-b4fb-ec802d975585}; !- Port 1

OS:PortList,
  {e99d6120-7fca-46ae-827a-c73a67300b24}, !- Handle
  {a0910efe-cc8b-4c86-83b4-7f8e2dcdedcb}; !- HVAC Component

OS:PortList,
  {1b7ec787-79d4-41bf-9f4e-866393a46096}, !- Handle
  {a0910efe-cc8b-4c86-83b4-7f8e2dcdedcb}, !- HVAC Component
  {b3a0078d-8c6a-446b-b44b-1e5770a665b5}; !- Port 1

OS:Sizing:Zone,
  {854393f7-90e3-4c3a-8da3-10c43698fb66}, !- Handle
  {a0910efe-cc8b-4c86-83b4-7f8e2dcdedcb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {36f88ea1-547e-462f-bad5-a4f30769d44c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 12 Zone HVAC Equipment List, !- Name
  {a0910efe-cc8b-4c86-83b4-7f8e2dcdedcb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3318089a-bc37-45dd-a1f2-a0affda66268}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {347254b8-3609-4347-874b-5f4b411be5f5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e2c8e5fa-8077-42d5-b35b-c63ef5652ae2}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 125, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0134fecd-1401-4501-8021-d0ded0751b40}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d542046d-ef2b-4c79-9298-6394575c2b46}, !- Zone Air Inlet Port List
  {caf0d6bd-c9bb-4787-a2dc-11ce852c9c15}, !- Zone Air Exhaust Port List
  {c5d5963e-e500-41be-8ef1-797ebf556dd7}, !- Zone Air Node Name
  {a383ffed-8ddf-434a-9b5d-ef92f32a59c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fbf61731-4022-4987-becc-64ae986117da}, !- Group Rendering Name
  {5a08a357-9f9a-45b8-8fd2-919de84dda4b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {371fc3be-b57f-4b92-aa5d-49279e2a0e3a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 6 Zone Air Node, !- Name
  {c5d5963e-e500-41be-8ef1-797ebf556dd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5d5963e-e500-41be-8ef1-797ebf556dd7}, !- Handle
  {0134fecd-1401-4501-8021-d0ded0751b40}, !- Source Object
  11,                                     !- Outlet Port
  {371fc3be-b57f-4b92-aa5d-49279e2a0e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d542046d-ef2b-4c79-9298-6394575c2b46}, !- Handle
  {0134fecd-1401-4501-8021-d0ded0751b40}, !- HVAC Component
  {5e42f687-9e23-4608-9929-9124b2fa2833}; !- Port 1

OS:PortList,
  {caf0d6bd-c9bb-4787-a2dc-11ce852c9c15}, !- Handle
  {0134fecd-1401-4501-8021-d0ded0751b40}; !- HVAC Component

OS:PortList,
  {a383ffed-8ddf-434a-9b5d-ef92f32a59c1}, !- Handle
  {0134fecd-1401-4501-8021-d0ded0751b40}, !- HVAC Component
  {f2fd6989-6ea4-4a3c-8b4b-aea30f7d1c84}; !- Port 1

OS:Sizing:Zone,
  {eeaf4074-ce7e-4369-afb9-6c3423addb14}, !- Handle
  {0134fecd-1401-4501-8021-d0ded0751b40}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8499eb89-37d1-4f56-9f1d-c9ba6230ed44}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 6 Zone HVAC Equipment List, !- Name
  {0134fecd-1401-4501-8021-d0ded0751b40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a2b315c-f7a8-4a4e-894f-f77100f9a8b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d4b9f800-87c7-4914-8b44-1d839bf5c72d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5a08a357-9f9a-45b8-8fd2-919de84dda4b}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 126, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b2238b0e-e8a2-4212-947c-74f2a42f0e9a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf1681c3-79da-4e17-8b7e-39a06bf08d53}, !- Zone Air Inlet Port List
  {d3604b06-c2e1-4292-8751-8cddb4ae8095}, !- Zone Air Exhaust Port List
  {2fe7ece3-1a81-4f77-80ca-174f345df804}, !- Zone Air Node Name
  {dbad0f63-75d4-4826-aed1-d947f1f58dfd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {99a3bc1e-fcec-4a83-9f8f-e4db26a14b23}, !- Group Rendering Name
  {411025c2-013e-4ed6-83c0-abdd4359ed66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0660ce6-eeb7-4f6e-b12a-218cf0a844d3}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13 Zone Air Node, !- Name
  {2fe7ece3-1a81-4f77-80ca-174f345df804}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fe7ece3-1a81-4f77-80ca-174f345df804}, !- Handle
  {b2238b0e-e8a2-4212-947c-74f2a42f0e9a}, !- Source Object
  11,                                     !- Outlet Port
  {c0660ce6-eeb7-4f6e-b12a-218cf0a844d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf1681c3-79da-4e17-8b7e-39a06bf08d53}, !- Handle
  {b2238b0e-e8a2-4212-947c-74f2a42f0e9a}, !- HVAC Component
  {affc9d52-4933-491c-8247-be5d9a8547a4}; !- Port 1

OS:PortList,
  {d3604b06-c2e1-4292-8751-8cddb4ae8095}, !- Handle
  {b2238b0e-e8a2-4212-947c-74f2a42f0e9a}; !- HVAC Component

OS:PortList,
  {dbad0f63-75d4-4826-aed1-d947f1f58dfd}, !- Handle
  {b2238b0e-e8a2-4212-947c-74f2a42f0e9a}, !- HVAC Component
  {dbcbd338-0c7b-44fd-805b-972a08f69298}; !- Port 1

OS:Sizing:Zone,
  {1f381389-7e5e-4f25-9f7e-44dca2875810}, !- Handle
  {b2238b0e-e8a2-4212-947c-74f2a42f0e9a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6bda6554-9c07-42bf-a6bc-ca67b9257a11}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13 Zone HVAC Equipment List, !- Name
  {b2238b0e-e8a2-4212-947c-74f2a42f0e9a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {722db170-79cd-4c00-a00b-d037c7fa0d8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ce4a9a01-bd4f-4b23-8781-e5e5209f8bcd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {411025c2-013e-4ed6-83c0-abdd4359ed66}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 127, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {657ab804-e181-481d-92e0-f4c4315e49bd}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13f89b88-3cc0-497d-8814-fe3becf80b59}, !- Zone Air Inlet Port List
  {d0a8499f-3421-4d41-b3c4-22587f96319c}, !- Zone Air Exhaust Port List
  {6c4150e2-8ac3-40f6-98e4-f524b2456c5b}, !- Zone Air Node Name
  {56707fcf-1305-44f5-8908-6b68e75312ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d63aa34-ef46-4792-9c7a-c84506d878a6}, !- Group Rendering Name
  {54292113-6584-40c3-ace0-22fd761c0e7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9aefea82-1686-417f-bfba-f81fb6c34faf}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14 Zone Air Node, !- Name
  {6c4150e2-8ac3-40f6-98e4-f524b2456c5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c4150e2-8ac3-40f6-98e4-f524b2456c5b}, !- Handle
  {657ab804-e181-481d-92e0-f4c4315e49bd}, !- Source Object
  11,                                     !- Outlet Port
  {9aefea82-1686-417f-bfba-f81fb6c34faf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13f89b88-3cc0-497d-8814-fe3becf80b59}, !- Handle
  {657ab804-e181-481d-92e0-f4c4315e49bd}, !- HVAC Component
  {c0524cfe-a622-4ed1-816c-df9b6f88969c}; !- Port 1

OS:PortList,
  {d0a8499f-3421-4d41-b3c4-22587f96319c}, !- Handle
  {657ab804-e181-481d-92e0-f4c4315e49bd}; !- HVAC Component

OS:PortList,
  {56707fcf-1305-44f5-8908-6b68e75312ba}, !- Handle
  {657ab804-e181-481d-92e0-f4c4315e49bd}, !- HVAC Component
  {8292a5a1-ae8b-4158-9017-4e94322fd6d7}; !- Port 1

OS:Sizing:Zone,
  {e4173c0c-eb6f-4037-8d17-4bd1b9180bc8}, !- Handle
  {657ab804-e181-481d-92e0-f4c4315e49bd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b5cc7b56-f2f0-4348-86bd-5e4f755173c4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14 Zone HVAC Equipment List, !- Name
  {657ab804-e181-481d-92e0-f4c4315e49bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25e52e9d-347c-4d6b-b262-613b84651346}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a2b90bfa-9cbc-4e00-894d-07d3e3ba54cc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {54292113-6584-40c3-ace0-22fd761c0e7f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 128, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0dada861-2472-409c-9a46-eeca6630f8b0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b04ddf5e-bd7a-4c11-8621-132b7d1dd74c}, !- Zone Air Inlet Port List
  {e54e674d-8b51-47bf-8486-8c639157bb85}, !- Zone Air Exhaust Port List
  {b8b731a8-5a8e-4bbf-9c5c-7a02d78879b7}, !- Zone Air Node Name
  {afb4e64c-c8d7-4260-87dd-fae29fdaf853}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {648dafc1-c2bc-4406-b860-288b721a9213}, !- Group Rendering Name
  {f1ce98cf-9b6c-415c-aa3c-41393db0edcd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf26de52-c823-4dee-8658-93d6fad2b104}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7 Zone Air Node, !- Name
  {b8b731a8-5a8e-4bbf-9c5c-7a02d78879b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8b731a8-5a8e-4bbf-9c5c-7a02d78879b7}, !- Handle
  {0dada861-2472-409c-9a46-eeca6630f8b0}, !- Source Object
  11,                                     !- Outlet Port
  {cf26de52-c823-4dee-8658-93d6fad2b104}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b04ddf5e-bd7a-4c11-8621-132b7d1dd74c}, !- Handle
  {0dada861-2472-409c-9a46-eeca6630f8b0}, !- HVAC Component
  {806fa062-ca1a-4c5b-8d07-9525cb3d02ff}; !- Port 1

OS:PortList,
  {e54e674d-8b51-47bf-8486-8c639157bb85}, !- Handle
  {0dada861-2472-409c-9a46-eeca6630f8b0}; !- HVAC Component

OS:PortList,
  {afb4e64c-c8d7-4260-87dd-fae29fdaf853}, !- Handle
  {0dada861-2472-409c-9a46-eeca6630f8b0}, !- HVAC Component
  {82868e17-afa6-4fb9-90be-6cc9f2db6a5e}; !- Port 1

OS:Sizing:Zone,
  {838ad3f5-76d0-4c56-80b4-8a99db6b250f}, !- Handle
  {0dada861-2472-409c-9a46-eeca6630f8b0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e3562a8b-5dd9-4610-849f-13de2339f589}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7 Zone HVAC Equipment List, !- Name
  {0dada861-2472-409c-9a46-eeca6630f8b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf06e65e-878a-49d9-94b2-8072d4610693}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {79935e55-e7b3-444b-84ac-06d34b7dbfd7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f1ce98cf-9b6c-415c-aa3c-41393db0edcd}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 129, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dcf1ee2a-5f1e-460a-bcda-60cd033149a9}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63f4e4c4-621e-45ea-9884-4671a16e03e9}, !- Zone Air Inlet Port List
  {acd9e675-9ef4-4c62-ad97-29f19c31bf1d}, !- Zone Air Exhaust Port List
  {86760130-e6ff-4740-9896-c49b9194e798}, !- Zone Air Node Name
  {94d26db9-b223-4432-84e0-0ef193e44292}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3802fa93-1cdc-4718-8b2a-30f756d8fccd}, !- Group Rendering Name
  {64d3a88c-1b25-40b0-bf83-ba741da0c2f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cf60c96-95c9-4ad9-811c-a94c7fdbcf3a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15 Zone Air Node, !- Name
  {86760130-e6ff-4740-9896-c49b9194e798}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86760130-e6ff-4740-9896-c49b9194e798}, !- Handle
  {dcf1ee2a-5f1e-460a-bcda-60cd033149a9}, !- Source Object
  11,                                     !- Outlet Port
  {4cf60c96-95c9-4ad9-811c-a94c7fdbcf3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63f4e4c4-621e-45ea-9884-4671a16e03e9}, !- Handle
  {dcf1ee2a-5f1e-460a-bcda-60cd033149a9}, !- HVAC Component
  {e635d071-34c2-4c7f-8e01-c4e3e187690b}; !- Port 1

OS:PortList,
  {acd9e675-9ef4-4c62-ad97-29f19c31bf1d}, !- Handle
  {dcf1ee2a-5f1e-460a-bcda-60cd033149a9}; !- HVAC Component

OS:PortList,
  {94d26db9-b223-4432-84e0-0ef193e44292}, !- Handle
  {dcf1ee2a-5f1e-460a-bcda-60cd033149a9}, !- HVAC Component
  {58bda473-dfa3-41cd-a34e-7986a726bf4f}; !- Port 1

OS:Sizing:Zone,
  {43a9dc0f-a10b-44a6-9049-aa960db5f04c}, !- Handle
  {dcf1ee2a-5f1e-460a-bcda-60cd033149a9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {678a9331-c9db-4d23-9ad7-6b2f2e63223f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15 Zone HVAC Equipment List, !- Name
  {dcf1ee2a-5f1e-460a-bcda-60cd033149a9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db935b64-47b6-4b64-b1e9-efe05020de4d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6f57f5b3-d203-4c53-a1c9-7d431267e6ca}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {64d3a88c-1b25-40b0-bf83-ba741da0c2f4}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 130, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {28af503c-dd15-4e45-9dab-61b2aab1a58e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5c3ed09-e923-4d91-8b58-04b1a0f205da}, !- Zone Air Inlet Port List
  {dcb252b4-ca85-47a8-9e42-c4cc36c568ae}, !- Zone Air Exhaust Port List
  {7dd3f49f-e8b3-44ad-949e-73a8e8bbf1e3}, !- Zone Air Node Name
  {2553ba79-5d43-47ad-83aa-48e5baf63716}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ef3ba9c4-9971-4e83-a9bf-5decf45112ea}, !- Group Rendering Name
  {c68aabae-4254-4595-af32-e9dd7e2a9809}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ead03bce-c919-4b14-b130-d28bd490306c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16 Zone Air Node, !- Name
  {7dd3f49f-e8b3-44ad-949e-73a8e8bbf1e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dd3f49f-e8b3-44ad-949e-73a8e8bbf1e3}, !- Handle
  {28af503c-dd15-4e45-9dab-61b2aab1a58e}, !- Source Object
  11,                                     !- Outlet Port
  {ead03bce-c919-4b14-b130-d28bd490306c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5c3ed09-e923-4d91-8b58-04b1a0f205da}, !- Handle
  {28af503c-dd15-4e45-9dab-61b2aab1a58e}, !- HVAC Component
  {7acc1df4-d1bb-40d5-b3a3-ee91156bd23b}; !- Port 1

OS:PortList,
  {dcb252b4-ca85-47a8-9e42-c4cc36c568ae}, !- Handle
  {28af503c-dd15-4e45-9dab-61b2aab1a58e}; !- HVAC Component

OS:PortList,
  {2553ba79-5d43-47ad-83aa-48e5baf63716}, !- Handle
  {28af503c-dd15-4e45-9dab-61b2aab1a58e}, !- HVAC Component
  {55e879d0-bdef-4557-b0c7-467ceb9f72e1}; !- Port 1

OS:Sizing:Zone,
  {805b9c49-7fca-4947-9f8c-07938c8b076b}, !- Handle
  {28af503c-dd15-4e45-9dab-61b2aab1a58e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {65ca15d7-44cc-41bf-a493-d879f06d3e05}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16 Zone HVAC Equipment List, !- Name
  {28af503c-dd15-4e45-9dab-61b2aab1a58e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {617aa384-6cf2-45c9-bc11-c236f399a56f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fd4c8e4c-da73-4d52-a970-e1c0b5331412}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c68aabae-4254-4595-af32-e9dd7e2a9809}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 131, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {06f0342a-a069-437d-abfa-67ed4e834eaf}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2a56078-af00-49c0-a013-6076f99841f7}, !- Zone Air Inlet Port List
  {d42f5965-8e65-4096-8094-f9a5f0630243}, !- Zone Air Exhaust Port List
  {6a1f6cb3-3e05-4c7e-9cb6-5af961d4a58c}, !- Zone Air Node Name
  {84be4c02-3580-4f85-af05-0952e593695e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1fc0cd7c-eb7c-44db-a67a-8662446edfd8}, !- Group Rendering Name
  {8865d064-d23b-4f80-9ec2-b86f3885fe23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e30e8aff-f9c5-4ad4-91ad-da16ce27719e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17 Zone Air Node, !- Name
  {6a1f6cb3-3e05-4c7e-9cb6-5af961d4a58c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a1f6cb3-3e05-4c7e-9cb6-5af961d4a58c}, !- Handle
  {06f0342a-a069-437d-abfa-67ed4e834eaf}, !- Source Object
  11,                                     !- Outlet Port
  {e30e8aff-f9c5-4ad4-91ad-da16ce27719e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2a56078-af00-49c0-a013-6076f99841f7}, !- Handle
  {06f0342a-a069-437d-abfa-67ed4e834eaf}, !- HVAC Component
  {de13ba9e-bdda-4956-8024-c2e39b06ffd5}; !- Port 1

OS:PortList,
  {d42f5965-8e65-4096-8094-f9a5f0630243}, !- Handle
  {06f0342a-a069-437d-abfa-67ed4e834eaf}; !- HVAC Component

OS:PortList,
  {84be4c02-3580-4f85-af05-0952e593695e}, !- Handle
  {06f0342a-a069-437d-abfa-67ed4e834eaf}, !- HVAC Component
  {a16f46ed-254c-448e-ad6e-02eca9d2442f}; !- Port 1

OS:Sizing:Zone,
  {6aa5fd3e-45cc-46cb-bac4-fc71563579c0}, !- Handle
  {06f0342a-a069-437d-abfa-67ed4e834eaf}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b6009d5c-fed2-4664-a079-290fa32b6780}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17 Zone HVAC Equipment List, !- Name
  {06f0342a-a069-437d-abfa-67ed4e834eaf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68e2cf3c-b1a1-4176-8a02-0d673e1c34cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {187afd36-8a3f-42e3-b604-6205c8c40d42}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8865d064-d23b-4f80-9ec2-b86f3885fe23}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 132, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8dcb6a91-9425-4999-a466-078b15583c9f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1945a44e-2312-4655-ae39-b1397cc8e071}, !- Zone Air Inlet Port List
  {211277ea-2070-4d1d-b2a5-a9a013cd2309}, !- Zone Air Exhaust Port List
  {44a7d6a7-221e-4727-b017-b1fb04fa6ea2}, !- Zone Air Node Name
  {7ab4f183-5eb7-4bb0-90c1-ea588ff6bec5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7819c9a7-7686-4f0a-a97d-01ca773a0dc7}, !- Group Rendering Name
  {df520dbe-e424-43d9-9d44-4092f254620d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {992e6f60-e2e4-4507-bc36-567cca6c8e34}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18 Zone Air Node, !- Name
  {44a7d6a7-221e-4727-b017-b1fb04fa6ea2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44a7d6a7-221e-4727-b017-b1fb04fa6ea2}, !- Handle
  {8dcb6a91-9425-4999-a466-078b15583c9f}, !- Source Object
  11,                                     !- Outlet Port
  {992e6f60-e2e4-4507-bc36-567cca6c8e34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1945a44e-2312-4655-ae39-b1397cc8e071}, !- Handle
  {8dcb6a91-9425-4999-a466-078b15583c9f}, !- HVAC Component
  {f7e9755d-2158-406f-a93d-7bda73db9e70}; !- Port 1

OS:PortList,
  {211277ea-2070-4d1d-b2a5-a9a013cd2309}, !- Handle
  {8dcb6a91-9425-4999-a466-078b15583c9f}; !- HVAC Component

OS:PortList,
  {7ab4f183-5eb7-4bb0-90c1-ea588ff6bec5}, !- Handle
  {8dcb6a91-9425-4999-a466-078b15583c9f}, !- HVAC Component
  {30529424-06f3-4aaa-a092-c1563be3db60}; !- Port 1

OS:Sizing:Zone,
  {ff381919-1ead-454a-8f73-e4cb19439dc1}, !- Handle
  {8dcb6a91-9425-4999-a466-078b15583c9f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {09dff7c7-2fe5-428f-8185-0e298bde954c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18 Zone HVAC Equipment List, !- Name
  {8dcb6a91-9425-4999-a466-078b15583c9f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e07d3c3-c527-4af6-b89b-dcfbaadbe0c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5e2ff3a0-8976-460f-858a-598925ae0d91}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {df520dbe-e424-43d9-9d44-4092f254620d}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 133, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {52f39ac2-f168-497d-a05d-eb61cee898fa}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78300f12-eb00-44cd-a406-cc3cf2403b0f}, !- Zone Air Inlet Port List
  {f42a895d-ddfc-48b7-afd9-91cc01c1eb10}, !- Zone Air Exhaust Port List
  {95a7a135-b324-4ef3-87d1-754303470b56}, !- Zone Air Node Name
  {726375dd-257b-47ad-90ff-fb11cd4a270c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c50a797-b82b-4945-89b2-af3d01fcf9a4}, !- Group Rendering Name
  {7e37174f-694c-4d24-8833-98edcc6afdd0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4350dc49-61d9-4ce7-8f5b-ac331b376ef2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19 Zone Air Node, !- Name
  {95a7a135-b324-4ef3-87d1-754303470b56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95a7a135-b324-4ef3-87d1-754303470b56}, !- Handle
  {52f39ac2-f168-497d-a05d-eb61cee898fa}, !- Source Object
  11,                                     !- Outlet Port
  {4350dc49-61d9-4ce7-8f5b-ac331b376ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78300f12-eb00-44cd-a406-cc3cf2403b0f}, !- Handle
  {52f39ac2-f168-497d-a05d-eb61cee898fa}, !- HVAC Component
  {305ce83b-cb77-48f3-a557-abb2230e8a82}; !- Port 1

OS:PortList,
  {f42a895d-ddfc-48b7-afd9-91cc01c1eb10}, !- Handle
  {52f39ac2-f168-497d-a05d-eb61cee898fa}; !- HVAC Component

OS:PortList,
  {726375dd-257b-47ad-90ff-fb11cd4a270c}, !- Handle
  {52f39ac2-f168-497d-a05d-eb61cee898fa}, !- HVAC Component
  {0b91c947-8c2c-462f-96d4-a791d322ad9d}; !- Port 1

OS:Sizing:Zone,
  {9a1ff3a4-ccef-4298-8375-453487dddd86}, !- Handle
  {52f39ac2-f168-497d-a05d-eb61cee898fa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {360ac8ed-e7b9-444f-a1a8-32767b7e0a5e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19 Zone HVAC Equipment List, !- Name
  {52f39ac2-f168-497d-a05d-eb61cee898fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b733e74f-7b6a-487f-82ea-7f9107542ed2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fe678d28-11b9-4e53-9ca0-489f7d416e81}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7e37174f-694c-4d24-8833-98edcc6afdd0}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 134, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6115f9c3-15a2-4479-a4a1-4203ceffb68e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fef1331-50af-42a8-803f-b2b9e46a0b90}, !- Zone Air Inlet Port List
  {9360ef64-5776-45c0-9adf-b1193ea85958}, !- Zone Air Exhaust Port List
  {e63573e3-01d2-4c3b-9190-7777284dae03}, !- Zone Air Node Name
  {198841b0-5b6c-474a-a7f1-c8a28877c28b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d7824495-2fdb-4f82-837a-11b36217b205}, !- Group Rendering Name
  {9f154c7f-ae0a-4d66-a211-1e7c25e4cd50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e80a6fa-a277-4303-9139-65396c021b4e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20 Zone Air Node, !- Name
  {e63573e3-01d2-4c3b-9190-7777284dae03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e63573e3-01d2-4c3b-9190-7777284dae03}, !- Handle
  {6115f9c3-15a2-4479-a4a1-4203ceffb68e}, !- Source Object
  11,                                     !- Outlet Port
  {0e80a6fa-a277-4303-9139-65396c021b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fef1331-50af-42a8-803f-b2b9e46a0b90}, !- Handle
  {6115f9c3-15a2-4479-a4a1-4203ceffb68e}, !- HVAC Component
  {87e6feec-b4bd-4ba6-9326-5fbba8c18fa9}; !- Port 1

OS:PortList,
  {9360ef64-5776-45c0-9adf-b1193ea85958}, !- Handle
  {6115f9c3-15a2-4479-a4a1-4203ceffb68e}; !- HVAC Component

OS:PortList,
  {198841b0-5b6c-474a-a7f1-c8a28877c28b}, !- Handle
  {6115f9c3-15a2-4479-a4a1-4203ceffb68e}, !- HVAC Component
  {3c180808-1be8-415c-bf26-db4704750e4b}; !- Port 1

OS:Sizing:Zone,
  {5cdb1d8f-e3a7-456b-ba39-776f1b1c7b6b}, !- Handle
  {6115f9c3-15a2-4479-a4a1-4203ceffb68e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {19bd0eda-8709-48fe-87fc-8511621f11b6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20 Zone HVAC Equipment List, !- Name
  {6115f9c3-15a2-4479-a4a1-4203ceffb68e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a3ded39-27e0-44ea-9691-4f3ce603494e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4c43613e-0fd0-4640-a360-a344da8f47ae}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9f154c7f-ae0a-4d66-a211-1e7c25e4cd50}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 135, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8a83cca8-1d8c-497d-b72a-d3f1990aef6b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37e003cf-2226-406d-b49f-6cf9f496272f}, !- Zone Air Inlet Port List
  {c0417926-ae66-4b26-a574-66bbd3d7b7d9}, !- Zone Air Exhaust Port List
  {bd2af8a2-f106-4ba1-bf0c-b99c79ec53e1}, !- Zone Air Node Name
  {f2e0a887-45da-4228-9502-5b3016b6d81d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fd3a8d2f-6b53-43f2-bee8-10bd91f98100}, !- Group Rendering Name
  {9c266adf-8b2d-4e0c-a6fc-90c914b00cfe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4912df97-6ac9-4527-aa15-07dac60481a9}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21 Zone Air Node, !- Name
  {bd2af8a2-f106-4ba1-bf0c-b99c79ec53e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd2af8a2-f106-4ba1-bf0c-b99c79ec53e1}, !- Handle
  {8a83cca8-1d8c-497d-b72a-d3f1990aef6b}, !- Source Object
  11,                                     !- Outlet Port
  {4912df97-6ac9-4527-aa15-07dac60481a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37e003cf-2226-406d-b49f-6cf9f496272f}, !- Handle
  {8a83cca8-1d8c-497d-b72a-d3f1990aef6b}, !- HVAC Component
  {71fb829f-2eb3-4e92-ae27-7113bafe5569}; !- Port 1

OS:PortList,
  {c0417926-ae66-4b26-a574-66bbd3d7b7d9}, !- Handle
  {8a83cca8-1d8c-497d-b72a-d3f1990aef6b}; !- HVAC Component

OS:PortList,
  {f2e0a887-45da-4228-9502-5b3016b6d81d}, !- Handle
  {8a83cca8-1d8c-497d-b72a-d3f1990aef6b}, !- HVAC Component
  {8871353e-a261-4f4a-8588-65bd5816ede8}; !- Port 1

OS:Sizing:Zone,
  {174a5595-73f9-41b9-a366-0cba9f1da530}, !- Handle
  {8a83cca8-1d8c-497d-b72a-d3f1990aef6b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {37fa4126-6d66-407a-b7e7-10d6b980c231}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21 Zone HVAC Equipment List, !- Name
  {8a83cca8-1d8c-497d-b72a-d3f1990aef6b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {57254b55-c352-4f89-9eb4-95f523e383ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a4b97e86-07bf-487e-abc3-12d08c445e83}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9c266adf-8b2d-4e0c-a6fc-90c914b00cfe}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 136, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {44697863-8317-45ca-88c9-f3e813202a69}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2da97aca-3e16-4093-bf48-3612ad88a74f}, !- Zone Air Inlet Port List
  {12a5ff38-f45d-4bbd-9000-5a103b5c0f71}, !- Zone Air Exhaust Port List
  {9bd19abd-0f33-4dc2-ad91-f7e6ab8dc868}, !- Zone Air Node Name
  {9762af5c-253d-461a-bb01-e0bcdd179d8e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a73f34c-ba12-4c93-bd1e-7022646e6b29}, !- Group Rendering Name
  {18a7a305-9fa2-4b49-8450-e714b0563844}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fabd908-8367-4059-9d30-a8812a75d880}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22 Zone Air Node, !- Name
  {9bd19abd-0f33-4dc2-ad91-f7e6ab8dc868}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bd19abd-0f33-4dc2-ad91-f7e6ab8dc868}, !- Handle
  {44697863-8317-45ca-88c9-f3e813202a69}, !- Source Object
  11,                                     !- Outlet Port
  {2fabd908-8367-4059-9d30-a8812a75d880}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2da97aca-3e16-4093-bf48-3612ad88a74f}, !- Handle
  {44697863-8317-45ca-88c9-f3e813202a69}, !- HVAC Component
  {53c3d5fc-323b-4c8e-b9c5-aa397ac46837}; !- Port 1

OS:PortList,
  {12a5ff38-f45d-4bbd-9000-5a103b5c0f71}, !- Handle
  {44697863-8317-45ca-88c9-f3e813202a69}; !- HVAC Component

OS:PortList,
  {9762af5c-253d-461a-bb01-e0bcdd179d8e}, !- Handle
  {44697863-8317-45ca-88c9-f3e813202a69}, !- HVAC Component
  {0635300f-a028-4c3d-8127-e6c9e8ca10dd}; !- Port 1

OS:Sizing:Zone,
  {fb84350f-503c-46c8-afb1-8f2799f0a931}, !- Handle
  {44697863-8317-45ca-88c9-f3e813202a69}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {30f9f562-deda-4367-8e90-365a2270f1fd}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22 Zone HVAC Equipment List, !- Name
  {44697863-8317-45ca-88c9-f3e813202a69}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d9dbfc7c-2d86-4a5a-980b-af0fc590c177}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d6fc6843-910d-43cb-9db1-2a9aa01ee284}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {18a7a305-9fa2-4b49-8450-e714b0563844}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 137, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {98899ada-8e8b-41d9-9a0e-84f9ff5b5877}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f11d964d-b749-45e7-9269-c8a11ca6225e}, !- Zone Air Inlet Port List
  {dbca8994-c6e8-436c-9ee4-331543dd0441}, !- Zone Air Exhaust Port List
  {2747dcd0-9200-404b-8d5b-3ef994bd8897}, !- Zone Air Node Name
  {ed0420b4-0ca9-40f6-99f3-b20d9521d0cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e6208522-249a-419a-9d7d-27920a945fe4}, !- Group Rendering Name
  {a5f168f2-1742-4a6c-b422-98095fe0e628}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2058b26-c1ae-4bc2-ad83-25b34e275de8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23 Zone Air Node, !- Name
  {2747dcd0-9200-404b-8d5b-3ef994bd8897}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2747dcd0-9200-404b-8d5b-3ef994bd8897}, !- Handle
  {98899ada-8e8b-41d9-9a0e-84f9ff5b5877}, !- Source Object
  11,                                     !- Outlet Port
  {a2058b26-c1ae-4bc2-ad83-25b34e275de8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f11d964d-b749-45e7-9269-c8a11ca6225e}, !- Handle
  {98899ada-8e8b-41d9-9a0e-84f9ff5b5877}, !- HVAC Component
  {83df55e2-ed53-4063-8007-e74946d7cf5b}; !- Port 1

OS:PortList,
  {dbca8994-c6e8-436c-9ee4-331543dd0441}, !- Handle
  {98899ada-8e8b-41d9-9a0e-84f9ff5b5877}; !- HVAC Component

OS:PortList,
  {ed0420b4-0ca9-40f6-99f3-b20d9521d0cb}, !- Handle
  {98899ada-8e8b-41d9-9a0e-84f9ff5b5877}, !- HVAC Component
  {f364b002-9a8f-40b3-9407-1d424b9f8e9c}; !- Port 1

OS:Sizing:Zone,
  {5358c1d8-0cb0-4714-889a-597c5e7db85c}, !- Handle
  {98899ada-8e8b-41d9-9a0e-84f9ff5b5877}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {63e8462a-b976-4944-98d5-2e779af084e4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23 Zone HVAC Equipment List, !- Name
  {98899ada-8e8b-41d9-9a0e-84f9ff5b5877}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {57546cba-6c05-401b-b70a-837f001fd660}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d85fd39b-f681-4c1f-854b-a75e6d2d4898}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a5f168f2-1742-4a6c-b422-98095fe0e628}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 138, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {60ee8b60-a2a9-4fe9-9cbf-6fa0972cb28d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fd38f9a-0530-4f86-8c19-4e29d68c0891}, !- Zone Air Inlet Port List
  {8ad70036-0a2e-44db-b7c2-481a5531b7a7}, !- Zone Air Exhaust Port List
  {4378dddd-eec8-40b2-80ee-049cc436b4cb}, !- Zone Air Node Name
  {c453ccc2-bbfd-4da8-b138-490d1c084d2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d22698cd-dcbb-466b-8490-bab1a6db285e}, !- Group Rendering Name
  {da71b8a3-3d4d-4f56-82c0-22a9d21a39d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24e76e9b-0ef7-47ba-aa3c-c85941686ae0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24 Zone Air Node, !- Name
  {4378dddd-eec8-40b2-80ee-049cc436b4cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4378dddd-eec8-40b2-80ee-049cc436b4cb}, !- Handle
  {60ee8b60-a2a9-4fe9-9cbf-6fa0972cb28d}, !- Source Object
  11,                                     !- Outlet Port
  {24e76e9b-0ef7-47ba-aa3c-c85941686ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fd38f9a-0530-4f86-8c19-4e29d68c0891}, !- Handle
  {60ee8b60-a2a9-4fe9-9cbf-6fa0972cb28d}, !- HVAC Component
  {aeb507ec-f4b6-435c-89fb-4553f26f82d4}; !- Port 1

OS:PortList,
  {8ad70036-0a2e-44db-b7c2-481a5531b7a7}, !- Handle
  {60ee8b60-a2a9-4fe9-9cbf-6fa0972cb28d}; !- HVAC Component

OS:PortList,
  {c453ccc2-bbfd-4da8-b138-490d1c084d2c}, !- Handle
  {60ee8b60-a2a9-4fe9-9cbf-6fa0972cb28d}, !- HVAC Component
  {103763ff-14f9-408d-a9c7-b903a7c63719}; !- Port 1

OS:Sizing:Zone,
  {171b58ad-c8f3-4bb7-bd6d-19649242c547}, !- Handle
  {60ee8b60-a2a9-4fe9-9cbf-6fa0972cb28d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {babc3dac-9730-4c2e-9df8-b2cf4a0b5b37}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24 Zone HVAC Equipment List, !- Name
  {60ee8b60-a2a9-4fe9-9cbf-6fa0972cb28d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8659822-ce8a-4f46-8bdf-ba7b9501850e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0db9c036-8e8f-4ca3-9499-014a49ebc426}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {da71b8a3-3d4d-4f56-82c0-22a9d21a39d9}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 139, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {46f1ef6a-3d6a-4c29-a964-c2e6b693f1ec}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfc33044-f667-46d7-97ce-73b84cc25d20}, !- Zone Air Inlet Port List
  {e2cbf969-a533-4535-b5be-ca879182facc}, !- Zone Air Exhaust Port List
  {76d659c9-bfb3-47ef-bddf-7c3916c124cc}, !- Zone Air Node Name
  {05dc59f1-c51a-4557-8959-0cd726591c63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f882ba8-9aaf-4823-8e6a-fe9ff0b092b1}, !- Group Rendering Name
  {246b7752-ffa5-4c9a-b5e6-4575678fdcdf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {693bf8f1-8891-49fc-a5c2-6f430e3d7427}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25 Zone Air Node, !- Name
  {76d659c9-bfb3-47ef-bddf-7c3916c124cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76d659c9-bfb3-47ef-bddf-7c3916c124cc}, !- Handle
  {46f1ef6a-3d6a-4c29-a964-c2e6b693f1ec}, !- Source Object
  11,                                     !- Outlet Port
  {693bf8f1-8891-49fc-a5c2-6f430e3d7427}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfc33044-f667-46d7-97ce-73b84cc25d20}, !- Handle
  {46f1ef6a-3d6a-4c29-a964-c2e6b693f1ec}, !- HVAC Component
  {a49e18e4-6e85-463c-a009-f2e62e11be4f}; !- Port 1

OS:PortList,
  {e2cbf969-a533-4535-b5be-ca879182facc}, !- Handle
  {46f1ef6a-3d6a-4c29-a964-c2e6b693f1ec}; !- HVAC Component

OS:PortList,
  {05dc59f1-c51a-4557-8959-0cd726591c63}, !- Handle
  {46f1ef6a-3d6a-4c29-a964-c2e6b693f1ec}, !- HVAC Component
  {bc01d048-d2b9-4cc6-86be-d35bb4b27c89}; !- Port 1

OS:Sizing:Zone,
  {1d51d32e-abc4-41bf-82a3-2d5aae65008e}, !- Handle
  {46f1ef6a-3d6a-4c29-a964-c2e6b693f1ec}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ed4b5633-1696-4f81-8d4b-27a88545d02d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25 Zone HVAC Equipment List, !- Name
  {46f1ef6a-3d6a-4c29-a964-c2e6b693f1ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a843972-4d93-4853-b03f-2d5daeb23a35}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f03bbc9e-688e-40dc-9841-be5da62a3ed3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {246b7752-ffa5-4c9a-b5e6-4575678fdcdf}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 140, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2ced6f43-4a6c-4703-aae8-f5398484ee92}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60ead068-49dc-4daa-93a9-e4bab5cbe5a6}, !- Zone Air Inlet Port List
  {cebdc8fa-2e3b-4190-bea6-276eb72b4f0f}, !- Zone Air Exhaust Port List
  {4d8f0373-6a89-4757-bcb7-4882d8392daf}, !- Zone Air Node Name
  {eb332c84-57f1-45ea-bcaf-f730426de723}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7380c1ee-b75c-402b-807f-a6b68e17b8ce}, !- Group Rendering Name
  {391a05b7-8656-477c-8ae9-fa2fd7d955a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4da53e71-ea21-4e03-ad7a-9d497531a2d8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26 Zone Air Node, !- Name
  {4d8f0373-6a89-4757-bcb7-4882d8392daf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d8f0373-6a89-4757-bcb7-4882d8392daf}, !- Handle
  {2ced6f43-4a6c-4703-aae8-f5398484ee92}, !- Source Object
  11,                                     !- Outlet Port
  {4da53e71-ea21-4e03-ad7a-9d497531a2d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60ead068-49dc-4daa-93a9-e4bab5cbe5a6}, !- Handle
  {2ced6f43-4a6c-4703-aae8-f5398484ee92}, !- HVAC Component
  {edaf3fdc-b4df-4dc1-bcf7-6bc37658934d}; !- Port 1

OS:PortList,
  {cebdc8fa-2e3b-4190-bea6-276eb72b4f0f}, !- Handle
  {2ced6f43-4a6c-4703-aae8-f5398484ee92}; !- HVAC Component

OS:PortList,
  {eb332c84-57f1-45ea-bcaf-f730426de723}, !- Handle
  {2ced6f43-4a6c-4703-aae8-f5398484ee92}, !- HVAC Component
  {6423bdcd-6464-4c1b-8954-fa733f0135f6}; !- Port 1

OS:Sizing:Zone,
  {961e206d-ab95-4818-b009-2f52e57db48a}, !- Handle
  {2ced6f43-4a6c-4703-aae8-f5398484ee92}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0b352566-07f5-4082-977f-9041b904e776}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26 Zone HVAC Equipment List, !- Name
  {2ced6f43-4a6c-4703-aae8-f5398484ee92}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {49dfc8ce-db32-43c0-a1d5-7ab8e69e0a54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {223affba-63c9-44a1-9451-2f07af4642bb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {391a05b7-8656-477c-8ae9-fa2fd7d955a9}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 141, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0248d6db-9952-4358-ab83-47dd8acf12b8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7be7530f-b7ca-4696-b12b-35045db8932b}, !- Zone Air Inlet Port List
  {4c4ab4c0-b78a-4b5e-8b7d-29212e3f9968}, !- Zone Air Exhaust Port List
  {7a8f125b-d6ab-4def-a6f9-07872e68ca67}, !- Zone Air Node Name
  {10fc5eaf-8bb2-4ab3-a069-5bd82eb88947}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c20452cc-5c3b-4f9f-8985-2cb53a82b3ab}, !- Group Rendering Name
  {e1e56bda-95da-43b4-b8f5-5e8306eeb895}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2553b4ec-1089-43c1-a366-57801490f55f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27 Zone Air Node, !- Name
  {7a8f125b-d6ab-4def-a6f9-07872e68ca67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a8f125b-d6ab-4def-a6f9-07872e68ca67}, !- Handle
  {0248d6db-9952-4358-ab83-47dd8acf12b8}, !- Source Object
  11,                                     !- Outlet Port
  {2553b4ec-1089-43c1-a366-57801490f55f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7be7530f-b7ca-4696-b12b-35045db8932b}, !- Handle
  {0248d6db-9952-4358-ab83-47dd8acf12b8}, !- HVAC Component
  {3901e2aa-00fa-4d40-b266-2b0bab7fae98}; !- Port 1

OS:PortList,
  {4c4ab4c0-b78a-4b5e-8b7d-29212e3f9968}, !- Handle
  {0248d6db-9952-4358-ab83-47dd8acf12b8}; !- HVAC Component

OS:PortList,
  {10fc5eaf-8bb2-4ab3-a069-5bd82eb88947}, !- Handle
  {0248d6db-9952-4358-ab83-47dd8acf12b8}, !- HVAC Component
  {1c26d74e-5b2a-446f-8871-c81cdf371559}; !- Port 1

OS:Sizing:Zone,
  {f0f64b3d-bd77-46e4-b67d-b37d03e64e36}, !- Handle
  {0248d6db-9952-4358-ab83-47dd8acf12b8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d1a8d6ad-24da-4283-b0f8-febc4c2d6871}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27 Zone HVAC Equipment List, !- Name
  {0248d6db-9952-4358-ab83-47dd8acf12b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7406e6f1-bf23-4a44-9f3f-95231e6bc984}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {26f5b78a-2a9a-4c24-b399-60e3bde488f0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e1e56bda-95da-43b4-b8f5-5e8306eeb895}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 142, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6d3de166-7e35-49db-afab-d064d85e8ef5}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e08c62a9-4c0f-4678-acd0-b83bd20396b8}, !- Zone Air Inlet Port List
  {d58c969d-dbb3-4562-8fe9-9ad39bf7664e}, !- Zone Air Exhaust Port List
  {4a3d0d66-45c9-43a6-8ab2-c084af2b6427}, !- Zone Air Node Name
  {97ca3054-4234-454a-9414-9ef7b23badde}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {190abe3e-d848-489a-a3c2-6f33c4d199f4}, !- Group Rendering Name
  {e1f9b90b-5742-4771-a050-b82d1946d7aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c7fe257-33a3-4bdd-bfef-e8b2d1b17ea8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28 Zone Air Node, !- Name
  {4a3d0d66-45c9-43a6-8ab2-c084af2b6427}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a3d0d66-45c9-43a6-8ab2-c084af2b6427}, !- Handle
  {6d3de166-7e35-49db-afab-d064d85e8ef5}, !- Source Object
  11,                                     !- Outlet Port
  {3c7fe257-33a3-4bdd-bfef-e8b2d1b17ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e08c62a9-4c0f-4678-acd0-b83bd20396b8}, !- Handle
  {6d3de166-7e35-49db-afab-d064d85e8ef5}, !- HVAC Component
  {84574b2e-d701-4a1e-859d-882079594682}; !- Port 1

OS:PortList,
  {d58c969d-dbb3-4562-8fe9-9ad39bf7664e}, !- Handle
  {6d3de166-7e35-49db-afab-d064d85e8ef5}; !- HVAC Component

OS:PortList,
  {97ca3054-4234-454a-9414-9ef7b23badde}, !- Handle
  {6d3de166-7e35-49db-afab-d064d85e8ef5}, !- HVAC Component
  {431b6689-685d-4849-b0d4-0242f9b49fca}; !- Port 1

OS:Sizing:Zone,
  {a68ed30a-c5c1-4bc7-9718-297c85ca78d9}, !- Handle
  {6d3de166-7e35-49db-afab-d064d85e8ef5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {41dd9b59-6893-452b-9a03-b3d6cfc672ac}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28 Zone HVAC Equipment List, !- Name
  {6d3de166-7e35-49db-afab-d064d85e8ef5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39b3ffb6-b66d-4311-9190-a5a63494de5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {147831cb-1ae4-4f9c-a72e-0f5faf9d20eb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e1f9b90b-5742-4771-a050-b82d1946d7aa}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 143, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0f4d8acc-47f5-405c-8a2c-68ae827f0944}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b96538b9-64d4-4556-b00e-a3b3676cd56e}, !- Zone Air Inlet Port List
  {bf9d6c43-fea7-49ce-adaf-2a0f5640ce72}, !- Zone Air Exhaust Port List
  {f152e690-d7d4-458f-96bb-f3795636fb65}, !- Zone Air Node Name
  {2a4b62fc-bf78-4e6d-9400-f9f9407849d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f49f20f0-5a70-4b77-ad29-7581ebbc5356}, !- Group Rendering Name
  {b47c4eb7-62b2-4a40-8fc5-9d5b07d8c5ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76144191-7745-4edc-9d13-9f266e0340a2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29 Zone Air Node, !- Name
  {f152e690-d7d4-458f-96bb-f3795636fb65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f152e690-d7d4-458f-96bb-f3795636fb65}, !- Handle
  {0f4d8acc-47f5-405c-8a2c-68ae827f0944}, !- Source Object
  11,                                     !- Outlet Port
  {76144191-7745-4edc-9d13-9f266e0340a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b96538b9-64d4-4556-b00e-a3b3676cd56e}, !- Handle
  {0f4d8acc-47f5-405c-8a2c-68ae827f0944}, !- HVAC Component
  {a94e868d-47f1-4e0e-9e2b-c7d674e48aae}; !- Port 1

OS:PortList,
  {bf9d6c43-fea7-49ce-adaf-2a0f5640ce72}, !- Handle
  {0f4d8acc-47f5-405c-8a2c-68ae827f0944}; !- HVAC Component

OS:PortList,
  {2a4b62fc-bf78-4e6d-9400-f9f9407849d0}, !- Handle
  {0f4d8acc-47f5-405c-8a2c-68ae827f0944}, !- HVAC Component
  {04bf9419-8965-4c0e-a4fd-a5c790119db5}; !- Port 1

OS:Sizing:Zone,
  {95ae8f56-fd15-471e-b21d-3c41cd3e3758}, !- Handle
  {0f4d8acc-47f5-405c-8a2c-68ae827f0944}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9993549b-1489-4937-a859-894276aff35e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29 Zone HVAC Equipment List, !- Name
  {0f4d8acc-47f5-405c-8a2c-68ae827f0944}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c06edef-dc1e-4ff6-9fe6-a1d16dd538bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4b49bad4-cd26-4169-b77f-29a97b0eaf11}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b47c4eb7-62b2-4a40-8fc5-9d5b07d8c5ea}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 144, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2160596d-1ec5-446c-b453-f60632cc898b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {491cfd71-0b79-4fa3-897e-eb83315399ad}, !- Zone Air Inlet Port List
  {ae27d8f2-f39a-4d0b-aa14-4638415af977}, !- Zone Air Exhaust Port List
  {f1c9b9fa-f8ad-42fa-959c-7b8508280b29}, !- Zone Air Node Name
  {f651a2f2-a520-464a-a071-690c54d0113f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {345d071f-45e6-4c63-aa53-4425dd1c1ab1}, !- Group Rendering Name
  {188867a9-4f9a-4b42-ab8c-4be33e34a568}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27c86aa1-c42c-411e-933a-750127a0804d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30 Zone Air Node, !- Name
  {f1c9b9fa-f8ad-42fa-959c-7b8508280b29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1c9b9fa-f8ad-42fa-959c-7b8508280b29}, !- Handle
  {2160596d-1ec5-446c-b453-f60632cc898b}, !- Source Object
  11,                                     !- Outlet Port
  {27c86aa1-c42c-411e-933a-750127a0804d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {491cfd71-0b79-4fa3-897e-eb83315399ad}, !- Handle
  {2160596d-1ec5-446c-b453-f60632cc898b}, !- HVAC Component
  {8615be99-d109-484a-9a50-c23bbfbf9279}; !- Port 1

OS:PortList,
  {ae27d8f2-f39a-4d0b-aa14-4638415af977}, !- Handle
  {2160596d-1ec5-446c-b453-f60632cc898b}; !- HVAC Component

OS:PortList,
  {f651a2f2-a520-464a-a071-690c54d0113f}, !- Handle
  {2160596d-1ec5-446c-b453-f60632cc898b}, !- HVAC Component
  {329ea38f-49c0-4dcc-b113-c258cc9ec5d5}; !- Port 1

OS:Sizing:Zone,
  {dede7d27-cdf1-4ccb-938d-8a394ec4c0c0}, !- Handle
  {2160596d-1ec5-446c-b453-f60632cc898b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6e44ea15-15bb-4cd4-8741-de9846b80ac1}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30 Zone HVAC Equipment List, !- Name
  {2160596d-1ec5-446c-b453-f60632cc898b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {289360b9-dec8-47e7-8366-5dc45db875df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fb7d942e-064d-4120-8c54-9c30732d982b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {188867a9-4f9a-4b42-ab8c-4be33e34a568}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 145, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e7f608c8-1967-4908-9a41-1bbf96e8a884}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd82e6e9-f4a5-4707-874f-74a8ca2b1aa1}, !- Zone Air Inlet Port List
  {ee24c32d-22b7-42f3-b778-ce77a38965cc}, !- Zone Air Exhaust Port List
  {89748aab-7791-413a-b6fd-0ef147305a9e}, !- Zone Air Node Name
  {a05882d0-84ff-447a-a096-33dd2286df7b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f101adfc-27f7-4150-b36e-010fb60fbeea}, !- Group Rendering Name
  {2c4bafb1-a2a9-4e47-847f-ef709ed7a27d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97d7baf6-acbd-4519-913a-860cd91e0941}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8 Zone Air Node, !- Name
  {89748aab-7791-413a-b6fd-0ef147305a9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89748aab-7791-413a-b6fd-0ef147305a9e}, !- Handle
  {e7f608c8-1967-4908-9a41-1bbf96e8a884}, !- Source Object
  11,                                     !- Outlet Port
  {97d7baf6-acbd-4519-913a-860cd91e0941}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd82e6e9-f4a5-4707-874f-74a8ca2b1aa1}, !- Handle
  {e7f608c8-1967-4908-9a41-1bbf96e8a884}, !- HVAC Component
  {a262abd6-e21f-4cbc-bff7-62c0eacceaae}; !- Port 1

OS:PortList,
  {ee24c32d-22b7-42f3-b778-ce77a38965cc}, !- Handle
  {e7f608c8-1967-4908-9a41-1bbf96e8a884}; !- HVAC Component

OS:PortList,
  {a05882d0-84ff-447a-a096-33dd2286df7b}, !- Handle
  {e7f608c8-1967-4908-9a41-1bbf96e8a884}, !- HVAC Component
  {6be35c17-442f-4355-9e63-636e25bd4ce8}; !- Port 1

OS:Sizing:Zone,
  {1a60d272-47bf-4a30-ae60-5e4559944873}, !- Handle
  {e7f608c8-1967-4908-9a41-1bbf96e8a884}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ea84710d-8543-49c8-8c83-b411473bcc45}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8 Zone HVAC Equipment List, !- Name
  {e7f608c8-1967-4908-9a41-1bbf96e8a884}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {470b51af-4dd8-45f6-882c-cafcc0098f0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {94faa405-dce8-401d-b822-160a3c85ef99}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2c4bafb1-a2a9-4e47-847f-ef709ed7a27d}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 146, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ec67b138-7a70-4ca1-9c95-643d8db883d7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cb91941-1241-4d56-9bd3-5cc0db829738}, !- Zone Air Inlet Port List
  {1ddc2121-7587-4525-a54a-3794f64d3a8b}, !- Zone Air Exhaust Port List
  {39c90878-0680-4cf2-afab-0e9ba1a2a895}, !- Zone Air Node Name
  {f84d09ff-3e01-49ec-9843-bd143af0e859}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4cc30e6d-54c3-4df8-b9ad-03578c056508}, !- Group Rendering Name
  {b357ef0d-f9d5-4064-80b2-e9dcd8a8b069}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd2957ef-7666-43cb-80b1-f24a30ca1134}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31 Zone Air Node, !- Name
  {39c90878-0680-4cf2-afab-0e9ba1a2a895}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39c90878-0680-4cf2-afab-0e9ba1a2a895}, !- Handle
  {ec67b138-7a70-4ca1-9c95-643d8db883d7}, !- Source Object
  11,                                     !- Outlet Port
  {fd2957ef-7666-43cb-80b1-f24a30ca1134}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cb91941-1241-4d56-9bd3-5cc0db829738}, !- Handle
  {ec67b138-7a70-4ca1-9c95-643d8db883d7}, !- HVAC Component
  {4db132ce-3f1a-4a44-9592-1e76a9a5d58a}; !- Port 1

OS:PortList,
  {1ddc2121-7587-4525-a54a-3794f64d3a8b}, !- Handle
  {ec67b138-7a70-4ca1-9c95-643d8db883d7}; !- HVAC Component

OS:PortList,
  {f84d09ff-3e01-49ec-9843-bd143af0e859}, !- Handle
  {ec67b138-7a70-4ca1-9c95-643d8db883d7}, !- HVAC Component
  {3008076c-7bdf-45fe-abc4-c046d099d9a7}; !- Port 1

OS:Sizing:Zone,
  {fa0aac09-4fa4-4ea8-bf3b-6c514f61b126}, !- Handle
  {ec67b138-7a70-4ca1-9c95-643d8db883d7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {45b82d68-9956-4127-a5ba-7a6f7b8a8719}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31 Zone HVAC Equipment List, !- Name
  {ec67b138-7a70-4ca1-9c95-643d8db883d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e15c490-b915-41bf-9f73-a85b4ae1bd61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b48feeb1-71c6-4e5a-a0c7-fd653ad4615a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b357ef0d-f9d5-4064-80b2-e9dcd8a8b069}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 147, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6dd927f8-577d-4e89-a43b-fa80a6e6dd3e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e384d17f-b232-4006-bb8f-daccbb6785ce}, !- Zone Air Inlet Port List
  {83f879eb-23b6-4b5c-95f3-1898c3320d07}, !- Zone Air Exhaust Port List
  {67a77afa-74bc-4d06-beb9-e93bfb62bf1c}, !- Zone Air Node Name
  {c55bb575-dcea-409f-9e65-b6ec32a77d01}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3cecd807-64ce-4ca3-9108-1b68a8c00fed}, !- Group Rendering Name
  {0dbce7ef-c6e9-46aa-946c-97ae095dae5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {35d87cb6-d013-4d95-9dce-b418694d7bf1}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9 Zone Air Node, !- Name
  {67a77afa-74bc-4d06-beb9-e93bfb62bf1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67a77afa-74bc-4d06-beb9-e93bfb62bf1c}, !- Handle
  {6dd927f8-577d-4e89-a43b-fa80a6e6dd3e}, !- Source Object
  11,                                     !- Outlet Port
  {35d87cb6-d013-4d95-9dce-b418694d7bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e384d17f-b232-4006-bb8f-daccbb6785ce}, !- Handle
  {6dd927f8-577d-4e89-a43b-fa80a6e6dd3e}, !- HVAC Component
  {f9cf881e-619d-424d-878d-bd3b5f31ca1f}; !- Port 1

OS:PortList,
  {83f879eb-23b6-4b5c-95f3-1898c3320d07}, !- Handle
  {6dd927f8-577d-4e89-a43b-fa80a6e6dd3e}; !- HVAC Component

OS:PortList,
  {c55bb575-dcea-409f-9e65-b6ec32a77d01}, !- Handle
  {6dd927f8-577d-4e89-a43b-fa80a6e6dd3e}, !- HVAC Component
  {3bb904db-cf73-40db-8a61-36edb40bd2cd}; !- Port 1

OS:Sizing:Zone,
  {05eb50f8-2b26-431d-8a01-a6b20ca57615}, !- Handle
  {6dd927f8-577d-4e89-a43b-fa80a6e6dd3e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {68296909-b39b-4004-a288-b8a8f20c092d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9 Zone HVAC Equipment List, !- Name
  {6dd927f8-577d-4e89-a43b-fa80a6e6dd3e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2f999d1-9bb2-411b-82e2-89eea07ed75a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bd14622b-6485-4b4a-bb52-b06f83993863}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0dbce7ef-c6e9-46aa-946c-97ae095dae5a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 148, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1e027813-4440-42d7-bcff-838fd5208b7c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6ea2f0b-90d0-4053-9f1f-0f719af0f9bb}, !- Zone Air Inlet Port List
  {3e137f45-beda-4346-af2b-a2d06fa39af1}, !- Zone Air Exhaust Port List
  {688e5589-9c0d-49a6-82ac-b1e02763c9ec}, !- Zone Air Node Name
  {8600cc7f-c9c5-439f-b658-8997bb9e69da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96a53353-b00e-4d87-9d4a-353e81e9fc80}, !- Group Rendering Name
  {6340b45c-1313-4f86-ba9b-0e38c897940a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {491bb2ce-5bbd-4686-b446-838c0731b71c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32 Zone Air Node, !- Name
  {688e5589-9c0d-49a6-82ac-b1e02763c9ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {688e5589-9c0d-49a6-82ac-b1e02763c9ec}, !- Handle
  {1e027813-4440-42d7-bcff-838fd5208b7c}, !- Source Object
  11,                                     !- Outlet Port
  {491bb2ce-5bbd-4686-b446-838c0731b71c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6ea2f0b-90d0-4053-9f1f-0f719af0f9bb}, !- Handle
  {1e027813-4440-42d7-bcff-838fd5208b7c}, !- HVAC Component
  {31928377-6cbe-43d5-af41-316e07db6c9e}; !- Port 1

OS:PortList,
  {3e137f45-beda-4346-af2b-a2d06fa39af1}, !- Handle
  {1e027813-4440-42d7-bcff-838fd5208b7c}; !- HVAC Component

OS:PortList,
  {8600cc7f-c9c5-439f-b658-8997bb9e69da}, !- Handle
  {1e027813-4440-42d7-bcff-838fd5208b7c}, !- HVAC Component
  {579b40c9-bc17-41d9-b3cd-41b15c3ec7e2}; !- Port 1

OS:Sizing:Zone,
  {47270985-370b-40a0-9f40-cf2d67572e51}, !- Handle
  {1e027813-4440-42d7-bcff-838fd5208b7c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {97416349-e441-47eb-b581-b1e86f60a96b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32 Zone HVAC Equipment List, !- Name
  {1e027813-4440-42d7-bcff-838fd5208b7c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04c5d201-aa34-431e-9f10-f9c64dbf27ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {51e9efdb-1385-4829-ba9f-6a1a900472df}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6340b45c-1313-4f86-ba9b-0e38c897940a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 149, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ec63fcd4-99e2-4bf0-9a3f-6dc194d57722}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4aac1abe-e1f0-4a6c-9079-a8c6de663ead}, !- Zone Air Inlet Port List
  {0bf293f5-65da-44a2-b407-04b3bd0e8fe3}, !- Zone Air Exhaust Port List
  {262e2dbd-1059-441e-9cd7-7c770f5d6096}, !- Zone Air Node Name
  {fe953584-ac81-4572-b201-23fc1a4fdc17}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3c1a2828-6b4d-4d2e-9f02-0d4f068c9bd7}, !- Group Rendering Name
  {6cf8600a-d060-439c-b8bf-8d82f9e58363}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cf0ef09-8796-4481-a9e2-972b72b8d386}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33 Zone Air Node, !- Name
  {262e2dbd-1059-441e-9cd7-7c770f5d6096}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {262e2dbd-1059-441e-9cd7-7c770f5d6096}, !- Handle
  {ec63fcd4-99e2-4bf0-9a3f-6dc194d57722}, !- Source Object
  11,                                     !- Outlet Port
  {9cf0ef09-8796-4481-a9e2-972b72b8d386}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4aac1abe-e1f0-4a6c-9079-a8c6de663ead}, !- Handle
  {ec63fcd4-99e2-4bf0-9a3f-6dc194d57722}, !- HVAC Component
  {df84ed54-d3a1-4813-83b2-b382694dd353}; !- Port 1

OS:PortList,
  {0bf293f5-65da-44a2-b407-04b3bd0e8fe3}, !- Handle
  {ec63fcd4-99e2-4bf0-9a3f-6dc194d57722}; !- HVAC Component

OS:PortList,
  {fe953584-ac81-4572-b201-23fc1a4fdc17}, !- Handle
  {ec63fcd4-99e2-4bf0-9a3f-6dc194d57722}, !- HVAC Component
  {b0b0c0b2-c71a-4aa7-9dc0-17dbd9a5d43f}; !- Port 1

OS:Sizing:Zone,
  {30c7761c-ec57-4eaa-a133-dfd825f91420}, !- Handle
  {ec63fcd4-99e2-4bf0-9a3f-6dc194d57722}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aef62ab6-5f8a-4508-99f7-9806a84d7491}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33 Zone HVAC Equipment List, !- Name
  {ec63fcd4-99e2-4bf0-9a3f-6dc194d57722}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6e40c79-f5fd-4efc-997d-1902db8c6d0f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {802b2cc6-e042-4406-81ea-441de51630cd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6cf8600a-d060-439c-b8bf-8d82f9e58363}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 150, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1006f402-a8cd-4ae1-88dd-fd345c53c63b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ccc8bc5-0c67-4332-b6e5-e6bec28fc12f}, !- Zone Air Inlet Port List
  {3e5082ee-7aec-4691-a0d9-be60abfee3d1}, !- Zone Air Exhaust Port List
  {236fab2e-949c-45a1-9079-9ef2e9d76f4c}, !- Zone Air Node Name
  {9aa27327-cafa-4411-af16-9584f9c109fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4328bb81-820d-449b-b05c-2f93c2d28a7a}, !- Group Rendering Name
  {3c0ad833-93dc-4ec1-bbba-c7f15c8d7a8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cc88cb4-facf-4589-9360-cd7e16e79464}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34 Zone Air Node, !- Name
  {236fab2e-949c-45a1-9079-9ef2e9d76f4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {236fab2e-949c-45a1-9079-9ef2e9d76f4c}, !- Handle
  {1006f402-a8cd-4ae1-88dd-fd345c53c63b}, !- Source Object
  11,                                     !- Outlet Port
  {3cc88cb4-facf-4589-9360-cd7e16e79464}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ccc8bc5-0c67-4332-b6e5-e6bec28fc12f}, !- Handle
  {1006f402-a8cd-4ae1-88dd-fd345c53c63b}, !- HVAC Component
  {c3271f40-59e7-4be1-a333-a4901d1812ff}; !- Port 1

OS:PortList,
  {3e5082ee-7aec-4691-a0d9-be60abfee3d1}, !- Handle
  {1006f402-a8cd-4ae1-88dd-fd345c53c63b}; !- HVAC Component

OS:PortList,
  {9aa27327-cafa-4411-af16-9584f9c109fa}, !- Handle
  {1006f402-a8cd-4ae1-88dd-fd345c53c63b}, !- HVAC Component
  {c62770d6-699b-41be-ba48-c8ba67c4e30c}; !- Port 1

OS:Sizing:Zone,
  {f84e085c-e1c2-4204-adc6-9c4de6c7e571}, !- Handle
  {1006f402-a8cd-4ae1-88dd-fd345c53c63b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {83096cc4-d0e9-4fca-b1c9-d1aa1d424fcf}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34 Zone HVAC Equipment List, !- Name
  {1006f402-a8cd-4ae1-88dd-fd345c53c63b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bab1acbd-7fab-489f-bcd5-cfb8049208f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {02f0fefa-d703-4e37-add0-60c5b31ac2bf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3c0ad833-93dc-4ec1-bbba-c7f15c8d7a8d}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 151, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1156c279-b7fa-4333-ace3-ee3aeaee724a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7975c26-9e2d-4dc8-8e9b-6b6fd5558ba8}, !- Zone Air Inlet Port List
  {9fc6e63e-ec6c-4df2-bfbd-67f48f6abd05}, !- Zone Air Exhaust Port List
  {5bfb531f-ecdd-4395-af5a-cc2dabf74abb}, !- Zone Air Node Name
  {fc2752e8-f520-4af8-8ce1-fc66593d8fc2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1f00eb5-8e2e-4054-9e3a-6199026eb7be}, !- Group Rendering Name
  {817c2153-5917-4c7b-8fdc-b8d5f1b4fecf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1902c53-9eee-483f-88f6-b836f494f566}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35 Zone Air Node, !- Name
  {5bfb531f-ecdd-4395-af5a-cc2dabf74abb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bfb531f-ecdd-4395-af5a-cc2dabf74abb}, !- Handle
  {1156c279-b7fa-4333-ace3-ee3aeaee724a}, !- Source Object
  11,                                     !- Outlet Port
  {d1902c53-9eee-483f-88f6-b836f494f566}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7975c26-9e2d-4dc8-8e9b-6b6fd5558ba8}, !- Handle
  {1156c279-b7fa-4333-ace3-ee3aeaee724a}, !- HVAC Component
  {945fbd48-44bb-4853-8f1d-eb1f71b48938}; !- Port 1

OS:PortList,
  {9fc6e63e-ec6c-4df2-bfbd-67f48f6abd05}, !- Handle
  {1156c279-b7fa-4333-ace3-ee3aeaee724a}; !- HVAC Component

OS:PortList,
  {fc2752e8-f520-4af8-8ce1-fc66593d8fc2}, !- Handle
  {1156c279-b7fa-4333-ace3-ee3aeaee724a}, !- HVAC Component
  {b39a349a-e49d-429a-96ea-0cdd61a5efc8}; !- Port 1

OS:Sizing:Zone,
  {bcc04208-c869-4b16-928a-a62186dbfe3b}, !- Handle
  {1156c279-b7fa-4333-ace3-ee3aeaee724a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {137502a0-6a33-473c-bccd-cda3568b014a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35 Zone HVAC Equipment List, !- Name
  {1156c279-b7fa-4333-ace3-ee3aeaee724a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4857e16-aeac-4ac4-bb45-62a24467737d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aa171342-813f-4cfa-b607-57b52130eb5a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {817c2153-5917-4c7b-8fdc-b8d5f1b4fecf}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 152, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0fb905c5-3a16-4e24-81b9-a165a08b5432}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f67f2db-ab18-4282-91d8-b3dd7fa36cc1}, !- Zone Air Inlet Port List
  {d5f781e5-4857-40c8-af17-7bfa1d4fa70d}, !- Zone Air Exhaust Port List
  {10bda367-574d-4e01-9e31-7871809c1a49}, !- Zone Air Node Name
  {334bd791-4d1f-4579-9dfa-cdf175358689}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {86dd212a-7457-43cf-827d-b2f694071397}, !- Group Rendering Name
  {95331d38-26c4-494c-acf6-fe686e54fa9e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ee03a79-add8-4122-af2f-23852604a8cf}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36 Zone Air Node, !- Name
  {10bda367-574d-4e01-9e31-7871809c1a49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10bda367-574d-4e01-9e31-7871809c1a49}, !- Handle
  {0fb905c5-3a16-4e24-81b9-a165a08b5432}, !- Source Object
  11,                                     !- Outlet Port
  {6ee03a79-add8-4122-af2f-23852604a8cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f67f2db-ab18-4282-91d8-b3dd7fa36cc1}, !- Handle
  {0fb905c5-3a16-4e24-81b9-a165a08b5432}, !- HVAC Component
  {801a3958-d930-4c24-925e-8490cc77d97e}; !- Port 1

OS:PortList,
  {d5f781e5-4857-40c8-af17-7bfa1d4fa70d}, !- Handle
  {0fb905c5-3a16-4e24-81b9-a165a08b5432}; !- HVAC Component

OS:PortList,
  {334bd791-4d1f-4579-9dfa-cdf175358689}, !- Handle
  {0fb905c5-3a16-4e24-81b9-a165a08b5432}, !- HVAC Component
  {fb8798d6-d088-4d28-a943-a6dc306c3e50}; !- Port 1

OS:Sizing:Zone,
  {4c8efb2f-32b1-4303-8b86-1810cdf1e7b4}, !- Handle
  {0fb905c5-3a16-4e24-81b9-a165a08b5432}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {15728dac-7313-4a45-b4cc-88892d98398b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36 Zone HVAC Equipment List, !- Name
  {0fb905c5-3a16-4e24-81b9-a165a08b5432}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db5a7dba-152d-48b2-b7c8-6753f10b8b97}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c5bde696-8dbf-4376-ab2f-61ba9c119308}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {95331d38-26c4-494c-acf6-fe686e54fa9e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 153, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {697b6ef5-902a-4efe-b22a-d85f39fa279d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd6e95ab-e1cf-4daa-8294-50d716d33ea4}, !- Zone Air Inlet Port List
  {63db39f0-30c6-4164-8dc9-b92690c9394e}, !- Zone Air Exhaust Port List
  {5c6841da-0afa-484a-92ed-f610b414d3c2}, !- Zone Air Node Name
  {f1638304-b875-44b5-935f-0c15131129ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {314f1b08-c1d6-48b8-bfda-c0ceed36e4cf}, !- Group Rendering Name
  {4863898e-1207-4bf5-8b60-eb764727f3fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {beef8ba0-2ef0-4620-b96d-98e5c6ed5ff0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37 Zone Air Node, !- Name
  {5c6841da-0afa-484a-92ed-f610b414d3c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c6841da-0afa-484a-92ed-f610b414d3c2}, !- Handle
  {697b6ef5-902a-4efe-b22a-d85f39fa279d}, !- Source Object
  11,                                     !- Outlet Port
  {beef8ba0-2ef0-4620-b96d-98e5c6ed5ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd6e95ab-e1cf-4daa-8294-50d716d33ea4}, !- Handle
  {697b6ef5-902a-4efe-b22a-d85f39fa279d}, !- HVAC Component
  {1dbd3452-5159-4ad4-8d4b-dc11a126617d}; !- Port 1

OS:PortList,
  {63db39f0-30c6-4164-8dc9-b92690c9394e}, !- Handle
  {697b6ef5-902a-4efe-b22a-d85f39fa279d}; !- HVAC Component

OS:PortList,
  {f1638304-b875-44b5-935f-0c15131129ab}, !- Handle
  {697b6ef5-902a-4efe-b22a-d85f39fa279d}, !- HVAC Component
  {53adea17-17ed-4b14-8295-00ba7fce30aa}; !- Port 1

OS:Sizing:Zone,
  {b68870ed-5c85-4687-b06c-16da3844de9a}, !- Handle
  {697b6ef5-902a-4efe-b22a-d85f39fa279d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1d13a65f-80c5-408b-a557-43e5ec736316}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37 Zone HVAC Equipment List, !- Name
  {697b6ef5-902a-4efe-b22a-d85f39fa279d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1392c963-1f05-427d-b6b3-09937726f8a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fae25841-c793-49bd-b211-12d282233fb9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4863898e-1207-4bf5-8b60-eb764727f3fa}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 154, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a6cdc459-f005-47d4-9e5f-a2b6a4053423}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a3afb48-8791-490d-92e9-8cd8997b46d7}, !- Zone Air Inlet Port List
  {c0cb17b5-0ae2-4eac-ac5a-ee3663872b7a}, !- Zone Air Exhaust Port List
  {6ce58988-668f-4cd5-a245-8b7a1502ed7e}, !- Zone Air Node Name
  {5b88072b-64f7-49e3-9133-eacecbd0f155}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bffec0b2-ed06-45dc-995f-acbe47097fa2}, !- Group Rendering Name
  {ac8065e7-6657-430f-b0f1-1d92b1e4e73a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab8552cf-8185-4180-b8d5-787b358fc320}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38 Zone Air Node, !- Name
  {6ce58988-668f-4cd5-a245-8b7a1502ed7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ce58988-668f-4cd5-a245-8b7a1502ed7e}, !- Handle
  {a6cdc459-f005-47d4-9e5f-a2b6a4053423}, !- Source Object
  11,                                     !- Outlet Port
  {ab8552cf-8185-4180-b8d5-787b358fc320}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a3afb48-8791-490d-92e9-8cd8997b46d7}, !- Handle
  {a6cdc459-f005-47d4-9e5f-a2b6a4053423}, !- HVAC Component
  {ab592639-56bf-47d0-82b0-7e695bdad864}; !- Port 1

OS:PortList,
  {c0cb17b5-0ae2-4eac-ac5a-ee3663872b7a}, !- Handle
  {a6cdc459-f005-47d4-9e5f-a2b6a4053423}; !- HVAC Component

OS:PortList,
  {5b88072b-64f7-49e3-9133-eacecbd0f155}, !- Handle
  {a6cdc459-f005-47d4-9e5f-a2b6a4053423}, !- HVAC Component
  {26196f14-5aaf-4673-bafa-ba7f5de6bb75}; !- Port 1

OS:Sizing:Zone,
  {e2d63469-6491-42af-9f32-650637a21371}, !- Handle
  {a6cdc459-f005-47d4-9e5f-a2b6a4053423}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {05e40fac-50d3-480c-a7b8-c8e1a17843d4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38 Zone HVAC Equipment List, !- Name
  {a6cdc459-f005-47d4-9e5f-a2b6a4053423}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {388dcca6-2ceb-495e-9c7c-251a22e24551}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6fa0e7ec-d8ff-46a9-9b52-0ad279ad14d6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ac8065e7-6657-430f-b0f1-1d92b1e4e73a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 155, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {92d768b1-5361-457d-9716-b7d37e2d4ab7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {657d9e77-8321-4e6d-982f-347159d1f8f9}, !- Zone Air Inlet Port List
  {4452c01f-d114-4bc4-b87f-7a7d5b18a7ef}, !- Zone Air Exhaust Port List
  {e40f0a80-3edf-4823-b3c1-6dbc8b97e110}, !- Zone Air Node Name
  {73b90166-7128-4f2a-8e88-98e9671e388e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c0825841-7f75-4664-b28a-fbbbd614a05d}, !- Group Rendering Name
  {16d6da62-3d6a-4a4d-ac4e-8cc173854aca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {230ef784-746c-4028-9a5a-c673223926f2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39 Zone Air Node, !- Name
  {e40f0a80-3edf-4823-b3c1-6dbc8b97e110}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e40f0a80-3edf-4823-b3c1-6dbc8b97e110}, !- Handle
  {92d768b1-5361-457d-9716-b7d37e2d4ab7}, !- Source Object
  11,                                     !- Outlet Port
  {230ef784-746c-4028-9a5a-c673223926f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {657d9e77-8321-4e6d-982f-347159d1f8f9}, !- Handle
  {92d768b1-5361-457d-9716-b7d37e2d4ab7}, !- HVAC Component
  {d2b0259c-6f4f-4460-8869-8d6fcb32458f}; !- Port 1

OS:PortList,
  {4452c01f-d114-4bc4-b87f-7a7d5b18a7ef}, !- Handle
  {92d768b1-5361-457d-9716-b7d37e2d4ab7}; !- HVAC Component

OS:PortList,
  {73b90166-7128-4f2a-8e88-98e9671e388e}, !- Handle
  {92d768b1-5361-457d-9716-b7d37e2d4ab7}, !- HVAC Component
  {c6967978-ce8f-4ce8-861c-a6efbdcf2ca8}; !- Port 1

OS:Sizing:Zone,
  {34270488-0fae-4aa8-be88-a0a271e1b7d0}, !- Handle
  {92d768b1-5361-457d-9716-b7d37e2d4ab7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fa757e0f-a45d-448c-945f-cecca32718de}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39 Zone HVAC Equipment List, !- Name
  {92d768b1-5361-457d-9716-b7d37e2d4ab7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7081317-2c79-4baf-9870-71792835840f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {56a11ecf-8873-45f0-8d72-c657983a5146}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {16d6da62-3d6a-4a4d-ac4e-8cc173854aca}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 156, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {91052b39-a1da-4399-bd85-decd3ca06bd2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60ed5ceb-d19a-4b05-8cb3-1814a4f8b6ff}, !- Zone Air Inlet Port List
  {6c9ea13c-5208-477f-9c27-72ca7e275b4c}, !- Zone Air Exhaust Port List
  {f28d0f2d-adb3-477d-ae64-7c5613544b52}, !- Zone Air Node Name
  {1e075d1c-ad7c-4e6e-a620-3c7fc37bbea7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9dc0d235-6a5e-4c5e-a9d6-a0a08443a0e8}, !- Group Rendering Name
  {b95b63a5-ee1a-489a-bc32-6df6660f1123}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2746572-5bb4-4624-99ac-6140d297d70d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40 Zone Air Node, !- Name
  {f28d0f2d-adb3-477d-ae64-7c5613544b52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f28d0f2d-adb3-477d-ae64-7c5613544b52}, !- Handle
  {91052b39-a1da-4399-bd85-decd3ca06bd2}, !- Source Object
  11,                                     !- Outlet Port
  {e2746572-5bb4-4624-99ac-6140d297d70d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60ed5ceb-d19a-4b05-8cb3-1814a4f8b6ff}, !- Handle
  {91052b39-a1da-4399-bd85-decd3ca06bd2}, !- HVAC Component
  {ccb766ea-e125-4004-a620-34f2cb131f13}; !- Port 1

OS:PortList,
  {6c9ea13c-5208-477f-9c27-72ca7e275b4c}, !- Handle
  {91052b39-a1da-4399-bd85-decd3ca06bd2}; !- HVAC Component

OS:PortList,
  {1e075d1c-ad7c-4e6e-a620-3c7fc37bbea7}, !- Handle
  {91052b39-a1da-4399-bd85-decd3ca06bd2}, !- HVAC Component
  {296c9fdb-f0a8-4049-9a72-fb287b4a62fc}; !- Port 1

OS:Sizing:Zone,
  {f0c05e39-bbcf-4ab4-85fb-da8932e3b88b}, !- Handle
  {91052b39-a1da-4399-bd85-decd3ca06bd2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {48888c3e-6448-47e5-bd72-963fa1cfcbf1}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40 Zone HVAC Equipment List, !- Name
  {91052b39-a1da-4399-bd85-decd3ca06bd2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81c1f46b-4d72-4128-ba83-0ad45e25d915}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7ec2d11a-d2be-425b-b9e5-c8e549f08e39}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b95b63a5-ee1a-489a-bc32-6df6660f1123}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 157, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d2b6420b-98e5-4df1-bd74-746870a1e030}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {686c7522-bfe4-40fe-8e4b-c439cf57f8a6}, !- Zone Air Inlet Port List
  {d6eafb6d-389b-4b21-8fc2-a734611b9166}, !- Zone Air Exhaust Port List
  {8bc52a8d-d159-4365-8e5b-784630fe7303}, !- Zone Air Node Name
  {4c771f98-c363-4273-9590-a305f20fb0f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {982c713c-1696-4d65-ad5c-5a80cc3dc7fc}, !- Group Rendering Name
  {137c633f-e027-4676-99df-904d3e9096f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c8489ca-8f7e-469c-8e93-af2efa3fbf25}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41 Zone Air Node, !- Name
  {8bc52a8d-d159-4365-8e5b-784630fe7303}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bc52a8d-d159-4365-8e5b-784630fe7303}, !- Handle
  {d2b6420b-98e5-4df1-bd74-746870a1e030}, !- Source Object
  11,                                     !- Outlet Port
  {7c8489ca-8f7e-469c-8e93-af2efa3fbf25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {686c7522-bfe4-40fe-8e4b-c439cf57f8a6}, !- Handle
  {d2b6420b-98e5-4df1-bd74-746870a1e030}, !- HVAC Component
  {26114fd4-402c-4c6a-961a-9c9bfdd4f798}; !- Port 1

OS:PortList,
  {d6eafb6d-389b-4b21-8fc2-a734611b9166}, !- Handle
  {d2b6420b-98e5-4df1-bd74-746870a1e030}; !- HVAC Component

OS:PortList,
  {4c771f98-c363-4273-9590-a305f20fb0f3}, !- Handle
  {d2b6420b-98e5-4df1-bd74-746870a1e030}, !- HVAC Component
  {e6a954fe-8c1f-42e3-83ca-2dc78b39f350}; !- Port 1

OS:Sizing:Zone,
  {9f07d8a4-d292-406d-a141-bfe0b3a039d3}, !- Handle
  {d2b6420b-98e5-4df1-bd74-746870a1e030}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1e3beede-b12c-4eb9-b1ab-02d2c37d952d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41 Zone HVAC Equipment List, !- Name
  {d2b6420b-98e5-4df1-bd74-746870a1e030}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6000d67d-3263-48e7-ba36-b42218968b15}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0b85555b-4615-47e7-b5af-55281c406c01}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {137c633f-e027-4676-99df-904d3e9096f5}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 158, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {64226a1a-5bb4-456e-993b-c75ac8e003b2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a293b89b-bc26-4aff-8797-c73a2c2f58c3}, !- Zone Air Inlet Port List
  {8359c7cc-74cb-4ef9-86f7-1dc8dbf4b5dc}, !- Zone Air Exhaust Port List
  {4cb9a8ad-e329-445b-902e-9885ed2e5b00}, !- Zone Air Node Name
  {3f74ffc5-80b5-4f6b-ad1b-1270bc337868}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bdd84377-d540-43d7-a291-83f61424f571}, !- Group Rendering Name
  {dd4a8a31-4cee-4ef4-98dc-bfa69b510e3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69f5fbb7-f4dd-49ab-b700-3326d4711cf7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10 Zone Air Node, !- Name
  {4cb9a8ad-e329-445b-902e-9885ed2e5b00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cb9a8ad-e329-445b-902e-9885ed2e5b00}, !- Handle
  {64226a1a-5bb4-456e-993b-c75ac8e003b2}, !- Source Object
  11,                                     !- Outlet Port
  {69f5fbb7-f4dd-49ab-b700-3326d4711cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a293b89b-bc26-4aff-8797-c73a2c2f58c3}, !- Handle
  {64226a1a-5bb4-456e-993b-c75ac8e003b2}, !- HVAC Component
  {b200cdb2-002d-4128-bfe2-07b6e9b36d18}; !- Port 1

OS:PortList,
  {8359c7cc-74cb-4ef9-86f7-1dc8dbf4b5dc}, !- Handle
  {64226a1a-5bb4-456e-993b-c75ac8e003b2}; !- HVAC Component

OS:PortList,
  {3f74ffc5-80b5-4f6b-ad1b-1270bc337868}, !- Handle
  {64226a1a-5bb4-456e-993b-c75ac8e003b2}, !- HVAC Component
  {1fe996cc-f42d-41e2-892d-e8c1bdfaa399}; !- Port 1

OS:Sizing:Zone,
  {fd96c78b-6aba-4070-affd-dadf1d1e0d40}, !- Handle
  {64226a1a-5bb4-456e-993b-c75ac8e003b2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fc265473-f369-46d0-b953-042b707eb4a0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10 Zone HVAC Equipment List, !- Name
  {64226a1a-5bb4-456e-993b-c75ac8e003b2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2de3738-91b9-4ec2-9706-d825051862c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {24258ac3-9ef0-4b78-94f0-30a7cd97ba2a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {dd4a8a31-4cee-4ef4-98dc-bfa69b510e3e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 159, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c2dff249-1bb6-48bc-9b0b-f29d684673b3}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f96da2bd-a7a2-4807-864f-cb805d1eba91}, !- Zone Air Inlet Port List
  {59f203f2-54fb-4211-840a-9c4a434b165a}, !- Zone Air Exhaust Port List
  {02c29f0b-06da-4ac7-aba4-ad152e25538b}, !- Zone Air Node Name
  {4a4ce32a-7e88-43f8-bd43-d7fc933c05ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc9e4490-7c4d-4989-aa16-a66a7a0bede6}, !- Group Rendering Name
  {a203a3a7-8001-48fb-ad0b-5a33168a27a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07d272ba-932d-46af-be20-967a766726c4}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C Zone Air Node, !- Name
  {02c29f0b-06da-4ac7-aba4-ad152e25538b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02c29f0b-06da-4ac7-aba4-ad152e25538b}, !- Handle
  {c2dff249-1bb6-48bc-9b0b-f29d684673b3}, !- Source Object
  11,                                     !- Outlet Port
  {07d272ba-932d-46af-be20-967a766726c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f96da2bd-a7a2-4807-864f-cb805d1eba91}, !- Handle
  {c2dff249-1bb6-48bc-9b0b-f29d684673b3}, !- HVAC Component
  {3e736872-ee8b-414e-b205-d05dec6ffebe}; !- Port 1

OS:PortList,
  {59f203f2-54fb-4211-840a-9c4a434b165a}, !- Handle
  {c2dff249-1bb6-48bc-9b0b-f29d684673b3}; !- HVAC Component

OS:PortList,
  {4a4ce32a-7e88-43f8-bd43-d7fc933c05ee}, !- Handle
  {c2dff249-1bb6-48bc-9b0b-f29d684673b3}, !- HVAC Component
  {d6438418-010c-4bf6-aa8a-09567137f52e}; !- Port 1

OS:Sizing:Zone,
  {efa8147a-ce6a-42cf-8520-633caba6727f}, !- Handle
  {c2dff249-1bb6-48bc-9b0b-f29d684673b3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cbde2c76-a78f-44c2-aa82-f055bbc38b3b}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C Zone HVAC Equipment List, !- Name
  {c2dff249-1bb6-48bc-9b0b-f29d684673b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e748571d-d2ec-4a3b-a8ef-ffabb0bbe9f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d652aa12-3a12-44bf-889d-745b272287e5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a203a3a7-8001-48fb-ad0b-5a33168a27a5}, !- Handle
  Space Function Retail - sales Thermostat 5, !- Name
  {623b8e42-76cb-496e-9814-c42466f4c9dc}, !- Heating Setpoint Temperature Schedule Name
  {bff603a0-8f58-4daa-9d52-3a01f7290a0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f0882ef6-4602-4503-8b5b-60cf0ecbce95}, !- Handle
  ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e91eb2a-0df8-4b12-bcb4-de4aa40275cc}, !- Zone Air Inlet Port List
  {4e1f0a4e-8ebc-4200-af06-3e4d6c461c54}, !- Zone Air Exhaust Port List
  {2f0781c0-9fef-46d0-9995-43e8dd567737}, !- Zone Air Node Name
  {a1780709-4b15-468f-af33-65709045f0a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ef981e9-1ac3-4c8f-bc61-5626e53d4e2e}, !- Group Rendering Name
  {a7968033-eaa0-42b6-ad3d-25ed23e201b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a66a47e-d2f2-425b-8e85-d5ea00009849}, !- Handle
  ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C Zone Air Node, !- Name
  {2f0781c0-9fef-46d0-9995-43e8dd567737}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f0781c0-9fef-46d0-9995-43e8dd567737}, !- Handle
  {f0882ef6-4602-4503-8b5b-60cf0ecbce95}, !- Source Object
  11,                                     !- Outlet Port
  {3a66a47e-d2f2-425b-8e85-d5ea00009849}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e91eb2a-0df8-4b12-bcb4-de4aa40275cc}, !- Handle
  {f0882ef6-4602-4503-8b5b-60cf0ecbce95}, !- HVAC Component
  {89461402-a449-4309-948f-9fe997bd16f2}; !- Port 1

OS:PortList,
  {4e1f0a4e-8ebc-4200-af06-3e4d6c461c54}, !- Handle
  {f0882ef6-4602-4503-8b5b-60cf0ecbce95}; !- HVAC Component

OS:PortList,
  {a1780709-4b15-468f-af33-65709045f0a8}, !- Handle
  {f0882ef6-4602-4503-8b5b-60cf0ecbce95}, !- HVAC Component
  {e845b92d-5e1c-4ac5-8ec0-ee3873f5fd91}; !- Port 1

OS:Sizing:Zone,
  {3ac99a18-2a19-4122-a95b-c5d718734829}, !- Handle
  {f0882ef6-4602-4503-8b5b-60cf0ecbce95}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a79c0a31-0479-4104-9f39-156a790bcd14}, !- Handle
  ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C Zone HVAC Equipment List, !- Name
  {f0882ef6-4602-4503-8b5b-60cf0ecbce95}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41643876-ab7e-424d-ba2b-0c9aea48a1fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cfb66743-ebf8-4154-93ef-9c6488d9b56a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a7968033-eaa0-42b6-ad3d-25ed23e201b7}, !- Handle
  Space Function Retail - mall concourse Thermostat 3, !- Name
  {623b8e42-76cb-496e-9814-c42466f4c9dc}, !- Heating Setpoint Temperature Schedule Name
  {bff603a0-8f58-4daa-9d52-3a01f7290a0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {910aa051-678d-47a1-a69f-f0273694f690}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {effabe79-58af-4dc8-ba2a-ab38fc1c9a65}, !- Zone Air Inlet Port List
  {c85eaab1-b6d2-4fc2-8bcb-cbeb4cbfcddd}, !- Zone Air Exhaust Port List
  {8701fba1-c852-463e-85bd-062715641ff7}, !- Zone Air Node Name
  {9d320ff5-50a6-4d5b-83f5-b5fa06d26b2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6123d41c-d139-4fd4-98ea-e97317a833ed}, !- Group Rendering Name
  {f4228b08-1aaf-43c6-959b-d78adfcb9db9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb44d49d-23bd-4a37-bd06-6fe18663a566}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B Zone Air Node, !- Name
  {8701fba1-c852-463e-85bd-062715641ff7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8701fba1-c852-463e-85bd-062715641ff7}, !- Handle
  {910aa051-678d-47a1-a69f-f0273694f690}, !- Source Object
  11,                                     !- Outlet Port
  {eb44d49d-23bd-4a37-bd06-6fe18663a566}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {effabe79-58af-4dc8-ba2a-ab38fc1c9a65}, !- Handle
  {910aa051-678d-47a1-a69f-f0273694f690}, !- HVAC Component
  {73193078-9369-47f7-abf6-489b48b4fb28}; !- Port 1

OS:PortList,
  {c85eaab1-b6d2-4fc2-8bcb-cbeb4cbfcddd}, !- Handle
  {910aa051-678d-47a1-a69f-f0273694f690}; !- HVAC Component

OS:PortList,
  {9d320ff5-50a6-4d5b-83f5-b5fa06d26b2d}, !- Handle
  {910aa051-678d-47a1-a69f-f0273694f690}, !- HVAC Component
  {a97d4765-c9f9-48c1-a466-bf480c623577}; !- Port 1

OS:Sizing:Zone,
  {24efd52a-88e9-44c4-bb91-b2ed70027705}, !- Handle
  {910aa051-678d-47a1-a69f-f0273694f690}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {15a8aebb-e817-4bd9-b2bb-fe42d0a8286b}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B Zone HVAC Equipment List, !- Name
  {910aa051-678d-47a1-a69f-f0273694f690}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b471c33-7787-4e61-aedb-dd0580373a14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d391d1dd-f0e3-47ab-a4df-036ba3af846f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f4228b08-1aaf-43c6-959b-d78adfcb9db9}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 5, !- Name
  {99ab573d-a2af-423c-9154-d4c64e86636a}, !- Heating Setpoint Temperature Schedule Name
  {3b8d5d97-f3da-49fe-9092-084d9007e0a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2c80d058-a167-4762-b9ef-5346dd5cf794}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed43bac4-da41-400c-8dbc-19b7c71baf79}, !- Zone Air Inlet Port List
  {ef954f36-35a9-4c06-b360-767d763f055a}, !- Zone Air Exhaust Port List
  {285a1be5-4c27-4178-9c0b-6f3d788430d5}, !- Zone Air Node Name
  {131cc54b-ae6c-4015-b5df-8a2537bc82d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4fad33f7-0146-481c-863d-e32913b39974}, !- Group Rendering Name
  {5c1feb4b-e750-4324-ab89-825825dfb27d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d76c140-6b6f-48b0-94ec-06593f585b9c}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1 Zone Air Node, !- Name
  {285a1be5-4c27-4178-9c0b-6f3d788430d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {285a1be5-4c27-4178-9c0b-6f3d788430d5}, !- Handle
  {2c80d058-a167-4762-b9ef-5346dd5cf794}, !- Source Object
  11,                                     !- Outlet Port
  {1d76c140-6b6f-48b0-94ec-06593f585b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed43bac4-da41-400c-8dbc-19b7c71baf79}, !- Handle
  {2c80d058-a167-4762-b9ef-5346dd5cf794}, !- HVAC Component
  {a756d10d-0f1f-4c41-b27d-d10ea9795076}; !- Port 1

OS:PortList,
  {ef954f36-35a9-4c06-b360-767d763f055a}, !- Handle
  {2c80d058-a167-4762-b9ef-5346dd5cf794}; !- HVAC Component

OS:PortList,
  {131cc54b-ae6c-4015-b5df-8a2537bc82d6}, !- Handle
  {2c80d058-a167-4762-b9ef-5346dd5cf794}, !- HVAC Component
  {da0e3f8e-0a01-4dce-9a40-49f8f4b947c6}; !- Port 1

OS:Sizing:Zone,
  {fb64718c-a70b-4263-9d91-6b293f4b3537}, !- Handle
  {2c80d058-a167-4762-b9ef-5346dd5cf794}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0aea74c0-3830-4454-b052-82e66e659ea0}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1 Zone HVAC Equipment List, !- Name
  {2c80d058-a167-4762-b9ef-5346dd5cf794}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f805bf91-468d-46b6-823f-528678f0451a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bdd42258-95d8-422e-b76f-b0b380f72555}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5c1feb4b-e750-4324-ab89-825825dfb27d}, !- Handle
  Space Function Retail - sales Thermostat 6, !- Name
  {623b8e42-76cb-496e-9814-c42466f4c9dc}, !- Heating Setpoint Temperature Schedule Name
  {bff603a0-8f58-4daa-9d52-3a01f7290a0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e061fb92-7911-464e-8783-699619c4e2ec}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3020a33a-dbf5-4ab9-a157-3b2fff3301bc}, !- Zone Air Inlet Port List
  {ea2d3b55-b0b5-48fa-b6a5-15b3a92168ca}, !- Zone Air Exhaust Port List
  {7c45ab48-8b4f-4a3d-81f3-ec5fc644791a}, !- Zone Air Node Name
  {557f6232-5226-4929-bf39-374e407f7d63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a778897f-64c6-44cc-9804-33834e82d606}, !- Group Rendering Name
  {d2369230-e6f9-4f27-b036-5c0e841d65ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {871dba37-7661-408a-be13-224d84bd651b}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C Zone Air Node, !- Name
  {7c45ab48-8b4f-4a3d-81f3-ec5fc644791a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c45ab48-8b4f-4a3d-81f3-ec5fc644791a}, !- Handle
  {e061fb92-7911-464e-8783-699619c4e2ec}, !- Source Object
  11,                                     !- Outlet Port
  {871dba37-7661-408a-be13-224d84bd651b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3020a33a-dbf5-4ab9-a157-3b2fff3301bc}, !- Handle
  {e061fb92-7911-464e-8783-699619c4e2ec}, !- HVAC Component
  {0569e868-8f96-4750-9e71-bf5b0b2b6ad9}; !- Port 1

OS:PortList,
  {ea2d3b55-b0b5-48fa-b6a5-15b3a92168ca}, !- Handle
  {e061fb92-7911-464e-8783-699619c4e2ec}; !- HVAC Component

OS:PortList,
  {557f6232-5226-4929-bf39-374e407f7d63}, !- Handle
  {e061fb92-7911-464e-8783-699619c4e2ec}, !- HVAC Component
  {4e76aa13-ecc8-4e44-b010-c20c5e060e5f}; !- Port 1

OS:Sizing:Zone,
  {5c67adc5-6ed7-4a83-984d-2459c56a490e}, !- Handle
  {e061fb92-7911-464e-8783-699619c4e2ec}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {49e49682-f305-4331-b4ac-9f9962d074f8}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C Zone HVAC Equipment List, !- Name
  {e061fb92-7911-464e-8783-699619c4e2ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b1566612-dd7e-418a-bd5f-674ec5e209ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ecab8c7a-9f6e-4b16-90a8-18dbf477e3ec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d2369230-e6f9-4f27-b036-5c0e841d65ef}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 3, !- Name
  {623b8e42-76cb-496e-9814-c42466f4c9dc}, !- Heating Setpoint Temperature Schedule Name
  {bff603a0-8f58-4daa-9d52-3a01f7290a0c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5d3a7cf6-5fde-4c8c-964a-dc20ce9052fc}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9723508-a7f0-4989-baad-4a9d2325ff9a}, !- Zone Air Inlet Port List
  {595ad219-daf4-4e0b-9867-4b3d502c632f}, !- Zone Air Exhaust Port List
  {59552ce4-abff-4d10-8553-3845cad32475}, !- Zone Air Node Name
  {9d6a2062-508b-4e59-b936-de6ce68573e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb8453c8-904a-4e59-a3af-7f6391af493c}, !- Group Rendering Name
  {7eb78343-fcd5-4156-be2e-eb067067f715}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6df1567-f74c-4cdd-ae1f-343a54bdbf51}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E Zone Air Node, !- Name
  {59552ce4-abff-4d10-8553-3845cad32475}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59552ce4-abff-4d10-8553-3845cad32475}, !- Handle
  {5d3a7cf6-5fde-4c8c-964a-dc20ce9052fc}, !- Source Object
  11,                                     !- Outlet Port
  {f6df1567-f74c-4cdd-ae1f-343a54bdbf51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9723508-a7f0-4989-baad-4a9d2325ff9a}, !- Handle
  {5d3a7cf6-5fde-4c8c-964a-dc20ce9052fc}, !- HVAC Component
  {4ba1f58c-0afb-451f-bd74-4728b8ae96e3}; !- Port 1

OS:PortList,
  {595ad219-daf4-4e0b-9867-4b3d502c632f}, !- Handle
  {5d3a7cf6-5fde-4c8c-964a-dc20ce9052fc}; !- HVAC Component

OS:PortList,
  {9d6a2062-508b-4e59-b936-de6ce68573e3}, !- Handle
  {5d3a7cf6-5fde-4c8c-964a-dc20ce9052fc}, !- HVAC Component
  {deade942-7b1c-47ea-9c13-b684d9078117}; !- Port 1

OS:Sizing:Zone,
  {46e4e388-3424-404c-a3ea-1e891bb28d37}, !- Handle
  {5d3a7cf6-5fde-4c8c-964a-dc20ce9052fc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e74cfe90-0915-4a3b-8e20-dfe7d27c22f8}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E Zone HVAC Equipment List, !- Name
  {5d3a7cf6-5fde-4c8c-964a-dc20ce9052fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {349a6c08-4034-4989-a022-c26a70f838a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e5da7a0e-2cd9-41d2-abb8-4c0a6c103986}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7eb78343-fcd5-4156-be2e-eb067067f715}, !- Handle
  Space Function Storage area Thermostat 3, !- Name
  {dc112af8-8544-45e0-89cd-30c5d7754b25}, !- Heating Setpoint Temperature Schedule Name
  {19d5c668-fd94-4353-96e1-e56c90f16517}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3e5c5368-8372-441e-b871-95a2cc8e5025}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2cb923b-7554-4fb6-9a79-bc2468d92e4d}, !- Zone Air Inlet Port List
  {3bc1f0e3-dc03-4fe9-b8ef-25df739b2127}, !- Zone Air Exhaust Port List
  {9a4d88c6-9c0e-4c96-923c-6d15901c55b3}, !- Zone Air Node Name
  {481cb70f-067f-406c-b158-0845288da23a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {20e7015e-6555-4d4c-950b-78f494e7b17c}, !- Group Rendering Name
  {c0a68c09-9ba1-4632-b5fd-562be597a53f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9dd16107-7c34-4742-ba44-8f696528d18f}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H Zone Air Node, !- Name
  {9a4d88c6-9c0e-4c96-923c-6d15901c55b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a4d88c6-9c0e-4c96-923c-6d15901c55b3}, !- Handle
  {3e5c5368-8372-441e-b871-95a2cc8e5025}, !- Source Object
  11,                                     !- Outlet Port
  {9dd16107-7c34-4742-ba44-8f696528d18f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2cb923b-7554-4fb6-9a79-bc2468d92e4d}, !- Handle
  {3e5c5368-8372-441e-b871-95a2cc8e5025}, !- HVAC Component
  {b4aa7f48-924d-475a-9068-501a68f6ab1d}; !- Port 1

OS:PortList,
  {3bc1f0e3-dc03-4fe9-b8ef-25df739b2127}, !- Handle
  {3e5c5368-8372-441e-b871-95a2cc8e5025}; !- HVAC Component

OS:PortList,
  {481cb70f-067f-406c-b158-0845288da23a}, !- Handle
  {3e5c5368-8372-441e-b871-95a2cc8e5025}, !- HVAC Component
  {94bc317c-98f7-40d3-bc1f-9a0129a78aa7}; !- Port 1

OS:Sizing:Zone,
  {ec648d50-c5c5-4b28-a322-86f9aa3fe49a}, !- Handle
  {3e5c5368-8372-441e-b871-95a2cc8e5025}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c2c36506-f6bd-43e0-b3a4-41cdccc24911}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H Zone HVAC Equipment List, !- Name
  {3e5c5368-8372-441e-b871-95a2cc8e5025}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eec6e602-1486-4b8f-80bd-a2c70aad66bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {43062018-0f36-49a0-9906-6b462c80c1c1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c0a68c09-9ba1-4632-b5fd-562be597a53f}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 3, !- Name
  {54c68d10-b1b1-4687-b279-6b2b8a18b2ec}, !- Heating Setpoint Temperature Schedule Name
  {c6951782-9697-4f28-ada6-136206532888}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {33a33d62-99e5-46c6-b5b9-2c57d985ca88}, !- Handle
  ALL_ST=Storage area - occsens_FL=Building Story 2_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69a0793b-dcc9-42f3-9abd-4daa9c03d22c}, !- Zone Air Inlet Port List
  {818f7f10-73fc-421c-9b48-743563d16d3a}, !- Zone Air Exhaust Port List
  {6813a00d-b8b4-4214-a72d-8d2c7d45c8b1}, !- Zone Air Node Name
  {cbee3bd8-f722-40b3-8456-f798b0c42571}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f64e8f7-d33c-4cc8-8b80-42b0ab239fbb}, !- Group Rendering Name
  {89c41217-98d7-42bd-9bb9-628b48531c6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b3d8ac2-2da1-4cab-8699-87cfa745bb30}, !- Handle
  ALL_ST=Storage area - occsens_FL=Building Story 2_SCH=E Zone Air Node, !- Name
  {6813a00d-b8b4-4214-a72d-8d2c7d45c8b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6813a00d-b8b4-4214-a72d-8d2c7d45c8b1}, !- Handle
  {33a33d62-99e5-46c6-b5b9-2c57d985ca88}, !- Source Object
  11,                                     !- Outlet Port
  {9b3d8ac2-2da1-4cab-8699-87cfa745bb30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69a0793b-dcc9-42f3-9abd-4daa9c03d22c}, !- Handle
  {33a33d62-99e5-46c6-b5b9-2c57d985ca88}, !- HVAC Component
  {10e55278-c6d5-4226-a36a-a7381722aa7e}; !- Port 1

OS:PortList,
  {818f7f10-73fc-421c-9b48-743563d16d3a}, !- Handle
  {33a33d62-99e5-46c6-b5b9-2c57d985ca88}; !- HVAC Component

OS:PortList,
  {cbee3bd8-f722-40b3-8456-f798b0c42571}, !- Handle
  {33a33d62-99e5-46c6-b5b9-2c57d985ca88}, !- HVAC Component
  {57a5f15b-621b-49ce-b824-2c3e408de08b}; !- Port 1

OS:Sizing:Zone,
  {e8640bcf-087e-428d-ba8c-2a1a8743bb0d}, !- Handle
  {33a33d62-99e5-46c6-b5b9-2c57d985ca88}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9ff7aeca-919c-4c78-9e9c-4937bf8ce907}, !- Handle
  ALL_ST=Storage area - occsens_FL=Building Story 2_SCH=E Zone HVAC Equipment List, !- Name
  {33a33d62-99e5-46c6-b5b9-2c57d985ca88}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f41c45c0-7c1a-4977-8fe0-88cc8a15e919}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {61b4ef7b-74ff-4d35-ac62-30370b7551b7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {89c41217-98d7-42bd-9bb9-628b48531c6a}, !- Handle
  Space Function Storage area - occsens Thermostat 3, !- Name
  {dc112af8-8544-45e0-89cd-30c5d7754b25}, !- Heating Setpoint Temperature Schedule Name
  {19d5c668-fd94-4353-96e1-e56c90f16517}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {120d7c6d-e378-45e1-8080-da3c875ca139}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 4_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39e9dbdb-8a5e-4b9e-bf80-8db982ccfb26}, !- Zone Air Inlet Port List
  {9e359f57-81b2-4c08-9e92-098beedcb8eb}, !- Zone Air Exhaust Port List
  {0a93ff75-8439-4263-9a12-86ad583954d3}, !- Zone Air Node Name
  {f4a6b4de-9972-4b0f-959c-220ce7b7be7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {57dd2142-742f-43bd-bb64-768c8256ff7f}, !- Group Rendering Name
  {c665a9ce-c0ab-4b9a-a712-981b182f95fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f8b512b-eb40-4158-b099-3ba8e7572665}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 4_SCH=B Zone Air Node, !- Name
  {0a93ff75-8439-4263-9a12-86ad583954d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a93ff75-8439-4263-9a12-86ad583954d3}, !- Handle
  {120d7c6d-e378-45e1-8080-da3c875ca139}, !- Source Object
  11,                                     !- Outlet Port
  {7f8b512b-eb40-4158-b099-3ba8e7572665}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39e9dbdb-8a5e-4b9e-bf80-8db982ccfb26}, !- Handle
  {120d7c6d-e378-45e1-8080-da3c875ca139}, !- HVAC Component
  {9cca24e7-6e15-4db5-b49f-ea72f415ecc2}; !- Port 1

OS:PortList,
  {9e359f57-81b2-4c08-9e92-098beedcb8eb}, !- Handle
  {120d7c6d-e378-45e1-8080-da3c875ca139}; !- HVAC Component

OS:PortList,
  {f4a6b4de-9972-4b0f-959c-220ce7b7be7a}, !- Handle
  {120d7c6d-e378-45e1-8080-da3c875ca139}, !- HVAC Component
  {da3324a8-660b-47e8-bbf1-fb19975f15fa}; !- Port 1

OS:Sizing:Zone,
  {34154bcb-590e-4739-9fbc-c095c8126fca}, !- Handle
  {120d7c6d-e378-45e1-8080-da3c875ca139}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0fc4dac9-b5bf-42d0-8f3c-a463ec3a1c9d}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 4_SCH=B Zone HVAC Equipment List, !- Name
  {120d7c6d-e378-45e1-8080-da3c875ca139}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5f103d6-e5e4-4349-b9f0-8e95ec1f170b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {79ffdf42-1a48-44aa-b7b4-e26b13cc7f74}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c665a9ce-c0ab-4b9a-a712-981b182f95fc}, !- Handle
  Space Function Food preparation Thermostat 3, !- Name
  {99ab573d-a2af-423c-9154-d4c64e86636a}, !- Heating Setpoint Temperature Schedule Name
  {3b8d5d97-f3da-49fe-9092-084d9007e0a4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {346d3737-d224-48ed-8c06-e7cac0943e45}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 3_SCH=F, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c66ed1b-eae9-4d8c-8e89-56fa0365d9f4}, !- Zone Air Inlet Port List
  {e0e3db41-7dac-4e71-8c82-208bf65de65a}, !- Zone Air Exhaust Port List
  {ef0d7e89-fdc1-4895-8dc6-02b676bad3a4}, !- Zone Air Node Name
  {3b5dd9dc-7501-4afd-9ef7-cf898f3a03b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75142023-dbe7-4c3f-8bc2-09592888e24c}, !- Group Rendering Name
  {23613743-099f-4480-afbc-4b506733e4c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f3bf3ba-90c5-41f3-b42a-4f2529f0a0f1}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 3_SCH=F Zone Air Node, !- Name
  {ef0d7e89-fdc1-4895-8dc6-02b676bad3a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef0d7e89-fdc1-4895-8dc6-02b676bad3a4}, !- Handle
  {346d3737-d224-48ed-8c06-e7cac0943e45}, !- Source Object
  11,                                     !- Outlet Port
  {5f3bf3ba-90c5-41f3-b42a-4f2529f0a0f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c66ed1b-eae9-4d8c-8e89-56fa0365d9f4}, !- Handle
  {346d3737-d224-48ed-8c06-e7cac0943e45}, !- HVAC Component
  {d7627444-0575-45d1-8fd1-1a565c7e0e37}; !- Port 1

OS:PortList,
  {e0e3db41-7dac-4e71-8c82-208bf65de65a}, !- Handle
  {346d3737-d224-48ed-8c06-e7cac0943e45}; !- HVAC Component

OS:PortList,
  {3b5dd9dc-7501-4afd-9ef7-cf898f3a03b8}, !- Handle
  {346d3737-d224-48ed-8c06-e7cac0943e45}, !- HVAC Component
  {81ddaf43-ec80-4655-b72f-3b20c1de529a}; !- Port 1

OS:Sizing:Zone,
  {2bf98f43-91c5-435c-b7b4-804c6bc2cb0a}, !- Handle
  {346d3737-d224-48ed-8c06-e7cac0943e45}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {36b415ed-79ae-40c6-9ffa-98ea8ec6030b}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 3_SCH=F Zone HVAC Equipment List, !- Name
  {346d3737-d224-48ed-8c06-e7cac0943e45}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17a00c9d-1691-473c-bddb-f34e92c4e8d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {db5abaff-be6c-42c4-8d4e-c8f69ae847de}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SpaceType,
  {2167f7ee-1a98-46dc-92df-49273a457211}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {a0bc9726-14a4-4f41-ba37-0bda69f8006b}, !- Default Schedule Set Name
  {e3061d7e-3402-4e65-a1b3-f99c3c78b830}, !- Group Rendering Name
  {6aec3ace-2321-4902-8974-a0fd5c35130c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. >= 2.4m wide-sch-F;               !- Standards Space Type

OS:People:Definition,
  {e4688c35-3d31-4ec0-aa12-ccd6747acceb}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9279e2cf-a4b9-4c7b-9c56-f61b2490158d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F People, !- Name
  {e4688c35-3d31-4ec0-aa12-ccd6747acceb}, !- People Definition Name
  {2167f7ee-1a98-46dc-92df-49273a457211}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1cfed464-9af0-44e7-b729-b76cc4d1a378}, !- Work Efficiency Schedule Name
  {e8d48db7-9e09-4af2-93db-2d8123f6097d}, !- Clothing Insulation Schedule Name
  {a7bab802-bf07-40da-9f71-7aa17f295a37}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {be3c5d9b-97c9-4bae-b479-85a422e29528}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8b58f317-a542-4641-ab8b-e4193dcfe890}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Lights, !- Name
  {be3c5d9b-97c9-4bae-b479-85a422e29528}, !- Lights Definition Name
  {2167f7ee-1a98-46dc-92df-49273a457211}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6aec3ace-2321-4902-8974-a0fd5c35130c}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2c2549f3-f532-4672-b676-bf6c30617b3d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Infiltration, !- Name
  {2167f7ee-1a98-46dc-92df-49273a457211}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a0bc9726-14a4-4f41-ba37-0bda69f8006b}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1fcf8151-b6f8-4cc1-ba11-caf09e34a0f6}, !- Number of People Schedule Name
  {fccd0a43-8b3c-4c1a-b5b3-9ffa077d0cdc}, !- People Activity Level Schedule Name
  {fbd8b621-9edf-4ce8-974f-79d83d92fc6d}, !- Lighting Schedule Name
  {0ef7c6b8-6c36-4c43-93b0-67318abbaf3a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e0fbfb8a-d126-419e-a9eb-f0673c3a98d7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0081180-3836-4838-8177-bd71bdce8e7b}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23613743-099f-4480-afbc-4b506733e4c1}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 1, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {11fffe33-be43-44bc-94b8-266b06d36282}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-E_FL=Building Story 2_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8317e244-fe3d-4d51-8a80-08d69aa83251}, !- Zone Air Inlet Port List
  {6f337468-efba-4746-9454-afd38472ddfb}, !- Zone Air Exhaust Port List
  {c41a2f96-e85c-49a2-9f78-32a535e122b0}, !- Zone Air Node Name
  {91fbb598-52da-4fc1-91e9-3edeee299bd4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0dd122de-27f2-487f-bde5-95aeed25e9eb}, !- Group Rendering Name
  {476d22c5-3ba4-441a-989e-abe883a3620e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {201c3c61-556c-4aba-8561-10b67b5ff25d}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-E_FL=Building Story 2_SCH=F Zone Air Node, !- Name
  {c41a2f96-e85c-49a2-9f78-32a535e122b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c41a2f96-e85c-49a2-9f78-32a535e122b0}, !- Handle
  {11fffe33-be43-44bc-94b8-266b06d36282}, !- Source Object
  11,                                     !- Outlet Port
  {201c3c61-556c-4aba-8561-10b67b5ff25d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8317e244-fe3d-4d51-8a80-08d69aa83251}, !- Handle
  {11fffe33-be43-44bc-94b8-266b06d36282}, !- HVAC Component
  {06ea8b84-8bb7-4436-a9d9-eddded4894f9}; !- Port 1

OS:PortList,
  {6f337468-efba-4746-9454-afd38472ddfb}, !- Handle
  {11fffe33-be43-44bc-94b8-266b06d36282}; !- HVAC Component

OS:PortList,
  {91fbb598-52da-4fc1-91e9-3edeee299bd4}, !- Handle
  {11fffe33-be43-44bc-94b8-266b06d36282}, !- HVAC Component
  {474cbd68-35ae-4822-894d-a04b3a382615}; !- Port 1

OS:Sizing:Zone,
  {1f8bd9b6-c072-4f83-9fcb-4de06308437c}, !- Handle
  {11fffe33-be43-44bc-94b8-266b06d36282}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {93d1d10a-fa0c-404e-8984-936a208b2ae9}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-E_FL=Building Story 2_SCH=F Zone HVAC Equipment List, !- Name
  {11fffe33-be43-44bc-94b8-266b06d36282}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {413f2d0d-0c5f-4067-8d47-052964dcd443}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {db429219-f783-4249-8e43-4a36d34e81d6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SpaceType,
  {ab827ab0-dd42-4cee-96c3-99a5c6d77360}, !- Handle
  Space Function Electrical/Mechanical-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {0dafed79-37e5-404f-96e2-9838cfe5ed03}, !- Default Schedule Set Name
  {6ca2a750-13a0-4c2b-92e4-407e5a37d920}, !- Group Rendering Name
  {c6f3dca9-666e-4106-aa54-896fdafedb09}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical-sch-F;            !- Standards Space Type

OS:People:Definition,
  {e996af4c-a194-4517-8fa9-15650439e363}, !- Handle
  Space Function Electrical/Mechanical-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {df8a0fe2-3a69-40d8-8c87-dce6ae2425dc}, !- Handle
  Space Function Electrical/Mechanical-sch-F People, !- Name
  {e996af4c-a194-4517-8fa9-15650439e363}, !- People Definition Name
  {ab827ab0-dd42-4cee-96c3-99a5c6d77360}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1cfed464-9af0-44e7-b729-b76cc4d1a378}, !- Work Efficiency Schedule Name
  {e8d48db7-9e09-4af2-93db-2d8123f6097d}, !- Clothing Insulation Schedule Name
  {a7bab802-bf07-40da-9f71-7aa17f295a37}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7315ca2c-babd-43cc-8dba-c5924da101ba}, !- Handle
  Space Function Electrical/Mechanical-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {6a85f769-5024-4e74-b98a-97b7b317997f}, !- Handle
  Space Function Electrical/Mechanical-sch-F Lights, !- Name
  {7315ca2c-babd-43cc-8dba-c5924da101ba}, !- Lights Definition Name
  {ab827ab0-dd42-4cee-96c3-99a5c6d77360}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {57da2982-20f9-4d19-9567-1e9f72cb3d7a}, !- Handle
  Space Function Electrical/Mechanical-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2f5d604c-5a26-4166-9768-6895ac14bcaa}, !- Handle
  Space Function Electrical/Mechanical-sch-F Elec Equip, !- Name
  {57da2982-20f9-4d19-9567-1e9f72cb3d7a}, !- Electric Equipment Definition Name
  {ab827ab0-dd42-4cee-96c3-99a5c6d77360}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c6f3dca9-666e-4106-aa54-896fdafedb09}, !- Handle
  Space Function Electrical/Mechanical-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {83161313-13aa-4cb5-b561-b58116eb5108}, !- Handle
  Space Function Electrical/Mechanical-sch-F Infiltration, !- Name
  {ab827ab0-dd42-4cee-96c3-99a5c6d77360}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {0dafed79-37e5-404f-96e2-9838cfe5ed03}, !- Handle
  Space Function Electrical/Mechanical-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1fcf8151-b6f8-4cc1-ba11-caf09e34a0f6}, !- Number of People Schedule Name
  {fccd0a43-8b3c-4c1a-b5b3-9ffa077d0cdc}, !- People Activity Level Schedule Name
  {fbd8b621-9edf-4ce8-974f-79d83d92fc6d}, !- Lighting Schedule Name
  {0ef7c6b8-6c36-4c43-93b0-67318abbaf3a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e0fbfb8a-d126-419e-a9eb-f0673c3a98d7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d65ab864-4302-4bc9-a783-5ff68be7683c}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {476d22c5-3ba4-441a-989e-abe883a3620e}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat 1, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da7215f0-49c7-4cdb-8f7c-4a50e6408df4}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 4_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {889c4557-d4f2-4659-b9bf-e25ffee809cf}, !- Zone Air Inlet Port List
  {c9025d4d-87fb-41e6-ba39-d149b713072c}, !- Zone Air Exhaust Port List
  {0d1e0d27-1312-4276-a89a-7e14925e5b73}, !- Zone Air Node Name
  {8211a39d-4ae2-4117-bb83-16480615d7b0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9f9e25b0-e36d-4c98-9bbd-6a141f602fa0}, !- Group Rendering Name
  {4e9e142c-9dff-47f9-8ff4-c26239e11354}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ecb78b1-698a-4844-b393-d795cb384b19}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 4_SCH=F Zone Air Node, !- Name
  {0d1e0d27-1312-4276-a89a-7e14925e5b73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d1e0d27-1312-4276-a89a-7e14925e5b73}, !- Handle
  {da7215f0-49c7-4cdb-8f7c-4a50e6408df4}, !- Source Object
  11,                                     !- Outlet Port
  {0ecb78b1-698a-4844-b393-d795cb384b19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {889c4557-d4f2-4659-b9bf-e25ffee809cf}, !- Handle
  {da7215f0-49c7-4cdb-8f7c-4a50e6408df4}, !- HVAC Component
  {dfa14731-b30b-47ed-9668-b82d2d597943}; !- Port 1

OS:PortList,
  {c9025d4d-87fb-41e6-ba39-d149b713072c}, !- Handle
  {da7215f0-49c7-4cdb-8f7c-4a50e6408df4}; !- HVAC Component

OS:PortList,
  {8211a39d-4ae2-4117-bb83-16480615d7b0}, !- Handle
  {da7215f0-49c7-4cdb-8f7c-4a50e6408df4}, !- HVAC Component
  {e5db38e8-2401-46de-b4f1-af8eea6c69fc}; !- Port 1

OS:Sizing:Zone,
  {67bcdf51-ec8f-4d45-afbd-0f92052e5e30}, !- Handle
  {da7215f0-49c7-4cdb-8f7c-4a50e6408df4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {579b8370-47ac-44ee-8b09-d1019d37a677}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 4_SCH=F Zone HVAC Equipment List, !- Name
  {da7215f0-49c7-4cdb-8f7c-4a50e6408df4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0419b91f-1662-4b95-b92f-eb1b53dd8610}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {256ebe7a-e037-44bb-b468-17c1173e3ffe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4e9e142c-9dff-47f9-8ff4-c26239e11354}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 2, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Heating Setpoint Temperature Schedule Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {57dd2142-742f-43bd-bb64-768c8256ff7f}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 4_SCH=B, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a778897f-64c6-44cc-9804-33834e82d606}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6123d41c-d139-4fd4-98ea-e97317a833ed}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20e7015e-6555-4d4c-950b-78f494e7b17c}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ef981e9-1ac3-4c8f-bc61-5626e53d4e2e}, !- Handle
  ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc9e4490-7c4d-4989-aa16-a66a7a0bede6}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fad33f7-0146-481c-863d-e32913b39974}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f64e8f7-d33c-4cc8-8b80-42b0ab239fbb}, !- Handle
  ALL_ST=Storage area - occsens_FL=Building Story 2_SCH=E, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb8453c8-904a-4e59-a3af-7f6391af493c}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0961c38-729f-4e3c-8c62-16ba01708180}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05821bdb-9c48-45c8-b73f-befcb65a2de9}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 1, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82badd4f-1c00-41c9-9f28-a57046194654}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e08a6404-17f8-445d-b30c-a808b3da7117}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 11, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4487a07c-ba1d-479b-aa6b-ccea99aa3088}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 12, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99a3bc1e-fcec-4a83-9f8f-e4db26a14b23}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2d63aa34-ef46-4792-9c7a-c84506d878a6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3802fa93-1cdc-4718-8b2a-30f756d8fccd}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef3ba9c4-9971-4e83-a9bf-5decf45112ea}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1fc0cd7c-eb7c-44db-a67a-8662446edfd8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7819c9a7-7686-4f0a-a97d-01ca773a0dc7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5c50a797-b82b-4945-89b2-af3d01fcf9a4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e1a0841-9158-4398-a94d-38f054362349}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 2, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d7824495-2fdb-4f82-837a-11b36217b205}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fd3a8d2f-6b53-43f2-bee8-10bd91f98100}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a73f34c-ba12-4c93-bd1e-7022646e6b29}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6208522-249a-419a-9d7d-27920a945fe4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d22698cd-dcbb-466b-8490-bab1a6db285e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1f882ba8-9aaf-4823-8e6a-fe9ff0b092b1}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7380c1ee-b75c-402b-807f-a6b68e17b8ce}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c20452cc-5c3b-4f9f-8985-2cb53a82b3ab}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {190abe3e-d848-489a-a3c2-6f33c4d199f4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f49f20f0-5a70-4b77-ad29-7581ebbc5356}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e6f32e07-33b3-4793-848d-07947f34a399}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 3, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {345d071f-45e6-4c63-aa53-4425dd1c1ab1}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4cc30e6d-54c3-4df8-b9ad-03578c056508}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96a53353-b00e-4d87-9d4a-353e81e9fc80}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c1a2828-6b4d-4d2e-9f02-0d4f068c9bd7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4328bb81-820d-449b-b05c-2f93c2d28a7a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a1f00eb5-8e2e-4054-9e3a-6199026eb7be}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {86dd212a-7457-43cf-827d-b2f694071397}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {314f1b08-c1d6-48b8-bfda-c0ceed36e4cf}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bffec0b2-ed06-45dc-995f-acbe47097fa2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38, !- Name
  178,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  62;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c0825841-7f75-4664-b28a-fbbbd614a05d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39, !- Name
  183,                                    !- Rendering Red Value
  84,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07ded6e0-0e11-44ff-ba9a-4a1876f29cf7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 4, !- Name
  0,                                      !- Rendering Red Value
  121,                                    !- Rendering Green Value
  98;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9dc0d235-6a5e-4c5e-a9d6-a0a08443a0e8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40, !- Name
  249,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {982c713c-1696-4d65-ad5c-5a80cc3dc7fc}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41, !- Name
  114,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  241;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a295e16-4d90-4c6a-8c50-4654da6272e0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 5, !- Name
  21,                                     !- Rendering Red Value
  199,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ad928f8-f3a9-4f19-9790-45c2d255907d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 6, !- Name
  119,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ff3838e-52ad-45c2-81e6-af7f8fabbd91}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 7, !- Name
  250,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53be5ab2-7f9a-4cdc-8f19-3926f306de1b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8, !- Name
  213,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {551872c3-2237-4378-a78f-39393902339e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9, !- Name
  114,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bb087134-9084-4e72-8edc-8b422b209e24}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF, !- Name
  142,                                    !- Rendering Red Value
  3,                                      !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e521504d-d058-4f36-ac80-7cc0d2be3dbd}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 1, !- Name
  140,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bdd84377-d540-43d7-a291-83f61424f571}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10, !- Name
  109,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  26;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5800331a-d01e-4ed7-aff6-5cb723d0a1aa}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 2, !- Name
  224,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b46d3de7-bc5e-4912-8b4c-750e625308f1}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 3, !- Name
  228,                                    !- Rendering Red Value
  64,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4ff175c-f423-4015-808c-d3288bb7bde5}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 4, !- Name
  184,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa7ef953-e55c-47b1-a51a-53d9157266bd}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 5, !- Name
  172,                                    !- Rendering Red Value
  241,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbf61731-4022-4987-becc-64ae986117da}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 6, !- Name
  222,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  15;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {648dafc1-c2bc-4406-b860-288b721a9213}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7, !- Name
  72,                                     !- Rendering Red Value
