  {1d83afc0-cb3f-4d6b-a78e-08bb437e545a}, !- Handle
  {804633c4-ea68-4669-8edd-d2a960ed3495}, !- Source Object
  7,                                      !- Outlet Port
  {1cf04e88-ae7c-4b46-aa54-fcc35c05461c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d23333-fac9-4410-ba0b-3913a3f5f1d5}, !- Handle
  {c52c6786-fd37-4937-ad6a-337b80e3b0bf}, !- Source Object
  9,                                      !- Outlet Port
  {06e7050f-838c-469a-ae28-fa9395479e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b70806cd-1e93-4e5d-a5c9-e972c6547b47}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 275 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {cd0a9ca0-1230-415b-9336-e0a7a491c5f3}, !- Inlet Port
  {478ed530-ab9c-4419-bc00-676cabf33ea3}; !- Outlet Port

OS:Connection,
  {cd0a9ca0-1230-415b-9336-e0a7a491c5f3}, !- Handle
  {cf136c32-1cd8-45e6-9542-866732774431}, !- Source Object
  9,                                      !- Outlet Port
  {b70806cd-1e93-4e5d-a5c9-e972c6547b47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {478ed530-ab9c-4419-bc00-676cabf33ea3}, !- Handle
  {b70806cd-1e93-4e5d-a5c9-e972c6547b47}, !- Source Object
  3,                                      !- Outlet Port
  {c52c6786-fd37-4937-ad6a-337b80e3b0bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d5483ab2-b4c2-4d60-b397-3756e341f35b}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 379kBtu/hr 7.94EER Outlet Air Node, !- Name
  {6b91a2fe-691e-4172-bd5a-519057f9c754}, !- Inlet Port
  {063897e8-8846-4122-8aa9-85f613ea1b99}; !- Outlet Port

OS:Connection,
  {6b91a2fe-691e-4172-bd5a-519057f9c754}, !- Handle
  {c2f10d77-5f75-4737-8045-230596024d9d}, !- Source Object
  10,                                     !- Outlet Port
  {d5483ab2-b4c2-4d60-b397-3756e341f35b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {063897e8-8846-4122-8aa9-85f613ea1b99}, !- Handle
  {d5483ab2-b4c2-4d60-b397-3756e341f35b}, !- Source Object
  3,                                      !- Outlet Port
  {cf136c32-1cd8-45e6-9542-866732774431}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bbbc8e02-1a72-4210-a696-21cf0dc593ca}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Mixed Air Node, !- Name
  {136103e5-787e-41e4-897b-e3431c535c25}, !- Inlet Port
  {abd7ee0f-2f61-4352-8625-6a6399bbab73}; !- Outlet Port

OS:Connection,
  {136103e5-787e-41e4-897b-e3431c535c25}, !- Handle
  {804633c4-ea68-4669-8edd-d2a960ed3495}, !- Source Object
  5,                                      !- Outlet Port
  {bbbc8e02-1a72-4210-a696-21cf0dc593ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abd7ee0f-2f61-4352-8625-6a6399bbab73}, !- Handle
  {bbbc8e02-1a72-4210-a696-21cf0dc593ca}, !- Source Object
  3,                                      !- Outlet Port
  {c2f10d77-5f75-4737-8045-230596024d9d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {db1c09cd-685c-43fd-9745-977fc4016181}, !- Handle
  Sys6 Return Fan Outlet Air Node,        !- Name
  {7e924fe4-df9a-4e77-a84b-5718d140be21}, !- Inlet Port
  {6e5b69c2-4a11-44f5-bb3f-4ac8111e5970}; !- Outlet Port

OS:Connection,
  {f3f9b767-201d-4c4e-9e3b-13a87068397c}, !- Handle
  {607bd643-18c8-4e7a-a3af-dadbb19d9152}, !- Source Object
  3,                                      !- Outlet Port
  {4e72b015-7070-49c3-9d77-b9d64ae011fa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7e924fe4-df9a-4e77-a84b-5718d140be21}, !- Handle
  {4e72b015-7070-49c3-9d77-b9d64ae011fa}, !- Source Object
  9,                                      !- Outlet Port
  {db1c09cd-685c-43fd-9745-977fc4016181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e5b69c2-4a11-44f5-bb3f-4ac8111e5970}, !- Handle
  {db1c09cd-685c-43fd-9745-977fc4016181}, !- Source Object
  3,                                      !- Outlet Port
  {804633c4-ea68-4669-8edd-d2a960ed3495}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cff5dc7c-fa15-446f-a8f7-0ae839223fa6}, !- Handle
  Supply Air Temp,                        !- Name
  ,                                       !- Schedule Type Limits Name
  {8d5567f1-2a28-494d-9549-c152f6a04af1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d5567f1-2a28-494d-9549-c152f6a04af1}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {aa4b5ddd-22d2-45b6-99ec-4d6e21b9a96c}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {06e7050f-838c-469a-ae28-fa9395479e64}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {41643876-ab7e-424d-ba2b-0c9aea48a1fe}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {9beeac4c-2727-4c3a-a3ca-eb16ff8ecd70}, !- Handle
  Coil Heating Electric 56,               !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {cfb66743-ebf8-4154-93ef-9c6488d9b56a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  {77f30f19-6b8d-4d7f-895e-d554cae55887}, !- Air Outlet Node Name
  {9d7edc26-3736-4699-9109-96f3dbb414cc}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9beeac4c-2727-4c3a-a3ca-eb16ff8ecd70}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {17f9876d-c64e-4150-a654-a009c6706e4b}, !- Handle
  ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {e845b92d-5e1c-4ac5-8ec0-ee3873f5fd91}, !- Inlet Port
  {588816ba-c075-4126-93fe-4719cdfe0f06}; !- Outlet Port

OS:Connection,
  {89461402-a449-4309-948f-9fe997bd16f2}, !- Handle
  {71f2ff77-614c-4281-ac4e-007bcd098418}, !- Source Object
  3,                                      !- Outlet Port
  {5e91eb2a-0df8-4b12-bcb4-de4aa40275cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e845b92d-5e1c-4ac5-8ec0-ee3873f5fd91}, !- Handle
  {a1780709-4b15-468f-af33-65709045f0a8}, !- Source Object
  2,                                      !- Outlet Port
  {17f9876d-c64e-4150-a654-a009c6706e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {588816ba-c075-4126-93fe-4719cdfe0f06}, !- Handle
  {17f9876d-c64e-4150-a654-a009c6706e4b}, !- Source Object
  3,                                      !- Outlet Port
  {0286e952-5011-44fd-adfa-d4a102ddb501}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51fe1533-9202-4d81-8045-6591d059b84b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54 Inlet Air Node, !- Name
  {f15c1959-1206-449b-b121-45f324ba275a}, !- Inlet Port
  {9d7edc26-3736-4699-9109-96f3dbb414cc}; !- Outlet Port

OS:Connection,
  {f15c1959-1206-449b-b121-45f324ba275a}, !- Handle
  {d4aab631-94d8-4501-b3c0-324c66152906}, !- Source Object
  3,                                      !- Outlet Port
  {51fe1533-9202-4d81-8045-6591d059b84b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d7edc26-3736-4699-9109-96f3dbb414cc}, !- Handle
  {51fe1533-9202-4d81-8045-6591d059b84b}, !- Source Object
  3,                                      !- Outlet Port
  {cfb66743-ebf8-4154-93ef-9c6488d9b56a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {77f30f19-6b8d-4d7f-895e-d554cae55887}, !- Handle
  {cfb66743-ebf8-4154-93ef-9c6488d9b56a}, !- Source Object
  3,                                      !- Outlet Port
  {71f2ff77-614c-4281-ac4e-007bcd098418}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {eec6e602-1486-4b8f-80bd-a2c70aad66bc}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {74763eac-9bdc-4936-815a-59dbd43b74fb}, !- Handle
  Coil Heating Electric 57,               !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {43062018-0f36-49a0-9906-6b462c80c1c1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  {57d8e40e-8eec-46a8-a8ee-73df04a64823}, !- Air Outlet Node Name
  {ab696a65-b0ae-4614-ad85-09b2776cdf79}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {74763eac-9bdc-4936-815a-59dbd43b74fb}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {638e2ab8-9dcc-42c4-be1a-9ed30d0b0656}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55 Outlet Air Node, !- Name
  {57d8e40e-8eec-46a8-a8ee-73df04a64823}, !- Inlet Port
  {b4aa7f48-924d-475a-9068-501a68f6ab1d}; !- Outlet Port

OS:Node,
  {e2082d51-0d7b-40e5-9f1c-d21ba8a1d801}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H Return Air Node, !- Name
  {94bc317c-98f7-40d3-bc1f-9a0129a78aa7}, !- Inlet Port
  {029ef690-29f9-4553-9618-6e8250d85fd0}; !- Outlet Port

OS:Connection,
  {b4aa7f48-924d-475a-9068-501a68f6ab1d}, !- Handle
  {638e2ab8-9dcc-42c4-be1a-9ed30d0b0656}, !- Source Object
  3,                                      !- Outlet Port
  {b2cb923b-7554-4fb6-9a79-bc2468d92e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94bc317c-98f7-40d3-bc1f-9a0129a78aa7}, !- Handle
  {481cb70f-067f-406c-b158-0845288da23a}, !- Source Object
  2,                                      !- Outlet Port
  {e2082d51-0d7b-40e5-9f1c-d21ba8a1d801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {029ef690-29f9-4553-9618-6e8250d85fd0}, !- Handle
  {e2082d51-0d7b-40e5-9f1c-d21ba8a1d801}, !- Source Object
  3,                                      !- Outlet Port
  {0286e952-5011-44fd-adfa-d4a102ddb501}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {84fa53ca-f8d5-4ae2-a775-6b3e2fb61441}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55 Inlet Air Node, !- Name
  {2a827251-10f6-459b-9ee9-a014633caefa}, !- Inlet Port
  {ab696a65-b0ae-4614-ad85-09b2776cdf79}; !- Outlet Port

OS:Connection,
  {2a827251-10f6-459b-9ee9-a014633caefa}, !- Handle
  {d4aab631-94d8-4501-b3c0-324c66152906}, !- Source Object
  4,                                      !- Outlet Port
  {84fa53ca-f8d5-4ae2-a775-6b3e2fb61441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab696a65-b0ae-4614-ad85-09b2776cdf79}, !- Handle
  {84fa53ca-f8d5-4ae2-a775-6b3e2fb61441}, !- Source Object
  3,                                      !- Outlet Port
  {43062018-0f36-49a0-9906-6b462c80c1c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {57d8e40e-8eec-46a8-a8ee-73df04a64823}, !- Handle
  {43062018-0f36-49a0-9906-6b462c80c1c1}, !- Source Object
  3,                                      !- Outlet Port
  {638e2ab8-9dcc-42c4-be1a-9ed30d0b0656}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f805bf91-468d-46b6-823f-528678f0451a}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {ede31353-f498-46ca-bc5d-0dfb15a0ddf5}, !- Handle
  Coil Heating Electric 58,               !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {bdd42258-95d8-422e-b76f-b0b380f72555}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  {c314dd5f-1b38-4bb4-ab0f-17547777095e}, !- Air Outlet Node Name
  {f56e22af-61f2-4d8f-8424-9e549d780fe6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ede31353-f498-46ca-bc5d-0dfb15a0ddf5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {58a8c346-1c84-4edb-b05d-f612165287e9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56 Outlet Air Node, !- Name
  {c314dd5f-1b38-4bb4-ab0f-17547777095e}, !- Inlet Port
  {a756d10d-0f1f-4c41-b27d-d10ea9795076}; !- Outlet Port

OS:Node,
  {599f46c6-3d30-4e85-9f33-76f875c0d84b}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1 Return Air Node, !- Name
  {da0e3f8e-0a01-4dce-9a40-49f8f4b947c6}, !- Inlet Port
  {e0447904-1920-484d-ac07-f9ef879fa9bd}; !- Outlet Port

OS:Connection,
  {a756d10d-0f1f-4c41-b27d-d10ea9795076}, !- Handle
  {58a8c346-1c84-4edb-b05d-f612165287e9}, !- Source Object
  3,                                      !- Outlet Port
  {ed43bac4-da41-400c-8dbc-19b7c71baf79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da0e3f8e-0a01-4dce-9a40-49f8f4b947c6}, !- Handle
  {131cc54b-ae6c-4015-b5df-8a2537bc82d6}, !- Source Object
  2,                                      !- Outlet Port
  {599f46c6-3d30-4e85-9f33-76f875c0d84b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0447904-1920-484d-ac07-f9ef879fa9bd}, !- Handle
  {599f46c6-3d30-4e85-9f33-76f875c0d84b}, !- Source Object
  3,                                      !- Outlet Port
  {0286e952-5011-44fd-adfa-d4a102ddb501}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {704a8239-e004-43d2-886b-d8bb861d8295}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56 Inlet Air Node, !- Name
  {43b535d6-5783-4d04-848b-904ee234c660}, !- Inlet Port
  {f56e22af-61f2-4d8f-8424-9e549d780fe6}; !- Outlet Port

OS:Connection,
  {43b535d6-5783-4d04-848b-904ee234c660}, !- Handle
  {d4aab631-94d8-4501-b3c0-324c66152906}, !- Source Object
  5,                                      !- Outlet Port
  {704a8239-e004-43d2-886b-d8bb861d8295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f56e22af-61f2-4d8f-8424-9e549d780fe6}, !- Handle
  {704a8239-e004-43d2-886b-d8bb861d8295}, !- Source Object
  3,                                      !- Outlet Port
  {bdd42258-95d8-422e-b76f-b0b380f72555}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c314dd5f-1b38-4bb4-ab0f-17547777095e}, !- Handle
  {bdd42258-95d8-422e-b76f-b0b380f72555}, !- Source Object
  3,                                      !- Outlet Port
  {58a8c346-1c84-4edb-b05d-f612165287e9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e748571d-d2ec-4a3b-a8ef-ffabb0bbe9f1}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {77c6494c-9bfd-403b-bc7f-c71343785dbe}, !- Handle
  Coil Heating Electric 59,               !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d652aa12-3a12-44bf-889d-745b272287e5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  {949b011b-fb6c-4842-9202-5517c18638cf}, !- Air Outlet Node Name
  {2465a171-e937-414e-a7c7-cdbaf922af4f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {77c6494c-9bfd-403b-bc7f-c71343785dbe}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9fa75dea-e173-4bbf-9be1-fc6ca60262ef}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57 Outlet Air Node, !- Name
  {949b011b-fb6c-4842-9202-5517c18638cf}, !- Inlet Port
  {3e736872-ee8b-414e-b205-d05dec6ffebe}; !- Outlet Port

OS:Node,
  {533c9f96-66a3-4086-a44e-23a7495ac454}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {d6438418-010c-4bf6-aa8a-09567137f52e}, !- Inlet Port
  {fe8dbde7-5f44-4e87-86b8-0c7e7dd9ddbe}; !- Outlet Port

OS:Connection,
  {3e736872-ee8b-414e-b205-d05dec6ffebe}, !- Handle
  {9fa75dea-e173-4bbf-9be1-fc6ca60262ef}, !- Source Object
  3,                                      !- Outlet Port
  {f96da2bd-a7a2-4807-864f-cb805d1eba91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6438418-010c-4bf6-aa8a-09567137f52e}, !- Handle
  {4a4ce32a-7e88-43f8-bd43-d7fc933c05ee}, !- Source Object
  2,                                      !- Outlet Port
  {533c9f96-66a3-4086-a44e-23a7495ac454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe8dbde7-5f44-4e87-86b8-0c7e7dd9ddbe}, !- Handle
  {533c9f96-66a3-4086-a44e-23a7495ac454}, !- Source Object
  3,                                      !- Outlet Port
  {0286e952-5011-44fd-adfa-d4a102ddb501}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de3cd3d0-e7c0-49f5-a9f5-99ff7b965c23}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57 Inlet Air Node, !- Name
  {96e79639-0887-4b2b-ab80-207645d9a315}, !- Inlet Port
  {2465a171-e937-414e-a7c7-cdbaf922af4f}; !- Outlet Port

OS:Connection,
  {96e79639-0887-4b2b-ab80-207645d9a315}, !- Handle
  {d4aab631-94d8-4501-b3c0-324c66152906}, !- Source Object
  6,                                      !- Outlet Port
  {de3cd3d0-e7c0-49f5-a9f5-99ff7b965c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2465a171-e937-414e-a7c7-cdbaf922af4f}, !- Handle
  {de3cd3d0-e7c0-49f5-a9f5-99ff7b965c23}, !- Source Object
  3,                                      !- Outlet Port
  {d652aa12-3a12-44bf-889d-745b272287e5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {949b011b-fb6c-4842-9202-5517c18638cf}, !- Handle
  {d652aa12-3a12-44bf-889d-745b272287e5}, !- Source Object
  3,                                      !- Outlet Port
  {9fa75dea-e173-4bbf-9be1-fc6ca60262ef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0f45bb5a-2680-42de-a9a0-34b97ec309f1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {a0da8038-77fa-4e7b-818b-91a54870fd4b}, !- Availability Schedule
  {c7f86e8d-9440-4918-8c01-6ac28d0022b1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {129ea588-3b59-4b62-b2c7-b6003beea2ba}, !- Supply Side Inlet Node Name
  {1e694927-866a-4e47-9d4e-78f12a2a924b}, !- Demand Side Outlet Node Name
  {20325f28-ac7e-4903-a8d0-98f2d7cd83ec}, !- Demand Side Inlet Node A
  {3bf27841-a54c-4fc1-8f38-feda297d8041}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9a4aa893-2d9c-464f-a662-ce5ffc72a78b}, !- Demand Mixer Name
  {4089fc59-4cb6-4e1d-9f96-4e448aa3dbdf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {31aa000b-4ba0-4f25-b867-ef222df81e7a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {129ea588-3b59-4b62-b2c7-b6003beea2ba}, !- Inlet Port
  {e65ad142-aae2-4760-9760-a14bde751c58}; !- Outlet Port

OS:Node,
  {8178af12-026e-4090-b7b6-b8344ee7c24a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {07fe5934-c2dc-490d-99e8-0860303fc39b}, !- Inlet Port
  {3bf27841-a54c-4fc1-8f38-feda297d8041}; !- Outlet Port

OS:Connection,
  {129ea588-3b59-4b62-b2c7-b6003beea2ba}, !- Handle
  {0f45bb5a-2680-42de-a9a0-34b97ec309f1}, !- Source Object
  9,                                      !- Outlet Port
  {31aa000b-4ba0-4f25-b867-ef222df81e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bf27841-a54c-4fc1-8f38-feda297d8041}, !- Handle
  {8178af12-026e-4090-b7b6-b8344ee7c24a}, !- Source Object
  3,                                      !- Outlet Port
  {0f45bb5a-2680-42de-a9a0-34b97ec309f1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {04426ba8-1ce7-4c99-8a69-9af7a3f5d54b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {20325f28-ac7e-4903-a8d0-98f2d7cd83ec}, !- Inlet Port
  {d102c781-8c06-44cc-a75e-84c0d6bea792}; !- Outlet Port

OS:Node,
  {28b033bb-e58e-4efa-ac66-0104c4529952}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {1d996678-8d76-4b71-9cd3-992ad226db0d}, !- Inlet Port
  {1e694927-866a-4e47-9d4e-78f12a2a924b}; !- Outlet Port

OS:Node,
  {19e3ecf4-b79a-43f7-90d9-3c09852c56f7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Outlet Air Node, !- Name
  {198dfd39-c8ec-4208-8941-f7bfc123f90d}, !- Inlet Port
  {73193078-9369-47f7-abf6-489b48b4fb28}; !- Outlet Port

OS:Connection,
  {20325f28-ac7e-4903-a8d0-98f2d7cd83ec}, !- Handle
  {0f45bb5a-2680-42de-a9a0-34b97ec309f1}, !- Source Object
  11,                                     !- Outlet Port
  {04426ba8-1ce7-4c99-8a69-9af7a3f5d54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e694927-866a-4e47-9d4e-78f12a2a924b}, !- Handle
  {28b033bb-e58e-4efa-ac66-0104c4529952}, !- Source Object
  3,                                      !- Outlet Port
  {0f45bb5a-2680-42de-a9a0-34b97ec309f1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4089fc59-4cb6-4e1d-9f96-4e448aa3dbdf}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {d102c781-8c06-44cc-a75e-84c0d6bea792}, !- Inlet Node Name
  {284942b0-bf91-4fe0-9f61-507b4ce576f9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9a4aa893-2d9c-464f-a662-ce5ffc72a78b}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {1d996678-8d76-4b71-9cd3-992ad226db0d}, !- Outlet Node Name
  {be466bf3-fd18-479c-a7ab-0d169848b9a6}; !- Inlet Node Name 1

OS:Connection,
  {d102c781-8c06-44cc-a75e-84c0d6bea792}, !- Handle
  {04426ba8-1ce7-4c99-8a69-9af7a3f5d54b}, !- Source Object
  3,                                      !- Outlet Port
  {4089fc59-4cb6-4e1d-9f96-4e448aa3dbdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d996678-8d76-4b71-9cd3-992ad226db0d}, !- Handle
  {9a4aa893-2d9c-464f-a662-ce5ffc72a78b}, !- Source Object
  2,                                      !- Outlet Port
  {28b033bb-e58e-4efa-ac66-0104c4529952}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4a3c67cf-c84a-4e21-8c18-5236a2ae0811}, !- Handle
  {0f45bb5a-2680-42de-a9a0-34b97ec309f1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c7f86e8d-9440-4918-8c01-6ac28d0022b1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {09fd94ad-a546-4556-b430-e4bd95105c99}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {aacfa7e6-eaf5-47d6-890c-f61541bafaf4}, !- Handle
  Fan On Off 3,                           !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d5cff3eb-5340-4286-b282-aa31695a6bf7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eae305ab-cc4a-48c9-9371-73c21041591e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d5cff3eb-5340-4286-b282-aa31695a6bf7}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eae305ab-cc4a-48c9-9371-73c21041591e}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e49bcfd8-b962-4942-ba75-e897b6434b74}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {005938dc-8788-4fcc-949b-29a4f521c610}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {25251339-0760-4bce-98f9-72a03f4d1f2a}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a294467-c0f0-42de-b348-4da3d6383c3e}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8458f200-eb5b-4fdb-90e4-984b3aac6b88}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9af905eb-6996-4f23-be34-49ed8d293f34}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 291kBtu/hr 7.94EER, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.77999893455504,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5600d894-2e70-4dae-9107-dc5e6864f78a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c0c792d9-cbfb-4071-b6cd-e31162fd746f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {77c5b74e-0dd3-4064-b2d0-fcc3f8de9849}, !- Energy Input Ratio Function of Temperature Curve Name
  {940aefea-d421-47cc-95f7-519d564e4f9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ee29760-8d24-4237-86d1-0d0499cfe40f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {4a73f07e-ace7-4956-9b85-8eab22608374}, !- Handle
  Curve Cubic 22,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {01f5504f-dabc-4bb5-a66d-374e1d21abe5}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {dc5655cc-57f8-4f66-a8d3-8e56b562d82b}, !- Handle
  Curve Cubic 24,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {56ca3dbc-05c9-4600-ad2b-296a6a225155}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c8c940ff-bb0d-4199-a0f8-925b1ee860a6}, !- Handle
  Curve Cubic 25,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {2e4b2430-27e8-40ba-92c7-acd9f80de175}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 211 Clg kBtu/hr 3.3COPH, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  61710.769349208,                        !- Rated Total Heating Capacity {W}
  3.60744037838481,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4276c5ff-a72d-4e78-817d-bc90246d23a5}, !- Total Heating Capacity Function of Temperature Curve Name
  {6b134ffa-daa0-48a5-b1be-6fdcaca3c1a4}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {aed0b7c4-b8ca-49e7-b824-94f5517d14bf}, !- Energy Input Ratio Function of Temperature Curve Name
  {69e5326a-4bff-4d48-91b7-ea441360885a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ca48e276-99cb-4049-ba7d-224448b9c0c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {32177505-207f-4555-946a-8bc8c6635367}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a0da8038-77fa-4e7b-818b-91a54870fd4b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3623cb2f-17d9-45df-bd86-b9772576ce78}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3623cb2f-17d9-45df-bd86-b9772576ce78}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6d9e498d-e809-4f75-a759-ed93595b20db}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {32177505-207f-4555-946a-8bc8c6635367}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {afdf81ea-af87-4bd8-bc6e-163901e16e81}, !- Mixed Air Node Name
  {cf9bd950-8476-456c-a606-b78d78330228}, !- Outdoor Air Stream Node Name
  {bae800fa-9254-459a-8e02-883d316e5cbe}, !- Relief Air Stream Node Name
  {e65ad142-aae2-4760-9760-a14bde751c58}; !- Return Air Stream Node Name

OS:Node,
  {70e13c16-5516-4323-bf89-bd7209ce16a5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cf9bd950-8476-456c-a606-b78d78330228}; !- Outlet Port

OS:Connection,
  {cf9bd950-8476-456c-a606-b78d78330228}, !- Handle
  {70e13c16-5516-4323-bf89-bd7209ce16a5}, !- Source Object
  3,                                      !- Outlet Port
  {6d9e498d-e809-4f75-a759-ed93595b20db}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dad6adc2-53cf-4d6d-8b3c-c1f6532d7600}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {bae800fa-9254-459a-8e02-883d316e5cbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bae800fa-9254-459a-8e02-883d316e5cbe}, !- Handle
  {6d9e498d-e809-4f75-a759-ed93595b20db}, !- Source Object
  7,                                      !- Outlet Port
  {dad6adc2-53cf-4d6d-8b3c-c1f6532d7600}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {eae94629-cd99-44a4-b528-f32922ca1223}, !- Handle
  Coil Heating Electric 60,               !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {3fbd9111-6cd8-4409-b241-c44ff9d8f83d}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B ASHP, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  {4a9ace5e-850b-46e9-8844-62447a53af7e}, !- Air Inlet Node Name
  {07fe5934-c2dc-490d-99e8-0860303fc39b}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {910aa051-678d-47a1-a69f-f0273694f690}, !- Controlling Zone or Thermostat Location
  {aacfa7e6-eaf5-47d6-890c-f61541bafaf4}, !- Supply Air Fan Name
  {2e4b2430-27e8-40ba-92c7-acd9f80de175}, !- Heating Coil Name
  {9af905eb-6996-4f23-be34-49ed8d293f34}, !- Cooling Coil Name
  {eae94629-cd99-44a4-b528-f32922ca1223}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a0da8038-77fa-4e7b-818b-91a54870fd4b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {07fe5934-c2dc-490d-99e8-0860303fc39b}, !- Handle
  {3fbd9111-6cd8-4409-b241-c44ff9d8f83d}, !- Source Object
  4,                                      !- Outlet Port
  {8178af12-026e-4090-b7b6-b8344ee7c24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31a1b8b8-24af-4aac-8867-c2a747e51fe1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {afdf81ea-af87-4bd8-bc6e-163901e16e81}, !- Inlet Port
  {4a9ace5e-850b-46e9-8844-62447a53af7e}; !- Outlet Port

OS:Connection,
  {e65ad142-aae2-4760-9760-a14bde751c58}, !- Handle
  {31aa000b-4ba0-4f25-b867-ef222df81e7a}, !- Source Object
  3,                                      !- Outlet Port
  {6d9e498d-e809-4f75-a759-ed93595b20db}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {afdf81ea-af87-4bd8-bc6e-163901e16e81}, !- Handle
  {6d9e498d-e809-4f75-a759-ed93595b20db}, !- Source Object
  5,                                      !- Outlet Port
  {31a1b8b8-24af-4aac-8867-c2a747e51fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a9ace5e-850b-46e9-8844-62447a53af7e}, !- Handle
  {31a1b8b8-24af-4aac-8867-c2a747e51fe1}, !- Source Object
  3,                                      !- Outlet Port
  {3fbd9111-6cd8-4409-b241-c44ff9d8f83d}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {62ae8811-baf4-4a19-8333-1377b26f4ed9}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {910aa051-678d-47a1-a69f-f0273694f690}, !- Control Zone Name
  {8178af12-026e-4090-b7b6-b8344ee7c24a}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0b471c33-7787-4e61-aedb-dd0580373a14}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d391d1dd-f0e3-47ab-a4df-036ba3af846f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  {b2575122-e4f7-4d4e-bc43-979588feb238}, !- Air Inlet Node Name
  {198dfd39-c8ec-4208-8941-f7bfc123f90d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78f19520-5fcf-43ff-a697-f58903cac467}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B Return Air Node, !- Name
  {a97d4765-c9f9-48c1-a466-bf480c623577}, !- Inlet Port
  {be466bf3-fd18-479c-a7ab-0d169848b9a6}; !- Outlet Port

OS:Connection,
  {73193078-9369-47f7-abf6-489b48b4fb28}, !- Handle
  {19e3ecf4-b79a-43f7-90d9-3c09852c56f7}, !- Source Object
  3,                                      !- Outlet Port
  {effabe79-58af-4dc8-ba2a-ab38fc1c9a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a97d4765-c9f9-48c1-a466-bf480c623577}, !- Handle
  {9d320ff5-50a6-4d5b-83f5-b5fa06d26b2d}, !- Source Object
  2,                                      !- Outlet Port
  {78f19520-5fcf-43ff-a697-f58903cac467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be466bf3-fd18-479c-a7ab-0d169848b9a6}, !- Handle
  {78f19520-5fcf-43ff-a697-f58903cac467}, !- Source Object
  3,                                      !- Outlet Port
  {9a4aa893-2d9c-464f-a662-ce5ffc72a78b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a5048a4f-d8f8-4b5d-a0f8-ce01a044dd3a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Inlet Air Node, !- Name
  {284942b0-bf91-4fe0-9f61-507b4ce576f9}, !- Inlet Port
  {b2575122-e4f7-4d4e-bc43-979588feb238}; !- Outlet Port

OS:Connection,
  {284942b0-bf91-4fe0-9f61-507b4ce576f9}, !- Handle
  {4089fc59-4cb6-4e1d-9f96-4e448aa3dbdf}, !- Source Object
  3,                                      !- Outlet Port
  {a5048a4f-d8f8-4b5d-a0f8-ce01a044dd3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2575122-e4f7-4d4e-bc43-979588feb238}, !- Handle
  {a5048a4f-d8f8-4b5d-a0f8-ce01a044dd3a}, !- Source Object
  3,                                      !- Outlet Port
  {d391d1dd-f0e3-47ab-a4df-036ba3af846f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {198dfd39-c8ec-4208-8941-f7bfc123f90d}, !- Handle
  {d391d1dd-f0e3-47ab-a4df-036ba3af846f}, !- Source Object
  4,                                      !- Outlet Port
  {19e3ecf4-b79a-43f7-90d9-3c09852c56f7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d6d0dfd3-d0cc-44a2-8139-6cde14111858}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {fb28e796-5ec5-4e43-b6df-4ab9225ee8d6}, !- Availability Schedule
  {acae4ded-a33d-4964-822c-172143f68d86}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1a69956b-0777-4b22-82d6-68cf77e22c05}, !- Supply Side Inlet Node Name
  {52c161a4-88b0-4f05-ab8a-a832c6178e32}, !- Demand Side Outlet Node Name
  {f0271db3-cfcd-4a23-b089-2807bd3d0a98}, !- Demand Side Inlet Node A
  {6fc0f17a-00a4-4155-bcc0-137fb2faf665}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a24c6ff0-2f83-4369-810d-2dacd29e7074}, !- Demand Mixer Name
  {0ae945ab-b807-4b66-becc-e0cb39a88c69}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e3225bf1-c98e-4cb4-baa1-9714fd0b2438}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {1a69956b-0777-4b22-82d6-68cf77e22c05}, !- Inlet Port
  {a3ad8c9b-c0c8-4792-891d-9b0db438b8e4}; !- Outlet Port

OS:Node,
  {ac44f831-8464-447d-955c-7e1aa1d5010f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {122817cd-6969-491d-9795-9d796f387d50}, !- Inlet Port
  {6fc0f17a-00a4-4155-bcc0-137fb2faf665}; !- Outlet Port

OS:Connection,
  {1a69956b-0777-4b22-82d6-68cf77e22c05}, !- Handle
  {d6d0dfd3-d0cc-44a2-8139-6cde14111858}, !- Source Object
  9,                                      !- Outlet Port
  {e3225bf1-c98e-4cb4-baa1-9714fd0b2438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc0f17a-00a4-4155-bcc0-137fb2faf665}, !- Handle
  {ac44f831-8464-447d-955c-7e1aa1d5010f}, !- Source Object
  3,                                      !- Outlet Port
  {d6d0dfd3-d0cc-44a2-8139-6cde14111858}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6ecd0f2c-f6c1-4233-b0cc-0b20bd347716}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {f0271db3-cfcd-4a23-b089-2807bd3d0a98}, !- Inlet Port
  {93b70110-9c62-4998-84c2-5d509aa3f6b9}; !- Outlet Port

OS:Node,
  {6e6a93c4-f140-4cad-803b-7023223458af}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {9355ab36-f518-47c2-83d1-e8bcf9e77aba}, !- Inlet Port
  {52c161a4-88b0-4f05-ab8a-a832c6178e32}; !- Outlet Port

OS:Node,
  {a2990343-cc79-484a-b075-91d7b0d808c7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Outlet Air Node, !- Name
  {e006a0f4-0944-4e77-bc4a-d8cf08a8a0f9}, !- Inlet Port
  {0569e868-8f96-4750-9e71-bf5b0b2b6ad9}; !- Outlet Port

OS:Connection,
  {f0271db3-cfcd-4a23-b089-2807bd3d0a98}, !- Handle
  {d6d0dfd3-d0cc-44a2-8139-6cde14111858}, !- Source Object
  11,                                     !- Outlet Port
  {6ecd0f2c-f6c1-4233-b0cc-0b20bd347716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c161a4-88b0-4f05-ab8a-a832c6178e32}, !- Handle
  {6e6a93c4-f140-4cad-803b-7023223458af}, !- Source Object
  3,                                      !- Outlet Port
  {d6d0dfd3-d0cc-44a2-8139-6cde14111858}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0ae945ab-b807-4b66-becc-e0cb39a88c69}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {93b70110-9c62-4998-84c2-5d509aa3f6b9}, !- Inlet Node Name
  {9e98b5e7-87af-4e10-af61-a166d48e0a71}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a24c6ff0-2f83-4369-810d-2dacd29e7074}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {9355ab36-f518-47c2-83d1-e8bcf9e77aba}, !- Outlet Node Name
  {70982f49-a8cc-4e16-a456-684f972dd0e7}; !- Inlet Node Name 1

OS:Connection,
  {93b70110-9c62-4998-84c2-5d509aa3f6b9}, !- Handle
  {6ecd0f2c-f6c1-4233-b0cc-0b20bd347716}, !- Source Object
  3,                                      !- Outlet Port
  {0ae945ab-b807-4b66-becc-e0cb39a88c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9355ab36-f518-47c2-83d1-e8bcf9e77aba}, !- Handle
  {a24c6ff0-2f83-4369-810d-2dacd29e7074}, !- Source Object
  2,                                      !- Outlet Port
  {6e6a93c4-f140-4cad-803b-7023223458af}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8daa4a90-a82e-4aeb-b861-aa3521263701}, !- Handle
  {d6d0dfd3-d0cc-44a2-8139-6cde14111858}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {acae4ded-a33d-4964-822c-172143f68d86}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {4a01d917-08c1-4cac-a36b-e07db9c01f21}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {f5f2900d-ec32-441a-a9aa-a7592bfec71b}, !- Handle
  Fan On Off 4,                           !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13dc7a01-6422-48df-b771-e4b8ea3d196f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4d7a8080-8e66-4c38-a794-39fbe55ec878}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {13dc7a01-6422-48df-b771-e4b8ea3d196f}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4d7a8080-8e66-4c38-a794-39fbe55ec878}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a22516e-a1b4-4633-9fdc-3dbc9331d124}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4e34b017-25ad-4d8e-9606-b4e0d2b23523}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8f192634-4c24-4fa4-b6b8-62d9116a9baf}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed9b2cbb-3e85-4023-8d37-cf1cba7063ab}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c9e55e92-6098-4545-98cc-68346b0e8622}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d8fdc884-16cc-48e4-bbf8-4e7b9e58d857}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 5 53kBtu/hr 10.0EER, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5600d894-2e70-4dae-9107-dc5e6864f78a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c0c792d9-cbfb-4071-b6cd-e31162fd746f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {77c5b74e-0dd3-4064-b2d0-fcc3f8de9849}, !- Energy Input Ratio Function of Temperature Curve Name
  {940aefea-d421-47cc-95f7-519d564e4f9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ee29760-8d24-4237-86d1-0d0499cfe40f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {0daa13b3-fbad-439f-9d45-fdd132d2cc62}, !- Handle
  Curve Cubic 27,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {2e7a86d4-1db9-4c5c-8a4e-e8cbfbfa49b6}, !- Handle
  Curve Cubic 28,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8af57448-fff2-4f48-917f-7ee39522de4a}, !- Handle
  Curve Cubic 29,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {124a1574-b2d9-45fd-aba1-fe48b8ac3552}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6e1bb4e9-413f-4966-af08-8e185a8a6b05}, !- Handle
  Curve Cubic 30,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {d141e951-1eba-4f30-aab2-87d141dd8f31}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 5 38 Clg kBtu/hr 3.1COPH, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  11269.4795363193,                       !- Rated Total Heating Capacity {W}
  3.30984226407003,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4276c5ff-a72d-4e78-817d-bc90246d23a5}, !- Total Heating Capacity Function of Temperature Curve Name
  {6b134ffa-daa0-48a5-b1be-6fdcaca3c1a4}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {aed0b7c4-b8ca-49e7-b824-94f5517d14bf}, !- Energy Input Ratio Function of Temperature Curve Name
  {69e5326a-4bff-4d48-91b7-ea441360885a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ca48e276-99cb-4049-ba7d-224448b9c0c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {0b47d2c8-3fdd-4df5-9d35-7ae985cb9802}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fb28e796-5ec5-4e43-b6df-4ab9225ee8d6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {37ebd50f-1df3-479b-a764-f1182cf6093b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {37ebd50f-1df3-479b-a764-f1182cf6093b}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d8fda47c-f579-4e2b-9c8c-617712645142}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {0b47d2c8-3fdd-4df5-9d35-7ae985cb9802}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f89fcaae-aafd-4a2d-acaf-929cc841eeb6}, !- Mixed Air Node Name
  {79b61edb-1810-49b6-a583-66a63cff0fb6}, !- Outdoor Air Stream Node Name
  {04e7af60-7f86-4513-819f-2f9982b7919a}, !- Relief Air Stream Node Name
  {a3ad8c9b-c0c8-4792-891d-9b0db438b8e4}; !- Return Air Stream Node Name

OS:Node,
  {b32b369b-ef5c-4cc3-b587-64c2c9eb7ce9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {79b61edb-1810-49b6-a583-66a63cff0fb6}; !- Outlet Port

OS:Connection,
  {79b61edb-1810-49b6-a583-66a63cff0fb6}, !- Handle
  {b32b369b-ef5c-4cc3-b587-64c2c9eb7ce9}, !- Source Object
  3,                                      !- Outlet Port
  {d8fda47c-f579-4e2b-9c8c-617712645142}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {304cd042-8df6-4d3f-9fd9-6b9a3f77d927}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Relief Air Node, !- Name
  {04e7af60-7f86-4513-819f-2f9982b7919a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04e7af60-7f86-4513-819f-2f9982b7919a}, !- Handle
  {d8fda47c-f579-4e2b-9c8c-617712645142}, !- Source Object
  7,                                      !- Outlet Port
  {304cd042-8df6-4d3f-9fd9-6b9a3f77d927}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b782b236-3fd8-4a0e-a747-fb61ee3102b3}, !- Handle
  Coil Heating Electric 61,               !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {93152efe-2c02-41b2-b339-0203abe68b19}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C ASHP, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  {4e5a15b5-981b-4084-acc6-c6df8d5bcb48}, !- Air Inlet Node Name
  {122817cd-6969-491d-9795-9d796f387d50}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e061fb92-7911-464e-8783-699619c4e2ec}, !- Controlling Zone or Thermostat Location
  {f5f2900d-ec32-441a-a9aa-a7592bfec71b}, !- Supply Air Fan Name
  {d141e951-1eba-4f30-aab2-87d141dd8f31}, !- Heating Coil Name
  {d8fdc884-16cc-48e4-bbf8-4e7b9e58d857}, !- Cooling Coil Name
  {b782b236-3fd8-4a0e-a747-fb61ee3102b3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {fb28e796-5ec5-4e43-b6df-4ab9225ee8d6}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {122817cd-6969-491d-9795-9d796f387d50}, !- Handle
  {93152efe-2c02-41b2-b339-0203abe68b19}, !- Source Object
  4,                                      !- Outlet Port
  {ac44f831-8464-447d-955c-7e1aa1d5010f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38b15e09-ae66-4da3-884b-ff73b99c7867}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {f89fcaae-aafd-4a2d-acaf-929cc841eeb6}, !- Inlet Port
  {4e5a15b5-981b-4084-acc6-c6df8d5bcb48}; !- Outlet Port

OS:Connection,
  {a3ad8c9b-c0c8-4792-891d-9b0db438b8e4}, !- Handle
  {e3225bf1-c98e-4cb4-baa1-9714fd0b2438}, !- Source Object
  3,                                      !- Outlet Port
  {d8fda47c-f579-4e2b-9c8c-617712645142}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f89fcaae-aafd-4a2d-acaf-929cc841eeb6}, !- Handle
  {d8fda47c-f579-4e2b-9c8c-617712645142}, !- Source Object
  5,                                      !- Outlet Port
  {38b15e09-ae66-4da3-884b-ff73b99c7867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5a15b5-981b-4084-acc6-c6df8d5bcb48}, !- Handle
  {38b15e09-ae66-4da3-884b-ff73b99c7867}, !- Source Object
  3,                                      !- Outlet Port
  {93152efe-2c02-41b2-b339-0203abe68b19}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {07331ce4-baa3-43ab-a764-121d269e38d3}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e061fb92-7911-464e-8783-699619c4e2ec}, !- Control Zone Name
  {ac44f831-8464-447d-955c-7e1aa1d5010f}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b1566612-dd7e-418a-bd5f-674ec5e209ca}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ecab8c7a-9f6e-4b16-90a8-18dbf477e3ec}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  {bb26c6ca-a5bb-4b0b-95b2-d47b2a68c683}, !- Air Inlet Node Name
  {e006a0f4-0944-4e77-bc4a-d8cf08a8a0f9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {075bf557-1207-4de8-8807-d769cba493f1}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {4e76aa13-ecc8-4e44-b010-c20c5e060e5f}, !- Inlet Port
  {70982f49-a8cc-4e16-a456-684f972dd0e7}; !- Outlet Port

OS:Connection,
  {0569e868-8f96-4750-9e71-bf5b0b2b6ad9}, !- Handle
  {a2990343-cc79-484a-b075-91d7b0d808c7}, !- Source Object
  3,                                      !- Outlet Port
  {3020a33a-dbf5-4ab9-a157-3b2fff3301bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e76aa13-ecc8-4e44-b010-c20c5e060e5f}, !- Handle
  {557f6232-5226-4929-bf39-374e407f7d63}, !- Source Object
  2,                                      !- Outlet Port
  {075bf557-1207-4de8-8807-d769cba493f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70982f49-a8cc-4e16-a456-684f972dd0e7}, !- Handle
  {075bf557-1207-4de8-8807-d769cba493f1}, !- Source Object
  3,                                      !- Outlet Port
  {a24c6ff0-2f83-4369-810d-2dacd29e7074}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1bad40fe-bd6c-428e-9ef9-b366e382c45e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Inlet Air Node, !- Name
  {9e98b5e7-87af-4e10-af61-a166d48e0a71}, !- Inlet Port
  {bb26c6ca-a5bb-4b0b-95b2-d47b2a68c683}; !- Outlet Port

OS:Connection,
  {9e98b5e7-87af-4e10-af61-a166d48e0a71}, !- Handle
  {0ae945ab-b807-4b66-becc-e0cb39a88c69}, !- Source Object
  3,                                      !- Outlet Port
  {1bad40fe-bd6c-428e-9ef9-b366e382c45e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb26c6ca-a5bb-4b0b-95b2-d47b2a68c683}, !- Handle
  {1bad40fe-bd6c-428e-9ef9-b366e382c45e}, !- Source Object
  3,                                      !- Outlet Port
  {ecab8c7a-9f6e-4b16-90a8-18dbf477e3ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e006a0f4-0944-4e77-bc4a-d8cf08a8a0f9}, !- Handle
  {ecab8c7a-9f6e-4b16-90a8-18dbf477e3ec}, !- Source Object
  4,                                      !- Outlet Port
  {a2990343-cc79-484a-b075-91d7b0d808c7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5540f7c4-4ad6-47b1-898a-e16aa7a72157}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {d00f4a44-951e-4bef-b232-d070ff365922}, !- Availability Schedule
  {48ecdb93-89c7-41fe-b5db-bf6a76c96b55}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a662d096-6823-478a-a680-ddbcd896a58c}, !- Supply Side Inlet Node Name
  {89b14701-859b-4c73-bf33-e920ab1e4d47}, !- Demand Side Outlet Node Name
  {078df923-1c60-4491-a970-49cf6dac08ae}, !- Demand Side Inlet Node A
  {2cd75a34-6987-4f29-83a9-28aaa8e8de35}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {41535d67-c86e-407c-9be1-c8415d55fb40}, !- Demand Mixer Name
  {8e4c10b7-55ad-4c75-9bf7-042ea9c8cb7c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9cdfc02a-975b-4953-9899-fee21cfcd391}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Inlet Node, !- Name
  {a662d096-6823-478a-a680-ddbcd896a58c}, !- Inlet Port
  {62779cfb-83c5-415d-bc21-3517f7060f95}; !- Outlet Port

OS:Node,
  {b71479da-f623-4b3e-b5a7-5a0eb1c11218}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Supply Outlet Node, !- Name
  {2e58d1e8-84ee-49e4-b7c8-8dac5b93dce4}, !- Inlet Port
  {2cd75a34-6987-4f29-83a9-28aaa8e8de35}; !- Outlet Port

OS:Connection,
  {a662d096-6823-478a-a680-ddbcd896a58c}, !- Handle
  {5540f7c4-4ad6-47b1-898a-e16aa7a72157}, !- Source Object
  9,                                      !- Outlet Port
  {9cdfc02a-975b-4953-9899-fee21cfcd391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd75a34-6987-4f29-83a9-28aaa8e8de35}, !- Handle
  {b71479da-f623-4b3e-b5a7-5a0eb1c11218}, !- Source Object
  3,                                      !- Outlet Port
  {5540f7c4-4ad6-47b1-898a-e16aa7a72157}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0dc7fc1a-1262-4d78-b7c4-9133b3273b8f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Inlet Node, !- Name
  {078df923-1c60-4491-a970-49cf6dac08ae}, !- Inlet Port
  {89d28504-0829-4d51-b51b-77d65fb3b6bf}; !- Outlet Port

OS:Node,
  {f82a347c-4945-4300-bf1e-e304aa2041ad}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Demand Outlet Node, !- Name
  {a79da68e-aa00-4411-8ad1-1bd98aad4028}, !- Inlet Port
  {89b14701-859b-4c73-bf33-e920ab1e4d47}; !- Outlet Port

OS:Node,
  {5c7e3510-2429-4cb2-81d5-d304d37e35bf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Outlet Air Node, !- Name
  {c4304e9c-f54d-4eb8-87df-f85b71c5d703}, !- Inlet Port
  {9cca24e7-6e15-4db5-b49f-ea72f415ecc2}; !- Outlet Port

OS:Connection,
  {078df923-1c60-4491-a970-49cf6dac08ae}, !- Handle
  {5540f7c4-4ad6-47b1-898a-e16aa7a72157}, !- Source Object
  11,                                     !- Outlet Port
  {0dc7fc1a-1262-4d78-b7c4-9133b3273b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b14701-859b-4c73-bf33-e920ab1e4d47}, !- Handle
  {f82a347c-4945-4300-bf1e-e304aa2041ad}, !- Source Object
  3,                                      !- Outlet Port
  {5540f7c4-4ad6-47b1-898a-e16aa7a72157}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8e4c10b7-55ad-4c75-9bf7-042ea9c8cb7c}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {89d28504-0829-4d51-b51b-77d65fb3b6bf}, !- Inlet Node Name
  {f38d5800-710b-4a4e-877e-92498a3a7418}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {41535d67-c86e-407c-9be1-c8415d55fb40}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {a79da68e-aa00-4411-8ad1-1bd98aad4028}, !- Outlet Node Name
  {5e86cb25-ace6-46a9-a814-426d97494f46}; !- Inlet Node Name 1

OS:Connection,
  {89d28504-0829-4d51-b51b-77d65fb3b6bf}, !- Handle
  {0dc7fc1a-1262-4d78-b7c4-9133b3273b8f}, !- Source Object
  3,                                      !- Outlet Port
  {8e4c10b7-55ad-4c75-9bf7-042ea9c8cb7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a79da68e-aa00-4411-8ad1-1bd98aad4028}, !- Handle
  {41535d67-c86e-407c-9be1-c8415d55fb40}, !- Source Object
  2,                                      !- Outlet Port
  {f82a347c-4945-4300-bf1e-e304aa2041ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {53e01c7d-37ee-4629-9b02-d5c60b5e031a}, !- Handle
  {5540f7c4-4ad6-47b1-898a-e16aa7a72157}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {48ecdb93-89c7-41fe-b5db-bf6a76c96b55}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {f60b22be-c13b-4058-b534-6701ca7c31b6}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {85ffa6b4-fd1c-49c4-8510-d57b4b15a4c6}, !- Handle
  Fan On Off 5,                           !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be2d31f7-5089-4b8a-aaca-fdd29f74ccd4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9c3cd93f-198e-4d6b-ab07-c0bae5a0e563}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {be2d31f7-5089-4b8a-aaca-fdd29f74ccd4}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9c3cd93f-198e-4d6b-ab07-c0bae5a0e563}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1f821f9b-f983-497b-831d-22757662ce0d}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b16f35a6-6f5d-4169-8f5a-a9bd83bbb2e9}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a56d8f03-868b-4a6a-bb31-e5f7e6a88b48}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3b3db4c1-6c60-462b-bf1f-5a32a7804b9b}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {72033b0d-e63a-456e-bb02-a546a9f4f634}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ad7480f3-9e70-474e-8faa-521b966c7386}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 6 64kBtu/hr 10.0EER, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5600d894-2e70-4dae-9107-dc5e6864f78a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c0c792d9-cbfb-4071-b6cd-e31162fd746f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {77c5b74e-0dd3-4064-b2d0-fcc3f8de9849}, !- Energy Input Ratio Function of Temperature Curve Name
  {940aefea-d421-47cc-95f7-519d564e4f9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ee29760-8d24-4237-86d1-0d0499cfe40f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {b9f0a1a9-1302-445c-bb3e-0071746a023b}, !- Handle
  Curve Cubic 32,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {02bd4a3d-4919-4d0f-94da-67b4cac5d5ce}, !- Handle
  Curve Cubic 33,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {791ca968-582a-42c8-87ea-b154e02cda57}, !- Handle
  Curve Cubic 34,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f5ee284f-c6f1-4286-b663-0251ae737d5f}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3ee8661c-91d5-4ddd-b868-6c11cd7da3bb}, !- Handle
  Curve Cubic 35,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f4028b1a-2930-42a2-8925-1e2ebcb8e42c}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 6 47 Clg kBtu/hr 3.1COPH, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  13672.5059393679,                       !- Rated Total Heating Capacity {W}
  3.31360417927056,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4276c5ff-a72d-4e78-817d-bc90246d23a5}, !- Total Heating Capacity Function of Temperature Curve Name
  {6b134ffa-daa0-48a5-b1be-6fdcaca3c1a4}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {aed0b7c4-b8ca-49e7-b824-94f5517d14bf}, !- Energy Input Ratio Function of Temperature Curve Name
  {69e5326a-4bff-4d48-91b7-ea441360885a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ca48e276-99cb-4049-ba7d-224448b9c0c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {752b95d2-24ee-4da5-8e22-2cb243390037}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d00f4a44-951e-4bef-b232-d070ff365922}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {51af6df4-72f9-4100-845e-e88a8df6c0d0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {51af6df4-72f9-4100-845e-e88a8df6c0d0}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {273ddfa8-23b1-41a4-8c71-d18f08af8f23}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {752b95d2-24ee-4da5-8e22-2cb243390037}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0e00d582-9bf1-48f6-98fb-e65f34da8884}, !- Mixed Air Node Name
  {5c758798-93ab-4aaa-abb7-df053f59f266}, !- Outdoor Air Stream Node Name
  {7f9569e9-6b47-4daa-8c9f-f045796b29ef}, !- Relief Air Stream Node Name
  {62779cfb-83c5-415d-bc21-3517f7060f95}; !- Return Air Stream Node Name

OS:Node,
  {d3ba78b8-000b-46f3-a6ff-edc2307e2474}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5c758798-93ab-4aaa-abb7-df053f59f266}; !- Outlet Port

OS:Connection,
  {5c758798-93ab-4aaa-abb7-df053f59f266}, !- Handle
  {d3ba78b8-000b-46f3-a6ff-edc2307e2474}, !- Source Object
  3,                                      !- Outlet Port
  {273ddfa8-23b1-41a4-8c71-d18f08af8f23}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6421e40b-c7c7-453c-9d2f-b496666561c2}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Relief Air Node, !- Name
  {7f9569e9-6b47-4daa-8c9f-f045796b29ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f9569e9-6b47-4daa-8c9f-f045796b29ef}, !- Handle
  {273ddfa8-23b1-41a4-8c71-d18f08af8f23}, !- Source Object
  7,                                      !- Outlet Port
  {6421e40b-c7c7-453c-9d2f-b496666561c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1015e5d0-3d4b-4450-8249-252cc26f93dc}, !- Handle
  Coil Heating Electric 62,               !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {15d2f3ff-6108-4232-b6fa-529e9ee5e699}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 4_SCH=B ASHP, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  {a5e1d291-0f0b-4a1a-ab2f-b6932fbe7041}, !- Air Inlet Node Name
  {2e58d1e8-84ee-49e4-b7c8-8dac5b93dce4}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {120d7c6d-e378-45e1-8080-da3c875ca139}, !- Controlling Zone or Thermostat Location
  {85ffa6b4-fd1c-49c4-8510-d57b4b15a4c6}, !- Supply Air Fan Name
  {f4028b1a-2930-42a2-8925-1e2ebcb8e42c}, !- Heating Coil Name
  {ad7480f3-9e70-474e-8faa-521b966c7386}, !- Cooling Coil Name
  {1015e5d0-3d4b-4450-8249-252cc26f93dc}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {d00f4a44-951e-4bef-b232-d070ff365922}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {2e58d1e8-84ee-49e4-b7c8-8dac5b93dce4}, !- Handle
  {15d2f3ff-6108-4232-b6fa-529e9ee5e699}, !- Source Object
  4,                                      !- Outlet Port
  {b71479da-f623-4b3e-b5a7-5a0eb1c11218}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a09286a-a8a0-493d-b01d-7dbdaac79013}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Mixed Air Node, !- Name
  {0e00d582-9bf1-48f6-98fb-e65f34da8884}, !- Inlet Port
  {a5e1d291-0f0b-4a1a-ab2f-b6932fbe7041}; !- Outlet Port

OS:Connection,
  {62779cfb-83c5-415d-bc21-3517f7060f95}, !- Handle
  {9cdfc02a-975b-4953-9899-fee21cfcd391}, !- Source Object
  3,                                      !- Outlet Port
  {273ddfa8-23b1-41a4-8c71-d18f08af8f23}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0e00d582-9bf1-48f6-98fb-e65f34da8884}, !- Handle
  {273ddfa8-23b1-41a4-8c71-d18f08af8f23}, !- Source Object
  5,                                      !- Outlet Port
  {8a09286a-a8a0-493d-b01d-7dbdaac79013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5e1d291-0f0b-4a1a-ab2f-b6932fbe7041}, !- Handle
  {8a09286a-a8a0-493d-b01d-7dbdaac79013}, !- Source Object
  3,                                      !- Outlet Port
  {15d2f3ff-6108-4232-b6fa-529e9ee5e699}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {147a89ab-dab3-4d24-aac8-62e1f6e15ccf}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {120d7c6d-e378-45e1-8080-da3c875ca139}, !- Control Zone Name
  {b71479da-f623-4b3e-b5a7-5a0eb1c11218}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d5f103d6-e5e4-4349-b9f0-8e95ec1f170b}, !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {79ffdf42-1a48-44aa-b7b4-e26b13cc7f74}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Availability Schedule Name
  {af5f13d1-2c3f-431b-abcb-b2fe5f4d25ab}, !- Air Inlet Node Name
  {c4304e9c-f54d-4eb8-87df-f85b71c5d703}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a531f623-3191-4025-9883-97aed4c8819e}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 4_SCH=B Return Air Node, !- Name
  {da3324a8-660b-47e8-bbf1-fb19975f15fa}, !- Inlet Port
  {5e86cb25-ace6-46a9-a814-426d97494f46}; !- Outlet Port

OS:Connection,
  {9cca24e7-6e15-4db5-b49f-ea72f415ecc2}, !- Handle
  {5c7e3510-2429-4cb2-81d5-d304d37e35bf}, !- Source Object
  3,                                      !- Outlet Port
  {39e9dbdb-8a5e-4b9e-bf80-8db982ccfb26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da3324a8-660b-47e8-bbf1-fb19975f15fa}, !- Handle
  {f4a6b4de-9972-4b0f-959c-220ce7b7be7a}, !- Source Object
  2,                                      !- Outlet Port
  {a531f623-3191-4025-9883-97aed4c8819e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e86cb25-ace6-46a9-a814-426d97494f46}, !- Handle
  {a531f623-3191-4025-9883-97aed4c8819e}, !- Source Object
  3,                                      !- Outlet Port
  {41535d67-c86e-407c-9be1-c8415d55fb40}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c5efd843-7c81-4840-be00-ddbcaaffe37e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Inlet Air Node, !- Name
  {f38d5800-710b-4a4e-877e-92498a3a7418}, !- Inlet Port
  {af5f13d1-2c3f-431b-abcb-b2fe5f4d25ab}; !- Outlet Port

OS:Connection,
  {f38d5800-710b-4a4e-877e-92498a3a7418}, !- Handle
  {8e4c10b7-55ad-4c75-9bf7-042ea9c8cb7c}, !- Source Object
  3,                                      !- Outlet Port
  {c5efd843-7c81-4840-be00-ddbcaaffe37e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5f13d1-2c3f-431b-abcb-b2fe5f4d25ab}, !- Handle
  {c5efd843-7c81-4840-be00-ddbcaaffe37e}, !- Source Object
  3,                                      !- Outlet Port
  {79ffdf42-1a48-44aa-b7b4-e26b13cc7f74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4304e9c-f54d-4eb8-87df-f85b71c5d703}, !- Handle
  {79ffdf42-1a48-44aa-b7b4-e26b13cc7f74}, !- Source Object
  4,                                      !- Outlet Port
  {5c7e3510-2429-4cb2-81d5-d304d37e35bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {65d35d14-0f6c-4f2e-8aca-b325042a29a2}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e79a7aee-af7c-4a2e-b5ea-03fe57194e7c}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {441e7407-db98-4b68-ac73-67fb240ebc86}, !- Plant Side Inlet Node Name
  {036f4051-92af-4e56-9604-9b2060a3bf99}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {30e0120b-e7d6-416b-8dc3-9624cf475290}, !- Demand Side Inlet Node Name
  {f0ebd789-727c-4b48-803d-7ee443886bad}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {14f4528b-ebd1-4246-8bb5-40b468e63507}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Demand Mixer Name
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Demand Splitter Name
  {4507ca37-035d-45b5-97d6-8b2a08eadce1}, !- Supply Mixer Name
  {940014c2-e68b-4927-ac4d-a20072fbba23}; !- Supply Splitter Name

OS:Node,
  {848e42e6-4087-40ef-ae81-7af9e221ec9b}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {441e7407-db98-4b68-ac73-67fb240ebc86}, !- Inlet Port
  {e4017f5b-7e84-4fc8-ba06-5c2d7afb17cb}; !- Outlet Port

OS:Node,
  {e79a7aee-af7c-4a2e-b5ea-03fe57194e7c}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {2fec9401-b05d-4a53-b711-07ea4b6d0614}, !- Inlet Port
  {036f4051-92af-4e56-9604-9b2060a3bf99}; !- Outlet Port

OS:Node,
  {6aa88403-fbb4-4c04-9ec4-0c3ace48b62c}, !- Handle
  894gal Electricity Water Heater - 603kBtu/hr 1 Therm Eff Supply Inlet Water Node, !- Name
  {9e7a2e26-f937-4819-873b-56e7c7e45187}, !- Inlet Port
  {912f7968-6b6b-440d-8040-95829efe20f9}; !- Outlet Port

OS:Connector:Mixer,
  {4507ca37-035d-45b5-97d6-8b2a08eadce1}, !- Handle
  Connector Mixer 1,                      !- Name
  {2d2fe04e-6a1a-44d9-97c8-e060bf4030d4}, !- Outlet Branch Name
  {b46f3353-5550-4aac-948c-3151079d097c}, !- Inlet Branch Name 1
  {8f43de72-aeaf-4834-b7db-5e9bdfa3e214}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {940014c2-e68b-4927-ac4d-a20072fbba23}, !- Handle
  Connector Splitter 1,                   !- Name
  {b8d3541b-ad97-4e58-aaf9-f869a5b32fb0}, !- Inlet Branch Name
  {9e7a2e26-f937-4819-873b-56e7c7e45187}, !- Outlet Branch Name 1
  {f884d6c2-bbea-4dbd-ac20-887eaa672b50}; !- Outlet Branch Name 2

OS:Connection,
  {441e7407-db98-4b68-ac73-67fb240ebc86}, !- Handle
  {65d35d14-0f6c-4f2e-8aca-b325042a29a2}, !- Source Object
  14,                                     !- Outlet Port
  {848e42e6-4087-40ef-ae81-7af9e221ec9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e7a2e26-f937-4819-873b-56e7c7e45187}, !- Handle
  {940014c2-e68b-4927-ac4d-a20072fbba23}, !- Source Object
  3,                                      !- Outlet Port
  {6aa88403-fbb4-4c04-9ec4-0c3ace48b62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {036f4051-92af-4e56-9604-9b2060a3bf99}, !- Handle
  {e79a7aee-af7c-4a2e-b5ea-03fe57194e7c}, !- Source Object
  3,                                      !- Outlet Port
  {65d35d14-0f6c-4f2e-8aca-b325042a29a2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c9cf2385-43f3-4b3f-9205-16ab6b3bdc63}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {30e0120b-e7d6-416b-8dc3-9624cf475290}, !- Inlet Port
  {b3edb45c-b730-4324-bb95-7f6078e28882}; !- Outlet Port

OS:Node,
  {d240b7e4-2e3a-4e11-82c4-f406df3cd365}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {e7c22d33-4df9-49c5-965c-92c3c02dff32}, !- Inlet Port
  {f0ebd789-727c-4b48-803d-7ee443886bad}; !- Outlet Port

OS:Node,
  {a83a91e1-9137-4af8-ab55-73c12f89c9c2}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {3060b335-2575-4ba2-8846-96523e59fc41}, !- Inlet Port
  {fe0da0dc-2fea-437c-bb7d-314f774bf4c2}; !- Outlet Port

OS:Connector:Mixer,
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Handle
  Connector Mixer 2,                      !- Name
  {7de7e711-5b1d-4f4b-bcb4-ff6b66b44dd6}, !- Outlet Branch Name
  {1d479e9d-adcf-46ae-9d5f-46dfbeb30533}, !- Inlet Branch Name 1
  {f7c71deb-0cdd-4491-b5f3-7aa88a63ebe5}, !- Inlet Branch Name 2
  {e8110db1-6708-4d0a-867c-c68149c01326}, !- Inlet Branch Name 3
  {f927113e-416e-49f6-9d0a-0efaf9e7fc84}, !- Inlet Branch Name 4
  {8a121e08-9c19-47ef-96fa-ac07f3de3f31}, !- Inlet Branch Name 5
  {2210cbd5-a6e6-4fd0-8827-68c892b543e9}, !- Inlet Branch Name 6
  {cb139a83-7cf0-4804-9652-5d45146e4b1d}, !- Inlet Branch Name 7
  {87b5e86f-4835-4a3c-b246-0916fc3eec20}, !- Inlet Branch Name 8
  {24b6f6dd-2eb9-419c-af71-e54a9b0a7d2d}, !- Inlet Branch Name 9
  {5d699851-6390-410b-a84f-19cbfb8ce0d4}, !- Inlet Branch Name 10
  {d41d3fd7-d215-461a-b7f1-d79b3cc28aee}, !- Inlet Branch Name 11
  {1769ee4f-4256-438a-9b0e-a75f6469536c}, !- Inlet Branch Name 12
  {30ace43e-7b80-4934-be60-87aee10b21df}, !- Inlet Branch Name 13
  {cd4c6af5-96e7-4f18-9866-082b26e88790}, !- Inlet Branch Name 14
  {d8175e72-5cfc-4ff2-9b41-913edfe0dd6c}, !- Inlet Branch Name 15
  {41a74f9a-65bc-4225-b8fd-8afe25006f6a}, !- Inlet Branch Name 16
  {b5f5fb88-dd6b-452c-aeb8-0dd91d021e25}, !- Inlet Branch Name 17
  {8894b858-5c9d-4c81-81f6-b107dce533c5}, !- Inlet Branch Name 18
  {472bb5f4-52e6-41de-9044-0b111ad5ce0b}, !- Inlet Branch Name 19
  {d2c6506d-8a84-457d-9f6a-79e3f9238f2d}, !- Inlet Branch Name 20
  {673de55c-5002-494d-95bf-20e406baee3c}, !- Inlet Branch Name 21
  {face105f-1e3b-48c3-9ef2-221908482cba}, !- Inlet Branch Name 22
  {9aa2ce11-19e1-468b-a190-58f91a08e8a4}, !- Inlet Branch Name 23
  {349013b6-f338-4fe1-aa09-28e21d40649c}, !- Inlet Branch Name 24
  {8eff7614-f4df-4278-8b8c-5b7ea03913ef}, !- Inlet Branch Name 25
  {b884d7d5-0401-4400-94c5-9f2a0c236cbf}, !- Inlet Branch Name 26
  {2283b70f-cd73-494f-8ffd-af59b3e6da92}, !- Inlet Branch Name 27
  {76e5e117-74b3-48fa-9fce-870bd013018e}, !- Inlet Branch Name 28
  {96e9d383-432d-4f2f-8c86-9c8e269bb60f}, !- Inlet Branch Name 29
  {6378d8eb-01af-4704-a669-f6005c5d3fff}, !- Inlet Branch Name 30
  {1971c5d4-660d-4092-9bb3-19655e904c03}, !- Inlet Branch Name 31
  {a4bf73e3-c0ba-4621-b5d6-cd2a0dcf55a8}, !- Inlet Branch Name 32
  {5aec099a-2440-4dca-a92b-693be2ab7e14}, !- Inlet Branch Name 33
  {2cdc1508-2aed-4731-8a95-6fff4b64b8b9}, !- Inlet Branch Name 34
  {03a95cf5-8551-4742-b0bc-b24580ac61ff}, !- Inlet Branch Name 35
  {e5d423aa-f386-45a3-ba27-c63c9b5f4bb8}, !- Inlet Branch Name 36
  {fc8935a8-af7d-4217-a941-4d7093a9f65e}, !- Inlet Branch Name 37
  {2f60b16c-82c2-480f-ade9-3e73635ad631}, !- Inlet Branch Name 38
  {83ae453e-8ad5-4fa8-a705-f7be83f81019}, !- Inlet Branch Name 39
  {866f286b-f5ab-4b71-8453-22445f98c31e}, !- Inlet Branch Name 40
  {b851c11d-6a2f-4368-b45b-b2ae9514450a}, !- Inlet Branch Name 41
  {d0155c70-09e1-4f08-aa56-ffcac6da0179}, !- Inlet Branch Name 42
  {ab1acf80-a365-41c2-ad31-086b591a4dca}, !- Inlet Branch Name 43
  {7a4f7ecb-59ec-4f0f-988e-db97f75f0530}, !- Inlet Branch Name 44
  {e2236e85-40e7-42ad-a4aa-05390c266fd3}, !- Inlet Branch Name 45
  {9eadb538-d165-4889-a68a-f2a64f55075d}, !- Inlet Branch Name 46
  {fb73c5e0-62a7-48b3-90d4-2a3776a566ee}, !- Inlet Branch Name 47
  {be194cac-669c-4daa-a9ca-c576830cba9a}, !- Inlet Branch Name 48
  {6f436b6b-11af-4326-928c-b360a5c9acda}, !- Inlet Branch Name 49
  {651db50d-ce43-4496-b678-1458839f57d3}, !- Inlet Branch Name 50
  {8e4be1c2-c1da-47c8-85cb-68d7fc7981ff}, !- Inlet Branch Name 51
  {9f96ac55-819d-4948-9098-0714b77b2638}, !- Inlet Branch Name 52
  {dab2c661-cc1b-40ae-827c-0a975d7c6921}, !- Inlet Branch Name 53
  {0b485554-2c30-4696-823d-1214f8271373}, !- Inlet Branch Name 54
  {b6a1435a-7cb8-4f32-b52f-c98733a35617}, !- Inlet Branch Name 55
  {f0eb78de-ac03-4e73-9b66-bbcf4458fbbc}, !- Inlet Branch Name 56
  {c6c53cc8-04cb-4033-9e2c-80c9602ecea6}, !- Inlet Branch Name 57
  {c841fabe-30d7-489b-b7ae-a381b639a151}, !- Inlet Branch Name 58
  {e27589e4-533f-43df-8c63-d56ae7e9ac0c}, !- Inlet Branch Name 59
  {20c33816-1a11-4aa3-b815-58dfa9a92e6a}, !- Inlet Branch Name 60
  {55dcf9b8-1116-4fff-9dec-a367e55bbcde}, !- Inlet Branch Name 61
  {3f9045a7-197b-4c25-8be8-ccf44fef3dfa}, !- Inlet Branch Name 62
  {0e9cc3bc-f271-42af-9b23-2c5e50cb4b16}, !- Inlet Branch Name 63
  {9bb9115d-b49e-4403-857a-f8a90d16fa0d}; !- Inlet Branch Name 64

OS:Connector:Splitter,
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Handle
  Connector Splitter 2,                   !- Name
  {b3edb45c-b730-4324-bb95-7f6078e28882}, !- Inlet Branch Name
  {3060b335-2575-4ba2-8846-96523e59fc41}, !- Outlet Branch Name 1
  {5e140abd-57e0-4eeb-87c1-5c31b35265e6}, !- Outlet Branch Name 2
  {27d8e5b3-1026-4f73-bfb1-2444085b64fd}, !- Outlet Branch Name 3
  {11dc5566-e4d7-4492-affb-f39ae8683ddc}, !- Outlet Branch Name 4
  {d08cf888-e64d-4dc0-aa6d-6e46dbf94262}, !- Outlet Branch Name 5
  {a4f54c09-c755-4759-9ca1-89ce18675367}, !- Outlet Branch Name 6
  {149a9605-bfae-4a10-ba8c-ec55b9e42716}, !- Outlet Branch Name 7
  {fe1194c3-d3ad-44ee-9373-022e25931b4e}, !- Outlet Branch Name 8
  {2ab9ece7-6161-4fba-976d-2915b1f1ce97}, !- Outlet Branch Name 9
  {17574d70-5c73-4fab-80db-4932ea2b151c}, !- Outlet Branch Name 10
  {7a9413c5-dde3-4d25-8757-0f7cfb9715f0}, !- Outlet Branch Name 11
  {d208277f-f5da-4085-b0c4-1afffa029502}, !- Outlet Branch Name 12
  {e07874ba-f495-4105-9b8a-e6e8bea3adce}, !- Outlet Branch Name 13
  {22036a59-1b1f-493f-be00-5faa41252d2a}, !- Outlet Branch Name 14
  {69648b92-fc23-4790-aa83-165304148df2}, !- Outlet Branch Name 15
  {60a00a70-fc3c-463e-9791-48d695f91290}, !- Outlet Branch Name 16
  {1f508531-d1d1-4a0e-8eed-fdb042b1116c}, !- Outlet Branch Name 17
  {66ee2ccb-3a12-489d-b304-30290fcbf3c8}, !- Outlet Branch Name 18
  {492e441c-ef09-4929-8a1b-64721929bff1}, !- Outlet Branch Name 19
  {8f54bce2-a323-4a7d-9e18-880667f5bf3e}, !- Outlet Branch Name 20
  {9b0ce553-230a-4b3e-9a08-2fa7225e7c39}, !- Outlet Branch Name 21
  {1b2b9d43-1118-4083-b335-6271fb5399cd}, !- Outlet Branch Name 22
  {bc879122-850c-4adf-822d-3dcae3eacfc1}, !- Outlet Branch Name 23
  {72bee841-00a9-4287-b990-374d0ea137fc}, !- Outlet Branch Name 24
  {743503a6-a68d-4118-a024-fd1578c47bdc}, !- Outlet Branch Name 25
  {39cf079d-2968-4625-bfbf-3c4809905a03}, !- Outlet Branch Name 26
  {0742340f-58a8-4a3c-a22b-3a6aefefe082}, !- Outlet Branch Name 27
  {e240e804-5a63-4d2a-aa6d-49da849b211e}, !- Outlet Branch Name 28
  {cb52b075-17d6-4e66-b610-5aebffd211c5}, !- Outlet Branch Name 29
  {1c9ff531-2096-4225-b5c6-e0048f79e88b}, !- Outlet Branch Name 30
  {7d4ee1b8-4290-4586-b46b-572b5a73a67c}, !- Outlet Branch Name 31
  {63c45f95-7119-4452-80a5-4b4b00d576d7}, !- Outlet Branch Name 32
  {caaf7609-1808-4930-80e5-896e1b26fc24}, !- Outlet Branch Name 33
  {6f081586-9879-438f-bfa0-a3c429fccb36}, !- Outlet Branch Name 34
  {2728d349-37d9-4fc7-b4ab-08e27393f6a8}, !- Outlet Branch Name 35
  {fba8c189-e7e3-4dfa-ba60-dd5104e365a4}, !- Outlet Branch Name 36
  {7873c5c5-4ea1-497a-82bc-e4e2bc9a7068}, !- Outlet Branch Name 37
  {be680a73-601c-4d19-805c-b79080e93995}, !- Outlet Branch Name 38
  {bbc6bb56-210b-435c-a878-7533a43d8af2}, !- Outlet Branch Name 39
  {c970f739-3efd-4a20-aebd-a35433fc83c0}, !- Outlet Branch Name 40
  {bce89dd0-5404-4037-94f9-4be6faf806a0}, !- Outlet Branch Name 41
  {89d7ad39-539c-43e9-95af-733fb5ebc918}, !- Outlet Branch Name 42
  {a74e778f-85aa-46b4-ba78-06c677f37c3b}, !- Outlet Branch Name 43
  {1e71c6ca-4355-4cb6-8e8c-66919315ccac}, !- Outlet Branch Name 44
  {6c8b6655-afcd-4a1c-8b4c-138ccf0de11f}, !- Outlet Branch Name 45
  {cafa61ac-f498-4a20-9479-5e7e6f4f747b}, !- Outlet Branch Name 46
  {5be4107a-b650-4c19-9ef0-9ec8550ee1f9}, !- Outlet Branch Name 47
  {220450ba-8590-4ea5-83ad-fa93c978d18c}, !- Outlet Branch Name 48
  {681ab751-3b6b-4b67-9869-34ca1e3a87ad}, !- Outlet Branch Name 49
  {9392327e-e9d1-4764-90c4-b4d43181636f}, !- Outlet Branch Name 50
  {042625bd-a66b-4dc1-ba73-4de1bd6428b5}, !- Outlet Branch Name 51
  {381b5945-e405-4d5c-aff5-615e9ad1aa5a}, !- Outlet Branch Name 52
  {088b3583-9ed7-404e-a4e8-447c0785bf02}, !- Outlet Branch Name 53
  {4c1f3ef4-957c-4606-b028-c56853922fea}, !- Outlet Branch Name 54
  {2b436071-6e62-4aa7-a33b-c901a2f5c248}, !- Outlet Branch Name 55
  {22fab7cc-fb68-4c3f-bb32-0adaf08a5c69}, !- Outlet Branch Name 56
  {25af1759-0643-4e48-aee5-3d1ab4ea6982}, !- Outlet Branch Name 57
  {abc6fd9f-7bc7-4ccd-a29d-10749dba08bc}, !- Outlet Branch Name 58
  {7210a464-a699-49f0-afe2-05b10fa5ec7c}, !- Outlet Branch Name 59
  {2f0f164c-35d9-44bf-9db6-0a737edd6085}, !- Outlet Branch Name 60
  {f9dcb3e7-50ce-4861-8c3e-e7528f13746e}, !- Outlet Branch Name 61
  {a0e1e675-71be-491c-a027-cbd1d8022a3a}, !- Outlet Branch Name 62
  {2ebbfdad-7e46-4f36-980f-d93b358c9ef5}, !- Outlet Branch Name 63
  {de63ed04-4278-4d17-8288-9d824cd85e7a}; !- Outlet Branch Name 64

OS:Connection,
  {30e0120b-e7d6-416b-8dc3-9624cf475290}, !- Handle
  {65d35d14-0f6c-4f2e-8aca-b325042a29a2}, !- Source Object
  17,                                     !- Outlet Port
  {c9cf2385-43f3-4b3f-9205-16ab6b3bdc63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3edb45c-b730-4324-bb95-7f6078e28882}, !- Handle
  {c9cf2385-43f3-4b3f-9205-16ab6b3bdc63}, !- Source Object
  3,                                      !- Outlet Port
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3060b335-2575-4ba2-8846-96523e59fc41}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  3,                                      !- Outlet Port
  {a83a91e1-9137-4af8-ab55-73c12f89c9c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0ebd789-727c-4b48-803d-7ee443886bad}, !- Handle
  {d240b7e4-2e3a-4e11-82c4-f406df3cd365}, !- Source Object
  3,                                      !- Outlet Port
  {65d35d14-0f6c-4f2e-8aca-b325042a29a2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8489390a-8329-4a4d-9b63-d79464776fe6}, !- Handle
  {65d35d14-0f6c-4f2e-8aca-b325042a29a2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {14f4528b-ebd1-4246-8bb5-40b468e63507}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {3afc30aa-caf3-4525-80b0-43ae5ef533bd}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {aa138d91-439d-46cc-bd7c-aac54033df4d}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {3afc30aa-caf3-4525-80b0-43ae5ef533bd}, !- Schedule Type Limits Name
  {30b17035-497d-48f1-ba8e-731bed936daa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30b17035-497d-48f1-ba8e-731bed936daa}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {3afc30aa-caf3-4525-80b0-43ae5ef533bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cbbc8a15-b5b3-40fb-9fb5-65df344bc093}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {aa138d91-439d-46cc-bd7c-aac54033df4d}, !- Schedule Name
  {e79a7aee-af7c-4a2e-b5ea-03fe57194e7c}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {eba2b882-69a5-4fe6-9576-b80d59349867}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {e4017f5b-7e84-4fc8-ba06-5c2d7afb17cb}, !- Inlet Node Name
  {5dc1b052-14d8-4205-a5d2-107d889d2ec6}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  969187.310048098,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {518ca59c-124c-435f-ad2f-61845f7c6daf}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {5dc1b052-14d8-4205-a5d2-107d889d2ec6}, !- Inlet Port
  {b8d3541b-ad97-4e58-aaf9-f869a5b32fb0}; !- Outlet Port

OS:Connection,
  {e4017f5b-7e84-4fc8-ba06-5c2d7afb17cb}, !- Handle
  {848e42e6-4087-40ef-ae81-7af9e221ec9b}, !- Source Object
  3,                                      !- Outlet Port
  {eba2b882-69a5-4fe6-9576-b80d59349867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc1b052-14d8-4205-a5d2-107d889d2ec6}, !- Handle
  {eba2b882-69a5-4fe6-9576-b80d59349867}, !- Source Object
  3,                                      !- Outlet Port
  {518ca59c-124c-435f-ad2f-61845f7c6daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d3541b-ad97-4e58-aaf9-f869a5b32fb0}, !- Handle
  {518ca59c-124c-435f-ad2f-61845f7c6daf}, !- Source Object
  3,                                      !- Outlet Port
  {940014c2-e68b-4927-ac4d-a20072fbba23}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {de70637d-9d10-4308-a964-59522e7b89bf}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f0d0229e-a3cc-4926-bb27-b5b74ba77125}, !- Handle
  894gal Electricity Water Heater - 603kBtu/hr 1 Therm Eff, !- Name
  3.38395487580086,                       !- Tank Volume {m3}
  {aa138d91-439d-46cc-bd7c-aac54033df4d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  176811.642260595,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  218.357929856795,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  218.357929856795,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {687da3a8-0629-4474-ad1b-381680b3f4a1}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  8.03698381247246,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  8.03698381247246,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {912f7968-6b6b-440d-8040-95829efe20f9}, !- Use Side Inlet Node Name
  {a3fed820-7004-4228-96e0-8e9cbb8ce82a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {2b7cd25b-eb1b-4835-bbb6-3716cf00d6c0}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {ac784bf0-ca0f-4c7a-a8e7-69415aba044f}, !- Schedule Type Limits Name
  {d9e16e4a-d574-47d8-892e-40c3a2f5c692}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9e16e4a-d574-47d8-892e-40c3a2f5c692}, !- Handle
  Schedule Day 5,                         !- Name
  {ac784bf0-ca0f-4c7a-a8e7-69415aba044f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {172dfc52-d121-4405-bf5e-3c5b45eaff2c}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {ac784bf0-ca0f-4c7a-a8e7-69415aba044f}, !- Schedule Type Limits Name
  {cb1582ca-888d-4d85-9407-0078fbf39bc3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb1582ca-888d-4d85-9407-0078fbf39bc3}, !- Handle
  Schedule Day 6,                         !- Name
  {ac784bf0-ca0f-4c7a-a8e7-69415aba044f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {8170f4ce-c736-41cb-b710-7379d549bde0}, !- Handle
  {f0d0229e-a3cc-4926-bb27-b5b74ba77125}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {687da3a8-0629-4474-ad1b-381680b3f4a1}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {de70637d-9d10-4308-a964-59522e7b89bf}, !- Schedule Type Limits Name
  {00cf3e8a-66aa-40fa-a51e-9b101c1702d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00cf3e8a-66aa-40fa-a51e-9b101c1702d9}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {de70637d-9d10-4308-a964-59522e7b89bf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {992b5834-0e08-4791-9f40-9cd16ca34ada}, !- Handle
  894gal Electricity Water Heater - 603kBtu/hr 1 Therm Eff Supply Outlet Water Node, !- Name
  {a3fed820-7004-4228-96e0-8e9cbb8ce82a}, !- Inlet Port
  {b46f3353-5550-4aac-948c-3151079d097c}; !- Outlet Port

OS:Connection,
  {912f7968-6b6b-440d-8040-95829efe20f9}, !- Handle
  {6aa88403-fbb4-4c04-9ec4-0c3ace48b62c}, !- Source Object
  3,                                      !- Outlet Port
  {f0d0229e-a3cc-4926-bb27-b5b74ba77125}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a3fed820-7004-4228-96e0-8e9cbb8ce82a}, !- Handle
  {f0d0229e-a3cc-4926-bb27-b5b74ba77125}, !- Source Object
  32,                                     !- Outlet Port
  {992b5834-0e08-4791-9f40-9cd16ca34ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b46f3353-5550-4aac-948c-3151079d097c}, !- Handle
  {992b5834-0e08-4791-9f40-9cd16ca34ada}, !- Source Object
  3,                                      !- Outlet Port
  {4507ca37-035d-45b5-97d6-8b2a08eadce1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {41942cc0-ec70-4e08-a9ad-a3cfd25f409b}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {0e999d51-c95e-4167-8fca-14b70e07ec12}, !- Inlet Node Name
  {8cebbb17-db44-47e4-b9d4-a6db5f434acb}; !- Outlet Node Name

OS:Node,
  {3ee3cc92-b342-4c48-9426-a192b72fcf44}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {f884d6c2-bbea-4dbd-ac20-887eaa672b50}, !- Inlet Port
  {0e999d51-c95e-4167-8fca-14b70e07ec12}; !- Outlet Port

OS:Connection,
  {f884d6c2-bbea-4dbd-ac20-887eaa672b50}, !- Handle
  {940014c2-e68b-4927-ac4d-a20072fbba23}, !- Source Object
  4,                                      !- Outlet Port
  {3ee3cc92-b342-4c48-9426-a192b72fcf44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6eea2963-131a-44a6-b53f-26c3e5ad2971}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {8cebbb17-db44-47e4-b9d4-a6db5f434acb}, !- Inlet Port
  {8f43de72-aeaf-4834-b7db-5e9bdfa3e214}; !- Outlet Port

OS:Connection,
  {0e999d51-c95e-4167-8fca-14b70e07ec12}, !- Handle
  {3ee3cc92-b342-4c48-9426-a192b72fcf44}, !- Source Object
  3,                                      !- Outlet Port
  {41942cc0-ec70-4e08-a9ad-a3cfd25f409b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cebbb17-db44-47e4-b9d4-a6db5f434acb}, !- Handle
  {41942cc0-ec70-4e08-a9ad-a3cfd25f409b}, !- Source Object
  3,                                      !- Outlet Port
  {6eea2963-131a-44a6-b53f-26c3e5ad2971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f43de72-aeaf-4834-b7db-5e9bdfa3e214}, !- Handle
  {6eea2963-131a-44a6-b53f-26c3e5ad2971}, !- Source Object
  3,                                      !- Outlet Port
  {4507ca37-035d-45b5-97d6-8b2a08eadce1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a5865703-bf58-4de7-bd14-5451196503e8}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {fe0da0dc-2fea-437c-bb7d-314f774bf4c2}, !- Inlet Node Name
  {31c1ee30-705c-4bcb-9e31-779244cf5b22}; !- Outlet Node Name

OS:Node,
  {8a9ab8ea-40ac-445b-ba0a-d2ff0b0e09a8}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {31c1ee30-705c-4bcb-9e31-779244cf5b22}, !- Inlet Port
  {1d479e9d-adcf-46ae-9d5f-46dfbeb30533}; !- Outlet Port

OS:Connection,
  {fe0da0dc-2fea-437c-bb7d-314f774bf4c2}, !- Handle
  {a83a91e1-9137-4af8-ab55-73c12f89c9c2}, !- Source Object
  3,                                      !- Outlet Port
  {a5865703-bf58-4de7-bd14-5451196503e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31c1ee30-705c-4bcb-9e31-779244cf5b22}, !- Handle
  {a5865703-bf58-4de7-bd14-5451196503e8}, !- Source Object
  3,                                      !- Outlet Port
  {8a9ab8ea-40ac-445b-ba0a-d2ff0b0e09a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d479e9d-adcf-46ae-9d5f-46dfbeb30533}, !- Handle
  {8a9ab8ea-40ac-445b-ba0a-d2ff0b0e09a8}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8686c3ac-4512-4103-b44c-7a2967f6ea53}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {f30928f6-4131-4259-96b0-56851204e556}, !- Inlet Node Name
  {2fec9401-b05d-4a53-b711-07ea4b6d0614}; !- Outlet Node Name

OS:Node,
  {90c3cbf6-d549-4fff-b30f-8b82ef520aa4}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {2d2fe04e-6a1a-44d9-97c8-e060bf4030d4}, !- Inlet Port
  {f30928f6-4131-4259-96b0-56851204e556}; !- Outlet Port

OS:Connection,
  {2d2fe04e-6a1a-44d9-97c8-e060bf4030d4}, !- Handle
  {4507ca37-035d-45b5-97d6-8b2a08eadce1}, !- Source Object
  2,                                      !- Outlet Port
  {90c3cbf6-d549-4fff-b30f-8b82ef520aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f30928f6-4131-4259-96b0-56851204e556}, !- Handle
  {90c3cbf6-d549-4fff-b30f-8b82ef520aa4}, !- Source Object
  3,                                      !- Outlet Port
  {8686c3ac-4512-4103-b44c-7a2967f6ea53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fec9401-b05d-4a53-b711-07ea4b6d0614}, !- Handle
  {8686c3ac-4512-4103-b44c-7a2967f6ea53}, !- Source Object
  3,                                      !- Outlet Port
  {e79a7aee-af7c-4a2e-b5ea-03fe57194e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {466c3fd4-23ac-4356-8e25-8306641308aa}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6fd384bd-f1a7-4e57-b8ea-88f35eb6098b}, !- Inlet Node Name
  {e7c22d33-4df9-49c5-965c-92c3c02dff32}; !- Outlet Node Name

OS:Node,
  {6a2fc966-51a1-46fc-b812-3359b9384f39}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {7de7e711-5b1d-4f4b-bcb4-ff6b66b44dd6}, !- Inlet Port
  {6fd384bd-f1a7-4e57-b8ea-88f35eb6098b}; !- Outlet Port

OS:Connection,
  {7de7e711-5b1d-4f4b-bcb4-ff6b66b44dd6}, !- Handle
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Source Object
  2,                                      !- Outlet Port
  {6a2fc966-51a1-46fc-b812-3359b9384f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fd384bd-f1a7-4e57-b8ea-88f35eb6098b}, !- Handle
  {6a2fc966-51a1-46fc-b812-3359b9384f39}, !- Source Object
  3,                                      !- Outlet Port
  {466c3fd4-23ac-4356-8e25-8306641308aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c22d33-4df9-49c5-965c-92c3c02dff32}, !- Handle
  {466c3fd4-23ac-4356-8e25-8306641308aa}, !- Source Object
  3,                                      !- Outlet Port
  {d240b7e4-2e3a-4e11-82c4-f406df3cd365}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0ed2ae10-7098-4f9c-b2f1-ce045195c530}, !- Handle
  Water Use Connections 1,                !- Name
  {a974ccf3-c3fb-4bdd-80c9-b43ef5657f74}, !- Inlet Node Name
  {45b70b6e-8824-469f-91f6-7d0e9afb6408}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {49fa9774-1712-4b15-8be6-90e74c79b951}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6d849c15-4f0a-4df9-9830-f4db2fc39a5b}, !- Handle
  Banquet_flr_6 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.0480348515027e-05,                    !- Peak Flow Rate {m3/s}
  {0b534f3b-03bc-4185-b3d9-b1eae9837400}, !- Target Temperature Schedule Name
  {c01c4acf-3491-4237-817b-0bf0a9c2c57e}, !- Sensible Fraction Schedule Name
  {14f29811-a9de-4c61-9123-9c5072da29e1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c01c4acf-3491-4237-817b-0bf0a9c2c57e}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {ca90caff-5765-4398-ae30-a2e049f5c557}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca90caff-5765-4398-ae30-a2e049f5c557}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {14f29811-a9de-4c61-9123-9c5072da29e1}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {840abc6d-ff0d-4f72-a439-264949e33b2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {840abc6d-ff0d-4f72-a439-264949e33b2c}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b534f3b-03bc-4185-b3d9-b1eae9837400}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c360d62b-c364-4751-9ebb-5fdfec265236}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c360d62b-c364-4751-9ebb-5fdfec265236}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {49fa9774-1712-4b15-8be6-90e74c79b951}, !- Handle
  Banquet_flr_6 Service Water Use 0.32gal/min, !- Name
  {6d849c15-4f0a-4df9-9830-f4db2fc39a5b}, !- Water Use Equipment Definition Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  {4b2920d4-cae2-40a1-af45-3b0ea1efd796}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {4b2920d4-cae2-40a1-af45-3b0ea1efd796}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  {d4528bbb-019b-484d-8f1f-4b5767380fc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4528bbb-019b-484d-8f1f-4b5767380fc0}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {538a172e-d248-44c3-95bb-9a4575f5e003}, !- Handle
  Schedule Rule 77,                       !- Name
  {4b2920d4-cae2-40a1-af45-3b0ea1efd796}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a048b240-abbf-4493-a560-f00f0de01a06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a048b240-abbf-4493-a560-f00f0de01a06}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {ff1a996a-49ea-4aba-80f1-a3d73d138d74}, !- Handle
  Schedule Rule 78,                       !- Name
  {4b2920d4-cae2-40a1-af45-3b0ea1efd796}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {69cfda9b-7c57-416d-ba12-007f06d254bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69cfda9b-7c57-416d-ba12-007f06d254bb}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {ce48de97-9ea7-494a-a354-57b0d0f87a9f}, !- Handle
  Schedule Rule 79,                       !- Name
  {4b2920d4-cae2-40a1-af45-3b0ea1efd796}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f52e6ca-a8e3-4c19-b5a6-056077d513f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f52e6ca-a8e3-4c19-b5a6-056077d513f1}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {ed5b680b-a49c-456d-a621-825dc9516e99}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {5e140abd-57e0-4eeb-87c1-5c31b35265e6}, !- Inlet Port
  {a974ccf3-c3fb-4bdd-80c9-b43ef5657f74}; !- Outlet Port

OS:Connection,
  {5e140abd-57e0-4eeb-87c1-5c31b35265e6}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  4,                                      !- Outlet Port
  {ed5b680b-a49c-456d-a621-825dc9516e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {951c8f7d-244c-47ce-949d-64259e7d8f0a}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {45b70b6e-8824-469f-91f6-7d0e9afb6408}, !- Inlet Port
  {f7c71deb-0cdd-4491-b5f3-7aa88a63ebe5}; !- Outlet Port

OS:Connection,
  {a974ccf3-c3fb-4bdd-80c9-b43ef5657f74}, !- Handle
  {ed5b680b-a49c-456d-a621-825dc9516e99}, !- Source Object
  3,                                      !- Outlet Port
  {0ed2ae10-7098-4f9c-b2f1-ce045195c530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b70b6e-8824-469f-91f6-7d0e9afb6408}, !- Handle
  {0ed2ae10-7098-4f9c-b2f1-ce045195c530}, !- Source Object
  3,                                      !- Outlet Port
  {951c8f7d-244c-47ce-949d-64259e7d8f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c71deb-0cdd-4491-b5f3-7aa88a63ebe5}, !- Handle
  {951c8f7d-244c-47ce-949d-64259e7d8f0a}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c267d28b-41fc-4027-a698-0e11735a4a30}, !- Handle
  Water Use Connections 2,                !- Name
  {a3b1c1c6-c9dd-4475-9f67-c6e21cd47512}, !- Inlet Node Name
  {54645934-251a-4832-a4ce-fb557b364307}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {34b0772e-2097-4542-bd84-f129d0626237}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {edb4b559-9506-4c1a-a547-5ad57af041f5}, !- Handle
  Basement Service Water Use Def 0.51gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.19548740577795e-05,                   !- Peak Flow Rate {m3/s}
  {fb1611e0-2114-4971-8196-9fc93c78782c}, !- Target Temperature Schedule Name
  {286bd405-3421-4cd5-8638-7006c353e97b}, !- Sensible Fraction Schedule Name
  {c26437f9-0637-45a9-9204-48033b3e1371}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {286bd405-3421-4cd5-8638-7006c353e97b}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a82dd3ca-4fea-4f8e-aeaf-4b0e3c8bb673}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a82dd3ca-4fea-4f8e-aeaf-4b0e3c8bb673}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c26437f9-0637-45a9-9204-48033b3e1371}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6a50bbba-4052-458a-b514-33478e007584}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a50bbba-4052-458a-b514-33478e007584}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb1611e0-2114-4971-8196-9fc93c78782c}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3f3291c2-b60c-45fb-90af-78c8ce2e9578}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f3291c2-b60c-45fb-90af-78c8ce2e9578}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {34b0772e-2097-4542-bd84-f129d0626237}, !- Handle
  Basement Service Water Use 0.51gal/min, !- Name
  {edb4b559-9506-4c1a-a547-5ad57af041f5}, !- Water Use Equipment Definition Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  {a4992907-3ec8-45e1-bf5f-b086e3d5018b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a4992907-3ec8-45e1-bf5f-b086e3d5018b}, !- Handle
  NECB-E-Service Water Heating,           !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  {6a20c6c7-763d-41e3-9800-9bc4673447b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a20c6c7-763d-41e3-9800-9bc4673447b8}, !- Handle
  NECB-E-Service Water Heating Default,   !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {cb4b63db-f106-4647-9d34-7544310bc5c1}, !- Handle
  Schedule Rule 80,                       !- Name
  {a4992907-3ec8-45e1-bf5f-b086e3d5018b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8d38e4b7-0ce1-4285-99ea-b7c9770a7c9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d38e4b7-0ce1-4285-99ea-b7c9770a7c9c}, !- Handle
  NECB-E-Service Water Heating Default|Wkdy Day, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {cacb6bb3-1111-4e65-be2f-0864f2a2c65f}, !- Handle
  Schedule Rule 81,                       !- Name
  {a4992907-3ec8-45e1-bf5f-b086e3d5018b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7254a2ef-bf4f-4b4a-8370-ff59ea7dae2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7254a2ef-bf4f-4b4a-8370-ff59ea7dae2f}, !- Handle
  NECB-E-Service Water Heating Sat Day,   !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {ecec429c-30f1-4501-a4a7-3a8fcfa39044}, !- Handle
  Schedule Rule 82,                       !- Name
  {a4992907-3ec8-45e1-bf5f-b086e3d5018b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df8abf74-3e39-4a77-bd20-1abbe4e63bf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df8abf74-3e39-4a77-bd20-1abbe4e63bf0}, !- Handle
  NECB-E-Service Water Heating Sun|Hol Day, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {0e9b54fc-b446-43e1-a7e7-6458b3c7bcce}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {27d8e5b3-1026-4f73-bfb1-2444085b64fd}, !- Inlet Port
  {a3b1c1c6-c9dd-4475-9f67-c6e21cd47512}; !- Outlet Port

OS:Connection,
  {27d8e5b3-1026-4f73-bfb1-2444085b64fd}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  5,                                      !- Outlet Port
  {0e9b54fc-b446-43e1-a7e7-6458b3c7bcce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6a9743d-a7ee-4625-9626-fd1086619430}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {54645934-251a-4832-a4ce-fb557b364307}, !- Inlet Port
  {e8110db1-6708-4d0a-867c-c68149c01326}; !- Outlet Port

OS:Connection,
  {a3b1c1c6-c9dd-4475-9f67-c6e21cd47512}, !- Handle
  {0e9b54fc-b446-43e1-a7e7-6458b3c7bcce}, !- Source Object
  3,                                      !- Outlet Port
  {c267d28b-41fc-4027-a698-0e11735a4a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54645934-251a-4832-a4ce-fb557b364307}, !- Handle
  {c267d28b-41fc-4027-a698-0e11735a4a30}, !- Source Object
  3,                                      !- Outlet Port
  {c6a9743d-a7ee-4625-9626-fd1086619430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8110db1-6708-4d0a-867c-c68149c01326}, !- Handle
  {c6a9743d-a7ee-4625-9626-fd1086619430}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d7af6ced-f08c-48aa-a976-f3faea1f0f03}, !- Handle
  Water Use Connections 3,                !- Name
  {5f1ca455-469f-4279-b621-1fa55a31ad03}, !- Inlet Node Name
  {3a56c342-b786-4d92-b2bc-4f00c45f3c45}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a645622f-3434-4d79-a279-9a0ef5f972bc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1bae5e75-5473-4ea3-8c53-83f6cf73c214}, !- Handle
  Cafe_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.51895007379218e-06,                   !- Peak Flow Rate {m3/s}
  {a1deaa94-ff61-4f8a-8760-79e332a85ec7}, !- Target Temperature Schedule Name
  {5e09957e-4d57-434b-8697-3c3f370512e9}, !- Sensible Fraction Schedule Name
  {fc51125c-c66e-4d1f-8bf4-40e9a9b3dd4d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5e09957e-4d57-434b-8697-3c3f370512e9}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0690a99f-d1f8-4c1f-a249-7d1760380691}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0690a99f-d1f8-4c1f-a249-7d1760380691}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc51125c-c66e-4d1f-8bf4-40e9a9b3dd4d}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {73cf4734-323a-4e37-9e29-d31fd2d7f26d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73cf4734-323a-4e37-9e29-d31fd2d7f26d}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1deaa94-ff61-4f8a-8760-79e332a85ec7}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {55406974-7a8b-4574-b420-1ee0aae1ab01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55406974-7a8b-4574-b420-1ee0aae1ab01}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a645622f-3434-4d79-a279-9a0ef5f972bc}, !- Handle
  Cafe_flr_1 Service Water Use 0.02gal/min, !- Name
  {1bae5e75-5473-4ea3-8c53-83f6cf73c214}, !- Water Use Equipment Definition Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  {dc8da7aa-8a95-403d-8b30-c14436068c5a}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {dc8da7aa-8a95-403d-8b30-c14436068c5a}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  {f4d52037-15d6-46bf-9845-58fe1a3669e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4d52037-15d6-46bf-9845-58fe1a3669e9}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {37159e6b-ea50-4d41-b4c6-ab7a7c6d3c45}, !- Handle
  Schedule Rule 83,                       !- Name
  {dc8da7aa-8a95-403d-8b30-c14436068c5a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ccd33059-6165-42ee-84dc-a8e45b0141be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ccd33059-6165-42ee-84dc-a8e45b0141be}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {0b3d38a8-c49c-4c45-8963-21d987f04ea7}, !- Handle
  Schedule Rule 84,                       !- Name
  {dc8da7aa-8a95-403d-8b30-c14436068c5a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ad740a3-4f6b-44bb-8098-7bc6004566ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ad740a3-4f6b-44bb-8098-7bc6004566ae}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {32f3dd68-0488-471c-a2c6-fdb30bc43549}, !- Handle
  Schedule Rule 85,                       !- Name
  {dc8da7aa-8a95-403d-8b30-c14436068c5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27a24044-3f7d-4d1e-b71e-4b9552977842}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27a24044-3f7d-4d1e-b71e-4b9552977842}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {6b806685-007d-4da0-8112-e091e47dcb30}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {11dc5566-e4d7-4492-affb-f39ae8683ddc}, !- Inlet Port
  {5f1ca455-469f-4279-b621-1fa55a31ad03}; !- Outlet Port

OS:Connection,
  {11dc5566-e4d7-4492-affb-f39ae8683ddc}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  6,                                      !- Outlet Port
  {6b806685-007d-4da0-8112-e091e47dcb30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be15fdb0-956c-4a2e-809b-28d7bba66d32}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {3a56c342-b786-4d92-b2bc-4f00c45f3c45}, !- Inlet Port
  {f927113e-416e-49f6-9d0a-0efaf9e7fc84}; !- Outlet Port

OS:Connection,
  {5f1ca455-469f-4279-b621-1fa55a31ad03}, !- Handle
  {6b806685-007d-4da0-8112-e091e47dcb30}, !- Source Object
  3,                                      !- Outlet Port
  {d7af6ced-f08c-48aa-a976-f3faea1f0f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a56c342-b786-4d92-b2bc-4f00c45f3c45}, !- Handle
  {d7af6ced-f08c-48aa-a976-f3faea1f0f03}, !- Source Object
  3,                                      !- Outlet Port
  {be15fdb0-956c-4a2e-809b-28d7bba66d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f927113e-416e-49f6-9d0a-0efaf9e7fc84}, !- Handle
  {be15fdb0-956c-4a2e-809b-28d7bba66d32}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {701404a4-aca5-4eee-9eb1-f9e44bba6c4d}, !- Handle
  Water Use Connections 4,                !- Name
  {92a6c48d-5e66-4e23-bb7a-9644e957673e}, !- Inlet Node Name
  {7977c5eb-4a91-49db-b9bb-65130deef652}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fcfff72c-bc31-432e-a2de-5810fd686e1d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a158e0f4-6916-4f5f-b444-ebe5df57eeb0}, !- Handle
  Dining_flr_6 Service Water Use Def 0.32gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.0480348515027e-05,                    !- Peak Flow Rate {m3/s}
  {c9012ccc-0797-4ff4-a127-adefe8b59e5e}, !- Target Temperature Schedule Name
  {3505cd05-02aa-46e6-879f-76ec46bdd5a1}, !- Sensible Fraction Schedule Name
  {4c8328c6-2249-45ad-ad01-3cb746edd926}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3505cd05-02aa-46e6-879f-76ec46bdd5a1}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03694683-0559-4cf9-8bf4-9b2095e0e0b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03694683-0559-4cf9-8bf4-9b2095e0e0b5}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c8328c6-2249-45ad-ad01-3cb746edd926}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea67726e-a810-477a-8898-fc5ef62bf31b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea67726e-a810-477a-8898-fc5ef62bf31b}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9012ccc-0797-4ff4-a127-adefe8b59e5e}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7599c560-0cde-4232-a969-bb8caf847332}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7599c560-0cde-4232-a969-bb8caf847332}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fcfff72c-bc31-432e-a2de-5810fd686e1d}, !- Handle
  Dining_flr_6 Service Water Use 0.32gal/min, !- Name
  {a158e0f4-6916-4f5f-b444-ebe5df57eeb0}, !- Water Use Equipment Definition Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  {4b2920d4-cae2-40a1-af45-3b0ea1efd796}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {be6e8ed3-3aaa-4bec-99fc-679f71cfd775}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {d08cf888-e64d-4dc0-aa6d-6e46dbf94262}, !- Inlet Port
  {92a6c48d-5e66-4e23-bb7a-9644e957673e}; !- Outlet Port

OS:Connection,
  {d08cf888-e64d-4dc0-aa6d-6e46dbf94262}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  7,                                      !- Outlet Port
  {be6e8ed3-3aaa-4bec-99fc-679f71cfd775}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63050587-e770-4afa-8005-c4e31c17b6a3}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {7977c5eb-4a91-49db-b9bb-65130deef652}, !- Inlet Port
  {8a121e08-9c19-47ef-96fa-ac07f3de3f31}; !- Outlet Port

OS:Connection,
  {92a6c48d-5e66-4e23-bb7a-9644e957673e}, !- Handle
  {be6e8ed3-3aaa-4bec-99fc-679f71cfd775}, !- Source Object
  3,                                      !- Outlet Port
  {701404a4-aca5-4eee-9eb1-f9e44bba6c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7977c5eb-4a91-49db-b9bb-65130deef652}, !- Handle
  {701404a4-aca5-4eee-9eb1-f9e44bba6c4d}, !- Source Object
  3,                                      !- Outlet Port
  {63050587-e770-4afa-8005-c4e31c17b6a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a121e08-9c19-47ef-96fa-ac07f3de3f31}, !- Handle
  {63050587-e770-4afa-8005-c4e31c17b6a3}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8f6f7254-7795-46ef-8210-88d8cbc9e0f8}, !- Handle
  Water Use Connections 5,                !- Name
  {f9602c83-82cf-440c-af6a-e4fcf1d14e3c}, !- Inlet Node Name
  {27cb5fa3-a044-4122-a5be-10deaeb504e0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1188c935-313d-4989-a2ce-62d7f56dff88}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {de5f87f6-1178-4eae-bd49-a0d66115eede}, !- Handle
  Kitchen_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.33151031950655e-06,                   !- Peak Flow Rate {m3/s}
  {863f3535-8eff-4dd2-85b6-7b2cb0eaf46d}, !- Target Temperature Schedule Name
  {594ef93e-354d-4ef6-98e4-2502344d257d}, !- Sensible Fraction Schedule Name
  {34f97f1d-9d97-4d74-81ab-9b3639093fd0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {594ef93e-354d-4ef6-98e4-2502344d257d}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1dc670c9-bb41-495d-83c1-359f58b74c52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1dc670c9-bb41-495d-83c1-359f58b74c52}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {34f97f1d-9d97-4d74-81ab-9b3639093fd0}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {44b172a8-ee09-42fd-84c4-f6e47961f790}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44b172a8-ee09-42fd-84c4-f6e47961f790}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {863f3535-8eff-4dd2-85b6-7b2cb0eaf46d}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7424f60c-0d2e-4059-93b8-591a9fc60588}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7424f60c-0d2e-4059-93b8-591a9fc60588}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1188c935-313d-4989-a2ce-62d7f56dff88}, !- Handle
  Kitchen_flr_6 Service Water Use 0.05gal/min, !- Name
  {de5f87f6-1178-4eae-bd49-a0d66115eede}, !- Water Use Equipment Definition Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  {4b2920d4-cae2-40a1-af45-3b0ea1efd796}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1bae6a85-34ac-47be-a0bc-7b0f0e9864d8}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {a4f54c09-c755-4759-9ca1-89ce18675367}, !- Inlet Port
  {f9602c83-82cf-440c-af6a-e4fcf1d14e3c}; !- Outlet Port

OS:Connection,
  {a4f54c09-c755-4759-9ca1-89ce18675367}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  8,                                      !- Outlet Port
  {1bae6a85-34ac-47be-a0bc-7b0f0e9864d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e43b4824-af66-4f8a-b51a-1ab87c4571d2}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {27cb5fa3-a044-4122-a5be-10deaeb504e0}, !- Inlet Port
  {2210cbd5-a6e6-4fd0-8827-68c892b543e9}; !- Outlet Port

OS:Connection,
  {f9602c83-82cf-440c-af6a-e4fcf1d14e3c}, !- Handle
  {1bae6a85-34ac-47be-a0bc-7b0f0e9864d8}, !- Source Object
  3,                                      !- Outlet Port
  {8f6f7254-7795-46ef-8210-88d8cbc9e0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27cb5fa3-a044-4122-a5be-10deaeb504e0}, !- Handle
  {8f6f7254-7795-46ef-8210-88d8cbc9e0f8}, !- Source Object
  3,                                      !- Outlet Port
  {e43b4824-af66-4f8a-b51a-1ab87c4571d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2210cbd5-a6e6-4fd0-8827-68c892b543e9}, !- Handle
  {e43b4824-af66-4f8a-b51a-1ab87c4571d2}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {20205b2b-a455-4aa3-9e1a-3b2df0663ea4}, !- Handle
  Water Use Connections 6,                !- Name
  {51d43b85-2707-4a69-8639-b51ac2681d66}, !- Inlet Node Name
  {628b127b-7e1f-4524-b4b5-f1716fdf0b3f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {68ab3a74-6ae0-4fc9-b8cf-888075616e7b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a3952cb1-779a-4d17-b8e0-1240d8aaa8cf}, !- Handle
  Laundry_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.26144117674772e-06,                   !- Peak Flow Rate {m3/s}
  {ac017cb5-58dc-4dc8-8eff-79610ee61791}, !- Target Temperature Schedule Name
  {b3384eea-8eb0-49eb-bae1-e0c250fcdbf9}, !- Sensible Fraction Schedule Name
  {fdd094f3-adcc-4757-bd6e-79164debd4e6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b3384eea-8eb0-49eb-bae1-e0c250fcdbf9}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a386d178-57e6-4a39-b113-14548232fa66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a386d178-57e6-4a39-b113-14548232fa66}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fdd094f3-adcc-4757-bd6e-79164debd4e6}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f94b139-ab27-49c8-95f4-6886f0aa67c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f94b139-ab27-49c8-95f4-6886f0aa67c6}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac017cb5-58dc-4dc8-8eff-79610ee61791}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20d828e2-e3ea-43a4-9f61-a575ce0fc899}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20d828e2-e3ea-43a4-9f61-a575ce0fc899}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {68ab3a74-6ae0-4fc9-b8cf-888075616e7b}, !- Handle
  Laundry_flr_1 Service Water Use 0.02gal/min, !- Name
  {a3952cb1-779a-4d17-b8e0-1240d8aaa8cf}, !- Water Use Equipment Definition Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space Name
  {dc8da7aa-8a95-403d-8b30-c14436068c5a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4d502565-df7d-4072-8bb0-803165132833}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {149a9605-bfae-4a10-ba8c-ec55b9e42716}, !- Inlet Port
  {51d43b85-2707-4a69-8639-b51ac2681d66}; !- Outlet Port

OS:Connection,
  {149a9605-bfae-4a10-ba8c-ec55b9e42716}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  9,                                      !- Outlet Port
  {4d502565-df7d-4072-8bb0-803165132833}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5c389d4-e2ff-449c-88a0-9a5e7b584123}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {628b127b-7e1f-4524-b4b5-f1716fdf0b3f}, !- Inlet Port
  {cb139a83-7cf0-4804-9652-5d45146e4b1d}; !- Outlet Port

OS:Connection,
  {51d43b85-2707-4a69-8639-b51ac2681d66}, !- Handle
  {4d502565-df7d-4072-8bb0-803165132833}, !- Source Object
  3,                                      !- Outlet Port
  {20205b2b-a455-4aa3-9e1a-3b2df0663ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {628b127b-7e1f-4524-b4b5-f1716fdf0b3f}, !- Handle
  {20205b2b-a455-4aa3-9e1a-3b2df0663ea4}, !- Source Object
  3,                                      !- Outlet Port
  {a5c389d4-e2ff-449c-88a0-9a5e7b584123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb139a83-7cf0-4804-9652-5d45146e4b1d}, !- Handle
  {a5c389d4-e2ff-449c-88a0-9a5e7b584123}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {562f60b2-4621-4605-9311-329abf6bbaf0}, !- Handle
  Water Use Connections 7,                !- Name
  {c0bdc008-78b4-4066-a941-201aa503355d}, !- Inlet Node Name
  {9f5a005d-cccb-4d70-bc0a-936d97dce7aa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c40ff825-9ff3-4cc2-9886-5f9ebd0560d9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2360fc38-65c1-4f1f-9157-2c2425efc2d2}, !- Handle
  Lobby_flr_1 Service Water Use Def 0.33gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.10199278057526e-05,                   !- Peak Flow Rate {m3/s}
  {6cb7a3bf-69b3-43ba-ad34-a54f81a7e0c5}, !- Target Temperature Schedule Name
  {92b311dc-1a56-4ebd-9835-10973663f5e8}, !- Sensible Fraction Schedule Name
  {d59d8396-54d5-4975-9463-647afc740e7a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {92b311dc-1a56-4ebd-9835-10973663f5e8}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {371723ab-09ed-4ba8-963d-971fbcc7f0a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {371723ab-09ed-4ba8-963d-971fbcc7f0a3}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d59d8396-54d5-4975-9463-647afc740e7a}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {628055c1-94cf-4af8-901c-6563fa6963e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {628055c1-94cf-4af8-901c-6563fa6963e3}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6cb7a3bf-69b3-43ba-ad34-a54f81a7e0c5}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cc05760c-03aa-4801-8f17-088b2dd4a323}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc05760c-03aa-4801-8f17-088b2dd4a323}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c40ff825-9ff3-4cc2-9886-5f9ebd0560d9}, !- Handle
  Lobby_flr_1 Service Water Use 0.33gal/min, !- Name
  {2360fc38-65c1-4f1f-9157-2c2425efc2d2}, !- Water Use Equipment Definition Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  {b47de445-dcb3-4964-a5d2-9072d9ea3d71}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b47de445-dcb3-4964-a5d2-9072d9ea3d71}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  {31a81504-1901-49b0-978c-0604bbb7fb7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31a81504-1901-49b0-978c-0604bbb7fb7b}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2fbb672d-f49e-48c3-8650-35eb3eae2922}, !- Handle
  Schedule Rule 86,                       !- Name
  {b47de445-dcb3-4964-a5d2-9072d9ea3d71}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2c7de8b5-2743-4c1c-a68a-e62b23280d62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c7de8b5-2743-4c1c-a68a-e62b23280d62}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9df883a9-b9bf-4226-89a0-79886d4952ab}, !- Handle
  Schedule Rule 87,                       !- Name
  {b47de445-dcb3-4964-a5d2-9072d9ea3d71}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2e966e0-bb53-455d-923e-723e2ca4326f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2e966e0-bb53-455d-923e-723e2ca4326f}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {fcf733c9-64c2-49f4-8124-0c7ad75bc7cb}, !- Handle
  Schedule Rule 88,                       !- Name
  {b47de445-dcb3-4964-a5d2-9072d9ea3d71}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6022465e-1934-46d5-95ea-876f6287ae3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6022465e-1934-46d5-95ea-876f6287ae3d}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {7711803c-bc02-4800-90b8-84e5f7fd6461}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {fe1194c3-d3ad-44ee-9373-022e25931b4e}, !- Inlet Port
  {c0bdc008-78b4-4066-a941-201aa503355d}; !- Outlet Port

OS:Connection,
  {fe1194c3-d3ad-44ee-9373-022e25931b4e}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  10,                                     !- Outlet Port
  {7711803c-bc02-4800-90b8-84e5f7fd6461}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8407c8d1-5b7f-4547-b324-55aab840469e}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {9f5a005d-cccb-4d70-bc0a-936d97dce7aa}, !- Inlet Port
  {87b5e86f-4835-4a3c-b246-0916fc3eec20}; !- Outlet Port

OS:Connection,
  {c0bdc008-78b4-4066-a941-201aa503355d}, !- Handle
  {7711803c-bc02-4800-90b8-84e5f7fd6461}, !- Source Object
  3,                                      !- Outlet Port
  {562f60b2-4621-4605-9311-329abf6bbaf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f5a005d-cccb-4d70-bc0a-936d97dce7aa}, !- Handle
  {562f60b2-4621-4605-9311-329abf6bbaf0}, !- Source Object
  3,                                      !- Outlet Port
  {8407c8d1-5b7f-4547-b324-55aab840469e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b5e86f-4835-4a3c-b246-0916fc3eec20}, !- Handle
  {8407c8d1-5b7f-4547-b324-55aab840469e}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9848dd95-bd97-4f0f-990f-5bf21a72f73f}, !- Handle
  Water Use Connections 8,                !- Name
  {59667fc8-c691-439d-8ab3-b7ed34f67aef}, !- Inlet Node Name
  {e0ba0bd6-b8af-48c6-801c-bf4d9448e687}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ed83ed20-00f3-48c4-aa43-6f38f55dec47}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b5b0322c-5980-4215-b465-a1692dcdf0a6}, !- Handle
  Retail_1_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.79494167260073e-07,                   !- Peak Flow Rate {m3/s}
  {7966e490-36f5-4dc5-97ce-364b759950b0}, !- Target Temperature Schedule Name
  {f3c80c4c-24ff-4ada-9841-5cd9740b3d47}, !- Sensible Fraction Schedule Name
  {6ed4c820-ce5c-490a-ab6f-ad85eea3cc30}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f3c80c4c-24ff-4ada-9841-5cd9740b3d47}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86cd6fd8-20e0-4d08-9f8a-f9a3e20c4a2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86cd6fd8-20e0-4d08-9f8a-f9a3e20c4a2a}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ed4c820-ce5c-490a-ab6f-ad85eea3cc30}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4f33b642-9d22-4c0e-8df8-a5902731f59b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f33b642-9d22-4c0e-8df8-a5902731f59b}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7966e490-36f5-4dc5-97ce-364b759950b0}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9c857553-8ad5-4ccc-873a-13c872b5c799}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c857553-8ad5-4ccc-873a-13c872b5c799}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ed83ed20-00f3-48c4-aa43-6f38f55dec47}, !- Handle
  Retail_1_flr_1 Service Water Use 0.01gal/min, !- Name
  {b5b0322c-5980-4215-b465-a1692dcdf0a6}, !- Water Use Equipment Definition Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space Name
  {dc8da7aa-8a95-403d-8b30-c14436068c5a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b954393e-6353-4d6d-990c-0b4d60871e28}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {2ab9ece7-6161-4fba-976d-2915b1f1ce97}, !- Inlet Port
  {59667fc8-c691-439d-8ab3-b7ed34f67aef}; !- Outlet Port

OS:Connection,
  {2ab9ece7-6161-4fba-976d-2915b1f1ce97}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  11,                                     !- Outlet Port
  {b954393e-6353-4d6d-990c-0b4d60871e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {909e6e85-a832-4648-8480-a80fc81b539a}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {e0ba0bd6-b8af-48c6-801c-bf4d9448e687}, !- Inlet Port
  {24b6f6dd-2eb9-419c-af71-e54a9b0a7d2d}; !- Outlet Port

OS:Connection,
  {59667fc8-c691-439d-8ab3-b7ed34f67aef}, !- Handle
  {b954393e-6353-4d6d-990c-0b4d60871e28}, !- Source Object
  3,                                      !- Outlet Port
  {9848dd95-bd97-4f0f-990f-5bf21a72f73f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0ba0bd6-b8af-48c6-801c-bf4d9448e687}, !- Handle
  {9848dd95-bd97-4f0f-990f-5bf21a72f73f}, !- Source Object
  3,                                      !- Outlet Port
  {909e6e85-a832-4648-8480-a80fc81b539a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24b6f6dd-2eb9-419c-af71-e54a9b0a7d2d}, !- Handle
  {909e6e85-a832-4648-8480-a80fc81b539a}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e756276b-19f5-4517-80a4-7e959a29ed37}, !- Handle
  Water Use Connections 9,                !- Name
  {f527d0ea-aa84-44d5-a4f4-41624c03b864}, !- Inlet Node Name
  {ef718370-be98-4d1b-b8a1-936efec7b58e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7c3515f3-8bb8-4bd8-8a12-32ac0ea88a81}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6f21419d-9c39-4683-ba23-884776bb930e}, !- Handle
  Retail_2_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.55256067284761e-07,                   !- Peak Flow Rate {m3/s}
  {185d85dc-b95d-4324-9fa2-a5d669e349b1}, !- Target Temperature Schedule Name
  {0fe524d8-d699-41f9-8ca9-9bc933a50dd6}, !- Sensible Fraction Schedule Name
  {93cddf1f-a4a1-4fa2-9a4f-e164b96599fe}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0fe524d8-d699-41f9-8ca9-9bc933a50dd6}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e7470ac7-5209-4867-8848-6c4e3f251638}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7470ac7-5209-4867-8848-6c4e3f251638}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {93cddf1f-a4a1-4fa2-9a4f-e164b96599fe}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa51d2d6-828d-4206-8297-ad766fb09b1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa51d2d6-828d-4206-8297-ad766fb09b1f}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {185d85dc-b95d-4324-9fa2-a5d669e349b1}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ed861947-fc3a-48e7-af66-f6a30ea71985}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed861947-fc3a-48e7-af66-f6a30ea71985}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7c3515f3-8bb8-4bd8-8a12-32ac0ea88a81}, !- Handle
  Retail_2_flr_1 Service Water Use 0.01gal/min, !- Name
  {6f21419d-9c39-4683-ba23-884776bb930e}, !- Water Use Equipment Definition Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space Name
  {dc8da7aa-8a95-403d-8b30-c14436068c5a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {61c9f6de-f66d-4998-8993-b4d81238a8af}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {17574d70-5c73-4fab-80db-4932ea2b151c}, !- Inlet Port
  {f527d0ea-aa84-44d5-a4f4-41624c03b864}; !- Outlet Port

OS:Connection,
  {17574d70-5c73-4fab-80db-4932ea2b151c}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  12,                                     !- Outlet Port
  {61c9f6de-f66d-4998-8993-b4d81238a8af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2aa820b2-b963-48d2-a36b-e4b027a30342}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {ef718370-be98-4d1b-b8a1-936efec7b58e}, !- Inlet Port
  {5d699851-6390-410b-a84f-19cbfb8ce0d4}; !- Outlet Port

OS:Connection,
  {f527d0ea-aa84-44d5-a4f4-41624c03b864}, !- Handle
  {61c9f6de-f66d-4998-8993-b4d81238a8af}, !- Source Object
  3,                                      !- Outlet Port
  {e756276b-19f5-4517-80a4-7e959a29ed37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef718370-be98-4d1b-b8a1-936efec7b58e}, !- Handle
  {e756276b-19f5-4517-80a4-7e959a29ed37}, !- Source Object
  3,                                      !- Outlet Port
  {2aa820b2-b963-48d2-a36b-e4b027a30342}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d699851-6390-410b-a84f-19cbfb8ce0d4}, !- Handle
  {2aa820b2-b963-48d2-a36b-e4b027a30342}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c54169cf-a5c6-491b-98ce-ac1018cf01e9}, !- Handle
  Water Use Connections 10,               !- Name
  {f7a0ec52-c4aa-4578-80a0-b86aa3852863}, !- Inlet Node Name
  {9e39eff7-1b4c-4fe3-bb22-69734b24f541}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {976df74e-c805-47c3-a406-d8df6356dfad}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cb126bb3-b230-43de-a534-ca3b30a80446}, !- Handle
  Room_1_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781181e-06,                   !- Peak Flow Rate {m3/s}
  {6ba66e90-bd25-4cbb-b10d-8e850f7145f0}, !- Target Temperature Schedule Name
  {6c503896-d1f3-46a4-8164-50d3fca49763}, !- Sensible Fraction Schedule Name
  {45269a2d-233d-4318-89c4-e278a40aeea0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6c503896-d1f3-46a4-8164-50d3fca49763}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {61e6d81c-f170-46fc-9b5b-d61096ab3f1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61e6d81c-f170-46fc-9b5b-d61096ab3f1b}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {45269a2d-233d-4318-89c4-e278a40aeea0}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {02e8beed-dde1-435a-ae2a-144e089ac7d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02e8beed-dde1-435a-ae2a-144e089ac7d3}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ba66e90-bd25-4cbb-b10d-8e850f7145f0}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c7ec1cf8-9de7-4cef-aa51-0854c6cd3155}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7ec1cf8-9de7-4cef-aa51-0854c6cd3155}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {976df74e-c805-47c3-a406-d8df6356dfad}, !- Handle
  Room_1_flr_3 Service Water Use 0.08gal/min, !- Name
  {cb126bb3-b230-43de-a534-ca3b30a80446}, !- Water Use Equipment Definition Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  {af063c19-bf0c-44db-b06d-900ccdbd00e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af063c19-bf0c-44db-b06d-900ccdbd00e2}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {402f267c-40a9-42d8-b7d6-83a01109abff}, !- Handle
  Schedule Rule 89,                       !- Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9fdab9f2-29b5-4039-ba08-f6d7005e1cc9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fdab9f2-29b5-4039-ba08-f6d7005e1cc9}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {17d8d2cc-c687-4814-ad17-cd42d3eb27ba}, !- Handle
  Schedule Rule 90,                       !- Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1cb89cdf-f7f8-49fc-ab85-40a5a9db0632}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cb89cdf-f7f8-49fc-ab85-40a5a9db0632}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {cf540249-b898-43bc-8178-1a9fb348304e}, !- Handle
  Schedule Rule 91,                       !- Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e19cf2df-86b2-41ce-b2b1-4670f807bde8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e19cf2df-86b2-41ce-b2b1-4670f807bde8}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Node,
  {0f378c80-7fa2-4cf6-8ae0-c47d619df204}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {7a9413c5-dde3-4d25-8757-0f7cfb9715f0}, !- Inlet Port
  {f7a0ec52-c4aa-4578-80a0-b86aa3852863}; !- Outlet Port

OS:Connection,
  {7a9413c5-dde3-4d25-8757-0f7cfb9715f0}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  13,                                     !- Outlet Port
  {0f378c80-7fa2-4cf6-8ae0-c47d619df204}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a0c5992-284c-44db-b397-eb025da99262}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {9e39eff7-1b4c-4fe3-bb22-69734b24f541}, !- Inlet Port
  {d41d3fd7-d215-461a-b7f1-d79b3cc28aee}; !- Outlet Port

OS:Connection,
  {f7a0ec52-c4aa-4578-80a0-b86aa3852863}, !- Handle
  {0f378c80-7fa2-4cf6-8ae0-c47d619df204}, !- Source Object
  3,                                      !- Outlet Port
  {c54169cf-a5c6-491b-98ce-ac1018cf01e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e39eff7-1b4c-4fe3-bb22-69734b24f541}, !- Handle
  {c54169cf-a5c6-491b-98ce-ac1018cf01e9}, !- Source Object
  3,                                      !- Outlet Port
  {1a0c5992-284c-44db-b397-eb025da99262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d41d3fd7-d215-461a-b7f1-d79b3cc28aee}, !- Handle
  {1a0c5992-284c-44db-b397-eb025da99262}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6c4888c0-2bdb-45c5-903d-57f8c573fe84}, !- Handle
  Water Use Connections 11,               !- Name
  {85c1d793-2be4-415d-941f-be8f8d111b21}, !- Inlet Node Name
  {4f59ef4c-04bc-4368-9c18-32f7a81f7700}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {54a2b325-37c2-4a20-b7bd-644d18109a8d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f4c1f346-c7a4-46ad-8908-667640daa1d0}, !- Handle
  Room_1_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781181e-06,                   !- Peak Flow Rate {m3/s}
  {5e6e31ca-83ba-43ff-bbd8-0f979b1cd52f}, !- Target Temperature Schedule Name
  {9890dae0-6de6-46e5-9431-b9ab691a97a1}, !- Sensible Fraction Schedule Name
  {8960a397-0003-422e-b09c-d1088c4c8943}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9890dae0-6de6-46e5-9431-b9ab691a97a1}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0f579791-737e-4fc9-b450-5e9cc259a746}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f579791-737e-4fc9-b450-5e9cc259a746}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8960a397-0003-422e-b09c-d1088c4c8943}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8630f9db-1ef4-48a5-9c59-2ed1021aff88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8630f9db-1ef4-48a5-9c59-2ed1021aff88}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e6e31ca-83ba-43ff-bbd8-0f979b1cd52f}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bf7d3195-bc29-4980-9397-268392982351}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf7d3195-bc29-4980-9397-268392982351}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {54a2b325-37c2-4a20-b7bd-644d18109a8d}, !- Handle
  Room_1_flr_6 Service Water Use 0.08gal/min, !- Name
  {f4c1f346-c7a4-46ad-8908-667640daa1d0}, !- Water Use Equipment Definition Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5f67625b-ae4a-4f4b-92ad-7027d1ca1751}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {d208277f-f5da-4085-b0c4-1afffa029502}, !- Inlet Port
  {85c1d793-2be4-415d-941f-be8f8d111b21}; !- Outlet Port

OS:Connection,
  {d208277f-f5da-4085-b0c4-1afffa029502}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  14,                                     !- Outlet Port
  {5f67625b-ae4a-4f4b-92ad-7027d1ca1751}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d61f4c9-2035-41d0-beaf-8495a92bc440}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {4f59ef4c-04bc-4368-9c18-32f7a81f7700}, !- Inlet Port
  {1769ee4f-4256-438a-9b0e-a75f6469536c}; !- Outlet Port

OS:Connection,
  {85c1d793-2be4-415d-941f-be8f8d111b21}, !- Handle
  {5f67625b-ae4a-4f4b-92ad-7027d1ca1751}, !- Source Object
  3,                                      !- Outlet Port
  {6c4888c0-2bdb-45c5-903d-57f8c573fe84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f59ef4c-04bc-4368-9c18-32f7a81f7700}, !- Handle
  {6c4888c0-2bdb-45c5-903d-57f8c573fe84}, !- Source Object
  3,                                      !- Outlet Port
  {1d61f4c9-2035-41d0-beaf-8495a92bc440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1769ee4f-4256-438a-9b0e-a75f6469536c}, !- Handle
  {1d61f4c9-2035-41d0-beaf-8495a92bc440}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fe08105c-0fd4-4104-97fd-1f589fb1610a}, !- Handle
  Water Use Connections 12,               !- Name
  {a523b5b3-f54a-4b88-b669-6cd522a90033}, !- Inlet Node Name
  {4f2e34e1-5918-4ade-b71c-84c8f729fa9d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1981480d-f1fa-456c-a30b-e843a657314a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {743c3069-93a6-4e77-b9bc-9894a1015dc9}, !- Handle
  Room_2_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {d05c2618-869c-4a4f-8ee5-50c1e3c78c82}, !- Target Temperature Schedule Name
  {2e163939-30fd-496a-a437-ca7f0a1d50cb}, !- Sensible Fraction Schedule Name
  {7f8ab92a-b741-4945-ae13-9c5ab6ce1d5c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2e163939-30fd-496a-a437-ca7f0a1d50cb}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {713cf901-9991-412c-923c-1ecb7d365c68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {713cf901-9991-412c-923c-1ecb7d365c68}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f8ab92a-b741-4945-ae13-9c5ab6ce1d5c}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e44b983e-5ef1-4351-bffa-6f59448a00a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e44b983e-5ef1-4351-bffa-6f59448a00a4}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d05c2618-869c-4a4f-8ee5-50c1e3c78c82}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a6ab009-c92f-40cb-ad28-fc18cf5bad19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a6ab009-c92f-40cb-ad28-fc18cf5bad19}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1981480d-f1fa-456c-a30b-e843a657314a}, !- Handle
  Room_2_flr_3 Service Water Use 0.08gal/min, !- Name
  {743c3069-93a6-4e77-b9bc-9894a1015dc9}, !- Water Use Equipment Definition Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0111c95b-0e05-49b6-835a-5fe51a68f551}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {e07874ba-f495-4105-9b8a-e6e8bea3adce}, !- Inlet Port
  {a523b5b3-f54a-4b88-b669-6cd522a90033}; !- Outlet Port

OS:Connection,
  {e07874ba-f495-4105-9b8a-e6e8bea3adce}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  15,                                     !- Outlet Port
  {0111c95b-0e05-49b6-835a-5fe51a68f551}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4dcbef09-85b8-497f-a79b-44fea3c0a912}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {4f2e34e1-5918-4ade-b71c-84c8f729fa9d}, !- Inlet Port
  {30ace43e-7b80-4934-be60-87aee10b21df}; !- Outlet Port

OS:Connection,
  {a523b5b3-f54a-4b88-b669-6cd522a90033}, !- Handle
  {0111c95b-0e05-49b6-835a-5fe51a68f551}, !- Source Object
  3,                                      !- Outlet Port
  {fe08105c-0fd4-4104-97fd-1f589fb1610a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f2e34e1-5918-4ade-b71c-84c8f729fa9d}, !- Handle
  {fe08105c-0fd4-4104-97fd-1f589fb1610a}, !- Source Object
  3,                                      !- Outlet Port
  {4dcbef09-85b8-497f-a79b-44fea3c0a912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30ace43e-7b80-4934-be60-87aee10b21df}, !- Handle
  {4dcbef09-85b8-497f-a79b-44fea3c0a912}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {eeaa2fed-ce3b-4053-88c1-e6aa3c9a0f8a}, !- Handle
  Water Use Connections 13,               !- Name
  {829e19d6-4b4f-4638-9eb5-5c6cdbbbdcd1}, !- Inlet Node Name
  {b98e6357-2593-44f7-8d4f-1bf323703c60}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b8bea5ca-c7f2-4b03-8574-d7097d615d5a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {12c268ed-511c-451a-b4cd-c10d121d87dc}, !- Handle
  Room_2_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {8f40526f-a42e-4c4d-abad-4607e3e14b6d}, !- Target Temperature Schedule Name
  {67077532-d9df-40b1-944d-b9f868bc4cec}, !- Sensible Fraction Schedule Name
  {ca06da77-d111-4fd1-ad98-19cbafdfc6ca}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {67077532-d9df-40b1-944d-b9f868bc4cec}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2459fd59-68bb-4ffd-8496-aac09573089a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2459fd59-68bb-4ffd-8496-aac09573089a}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca06da77-d111-4fd1-ad98-19cbafdfc6ca}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {111210f1-ed22-4f6f-be5b-136cdd97cf55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {111210f1-ed22-4f6f-be5b-136cdd97cf55}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f40526f-a42e-4c4d-abad-4607e3e14b6d}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {10fd341d-6c39-4c48-9146-75a5b42510c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10fd341d-6c39-4c48-9146-75a5b42510c0}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b8bea5ca-c7f2-4b03-8574-d7097d615d5a}, !- Handle
  Room_2_flr_6 Service Water Use 0.08gal/min, !- Name
  {12c268ed-511c-451a-b4cd-c10d121d87dc}, !- Water Use Equipment Definition Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {69d4666c-c3bb-4880-83b7-0e7d9793778c}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {22036a59-1b1f-493f-be00-5faa41252d2a}, !- Inlet Port
  {829e19d6-4b4f-4638-9eb5-5c6cdbbbdcd1}; !- Outlet Port

OS:Connection,
  {22036a59-1b1f-493f-be00-5faa41252d2a}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  16,                                     !- Outlet Port
  {69d4666c-c3bb-4880-83b7-0e7d9793778c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9572f5fc-ccbc-4d49-90a0-d96237845ba1}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {b98e6357-2593-44f7-8d4f-1bf323703c60}, !- Inlet Port
  {cd4c6af5-96e7-4f18-9866-082b26e88790}; !- Outlet Port

OS:Connection,
  {829e19d6-4b4f-4638-9eb5-5c6cdbbbdcd1}, !- Handle
  {69d4666c-c3bb-4880-83b7-0e7d9793778c}, !- Source Object
  3,                                      !- Outlet Port
  {eeaa2fed-ce3b-4053-88c1-e6aa3c9a0f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b98e6357-2593-44f7-8d4f-1bf323703c60}, !- Handle
  {eeaa2fed-ce3b-4053-88c1-e6aa3c9a0f8a}, !- Source Object
  3,                                      !- Outlet Port
  {9572f5fc-ccbc-4d49-90a0-d96237845ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd4c6af5-96e7-4f18-9866-082b26e88790}, !- Handle
  {9572f5fc-ccbc-4d49-90a0-d96237845ba1}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {441d511f-7748-4161-9ed7-3284b733ef30}, !- Handle
  Water Use Connections 14,               !- Name
  {29191a46-4353-42c6-bb1a-d815ca0873bc}, !- Inlet Node Name
  {c8f06dfd-ece0-4856-ac37-ec85c3d41a9f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a4c23299-e363-433c-a314-b359f8f4cd58}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {85c4f943-37b9-4753-9fa3-f8341123c2cb}, !- Handle
  Room_3_0_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {a3cac3ed-7893-42de-9991-f2808f2a846b}, !- Target Temperature Schedule Name
  {8479648d-44a7-4f40-9d52-587aef9c7af7}, !- Sensible Fraction Schedule Name
  {1b08e209-c398-44fe-9e7d-650731052a9a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8479648d-44a7-4f40-9d52-587aef9c7af7}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {43ad4072-50b3-451a-b208-ff4a8b1ca795}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43ad4072-50b3-451a-b208-ff4a8b1ca795}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b08e209-c398-44fe-9e7d-650731052a9a}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cc2af9fa-62c8-42de-a5d3-b5cbbc4ce7b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc2af9fa-62c8-42de-a5d3-b5cbbc4ce7b7}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3cac3ed-7893-42de-9991-f2808f2a846b}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90b208dc-4f5e-41c9-a8a2-97a392e68ef9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90b208dc-4f5e-41c9-a8a2-97a392e68ef9}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a4c23299-e363-433c-a314-b359f8f4cd58}, !- Handle
  Room_3_0_flr_3 Service Water Use 0.05gal/min, !- Name
  {85c4f943-37b9-4753-9fa3-f8341123c2cb}, !- Water Use Equipment Definition Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1f733a5c-f038-4e6a-9855-880fc9e9284c}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {69648b92-fc23-4790-aa83-165304148df2}, !- Inlet Port
  {29191a46-4353-42c6-bb1a-d815ca0873bc}; !- Outlet Port

OS:Connection,
  {69648b92-fc23-4790-aa83-165304148df2}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  17,                                     !- Outlet Port
  {1f733a5c-f038-4e6a-9855-880fc9e9284c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51a41fd2-362b-4f97-9ee4-228bda919970}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {c8f06dfd-ece0-4856-ac37-ec85c3d41a9f}, !- Inlet Port
  {d8175e72-5cfc-4ff2-9b41-913edfe0dd6c}; !- Outlet Port

OS:Connection,
  {29191a46-4353-42c6-bb1a-d815ca0873bc}, !- Handle
  {1f733a5c-f038-4e6a-9855-880fc9e9284c}, !- Source Object
  3,                                      !- Outlet Port
  {441d511f-7748-4161-9ed7-3284b733ef30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8f06dfd-ece0-4856-ac37-ec85c3d41a9f}, !- Handle
  {441d511f-7748-4161-9ed7-3284b733ef30}, !- Source Object
  3,                                      !- Outlet Port
  {51a41fd2-362b-4f97-9ee4-228bda919970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8175e72-5cfc-4ff2-9b41-913edfe0dd6c}, !- Handle
  {51a41fd2-362b-4f97-9ee4-228bda919970}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d36ca44f-d278-42ca-9f67-6dba58bec494}, !- Handle
  Water Use Connections 15,               !- Name
  {9933f6d6-efb0-4cc9-9550-974fce646449}, !- Inlet Node Name
  {a85cc11e-ad9c-4830-a026-9ebf4891a0ef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c26927b5-7ddd-4b82-b871-02a3070fc8bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c7d19299-8ddf-4f89-a331-d801b0dbd39b}, !- Handle
  Room_3_10_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {b4113198-729b-4f72-85d5-4bca1760f533}, !- Target Temperature Schedule Name
  {7c311208-c292-4c47-8eea-c8705f75f1c7}, !- Sensible Fraction Schedule Name
  {4d8cbd8b-a436-4744-a506-a8a480ced298}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7c311208-c292-4c47-8eea-c8705f75f1c7}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f0d567ac-86b4-4d27-b1f6-b5c68dccb692}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0d567ac-86b4-4d27-b1f6-b5c68dccb692}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d8cbd8b-a436-4744-a506-a8a480ced298}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9acf8e0c-cc34-40ac-aa32-45e073499bd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9acf8e0c-cc34-40ac-aa32-45e073499bd6}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4113198-729b-4f72-85d5-4bca1760f533}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {077d84f7-61ce-4327-a9e7-b3e922980300}; !- Default Day Schedule Name

OS:Schedule:Day,
  {077d84f7-61ce-4327-a9e7-b3e922980300}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c26927b5-7ddd-4b82-b871-02a3070fc8bf}, !- Handle
  Room_3_10_flr_3 Service Water Use 0.05gal/min, !- Name
  {c7d19299-8ddf-4f89-a331-d801b0dbd39b}, !- Water Use Equipment Definition Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f409ebc2-6b83-4540-984c-2e88df209f74}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {60a00a70-fc3c-463e-9791-48d695f91290}, !- Inlet Port
  {9933f6d6-efb0-4cc9-9550-974fce646449}; !- Outlet Port

OS:Connection,
  {60a00a70-fc3c-463e-9791-48d695f91290}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  18,                                     !- Outlet Port
  {f409ebc2-6b83-4540-984c-2e88df209f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70ad9a21-28d7-411c-b422-ed96e007e641}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {a85cc11e-ad9c-4830-a026-9ebf4891a0ef}, !- Inlet Port
  {41a74f9a-65bc-4225-b8fd-8afe25006f6a}; !- Outlet Port

OS:Connection,
  {9933f6d6-efb0-4cc9-9550-974fce646449}, !- Handle
  {f409ebc2-6b83-4540-984c-2e88df209f74}, !- Source Object
  3,                                      !- Outlet Port
  {d36ca44f-d278-42ca-9f67-6dba58bec494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a85cc11e-ad9c-4830-a026-9ebf4891a0ef}, !- Handle
  {d36ca44f-d278-42ca-9f67-6dba58bec494}, !- Source Object
  3,                                      !- Outlet Port
  {70ad9a21-28d7-411c-b422-ed96e007e641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41a74f9a-65bc-4225-b8fd-8afe25006f6a}, !- Handle
  {70ad9a21-28d7-411c-b422-ed96e007e641}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b267c4ee-f488-48f2-a90d-5a2c25860c63}, !- Handle
  Water Use Connections 16,               !- Name
  {aea46f72-ce0e-4363-9111-019492e08b24}, !- Inlet Node Name
  {ef69b533-70b6-4fd4-9e4e-72d333e3ba0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {33929ea4-d5f0-40b8-9b77-f52e20eb190f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c265f4f-4e52-4217-b27d-0f8a400eab60}, !- Handle
  Room_3_11_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {80c71ee3-da9a-400f-9955-f07b60cd0c72}, !- Target Temperature Schedule Name
  {b07e518f-25d0-4a2b-8e30-69b32b8462fa}, !- Sensible Fraction Schedule Name
  {9771deea-8862-4407-97c1-e946369af3fd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b07e518f-25d0-4a2b-8e30-69b32b8462fa}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b7e8f8c-9d9d-43b2-ab37-bcf17f4119b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b7e8f8c-9d9d-43b2-ab37-bcf17f4119b0}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9771deea-8862-4407-97c1-e946369af3fd}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {902ec797-6794-481c-9e07-d793f12e86fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {902ec797-6794-481c-9e07-d793f12e86fa}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {80c71ee3-da9a-400f-9955-f07b60cd0c72}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd3b5372-e9a1-4ee6-be8d-5a32d0b6efa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd3b5372-e9a1-4ee6-be8d-5a32d0b6efa7}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {33929ea4-d5f0-40b8-9b77-f52e20eb190f}, !- Handle
  Room_3_11_flr_3 Service Water Use 0.05gal/min, !- Name
  {8c265f4f-4e52-4217-b27d-0f8a400eab60}, !- Water Use Equipment Definition Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ee7c886e-2dd8-49f5-92fc-c3e5d6d2b976}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {1f508531-d1d1-4a0e-8eed-fdb042b1116c}, !- Inlet Port
  {aea46f72-ce0e-4363-9111-019492e08b24}; !- Outlet Port

OS:Connection,
  {1f508531-d1d1-4a0e-8eed-fdb042b1116c}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  19,                                     !- Outlet Port
  {ee7c886e-2dd8-49f5-92fc-c3e5d6d2b976}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {622b64a2-754e-4d18-8def-6c619195319a}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {ef69b533-70b6-4fd4-9e4e-72d333e3ba0c}, !- Inlet Port
  {b5f5fb88-dd6b-452c-aeb8-0dd91d021e25}; !- Outlet Port

OS:Connection,
  {aea46f72-ce0e-4363-9111-019492e08b24}, !- Handle
  {ee7c886e-2dd8-49f5-92fc-c3e5d6d2b976}, !- Source Object
  3,                                      !- Outlet Port
  {b267c4ee-f488-48f2-a90d-5a2c25860c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef69b533-70b6-4fd4-9e4e-72d333e3ba0c}, !- Handle
  {b267c4ee-f488-48f2-a90d-5a2c25860c63}, !- Source Object
  3,                                      !- Outlet Port
  {622b64a2-754e-4d18-8def-6c619195319a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5f5fb88-dd6b-452c-aeb8-0dd91d021e25}, !- Handle
  {622b64a2-754e-4d18-8def-6c619195319a}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4b193329-0ba6-4ac5-83a3-4269f647c541}, !- Handle
  Water Use Connections 17,               !- Name
  {a8e0a251-25e7-4770-ae49-558b6662434c}, !- Inlet Node Name
  {abe67a96-807e-413e-9d43-2ea68ed2bdf8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9e107fda-a5bd-45e7-94de-65c533f6ea2b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a3558ef0-bd7f-4fe2-a20a-4937da7c84a9}, !- Handle
  Room_3_12_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {1b5e3709-021e-4646-9104-c8f2b7f71318}, !- Target Temperature Schedule Name
  {06598c1a-3bfc-45ae-bf6f-a058347d9fa3}, !- Sensible Fraction Schedule Name
  {9d46b9c5-d339-453c-8208-a9df33d90885}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {06598c1a-3bfc-45ae-bf6f-a058347d9fa3}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da364dd8-b774-4522-9956-882c8bda3127}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da364dd8-b774-4522-9956-882c8bda3127}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d46b9c5-d339-453c-8208-a9df33d90885}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d0983d2b-4908-45d9-affa-925b9eb16e74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0983d2b-4908-45d9-affa-925b9eb16e74}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b5e3709-021e-4646-9104-c8f2b7f71318}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d77b2343-ad0b-4ab0-a197-0aadd0e1ebe9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d77b2343-ad0b-4ab0-a197-0aadd0e1ebe9}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9e107fda-a5bd-45e7-94de-65c533f6ea2b}, !- Handle
  Room_3_12_flr_3 Service Water Use 0.05gal/min, !- Name
  {a3558ef0-bd7f-4fe2-a20a-4937da7c84a9}, !- Water Use Equipment Definition Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a2cfbe32-fa02-44a3-bd91-1a1abadc57b3}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {66ee2ccb-3a12-489d-b304-30290fcbf3c8}, !- Inlet Port
  {a8e0a251-25e7-4770-ae49-558b6662434c}; !- Outlet Port

OS:Connection,
  {66ee2ccb-3a12-489d-b304-30290fcbf3c8}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  20,                                     !- Outlet Port
  {a2cfbe32-fa02-44a3-bd91-1a1abadc57b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ba5412d-8836-435f-afaf-b9c0df3b4795}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {abe67a96-807e-413e-9d43-2ea68ed2bdf8}, !- Inlet Port
  {8894b858-5c9d-4c81-81f6-b107dce533c5}; !- Outlet Port

OS:Connection,
  {a8e0a251-25e7-4770-ae49-558b6662434c}, !- Handle
  {a2cfbe32-fa02-44a3-bd91-1a1abadc57b3}, !- Source Object
  3,                                      !- Outlet Port
  {4b193329-0ba6-4ac5-83a3-4269f647c541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abe67a96-807e-413e-9d43-2ea68ed2bdf8}, !- Handle
  {4b193329-0ba6-4ac5-83a3-4269f647c541}, !- Source Object
  3,                                      !- Outlet Port
  {7ba5412d-8836-435f-afaf-b9c0df3b4795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8894b858-5c9d-4c81-81f6-b107dce533c5}, !- Handle
  {7ba5412d-8836-435f-afaf-b9c0df3b4795}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e78ec4ec-891a-401f-8fa4-c90a9232130f}, !- Handle
  Water Use Connections 18,               !- Name
  {6ad1e11c-f3da-4d3e-a0c3-1e78ad4f666a}, !- Inlet Node Name
  {d5ca39eb-17cc-495e-8146-303eac688f03}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {803a864a-e677-468e-a984-7da2936c35de}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {948b87b3-0a09-419a-9529-cf069d9c8963}, !- Handle
  Room_3_13_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {760e12e3-1734-43c6-960d-8e59ec588501}, !- Target Temperature Schedule Name
  {b6cb684b-1d25-4e73-96b6-a8eb629d5c92}, !- Sensible Fraction Schedule Name
  {a7e75c1b-257e-45fe-ae41-43207404cc8b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6cb684b-1d25-4e73-96b6-a8eb629d5c92}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2c38135f-9032-4812-8aaf-5db53f3fa0f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c38135f-9032-4812-8aaf-5db53f3fa0f4}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7e75c1b-257e-45fe-ae41-43207404cc8b}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d58f007-6096-4fa4-a958-af845d4cfcbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d58f007-6096-4fa4-a958-af845d4cfcbb}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {760e12e3-1734-43c6-960d-8e59ec588501}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a3227e68-16ed-4f19-bc8e-e0ed26f75487}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3227e68-16ed-4f19-bc8e-e0ed26f75487}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {803a864a-e677-468e-a984-7da2936c35de}, !- Handle
  Room_3_13_flr_3 Service Water Use 0.05gal/min, !- Name
  {948b87b3-0a09-419a-9529-cf069d9c8963}, !- Water Use Equipment Definition Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {813ea923-ee42-4a73-8d91-3d20e7b407c1}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {492e441c-ef09-4929-8a1b-64721929bff1}, !- Inlet Port
  {6ad1e11c-f3da-4d3e-a0c3-1e78ad4f666a}; !- Outlet Port

OS:Connection,
  {492e441c-ef09-4929-8a1b-64721929bff1}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  21,                                     !- Outlet Port
  {813ea923-ee42-4a73-8d91-3d20e7b407c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {588664ec-2f24-499e-b711-ace92ddf8da9}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {d5ca39eb-17cc-495e-8146-303eac688f03}, !- Inlet Port
  {472bb5f4-52e6-41de-9044-0b111ad5ce0b}; !- Outlet Port

OS:Connection,
  {6ad1e11c-f3da-4d3e-a0c3-1e78ad4f666a}, !- Handle
  {813ea923-ee42-4a73-8d91-3d20e7b407c1}, !- Source Object
  3,                                      !- Outlet Port
  {e78ec4ec-891a-401f-8fa4-c90a9232130f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ca39eb-17cc-495e-8146-303eac688f03}, !- Handle
  {e78ec4ec-891a-401f-8fa4-c90a9232130f}, !- Source Object
  3,                                      !- Outlet Port
  {588664ec-2f24-499e-b711-ace92ddf8da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {472bb5f4-52e6-41de-9044-0b111ad5ce0b}, !- Handle
  {588664ec-2f24-499e-b711-ace92ddf8da9}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d194d0cf-e50c-4e54-9639-a698c0cd15dc}, !- Handle
  Water Use Connections 19,               !- Name
  {67cabecd-713c-4dd3-bb35-61363e867977}, !- Inlet Node Name
  {dd4c2d28-73ee-4c04-a1cd-8f0bdf64ed06}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {86f7a738-9f14-47b7-99d6-9f13a72dc830}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f7f815c8-492a-4184-855a-8724b8a9bd2e}, !- Handle
  Room_3_14_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {1240668a-8524-4b85-a781-d9722028d187}, !- Target Temperature Schedule Name
  {4c560f45-bef7-4b93-b865-ebcf961fb8e4}, !- Sensible Fraction Schedule Name
  {95476f72-1c39-4326-ae88-95d19c3eb5ae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4c560f45-bef7-4b93-b865-ebcf961fb8e4}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0f41259d-65da-4356-9355-7eddaa1bca96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f41259d-65da-4356-9355-7eddaa1bca96}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {95476f72-1c39-4326-ae88-95d19c3eb5ae}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {940f93ee-9af6-457f-aaeb-e9eab8ff4615}; !- Default Day Schedule Name

OS:Schedule:Day,
  {940f93ee-9af6-457f-aaeb-e9eab8ff4615}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1240668a-8524-4b85-a781-d9722028d187}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {52f7e776-b9ff-4f78-a6d1-d982e35a5b5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52f7e776-b9ff-4f78-a6d1-d982e35a5b5c}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {86f7a738-9f14-47b7-99d6-9f13a72dc830}, !- Handle
  Room_3_14_flr_3 Service Water Use 0.05gal/min, !- Name
  {f7f815c8-492a-4184-855a-8724b8a9bd2e}, !- Water Use Equipment Definition Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b36b0daa-1e35-4c4c-9b7b-4524b7e477f3}, !- Handle
  Water Use Connections 19 Inlet Water Node, !- Name
  {8f54bce2-a323-4a7d-9e18-880667f5bf3e}, !- Inlet Port
  {67cabecd-713c-4dd3-bb35-61363e867977}; !- Outlet Port

OS:Connection,
  {8f54bce2-a323-4a7d-9e18-880667f5bf3e}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  22,                                     !- Outlet Port
  {b36b0daa-1e35-4c4c-9b7b-4524b7e477f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7cf985b-7a19-49ae-8d9c-779500457f02}, !- Handle
  Water Use Connections 19 Outlet Water Node, !- Name
  {dd4c2d28-73ee-4c04-a1cd-8f0bdf64ed06}, !- Inlet Port
  {d2c6506d-8a84-457d-9f6a-79e3f9238f2d}; !- Outlet Port

OS:Connection,
  {67cabecd-713c-4dd3-bb35-61363e867977}, !- Handle
  {b36b0daa-1e35-4c4c-9b7b-4524b7e477f3}, !- Source Object
  3,                                      !- Outlet Port
  {d194d0cf-e50c-4e54-9639-a698c0cd15dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd4c2d28-73ee-4c04-a1cd-8f0bdf64ed06}, !- Handle
  {d194d0cf-e50c-4e54-9639-a698c0cd15dc}, !- Source Object
  3,                                      !- Outlet Port
  {f7cf985b-7a19-49ae-8d9c-779500457f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2c6506d-8a84-457d-9f6a-79e3f9238f2d}, !- Handle
  {f7cf985b-7a19-49ae-8d9c-779500457f02}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f90f5f62-656f-45cc-ae99-7be07384d56e}, !- Handle
  Water Use Connections 20,               !- Name
  {40e06b95-4d5b-4214-8f77-98851f62c318}, !- Inlet Node Name
  {d7e7f762-e562-45ae-ad40-fe9c2fe84c8b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d93c27fc-d206-4a43-aa65-51f4665b4734}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c3cf3a9d-777c-43e9-8528-2539e194f104}, !- Handle
  Room_3_15_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {53cb304e-771c-4413-8c6a-3932a0442098}, !- Target Temperature Schedule Name
  {4b21cefb-b655-4251-aa23-f23626ef566f}, !- Sensible Fraction Schedule Name
  {c03db940-4935-41c4-a234-751b905c57ba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4b21cefb-b655-4251-aa23-f23626ef566f}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b5a02b40-cf93-4709-ab79-807411aa2f3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5a02b40-cf93-4709-ab79-807411aa2f3b}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c03db940-4935-41c4-a234-751b905c57ba}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9254fb44-8733-4bcb-85c0-1a5372317ae5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9254fb44-8733-4bcb-85c0-1a5372317ae5}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {53cb304e-771c-4413-8c6a-3932a0442098}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa4bbd60-bc81-4079-ace1-78fad0fc34d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa4bbd60-bc81-4079-ace1-78fad0fc34d7}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d93c27fc-d206-4a43-aa65-51f4665b4734}, !- Handle
  Room_3_15_flr_3 Service Water Use 0.05gal/min, !- Name
  {c3cf3a9d-777c-43e9-8528-2539e194f104}, !- Water Use Equipment Definition Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3250a0ca-3430-4646-890c-310ae061696c}, !- Handle
  Water Use Connections 20 Inlet Water Node, !- Name
  {9b0ce553-230a-4b3e-9a08-2fa7225e7c39}, !- Inlet Port
  {40e06b95-4d5b-4214-8f77-98851f62c318}; !- Outlet Port

OS:Connection,
  {9b0ce553-230a-4b3e-9a08-2fa7225e7c39}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  23,                                     !- Outlet Port
  {3250a0ca-3430-4646-890c-310ae061696c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f24cd479-08e7-4fac-ac09-33e2aba94e38}, !- Handle
  Water Use Connections 20 Outlet Water Node, !- Name
  {d7e7f762-e562-45ae-ad40-fe9c2fe84c8b}, !- Inlet Port
  {673de55c-5002-494d-95bf-20e406baee3c}; !- Outlet Port

OS:Connection,
  {40e06b95-4d5b-4214-8f77-98851f62c318}, !- Handle
  {3250a0ca-3430-4646-890c-310ae061696c}, !- Source Object
  3,                                      !- Outlet Port
  {f90f5f62-656f-45cc-ae99-7be07384d56e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7e7f762-e562-45ae-ad40-fe9c2fe84c8b}, !- Handle
  {f90f5f62-656f-45cc-ae99-7be07384d56e}, !- Source Object
  3,                                      !- Outlet Port
  {f24cd479-08e7-4fac-ac09-33e2aba94e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {673de55c-5002-494d-95bf-20e406baee3c}, !- Handle
  {f24cd479-08e7-4fac-ac09-33e2aba94e38}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c6bab105-26b5-4ea9-bfd3-1336e68fc126}, !- Handle
  Water Use Connections 21,               !- Name
  {acde0422-5d92-419c-8e05-06c9857e24af}, !- Inlet Node Name
  {bd7bef24-774d-4b56-9cfa-372e34832aee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {59250e92-0ddf-4189-85fe-bde2bb984116}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6ec73c1c-ff5b-46d2-8a04-12a75eed188a}, !- Handle
  Room_3_16_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {e32e768f-0b45-4c50-82b7-5ddf8816adf0}, !- Target Temperature Schedule Name
  {388464e2-6d8d-4261-bdf8-cfe16c4e2fe3}, !- Sensible Fraction Schedule Name
  {e1f46403-07f4-4584-87be-98399bdd7d31}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {388464e2-6d8d-4261-bdf8-cfe16c4e2fe3}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0f5a0fed-781e-4b0a-837b-b9c525b637bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f5a0fed-781e-4b0a-837b-b9c525b637bf}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1f46403-07f4-4584-87be-98399bdd7d31}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9334946f-d453-4911-b634-7c27a4e41477}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9334946f-d453-4911-b634-7c27a4e41477}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e32e768f-0b45-4c50-82b7-5ddf8816adf0}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0bf8db74-ff80-4a7c-a128-7033c5fb3ba4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bf8db74-ff80-4a7c-a128-7033c5fb3ba4}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {59250e92-0ddf-4189-85fe-bde2bb984116}, !- Handle
  Room_3_16_flr_3 Service Water Use 0.05gal/min, !- Name
  {6ec73c1c-ff5b-46d2-8a04-12a75eed188a}, !- Water Use Equipment Definition Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {77ffaa4f-97da-4204-9421-9c57c21dd11e}, !- Handle
  Water Use Connections 21 Inlet Water Node, !- Name
  {1b2b9d43-1118-4083-b335-6271fb5399cd}, !- Inlet Port
  {acde0422-5d92-419c-8e05-06c9857e24af}; !- Outlet Port

OS:Connection,
  {1b2b9d43-1118-4083-b335-6271fb5399cd}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  24,                                     !- Outlet Port
  {77ffaa4f-97da-4204-9421-9c57c21dd11e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a358e68-390b-4606-9293-00d281af4b0e}, !- Handle
  Water Use Connections 21 Outlet Water Node, !- Name
  {bd7bef24-774d-4b56-9cfa-372e34832aee}, !- Inlet Port
  {face105f-1e3b-48c3-9ef2-221908482cba}; !- Outlet Port

OS:Connection,
  {acde0422-5d92-419c-8e05-06c9857e24af}, !- Handle
  {77ffaa4f-97da-4204-9421-9c57c21dd11e}, !- Source Object
  3,                                      !- Outlet Port
  {c6bab105-26b5-4ea9-bfd3-1336e68fc126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd7bef24-774d-4b56-9cfa-372e34832aee}, !- Handle
  {c6bab105-26b5-4ea9-bfd3-1336e68fc126}, !- Source Object
  3,                                      !- Outlet Port
  {8a358e68-390b-4606-9293-00d281af4b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {face105f-1e3b-48c3-9ef2-221908482cba}, !- Handle
  {8a358e68-390b-4606-9293-00d281af4b0e}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d207bcb2-5396-4973-a993-3a9385dbab5c}, !- Handle
  Water Use Connections 22,               !- Name
  {83357c05-0c5c-4e09-ab27-2f63e775df09}, !- Inlet Node Name
  {acca54ca-879c-4260-8e77-82e4819541ea}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c667ae0-ddee-47aa-b080-1f5a7a821e5d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3b2d8456-6acb-4674-92c3-a48319c66d91}, !- Handle
  Room_3_17_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {cce5228f-fec9-4448-81b7-7f512ba0438f}, !- Target Temperature Schedule Name
  {da6e4ebd-ee25-4866-a9db-bc51378b026b}, !- Sensible Fraction Schedule Name
  {d953e85c-7a77-462d-9acc-bb6eada12a55}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {da6e4ebd-ee25-4866-a9db-bc51378b026b}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {69be063a-6b89-489e-9d37-2d93ea06350d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69be063a-6b89-489e-9d37-2d93ea06350d}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d953e85c-7a77-462d-9acc-bb6eada12a55}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8adf5e6a-d45a-45b7-8416-966a6d15f0d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8adf5e6a-d45a-45b7-8416-966a6d15f0d2}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cce5228f-fec9-4448-81b7-7f512ba0438f}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4afcc16d-0a33-4561-a83f-2ac3af4d83f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4afcc16d-0a33-4561-a83f-2ac3af4d83f2}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3c667ae0-ddee-47aa-b080-1f5a7a821e5d}, !- Handle
  Room_3_17_flr_3 Service Water Use 0.05gal/min, !- Name
  {3b2d8456-6acb-4674-92c3-a48319c66d91}, !- Water Use Equipment Definition Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fd3b8b81-f887-418d-b0cc-8ee758ba9068}, !- Handle
  Water Use Connections 22 Inlet Water Node, !- Name
  {bc879122-850c-4adf-822d-3dcae3eacfc1}, !- Inlet Port
  {83357c05-0c5c-4e09-ab27-2f63e775df09}; !- Outlet Port

OS:Connection,
  {bc879122-850c-4adf-822d-3dcae3eacfc1}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  25,                                     !- Outlet Port
  {fd3b8b81-f887-418d-b0cc-8ee758ba9068}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eecf7cf4-1b60-4632-96f7-b4dd25ab8b57}, !- Handle
  Water Use Connections 22 Outlet Water Node, !- Name
  {acca54ca-879c-4260-8e77-82e4819541ea}, !- Inlet Port
  {9aa2ce11-19e1-468b-a190-58f91a08e8a4}; !- Outlet Port

OS:Connection,
  {83357c05-0c5c-4e09-ab27-2f63e775df09}, !- Handle
  {fd3b8b81-f887-418d-b0cc-8ee758ba9068}, !- Source Object
  3,                                      !- Outlet Port
  {d207bcb2-5396-4973-a993-3a9385dbab5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acca54ca-879c-4260-8e77-82e4819541ea}, !- Handle
  {d207bcb2-5396-4973-a993-3a9385dbab5c}, !- Source Object
  3,                                      !- Outlet Port
  {eecf7cf4-1b60-4632-96f7-b4dd25ab8b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa2ce11-19e1-468b-a190-58f91a08e8a4}, !- Handle
  {eecf7cf4-1b60-4632-96f7-b4dd25ab8b57}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {eb22eb7b-3343-4bb5-b0e7-2026b4bc6469}, !- Handle
  Water Use Connections 23,               !- Name
  {552af171-2bde-4fb7-82f8-03824f95a79a}, !- Inlet Node Name
  {04aeab33-dc18-4eb9-83c0-e3edaf0ff6ed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ee32ae56-0ac6-4fd6-937e-72fb227aafb2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0bfe63d2-b697-40f9-8824-97b4b87a2896}, !- Handle
  Room_3_18_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1761387160367e-06,                    !- Peak Flow Rate {m3/s}
  {5117d4c9-2065-4b0c-b39e-6bc5502bab92}, !- Target Temperature Schedule Name
  {20afea9e-23c1-43c3-9c4d-8ab39023dbad}, !- Sensible Fraction Schedule Name
  {307f6c15-b549-4f29-b65f-8228936dd21d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {20afea9e-23c1-43c3-9c4d-8ab39023dbad}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {caee808e-f966-4387-add9-eaa5e5929e85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {caee808e-f966-4387-add9-eaa5e5929e85}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {307f6c15-b549-4f29-b65f-8228936dd21d}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3522d63c-2db5-4536-b81e-6b1d77b28eb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3522d63c-2db5-4536-b81e-6b1d77b28eb9}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5117d4c9-2065-4b0c-b39e-6bc5502bab92}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a13a3d32-8b1e-4569-b6df-77380a756dbf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a13a3d32-8b1e-4569-b6df-77380a756dbf}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ee32ae56-0ac6-4fd6-937e-72fb227aafb2}, !- Handle
  Room_3_18_flr_3 Service Water Use 0.05gal/min, !- Name
  {0bfe63d2-b697-40f9-8824-97b4b87a2896}, !- Water Use Equipment Definition Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a8469650-3e18-4c65-ad71-417070a46fd3}, !- Handle
  Water Use Connections 23 Inlet Water Node, !- Name
  {72bee841-00a9-4287-b990-374d0ea137fc}, !- Inlet Port
  {552af171-2bde-4fb7-82f8-03824f95a79a}; !- Outlet Port

OS:Connection,
  {72bee841-00a9-4287-b990-374d0ea137fc}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  26,                                     !- Outlet Port
  {a8469650-3e18-4c65-ad71-417070a46fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51367d2f-d70a-4bf5-ac63-cbf9fcddfedd}, !- Handle
  Water Use Connections 23 Outlet Water Node, !- Name
  {04aeab33-dc18-4eb9-83c0-e3edaf0ff6ed}, !- Inlet Port
  {349013b6-f338-4fe1-aa09-28e21d40649c}; !- Outlet Port

OS:Connection,
  {552af171-2bde-4fb7-82f8-03824f95a79a}, !- Handle
  {a8469650-3e18-4c65-ad71-417070a46fd3}, !- Source Object
  3,                                      !- Outlet Port
  {eb22eb7b-3343-4bb5-b0e7-2026b4bc6469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04aeab33-dc18-4eb9-83c0-e3edaf0ff6ed}, !- Handle
  {eb22eb7b-3343-4bb5-b0e7-2026b4bc6469}, !- Source Object
  3,                                      !- Outlet Port
  {51367d2f-d70a-4bf5-ac63-cbf9fcddfedd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {349013b6-f338-4fe1-aa09-28e21d40649c}, !- Handle
  {51367d2f-d70a-4bf5-ac63-cbf9fcddfedd}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {78377573-799a-4d8d-a539-10d553fda4a6}, !- Handle
  Water Use Connections 24,               !- Name
  {0b8b4036-7b06-4c2c-b914-9ea44a2d8784}, !- Inlet Node Name
  {9c74faf9-1752-4b10-b7e7-e672e78b40ad}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ee0d6aa2-0252-4564-bf04-5e3d8d297474}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {328e7490-2864-4766-9dca-836f279b84ad}, !- Handle
  Room_3_1_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {2662b140-897b-445a-957e-a3213dca100e}, !- Target Temperature Schedule Name
  {1a548624-ff7d-4d38-9fee-d9932a8fb25f}, !- Sensible Fraction Schedule Name
  {6c62fa63-317d-468b-bd78-5d5ff998436d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1a548624-ff7d-4d38-9fee-d9932a8fb25f}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dd6f1276-26f0-4e72-8b89-8aaa8853c759}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd6f1276-26f0-4e72-8b89-8aaa8853c759}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c62fa63-317d-468b-bd78-5d5ff998436d}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ba7a4f3f-2fb3-4851-bb3f-cd1c1ef7dc2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba7a4f3f-2fb3-4851-bb3f-cd1c1ef7dc2f}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2662b140-897b-445a-957e-a3213dca100e}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4bb99451-bbfc-4aa9-bfef-05977251965b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bb99451-bbfc-4aa9-bfef-05977251965b}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ee0d6aa2-0252-4564-bf04-5e3d8d297474}, !- Handle
  Room_3_1_flr_3 Service Water Use 0.05gal/min, !- Name
  {328e7490-2864-4766-9dca-836f279b84ad}, !- Water Use Equipment Definition Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5b5ad713-c639-4407-8c66-ddf646a69274}, !- Handle
  Water Use Connections 24 Inlet Water Node, !- Name
  {743503a6-a68d-4118-a024-fd1578c47bdc}, !- Inlet Port
  {0b8b4036-7b06-4c2c-b914-9ea44a2d8784}; !- Outlet Port

OS:Connection,
  {743503a6-a68d-4118-a024-fd1578c47bdc}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  27,                                     !- Outlet Port
  {5b5ad713-c639-4407-8c66-ddf646a69274}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cfeb7d4-49e0-4e42-aec7-2aeec68bb5a1}, !- Handle
  Water Use Connections 24 Outlet Water Node, !- Name
  {9c74faf9-1752-4b10-b7e7-e672e78b40ad}, !- Inlet Port
  {8eff7614-f4df-4278-8b8c-5b7ea03913ef}; !- Outlet Port

OS:Connection,
  {0b8b4036-7b06-4c2c-b914-9ea44a2d8784}, !- Handle
  {5b5ad713-c639-4407-8c66-ddf646a69274}, !- Source Object
  3,                                      !- Outlet Port
  {78377573-799a-4d8d-a539-10d553fda4a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c74faf9-1752-4b10-b7e7-e672e78b40ad}, !- Handle
  {78377573-799a-4d8d-a539-10d553fda4a6}, !- Source Object
  3,                                      !- Outlet Port
  {2cfeb7d4-49e0-4e42-aec7-2aeec68bb5a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eff7614-f4df-4278-8b8c-5b7ea03913ef}, !- Handle
  {2cfeb7d4-49e0-4e42-aec7-2aeec68bb5a1}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2985f0f7-3a83-4daa-8a99-7abfb59cc249}, !- Handle
  Water Use Connections 25,               !- Name
  {0f260924-aa67-438d-b10a-d9720f7c7ced}, !- Inlet Node Name
  {169beb9e-8c01-455b-92ab-713b0a640c8d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {afab7f80-dd2a-4c18-9114-a33550653a59}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cec66e55-1fd7-43cf-8c77-f27852cede16}, !- Handle
  Room_3_1_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {a346c1eb-c16c-41cd-989c-f74ceb1b358a}, !- Target Temperature Schedule Name
  {d2361f2a-e55b-4a65-8130-a7a6e073e52b}, !- Sensible Fraction Schedule Name
  {8651fc58-ded3-45b8-bbeb-f88bca9f678c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d2361f2a-e55b-4a65-8130-a7a6e073e52b}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {460b0046-31cc-45c6-9091-751e2cc6d0c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {460b0046-31cc-45c6-9091-751e2cc6d0c0}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8651fc58-ded3-45b8-bbeb-f88bca9f678c}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b09678dd-6487-4dee-a597-cb3f5e2898e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b09678dd-6487-4dee-a597-cb3f5e2898e0}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a346c1eb-c16c-41cd-989c-f74ceb1b358a}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {163d685a-c55f-45ee-9fd3-5c75a6a3f0d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {163d685a-c55f-45ee-9fd3-5c75a6a3f0d2}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {afab7f80-dd2a-4c18-9114-a33550653a59}, !- Handle
  Room_3_1_flr_6 Service Water Use 0.05gal/min, !- Name
  {cec66e55-1fd7-43cf-8c77-f27852cede16}, !- Water Use Equipment Definition Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a9f4ed68-5d7f-400a-b7cf-9e9599f61dff}, !- Handle
  Water Use Connections 25 Inlet Water Node, !- Name
  {39cf079d-2968-4625-bfbf-3c4809905a03}, !- Inlet Port
  {0f260924-aa67-438d-b10a-d9720f7c7ced}; !- Outlet Port

OS:Connection,
  {39cf079d-2968-4625-bfbf-3c4809905a03}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  28,                                     !- Outlet Port
  {a9f4ed68-5d7f-400a-b7cf-9e9599f61dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b52f55c-bb95-44ee-8c88-e1aed27d6954}, !- Handle
  Water Use Connections 25 Outlet Water Node, !- Name
  {169beb9e-8c01-455b-92ab-713b0a640c8d}, !- Inlet Port
  {b884d7d5-0401-4400-94c5-9f2a0c236cbf}; !- Outlet Port

OS:Connection,
  {0f260924-aa67-438d-b10a-d9720f7c7ced}, !- Handle
  {a9f4ed68-5d7f-400a-b7cf-9e9599f61dff}, !- Source Object
  3,                                      !- Outlet Port
  {2985f0f7-3a83-4daa-8a99-7abfb59cc249}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {169beb9e-8c01-455b-92ab-713b0a640c8d}, !- Handle
  {2985f0f7-3a83-4daa-8a99-7abfb59cc249}, !- Source Object
  3,                                      !- Outlet Port
  {5b52f55c-bb95-44ee-8c88-e1aed27d6954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b884d7d5-0401-4400-94c5-9f2a0c236cbf}, !- Handle
  {5b52f55c-bb95-44ee-8c88-e1aed27d6954}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e2727e81-729e-48c5-8570-19b8e352a7be}, !- Handle
  Water Use Connections 26,               !- Name
  {11e543d2-31c6-4a2b-8c6f-7a6ff2b35b56}, !- Inlet Node Name
  {f0f359fb-5ce7-4bd6-a35f-f085c6d5e3bd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a0cd03a2-73dc-47d1-abf0-1ffb8f4d3803}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ada7a93f-cc03-45ec-85a9-fdcbf26d9901}, !- Handle
  Room_3_2_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {5e9dcbbb-4732-40fd-b0ec-4a2484e4bf00}, !- Target Temperature Schedule Name
  {a0dda37e-8531-40eb-a2bc-2393b625626c}, !- Sensible Fraction Schedule Name
  {b2fe5640-3769-4204-b115-09b7101ef759}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a0dda37e-8531-40eb-a2bc-2393b625626c}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7ae29206-415e-4544-82ff-ee194c887ab3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ae29206-415e-4544-82ff-ee194c887ab3}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2fe5640-3769-4204-b115-09b7101ef759}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {202c300c-e96e-494e-a600-c9e520573689}; !- Default Day Schedule Name

OS:Schedule:Day,
  {202c300c-e96e-494e-a600-c9e520573689}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e9dcbbb-4732-40fd-b0ec-4a2484e4bf00}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b6fbae9f-6605-470b-807e-47578cc9d8f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6fbae9f-6605-470b-807e-47578cc9d8f9}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a0cd03a2-73dc-47d1-abf0-1ffb8f4d3803}, !- Handle
  Room_3_2_flr_3 Service Water Use 0.05gal/min, !- Name
  {ada7a93f-cc03-45ec-85a9-fdcbf26d9901}, !- Water Use Equipment Definition Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {99eca315-be78-4d1a-a491-429f59d883b0}, !- Handle
  Water Use Connections 26 Inlet Water Node, !- Name
  {0742340f-58a8-4a3c-a22b-3a6aefefe082}, !- Inlet Port
  {11e543d2-31c6-4a2b-8c6f-7a6ff2b35b56}; !- Outlet Port

OS:Connection,
  {0742340f-58a8-4a3c-a22b-3a6aefefe082}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  29,                                     !- Outlet Port
  {99eca315-be78-4d1a-a491-429f59d883b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8013bd7-6577-4caf-8ff3-bbdeb513efc5}, !- Handle
  Water Use Connections 26 Outlet Water Node, !- Name
  {f0f359fb-5ce7-4bd6-a35f-f085c6d5e3bd}, !- Inlet Port
  {2283b70f-cd73-494f-8ffd-af59b3e6da92}; !- Outlet Port

OS:Connection,
  {11e543d2-31c6-4a2b-8c6f-7a6ff2b35b56}, !- Handle
  {99eca315-be78-4d1a-a491-429f59d883b0}, !- Source Object
  3,                                      !- Outlet Port
  {e2727e81-729e-48c5-8570-19b8e352a7be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0f359fb-5ce7-4bd6-a35f-f085c6d5e3bd}, !- Handle
  {e2727e81-729e-48c5-8570-19b8e352a7be}, !- Source Object
  3,                                      !- Outlet Port
  {b8013bd7-6577-4caf-8ff3-bbdeb513efc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2283b70f-cd73-494f-8ffd-af59b3e6da92}, !- Handle
  {b8013bd7-6577-4caf-8ff3-bbdeb513efc5}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3f6dc6b0-b4d5-48da-9318-0d87cba35eec}, !- Handle
  Water Use Connections 27,               !- Name
  {aecce0e8-06b0-4ad7-b60d-bdd86947b346}, !- Inlet Node Name
  {4ba76853-88a8-46c0-ba69-856e4e1fc890}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fad23f01-63f3-4ffd-b6aa-47105d80f9fa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2164c038-c76c-4738-a3dd-591f48f8d7a1}, !- Handle
  Room_3_2_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {2eba1a55-a2e6-4e45-86bc-5b65c35c6887}, !- Target Temperature Schedule Name
  {53d9ca8b-0225-4853-a425-356d9b9cc652}, !- Sensible Fraction Schedule Name
  {4e5f2ed1-dc44-4375-bc7d-b7e1c4d33bd4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {53d9ca8b-0225-4853-a425-356d9b9cc652}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0b00f16b-ee32-435d-a454-c0ecce258ce1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b00f16b-ee32-435d-a454-c0ecce258ce1}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e5f2ed1-dc44-4375-bc7d-b7e1c4d33bd4}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {27569452-889b-4fb7-be72-4598f7a5ea6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27569452-889b-4fb7-be72-4598f7a5ea6d}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2eba1a55-a2e6-4e45-86bc-5b65c35c6887}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {00ab0c1e-4759-4ad3-94ef-ed7e0b04f4a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00ab0c1e-4759-4ad3-94ef-ed7e0b04f4a6}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fad23f01-63f3-4ffd-b6aa-47105d80f9fa}, !- Handle
  Room_3_2_flr_6 Service Water Use 0.05gal/min, !- Name
  {2164c038-c76c-4738-a3dd-591f48f8d7a1}, !- Water Use Equipment Definition Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {315536f2-a43b-4751-9094-e7582687ed20}, !- Handle
  Water Use Connections 27 Inlet Water Node, !- Name
  {e240e804-5a63-4d2a-aa6d-49da849b211e}, !- Inlet Port
  {aecce0e8-06b0-4ad7-b60d-bdd86947b346}; !- Outlet Port

OS:Connection,
  {e240e804-5a63-4d2a-aa6d-49da849b211e}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  30,                                     !- Outlet Port
  {315536f2-a43b-4751-9094-e7582687ed20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b7456ec-0e3c-454f-9c89-d457f220bd06}, !- Handle
  Water Use Connections 27 Outlet Water Node, !- Name
  {4ba76853-88a8-46c0-ba69-856e4e1fc890}, !- Inlet Port
  {76e5e117-74b3-48fa-9fce-870bd013018e}; !- Outlet Port

OS:Connection,
  {aecce0e8-06b0-4ad7-b60d-bdd86947b346}, !- Handle
  {315536f2-a43b-4751-9094-e7582687ed20}, !- Source Object
  3,                                      !- Outlet Port
  {3f6dc6b0-b4d5-48da-9318-0d87cba35eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ba76853-88a8-46c0-ba69-856e4e1fc890}, !- Handle
  {3f6dc6b0-b4d5-48da-9318-0d87cba35eec}, !- Source Object
  3,                                      !- Outlet Port
  {0b7456ec-0e3c-454f-9c89-d457f220bd06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e5e117-74b3-48fa-9fce-870bd013018e}, !- Handle
  {0b7456ec-0e3c-454f-9c89-d457f220bd06}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b6032c88-f3b8-4270-b0b1-837dd58c6480}, !- Handle
  Water Use Connections 28,               !- Name
  {15723795-4aae-4684-811b-4e319f6e49e3}, !- Inlet Node Name
  {abd3c992-d1b4-4201-b617-94a22fc4f0b5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e58a619-2f58-4bfa-9584-be9390a74dea}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c75ad5fa-912c-419b-8ff4-ee615e22c46d}, !- Handle
  Room_3_3_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {98314e94-117f-4d63-8948-305d659d7b6d}, !- Target Temperature Schedule Name
  {92fc2a80-c260-46ad-b5dc-280f4f00fd2c}, !- Sensible Fraction Schedule Name
  {9a7d1b59-a668-4048-bbfd-413c44a83376}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {92fc2a80-c260-46ad-b5dc-280f4f00fd2c}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {50ca89d8-ff02-42b2-b934-d2ef4e42d178}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50ca89d8-ff02-42b2-b934-d2ef4e42d178}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a7d1b59-a668-4048-bbfd-413c44a83376}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {57b7dedd-faf5-4781-8cbe-0b44423a795d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57b7dedd-faf5-4781-8cbe-0b44423a795d}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {98314e94-117f-4d63-8948-305d659d7b6d}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {458b0d2f-d989-4755-9906-300c3796d5ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {458b0d2f-d989-4755-9906-300c3796d5ad}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5e58a619-2f58-4bfa-9584-be9390a74dea}, !- Handle
  Room_3_3_flr_3 Service Water Use 0.05gal/min, !- Name
  {c75ad5fa-912c-419b-8ff4-ee615e22c46d}, !- Water Use Equipment Definition Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b2782279-60c0-49ae-9f22-b9e6c2770008}, !- Handle
  Water Use Connections 28 Inlet Water Node, !- Name
  {cb52b075-17d6-4e66-b610-5aebffd211c5}, !- Inlet Port
  {15723795-4aae-4684-811b-4e319f6e49e3}; !- Outlet Port

OS:Connection,
  {cb52b075-17d6-4e66-b610-5aebffd211c5}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  31,                                     !- Outlet Port
  {b2782279-60c0-49ae-9f22-b9e6c2770008}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50f0db04-1122-4867-8063-abd774595c4c}, !- Handle
  Water Use Connections 28 Outlet Water Node, !- Name
  {abd3c992-d1b4-4201-b617-94a22fc4f0b5}, !- Inlet Port
  {96e9d383-432d-4f2f-8c86-9c8e269bb60f}; !- Outlet Port

OS:Connection,
  {15723795-4aae-4684-811b-4e319f6e49e3}, !- Handle
  {b2782279-60c0-49ae-9f22-b9e6c2770008}, !- Source Object
  3,                                      !- Outlet Port
  {b6032c88-f3b8-4270-b0b1-837dd58c6480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abd3c992-d1b4-4201-b617-94a22fc4f0b5}, !- Handle
  {b6032c88-f3b8-4270-b0b1-837dd58c6480}, !- Source Object
  3,                                      !- Outlet Port
  {50f0db04-1122-4867-8063-abd774595c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96e9d383-432d-4f2f-8c86-9c8e269bb60f}, !- Handle
  {50f0db04-1122-4867-8063-abd774595c4c}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {df6f2df6-9acd-4d78-bbbf-05ad918c62a5}, !- Handle
  Water Use Connections 29,               !- Name
  {ba18b475-ca9e-4901-9196-30d81a9cf607}, !- Inlet Node Name
  {d6cda099-57cf-459c-8562-caa9405418d8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2858b7f-3838-4de3-8bf0-46b87c778c7a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {70dc41c1-684e-4520-b72e-472145451194}, !- Handle
  Room_3_3_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {2e475203-1530-4089-a293-f136fb785cc6}, !- Target Temperature Schedule Name
  {63fc010e-b628-49cd-9e18-483d6e639c13}, !- Sensible Fraction Schedule Name
  {ba924abb-24a4-4837-b610-68f7da57589f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {63fc010e-b628-49cd-9e18-483d6e639c13}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f460e5a-2d08-4495-a47f-f3351fe4ab36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f460e5a-2d08-4495-a47f-f3351fe4ab36}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba924abb-24a4-4837-b610-68f7da57589f}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f9206a1b-a4b4-422e-aa7e-824176e3d0e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9206a1b-a4b4-422e-aa7e-824176e3d0e5}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e475203-1530-4089-a293-f136fb785cc6}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea88cac0-eb1f-45d6-8579-a8433d5b116e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea88cac0-eb1f-45d6-8579-a8433d5b116e}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f2858b7f-3838-4de3-8bf0-46b87c778c7a}, !- Handle
  Room_3_3_flr_6 Service Water Use 0.05gal/min, !- Name
  {70dc41c1-684e-4520-b72e-472145451194}, !- Water Use Equipment Definition Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {acc94bb5-8af1-490c-ba0e-71a8155e38b9}, !- Handle
  Water Use Connections 29 Inlet Water Node, !- Name
  {1c9ff531-2096-4225-b5c6-e0048f79e88b}, !- Inlet Port
  {ba18b475-ca9e-4901-9196-30d81a9cf607}; !- Outlet Port

OS:Connection,
  {1c9ff531-2096-4225-b5c6-e0048f79e88b}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  32,                                     !- Outlet Port
  {acc94bb5-8af1-490c-ba0e-71a8155e38b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34c91bd4-448b-42cb-8e49-5c885af0c55d}, !- Handle
  Water Use Connections 29 Outlet Water Node, !- Name
  {d6cda099-57cf-459c-8562-caa9405418d8}, !- Inlet Port
  {6378d8eb-01af-4704-a669-f6005c5d3fff}; !- Outlet Port

OS:Connection,
  {ba18b475-ca9e-4901-9196-30d81a9cf607}, !- Handle
  {acc94bb5-8af1-490c-ba0e-71a8155e38b9}, !- Source Object
  3,                                      !- Outlet Port
  {df6f2df6-9acd-4d78-bbbf-05ad918c62a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6cda099-57cf-459c-8562-caa9405418d8}, !- Handle
  {df6f2df6-9acd-4d78-bbbf-05ad918c62a5}, !- Source Object
  3,                                      !- Outlet Port
  {34c91bd4-448b-42cb-8e49-5c885af0c55d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6378d8eb-01af-4704-a669-f6005c5d3fff}, !- Handle
  {34c91bd4-448b-42cb-8e49-5c885af0c55d}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7e7d8e5d-7e29-42c4-8958-e44600febab9}, !- Handle
  Water Use Connections 30,               !- Name
  {b1890046-364f-4a52-ac8e-4e5d6e2f8105}, !- Inlet Node Name
  {5a81c47e-2a9b-49d6-9908-4e27f60216a8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {53a10e4f-e4e1-4fa5-8eea-d0f58f13cbb1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {940ad762-3952-49ea-a834-d0fadbbad264}, !- Handle
  Room_3_4_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {b5e5ff40-8ee1-4e40-94ee-1040cf4a69ee}, !- Target Temperature Schedule Name
  {08902f08-7e49-4dd0-af14-96f959483083}, !- Sensible Fraction Schedule Name
  {a5421ae7-633c-4cbc-946b-e242a1666f38}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {08902f08-7e49-4dd0-af14-96f959483083}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {356e71df-1db3-416b-b443-eaf987d66669}; !- Default Day Schedule Name

OS:Schedule:Day,
  {356e71df-1db3-416b-b443-eaf987d66669}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5421ae7-633c-4cbc-946b-e242a1666f38}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea505eb3-fe29-44b4-aeb8-71b53fa64026}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea505eb3-fe29-44b4-aeb8-71b53fa64026}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5e5ff40-8ee1-4e40-94ee-1040cf4a69ee}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8b105938-ca71-46cd-a6ee-2e1b4fa180a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b105938-ca71-46cd-a6ee-2e1b4fa180a7}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {53a10e4f-e4e1-4fa5-8eea-d0f58f13cbb1}, !- Handle
  Room_3_4_flr_3 Service Water Use 0.05gal/min, !- Name
  {940ad762-3952-49ea-a834-d0fadbbad264}, !- Water Use Equipment Definition Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eae84a05-3398-439a-90d1-c8e27f37315d}, !- Handle
  Water Use Connections 30 Inlet Water Node, !- Name
  {7d4ee1b8-4290-4586-b46b-572b5a73a67c}, !- Inlet Port
  {b1890046-364f-4a52-ac8e-4e5d6e2f8105}; !- Outlet Port

OS:Connection,
  {7d4ee1b8-4290-4586-b46b-572b5a73a67c}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  33,                                     !- Outlet Port
  {eae84a05-3398-439a-90d1-c8e27f37315d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24d3262d-ea4b-4f7d-90e7-92e3ea5ac379}, !- Handle
  Water Use Connections 30 Outlet Water Node, !- Name
  {5a81c47e-2a9b-49d6-9908-4e27f60216a8}, !- Inlet Port
  {1971c5d4-660d-4092-9bb3-19655e904c03}; !- Outlet Port

OS:Connection,
  {b1890046-364f-4a52-ac8e-4e5d6e2f8105}, !- Handle
  {eae84a05-3398-439a-90d1-c8e27f37315d}, !- Source Object
  3,                                      !- Outlet Port
  {7e7d8e5d-7e29-42c4-8958-e44600febab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a81c47e-2a9b-49d6-9908-4e27f60216a8}, !- Handle
  {7e7d8e5d-7e29-42c4-8958-e44600febab9}, !- Source Object
  3,                                      !- Outlet Port
  {24d3262d-ea4b-4f7d-90e7-92e3ea5ac379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1971c5d4-660d-4092-9bb3-19655e904c03}, !- Handle
  {24d3262d-ea4b-4f7d-90e7-92e3ea5ac379}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6985f029-1d53-41f1-826b-bb5a3ee64880}, !- Handle
  Water Use Connections 31,               !- Name
  {f3ea0c00-5958-4427-adc7-e6ea2a0889b3}, !- Inlet Node Name
  {c64b4ff2-9e6b-49b2-989d-c964aaa763c3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4636c69d-bf47-4ad5-8fe9-b1831ef5cc9e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {833c1486-6e46-423f-8090-906b4b67bfef}, !- Handle
  Room_3_4_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {878c42ea-a4cd-4655-98ea-724180019fd9}, !- Target Temperature Schedule Name
  {b170c20f-0aaf-4a05-9a95-0154783b11b8}, !- Sensible Fraction Schedule Name
  {64b0d922-b219-4864-8e6b-01c1c0f7471c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b170c20f-0aaf-4a05-9a95-0154783b11b8}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dc46c5a6-aa7b-46f2-a0d1-1167cd1e90fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc46c5a6-aa7b-46f2-a0d1-1167cd1e90fd}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {64b0d922-b219-4864-8e6b-01c1c0f7471c}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4d444e5-6429-476d-86c6-32ef31082ac0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4d444e5-6429-476d-86c6-32ef31082ac0}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {878c42ea-a4cd-4655-98ea-724180019fd9}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eb62d11e-695e-4e37-9464-2b3fe3cc303b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb62d11e-695e-4e37-9464-2b3fe3cc303b}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4636c69d-bf47-4ad5-8fe9-b1831ef5cc9e}, !- Handle
  Room_3_4_flr_6 Service Water Use 0.05gal/min, !- Name
  {833c1486-6e46-423f-8090-906b4b67bfef}, !- Water Use Equipment Definition Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {de66e84e-f7bc-42dd-bd5c-86e40f2e3dfb}, !- Handle
  Water Use Connections 31 Inlet Water Node, !- Name
  {63c45f95-7119-4452-80a5-4b4b00d576d7}, !- Inlet Port
  {f3ea0c00-5958-4427-adc7-e6ea2a0889b3}; !- Outlet Port

OS:Connection,
  {63c45f95-7119-4452-80a5-4b4b00d576d7}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  34,                                     !- Outlet Port
  {de66e84e-f7bc-42dd-bd5c-86e40f2e3dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2be85a07-5d31-4a1e-8d88-a1b768ebe869}, !- Handle
  Water Use Connections 31 Outlet Water Node, !- Name
  {c64b4ff2-9e6b-49b2-989d-c964aaa763c3}, !- Inlet Port
  {a4bf73e3-c0ba-4621-b5d6-cd2a0dcf55a8}; !- Outlet Port

OS:Connection,
  {f3ea0c00-5958-4427-adc7-e6ea2a0889b3}, !- Handle
  {de66e84e-f7bc-42dd-bd5c-86e40f2e3dfb}, !- Source Object
  3,                                      !- Outlet Port
  {6985f029-1d53-41f1-826b-bb5a3ee64880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c64b4ff2-9e6b-49b2-989d-c964aaa763c3}, !- Handle
  {6985f029-1d53-41f1-826b-bb5a3ee64880}, !- Source Object
  3,                                      !- Outlet Port
  {2be85a07-5d31-4a1e-8d88-a1b768ebe869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4bf73e3-c0ba-4621-b5d6-cd2a0dcf55a8}, !- Handle
  {2be85a07-5d31-4a1e-8d88-a1b768ebe869}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {050418b6-1680-4f2a-b51e-e0a767dd2265}, !- Handle
  Water Use Connections 32,               !- Name
  {8e698850-f40d-47f3-9813-1a9be6421783}, !- Inlet Node Name
  {9cd3b528-21d3-41ac-b3b0-51dc29bfd580}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c79fe2d-6f71-4af1-8dc2-58b5fcc59f82}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aafbe2ab-9873-4a15-a344-edbcb9683d29}, !- Handle
  Room_3_5_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {196772c7-6bbb-4bd8-b337-6d966c101f75}, !- Target Temperature Schedule Name
  {cc258a53-9b54-43a7-870a-34c847913d7c}, !- Sensible Fraction Schedule Name
  {862e159d-7860-4b5f-bc2f-bfffd1ec42d1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cc258a53-9b54-43a7-870a-34c847913d7c}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5cfe0239-421d-45a0-b1ea-fc0914020428}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cfe0239-421d-45a0-b1ea-fc0914020428}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {862e159d-7860-4b5f-bc2f-bfffd1ec42d1}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3718973c-343e-444e-8d82-42b4d63b7c42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3718973c-343e-444e-8d82-42b4d63b7c42}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {196772c7-6bbb-4bd8-b337-6d966c101f75}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d27eeebc-9f21-49d6-b297-08b251567bed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d27eeebc-9f21-49d6-b297-08b251567bed}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5c79fe2d-6f71-4af1-8dc2-58b5fcc59f82}, !- Handle
  Room_3_5_flr_3 Service Water Use 0.05gal/min, !- Name
  {aafbe2ab-9873-4a15-a344-edbcb9683d29}, !- Water Use Equipment Definition Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {63f66cf8-ddc9-42e8-ba61-33a370c94f1a}, !- Handle
  Water Use Connections 32 Inlet Water Node, !- Name
  {caaf7609-1808-4930-80e5-896e1b26fc24}, !- Inlet Port
  {8e698850-f40d-47f3-9813-1a9be6421783}; !- Outlet Port

OS:Connection,
  {caaf7609-1808-4930-80e5-896e1b26fc24}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  35,                                     !- Outlet Port
  {63f66cf8-ddc9-42e8-ba61-33a370c94f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19d54292-110e-45b6-bdeb-bce943ec897e}, !- Handle
  Water Use Connections 32 Outlet Water Node, !- Name
  {9cd3b528-21d3-41ac-b3b0-51dc29bfd580}, !- Inlet Port
  {5aec099a-2440-4dca-a92b-693be2ab7e14}; !- Outlet Port

OS:Connection,
  {8e698850-f40d-47f3-9813-1a9be6421783}, !- Handle
  {63f66cf8-ddc9-42e8-ba61-33a370c94f1a}, !- Source Object
  3,                                      !- Outlet Port
  {050418b6-1680-4f2a-b51e-e0a767dd2265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cd3b528-21d3-41ac-b3b0-51dc29bfd580}, !- Handle
  {050418b6-1680-4f2a-b51e-e0a767dd2265}, !- Source Object
  3,                                      !- Outlet Port
  {19d54292-110e-45b6-bdeb-bce943ec897e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aec099a-2440-4dca-a92b-693be2ab7e14}, !- Handle
  {19d54292-110e-45b6-bdeb-bce943ec897e}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {60159c9a-e395-401d-b5c5-52de9f3136d3}, !- Handle
  Water Use Connections 33,               !- Name
  {42ea2114-80e6-4fd6-b5d8-0685d0a73bbb}, !- Inlet Node Name
  {c5fb77bc-8b7e-4918-8ddd-1dd14258e934}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b8e996d1-048c-4e92-ae48-fdb26b202227}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a596894e-a4fc-46d1-b1d8-cffc718971aa}, !- Handle
  Room_3_5_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {c6eb1c5d-9723-41fa-9608-695a349904f2}, !- Target Temperature Schedule Name
  {99f4d47a-6500-4a8b-8860-8a9b5f6e7c78}, !- Sensible Fraction Schedule Name
  {77850614-abe0-42fe-9caf-d2689f90875c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {99f4d47a-6500-4a8b-8860-8a9b5f6e7c78}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c70eb480-e927-40e7-b410-38153bce7c4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c70eb480-e927-40e7-b410-38153bce7c4d}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {77850614-abe0-42fe-9caf-d2689f90875c}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c9b846d5-d6df-4d10-b5b2-7652ee662af9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9b846d5-d6df-4d10-b5b2-7652ee662af9}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6eb1c5d-9723-41fa-9608-695a349904f2}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {81de1122-ff04-4786-b215-b70c8809d400}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81de1122-ff04-4786-b215-b70c8809d400}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b8e996d1-048c-4e92-ae48-fdb26b202227}, !- Handle
  Room_3_5_flr_6 Service Water Use 0.05gal/min, !- Name
  {a596894e-a4fc-46d1-b1d8-cffc718971aa}, !- Water Use Equipment Definition Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9cfc2f03-b5d2-4043-b8f8-3882751ff931}, !- Handle
  Water Use Connections 33 Inlet Water Node, !- Name
  {6f081586-9879-438f-bfa0-a3c429fccb36}, !- Inlet Port
  {42ea2114-80e6-4fd6-b5d8-0685d0a73bbb}; !- Outlet Port

OS:Connection,
  {6f081586-9879-438f-bfa0-a3c429fccb36}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  36,                                     !- Outlet Port
  {9cfc2f03-b5d2-4043-b8f8-3882751ff931}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b9fa493-68a3-480c-a459-c8bac27e85fe}, !- Handle
  Water Use Connections 33 Outlet Water Node, !- Name
  {c5fb77bc-8b7e-4918-8ddd-1dd14258e934}, !- Inlet Port
  {2cdc1508-2aed-4731-8a95-6fff4b64b8b9}; !- Outlet Port

OS:Connection,
  {42ea2114-80e6-4fd6-b5d8-0685d0a73bbb}, !- Handle
  {9cfc2f03-b5d2-4043-b8f8-3882751ff931}, !- Source Object
  3,                                      !- Outlet Port
  {60159c9a-e395-401d-b5c5-52de9f3136d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5fb77bc-8b7e-4918-8ddd-1dd14258e934}, !- Handle
  {60159c9a-e395-401d-b5c5-52de9f3136d3}, !- Source Object
  3,                                      !- Outlet Port
  {8b9fa493-68a3-480c-a459-c8bac27e85fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cdc1508-2aed-4731-8a95-6fff4b64b8b9}, !- Handle
  {8b9fa493-68a3-480c-a459-c8bac27e85fe}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6946f736-5c80-4225-a837-d92e09701286}, !- Handle
  Water Use Connections 34,               !- Name
  {b5367349-abff-434e-8b1d-90e219b6b7c3}, !- Inlet Node Name
  {5d972cc1-dfb5-424d-b3ec-3d590535aa08}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dd9443ec-21b1-4f59-b520-bdbf61d5a8b5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6c9241fd-c99c-4d27-a8f4-6770985cbdd9}, !- Handle
  Room_3_6_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {96f40564-c53b-4579-b31d-0062f2ffd55c}, !- Target Temperature Schedule Name
  {9bdb602b-ae3a-4309-a523-a31c54900bb7}, !- Sensible Fraction Schedule Name
  {6c267ccd-88ed-49de-a333-5936ac09e923}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9bdb602b-ae3a-4309-a523-a31c54900bb7}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {82308e59-64d3-4239-ae07-395129210675}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82308e59-64d3-4239-ae07-395129210675}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c267ccd-88ed-49de-a333-5936ac09e923}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {654eac81-51ed-42a0-9089-b85e78545af0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {654eac81-51ed-42a0-9089-b85e78545af0}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {96f40564-c53b-4579-b31d-0062f2ffd55c}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {71c704cd-0117-42a5-8ce3-0e4a1de2327b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71c704cd-0117-42a5-8ce3-0e4a1de2327b}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dd9443ec-21b1-4f59-b520-bdbf61d5a8b5}, !- Handle
  Room_3_6_flr_3 Service Water Use 0.05gal/min, !- Name
  {6c9241fd-c99c-4d27-a8f4-6770985cbdd9}, !- Water Use Equipment Definition Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {887cde9f-233e-4765-b58e-e73cf0ff7d2b}, !- Handle
  Water Use Connections 34 Inlet Water Node, !- Name
  {2728d349-37d9-4fc7-b4ab-08e27393f6a8}, !- Inlet Port
  {b5367349-abff-434e-8b1d-90e219b6b7c3}; !- Outlet Port

OS:Connection,
  {2728d349-37d9-4fc7-b4ab-08e27393f6a8}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  37,                                     !- Outlet Port
  {887cde9f-233e-4765-b58e-e73cf0ff7d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfe3ab14-bed1-4969-9457-7e6151ab4d9a}, !- Handle
  Water Use Connections 34 Outlet Water Node, !- Name
  {5d972cc1-dfb5-424d-b3ec-3d590535aa08}, !- Inlet Port
  {03a95cf5-8551-4742-b0bc-b24580ac61ff}; !- Outlet Port

OS:Connection,
  {b5367349-abff-434e-8b1d-90e219b6b7c3}, !- Handle
  {887cde9f-233e-4765-b58e-e73cf0ff7d2b}, !- Source Object
  3,                                      !- Outlet Port
  {6946f736-5c80-4225-a837-d92e09701286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d972cc1-dfb5-424d-b3ec-3d590535aa08}, !- Handle
  {6946f736-5c80-4225-a837-d92e09701286}, !- Source Object
  3,                                      !- Outlet Port
  {cfe3ab14-bed1-4969-9457-7e6151ab4d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03a95cf5-8551-4742-b0bc-b24580ac61ff}, !- Handle
  {cfe3ab14-bed1-4969-9457-7e6151ab4d9a}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a389afa3-86f5-4012-97a3-90f061323856}, !- Handle
  Water Use Connections 35,               !- Name
  {1305450c-16c2-4d2f-9d4d-2e3390fb6529}, !- Inlet Node Name
  {ca7d5324-b3f0-4002-9a05-4d369f4631a4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bf7697f2-4ea1-4f8b-b8ea-20e8ea92f42b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {23813875-9db1-40bd-929e-c8762b89cc63}, !- Handle
  Room_3_6_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {abc205f8-1697-4937-86e3-cbe44152ce06}, !- Target Temperature Schedule Name
  {03fc7ba8-4b3c-4de9-8910-fe4bedbf3d0e}, !- Sensible Fraction Schedule Name
  {cea8a388-53ff-443c-b52f-6825b4478b64}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {03fc7ba8-4b3c-4de9-8910-fe4bedbf3d0e}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {60e53a92-5740-4c09-86f2-d820333b421f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60e53a92-5740-4c09-86f2-d820333b421f}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cea8a388-53ff-443c-b52f-6825b4478b64}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0bf1174c-655c-4c0d-a53e-ea1b8414be62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bf1174c-655c-4c0d-a53e-ea1b8414be62}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {abc205f8-1697-4937-86e3-cbe44152ce06}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dc07d415-71dc-4d99-804e-99e6e9aa2751}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc07d415-71dc-4d99-804e-99e6e9aa2751}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bf7697f2-4ea1-4f8b-b8ea-20e8ea92f42b}, !- Handle
  Room_3_6_flr_6 Service Water Use 0.05gal/min, !- Name
  {23813875-9db1-40bd-929e-c8762b89cc63}, !- Water Use Equipment Definition Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {243b3445-6899-4bdb-afcb-8804fddf434b}, !- Handle
  Water Use Connections 35 Inlet Water Node, !- Name
  {fba8c189-e7e3-4dfa-ba60-dd5104e365a4}, !- Inlet Port
  {1305450c-16c2-4d2f-9d4d-2e3390fb6529}; !- Outlet Port

OS:Connection,
  {fba8c189-e7e3-4dfa-ba60-dd5104e365a4}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  38,                                     !- Outlet Port
  {243b3445-6899-4bdb-afcb-8804fddf434b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e8e9aa4-044b-4886-a398-fc3a0a6f2c6a}, !- Handle
  Water Use Connections 35 Outlet Water Node, !- Name
  {ca7d5324-b3f0-4002-9a05-4d369f4631a4}, !- Inlet Port
  {e5d423aa-f386-45a3-ba27-c63c9b5f4bb8}; !- Outlet Port

OS:Connection,
  {1305450c-16c2-4d2f-9d4d-2e3390fb6529}, !- Handle
  {243b3445-6899-4bdb-afcb-8804fddf434b}, !- Source Object
  3,                                      !- Outlet Port
  {a389afa3-86f5-4012-97a3-90f061323856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca7d5324-b3f0-4002-9a05-4d369f4631a4}, !- Handle
  {a389afa3-86f5-4012-97a3-90f061323856}, !- Source Object
  3,                                      !- Outlet Port
  {9e8e9aa4-044b-4886-a398-fc3a0a6f2c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5d423aa-f386-45a3-ba27-c63c9b5f4bb8}, !- Handle
  {9e8e9aa4-044b-4886-a398-fc3a0a6f2c6a}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {de62b8db-d086-4048-b642-30e0b4a477a0}, !- Handle
  Water Use Connections 36,               !- Name
  {9f3c9dee-dea6-467f-ac60-4f962deb53a5}, !- Inlet Node Name
  {c732d31e-5887-4c60-a1e8-cf70930a2cfb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fc47a59e-5988-456c-87c6-2c29cd37847a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f11c08fb-cef0-489f-ada2-03f5b679f9fe}, !- Handle
  Room_3_7_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {feb5c974-9256-46fc-88b4-9c55d837ad4f}, !- Target Temperature Schedule Name
  {10d414ca-7f86-490e-a159-56eed82fa4f1}, !- Sensible Fraction Schedule Name
  {b9b4b666-a7b7-40e6-ae9e-cbb6d596a513}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {10d414ca-7f86-490e-a159-56eed82fa4f1}, !- Handle
  Schedule Ruleset 108,                   !- Name
