  ,                                       !- Schedule Type Limits Name
  {a4684907-29bc-4b69-8cc6-c5c6d5c4e679}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4684907-29bc-4b69-8cc6-c5c6d5c4e679}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9b4b666-a7b7-40e6-ae9e-cbb6d596a513}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {73ab5bb4-d7c5-458e-998f-3122c4ac94b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73ab5bb4-d7c5-458e-998f-3122c4ac94b9}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {feb5c974-9256-46fc-88b4-9c55d837ad4f}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {46370fbd-9de0-42a9-9547-01427cb49ba0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46370fbd-9de0-42a9-9547-01427cb49ba0}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fc47a59e-5988-456c-87c6-2c29cd37847a}, !- Handle
  Room_3_7_flr_3 Service Water Use 0.05gal/min, !- Name
  {f11c08fb-cef0-489f-ada2-03f5b679f9fe}, !- Water Use Equipment Definition Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6dd0b815-9f2d-408b-98db-d38d8ef58d8d}, !- Handle
  Water Use Connections 36 Inlet Water Node, !- Name
  {7873c5c5-4ea1-497a-82bc-e4e2bc9a7068}, !- Inlet Port
  {9f3c9dee-dea6-467f-ac60-4f962deb53a5}; !- Outlet Port

OS:Connection,
  {7873c5c5-4ea1-497a-82bc-e4e2bc9a7068}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  39,                                     !- Outlet Port
  {6dd0b815-9f2d-408b-98db-d38d8ef58d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {340d1c14-f785-451e-9c70-0a3e02585095}, !- Handle
  Water Use Connections 36 Outlet Water Node, !- Name
  {c732d31e-5887-4c60-a1e8-cf70930a2cfb}, !- Inlet Port
  {fc8935a8-af7d-4217-a941-4d7093a9f65e}; !- Outlet Port

OS:Connection,
  {9f3c9dee-dea6-467f-ac60-4f962deb53a5}, !- Handle
  {6dd0b815-9f2d-408b-98db-d38d8ef58d8d}, !- Source Object
  3,                                      !- Outlet Port
  {de62b8db-d086-4048-b642-30e0b4a477a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c732d31e-5887-4c60-a1e8-cf70930a2cfb}, !- Handle
  {de62b8db-d086-4048-b642-30e0b4a477a0}, !- Source Object
  3,                                      !- Outlet Port
  {340d1c14-f785-451e-9c70-0a3e02585095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc8935a8-af7d-4217-a941-4d7093a9f65e}, !- Handle
  {340d1c14-f785-451e-9c70-0a3e02585095}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {65b52915-c7e2-456b-8947-f69eaf26d8c6}, !- Handle
  Water Use Connections 37,               !- Name
  {d3eeafa1-06df-4643-8869-331268bd92d4}, !- Inlet Node Name
  {dd6e69da-5913-4e4c-99da-0a98db320de9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7c07d9bb-de62-484c-8dab-22ff52b3993c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7b932dfb-e239-47cf-a23a-b82f172a233b}, !- Handle
  Room_3_7_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {c411c10c-8acd-4661-afd0-1afeac63aa92}, !- Target Temperature Schedule Name
  {3318be65-67fa-4eb5-b49b-5c0cfb0e3519}, !- Sensible Fraction Schedule Name
  {52ba1310-ddac-41da-8819-6323f7532356}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3318be65-67fa-4eb5-b49b-5c0cfb0e3519}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2f63a1cd-e19b-4c4f-8550-f479cdda1238}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f63a1cd-e19b-4c4f-8550-f479cdda1238}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {52ba1310-ddac-41da-8819-6323f7532356}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cfd2c9e5-91d3-4e26-ac36-8daeac8eee80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfd2c9e5-91d3-4e26-ac36-8daeac8eee80}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c411c10c-8acd-4661-afd0-1afeac63aa92}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cf892a90-edee-416f-9859-57e17d8d502b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf892a90-edee-416f-9859-57e17d8d502b}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7c07d9bb-de62-484c-8dab-22ff52b3993c}, !- Handle
  Room_3_7_flr_6 Service Water Use 0.05gal/min, !- Name
  {7b932dfb-e239-47cf-a23a-b82f172a233b}, !- Water Use Equipment Definition Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {85c28f14-cd4c-44b5-b0e0-7d2b0118f68c}, !- Handle
  Water Use Connections 37 Inlet Water Node, !- Name
  {be680a73-601c-4d19-805c-b79080e93995}, !- Inlet Port
  {d3eeafa1-06df-4643-8869-331268bd92d4}; !- Outlet Port

OS:Connection,
  {be680a73-601c-4d19-805c-b79080e93995}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  40,                                     !- Outlet Port
  {85c28f14-cd4c-44b5-b0e0-7d2b0118f68c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a53fbd5-000d-4df1-86a9-a68da7d5cf82}, !- Handle
  Water Use Connections 37 Outlet Water Node, !- Name
  {dd6e69da-5913-4e4c-99da-0a98db320de9}, !- Inlet Port
  {2f60b16c-82c2-480f-ade9-3e73635ad631}; !- Outlet Port

OS:Connection,
  {d3eeafa1-06df-4643-8869-331268bd92d4}, !- Handle
  {85c28f14-cd4c-44b5-b0e0-7d2b0118f68c}, !- Source Object
  3,                                      !- Outlet Port
  {65b52915-c7e2-456b-8947-f69eaf26d8c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd6e69da-5913-4e4c-99da-0a98db320de9}, !- Handle
  {65b52915-c7e2-456b-8947-f69eaf26d8c6}, !- Source Object
  3,                                      !- Outlet Port
  {4a53fbd5-000d-4df1-86a9-a68da7d5cf82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f60b16c-82c2-480f-ade9-3e73635ad631}, !- Handle
  {4a53fbd5-000d-4df1-86a9-a68da7d5cf82}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5aecabd1-538b-4e2c-b9d9-17c7a57371d8}, !- Handle
  Water Use Connections 38,               !- Name
  {0d9d2049-3552-4cbb-a7ee-e03f927af50b}, !- Inlet Node Name
  {adab89be-e31b-4ed5-bf3a-c41a6164d56f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c6fa59d4-fe61-44f7-afda-db4e0f0cafca}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ef4475d5-9bfa-444c-9659-09b048b36905}, !- Handle
  Room_3_8_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16661376350769e-06,                   !- Peak Flow Rate {m3/s}
  {c1176988-b158-4383-bbd8-e4cf3658021d}, !- Target Temperature Schedule Name
  {6d544f06-1216-41f7-ae03-3851479f58b5}, !- Sensible Fraction Schedule Name
  {4df0cb19-5fd2-457a-8953-fd3f33b7471c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6d544f06-1216-41f7-ae03-3851479f58b5}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9840fa71-d4f7-4877-8144-29661dd19ee3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9840fa71-d4f7-4877-8144-29661dd19ee3}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4df0cb19-5fd2-457a-8953-fd3f33b7471c}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2f152614-2762-47b4-a34c-d6e3bf5edd9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f152614-2762-47b4-a34c-d6e3bf5edd9b}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1176988-b158-4383-bbd8-e4cf3658021d}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {466d2aba-77dd-489c-aec7-426ef4554a69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {466d2aba-77dd-489c-aec7-426ef4554a69}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c6fa59d4-fe61-44f7-afda-db4e0f0cafca}, !- Handle
  Room_3_8_flr_3 Service Water Use 0.05gal/min, !- Name
  {ef4475d5-9bfa-444c-9659-09b048b36905}, !- Water Use Equipment Definition Name
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a7c54869-6297-4415-ac2e-e612e796afcb}, !- Handle
  Water Use Connections 38 Inlet Water Node, !- Name
  {bbc6bb56-210b-435c-a878-7533a43d8af2}, !- Inlet Port
  {0d9d2049-3552-4cbb-a7ee-e03f927af50b}; !- Outlet Port

OS:Connection,
  {bbc6bb56-210b-435c-a878-7533a43d8af2}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  41,                                     !- Outlet Port
  {a7c54869-6297-4415-ac2e-e612e796afcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b11ec1f5-1bd4-4665-9afd-9ae4c25be7ea}, !- Handle
  Water Use Connections 38 Outlet Water Node, !- Name
  {adab89be-e31b-4ed5-bf3a-c41a6164d56f}, !- Inlet Port
  {83ae453e-8ad5-4fa8-a705-f7be83f81019}; !- Outlet Port

OS:Connection,
  {0d9d2049-3552-4cbb-a7ee-e03f927af50b}, !- Handle
  {a7c54869-6297-4415-ac2e-e612e796afcb}, !- Source Object
  3,                                      !- Outlet Port
  {5aecabd1-538b-4e2c-b9d9-17c7a57371d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adab89be-e31b-4ed5-bf3a-c41a6164d56f}, !- Handle
  {5aecabd1-538b-4e2c-b9d9-17c7a57371d8}, !- Source Object
  3,                                      !- Outlet Port
  {b11ec1f5-1bd4-4665-9afd-9ae4c25be7ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83ae453e-8ad5-4fa8-a705-f7be83f81019}, !- Handle
  {b11ec1f5-1bd4-4665-9afd-9ae4c25be7ea}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a7007c05-26fe-442f-9427-a5a939fb7fdb}, !- Handle
  Water Use Connections 39,               !- Name
  {07ee41ef-bd2d-4ec9-81bd-f149b302c793}, !- Inlet Node Name
  {2499faed-c7f4-4bd0-a904-d3c0e869482d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {280d7cbb-3d16-4e7a-bc6a-80bc637cbe94}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e8bdcd52-d62c-45c4-9996-07d423066a50}, !- Handle
  Room_3_8_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {2c34aa81-e54f-4843-a169-d3b0380420fd}, !- Target Temperature Schedule Name
  {05c2dfa2-f0e1-4456-8cf5-1f65f51663fc}, !- Sensible Fraction Schedule Name
  {35101497-3421-4c1a-bc39-458dd6869353}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {05c2dfa2-f0e1-4456-8cf5-1f65f51663fc}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0dc2b33c-e59d-48e7-9e24-db6bc3c20e7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0dc2b33c-e59d-48e7-9e24-db6bc3c20e7e}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {35101497-3421-4c1a-bc39-458dd6869353}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {16baf7e1-6c40-4b8d-a81c-505b4ddfa300}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16baf7e1-6c40-4b8d-a81c-505b4ddfa300}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c34aa81-e54f-4843-a169-d3b0380420fd}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {27f52ae3-7ede-432e-b8ba-813093c441ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27f52ae3-7ede-432e-b8ba-813093c441ec}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {280d7cbb-3d16-4e7a-bc6a-80bc637cbe94}, !- Handle
  Room_3_8_flr_6 Service Water Use 0.05gal/min, !- Name
  {e8bdcd52-d62c-45c4-9996-07d423066a50}, !- Water Use Equipment Definition Name
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {497cbaa2-13be-4a35-bdb2-b629dfc8504b}, !- Handle
  Water Use Connections 39 Inlet Water Node, !- Name
  {c970f739-3efd-4a20-aebd-a35433fc83c0}, !- Inlet Port
  {07ee41ef-bd2d-4ec9-81bd-f149b302c793}; !- Outlet Port

OS:Connection,
  {c970f739-3efd-4a20-aebd-a35433fc83c0}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  42,                                     !- Outlet Port
  {497cbaa2-13be-4a35-bdb2-b629dfc8504b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8478229-c7c1-4dab-9a80-f9ebaacaeed7}, !- Handle
  Water Use Connections 39 Outlet Water Node, !- Name
  {2499faed-c7f4-4bd0-a904-d3c0e869482d}, !- Inlet Port
  {866f286b-f5ab-4b71-8453-22445f98c31e}; !- Outlet Port

OS:Connection,
  {07ee41ef-bd2d-4ec9-81bd-f149b302c793}, !- Handle
  {497cbaa2-13be-4a35-bdb2-b629dfc8504b}, !- Source Object
  3,                                      !- Outlet Port
  {a7007c05-26fe-442f-9427-a5a939fb7fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2499faed-c7f4-4bd0-a904-d3c0e869482d}, !- Handle
  {a7007c05-26fe-442f-9427-a5a939fb7fdb}, !- Source Object
  3,                                      !- Outlet Port
  {b8478229-c7c1-4dab-9a80-f9ebaacaeed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866f286b-f5ab-4b71-8453-22445f98c31e}, !- Handle
  {b8478229-c7c1-4dab-9a80-f9ebaacaeed7}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4cd3bc48-0329-47bb-a194-e6812ac2bff5}, !- Handle
  Water Use Connections 40,               !- Name
  {7114966d-9a80-4c83-bd7f-00762ccec358}, !- Inlet Node Name
  {0ada32a8-8497-4c99-acf9-3e90fd7fcc21}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ccb87e05-b137-499c-911f-1dba0738f9a8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6a9e95d2-fb06-4dfb-8b0b-e64cfc5581c6}, !- Handle
  Room_3_9_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.1666137635077e-06,                    !- Peak Flow Rate {m3/s}
  {805c10dc-5e45-424d-8db2-cbe2ba014a86}, !- Target Temperature Schedule Name
  {09133144-1262-4f76-91f2-94b919aec095}, !- Sensible Fraction Schedule Name
  {78054687-d509-4e11-94df-e648b93e7220}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {09133144-1262-4f76-91f2-94b919aec095}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {da386314-8a58-4538-b47a-19f353ed01cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da386314-8a58-4538-b47a-19f353ed01cd}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {78054687-d509-4e11-94df-e648b93e7220}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ba770658-cb80-407d-abc0-26fe79e2c75b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba770658-cb80-407d-abc0-26fe79e2c75b}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {805c10dc-5e45-424d-8db2-cbe2ba014a86}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {42900dde-d932-4ec7-9035-ca99b963f8d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42900dde-d932-4ec7-9035-ca99b963f8d7}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ccb87e05-b137-499c-911f-1dba0738f9a8}, !- Handle
  Room_3_9_flr_3 Service Water Use 0.05gal/min, !- Name
  {6a9e95d2-fb06-4dfb-8b0b-e64cfc5581c6}, !- Water Use Equipment Definition Name
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {596d648d-e0a8-46fe-bcf3-f58608ba667a}, !- Handle
  Water Use Connections 40 Inlet Water Node, !- Name
  {bce89dd0-5404-4037-94f9-4be6faf806a0}, !- Inlet Port
  {7114966d-9a80-4c83-bd7f-00762ccec358}; !- Outlet Port

OS:Connection,
  {bce89dd0-5404-4037-94f9-4be6faf806a0}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  43,                                     !- Outlet Port
  {596d648d-e0a8-46fe-bcf3-f58608ba667a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ad9d0a0-9867-4750-9455-f852660ffaab}, !- Handle
  Water Use Connections 40 Outlet Water Node, !- Name
  {0ada32a8-8497-4c99-acf9-3e90fd7fcc21}, !- Inlet Port
  {b851c11d-6a2f-4368-b45b-b2ae9514450a}; !- Outlet Port

OS:Connection,
  {7114966d-9a80-4c83-bd7f-00762ccec358}, !- Handle
  {596d648d-e0a8-46fe-bcf3-f58608ba667a}, !- Source Object
  3,                                      !- Outlet Port
  {4cd3bc48-0329-47bb-a194-e6812ac2bff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ada32a8-8497-4c99-acf9-3e90fd7fcc21}, !- Handle
  {4cd3bc48-0329-47bb-a194-e6812ac2bff5}, !- Source Object
  3,                                      !- Outlet Port
  {9ad9d0a0-9867-4750-9455-f852660ffaab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b851c11d-6a2f-4368-b45b-b2ae9514450a}, !- Handle
  {9ad9d0a0-9867-4750-9455-f852660ffaab}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {be01bf88-b7af-4296-9391-5db8ff25b946}, !- Handle
  Water Use Connections 41,               !- Name
  {cc020c35-0fd3-4e44-aeee-7e0df47c54d5}, !- Inlet Node Name
  {7e0c6978-a1fc-4974-80ab-d08ea518200d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9703b8d4-f2c1-4506-bbdb-b8dfe4def0c7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {487a6125-0a6c-4b43-af01-09e005d1b699}, !- Handle
  Room_3_9_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16559032759217e-06,                   !- Peak Flow Rate {m3/s}
  {0e6e2bf5-f305-4ad6-9372-87abe083f0d0}, !- Target Temperature Schedule Name
  {2544899f-9961-40c8-8b2c-8accf17be679}, !- Sensible Fraction Schedule Name
  {8481899c-2e58-4117-bd49-82ffccbba73c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2544899f-9961-40c8-8b2c-8accf17be679}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5799b41f-74b2-4a92-9f0b-ce24b0350b30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5799b41f-74b2-4a92-9f0b-ce24b0350b30}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8481899c-2e58-4117-bd49-82ffccbba73c}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {353b8319-585e-4e84-bf68-4193f8987414}; !- Default Day Schedule Name

OS:Schedule:Day,
  {353b8319-585e-4e84-bf68-4193f8987414}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e6e2bf5-f305-4ad6-9372-87abe083f0d0}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {10eb2a68-d139-40e5-964e-ff6ad71e7081}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10eb2a68-d139-40e5-964e-ff6ad71e7081}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9703b8d4-f2c1-4506-bbdb-b8dfe4def0c7}, !- Handle
  Room_3_9_flr_6 Service Water Use 0.05gal/min, !- Name
  {487a6125-0a6c-4b43-af01-09e005d1b699}, !- Water Use Equipment Definition Name
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6bf31061-a352-4206-9ad3-9628c58def3b}, !- Handle
  Water Use Connections 41 Inlet Water Node, !- Name
  {89d7ad39-539c-43e9-95af-733fb5ebc918}, !- Inlet Port
  {cc020c35-0fd3-4e44-aeee-7e0df47c54d5}; !- Outlet Port

OS:Connection,
  {89d7ad39-539c-43e9-95af-733fb5ebc918}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  44,                                     !- Outlet Port
  {6bf31061-a352-4206-9ad3-9628c58def3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84a0f4ed-dfe0-4362-9f19-a71b68f1c76d}, !- Handle
  Water Use Connections 41 Outlet Water Node, !- Name
  {7e0c6978-a1fc-4974-80ab-d08ea518200d}, !- Inlet Port
  {d0155c70-09e1-4f08-aa56-ffcac6da0179}; !- Outlet Port

OS:Connection,
  {cc020c35-0fd3-4e44-aeee-7e0df47c54d5}, !- Handle
  {6bf31061-a352-4206-9ad3-9628c58def3b}, !- Source Object
  3,                                      !- Outlet Port
  {be01bf88-b7af-4296-9391-5db8ff25b946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e0c6978-a1fc-4974-80ab-d08ea518200d}, !- Handle
  {be01bf88-b7af-4296-9391-5db8ff25b946}, !- Source Object
  3,                                      !- Outlet Port
  {84a0f4ed-dfe0-4362-9f19-a71b68f1c76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0155c70-09e1-4f08-aa56-ffcac6da0179}, !- Handle
  {84a0f4ed-dfe0-4362-9f19-a71b68f1c76d}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f7228b37-859b-4489-962f-f36fd142e3bd}, !- Handle
  Water Use Connections 42,               !- Name
  {3c3fdeb2-4da9-4666-9285-dc1b7fbee72a}, !- Inlet Node Name
  {6f99aa6c-efce-437c-abad-7cc715bf58a6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {410f25c2-d21b-48cc-a6b9-ff196fe29bc7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9bfd4cf1-479c-4ee0-8d45-cf4a13fea54b}, !- Handle
  Room_4_10_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {42c4f913-6b66-4331-b340-691a5611b724}, !- Target Temperature Schedule Name
  {b08d8c39-694f-450b-a538-7eec1384a6b5}, !- Sensible Fraction Schedule Name
  {41f7d7ac-59f2-41f7-b369-5ac35331646d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b08d8c39-694f-450b-a538-7eec1384a6b5}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ed606c45-bb3e-4d20-961a-62ad884c9b85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed606c45-bb3e-4d20-961a-62ad884c9b85}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {41f7d7ac-59f2-41f7-b369-5ac35331646d}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {708ce28c-7102-43f3-b30d-9826ebb2cb8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {708ce28c-7102-43f3-b30d-9826ebb2cb8f}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {42c4f913-6b66-4331-b340-691a5611b724}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {446811c7-9a1e-47b8-96c1-90ce08965d00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {446811c7-9a1e-47b8-96c1-90ce08965d00}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {410f25c2-d21b-48cc-a6b9-ff196fe29bc7}, !- Handle
  Room_4_10_flr_3 Service Water Use 0.05gal/min, !- Name
  {9bfd4cf1-479c-4ee0-8d45-cf4a13fea54b}, !- Water Use Equipment Definition Name
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1ac5514f-80e1-45ee-a41f-c4248a8d94ac}, !- Handle
  Water Use Connections 42 Inlet Water Node, !- Name
  {a74e778f-85aa-46b4-ba78-06c677f37c3b}, !- Inlet Port
  {3c3fdeb2-4da9-4666-9285-dc1b7fbee72a}; !- Outlet Port

OS:Connection,
  {a74e778f-85aa-46b4-ba78-06c677f37c3b}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  45,                                     !- Outlet Port
  {1ac5514f-80e1-45ee-a41f-c4248a8d94ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e2a5a01-3603-4454-be1e-88437c93cb4a}, !- Handle
  Water Use Connections 42 Outlet Water Node, !- Name
  {6f99aa6c-efce-437c-abad-7cc715bf58a6}, !- Inlet Port
  {ab1acf80-a365-41c2-ad31-086b591a4dca}; !- Outlet Port

OS:Connection,
  {3c3fdeb2-4da9-4666-9285-dc1b7fbee72a}, !- Handle
  {1ac5514f-80e1-45ee-a41f-c4248a8d94ac}, !- Source Object
  3,                                      !- Outlet Port
  {f7228b37-859b-4489-962f-f36fd142e3bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f99aa6c-efce-437c-abad-7cc715bf58a6}, !- Handle
  {f7228b37-859b-4489-962f-f36fd142e3bd}, !- Source Object
  3,                                      !- Outlet Port
  {5e2a5a01-3603-4454-be1e-88437c93cb4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab1acf80-a365-41c2-ad31-086b591a4dca}, !- Handle
  {5e2a5a01-3603-4454-be1e-88437c93cb4a}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d6d15942-bf56-4781-bb22-dd352b32f2ba}, !- Handle
  Water Use Connections 43,               !- Name
  {fdd3b9b0-e337-4c54-8428-3cb398c59337}, !- Inlet Node Name
  {748d9785-28d1-4d3c-880b-48c97c903606}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1ada1aba-e0f3-48bb-a43a-84a244e1e3ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {62ec0170-106f-45be-b2eb-8eabb7c126ee}, !- Handle
  Room_4_11_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {b60a0a19-152e-44db-b4d6-571170eafa3b}, !- Target Temperature Schedule Name
  {ed915b1f-3388-4153-90a5-086a602809bb}, !- Sensible Fraction Schedule Name
  {265689dc-fd04-49bd-b9ff-a5c58096bcb5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ed915b1f-3388-4153-90a5-086a602809bb}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {56dcd701-46c7-464b-8663-445da97425c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56dcd701-46c7-464b-8663-445da97425c8}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {265689dc-fd04-49bd-b9ff-a5c58096bcb5}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d0fcc7bf-297e-4fff-9736-993a0f684db6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0fcc7bf-297e-4fff-9736-993a0f684db6}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b60a0a19-152e-44db-b4d6-571170eafa3b}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {25bfc8ae-0b1c-4e6b-8e14-a76c945a9960}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25bfc8ae-0b1c-4e6b-8e14-a76c945a9960}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1ada1aba-e0f3-48bb-a43a-84a244e1e3ee}, !- Handle
  Room_4_11_flr_3 Service Water Use 0.05gal/min, !- Name
  {62ec0170-106f-45be-b2eb-8eabb7c126ee}, !- Water Use Equipment Definition Name
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {57de126a-e4fe-4205-b20b-fae4ab3daf2b}, !- Handle
  Water Use Connections 43 Inlet Water Node, !- Name
  {1e71c6ca-4355-4cb6-8e8c-66919315ccac}, !- Inlet Port
  {fdd3b9b0-e337-4c54-8428-3cb398c59337}; !- Outlet Port

OS:Connection,
  {1e71c6ca-4355-4cb6-8e8c-66919315ccac}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  46,                                     !- Outlet Port
  {57de126a-e4fe-4205-b20b-fae4ab3daf2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0392db55-7409-4002-b39a-48acec45d09e}, !- Handle
  Water Use Connections 43 Outlet Water Node, !- Name
  {748d9785-28d1-4d3c-880b-48c97c903606}, !- Inlet Port
  {7a4f7ecb-59ec-4f0f-988e-db97f75f0530}; !- Outlet Port

OS:Connection,
  {fdd3b9b0-e337-4c54-8428-3cb398c59337}, !- Handle
  {57de126a-e4fe-4205-b20b-fae4ab3daf2b}, !- Source Object
  3,                                      !- Outlet Port
  {d6d15942-bf56-4781-bb22-dd352b32f2ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {748d9785-28d1-4d3c-880b-48c97c903606}, !- Handle
  {d6d15942-bf56-4781-bb22-dd352b32f2ba}, !- Source Object
  3,                                      !- Outlet Port
  {0392db55-7409-4002-b39a-48acec45d09e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a4f7ecb-59ec-4f0f-988e-db97f75f0530}, !- Handle
  {0392db55-7409-4002-b39a-48acec45d09e}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0a856aa4-08a0-4497-bb21-e98a7df0d702}, !- Handle
  Water Use Connections 44,               !- Name
  {30a5e2ab-0dc3-4079-8b33-22de79db1021}, !- Inlet Node Name
  {9eeb8e0a-6b7f-4b3b-8ce3-cab4b9e56bb1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {09237a02-151e-4553-afa4-ef3ca5a9f2bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {42e22889-d667-4794-8874-375dcec5d974}, !- Handle
  Room_4_12_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828307e-06,                   !- Peak Flow Rate {m3/s}
  {f10fa2d3-f5be-4714-ab34-369b0ed4c7e2}, !- Target Temperature Schedule Name
  {3e8aff2d-32c8-47c0-9748-38a46e4bf169}, !- Sensible Fraction Schedule Name
  {322f1824-7864-44bb-ae21-6751b05a9f64}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3e8aff2d-32c8-47c0-9748-38a46e4bf169}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b658b422-ef6c-4141-b94d-5b2f1efe6751}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b658b422-ef6c-4141-b94d-5b2f1efe6751}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {322f1824-7864-44bb-ae21-6751b05a9f64}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {34d1d359-22e8-4a42-8b93-147f8b89a44d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34d1d359-22e8-4a42-8b93-147f8b89a44d}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f10fa2d3-f5be-4714-ab34-369b0ed4c7e2}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {40c0b914-f076-413b-b032-c796d62aacd2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40c0b914-f076-413b-b032-c796d62aacd2}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {09237a02-151e-4553-afa4-ef3ca5a9f2bf}, !- Handle
  Room_4_12_flr_3 Service Water Use 0.05gal/min, !- Name
  {42e22889-d667-4794-8874-375dcec5d974}, !- Water Use Equipment Definition Name
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {20ad98b8-3e1d-4f61-9c80-95b173809ddc}, !- Handle
  Water Use Connections 44 Inlet Water Node, !- Name
  {6c8b6655-afcd-4a1c-8b4c-138ccf0de11f}, !- Inlet Port
  {30a5e2ab-0dc3-4079-8b33-22de79db1021}; !- Outlet Port

OS:Connection,
  {6c8b6655-afcd-4a1c-8b4c-138ccf0de11f}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  47,                                     !- Outlet Port
  {20ad98b8-3e1d-4f61-9c80-95b173809ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce53f33f-5f0b-4ef5-9288-91aeae80d276}, !- Handle
  Water Use Connections 44 Outlet Water Node, !- Name
  {9eeb8e0a-6b7f-4b3b-8ce3-cab4b9e56bb1}, !- Inlet Port
  {e2236e85-40e7-42ad-a4aa-05390c266fd3}; !- Outlet Port

OS:Connection,
  {30a5e2ab-0dc3-4079-8b33-22de79db1021}, !- Handle
  {20ad98b8-3e1d-4f61-9c80-95b173809ddc}, !- Source Object
  3,                                      !- Outlet Port
  {0a856aa4-08a0-4497-bb21-e98a7df0d702}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eeb8e0a-6b7f-4b3b-8ce3-cab4b9e56bb1}, !- Handle
  {0a856aa4-08a0-4497-bb21-e98a7df0d702}, !- Source Object
  3,                                      !- Outlet Port
  {ce53f33f-5f0b-4ef5-9288-91aeae80d276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2236e85-40e7-42ad-a4aa-05390c266fd3}, !- Handle
  {ce53f33f-5f0b-4ef5-9288-91aeae80d276}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {427500f6-c046-45e4-a8f0-58d0a0fca444}, !- Handle
  Water Use Connections 45,               !- Name
  {8a348e39-7836-4063-b015-a002fa871b1e}, !- Inlet Node Name
  {25996e64-7c55-450c-9efd-17962c8b4671}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b834854f-83ba-4b45-b9e2-c09f74acccb6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cf3ab626-98c5-4255-83bb-8f78fd297634}, !- Handle
  Room_4_13_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {673e1809-403d-4629-b744-058660c5573a}, !- Target Temperature Schedule Name
  {2545f3ed-c8fb-470e-8f33-130ad5ca8a17}, !- Sensible Fraction Schedule Name
  {d499436c-047f-42b8-9c76-1c6b96fe27ba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2545f3ed-c8fb-470e-8f33-130ad5ca8a17}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eb39c26c-413d-4efb-9b40-f5b945ed23c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb39c26c-413d-4efb-9b40-f5b945ed23c0}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d499436c-047f-42b8-9c76-1c6b96fe27ba}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {28670c69-fd53-4b9a-939a-5ea01b8b6e9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28670c69-fd53-4b9a-939a-5ea01b8b6e9c}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {673e1809-403d-4629-b744-058660c5573a}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1e94b613-862e-47a5-bfed-c65c445686da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e94b613-862e-47a5-bfed-c65c445686da}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b834854f-83ba-4b45-b9e2-c09f74acccb6}, !- Handle
  Room_4_13_flr_3 Service Water Use 0.05gal/min, !- Name
  {cf3ab626-98c5-4255-83bb-8f78fd297634}, !- Water Use Equipment Definition Name
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3f8e4099-3b25-45bc-871f-6809deef7019}, !- Handle
  Water Use Connections 45 Inlet Water Node, !- Name
  {cafa61ac-f498-4a20-9479-5e7e6f4f747b}, !- Inlet Port
  {8a348e39-7836-4063-b015-a002fa871b1e}; !- Outlet Port

OS:Connection,
  {cafa61ac-f498-4a20-9479-5e7e6f4f747b}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  48,                                     !- Outlet Port
  {3f8e4099-3b25-45bc-871f-6809deef7019}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e30053f1-272f-46bf-b3e5-34e8fc980f00}, !- Handle
  Water Use Connections 45 Outlet Water Node, !- Name
  {25996e64-7c55-450c-9efd-17962c8b4671}, !- Inlet Port
  {9eadb538-d165-4889-a68a-f2a64f55075d}; !- Outlet Port

OS:Connection,
  {8a348e39-7836-4063-b015-a002fa871b1e}, !- Handle
  {3f8e4099-3b25-45bc-871f-6809deef7019}, !- Source Object
  3,                                      !- Outlet Port
  {427500f6-c046-45e4-a8f0-58d0a0fca444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25996e64-7c55-450c-9efd-17962c8b4671}, !- Handle
  {427500f6-c046-45e4-a8f0-58d0a0fca444}, !- Source Object
  3,                                      !- Outlet Port
  {e30053f1-272f-46bf-b3e5-34e8fc980f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eadb538-d165-4889-a68a-f2a64f55075d}, !- Handle
  {e30053f1-272f-46bf-b3e5-34e8fc980f00}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7dd543c9-b65c-4feb-a446-47e81be5f69a}, !- Handle
  Water Use Connections 46,               !- Name
  {bca2dc21-7910-4705-bece-7b85a4f42438}, !- Inlet Node Name
  {a4f01c1b-850b-43bf-ab3d-06e75b3dc83a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e0cfb04e-647b-4cc0-b89e-950c9e415e50}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {150bc84a-bda9-49e6-8710-28954b2fb508}, !- Handle
  Room_4_14_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {8b189d74-7fed-4fc1-95e8-3524b0077f1f}, !- Target Temperature Schedule Name
  {d27ce48b-f358-42d2-a1b2-e6930ded1eb2}, !- Sensible Fraction Schedule Name
  {c8b1860a-d736-4867-bae8-c2c90f5b6fa8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d27ce48b-f358-42d2-a1b2-e6930ded1eb2}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d52404c0-cdfe-43ae-8594-6a8479e3d582}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d52404c0-cdfe-43ae-8594-6a8479e3d582}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8b1860a-d736-4867-bae8-c2c90f5b6fa8}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c2f3b5a6-d7a6-4590-9ea2-71884b97148d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2f3b5a6-d7a6-4590-9ea2-71884b97148d}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b189d74-7fed-4fc1-95e8-3524b0077f1f}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d20c2b3c-e170-4409-ab9b-1cadfa810975}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d20c2b3c-e170-4409-ab9b-1cadfa810975}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e0cfb04e-647b-4cc0-b89e-950c9e415e50}, !- Handle
  Room_4_14_flr_3 Service Water Use 0.05gal/min, !- Name
  {150bc84a-bda9-49e6-8710-28954b2fb508}, !- Water Use Equipment Definition Name
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {10d03e99-824f-4a24-84be-ba99522a8868}, !- Handle
  Water Use Connections 46 Inlet Water Node, !- Name
  {5be4107a-b650-4c19-9ef0-9ec8550ee1f9}, !- Inlet Port
  {bca2dc21-7910-4705-bece-7b85a4f42438}; !- Outlet Port

OS:Connection,
  {5be4107a-b650-4c19-9ef0-9ec8550ee1f9}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  49,                                     !- Outlet Port
  {10d03e99-824f-4a24-84be-ba99522a8868}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21373e2e-347a-4ef8-a2d0-ec79ce09b407}, !- Handle
  Water Use Connections 46 Outlet Water Node, !- Name
  {a4f01c1b-850b-43bf-ab3d-06e75b3dc83a}, !- Inlet Port
  {fb73c5e0-62a7-48b3-90d4-2a3776a566ee}; !- Outlet Port

OS:Connection,
  {bca2dc21-7910-4705-bece-7b85a4f42438}, !- Handle
  {10d03e99-824f-4a24-84be-ba99522a8868}, !- Source Object
  3,                                      !- Outlet Port
  {7dd543c9-b65c-4feb-a446-47e81be5f69a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4f01c1b-850b-43bf-ab3d-06e75b3dc83a}, !- Handle
  {7dd543c9-b65c-4feb-a446-47e81be5f69a}, !- Source Object
  3,                                      !- Outlet Port
  {21373e2e-347a-4ef8-a2d0-ec79ce09b407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb73c5e0-62a7-48b3-90d4-2a3776a566ee}, !- Handle
  {21373e2e-347a-4ef8-a2d0-ec79ce09b407}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0fed1e8f-12a8-4198-ba66-5c313e4c763e}, !- Handle
  Water Use Connections 47,               !- Name
  {517e5ede-2d47-496e-b6c5-dd87b02deb28}, !- Inlet Node Name
  {a14f5eeb-66cf-4380-a0ab-bc942731cdee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {229f824d-1413-434c-b7fa-c99c7efa95d6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6757bd9e-c2a9-4ae2-9efd-bfb8352174df}, !- Handle
  Room_4_15_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {f15518ae-e943-4d62-902e-51de81b7dee7}, !- Target Temperature Schedule Name
  {0fc1e4c0-d87e-404f-b94b-c7f7f8841f05}, !- Sensible Fraction Schedule Name
  {3df81daf-0716-48e5-b168-a8144f7b1093}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0fc1e4c0-d87e-404f-b94b-c7f7f8841f05}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3d2692db-16b9-4770-9802-f8e6b47938dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d2692db-16b9-4770-9802-f8e6b47938dc}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3df81daf-0716-48e5-b168-a8144f7b1093}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a87a17ea-3311-4ac7-a08b-77af630c321a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a87a17ea-3311-4ac7-a08b-77af630c321a}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f15518ae-e943-4d62-902e-51de81b7dee7}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dcb84216-b656-4fdb-80c3-227ae207e841}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcb84216-b656-4fdb-80c3-227ae207e841}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {229f824d-1413-434c-b7fa-c99c7efa95d6}, !- Handle
  Room_4_15_flr_3 Service Water Use 0.05gal/min, !- Name
  {6757bd9e-c2a9-4ae2-9efd-bfb8352174df}, !- Water Use Equipment Definition Name
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {251945e7-eab7-494b-b98d-7d9f386974e1}, !- Handle
  Water Use Connections 47 Inlet Water Node, !- Name
  {220450ba-8590-4ea5-83ad-fa93c978d18c}, !- Inlet Port
  {517e5ede-2d47-496e-b6c5-dd87b02deb28}; !- Outlet Port

OS:Connection,
  {220450ba-8590-4ea5-83ad-fa93c978d18c}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  50,                                     !- Outlet Port
  {251945e7-eab7-494b-b98d-7d9f386974e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f263648-3b8d-4600-8a04-425024c15665}, !- Handle
  Water Use Connections 47 Outlet Water Node, !- Name
  {a14f5eeb-66cf-4380-a0ab-bc942731cdee}, !- Inlet Port
  {be194cac-669c-4daa-a9ca-c576830cba9a}; !- Outlet Port

OS:Connection,
  {517e5ede-2d47-496e-b6c5-dd87b02deb28}, !- Handle
  {251945e7-eab7-494b-b98d-7d9f386974e1}, !- Source Object
  3,                                      !- Outlet Port
  {0fed1e8f-12a8-4198-ba66-5c313e4c763e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a14f5eeb-66cf-4380-a0ab-bc942731cdee}, !- Handle
  {0fed1e8f-12a8-4198-ba66-5c313e4c763e}, !- Source Object
  3,                                      !- Outlet Port
  {9f263648-3b8d-4600-8a04-425024c15665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be194cac-669c-4daa-a9ca-c576830cba9a}, !- Handle
  {9f263648-3b8d-4600-8a04-425024c15665}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {67e05303-28db-47c8-8e68-6168d39a2435}, !- Handle
  Water Use Connections 48,               !- Name
  {62476764-283d-4ca0-95b5-d08aa530dac8}, !- Inlet Node Name
  {22b48b15-66fc-46ef-b28f-a123ec03b8fa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4bb3058d-a3de-45c3-8e1e-512a9bc10d53}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {039fb61d-1512-48a1-baac-9d24a118aeff}, !- Handle
  Room_4_16_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {69d39d5a-91a6-44c7-a8d2-0d193e0c9f77}, !- Target Temperature Schedule Name
  {a66179ff-132e-4aee-82a2-716502b16723}, !- Sensible Fraction Schedule Name
  {a463135e-fdab-4096-ab84-a7a2d0fc2688}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a66179ff-132e-4aee-82a2-716502b16723}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3310f47d-3853-4e93-881a-850eea12d82e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3310f47d-3853-4e93-881a-850eea12d82e}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a463135e-fdab-4096-ab84-a7a2d0fc2688}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d468c2bc-a677-4a97-911c-b11c25ad5de8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d468c2bc-a677-4a97-911c-b11c25ad5de8}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {69d39d5a-91a6-44c7-a8d2-0d193e0c9f77}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4e216956-02db-4fe1-a0ac-3ab8ab4338db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e216956-02db-4fe1-a0ac-3ab8ab4338db}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4bb3058d-a3de-45c3-8e1e-512a9bc10d53}, !- Handle
  Room_4_16_flr_3 Service Water Use 0.05gal/min, !- Name
  {039fb61d-1512-48a1-baac-9d24a118aeff}, !- Water Use Equipment Definition Name
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e3bad178-f330-41d9-92d2-2e4ed572d1b7}, !- Handle
  Water Use Connections 48 Inlet Water Node, !- Name
  {681ab751-3b6b-4b67-9869-34ca1e3a87ad}, !- Inlet Port
  {62476764-283d-4ca0-95b5-d08aa530dac8}; !- Outlet Port

OS:Connection,
  {681ab751-3b6b-4b67-9869-34ca1e3a87ad}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  51,                                     !- Outlet Port
  {e3bad178-f330-41d9-92d2-2e4ed572d1b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20ff5a06-c293-4241-81bb-b71af1db3115}, !- Handle
  Water Use Connections 48 Outlet Water Node, !- Name
  {22b48b15-66fc-46ef-b28f-a123ec03b8fa}, !- Inlet Port
  {6f436b6b-11af-4326-928c-b360a5c9acda}; !- Outlet Port

OS:Connection,
  {62476764-283d-4ca0-95b5-d08aa530dac8}, !- Handle
  {e3bad178-f330-41d9-92d2-2e4ed572d1b7}, !- Source Object
  3,                                      !- Outlet Port
  {67e05303-28db-47c8-8e68-6168d39a2435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b48b15-66fc-46ef-b28f-a123ec03b8fa}, !- Handle
  {67e05303-28db-47c8-8e68-6168d39a2435}, !- Source Object
  3,                                      !- Outlet Port
  {20ff5a06-c293-4241-81bb-b71af1db3115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f436b6b-11af-4326-928c-b360a5c9acda}, !- Handle
  {20ff5a06-c293-4241-81bb-b71af1db3115}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0109257e-3eea-4c43-8e9d-b359b0cee74e}, !- Handle
  Water Use Connections 49,               !- Name
  {0f04c98b-a57f-4dd2-9a4c-4d49a65aac81}, !- Inlet Node Name
  {fdbfd04d-c518-464a-bf52-14fc290f1db4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {86e15925-ba87-4486-8fb2-aa01dd6f8757}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {711b0a45-a9ca-42ac-bc97-dc3463bbb270}, !- Handle
  Room_4_17_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {f6667c65-9ea8-48fd-a9cc-62d2065f8db1}, !- Target Temperature Schedule Name
  {960660f6-b9ec-4aa0-a517-1c2f1c069cba}, !- Sensible Fraction Schedule Name
  {94d0cafb-72f4-4557-ba67-177c1d11f5be}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {960660f6-b9ec-4aa0-a517-1c2f1c069cba}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8ee2812d-0fdc-48bf-af25-a3609a3e542c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ee2812d-0fdc-48bf-af25-a3609a3e542c}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {94d0cafb-72f4-4557-ba67-177c1d11f5be}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ec79ff19-ec0f-4d5a-b187-8ccdb3af16b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec79ff19-ec0f-4d5a-b187-8ccdb3af16b8}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6667c65-9ea8-48fd-a9cc-62d2065f8db1}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1d1457ea-933e-474f-a954-59737c760985}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d1457ea-933e-474f-a954-59737c760985}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {86e15925-ba87-4486-8fb2-aa01dd6f8757}, !- Handle
  Room_4_17_flr_3 Service Water Use 0.05gal/min, !- Name
  {711b0a45-a9ca-42ac-bc97-dc3463bbb270}, !- Water Use Equipment Definition Name
  {e8ca8062-c829-4401-a773-53984768e778}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7ab1bdb5-df42-428b-ac85-8884bab89c9f}, !- Handle
  Water Use Connections 49 Inlet Water Node, !- Name
  {9392327e-e9d1-4764-90c4-b4d43181636f}, !- Inlet Port
  {0f04c98b-a57f-4dd2-9a4c-4d49a65aac81}; !- Outlet Port

OS:Connection,
  {9392327e-e9d1-4764-90c4-b4d43181636f}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  52,                                     !- Outlet Port
  {7ab1bdb5-df42-428b-ac85-8884bab89c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02b9efa4-4db1-439d-bbb4-2b8c8c4c57c4}, !- Handle
  Water Use Connections 49 Outlet Water Node, !- Name
  {fdbfd04d-c518-464a-bf52-14fc290f1db4}, !- Inlet Port
  {651db50d-ce43-4496-b678-1458839f57d3}; !- Outlet Port

OS:Connection,
  {0f04c98b-a57f-4dd2-9a4c-4d49a65aac81}, !- Handle
  {7ab1bdb5-df42-428b-ac85-8884bab89c9f}, !- Source Object
  3,                                      !- Outlet Port
  {0109257e-3eea-4c43-8e9d-b359b0cee74e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdbfd04d-c518-464a-bf52-14fc290f1db4}, !- Handle
  {0109257e-3eea-4c43-8e9d-b359b0cee74e}, !- Source Object
  3,                                      !- Outlet Port
  {02b9efa4-4db1-439d-bbb4-2b8c8c4c57c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {651db50d-ce43-4496-b678-1458839f57d3}, !- Handle
  {02b9efa4-4db1-439d-bbb4-2b8c8c4c57c4}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ae512ff0-fb71-48a9-a295-6ebb64706897}, !- Handle
  Water Use Connections 50,               !- Name
  {96d1f757-ce77-47e6-9ec2-6d411579bf7d}, !- Inlet Node Name
  {6c545858-aca8-442a-bdfc-486a8065c208}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2140f1d3-aa7a-4f9d-8554-fcbbfc302b08}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8ebe7cee-c33f-4256-a5ae-924e7ac24240}, !- Handle
  Room_4_18_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16141833485551e-06,                   !- Peak Flow Rate {m3/s}
  {5136f6c7-ef93-48fb-bdcc-df31c16013c0}, !- Target Temperature Schedule Name
  {fd92dd40-caa3-4f91-adbf-48dabfc13763}, !- Sensible Fraction Schedule Name
  {6e263665-99cf-4f1c-ac1b-c636f3a91728}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fd92dd40-caa3-4f91-adbf-48dabfc13763}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {244d6db7-f23e-4dc1-a232-9f89a493fa00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {244d6db7-f23e-4dc1-a232-9f89a493fa00}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e263665-99cf-4f1c-ac1b-c636f3a91728}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b049e401-a777-488d-ae52-82a0c7a7f503}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b049e401-a777-488d-ae52-82a0c7a7f503}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5136f6c7-ef93-48fb-bdcc-df31c16013c0}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {90c6072a-0bf8-4ba1-82f6-013cd3a4615e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90c6072a-0bf8-4ba1-82f6-013cd3a4615e}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2140f1d3-aa7a-4f9d-8554-fcbbfc302b08}, !- Handle
  Room_4_18_flr_3 Service Water Use 0.05gal/min, !- Name
  {8ebe7cee-c33f-4256-a5ae-924e7ac24240}, !- Water Use Equipment Definition Name
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4cb20666-065c-4cfb-89ec-131aa88b8b61}, !- Handle
  Water Use Connections 50 Inlet Water Node, !- Name
  {042625bd-a66b-4dc1-ba73-4de1bd6428b5}, !- Inlet Port
  {96d1f757-ce77-47e6-9ec2-6d411579bf7d}; !- Outlet Port

OS:Connection,
  {042625bd-a66b-4dc1-ba73-4de1bd6428b5}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  53,                                     !- Outlet Port
  {4cb20666-065c-4cfb-89ec-131aa88b8b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84300a90-f7c9-47e4-bb8d-24fb47dd81a7}, !- Handle
  Water Use Connections 50 Outlet Water Node, !- Name
  {6c545858-aca8-442a-bdfc-486a8065c208}, !- Inlet Port
  {8e4be1c2-c1da-47c8-85cb-68d7fc7981ff}; !- Outlet Port

OS:Connection,
  {96d1f757-ce77-47e6-9ec2-6d411579bf7d}, !- Handle
  {4cb20666-065c-4cfb-89ec-131aa88b8b61}, !- Source Object
  3,                                      !- Outlet Port
  {ae512ff0-fb71-48a9-a295-6ebb64706897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c545858-aca8-442a-bdfc-486a8065c208}, !- Handle
  {ae512ff0-fb71-48a9-a295-6ebb64706897}, !- Source Object
  3,                                      !- Outlet Port
  {84300a90-f7c9-47e4-bb8d-24fb47dd81a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e4be1c2-c1da-47c8-85cb-68d7fc7981ff}, !- Handle
  {84300a90-f7c9-47e4-bb8d-24fb47dd81a7}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {826470f5-2383-4875-936b-24911d4c7cee}, !- Handle
  Water Use Connections 51,               !- Name
  {a2de8a3d-4294-4568-a345-3d798d925d54}, !- Inlet Node Name
  {d7b6ac97-ff32-400f-9da7-364560be1c9c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2a343e59-a60e-41a3-93cc-d92451af20e4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ffe894d6-0fc1-4728-82ad-30e913f85d5c}, !- Handle
  Room_4_19_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {2874754f-fc13-481c-9e94-ac89e0847913}, !- Target Temperature Schedule Name
  {6806f703-75b7-429b-8872-e6243c52cad7}, !- Sensible Fraction Schedule Name
  {0c3cb031-bc2f-48a9-b040-6fc273ce351d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6806f703-75b7-429b-8872-e6243c52cad7}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fe70656d-f587-47dc-835d-04e487ec81f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe70656d-f587-47dc-835d-04e487ec81f2}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c3cb031-bc2f-48a9-b040-6fc273ce351d}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {06eb7dcc-197f-4521-a4d2-3c67343f0941}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06eb7dcc-197f-4521-a4d2-3c67343f0941}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2874754f-fc13-481c-9e94-ac89e0847913}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {39af7ca2-b3e9-4528-b986-14e75311591d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39af7ca2-b3e9-4528-b986-14e75311591d}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2a343e59-a60e-41a3-93cc-d92451af20e4}, !- Handle
  Room_4_19_flr_3 Service Water Use 0.05gal/min, !- Name
  {ffe894d6-0fc1-4728-82ad-30e913f85d5c}, !- Water Use Equipment Definition Name
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fabb9810-48f1-4081-a16f-627fd93ce439}, !- Handle
  Water Use Connections 51 Inlet Water Node, !- Name
  {381b5945-e405-4d5c-aff5-615e9ad1aa5a}, !- Inlet Port
  {a2de8a3d-4294-4568-a345-3d798d925d54}; !- Outlet Port

OS:Connection,
  {381b5945-e405-4d5c-aff5-615e9ad1aa5a}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  54,                                     !- Outlet Port
  {fabb9810-48f1-4081-a16f-627fd93ce439}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65da450d-d42e-4e74-b292-89f49d204451}, !- Handle
  Water Use Connections 51 Outlet Water Node, !- Name
  {d7b6ac97-ff32-400f-9da7-364560be1c9c}, !- Inlet Port
  {9f96ac55-819d-4948-9098-0714b77b2638}; !- Outlet Port

OS:Connection,
  {a2de8a3d-4294-4568-a345-3d798d925d54}, !- Handle
  {fabb9810-48f1-4081-a16f-627fd93ce439}, !- Source Object
  3,                                      !- Outlet Port
  {826470f5-2383-4875-936b-24911d4c7cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7b6ac97-ff32-400f-9da7-364560be1c9c}, !- Handle
  {826470f5-2383-4875-936b-24911d4c7cee}, !- Source Object
  3,                                      !- Outlet Port
  {65da450d-d42e-4e74-b292-89f49d204451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f96ac55-819d-4948-9098-0714b77b2638}, !- Handle
  {65da450d-d42e-4e74-b292-89f49d204451}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f073bab7-693e-4320-8ed0-2cef0faddfc3}, !- Handle
  Water Use Connections 52,               !- Name
  {47af67a9-d908-4758-b7f6-5de18b5a591e}, !- Inlet Node Name
  {dd882f9e-067d-43c9-8b41-97635c08bd7e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {612489f3-8bf2-43e0-b101-a6f024da94d5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a6d47755-898b-4e0a-b628-c5de83c59301}, !- Handle
  Room_4_1_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {cfc8ff54-d97e-4255-95bb-d91c616104e4}, !- Target Temperature Schedule Name
  {41562e3c-ebcc-4b50-993b-b01fe71b2849}, !- Sensible Fraction Schedule Name
  {5f6fc73a-c9ec-49e5-8ca6-457b69ff2577}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {41562e3c-ebcc-4b50-993b-b01fe71b2849}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6b875365-d7ff-4d06-bf8d-9317a460e621}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b875365-d7ff-4d06-bf8d-9317a460e621}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f6fc73a-c9ec-49e5-8ca6-457b69ff2577}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {af0c708f-e5df-4a4c-81ea-1afebcb83a50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af0c708f-e5df-4a4c-81ea-1afebcb83a50}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfc8ff54-d97e-4255-95bb-d91c616104e4}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e52b0c32-5fb3-431f-877e-155b79536535}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e52b0c32-5fb3-431f-877e-155b79536535}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {612489f3-8bf2-43e0-b101-a6f024da94d5}, !- Handle
  Room_4_1_flr_3 Service Water Use 0.05gal/min, !- Name
  {a6d47755-898b-4e0a-b628-c5de83c59301}, !- Water Use Equipment Definition Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ca7a0403-df86-4a37-a057-a48023714269}, !- Handle
  Water Use Connections 52 Inlet Water Node, !- Name
  {088b3583-9ed7-404e-a4e8-447c0785bf02}, !- Inlet Port
  {47af67a9-d908-4758-b7f6-5de18b5a591e}; !- Outlet Port

OS:Connection,
  {088b3583-9ed7-404e-a4e8-447c0785bf02}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  55,                                     !- Outlet Port
  {ca7a0403-df86-4a37-a057-a48023714269}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e15bb185-4d1f-4cdd-bbc4-245f3c238ec6}, !- Handle
  Water Use Connections 52 Outlet Water Node, !- Name
  {dd882f9e-067d-43c9-8b41-97635c08bd7e}, !- Inlet Port
  {dab2c661-cc1b-40ae-827c-0a975d7c6921}; !- Outlet Port

OS:Connection,
  {47af67a9-d908-4758-b7f6-5de18b5a591e}, !- Handle
  {ca7a0403-df86-4a37-a057-a48023714269}, !- Source Object
  3,                                      !- Outlet Port
  {f073bab7-693e-4320-8ed0-2cef0faddfc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd882f9e-067d-43c9-8b41-97635c08bd7e}, !- Handle
  {f073bab7-693e-4320-8ed0-2cef0faddfc3}, !- Source Object
  3,                                      !- Outlet Port
  {e15bb185-4d1f-4cdd-bbc4-245f3c238ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dab2c661-cc1b-40ae-827c-0a975d7c6921}, !- Handle
  {e15bb185-4d1f-4cdd-bbc4-245f3c238ec6}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d1c7ee15-2be0-4b29-ab98-56bd22bc7854}, !- Handle
  Water Use Connections 53,               !- Name
  {096fbfaa-64af-4b7a-9262-8e983117ae60}, !- Inlet Node Name
  {94ba08d7-9847-428e-80f3-eebe775bce09}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a253c6f2-37a3-4310-af04-ac4fc99da76c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {30797ddd-55a9-437f-9208-5c47fa5eb655}, !- Handle
  Room_4_2_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {de79b757-49ca-41cd-9349-5818e1003680}, !- Target Temperature Schedule Name
  {8f279fd4-a353-4f57-a24a-31ddafd16c32}, !- Sensible Fraction Schedule Name
  {f1015422-bd51-43be-9a79-a5217c74ab97}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8f279fd4-a353-4f57-a24a-31ddafd16c32}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {47d31d77-6321-4fb1-8475-0efe517c5eba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47d31d77-6321-4fb1-8475-0efe517c5eba}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1015422-bd51-43be-9a79-a5217c74ab97}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {650e0ead-9657-4c75-b05f-8ef579aaab48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {650e0ead-9657-4c75-b05f-8ef579aaab48}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {de79b757-49ca-41cd-9349-5818e1003680}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7af07cb9-300b-4985-82b9-f64f1d15ccfb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7af07cb9-300b-4985-82b9-f64f1d15ccfb}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a253c6f2-37a3-4310-af04-ac4fc99da76c}, !- Handle
  Room_4_2_flr_3 Service Water Use 0.05gal/min, !- Name
  {30797ddd-55a9-437f-9208-5c47fa5eb655}, !- Water Use Equipment Definition Name
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4222d588-6882-4e38-a62b-daa3b9085a78}, !- Handle
  Water Use Connections 53 Inlet Water Node, !- Name
  {4c1f3ef4-957c-4606-b028-c56853922fea}, !- Inlet Port
  {096fbfaa-64af-4b7a-9262-8e983117ae60}; !- Outlet Port

OS:Connection,
  {4c1f3ef4-957c-4606-b028-c56853922fea}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  56,                                     !- Outlet Port
  {4222d588-6882-4e38-a62b-daa3b9085a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {777a3a6d-5120-4660-9f39-b5d137090aa2}, !- Handle
  Water Use Connections 53 Outlet Water Node, !- Name
  {94ba08d7-9847-428e-80f3-eebe775bce09}, !- Inlet Port
  {0b485554-2c30-4696-823d-1214f8271373}; !- Outlet Port

OS:Connection,
  {096fbfaa-64af-4b7a-9262-8e983117ae60}, !- Handle
  {4222d588-6882-4e38-a62b-daa3b9085a78}, !- Source Object
  3,                                      !- Outlet Port
  {d1c7ee15-2be0-4b29-ab98-56bd22bc7854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ba08d7-9847-428e-80f3-eebe775bce09}, !- Handle
  {d1c7ee15-2be0-4b29-ab98-56bd22bc7854}, !- Source Object
  3,                                      !- Outlet Port
  {777a3a6d-5120-4660-9f39-b5d137090aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b485554-2c30-4696-823d-1214f8271373}, !- Handle
  {777a3a6d-5120-4660-9f39-b5d137090aa2}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {08d9bea4-4ec9-4887-b825-7e7fecb28dde}, !- Handle
  Water Use Connections 54,               !- Name
  {427bdc2d-f1a2-4a43-9355-95b36eb58d41}, !- Inlet Node Name
  {53b2d8e0-37dd-41ca-af0a-269cb4a2731b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c66bb46-4b88-4a11-b472-38c8178e0089}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fa453f61-fdc4-44da-9d6b-229bc9105021}, !- Handle
  Room_4_3_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {e1dc1d8d-1c2f-4d77-8db8-8e2087c85c99}, !- Target Temperature Schedule Name
  {0001a253-68b3-4eeb-a3b1-d2c9ab890eec}, !- Sensible Fraction Schedule Name
  {4b3c7769-a56c-4b18-ba17-8ba2d22b2ac9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0001a253-68b3-4eeb-a3b1-d2c9ab890eec}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1c7dd2ee-b8c3-4c60-8176-4fbc8f0e39d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c7dd2ee-b8c3-4c60-8176-4fbc8f0e39d9}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b3c7769-a56c-4b18-ba17-8ba2d22b2ac9}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f534af95-bcb1-46cb-824b-8b4359eff8ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f534af95-bcb1-46cb-824b-8b4359eff8ed}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1dc1d8d-1c2f-4d77-8db8-8e2087c85c99}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a4c59e69-6040-433c-ba8f-3f5523ac93e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4c59e69-6040-433c-ba8f-3f5523ac93e0}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3c66bb46-4b88-4a11-b472-38c8178e0089}, !- Handle
  Room_4_3_flr_3 Service Water Use 0.05gal/min, !- Name
  {fa453f61-fdc4-44da-9d6b-229bc9105021}, !- Water Use Equipment Definition Name
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {530c94fd-b452-4a56-85b6-f5e0da6b9938}, !- Handle
  Water Use Connections 54 Inlet Water Node, !- Name
  {2b436071-6e62-4aa7-a33b-c901a2f5c248}, !- Inlet Port
  {427bdc2d-f1a2-4a43-9355-95b36eb58d41}; !- Outlet Port

OS:Connection,
  {2b436071-6e62-4aa7-a33b-c901a2f5c248}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  57,                                     !- Outlet Port
  {530c94fd-b452-4a56-85b6-f5e0da6b9938}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dba5089b-a5b7-4c62-b078-9f2233bc0803}, !- Handle
  Water Use Connections 54 Outlet Water Node, !- Name
  {53b2d8e0-37dd-41ca-af0a-269cb4a2731b}, !- Inlet Port
  {b6a1435a-7cb8-4f32-b52f-c98733a35617}; !- Outlet Port

OS:Connection,
  {427bdc2d-f1a2-4a43-9355-95b36eb58d41}, !- Handle
  {530c94fd-b452-4a56-85b6-f5e0da6b9938}, !- Source Object
  3,                                      !- Outlet Port
  {08d9bea4-4ec9-4887-b825-7e7fecb28dde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53b2d8e0-37dd-41ca-af0a-269cb4a2731b}, !- Handle
  {08d9bea4-4ec9-4887-b825-7e7fecb28dde}, !- Source Object
  3,                                      !- Outlet Port
  {dba5089b-a5b7-4c62-b078-9f2233bc0803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6a1435a-7cb8-4f32-b52f-c98733a35617}, !- Handle
  {dba5089b-a5b7-4c62-b078-9f2233bc0803}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6fe6e3ca-4ff7-4d26-ac24-9ed5f6337c2a}, !- Handle
  Water Use Connections 55,               !- Name
  {170e22de-6164-458b-a412-3de657336c39}, !- Inlet Node Name
  {1fc39ec0-0db0-45da-b515-0edfb330412a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {56d2dff0-9141-4461-ad90-568dcef7861c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {45474dfa-5d41-498f-aabb-715055e8c0fe}, !- Handle
  Room_4_4_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {27d4d2a2-206e-451a-a07d-cd575575ff2e}, !- Target Temperature Schedule Name
  {7da11493-f16e-4d9c-b850-696972fb8ad3}, !- Sensible Fraction Schedule Name
  {ae002a86-3d96-4815-a5ae-52e66cbaa481}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7da11493-f16e-4d9c-b850-696972fb8ad3}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d3654334-8f5a-4359-86b5-b067dd8846c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3654334-8f5a-4359-86b5-b067dd8846c0}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae002a86-3d96-4815-a5ae-52e66cbaa481}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ffe81001-99b6-4886-bb58-46a087eed566}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffe81001-99b6-4886-bb58-46a087eed566}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {27d4d2a2-206e-451a-a07d-cd575575ff2e}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5b9312ce-9674-4f63-8d28-9509d078062f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b9312ce-9674-4f63-8d28-9509d078062f}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {56d2dff0-9141-4461-ad90-568dcef7861c}, !- Handle
  Room_4_4_flr_3 Service Water Use 0.05gal/min, !- Name
  {45474dfa-5d41-498f-aabb-715055e8c0fe}, !- Water Use Equipment Definition Name
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1949c1fc-0149-4c06-b2b0-d3e79e288c32}, !- Handle
  Water Use Connections 55 Inlet Water Node, !- Name
  {22fab7cc-fb68-4c3f-bb32-0adaf08a5c69}, !- Inlet Port
  {170e22de-6164-458b-a412-3de657336c39}; !- Outlet Port

OS:Connection,
  {22fab7cc-fb68-4c3f-bb32-0adaf08a5c69}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  58,                                     !- Outlet Port
  {1949c1fc-0149-4c06-b2b0-d3e79e288c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1e34b30-b302-4850-8acb-3333707c9b29}, !- Handle
  Water Use Connections 55 Outlet Water Node, !- Name
  {1fc39ec0-0db0-45da-b515-0edfb330412a}, !- Inlet Port
  {f0eb78de-ac03-4e73-9b66-bbcf4458fbbc}; !- Outlet Port

OS:Connection,
  {170e22de-6164-458b-a412-3de657336c39}, !- Handle
  {1949c1fc-0149-4c06-b2b0-d3e79e288c32}, !- Source Object
  3,                                      !- Outlet Port
  {6fe6e3ca-4ff7-4d26-ac24-9ed5f6337c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fc39ec0-0db0-45da-b515-0edfb330412a}, !- Handle
  {6fe6e3ca-4ff7-4d26-ac24-9ed5f6337c2a}, !- Source Object
  3,                                      !- Outlet Port
  {c1e34b30-b302-4850-8acb-3333707c9b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0eb78de-ac03-4e73-9b66-bbcf4458fbbc}, !- Handle
  {c1e34b30-b302-4850-8acb-3333707c9b29}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {808051f3-2d9d-4c09-bde5-d2fa708f1ad9}, !- Handle
  Water Use Connections 56,               !- Name
  {c1d098dc-3673-41f9-a858-654a9406448d}, !- Inlet Node Name
  {abf8db51-bbb7-413e-95a0-068346be54e7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {825ff20e-17f0-47f4-829d-8cc984a8b5c2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {03304d3c-dec4-402f-8a01-5cdcc5f8cf10}, !- Handle
  Room_4_5_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {881bb87b-fdeb-4b54-9420-4a10a63869c0}, !- Target Temperature Schedule Name
  {8c85a848-8380-4926-bf59-46dd3e78f595}, !- Sensible Fraction Schedule Name
  {cad6abea-0dfc-4065-b985-6692990b9006}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8c85a848-8380-4926-bf59-46dd3e78f595}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c7bea3a6-83dd-493b-8031-1a7c294acf89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7bea3a6-83dd-493b-8031-1a7c294acf89}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cad6abea-0dfc-4065-b985-6692990b9006}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {84fd81b2-811a-46bc-b7cf-15ad5ab41ada}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84fd81b2-811a-46bc-b7cf-15ad5ab41ada}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {881bb87b-fdeb-4b54-9420-4a10a63869c0}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2cc46b8f-3920-4127-b929-a95dfdf83a3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2cc46b8f-3920-4127-b929-a95dfdf83a3f}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {825ff20e-17f0-47f4-829d-8cc984a8b5c2}, !- Handle
  Room_4_5_flr_3 Service Water Use 0.05gal/min, !- Name
  {03304d3c-dec4-402f-8a01-5cdcc5f8cf10}, !- Water Use Equipment Definition Name
  {506f8170-7b41-4e45-b39e-d0f443f5c18d}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5fd86507-12e3-4742-80b0-1ab3d1d609af}, !- Handle
  Water Use Connections 56 Inlet Water Node, !- Name
  {25af1759-0643-4e48-aee5-3d1ab4ea6982}, !- Inlet Port
  {c1d098dc-3673-41f9-a858-654a9406448d}; !- Outlet Port

OS:Connection,
  {25af1759-0643-4e48-aee5-3d1ab4ea6982}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  59,                                     !- Outlet Port
  {5fd86507-12e3-4742-80b0-1ab3d1d609af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71fab365-0418-4eb6-8d5e-d582ac8fc4a2}, !- Handle
  Water Use Connections 56 Outlet Water Node, !- Name
  {abf8db51-bbb7-413e-95a0-068346be54e7}, !- Inlet Port
  {c6c53cc8-04cb-4033-9e2c-80c9602ecea6}; !- Outlet Port

OS:Connection,
  {c1d098dc-3673-41f9-a858-654a9406448d}, !- Handle
  {5fd86507-12e3-4742-80b0-1ab3d1d609af}, !- Source Object
  3,                                      !- Outlet Port
  {808051f3-2d9d-4c09-bde5-d2fa708f1ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf8db51-bbb7-413e-95a0-068346be54e7}, !- Handle
  {808051f3-2d9d-4c09-bde5-d2fa708f1ad9}, !- Source Object
  3,                                      !- Outlet Port
  {71fab365-0418-4eb6-8d5e-d582ac8fc4a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c53cc8-04cb-4033-9e2c-80c9602ecea6}, !- Handle
  {71fab365-0418-4eb6-8d5e-d582ac8fc4a2}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {abcee2dc-e287-4370-b7b0-b134a6ace053}, !- Handle
  Water Use Connections 57,               !- Name
  {fda20027-b5fe-452e-89ce-532735fa648b}, !- Inlet Node Name
  {3ba82627-1e30-42c2-9855-c1ec497fc280}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cbce7105-d21d-4f0f-b412-4a14fb60f1f8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fcaad6f9-1157-4a80-aeb2-963b84348cd0}, !- Handle
  Room_4_6_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {860066ca-a695-4568-b84b-4626c90faaf7}, !- Target Temperature Schedule Name
  {42b30409-1ef7-4620-953e-2c1a29e46c97}, !- Sensible Fraction Schedule Name
  {2b1f9ce8-e19d-4bda-aa56-034d64e5e74f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {42b30409-1ef7-4620-953e-2c1a29e46c97}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6f745a86-11e9-4a54-bad7-f68051400b72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f745a86-11e9-4a54-bad7-f68051400b72}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b1f9ce8-e19d-4bda-aa56-034d64e5e74f}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6f4fc6df-9cc4-4e56-bba4-dddd5f418bde}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f4fc6df-9cc4-4e56-bba4-dddd5f418bde}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {860066ca-a695-4568-b84b-4626c90faaf7}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {58353361-81ac-4a9d-9a4d-4d3105ef92d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58353361-81ac-4a9d-9a4d-4d3105ef92d1}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cbce7105-d21d-4f0f-b412-4a14fb60f1f8}, !- Handle
  Room_4_6_flr_3 Service Water Use 0.05gal/min, !- Name
  {fcaad6f9-1157-4a80-aeb2-963b84348cd0}, !- Water Use Equipment Definition Name
  {b242aae3-880a-4e55-86ac-73bc7ece86fa}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {81a9f7ba-f740-40b0-b5b3-28af25534608}, !- Handle
  Water Use Connections 57 Inlet Water Node, !- Name
  {abc6fd9f-7bc7-4ccd-a29d-10749dba08bc}, !- Inlet Port
  {fda20027-b5fe-452e-89ce-532735fa648b}; !- Outlet Port

OS:Connection,
  {abc6fd9f-7bc7-4ccd-a29d-10749dba08bc}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  60,                                     !- Outlet Port
  {81a9f7ba-f740-40b0-b5b3-28af25534608}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fa4a87f-5101-4570-9481-a0c6ee692afe}, !- Handle
  Water Use Connections 57 Outlet Water Node, !- Name
  {3ba82627-1e30-42c2-9855-c1ec497fc280}, !- Inlet Port
  {c841fabe-30d7-489b-b7ae-a381b639a151}; !- Outlet Port

OS:Connection,
  {fda20027-b5fe-452e-89ce-532735fa648b}, !- Handle
  {81a9f7ba-f740-40b0-b5b3-28af25534608}, !- Source Object
  3,                                      !- Outlet Port
  {abcee2dc-e287-4370-b7b0-b134a6ace053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ba82627-1e30-42c2-9855-c1ec497fc280}, !- Handle
  {abcee2dc-e287-4370-b7b0-b134a6ace053}, !- Source Object
  3,                                      !- Outlet Port
  {9fa4a87f-5101-4570-9481-a0c6ee692afe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c841fabe-30d7-489b-b7ae-a381b639a151}, !- Handle
  {9fa4a87f-5101-4570-9481-a0c6ee692afe}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4cb9b482-3ee6-44e9-b82a-9ed29be3252c}, !- Handle
  Water Use Connections 58,               !- Name
  {1e2297cb-57b9-45d3-986b-a6aea0d13eaa}, !- Inlet Node Name
  {9c8a822e-09ab-4cba-8664-300a3b7af951}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f32eb0db-9130-4391-a300-0cd6f643e5b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dfc70431-1e9e-4aa0-92cc-06228b05d6ca}, !- Handle
  Room_4_7_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {ccf61350-e27b-455f-9e9d-ba8428ce2cd4}, !- Target Temperature Schedule Name
  {08b1bb94-bacc-40bf-911b-05a7870f3ba0}, !- Sensible Fraction Schedule Name
  {182a5a27-c6e8-497b-a580-830124fe6cf1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {08b1bb94-bacc-40bf-911b-05a7870f3ba0}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {365dde99-e83e-42e2-93a8-093e6bb557f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {365dde99-e83e-42e2-93a8-093e6bb557f8}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {182a5a27-c6e8-497b-a580-830124fe6cf1}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ff1704d3-41ff-447a-9593-1187844df6d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff1704d3-41ff-447a-9593-1187844df6d5}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ccf61350-e27b-455f-9e9d-ba8428ce2cd4}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e6c05476-4ffc-4155-a909-b5a62dccf7c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6c05476-4ffc-4155-a909-b5a62dccf7c4}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f32eb0db-9130-4391-a300-0cd6f643e5b6}, !- Handle
  Room_4_7_flr_3 Service Water Use 0.05gal/min, !- Name
  {dfc70431-1e9e-4aa0-92cc-06228b05d6ca}, !- Water Use Equipment Definition Name
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3a1cbc30-00ac-4442-83cf-8419817d072b}, !- Handle
  Water Use Connections 58 Inlet Water Node, !- Name
  {7210a464-a699-49f0-afe2-05b10fa5ec7c}, !- Inlet Port
  {1e2297cb-57b9-45d3-986b-a6aea0d13eaa}; !- Outlet Port

OS:Connection,
  {7210a464-a699-49f0-afe2-05b10fa5ec7c}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  61,                                     !- Outlet Port
  {3a1cbc30-00ac-4442-83cf-8419817d072b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83a4ee60-0f4a-43bc-8336-a5872cb5c11b}, !- Handle
  Water Use Connections 58 Outlet Water Node, !- Name
  {9c8a822e-09ab-4cba-8664-300a3b7af951}, !- Inlet Port
  {e27589e4-533f-43df-8c63-d56ae7e9ac0c}; !- Outlet Port

OS:Connection,
  {1e2297cb-57b9-45d3-986b-a6aea0d13eaa}, !- Handle
  {3a1cbc30-00ac-4442-83cf-8419817d072b}, !- Source Object
  3,                                      !- Outlet Port
  {4cb9b482-3ee6-44e9-b82a-9ed29be3252c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c8a822e-09ab-4cba-8664-300a3b7af951}, !- Handle
  {4cb9b482-3ee6-44e9-b82a-9ed29be3252c}, !- Source Object
  3,                                      !- Outlet Port
  {83a4ee60-0f4a-43bc-8336-a5872cb5c11b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e27589e4-533f-43df-8c63-d56ae7e9ac0c}, !- Handle
  {83a4ee60-0f4a-43bc-8336-a5872cb5c11b}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f2201401-bbcc-46b7-80c8-a5f838f50673}, !- Handle
  Water Use Connections 59,               !- Name
  {ea186020-bc71-4da2-a4f5-8d72b785fb43}, !- Inlet Node Name
  {b3f6288c-31d8-4c9a-98bf-53320f664e7f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {645a8b9b-1025-445b-84f2-ec58c7c2eba8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fa48e74e-296f-4ab2-8def-70c199f8da0e}, !- Handle
  Room_4_8_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {d193ef60-74b0-4848-be9d-1d9b5f60dd79}, !- Target Temperature Schedule Name
  {7bb78713-1eee-403c-bb40-e0fa0df1af3d}, !- Sensible Fraction Schedule Name
  {a5e465b5-d7c3-4c4c-9f72-bb2481ae1607}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7bb78713-1eee-403c-bb40-e0fa0df1af3d}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e8ad1bbd-0ff2-4a18-9f22-44c02d5ce8e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8ad1bbd-0ff2-4a18-9f22-44c02d5ce8e8}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5e465b5-d7c3-4c4c-9f72-bb2481ae1607}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0e75a7ed-9b7b-49b3-89fe-076b1d0b049e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e75a7ed-9b7b-49b3-89fe-076b1d0b049e}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d193ef60-74b0-4848-be9d-1d9b5f60dd79}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5b5e249a-4a09-491e-866b-ea8cfc3677e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b5e249a-4a09-491e-866b-ea8cfc3677e8}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {645a8b9b-1025-445b-84f2-ec58c7c2eba8}, !- Handle
  Room_4_8_flr_3 Service Water Use 0.05gal/min, !- Name
  {fa48e74e-296f-4ab2-8def-70c199f8da0e}, !- Water Use Equipment Definition Name
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {98886b8a-2d56-45bd-bd2a-f30a28edfec9}, !- Handle
  Water Use Connections 59 Inlet Water Node, !- Name
  {2f0f164c-35d9-44bf-9db6-0a737edd6085}, !- Inlet Port
  {ea186020-bc71-4da2-a4f5-8d72b785fb43}; !- Outlet Port

OS:Connection,
  {2f0f164c-35d9-44bf-9db6-0a737edd6085}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  62,                                     !- Outlet Port
  {98886b8a-2d56-45bd-bd2a-f30a28edfec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4e12188-77ce-437e-9e7e-a1e74159e07c}, !- Handle
  Water Use Connections 59 Outlet Water Node, !- Name
  {b3f6288c-31d8-4c9a-98bf-53320f664e7f}, !- Inlet Port
  {20c33816-1a11-4aa3-b815-58dfa9a92e6a}; !- Outlet Port

OS:Connection,
  {ea186020-bc71-4da2-a4f5-8d72b785fb43}, !- Handle
  {98886b8a-2d56-45bd-bd2a-f30a28edfec9}, !- Source Object
  3,                                      !- Outlet Port
  {f2201401-bbcc-46b7-80c8-a5f838f50673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3f6288c-31d8-4c9a-98bf-53320f664e7f}, !- Handle
  {f2201401-bbcc-46b7-80c8-a5f838f50673}, !- Source Object
  3,                                      !- Outlet Port
  {d4e12188-77ce-437e-9e7e-a1e74159e07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20c33816-1a11-4aa3-b815-58dfa9a92e6a}, !- Handle
  {d4e12188-77ce-437e-9e7e-a1e74159e07c}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d5c9d285-7b33-4971-ab68-af39ccc174d2}, !- Handle
  Water Use Connections 60,               !- Name
  {425e13a0-fe21-4926-a376-16d48880b2b2}, !- Inlet Node Name
  {cc7a5da5-fa4e-4319-8df7-aa70a66fbfd2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bd14e1ab-a1e0-41e1-ab82-38f684190e5d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3b5b2f6-662a-4b8e-8eea-13767602b0b8}, !- Handle
  Room_4_9_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.16747966828306e-06,                   !- Peak Flow Rate {m3/s}
  {b34d8012-9035-40a9-b1f2-27dad5e8af3e}, !- Target Temperature Schedule Name
  {a767243d-d7ec-4e93-9ffa-9d2848191dbe}, !- Sensible Fraction Schedule Name
  {4b2b6a03-c140-43fb-9672-27697d5a7596}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a767243d-d7ec-4e93-9ffa-9d2848191dbe}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4b3a3d7b-b301-48c1-af10-9028f8e4bf34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b3a3d7b-b301-48c1-af10-9028f8e4bf34}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b2b6a03-c140-43fb-9672-27697d5a7596}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {511b9cc5-79f3-4118-8638-fea46a8203e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {511b9cc5-79f3-4118-8638-fea46a8203e9}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b34d8012-9035-40a9-b1f2-27dad5e8af3e}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7378db8c-ce3f-42e8-b1b7-ba983f02955e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7378db8c-ce3f-42e8-b1b7-ba983f02955e}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bd14e1ab-a1e0-41e1-ab82-38f684190e5d}, !- Handle
  Room_4_9_flr_3 Service Water Use 0.05gal/min, !- Name
  {d3b5b2f6-662a-4b8e-8eea-13767602b0b8}, !- Water Use Equipment Definition Name
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {65d7a7e6-9791-42e9-9d5c-35e241d02bb0}, !- Handle
  Water Use Connections 60 Inlet Water Node, !- Name
  {f9dcb3e7-50ce-4861-8c3e-e7528f13746e}, !- Inlet Port
  {425e13a0-fe21-4926-a376-16d48880b2b2}; !- Outlet Port

OS:Connection,
  {f9dcb3e7-50ce-4861-8c3e-e7528f13746e}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  63,                                     !- Outlet Port
  {65d7a7e6-9791-42e9-9d5c-35e241d02bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c847f31b-b2bc-4814-affe-e541f59813c7}, !- Handle
  Water Use Connections 60 Outlet Water Node, !- Name
  {cc7a5da5-fa4e-4319-8df7-aa70a66fbfd2}, !- Inlet Port
  {55dcf9b8-1116-4fff-9dec-a367e55bbcde}; !- Outlet Port

OS:Connection,
  {425e13a0-fe21-4926-a376-16d48880b2b2}, !- Handle
  {65d7a7e6-9791-42e9-9d5c-35e241d02bb0}, !- Source Object
  3,                                      !- Outlet Port
  {d5c9d285-7b33-4971-ab68-af39ccc174d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc7a5da5-fa4e-4319-8df7-aa70a66fbfd2}, !- Handle
  {d5c9d285-7b33-4971-ab68-af39ccc174d2}, !- Source Object
  3,                                      !- Outlet Port
  {c847f31b-b2bc-4814-affe-e541f59813c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55dcf9b8-1116-4fff-9dec-a367e55bbcde}, !- Handle
  {c847f31b-b2bc-4814-affe-e541f59813c7}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {45b266ac-c613-4be3-8fa7-69db2d3f2a1d}, !- Handle
  Water Use Connections 61,               !- Name
  {6c1141e0-ca23-4428-b565-4c20114b53e2}, !- Inlet Node Name
  {be2a9624-6913-4481-8b78-692734ec5de1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {232026b6-19fe-4e84-8820-a7851addaf93}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f3f70a45-e2ab-45cf-ade1-482900b63436}, !- Handle
  Room_5_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03867483781182e-06,                   !- Peak Flow Rate {m3/s}
  {69f9ddbe-fb3f-4db9-8fa5-f54cd1d6506a}, !- Target Temperature Schedule Name
  {88224c07-c9f3-402d-99e1-c8b51710d5d5}, !- Sensible Fraction Schedule Name
  {da91b6a7-1cec-4dbf-a768-00287e0c759c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {88224c07-c9f3-402d-99e1-c8b51710d5d5}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a4b9aa20-0d04-4c1d-9f27-8ade245aa58e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4b9aa20-0d04-4c1d-9f27-8ade245aa58e}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {da91b6a7-1cec-4dbf-a768-00287e0c759c}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7d0ce5f2-a236-4925-b538-6fce32ccf9f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d0ce5f2-a236-4925-b538-6fce32ccf9f0}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {69f9ddbe-fb3f-4db9-8fa5-f54cd1d6506a}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8aadf8a5-3efd-42ca-b393-1796abf22559}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8aadf8a5-3efd-42ca-b393-1796abf22559}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {232026b6-19fe-4e84-8820-a7851addaf93}, !- Handle
  Room_5_flr_3 Service Water Use 0.08gal/min, !- Name
  {f3f70a45-e2ab-45cf-ade1-482900b63436}, !- Water Use Equipment Definition Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8a7e1e4f-2bdf-40d9-9aa0-d4fed549ae6a}, !- Handle
  Water Use Connections 61 Inlet Water Node, !- Name
  {a0e1e675-71be-491c-a027-cbd1d8022a3a}, !- Inlet Port
  {6c1141e0-ca23-4428-b565-4c20114b53e2}; !- Outlet Port

OS:Connection,
  {a0e1e675-71be-491c-a027-cbd1d8022a3a}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  64,                                     !- Outlet Port
  {8a7e1e4f-2bdf-40d9-9aa0-d4fed549ae6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8ce86f2-6571-4cc4-98b8-c7f83b93c3db}, !- Handle
  Water Use Connections 61 Outlet Water Node, !- Name
  {be2a9624-6913-4481-8b78-692734ec5de1}, !- Inlet Port
  {3f9045a7-197b-4c25-8be8-ccf44fef3dfa}; !- Outlet Port

OS:Connection,
  {6c1141e0-ca23-4428-b565-4c20114b53e2}, !- Handle
  {8a7e1e4f-2bdf-40d9-9aa0-d4fed549ae6a}, !- Source Object
  3,                                      !- Outlet Port
  {45b266ac-c613-4be3-8fa7-69db2d3f2a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be2a9624-6913-4481-8b78-692734ec5de1}, !- Handle
  {45b266ac-c613-4be3-8fa7-69db2d3f2a1d}, !- Source Object
  3,                                      !- Outlet Port
  {a8ce86f2-6571-4cc4-98b8-c7f83b93c3db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f9045a7-197b-4c25-8be8-ccf44fef3dfa}, !- Handle
  {a8ce86f2-6571-4cc4-98b8-c7f83b93c3db}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Connections,
  {13695e76-31b1-44ff-8b89-35a65f0b3d99}, !- Handle
  Water Use Connections 62,               !- Name
  {52bb45b8-3c4b-433f-b645-624e591db529}, !- Inlet Node Name
  {af3a02bd-5da5-4723-a8f2-098008392325}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {19f48a8b-9935-4f94-b850-07b2d34b3e86}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {692a4d13-b1d1-41f5-842e-0ffa063b5e3a}, !- Handle
  Room_6_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.03808448340785e-06,                   !- Peak Flow Rate {m3/s}
  {55792d7a-1395-43a1-aea3-92f9d6530b76}, !- Target Temperature Schedule Name
  {296699d7-0fd1-4ce4-a1dd-3dafd0bdc448}, !- Sensible Fraction Schedule Name
  {35886360-5b35-4cdd-889d-94fe0e5931ab}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {296699d7-0fd1-4ce4-a1dd-3dafd0bdc448}, !- Handle
  Schedule Ruleset 186,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2b922757-c9e8-445b-9bd0-f2d96a4b118d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b922757-c9e8-445b-9bd0-f2d96a4b118d}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {35886360-5b35-4cdd-889d-94fe0e5931ab}, !- Handle
  Schedule Ruleset 187,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4e39555a-14f0-4945-b51b-b784e12b7c15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e39555a-14f0-4945-b51b-b784e12b7c15}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {55792d7a-1395-43a1-aea3-92f9d6530b76}, !- Handle
  Schedule Ruleset 188,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {64e77121-baa2-42a3-99f2-69a9aa3de9fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64e77121-baa2-42a3-99f2-69a9aa3de9fe}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {19f48a8b-9935-4f94-b850-07b2d34b3e86}, !- Handle
  Room_6_flr_3 Service Water Use 0.08gal/min, !- Name
  {692a4d13-b1d1-41f5-842e-0ffa063b5e3a}, !- Water Use Equipment Definition Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space Name
  {e43925be-8b66-4231-9a3d-23bd9bf04d1a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {64a251f6-69b6-4326-8a60-b25635ff05ad}, !- Handle
  Water Use Connections 62 Inlet Water Node, !- Name
  {2ebbfdad-7e46-4f36-980f-d93b358c9ef5}, !- Inlet Port
  {52bb45b8-3c4b-433f-b645-624e591db529}; !- Outlet Port

OS:Connection,
  {2ebbfdad-7e46-4f36-980f-d93b358c9ef5}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  65,                                     !- Outlet Port
  {64a251f6-69b6-4326-8a60-b25635ff05ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1534f2c-8a7b-4019-b4f7-901052377e15}, !- Handle
  Water Use Connections 62 Outlet Water Node, !- Name
  {af3a02bd-5da5-4723-a8f2-098008392325}, !- Inlet Port
  {0e9cc3bc-f271-42af-9b23-2c5e50cb4b16}; !- Outlet Port

OS:Connection,
  {52bb45b8-3c4b-433f-b645-624e591db529}, !- Handle
  {64a251f6-69b6-4326-8a60-b25635ff05ad}, !- Source Object
  3,                                      !- Outlet Port
  {13695e76-31b1-44ff-8b89-35a65f0b3d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af3a02bd-5da5-4723-a8f2-098008392325}, !- Handle
  {13695e76-31b1-44ff-8b89-35a65f0b3d99}, !- Source Object
  3,                                      !- Outlet Port
  {f1534f2c-8a7b-4019-b4f7-901052377e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e9cc3bc-f271-42af-9b23-2c5e50cb4b16}, !- Handle
  {f1534f2c-8a7b-4019-b4f7-901052377e15}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0114836f-3c4e-4a4c-aabc-53cfcd7aa985}, !- Handle
  Water Use Connections 63,               !- Name
  {061837f4-5468-4e73-b4c2-300fa88fcc83}, !- Inlet Node Name
  {9c5535c7-3727-4ed9-804a-ef451747f40f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e72da448-486b-42ca-adb9-acb267380b62}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {808f1e1f-a007-4d38-bf99-78499ff2cb3c}, !- Handle
  Storage_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.53020740898892e-06,                   !- Peak Flow Rate {m3/s}
  {ace53d93-5dd7-44c3-97a3-e268f8ef89f3}, !- Target Temperature Schedule Name
  {5d3d4a85-717c-4cd6-9e9e-6b8a4f227d92}, !- Sensible Fraction Schedule Name
  {57caa640-ee1c-4f8d-a7a8-c7e3fe59c9be}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5d3d4a85-717c-4cd6-9e9e-6b8a4f227d92}, !- Handle
  Schedule Ruleset 189,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {562ac409-2173-45a4-9d27-2fb25f7ebdff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {562ac409-2173-45a4-9d27-2fb25f7ebdff}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {57caa640-ee1c-4f8d-a7a8-c7e3fe59c9be}, !- Handle
  Schedule Ruleset 190,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d1488e62-8b00-44be-88f1-4f7a675ae510}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1488e62-8b00-44be-88f1-4f7a675ae510}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ace53d93-5dd7-44c3-97a3-e268f8ef89f3}, !- Handle
  Schedule Ruleset 191,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {269e58aa-c0b4-4c11-9e1b-5868bd1c8433}; !- Default Day Schedule Name

OS:Schedule:Day,
  {269e58aa-c0b4-4c11-9e1b-5868bd1c8433}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e72da448-486b-42ca-adb9-acb267380b62}, !- Handle
  Storage_flr_1 Service Water Use 0.02gal/min, !- Name
  {808f1e1f-a007-4d38-bf99-78499ff2cb3c}, !- Water Use Equipment Definition Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space Name
  {a4992907-3ec8-45e1-bf5f-b086e3d5018b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {92eee92f-c2e2-459c-adf7-af14a74f78b4}, !- Handle
  Water Use Connections 63 Inlet Water Node, !- Name
  {de63ed04-4278-4d17-8288-9d824cd85e7a}, !- Inlet Port
  {061837f4-5468-4e73-b4c2-300fa88fcc83}; !- Outlet Port

OS:Connection,
  {de63ed04-4278-4d17-8288-9d824cd85e7a}, !- Handle
  {d8f7d8d2-47db-4831-8010-d7b76bd2b2f1}, !- Source Object
  66,                                     !- Outlet Port
  {92eee92f-c2e2-459c-adf7-af14a74f78b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28c238c4-45ec-4515-aacf-9826e3d19182}, !- Handle
  Water Use Connections 63 Outlet Water Node, !- Name
  {9c5535c7-3727-4ed9-804a-ef451747f40f}, !- Inlet Port
  {9bb9115d-b49e-4403-857a-f8a90d16fa0d}; !- Outlet Port

OS:Connection,
  {061837f4-5468-4e73-b4c2-300fa88fcc83}, !- Handle
  {92eee92f-c2e2-459c-adf7-af14a74f78b4}, !- Source Object
  3,                                      !- Outlet Port
  {0114836f-3c4e-4a4c-aabc-53cfcd7aa985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5535c7-3727-4ed9-804a-ef451747f40f}, !- Handle
  {0114836f-3c4e-4a4c-aabc-53cfcd7aa985}, !- Source Object
  3,                                      !- Outlet Port
  {28c238c4-45ec-4515-aacf-9826e3d19182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb9115d-b49e-4403-857a-f8a90d16fa0d}, !- Handle
  {28c238c4-45ec-4515-aacf-9826e3d19182}, !- Source Object
  3,                                      !- Outlet Port
  {f9d33443-7b49-489f-95fe-1e1d7c5aa21e}, !- Target Object
  66;                                     !- Inlet Port

OS:Sizing:Parameters,
  {2c95e267-8ed3-4c1f-bcb2-3b1b7a00b5c2}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {9d80124d-88b8-4fb7-8b60-efb72f68408a}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {b4a71566-e88c-4f91-9b4f-aacbd38b1c26}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {91418704-10de-4b75-a633-34fb38b1a8ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91418704-10de-4b75-a633-34fb38b1a8ad}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2e890b07-9ea4-4f07-b084-fd518b23e234}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {71e22ffb-12e7-45c1-95bb-867d2223e1c1}, !- Control Zone or Zone List Name
  {b8ff042c-4c58-4cec-b25b-a658b1c0d19f}, !- Cooling Control Zone or Zone List Name
  {739e99d2-a3af-4832-8bc5-7b8e075c2a17}, !- Heating Control Zone or Zone List Name
  {a4a1b237-1f2e-4c63-981c-5948e303e931}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {71e22ffb-12e7-45c1-95bb-867d2223e1c1}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {b8ff042c-4c58-4cec-b25b-a658b1c0d19f}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {739e99d2-a3af-4832-8bc5-7b8e075c2a17}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a4a1b237-1f2e-4c63-981c-5948e303e931}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6b961cef-1dc8-456f-97b3-371a08a944a8}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  {960031b0-d871-4a3d-8eb0-6ca8c13a937d}, !- Default Day Schedule Name
  {a4e43a0d-d5e9-45f7-b577-13f289812189}, !- Summer Design Day Schedule Name
  {6aa04ba5-3cef-4952-be95-ebd79920639c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {960031b0-d871-4a3d-8eb0-6ca8c13a937d}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4b37dcd6-cc81-40dd-ab52-3b23d85f5862}, !- Handle
  {6b961cef-1dc8-456f-97b3-371a08a944a8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  55.535457713332121,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  53,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:25:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:25:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {21e7710c-f2df-45a3-85a9-8f61bf7df520}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6aa04ba5-3cef-4952-be95-ebd79920639c}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8676d480-e7d9-4fde-a428-562a406576ca}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4e43a0d-d5e9-45f7-b577-13f289812189}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {45494371-a06a-48bc-9993-15215ecfadfa}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {10de2973-f697-4687-9325-3a5e0e99af95}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneHtgSch0, !- Name
  {c2f24cfe-a03e-4391-8b28-13840cbabdd1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {75da2172-4217-4b92-8bcf-a04d686924e4}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneClgSch0, !- Name
  {2a881b26-ab68-4485-835f-53eed1d9cd30}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {463bb544-1250-45e3-b5bf-e592b47ed7fb}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {45494371-a06a-48bc-9993-15215ecfadfa}<23.9 && {45494371-a06a-48bc-9993-15215ecfadfa}>1.7, !- Program Line 1
  SET {75da2172-4217-4b92-8bcf-a04d686924e4} = 29.4, !- Program Line 2
  SET {10de2973-f697-4687-9325-3a5e0e99af95} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {45494371-a06a-48bc-9993-15215ecfadfa}<23.9 && {45494371-a06a-48bc-9993-15215ecfadfa}>1.7, !- Program Line 4
  SET {75da2172-4217-4b92-8bcf-a04d686924e4} = 29.4, !- Program Line 5
  SET {10de2973-f697-4687-9325-3a5e0e99af95} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {45494371-a06a-48bc-9993-15215ecfadfa}<23.9 && {45494371-a06a-48bc-9993-15215ecfadfa}>1.7, !- Program Line 7
  SET {75da2172-4217-4b92-8bcf-a04d686924e4} = 29.4, !- Program Line 8
  SET {10de2973-f697-4687-9325-3a5e0e99af95} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {45494371-a06a-48bc-9993-15215ecfadfa}<23.9 && {45494371-a06a-48bc-9993-15215ecfadfa}>1.7, !- Program Line 10
  SET {75da2172-4217-4b92-8bcf-a04d686924e4} = 29.4, !- Program Line 11
  SET {10de2973-f697-4687-9325-3a5e0e99af95} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {75da2172-4217-4b92-8bcf-a04d686924e4} = NULL, !- Program Line 14
  SET {10de2973-f697-4687-9325-3a5e0e99af95} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {609c8d43-7eda-4bc2-a905-12b6a34108df}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {463bb544-1250-45e3-b5bf-e592b47ed7fb}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {09fd94ad-a546-4556-b430-e4bd95105c99}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {06d700fc-758d-4e42-a705-0bf6cfc5ccb8}, !- Control Zone or Zone List Name
  {29953ef0-3065-47b1-b18d-ef633289dff1}, !- Cooling Control Zone or Zone List Name
  {2eae1a6b-6081-4a01-89d9-8b5df89ecac1}, !- Heating Control Zone or Zone List Name
  {a4a520f9-d2b3-47f0-9fb5-68b4c86e0e52}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {06d700fc-758d-4e42-a705-0bf6cfc5ccb8}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {29953ef0-3065-47b1-b18d-ef633289dff1}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2eae1a6b-6081-4a01-89d9-8b5df89ecac1}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a4a520f9-d2b3-47f0-9fb5-68b4c86e0e52}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a0da8038-77fa-4e7b-818b-91a54870fd4b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  {db848594-6077-435a-8a45-c05326e782d8}, !- Default Day Schedule Name
  {fc1bc7aa-2e3f-4c3f-95a5-5dad9390fce1}, !- Summer Design Day Schedule Name
  {dc345a8f-fc73-4352-b69b-030c8ba88ccf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db848594-6077-435a-8a45-c05326e782d8}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a0a5b028-9199-468d-a466-167863bc9494}, !- Handle
  {a0da8038-77fa-4e7b-818b-91a54870fd4b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  66.329319881889745,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:25:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:25:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e1633a74-d5e3-4b32-96f1-4b5e383ffdfd}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc345a8f-fc73-4352-b69b-030c8ba88ccf}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a51d4e0d-bd10-4ecf-b33a-2f213c187d9f}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc1bc7aa-2e3f-4c3f-95a5-5dad9390fce1}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa2da232-446f-4374-a609-d9c8de267ff0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Saturday Rule, !- Name
  {a0da8038-77fa-4e7b-818b-91a54870fd4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {961c4178-9335-4ba9-9f0c-22fb62cbbe6e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {961c4178-9335-4ba9-9f0c-22fb62cbbe6e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Saturday, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1dd1ceca-c868-4884-8072-6603ef6123f5}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {a0da8038-77fa-4e7b-818b-91a54870fd4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8b65775-38a9-42fe-b6b2-249fcedb5348}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8b65775-38a9-42fe-b6b2-249fcedb5348}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ScheduleTypeLimits,
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:AvailabilityManager:NightCycle,
  {4a01d917-08c1-4cac-a36b-e07db9c01f21}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d665bd8d-c2f3-4e07-bd5d-eac1fd2d8060}, !- Control Zone or Zone List Name
  {614ec3a6-b9d7-47d0-8bbe-496d3b498e2e}, !- Cooling Control Zone or Zone List Name
  {fa42119f-6543-4ae1-9ab8-e1638edf0abb}, !- Heating Control Zone or Zone List Name
  {e5d6b1b0-03ac-492f-8cb1-8a6fe551bf4c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d665bd8d-c2f3-4e07-bd5d-eac1fd2d8060}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {614ec3a6-b9d7-47d0-8bbe-496d3b498e2e}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fa42119f-6543-4ae1-9ab8-e1638edf0abb}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e5d6b1b0-03ac-492f-8cb1-8a6fe551bf4c}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fb28e796-5ec5-4e43-b6df-4ab9225ee8d6}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  {38f43256-723a-4a61-b007-eb5423cd87ea}, !- Default Day Schedule Name
  {eadb730e-eeba-4547-bc8e-4ab93e9a277f}, !- Summer Design Day Schedule Name
  {3c5e107d-e556-4093-baa8-fe163da17b0a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38f43256-723a-4a61-b007-eb5423cd87ea}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a6caaf50-8208-4586-bd10-081f8d57cfcc}, !- Handle
  {fb28e796-5ec5-4e43-b6df-4ab9225ee8d6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.9060457677165372,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:25:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:25:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4ea68c53-c5c7-40d9-bb72-3a256c2621a6}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c5e107d-e556-4093-baa8-fe163da17b0a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3cb085fe-d009-4c7b-8375-ef3658bd3747}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eadb730e-eeba-4547-bc8e-4ab93e9a277f}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {508e4895-22bc-45ce-a0f9-90e98f36046e}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {fb28e796-5ec5-4e43-b6df-4ab9225ee8d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a04cf68d-ac86-4f28-9f03-3e4e96950123}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a04cf68d-ac86-4f28-9f03-3e4e96950123}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {f60b22be-c13b-4058-b534-6701ca7c31b6}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0a016414-e81e-493a-8324-197abf2b42dd}, !- Control Zone or Zone List Name
  {33a2b8e4-3c0a-4d05-a302-79d8f4c5c11f}, !- Cooling Control Zone or Zone List Name
  {4dfe3647-ef93-4b32-9552-f6e3cb3bbdc1}, !- Heating Control Zone or Zone List Name
  {98b64fca-5802-4395-a7e2-2be0d86d01e8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a016414-e81e-493a-8324-197abf2b42dd}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {33a2b8e4-3c0a-4d05-a302-79d8f4c5c11f}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4dfe3647-ef93-4b32-9552-f6e3cb3bbdc1}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {98b64fca-5802-4395-a7e2-2be0d86d01e8}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d00f4a44-951e-4bef-b232-d070ff365922}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  {458268f7-dafa-44b0-8ba5-d53e2bfdfafb}, !- Default Day Schedule Name
  {fa04ac6b-57eb-40d9-918d-e0ab706cde90}, !- Summer Design Day Schedule Name
  {eb88a010-0bd3-4de9-a394-b0c2c5d4783a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {458268f7-dafa-44b0-8ba5-d53e2bfdfafb}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e0274e0c-db41-4746-85c0-51b5ef098c92}, !- Handle
  {d00f4a44-951e-4bef-b232-d070ff365922}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.1706138819569327,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:25:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:25:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9e74d385-716a-49a7-a86f-c311a6aefeec}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb88a010-0bd3-4de9-a394-b0c2c5d4783a}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8df2a95f-a8ef-43fd-b278-f736f1587ec8}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa04ac6b-57eb-40d9-918d-e0ab706cde90}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d6fb52a-db12-4f27-a099-3f1d6f007f60}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Saturday Rule, !- Name
  {d00f4a44-951e-4bef-b232-d070ff365922}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {04877881-45e9-49a5-8c8e-8bc3630f93c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04877881-45e9-49a5-8c8e-8bc3630f93c0}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Saturday, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0cdf5936-75e9-4316-9428-44b9a5c54fd9}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {d00f4a44-951e-4bef-b232-d070ff365922}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7355a8f5-935e-482b-a10c-3cd1a9802c0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7355a8f5-935e-482b-a10c-3cd1a9802c0b}, !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Sunday, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {d23b4eb8-2864-4bef-99d2-07ac5e307288}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {202c8cde-3fef-4020-9da0-8bf9bdf1e4b9}, !- Control Zone or Zone List Name
  {d6d016b3-77c0-4578-8287-935ed82baf22}, !- Cooling Control Zone or Zone List Name
  {17af8fa6-c08c-4925-a70c-65131b5e50d9}, !- Heating Control Zone or Zone List Name
  {16142a41-1544-41b6-ba85-4147459151eb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {202c8cde-3fef-4020-9da0-8bf9bdf1e4b9}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {d6d016b3-77c0-4578-8287-935ed82baf22}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {17af8fa6-c08c-4925-a70c-65131b5e50d9}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {16142a41-1544-41b6-ba85-4147459151eb}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {aaa4b879-1d15-448f-be3b-29390b412baa}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  {5827c074-0324-4a7b-b9e5-5bfe958dec00}, !- Default Day Schedule Name
  {5b9e757d-038e-452c-b876-eecb141a8671}, !- Summer Design Day Schedule Name
  {377c6148-9e6a-464b-aa81-071582b3ae49}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5827c074-0324-4a7b-b9e5-5bfe958dec00}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {101c5617-375a-40cf-9cc4-978524e0548d}, !- Handle
  {aaa4b879-1d15-448f-be3b-29390b412baa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.757535925196763,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:25:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:25:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1c5aa1d1-58f6-4983-9604-e1c937f044dd}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {377c6148-9e6a-464b-aa81-071582b3ae49}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66f9e002-c9e0-48ec-a396-e1f6739540ed}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b9e757d-038e-452c-b876-eecb141a8671}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d238ab08-22aa-4fc8-ba34-1fb70c45760f}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Saturday Rule, !- Name
  {aaa4b879-1d15-448f-be3b-29390b412baa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7f52b49-3956-4d28-a0a4-c56e2978ad6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7f52b49-3956-4d28-a0a4-c56e2978ad6a}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Saturday, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fb63e559-b836-46d7-b840-c8a8cb89a56e}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {aaa4b879-1d15-448f-be3b-29390b412baa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ebf0a818-90c9-40bf-b33e-b85dc1649c07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebf0a818-90c9-40bf-b33e-b85dc1649c07}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a2a30eb5-dc26-4c3e-885b-55985f3e429c}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9c440a9e-bb88-465e-a5c1-689f85ed65a4}, !- Control Zone or Zone List Name
  {4b9b9bc0-3034-4a06-9834-9b0c2af71499}, !- Cooling Control Zone or Zone List Name
  {66323b79-0d96-4eb3-8c0e-5a9b69cf2efb}, !- Heating Control Zone or Zone List Name
  {d3857d7d-f367-4bde-9276-e84326402751}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9c440a9e-bb88-465e-a5c1-689f85ed65a4}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {4b9b9bc0-3034-4a06-9834-9b0c2af71499}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {66323b79-0d96-4eb3-8c0e-5a9b69cf2efb}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d3857d7d-f367-4bde-9276-e84326402751}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bcc07ccf-f8b0-4112-b67a-7b4beed736a9}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  {d8de9be9-33c4-4b06-95b2-edca249d4f73}, !- Default Day Schedule Name
  {8b4ae4c6-ff88-41bc-b2d5-fde0af35249b}, !- Summer Design Day Schedule Name
  {81985188-e2ff-4fae-ad6f-47c6f5fa42b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d8de9be9-33c4-4b06-95b2-edca249d4f73}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {cec5e0e4-4a08-4005-a02b-cc54da46732d}, !- Handle
  {bcc07ccf-f8b0-4112-b67a-7b4beed736a9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.8368927294520887,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:25:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:25:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7a0fc614-05f2-48b4-a309-c02857e55a8e}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81985188-e2ff-4fae-ad6f-47c6f5fa42b5}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e5d74e4-cc20-4d7c-ab7b-4b246c64118b}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b4ae4c6-ff88-41bc-b2d5-fde0af35249b}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {3485f67e-90f1-43d6-a04e-306975c2e7b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3f50dfbd-98b2-4108-8133-1bf0435618ee}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {03130a45-9e5a-466a-8f92-7f3f8eaf1421}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7ae0581c-5306-42d3-ade9-d04e3f2a2d31}, !- Control Zone or Zone List Name
  {95bca0a0-b025-4f9d-b844-e99144af0b5e}, !- Cooling Control Zone or Zone List Name
  {9d1f4fce-362a-4fda-bb5b-8f091f0b0f9b}, !- Heating Control Zone or Zone List Name
  {fe7ed7b6-b18c-4b85-b0d9-cb27693ef097}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7ae0581c-5306-42d3-ade9-d04e3f2a2d31}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {95bca0a0-b025-4f9d-b844-e99144af0b5e}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9d1f4fce-362a-4fda-bb5b-8f091f0b0f9b}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fe7ed7b6-b18c-4b85-b0d9-cb27693ef097}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b54ece49-0f48-41c2-9a3b-fb14e956218d}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  {df752c11-6156-42fd-b4ee-d9003785f81c}, !- Default Day Schedule Name
  {5d446148-df40-4fd6-b7b4-b51b8da42c19}, !- Summer Design Day Schedule Name
  {d857795b-aaf0-469b-87ee-5cb689e54a76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df752c11-6156-42fd-b4ee-d9003785f81c}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Default, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {acf17aba-22b0-4ec9-9b12-2312e8cb346d}, !- Handle
  {b54ece49-0f48-41c2-9a3b-fb14e956218d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  145.09699102408274,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:25:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:25:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1ffae09a-4577-4a91-a377-0fecd0dcace5}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d857795b-aaf0-469b-87ee-5cb689e54a76}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Winter Design Day, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a309c7c-43b2-427a-96ec-9f860c5c98d8}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d446148-df40-4fd6-b7b4-b51b8da42c19}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Summer Design Day, !- Name
  {935ff37d-39bf-444b-93f4-fe630679a82f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {ed4927d1-ba3d-4c52-8ab3-3d797332daef}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {04d20b32-d44a-4c61-9392-0efe7553ed60}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcvHtgSch0, !- Name
  {623b8e42-76cb-496e-9814-c42466f4c9dc}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {4a73841c-4ff3-4c4e-a771-416945bd7b6b}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcvClgSch0, !- Name
  {bff603a0-8f58-4daa-9d52-3a01f7290a0c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {39046e6d-6c48-48de-a03f-bffee39abf25}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcvOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ed4927d1-ba3d-4c52-8ab3-3d797332daef}<23.9 && {ed4927d1-ba3d-4c52-8ab3-3d797332daef}>1.7, !- Program Line 1
  SET {4a73841c-4ff3-4c4e-a771-416945bd7b6b} = 29.4, !- Program Line 2
  SET {04d20b32-d44a-4c61-9392-0efe7553ed60} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ed4927d1-ba3d-4c52-8ab3-3d797332daef}<23.9 && {ed4927d1-ba3d-4c52-8ab3-3d797332daef}>1.7, !- Program Line 4
  SET {4a73841c-4ff3-4c4e-a771-416945bd7b6b} = 29.4, !- Program Line 5
  SET {04d20b32-d44a-4c61-9392-0efe7553ed60} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ed4927d1-ba3d-4c52-8ab3-3d797332daef}<23.9 && {ed4927d1-ba3d-4c52-8ab3-3d797332daef}>1.7, !- Program Line 7
  SET {4a73841c-4ff3-4c4e-a771-416945bd7b6b} = 29.4, !- Program Line 8
  SET {04d20b32-d44a-4c61-9392-0efe7553ed60} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ed4927d1-ba3d-4c52-8ab3-3d797332daef}<23.9 && {ed4927d1-ba3d-4c52-8ab3-3d797332daef}>1.7, !- Program Line 10
  SET {4a73841c-4ff3-4c4e-a771-416945bd7b6b} = 29.4, !- Program Line 11
  SET {04d20b32-d44a-4c61-9392-0efe7553ed60} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {4a73841c-4ff3-4c4e-a771-416945bd7b6b} = NULL, !- Program Line 14
  SET {04d20b32-d44a-4c61-9392-0efe7553ed60} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {25cc71c6-6601-45eb-a03d-3df3798b9a3f}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcvOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {39046e6d-6c48-48de-a03f-bffee39abf25}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {7320328c-effc-4d2b-bf79-1d5cad74b3f9}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcvHtgSch1, !- Name
  {54c68d10-b1b1-4687-b279-6b2b8a18b2ec}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {3ea4579e-e689-4c36-a717-8df0e328abba}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcvClgSch1, !- Name
  {c6951782-9697-4f28-ada6-136206532888}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f0dfa043-c242-4d7b-86cd-00f78dfa07db}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcvOptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ed4927d1-ba3d-4c52-8ab3-3d797332daef}<23.9 && {ed4927d1-ba3d-4c52-8ab3-3d797332daef}>1.7, !- Program Line 1
  SET {3ea4579e-e689-4c36-a717-8df0e328abba} = 29.4, !- Program Line 2
  SET {7320328c-effc-4d2b-bf79-1d5cad74b3f9} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ed4927d1-ba3d-4c52-8ab3-3d797332daef}<23.9 && {ed4927d1-ba3d-4c52-8ab3-3d797332daef}>1.7, !- Program Line 4
  SET {3ea4579e-e689-4c36-a717-8df0e328abba} = 29.4, !- Program Line 5
  SET {7320328c-effc-4d2b-bf79-1d5cad74b3f9} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ed4927d1-ba3d-4c52-8ab3-3d797332daef}<23.9 && {ed4927d1-ba3d-4c52-8ab3-3d797332daef}>1.7, !- Program Line 7
  SET {3ea4579e-e689-4c36-a717-8df0e328abba} = 29.4, !- Program Line 8
  SET {7320328c-effc-4d2b-bf79-1d5cad74b3f9} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ed4927d1-ba3d-4c52-8ab3-3d797332daef}<23.9 && {ed4927d1-ba3d-4c52-8ab3-3d797332daef}>1.7, !- Program Line 10
  SET {3ea4579e-e689-4c36-a717-8df0e328abba} = 29.4, !- Program Line 11
  SET {7320328c-effc-4d2b-bf79-1d5cad74b3f9} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {3ea4579e-e689-4c36-a717-8df0e328abba} = NULL, !- Program Line 14
  SET {7320328c-effc-4d2b-bf79-1d5cad74b3f9} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {0a367448-76f3-49eb-9773-03d4f7f40d4d}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcvOptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f0dfa043-c242-4d7b-86cd-00f78dfa07db}; !- Program Name 1

OS:Curve:Cubic,
  {4276c5ff-a72d-4e78-817d-bc90246d23a5}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6b134ffa-daa0-48a5-b1be-6fdcaca3c1a4}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {aed0b7c4-b8ca-49e7-b824-94f5517d14bf}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {69e5326a-4bff-4d48-91b7-ea441360885a}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ca48e276-99cb-4049-ba7d-224448b9c0c9}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5600d894-2e70-4dae-9107-dc5e6864f78a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0c792d9-cbfb-4071-b6cd-e31162fd746f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {77c5b74e-0dd3-4064-b2d0-fcc3f8de9849}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {940aefea-d421-47cc-95f7-519d564e4f9b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2ee29760-8d24-4237-86d1-0d0499cfe40f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

