  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {85d2a82d-f999-4900-a6b9-329f74336d48}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {89a9ac00-bb6b-4d6a-bf50-c2d29f20a846}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {044fd1a7-91ba-4fa6-b2fa-b736ba899ed5}, !- Layer 1
  {85d2a82d-f999-4900-a6b9-329f74336d48}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {d3a68bd7-6939-49d6-8d34-83a1e997fc9a}, !- Handle
  {e251d8a8-d1e0-412d-a8f1-e9eaa6dad57a}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  218.846;                                !- Total Exposed Perimeter {m}

OS:Material,
  {8b7e3bf0-329f-41b3-8d1e-a4f3d3b2a5e8}, !- Handle
  Expanded Polystyrene 1,                 !- Name
  MediumSmooth,                           !- Roughness
  0.100199429303091,                      !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {a2544936-339c-45f2-9224-d8418a4bd716}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284_std,        !- Name
  ,                                       !- Surface Rendering Name
  {632e6205-c6f0-4de5-837b-7652f0ff90b7}, !- Layer 1
  {8b7e3bf0-329f-41b3-8d1e-a4f3d3b2a5e8}; !- Layer 2

OS:Foundation:Kiva:Settings,
  {7a7d0b3d-ce84-436d-bb3c-1a957196acc4}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:PlantLoop,
  {00d79285-0452-41cf-bdc6-2e1a45623341}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e69c073b-08bd-449f-8f54-d16baed6690f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {205cab0d-f34b-4850-8cba-a9817991bbc0}, !- Plant Side Inlet Node Name
  {3a168cca-baf6-4e65-b2c8-c012aa41c012}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {adf4af11-59cf-44c3-81f9-c7f041772c65}, !- Demand Side Inlet Node Name
  {07f92a6f-48dc-4cb3-a1c2-9dfdd6873c48}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2846fad1-723f-441d-882f-d0f9cb97d756}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Demand Mixer Name
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Demand Splitter Name
  {b2a3a776-82e9-4399-b9c1-99fa358d64da}, !- Supply Mixer Name
  {97ab9694-b31f-403a-b118-cf9061993b84}; !- Supply Splitter Name

OS:Node,
  {45f02832-c4e1-4654-ae6e-2f3610665743}, !- Handle
  Node 2,                                 !- Name
  {205cab0d-f34b-4850-8cba-a9817991bbc0}, !- Inlet Port
  {c1aa5119-1c85-4f59-9fd3-c5df88b88936}; !- Outlet Port

OS:Node,
  {e69c073b-08bd-449f-8f54-d16baed6690f}, !- Handle
  Node 3,                                 !- Name
  {d00a6bb7-d6a1-49f8-b4a1-1af74c837090}, !- Inlet Port
  {3a168cca-baf6-4e65-b2c8-c012aa41c012}; !- Outlet Port

OS:Node,
  {e5a299dc-1165-4baf-825e-42333f388edd}, !- Handle
  Node 5,                                 !- Name
  {713105ec-9fee-4ea5-9bf8-71190c0e619b}, !- Inlet Port
  {c74417f0-f9a5-4fc2-8dcc-892fdce8e442}; !- Outlet Port

OS:Connector:Mixer,
  {b2a3a776-82e9-4399-b9c1-99fa358d64da}, !- Handle
  Connector Mixer 1,                      !- Name
  {6d45ed50-df9c-4eae-bae9-4017fab5f5f5}, !- Outlet Branch Name
  {aab499bf-abba-47a3-8b29-f8073b72e723}, !- Inlet Branch Name 1
  {02a752de-9944-4deb-acbc-e2898368ee05}, !- Inlet Branch Name 2
  {7ce002a8-2807-420c-94b2-10d3bf21011b}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {97ab9694-b31f-403a-b118-cf9061993b84}, !- Handle
  Connector Splitter 1,                   !- Name
  {779d2cd8-fe77-45fb-bb6f-3966dcb991b1}, !- Inlet Branch Name
  {713105ec-9fee-4ea5-9bf8-71190c0e619b}, !- Outlet Branch Name 1
  {74fab6c7-6495-4011-ad0c-401b61c484c7}, !- Outlet Branch Name 2
  {137fce2f-c6f4-4ce1-a5bf-4c7288449cb3}; !- Outlet Branch Name 3

OS:Connection,
  {205cab0d-f34b-4850-8cba-a9817991bbc0}, !- Handle
  {00d79285-0452-41cf-bdc6-2e1a45623341}, !- Source Object
  14,                                     !- Outlet Port
  {45f02832-c4e1-4654-ae6e-2f3610665743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {713105ec-9fee-4ea5-9bf8-71190c0e619b}, !- Handle
  {97ab9694-b31f-403a-b118-cf9061993b84}, !- Source Object
  3,                                      !- Outlet Port
  {e5a299dc-1165-4baf-825e-42333f388edd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a168cca-baf6-4e65-b2c8-c012aa41c012}, !- Handle
  {e69c073b-08bd-449f-8f54-d16baed6690f}, !- Source Object
  3,                                      !- Outlet Port
  {00d79285-0452-41cf-bdc6-2e1a45623341}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {455441da-9acd-4e38-b9c3-cd8ed9686ed8}, !- Handle
  Node 6,                                 !- Name
  {adf4af11-59cf-44c3-81f9-c7f041772c65}, !- Inlet Port
  {f443454a-f3df-4483-a8fa-32ca063a6f07}; !- Outlet Port

OS:Node,
  {86be7fd4-40a3-4c55-baa3-c9a776c485cf}, !- Handle
  Node 8,                                 !- Name
  {f346ef88-a685-4dd6-a095-c039a3f4fe10}, !- Inlet Port
  {07f92a6f-48dc-4cb3-a1c2-9dfdd6873c48}; !- Outlet Port

OS:Node,
  {16f68e56-c78d-4493-b6ef-c8abee0e36e9}, !- Handle
  Node 9,                                 !- Name
  {d3c3e5b1-5370-47b7-b08a-ff943866423e}, !- Inlet Port
  {825bf885-1778-464c-8a77-c831273188fa}; !- Outlet Port

OS:Connector:Mixer,
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Handle
  Connector Mixer 2,                      !- Name
  {f346ef88-a685-4dd6-a095-c039a3f4fe10}, !- Outlet Branch Name
  {dba00de6-9b29-4cd1-ab87-e6264317033c}, !- Inlet Branch Name 1
  {1d034e95-054e-42b9-a306-95847bfa4154}, !- Inlet Branch Name 2
  {e5e81c19-d010-4ff1-a662-7cf812b6fc48}, !- Inlet Branch Name 3
  {8bd6217b-f68e-41c3-b27d-73068e75f163}, !- Inlet Branch Name 4
  {ecd1f95e-ace5-4d48-a098-0905406fb984}, !- Inlet Branch Name 5
  {c62b9879-0cb5-4ee8-a428-27df871ed44d}, !- Inlet Branch Name 6
  {1dc25404-09c2-413a-9482-4817bfb23903}, !- Inlet Branch Name 7
  {855ed1f7-1bb7-4309-a704-52070ef18dcf}, !- Inlet Branch Name 8
  {bdb43955-0fa0-4bae-a420-d8dfbac2743d}, !- Inlet Branch Name 9
  {0f38c396-2e12-4ce6-9ecf-a6f0e86a58dc}, !- Inlet Branch Name 10
  {4ce85e02-8cf2-420d-ac4c-cf453e4dc1da}, !- Inlet Branch Name 11
  {49b2054b-a1e7-4c0f-920f-eb5c6bc8fae5}, !- Inlet Branch Name 12
  {7b076a9c-4b25-4e45-af4c-6d1fedef3da5}, !- Inlet Branch Name 13
  {95fc3311-5e88-4583-83f2-88691425ffb4}, !- Inlet Branch Name 14
  {36d0213e-bce5-4974-962c-b4d67a139369}, !- Inlet Branch Name 15
  {ab9f2741-a54c-4d01-9426-23d9c84def82}, !- Inlet Branch Name 16
  {0e6a0e42-2801-4e62-b3aa-d2f549188391}, !- Inlet Branch Name 17
  {e418c760-9775-44cf-aa27-1c4ae9f5c749}, !- Inlet Branch Name 18
  {1b8a685e-db17-49fe-b028-983e2e572b96}, !- Inlet Branch Name 19
  {63f17e0c-fa06-4c69-99fc-0d6f4a9f4dad}, !- Inlet Branch Name 20
  {0a53ae08-edaa-4181-bd88-77621bf6207a}, !- Inlet Branch Name 21
  {ef07db66-57ae-4841-9d96-b72c51b4247d}, !- Inlet Branch Name 22
  {bc16e100-b67f-4ae9-8a8a-6a5a8ebae3f1}, !- Inlet Branch Name 23
  {2fd0e9c1-3107-42b6-8e26-51514d895eba}, !- Inlet Branch Name 24
  {ad674b0c-f9cf-476b-abd7-92e4ba9ac9ef}, !- Inlet Branch Name 25
  {1bd3b591-ed48-407c-b838-cda9e69c887e}, !- Inlet Branch Name 26
  {198ec7a8-78d0-48af-8f28-9da24a1881dd}, !- Inlet Branch Name 27
  {e1f3d5f6-0e6a-49dc-8fdc-9fa8cf7af720}, !- Inlet Branch Name 28
  {fa34c04f-b52a-4468-be8e-b9de22e909fa}, !- Inlet Branch Name 29
  {4d3a054d-c12f-4b0f-9cdc-ab300d651d5b}, !- Inlet Branch Name 30
  {ad1ed87f-e50d-4d8f-8687-11134ae2d56b}, !- Inlet Branch Name 31
  {4a2a8817-cc06-4231-93c0-94b3535849c7}, !- Inlet Branch Name 32
  {6d5353b7-026d-46f1-a663-fe0853582c1c}, !- Inlet Branch Name 33
  {88fea5fa-e7fa-489f-b4b0-2417c4e6d57c}, !- Inlet Branch Name 34
  {cf632066-171a-4e37-926e-13993c74399f}, !- Inlet Branch Name 35
  {247f4de7-d5cf-4e60-9492-32477fac1441}, !- Inlet Branch Name 36
  {5fc13411-1fff-4bc4-9f03-11fc50ead76d}, !- Inlet Branch Name 37
  {70b4c768-176b-4b9e-852e-2f50c0166527}, !- Inlet Branch Name 38
  {dfeadd1c-83c4-4d3a-af99-14ac6dbddff6}, !- Inlet Branch Name 39
  {8be43298-4687-4b82-bca1-282c75717786}, !- Inlet Branch Name 40
  {c8a92265-bbd3-44a6-9216-9f9dc0a84e69}, !- Inlet Branch Name 41
  {e7948583-8cc3-4056-8f44-29bd028d1803}, !- Inlet Branch Name 42
  {a4d144f0-f3a6-4dce-9419-0bc432a52b70}, !- Inlet Branch Name 43
  {0aa346d5-7e6a-4509-9fe0-13fa483f1bf9}, !- Inlet Branch Name 44
  {6bfde4ab-65cd-4f27-bc6a-8ecbe6eca19d}, !- Inlet Branch Name 45
  {c9565b62-485c-4589-985c-879e59c2b16d}, !- Inlet Branch Name 46
  {8f50fb36-b954-4bce-a649-334eac3c3c75}, !- Inlet Branch Name 47
  {a3e4d80c-84d2-4277-ba2a-7414096c4733}, !- Inlet Branch Name 48
  {9fa60a83-5cde-431f-aedd-a7663ae9a59d}, !- Inlet Branch Name 49
  {b620ca38-6dec-47f2-9a53-d94856efd416}, !- Inlet Branch Name 50
  {f502b14b-dc89-4060-b86a-b60f520dd80f}, !- Inlet Branch Name 51
  {4a2faca1-c645-41ea-ac70-4cc0f820a540}, !- Inlet Branch Name 52
  {16fac7ed-fddf-49f5-924f-7bd8c550ea4d}, !- Inlet Branch Name 53
  {24ba3850-fde0-4c92-b7f2-24b3cbe3db67}, !- Inlet Branch Name 54
  {622e0862-caa9-4cb0-8382-f5f3f695dc2a}, !- Inlet Branch Name 55
  {dc2cad53-9b22-4f66-9cf6-2458574b7997}, !- Inlet Branch Name 56
  {e13d8564-3ff8-453e-a99f-c924d33f7921}, !- Inlet Branch Name 57
  {ea49263d-b62b-4f96-bf43-7cf32fd5ec64}, !- Inlet Branch Name 58
  {12920731-6a6f-49da-a74c-377ebf5d4903}, !- Inlet Branch Name 59
  {beeaee2f-b600-487f-b225-29eb16f78334}, !- Inlet Branch Name 60
  {0fdebd6a-fe34-4d2a-a8a0-0a2d5eede46d}, !- Inlet Branch Name 61
  {7ffb8b61-0d32-43f5-861b-b633f0ce9477}, !- Inlet Branch Name 62
  {bcb982f8-57ee-422b-8ae9-c9d51c2f3e22}, !- Inlet Branch Name 63
  {9420ff04-7b93-4249-907a-d456157087cd}, !- Inlet Branch Name 64
  {2148b0e2-ad2b-4692-89d5-efef4e0934e6}; !- Inlet Branch Name 65

OS:Connector:Splitter,
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Handle
  Connector Splitter 2,                   !- Name
  {f443454a-f3df-4483-a8fa-32ca063a6f07}, !- Inlet Branch Name
  {d3c3e5b1-5370-47b7-b08a-ff943866423e}, !- Outlet Branch Name 1
  {0110bf46-f1ef-447c-ba4b-ff37b503d772}, !- Outlet Branch Name 2
  {3ab3f3e6-76e1-4c3b-a011-03f5c5e3f904}, !- Outlet Branch Name 3
  {7a4f4e58-4e84-48bf-a145-03eb53e6d781}, !- Outlet Branch Name 4
  {93ade01b-2e60-4b75-b60d-acbb86be3476}, !- Outlet Branch Name 5
  {8d75e2f0-fa04-43d5-ab1a-de160ad2d75d}, !- Outlet Branch Name 6
  {6c6db5f9-644b-46ec-86b2-01e9e70d85b1}, !- Outlet Branch Name 7
  {18760854-7427-4c05-814d-e52a29c0e4fc}, !- Outlet Branch Name 8
  {f1b25e34-10b0-438a-b4d4-740d7833d862}, !- Outlet Branch Name 9
  {86dbd45d-9905-4e79-aef8-e47576be27ee}, !- Outlet Branch Name 10
  {98380cca-f10f-4a67-80ae-0c644fd5832e}, !- Outlet Branch Name 11
  {88209aaf-b8ed-4f7c-bc5b-14fbf6293f03}, !- Outlet Branch Name 12
  {cf20d409-b30b-4fa4-b657-b707090145a8}, !- Outlet Branch Name 13
  {e3b944fd-86c3-452c-b01b-84f370773ca1}, !- Outlet Branch Name 14
  {8766a03b-ad6a-402f-ba60-08d573d33d6b}, !- Outlet Branch Name 15
  {ed8b674b-c448-4d8b-b117-de548d1693ca}, !- Outlet Branch Name 16
  {dd3d2393-d47b-46d3-a926-0cd499324c0f}, !- Outlet Branch Name 17
  {5b31b4dd-720d-46f2-99f4-1d8f1004d2f7}, !- Outlet Branch Name 18
  {d09afdf6-da2e-4bb1-8216-64cbb249e317}, !- Outlet Branch Name 19
  {568b1497-fff0-4c1b-b858-983325f3f92c}, !- Outlet Branch Name 20
  {8ce407ca-01bd-455b-b016-f1181a81fe8b}, !- Outlet Branch Name 21
  {a92240c1-3224-4420-a17c-dfb77d118930}, !- Outlet Branch Name 22
  {76b7dffa-2727-451e-8646-6ad79699086f}, !- Outlet Branch Name 23
  {b48cc2ef-fad2-404c-9722-8ec756572e6d}, !- Outlet Branch Name 24
  {2dd9dc5c-4130-488d-b5af-967a79507e52}, !- Outlet Branch Name 25
  {8cbaed75-c9a3-4f3d-a256-af06fe1abef8}, !- Outlet Branch Name 26
  {e746dcf2-776d-4450-baba-351a9dd18224}, !- Outlet Branch Name 27
  {579cbdd9-7257-45be-8283-dabc3c967159}, !- Outlet Branch Name 28
  {98237e92-1325-4197-accb-45d69362d5cb}, !- Outlet Branch Name 29
  {fe55d099-fe0e-485f-84b6-cabf52f4bd99}, !- Outlet Branch Name 30
  {0de2c2a2-51a4-4115-b8d5-b9052b93ae13}, !- Outlet Branch Name 31
  {2f96b66b-3fe7-49a0-b409-50d817965a92}, !- Outlet Branch Name 32
  {6893949c-9715-45bf-837c-31d6070813ee}, !- Outlet Branch Name 33
  {c6b444c2-3711-4e67-8cc7-750cf57a3ac1}, !- Outlet Branch Name 34
  {0bdd4dfc-3a61-4bd5-af1e-c1e8d2fcdbf7}, !- Outlet Branch Name 35
  {e7c8b5a8-8726-4834-a3bf-23c9a9abd03c}, !- Outlet Branch Name 36
  {32126a37-fe11-4582-a5c4-72fdadec8dfc}, !- Outlet Branch Name 37
  {3dd05165-6856-478f-a466-eca2d4eab47e}, !- Outlet Branch Name 38
  {d0b5238c-05d5-43e1-979e-c84f9acb42e6}, !- Outlet Branch Name 39
  {741404be-c09b-429c-ab44-ac7a85b178aa}, !- Outlet Branch Name 40
  {38b5c665-2cee-4858-8525-6a4e95953d19}, !- Outlet Branch Name 41
  {d263ca1d-4bf2-43fa-a1d4-cd8323d25445}, !- Outlet Branch Name 42
  {8f2ced5e-d987-46a9-88db-d35bff76cf38}, !- Outlet Branch Name 43
  {d647be31-629d-4dee-8b54-fa129e6b7a9d}, !- Outlet Branch Name 44
  {919df140-ea90-467e-8e01-660ca0b92ae9}, !- Outlet Branch Name 45
  {11510eea-728e-4c4e-9104-3f12f589a109}, !- Outlet Branch Name 46
  {b32a85a5-7538-4192-ae7d-777f1cd2b04f}, !- Outlet Branch Name 47
  {c3471c01-95e7-4d34-b4db-888464df4f22}, !- Outlet Branch Name 48
  {9195084e-647e-435d-8ac1-1de1bb946e33}, !- Outlet Branch Name 49
  {8ba37ad2-689d-4c20-80ee-c538d31099cd}, !- Outlet Branch Name 50
  {83b8bfec-841d-4b25-94ae-5245d5189c66}, !- Outlet Branch Name 51
  {8dca189e-02c3-4772-a857-86d06a66a4f8}, !- Outlet Branch Name 52
  {1bafea43-9436-46d9-b3a1-af493b2be009}, !- Outlet Branch Name 53
  {35262c55-c55a-46b0-a6e0-7bbca4147ee7}, !- Outlet Branch Name 54
  {f7cc62fc-df86-4fe2-af55-dfd2835e5f94}, !- Outlet Branch Name 55
  {c7e97bed-f057-426a-b9b5-11bf076e69ec}, !- Outlet Branch Name 56
  {a920c700-414e-48a9-b4b2-dc4afdd159ea}, !- Outlet Branch Name 57
  {e74eba4c-5320-4f8b-8b60-193c8494c324}, !- Outlet Branch Name 58
  {0312f3e6-6454-4db2-b3ad-45e766818e68}, !- Outlet Branch Name 59
  {47ae6ce7-ab61-4154-986b-8b8c5023b490}, !- Outlet Branch Name 60
  {30e42fe1-55c7-4d68-b927-abd6e451e3dd}, !- Outlet Branch Name 61
  {a5792545-0884-4ed7-a77a-5c846b30b6c5}, !- Outlet Branch Name 62
  {d64b856e-5f64-40d8-9bd4-def4c4cc892c}, !- Outlet Branch Name 63
  {0898d8b6-983b-4c62-90bc-a126c8af9007}, !- Outlet Branch Name 64
  {4635e3e9-9726-41ea-ba84-d419359932c2}; !- Outlet Branch Name 65

OS:Connection,
  {adf4af11-59cf-44c3-81f9-c7f041772c65}, !- Handle
  {00d79285-0452-41cf-bdc6-2e1a45623341}, !- Source Object
  17,                                     !- Outlet Port
  {455441da-9acd-4e38-b9c3-cd8ed9686ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f443454a-f3df-4483-a8fa-32ca063a6f07}, !- Handle
  {455441da-9acd-4e38-b9c3-cd8ed9686ed8}, !- Source Object
  3,                                      !- Outlet Port
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3c3e5b1-5370-47b7-b08a-ff943866423e}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  3,                                      !- Outlet Port
  {16f68e56-c78d-4493-b6ef-c8abee0e36e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f346ef88-a685-4dd6-a095-c039a3f4fe10}, !- Handle
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Source Object
  2,                                      !- Outlet Port
  {86be7fd4-40a3-4c55-baa3-c9a776c485cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07f92a6f-48dc-4cb3-a1c2-9dfdd6873c48}, !- Handle
  {86be7fd4-40a3-4c55-baa3-c9a776c485cf}, !- Source Object
  3,                                      !- Outlet Port
  {00d79285-0452-41cf-bdc6-2e1a45623341}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4cc6850d-bd67-4ab7-92f5-0ffafc74c23f}, !- Handle
  {00d79285-0452-41cf-bdc6-2e1a45623341}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2846fad1-723f-441d-882f-d0f9cb97d756}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {e89612f8-eb2d-4140-bf73-1ae651b46276}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {c1aa5119-1c85-4f59-9fd3-c5df88b88936}, !- Inlet Node Name
  {4408f66c-de34-433f-930d-86c63f842442}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {dfa7bfd5-c8ab-4ae8-9cf6-15ab8a1a8b03}, !- Handle
  Primary Boiler 597kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  174892.90457,                           !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {39391429-3b92-4fbd-b53b-6e604bd11600}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {c74417f0-f9a5-4fc2-8dcc-892fdce8e442}, !- Boiler Water Inlet Node Name
  {045eb087-18e0-426e-8bc1-bc5aa0a7e0b9}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {870fe3ad-704a-4c8a-9450-75f7209033a9}, !- Handle
  Secondary Boiler 597kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  174892.90457,                           !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {39391429-3b92-4fbd-b53b-6e604bd11600}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {d57ece7c-4a16-4a74-94d7-bb939e57e6ec}, !- Boiler Water Inlet Node Name
  {c5281718-93b2-486c-bcf4-5b6cb2309c95}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {dbae7988-41a4-4124-a177-84043202f639}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {5b61ccfb-6384-4560-ac1a-9b8787a4a1c4}, !- Inlet Node Name
  {6ffaf04e-3e87-41d9-b34d-03dd21be3207}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {440785e0-3aff-417c-9d86-d366f69accce}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {042e583c-018e-4527-aa42-310101daeefc}, !- Inlet Node Name
  {d00a6bb7-d6a1-49f8-b4a1-1af74c837090}; !- Outlet Node Name

OS:Node,
  {cff383c5-8b8b-40ba-a883-3ff37ffac438}, !- Handle
  Node 11,                                !- Name
  {4408f66c-de34-433f-930d-86c63f842442}, !- Inlet Port
  {779d2cd8-fe77-45fb-bb6f-3966dcb991b1}; !- Outlet Port

OS:Connection,
  {c1aa5119-1c85-4f59-9fd3-c5df88b88936}, !- Handle
  {45f02832-c4e1-4654-ae6e-2f3610665743}, !- Source Object
  3,                                      !- Outlet Port
  {e89612f8-eb2d-4140-bf73-1ae651b46276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4408f66c-de34-433f-930d-86c63f842442}, !- Handle
  {e89612f8-eb2d-4140-bf73-1ae651b46276}, !- Source Object
  3,                                      !- Outlet Port
  {cff383c5-8b8b-40ba-a883-3ff37ffac438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {779d2cd8-fe77-45fb-bb6f-3966dcb991b1}, !- Handle
  {cff383c5-8b8b-40ba-a883-3ff37ffac438}, !- Source Object
  3,                                      !- Outlet Port
  {97ab9694-b31f-403a-b118-cf9061993b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afd3ecc4-e5cd-4d65-ae2f-5ec1cd64b688}, !- Handle
  Node 12,                                !- Name
  {045eb087-18e0-426e-8bc1-bc5aa0a7e0b9}, !- Inlet Port
  {aab499bf-abba-47a3-8b29-f8073b72e723}; !- Outlet Port

OS:Connection,
  {c74417f0-f9a5-4fc2-8dcc-892fdce8e442}, !- Handle
  {e5a299dc-1165-4baf-825e-42333f388edd}, !- Source Object
  3,                                      !- Outlet Port
  {dfa7bfd5-c8ab-4ae8-9cf6-15ab8a1a8b03}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {045eb087-18e0-426e-8bc1-bc5aa0a7e0b9}, !- Handle
  {dfa7bfd5-c8ab-4ae8-9cf6-15ab8a1a8b03}, !- Source Object
  12,                                     !- Outlet Port
  {afd3ecc4-e5cd-4d65-ae2f-5ec1cd64b688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab499bf-abba-47a3-8b29-f8073b72e723}, !- Handle
  {afd3ecc4-e5cd-4d65-ae2f-5ec1cd64b688}, !- Source Object
  3,                                      !- Outlet Port
  {b2a3a776-82e9-4399-b9c1-99fa358d64da}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1d11c69-3e02-4c10-8e75-4d18bde0b0e4}, !- Handle
  Node 14,                                !- Name
  {74fab6c7-6495-4011-ad0c-401b61c484c7}, !- Inlet Port
  {d57ece7c-4a16-4a74-94d7-bb939e57e6ec}; !- Outlet Port

OS:Connection,
  {74fab6c7-6495-4011-ad0c-401b61c484c7}, !- Handle
  {97ab9694-b31f-403a-b118-cf9061993b84}, !- Source Object
  4,                                      !- Outlet Port
  {d1d11c69-3e02-4c10-8e75-4d18bde0b0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e499f12-35de-45d4-b891-0e46b13350ac}, !- Handle
  Node 15,                                !- Name
  {c5281718-93b2-486c-bcf4-5b6cb2309c95}, !- Inlet Port
  {02a752de-9944-4deb-acbc-e2898368ee05}; !- Outlet Port

OS:Connection,
  {d57ece7c-4a16-4a74-94d7-bb939e57e6ec}, !- Handle
  {d1d11c69-3e02-4c10-8e75-4d18bde0b0e4}, !- Source Object
  3,                                      !- Outlet Port
  {870fe3ad-704a-4c8a-9450-75f7209033a9}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {c5281718-93b2-486c-bcf4-5b6cb2309c95}, !- Handle
  {870fe3ad-704a-4c8a-9450-75f7209033a9}, !- Source Object
  12,                                     !- Outlet Port
  {6e499f12-35de-45d4-b891-0e46b13350ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a752de-9944-4deb-acbc-e2898368ee05}, !- Handle
  {6e499f12-35de-45d4-b891-0e46b13350ac}, !- Source Object
  3,                                      !- Outlet Port
  {b2a3a776-82e9-4399-b9c1-99fa358d64da}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2c78e7c6-9b3b-496e-bf8e-5ae2c7c00c42}, !- Handle
  Node 17,                                !- Name
  {137fce2f-c6f4-4ce1-a5bf-4c7288449cb3}, !- Inlet Port
  {5b61ccfb-6384-4560-ac1a-9b8787a4a1c4}; !- Outlet Port

OS:Connection,
  {137fce2f-c6f4-4ce1-a5bf-4c7288449cb3}, !- Handle
  {97ab9694-b31f-403a-b118-cf9061993b84}, !- Source Object
  5,                                      !- Outlet Port
  {2c78e7c6-9b3b-496e-bf8e-5ae2c7c00c42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39512987-a033-4770-b4b3-e56616767bfb}, !- Handle
  Node 18,                                !- Name
  {6ffaf04e-3e87-41d9-b34d-03dd21be3207}, !- Inlet Port
  {7ce002a8-2807-420c-94b2-10d3bf21011b}; !- Outlet Port

OS:Connection,
  {5b61ccfb-6384-4560-ac1a-9b8787a4a1c4}, !- Handle
  {2c78e7c6-9b3b-496e-bf8e-5ae2c7c00c42}, !- Source Object
  3,                                      !- Outlet Port
  {dbae7988-41a4-4124-a177-84043202f639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ffaf04e-3e87-41d9-b34d-03dd21be3207}, !- Handle
  {dbae7988-41a4-4124-a177-84043202f639}, !- Source Object
  3,                                      !- Outlet Port
  {39512987-a033-4770-b4b3-e56616767bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ce002a8-2807-420c-94b2-10d3bf21011b}, !- Handle
  {39512987-a033-4770-b4b3-e56616767bfb}, !- Source Object
  3,                                      !- Outlet Port
  {b2a3a776-82e9-4399-b9c1-99fa358d64da}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ba05ef26-dabd-4c58-a6eb-b6860303b960}, !- Handle
  Node 20,                                !- Name
  {6d45ed50-df9c-4eae-bae9-4017fab5f5f5}, !- Inlet Port
  {042e583c-018e-4527-aa42-310101daeefc}; !- Outlet Port

OS:Connection,
  {6d45ed50-df9c-4eae-bae9-4017fab5f5f5}, !- Handle
  {b2a3a776-82e9-4399-b9c1-99fa358d64da}, !- Source Object
  2,                                      !- Outlet Port
  {ba05ef26-dabd-4c58-a6eb-b6860303b960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {042e583c-018e-4527-aa42-310101daeefc}, !- Handle
  {ba05ef26-dabd-4c58-a6eb-b6860303b960}, !- Source Object
  3,                                      !- Outlet Port
  {440785e0-3aff-417c-9d86-d366f69accce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d00a6bb7-d6a1-49f8-b4a1-1af74c837090}, !- Handle
  {440785e0-3aff-417c-9d86-d366f69accce}, !- Source Object
  3,                                      !- Outlet Port
  {e69c073b-08bd-449f-8f54-d16baed6690f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {62a31166-3206-4110-8f4f-1b4156039a36}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {e69c073b-08bd-449f-8f54-d16baed6690f}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Schedule:Ruleset,
  {0948b8ae-bd37-45b3-98eb-7f6b589a7e67}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {24b6662b-886d-48bc-9f44-92734ae87f4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24b6662b-886d-48bc-9f44-92734ae87f4a}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {e6cc8739-31c6-42a1-972d-3a7eb87a29a8}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {93611124-0a00-4d3a-b473-8da746c81f1c}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {e6cc8739-31c6-42a1-972d-3a7eb87a29a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d0db0dfd-dfef-4b68-8e0f-cc64319164e1}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {e6cc8739-31c6-42a1-972d-3a7eb87a29a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b0a1498c-4e4f-4ac5-94c0-02feac823c6e}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {e6cc8739-31c6-42a1-972d-3a7eb87a29a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ceb758fb-09e4-47cd-a05d-b623f61d4288}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {0948b8ae-bd37-45b3-98eb-7f6b589a7e67}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {38bf9311-4733-4250-9c51-449eb42b6522}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38bf9311-4733-4250-9c51-449eb42b6522}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {e6cc8739-31c6-42a1-972d-3a7eb87a29a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8a1ebc9e-267b-49b7-968a-b7ca4f788e9a}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {0948b8ae-bd37-45b3-98eb-7f6b589a7e67}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {09a1318e-188d-49ed-84b4-b11aa6516fe9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09a1318e-188d-49ed-84b4-b11aa6516fe9}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {e6cc8739-31c6-42a1-972d-3a7eb87a29a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {60cc9c7d-ea56-47fb-b23a-36c78047dac5}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {0948b8ae-bd37-45b3-98eb-7f6b589a7e67}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff5445f4-00f7-4c72-9ddb-5377840b68f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff5445f4-00f7-4c72-9ddb-5377840b68f9}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {e6cc8739-31c6-42a1-972d-3a7eb87a29a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {d8631799-6e79-4506-ba59-dc51019ae541}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {d3c61b4b-6e39-473e-8461-1a5849973aa7}, !- Availability Schedule
  {c37c5730-4d78-48f0-b50c-7369b730859c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {386f2ac6-42ca-495a-888e-bd9e6346bec4}, !- Supply Side Inlet Node Name
  {532b415a-daf8-46ad-a706-813ce9ac0312}, !- Demand Side Outlet Node Name
  {9a671ee1-9962-4d5b-9a51-dc565b52e536}, !- Demand Side Inlet Node A
  {2ec07819-6cbc-41ac-a7c4-ce34b1660e03}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Demand Mixer Name
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e1d1986c-a0d6-4a82-98f7-2c1e9fbcc973}, !- Handle
  Node 21,                                !- Name
  {386f2ac6-42ca-495a-888e-bd9e6346bec4}, !- Inlet Port
  {cc39ddbf-a85f-4cea-988f-cf4ec2242a0d}; !- Outlet Port

OS:Node,
  {bb2d597c-3d94-4686-959a-0203dd565c2f}, !- Handle
  Node 23,                                !- Name
  {c8fffbc1-0da6-4d66-be61-730faec9886e}, !- Inlet Port
  {2ec07819-6cbc-41ac-a7c4-ce34b1660e03}; !- Outlet Port

OS:Connection,
  {386f2ac6-42ca-495a-888e-bd9e6346bec4}, !- Handle
  {d8631799-6e79-4506-ba59-dc51019ae541}, !- Source Object
  9,                                      !- Outlet Port
  {e1d1986c-a0d6-4a82-98f7-2c1e9fbcc973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec07819-6cbc-41ac-a7c4-ce34b1660e03}, !- Handle
  {bb2d597c-3d94-4686-959a-0203dd565c2f}, !- Source Object
  3,                                      !- Outlet Port
  {d8631799-6e79-4506-ba59-dc51019ae541}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7c791bdb-fcf0-4dc2-b850-70c7941bbce7}, !- Handle
  Node 24,                                !- Name
  {9a671ee1-9962-4d5b-9a51-dc565b52e536}, !- Inlet Port
  {9262685b-4955-4076-a2ff-e08c6b4945e4}; !- Outlet Port

OS:Node,
  {8bb53768-9546-48bc-a64e-e2c7b2db36c9}, !- Handle
  Node 26,                                !- Name
  {c20bebeb-0274-4c39-bcc4-85564c166c58}, !- Inlet Port
  {532b415a-daf8-46ad-a706-813ce9ac0312}; !- Outlet Port

OS:Node,
  {92f72816-56f8-4aaa-b33f-0b19bc4ded6e}, !- Handle
  Node 27,                                !- Name
  {846dc073-44ea-44bb-a443-883080f93b20}, !- Inlet Port
  {e7d8938d-ea03-4135-beee-9dccb551ebf0}; !- Outlet Port

OS:Connection,
  {9a671ee1-9962-4d5b-9a51-dc565b52e536}, !- Handle
  {d8631799-6e79-4506-ba59-dc51019ae541}, !- Source Object
  11,                                     !- Outlet Port
  {7c791bdb-fcf0-4dc2-b850-70c7941bbce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {532b415a-daf8-46ad-a706-813ce9ac0312}, !- Handle
  {8bb53768-9546-48bc-a64e-e2c7b2db36c9}, !- Source Object
  3,                                      !- Outlet Port
  {d8631799-6e79-4506-ba59-dc51019ae541}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9262685b-4955-4076-a2ff-e08c6b4945e4}, !- Inlet Node Name
  {c787fdb2-e9f4-4393-98c5-b269e7649806}, !- Outlet Node Name 1
  {ccc71642-c825-472e-a37c-bf2d616f952e}, !- Outlet Node Name 2
  {055fa031-4bdf-4272-b576-6812e958a3c2}, !- Outlet Node Name 3
  {888a11c9-0301-4cda-8a22-05281b489de1}, !- Outlet Node Name 4
  {e0f7fa8c-7ce0-4b05-a97b-b1e80f682db6}, !- Outlet Node Name 5
  {e52201bd-00cb-4145-8c61-745500109e42}, !- Outlet Node Name 6
  {ffc33155-a32c-4d17-b898-6ce5f8f18167}, !- Outlet Node Name 7
  {5ed5ea09-a683-4ff0-9b94-107eddd23dcc}, !- Outlet Node Name 8
  {67444f4a-a5fc-44ce-a11d-d7a28d42df36}, !- Outlet Node Name 9
  {7a16f6b6-f1d2-4f88-8997-d42c248acde6}, !- Outlet Node Name 10
  {0c747bea-044b-4146-b93c-ba89996462c9}, !- Outlet Node Name 11
  {39856b59-6b07-49ff-a48d-e647f3162298}, !- Outlet Node Name 12
  {e6a58785-2b55-49b1-adbd-1957d31edfd6}, !- Outlet Node Name 13
  {6793cdbb-a4ec-4a4a-9b88-d247807ebdce}, !- Outlet Node Name 14
  {9ebf1723-d4f4-4327-8e54-75726d7c44e7}, !- Outlet Node Name 15
  {c205fb3e-cecc-40be-b585-290d4c2a4ea2}, !- Outlet Node Name 16
  {2cf76f42-d391-4f2b-beeb-95df8095c64e}, !- Outlet Node Name 17
  {a7801987-6c8f-4430-9045-84a167878f55}, !- Outlet Node Name 18
  {58094746-cba8-48fc-b6ab-00135d017474}, !- Outlet Node Name 19
  {88606468-2682-4ce4-a9cb-603e3719ee9b}, !- Outlet Node Name 20
  {ef7f0f88-4278-447f-8303-ac0e8a229a10}, !- Outlet Node Name 21
  {5a7d0668-d479-4d81-b00e-6481615f0207}, !- Outlet Node Name 22
  {cf6ca765-d801-4305-9862-51e7e39917c8}, !- Outlet Node Name 23
  {a99ce0ff-c9da-4544-999e-8bc1fd834110}, !- Outlet Node Name 24
  {0f78c66c-d65e-40df-a5e7-30a6c0f3c839}, !- Outlet Node Name 25
  {ab81ded0-67c6-4cbf-82f5-f46f2cb36751}, !- Outlet Node Name 26
  {e26b5f78-380d-4b4c-a1cc-76eb32522ca8}, !- Outlet Node Name 27
  {ac14851a-d6d8-4f9e-9ea5-6826ca258853}, !- Outlet Node Name 28
  {086ebf72-e4eb-4728-a14b-c5e26b6ad12b}, !- Outlet Node Name 29
  {9a325f69-4d60-475e-ae34-871a70581f44}, !- Outlet Node Name 30
  {7695d0e7-2018-4633-8d2f-bc7d3a990da9}, !- Outlet Node Name 31
  {ab841457-c38a-4cec-bd31-d29fa28b1ac6}, !- Outlet Node Name 32
  {48b8427e-bd48-4039-93e8-e8313d62cd1d}, !- Outlet Node Name 33
  {5838004b-c898-4eb7-95ec-5d092a2d6dcf}, !- Outlet Node Name 34
  {6032538a-9f21-4b04-b0af-9bd184380a75}, !- Outlet Node Name 35
  {9982e03c-d776-48e1-9193-8e90fdb9f093}, !- Outlet Node Name 36
  {5bc80068-6913-4d7c-b652-538a591e624f}, !- Outlet Node Name 37
  {b656fc77-8ac3-4316-915b-61a9b0df92f3}, !- Outlet Node Name 38
  {1ce84138-e327-4cdf-946c-b045e1fe07d6}, !- Outlet Node Name 39
  {167e6884-8756-48df-bd1e-faaf2d570f4c}, !- Outlet Node Name 40
  {c100210a-fe79-434c-924c-385f2c580d52}, !- Outlet Node Name 41
  {83b3c0d9-d277-42d4-bcd7-2164505e9014}, !- Outlet Node Name 42
  {919cda0b-a50a-4dad-87b2-054ee7e3c4ae}, !- Outlet Node Name 43
  {0f0bb042-aede-49ca-a605-728e6b0d6d69}, !- Outlet Node Name 44
  {694a2be8-6849-4dc4-9215-35eff4ca17a8}, !- Outlet Node Name 45
  {e6b05f31-6182-4f48-a3e8-4fc4b88636b2}, !- Outlet Node Name 46
  {171e2855-e31b-4fe6-ae09-807430bd0918}, !- Outlet Node Name 47
  {24e42949-4109-4e3d-8b6f-8fe2f63deaa4}, !- Outlet Node Name 48
  {d481c3a3-264f-4d5b-a05e-aee095d43991}, !- Outlet Node Name 49
  {fef1ff46-a631-4133-9930-8b72adda97d9}, !- Outlet Node Name 50
  {41239e77-7e2b-4c86-8441-d1cec1ecaf0c}, !- Outlet Node Name 51
  {6905f8fb-91f5-415c-b804-46107c60daa8}, !- Outlet Node Name 52
  {7734e3eb-565e-4f1a-86e1-e4b7262ed698}; !- Outlet Node Name 53

OS:AirLoopHVAC:ZoneMixer,
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {c20bebeb-0274-4c39-bcc4-85564c166c58}, !- Outlet Node Name
  {1d5461c2-099f-4c33-8420-28e9bb58e404}, !- Inlet Node Name 1
  {f457233d-ca0a-4eda-8751-897f4f30e1ec}, !- Inlet Node Name 2
  {1ecf3c7b-dde8-4839-9928-d83fc726ee7d}, !- Inlet Node Name 3
  {0ea6574f-9df2-4ede-86f2-ab1760368fcd}, !- Inlet Node Name 4
  {c3e53df3-54ba-446e-9326-d2128b1be500}, !- Inlet Node Name 5
  {e0e52669-5c04-4090-8926-baf0cca45456}, !- Inlet Node Name 6
  {0abe2f34-080d-45d7-8aa2-fef8b7ff8eb9}, !- Inlet Node Name 7
  {26bb4af2-69a5-4063-bddb-71843368bd9a}, !- Inlet Node Name 8
  {2cb1d53e-39f0-4e9b-a5e0-8b1c093e1cdc}, !- Inlet Node Name 9
  {8b40c4b1-c29f-4c7c-9bda-cf5d2c49f7ae}, !- Inlet Node Name 10
  {d0ae2afe-7de4-4105-9fd0-689e41f0af33}, !- Inlet Node Name 11
  {b3089d23-1a33-40ee-9099-6357ecf9e447}, !- Inlet Node Name 12
  {20dc8102-24c8-4162-b919-e10a73cc30db}, !- Inlet Node Name 13
  {702c5447-13f0-43be-a49a-05aa6ee549e0}, !- Inlet Node Name 14
  {f09d852a-051d-495c-af59-dd0c343b0750}, !- Inlet Node Name 15
  {2154dfc2-efaa-48f4-84fd-affbc692f36f}, !- Inlet Node Name 16
  {8c591f9f-2d5e-4f32-9d46-20fd8063245e}, !- Inlet Node Name 17
  {eb9a8965-bf82-4ab6-89ca-88aa2ff5b280}, !- Inlet Node Name 18
  {6b1dbc8a-aa0e-4b28-982a-ab23fe91e027}, !- Inlet Node Name 19
  {c1ef46b0-b240-4a74-b4b1-f8ea59d73994}, !- Inlet Node Name 20
  {5b49b848-0970-4472-8fae-eb83c4218c43}, !- Inlet Node Name 21
  {f0022f6c-2b32-425c-b625-105931c1630c}, !- Inlet Node Name 22
  {c0f5dd3b-c98b-449a-88b5-737048a77d86}, !- Inlet Node Name 23
  {2ada89e8-75cb-4bc9-813e-1aac345641ef}, !- Inlet Node Name 24
  {a62817fe-a8e5-4641-8482-e76777980364}, !- Inlet Node Name 25
  {125fd74c-8723-4af5-af67-de1e1149a0ab}, !- Inlet Node Name 26
  {a34ffecd-e3a5-45e8-af88-223f9cb7430d}, !- Inlet Node Name 27
  {d10ce41b-136a-4bc6-9fb4-1239e49df713}, !- Inlet Node Name 28
  {7ad6be32-725e-4868-9fd8-041f2c5aa3f2}, !- Inlet Node Name 29
  {5654012a-3227-46f0-8ba8-31ec6bdcf6df}, !- Inlet Node Name 30
  {fd49e01c-b546-44eb-8ea7-5dc65d79c06b}, !- Inlet Node Name 31
  {08760d83-f230-4502-8e8a-81250a798ed1}, !- Inlet Node Name 32
  {82ed6f62-51d5-416a-a80f-3a9491c89885}, !- Inlet Node Name 33
  {6f0b1ac6-1f25-46f5-ba8b-0b58af20079f}, !- Inlet Node Name 34
  {862a9cee-3021-4ea9-a3dd-113645438eeb}, !- Inlet Node Name 35
  {0f01c2ff-68dc-4997-936e-c5823ae46235}, !- Inlet Node Name 36
  {1ee9bd85-ffe4-479f-9834-a45e58f6944b}, !- Inlet Node Name 37
  {1a2e62a3-efb8-404f-9199-f2cac6c8e98e}, !- Inlet Node Name 38
  {3edc8c29-4188-4e81-abfb-2b2b19be5408}, !- Inlet Node Name 39
  {00df94cb-f833-4e7e-ba97-37ba78d322cf}, !- Inlet Node Name 40
  {deee8bd7-0675-4436-b45a-9498c84a5b31}, !- Inlet Node Name 41
  {bf6471f6-19f8-4610-9991-8a4b7d1c4d4f}, !- Inlet Node Name 42
  {b632efd6-aea5-498d-8064-b874e0452f6f}, !- Inlet Node Name 43
  {77c16287-6f47-4097-83c8-b3b400a1fa73}, !- Inlet Node Name 44
  {16b61270-de4b-4812-a8fa-faf93a302baf}, !- Inlet Node Name 45
  {ba65f0a6-3f02-4124-9ca3-8579694b62d0}, !- Inlet Node Name 46
  {d02e69ef-da95-4d59-b92d-412a843f5221}, !- Inlet Node Name 47
  {e34477d2-88af-4bb6-8ac0-859f9ef791e8}, !- Inlet Node Name 48
  {2a67727b-9870-4606-96ad-72b919c5d029}, !- Inlet Node Name 49
  {0e019e9d-fb54-4f01-a7f9-432d81c9070f}, !- Inlet Node Name 50
  {385d832b-1f5d-4f59-9326-6424e8ac0c4b}, !- Inlet Node Name 51
  {8b1fc41e-2ed6-4d85-8c04-c3f89f89bd5a}, !- Inlet Node Name 52
  {6c3aa708-24a6-490f-b4a3-fdcc2109e046}; !- Inlet Node Name 53

OS:Connection,
  {9262685b-4955-4076-a2ff-e08c6b4945e4}, !- Handle
  {7c791bdb-fcf0-4dc2-b850-70c7941bbce7}, !- Source Object
  3,                                      !- Outlet Port
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c20bebeb-0274-4c39-bcc4-85564c166c58}, !- Handle
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Source Object
  2,                                      !- Outlet Port
  {8bb53768-9546-48bc-a64e-e2c7b2db36c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e48d40d5-998c-4594-a99e-478ef482cdf1}, !- Handle
  {d8631799-6e79-4506-ba59-dc51019ae541}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c37c5730-4d78-48f0-b50c-7369b730859c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {eb476d57-3add-4ec4-aa5c-567a404d27d3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3820f3e2-c1b7-41d4-a6aa-901cf2ced482}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {38c85c82-3df2-4617-9b66-4aea9d498854}, !- Air Inlet Node Name
  {c8fffbc1-0da6-4d66-be61-730faec9886e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {78c8d42d-b413-48e9-bdb7-a8f63724b7b5}, !- Handle
  Curve Cubic 1,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {fd688c34-9571-47ef-8a88-384bb1cf93ff}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {57c91a5a-892e-44f5-9dd3-38f20e44d774}, !- Handle
  Curve Cubic 3,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c81566b2-a9b5-44b6-8ebf-f1979d1dddd8}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6cfb2492-17fe-4a17-b6a1-1c206562ccfb}, !- Handle
  Curve Cubic 4,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {80fb30fa-a202-4dac-bf0d-1eb5b93fdcd1}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 752 Clg kBtu/hr 3.2COPH, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  220492.19054476,                        !- Rated Total Heating Capacity {W}
  3.75471323617385,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {b35f0cfb-e971-4305-844a-9641b3b2886a}, !- Air Inlet Node Name
  {04173f03-e387-4738-be5d-3977b0279b12}, !- Air Outlet Node Name
  {7cafeec8-e1b9-4448-9016-3bc4c70c445d}, !- Total Heating Capacity Function of Temperature Curve Name
  {e679f9a4-b6d1-419f-a624-47c1af9a8bbc}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ad69395e-f9a4-408e-8d54-50ecb2b3e8cd}, !- Energy Input Ratio Function of Temperature Curve Name
  {3120bd69-c7dc-43e3-b80e-50b4968203d0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {69d81090-2d57-45fc-ae15-fb419c001d93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {77312732-af18-4c8f-a435-6f557800e218}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1cfc3163-de3f-431b-89ef-e11550913158}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d4450de7-6daa-4221-8aec-c91c2bbcb7ba}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7ec2c5e8-5955-4945-99a4-910a2f4905dd}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a455562e-017f-4830-a024-96e00bd7170c}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1d2d22e5-d68e-49df-8420-4f6db96af074}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1039kBtu/hr 7.94EER, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.77999893455504,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {35c7acba-334b-4ff5-b046-b205ba295c65}, !- Air Inlet Node Name
  {2c31c9e9-5f1f-4f71-8282-61b728f170c9}, !- Air Outlet Node Name
  {6b746e72-d33a-43b2-8aab-a9a84e87b0a5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {20b33fae-62e1-4a9d-99a8-281a1fc70541}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74442b4a-dc8f-475c-af68-d7e0ebc0e775}, !- Energy Input Ratio Function of Temperature Curve Name
  {8942b681-56af-4c00-bbc9-033742d6b8ca}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b216b288-9dd1-4020-8224-b9fac7d30e1a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {55920805-1327-4cef-90dd-d794c93620c6}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d3c61b4b-6e39-473e-8461-1a5849973aa7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c90978b7-d7aa-444e-ab6e-9600b8584b2d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c90978b7-d7aa-444e-ab6e-9600b8584b2d}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3a1bf4ae-d487-4364-a9ba-440d5b281e7f}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {55920805-1327-4cef-90dd-d794c93620c6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {553fe18a-5225-4311-a75e-efb894a4b9b4}, !- Mixed Air Node Name
  {6253c761-d715-4d45-820b-221ce6a46cdb}, !- Outdoor Air Stream Node Name
  {879deecd-d581-45b3-912b-625b80580053}, !- Relief Air Stream Node Name
  {cc39ddbf-a85f-4cea-988f-cf4ec2242a0d}; !- Return Air Stream Node Name

OS:Node,
  {d9d17fdc-ecb9-4d77-b7f1-5c04632b154b}, !- Handle
  Node 29,                                !- Name
  ,                                       !- Inlet Port
  {6253c761-d715-4d45-820b-221ce6a46cdb}; !- Outlet Port

OS:Connection,
  {6253c761-d715-4d45-820b-221ce6a46cdb}, !- Handle
  {d9d17fdc-ecb9-4d77-b7f1-5c04632b154b}, !- Source Object
  3,                                      !- Outlet Port
  {3a1bf4ae-d487-4364-a9ba-440d5b281e7f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d21e78d1-1a0a-47b1-af37-a8d6af77092d}, !- Handle
  Node 30,                                !- Name
  {879deecd-d581-45b3-912b-625b80580053}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {879deecd-d581-45b3-912b-625b80580053}, !- Handle
  {3a1bf4ae-d487-4364-a9ba-440d5b281e7f}, !- Source Object
  7,                                      !- Outlet Port
  {d21e78d1-1a0a-47b1-af37-a8d6af77092d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8fffbc1-0da6-4d66-be61-730faec9886e}, !- Handle
  {3820f3e2-c1b7-41d4-a6aa-901cf2ced482}, !- Source Object
  9,                                      !- Outlet Port
  {bb2d597c-3d94-4686-959a-0203dd565c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d3225f7-fa31-48d0-ad3f-a4f5831e468d}, !- Handle
  Node 32,                                !- Name
  {04173f03-e387-4738-be5d-3977b0279b12}, !- Inlet Port
  {38c85c82-3df2-4617-9b66-4aea9d498854}; !- Outlet Port

OS:Connection,
  {04173f03-e387-4738-be5d-3977b0279b12}, !- Handle
  {80fb30fa-a202-4dac-bf0d-1eb5b93fdcd1}, !- Source Object
  9,                                      !- Outlet Port
  {9d3225f7-fa31-48d0-ad3f-a4f5831e468d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38c85c82-3df2-4617-9b66-4aea9d498854}, !- Handle
  {9d3225f7-fa31-48d0-ad3f-a4f5831e468d}, !- Source Object
  3,                                      !- Outlet Port
  {3820f3e2-c1b7-41d4-a6aa-901cf2ced482}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {98ad053f-883b-4bc3-8386-a3529c1c82c4}, !- Handle
  Node 33,                                !- Name
  {2c31c9e9-5f1f-4f71-8282-61b728f170c9}, !- Inlet Port
  {b35f0cfb-e971-4305-844a-9641b3b2886a}; !- Outlet Port

OS:Connection,
  {2c31c9e9-5f1f-4f71-8282-61b728f170c9}, !- Handle
  {1d2d22e5-d68e-49df-8420-4f6db96af074}, !- Source Object
  10,                                     !- Outlet Port
  {98ad053f-883b-4bc3-8386-a3529c1c82c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b35f0cfb-e971-4305-844a-9641b3b2886a}, !- Handle
  {98ad053f-883b-4bc3-8386-a3529c1c82c4}, !- Source Object
  3,                                      !- Outlet Port
  {80fb30fa-a202-4dac-bf0d-1eb5b93fdcd1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6ef13cee-6f3a-49d2-a776-9f0127e4dc78}, !- Handle
  Node 35,                                !- Name
  {553fe18a-5225-4311-a75e-efb894a4b9b4}, !- Inlet Port
  {35c7acba-334b-4ff5-b046-b205ba295c65}; !- Outlet Port

OS:Connection,
  {cc39ddbf-a85f-4cea-988f-cf4ec2242a0d}, !- Handle
  {e1d1986c-a0d6-4a82-98f7-2c1e9fbcc973}, !- Source Object
  3,                                      !- Outlet Port
  {3a1bf4ae-d487-4364-a9ba-440d5b281e7f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {553fe18a-5225-4311-a75e-efb894a4b9b4}, !- Handle
  {3a1bf4ae-d487-4364-a9ba-440d5b281e7f}, !- Source Object
  5,                                      !- Outlet Port
  {6ef13cee-6f3a-49d2-a776-9f0127e4dc78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35c7acba-334b-4ff5-b046-b205ba295c65}, !- Handle
  {6ef13cee-6f3a-49d2-a776-9f0127e4dc78}, !- Source Object
  3,                                      !- Outlet Port
  {1d2d22e5-d68e-49df-8420-4f6db96af074}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {1d7e73b2-d5b0-46f1-b62d-81f23889fa6e}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  20,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {bb2d597c-3d94-4686-959a-0203dd565c2f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {3921afe6-5cb4-426f-8f96-be5966411d11}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {825bf885-1778-464c-8a77-c831273188fa}, !- Water Inlet Node Name
  {9262f807-91f2-48b3-96eb-f1406162bfeb}; !- Water Outlet Node Name

OS:Node,
  {15f76741-7085-4133-9c6a-89c0cb761ec5}, !- Handle
  Node 36,                                !- Name
  {9262f807-91f2-48b3-96eb-f1406162bfeb}, !- Inlet Port
  {dba00de6-9b29-4cd1-ab87-e6264317033c}; !- Outlet Port

OS:Connection,
  {825bf885-1778-464c-8a77-c831273188fa}, !- Handle
  {16f68e56-c78d-4493-b6ef-c8abee0e36e9}, !- Source Object
  3,                                      !- Outlet Port
  {3921afe6-5cb4-426f-8f96-be5966411d11}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9262f807-91f2-48b3-96eb-f1406162bfeb}, !- Handle
  {3921afe6-5cb4-426f-8f96-be5966411d11}, !- Source Object
  10,                                     !- Outlet Port
  {15f76741-7085-4133-9c6a-89c0cb761ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba00de6-9b29-4cd1-ab87-e6264317033c}, !- Handle
  {15f76741-7085-4133-9c6a-89c0cb761ec5}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dbbb0cce-9510-4807-a46b-6322d9388492}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {3921afe6-5cb4-426f-8f96-be5966411d11}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {070f5be2-f0fc-482e-a38d-e503db656caf}, !- Handle
  Coil Heating Electric 1,                !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ce8b2f71-e6ef-4651-93f9-30e96c75391b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {846dc073-44ea-44bb-a443-883080f93b20}, !- Air Outlet Node Name
  {21dabe31-f447-4549-9b81-da287fdb21a9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {070f5be2-f0fc-482e-a38d-e503db656caf}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {0ef34b88-f159-479a-a627-44e26506ee5e}, !- Handle
  Node 38,                                !- Name
  {6daf1e5d-a715-40c4-aedd-aa43cfc62758}, !- Inlet Port
  {1d5461c2-099f-4c33-8420-28e9bb58e404}; !- Outlet Port

OS:Connection,
  {e7d8938d-ea03-4135-beee-9dccb551ebf0}, !- Handle
  {92f72816-56f8-4aaa-b33f-0b19bc4ded6e}, !- Source Object
  3,                                      !- Outlet Port
  {b7134bd4-c951-46d6-9d7d-6d307b8aa72c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6daf1e5d-a715-40c4-aedd-aa43cfc62758}, !- Handle
  {0fc7b6fc-9119-40be-8346-7b99a98f4193}, !- Source Object
  2,                                      !- Outlet Port
  {0ef34b88-f159-479a-a627-44e26506ee5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d5461c2-099f-4c33-8420-28e9bb58e404}, !- Handle
  {0ef34b88-f159-479a-a627-44e26506ee5e}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {444ea13d-0702-4db8-8f26-2dcf855e307c}, !- Handle
  Node 39,                                !- Name
  {c787fdb2-e9f4-4393-98c5-b269e7649806}, !- Inlet Port
  {21dabe31-f447-4549-9b81-da287fdb21a9}; !- Outlet Port

OS:Connection,
  {c787fdb2-e9f4-4393-98c5-b269e7649806}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  3,                                      !- Outlet Port
  {444ea13d-0702-4db8-8f26-2dcf855e307c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21dabe31-f447-4549-9b81-da287fdb21a9}, !- Handle
  {444ea13d-0702-4db8-8f26-2dcf855e307c}, !- Source Object
  3,                                      !- Outlet Port
  {ce8b2f71-e6ef-4651-93f9-30e96c75391b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {846dc073-44ea-44bb-a443-883080f93b20}, !- Handle
  {ce8b2f71-e6ef-4651-93f9-30e96c75391b}, !- Source Object
  3,                                      !- Outlet Port
  {92f72816-56f8-4aaa-b33f-0b19bc4ded6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {aa1a486d-e6b9-4a88-a275-c2b4402e5cb3}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2ffa4618-f859-422c-be4c-d8e7189a1173}, !- Water Inlet Node Name
  {914ca979-3531-4ca7-a118-22fc066cd2cd}; !- Water Outlet Node Name

OS:Node,
  {1aaf33a8-8250-4094-bac4-cf6684367eb6}, !- Handle
  Node 41,                                !- Name
  {0110bf46-f1ef-447c-ba4b-ff37b503d772}, !- Inlet Port
  {2ffa4618-f859-422c-be4c-d8e7189a1173}; !- Outlet Port

OS:Connection,
  {0110bf46-f1ef-447c-ba4b-ff37b503d772}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  4,                                      !- Outlet Port
  {1aaf33a8-8250-4094-bac4-cf6684367eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a08e53cf-56c1-44f5-a72c-0a3d48731334}, !- Handle
  Node 42,                                !- Name
  {914ca979-3531-4ca7-a118-22fc066cd2cd}, !- Inlet Port
  {1d034e95-054e-42b9-a306-95847bfa4154}; !- Outlet Port

OS:Connection,
  {2ffa4618-f859-422c-be4c-d8e7189a1173}, !- Handle
  {1aaf33a8-8250-4094-bac4-cf6684367eb6}, !- Source Object
  3,                                      !- Outlet Port
  {aa1a486d-e6b9-4a88-a275-c2b4402e5cb3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {914ca979-3531-4ca7-a118-22fc066cd2cd}, !- Handle
  {aa1a486d-e6b9-4a88-a275-c2b4402e5cb3}, !- Source Object
  10,                                     !- Outlet Port
  {a08e53cf-56c1-44f5-a72c-0a3d48731334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d034e95-054e-42b9-a306-95847bfa4154}, !- Handle
  {a08e53cf-56c1-44f5-a72c-0a3d48731334}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9659bbc3-616e-4c6c-96a8-93c1eae37b3a}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {aa1a486d-e6b9-4a88-a275-c2b4402e5cb3}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {348325f0-cea7-4d26-8d33-42f15517e6bd}, !- Handle
  Coil Heating Electric 2,                !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3bcb57c6-d043-44db-9172-a33d012adc35}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {a15a417e-35ca-477b-a158-f5aeb276fa7f}, !- Air Outlet Node Name
  {57aa5762-6691-44ef-b439-4672bd64d566}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {348325f0-cea7-4d26-8d33-42f15517e6bd}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4b60eeb8-f12e-460c-8068-fc11dbd6d82b}, !- Handle
  Node 44,                                !- Name
  {a15a417e-35ca-477b-a158-f5aeb276fa7f}, !- Inlet Port
  {602a0c2e-1ef3-4f97-a7be-a4019d5aabb3}; !- Outlet Port

OS:Node,
  {11928b88-06e4-42b2-a786-599bd6aa9182}, !- Handle
  Node 45,                                !- Name
  {2b12842c-7b76-461c-b64e-6536a7a405f0}, !- Inlet Port
  {f457233d-ca0a-4eda-8751-897f4f30e1ec}; !- Outlet Port

OS:Connection,
  {602a0c2e-1ef3-4f97-a7be-a4019d5aabb3}, !- Handle
  {4b60eeb8-f12e-460c-8068-fc11dbd6d82b}, !- Source Object
  3,                                      !- Outlet Port
  {2afda864-9dc7-4737-b15f-fb664f616614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b12842c-7b76-461c-b64e-6536a7a405f0}, !- Handle
  {7829309f-bf8d-450e-b01d-88c9ad40b13d}, !- Source Object
  2,                                      !- Outlet Port
  {11928b88-06e4-42b2-a786-599bd6aa9182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f457233d-ca0a-4eda-8751-897f4f30e1ec}, !- Handle
  {11928b88-06e4-42b2-a786-599bd6aa9182}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {914c3eae-4715-4106-9abd-6df336a811ef}, !- Handle
  Node 47,                                !- Name
  {ccc71642-c825-472e-a37c-bf2d616f952e}, !- Inlet Port
  {57aa5762-6691-44ef-b439-4672bd64d566}; !- Outlet Port

OS:Connection,
  {ccc71642-c825-472e-a37c-bf2d616f952e}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  4,                                      !- Outlet Port
  {914c3eae-4715-4106-9abd-6df336a811ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57aa5762-6691-44ef-b439-4672bd64d566}, !- Handle
  {914c3eae-4715-4106-9abd-6df336a811ef}, !- Source Object
  3,                                      !- Outlet Port
  {3bcb57c6-d043-44db-9172-a33d012adc35}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a15a417e-35ca-477b-a158-f5aeb276fa7f}, !- Handle
  {3bcb57c6-d043-44db-9172-a33d012adc35}, !- Source Object
  3,                                      !- Outlet Port
  {4b60eeb8-f12e-460c-8068-fc11dbd6d82b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5932d2f9-9d5b-48c5-bf5f-61819e1164f9}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {49d26ebc-5a87-4fbf-9774-abbeb203a1d4}, !- Water Inlet Node Name
  {f5aea1a9-5df2-469b-93d2-682a291ad7f0}; !- Water Outlet Node Name

OS:Node,
  {6e84c280-4fb6-4121-84cd-1d993d494046}, !- Handle
  Node 48,                                !- Name
  {3ab3f3e6-76e1-4c3b-a011-03f5c5e3f904}, !- Inlet Port
  {49d26ebc-5a87-4fbf-9774-abbeb203a1d4}; !- Outlet Port

OS:Connection,
  {3ab3f3e6-76e1-4c3b-a011-03f5c5e3f904}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  5,                                      !- Outlet Port
  {6e84c280-4fb6-4121-84cd-1d993d494046}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a4dc6e6-a6b5-4f98-9e7e-b213d69eee12}, !- Handle
  Node 50,                                !- Name
  {f5aea1a9-5df2-469b-93d2-682a291ad7f0}, !- Inlet Port
  {e5e81c19-d010-4ff1-a662-7cf812b6fc48}; !- Outlet Port

OS:Connection,
  {49d26ebc-5a87-4fbf-9774-abbeb203a1d4}, !- Handle
  {6e84c280-4fb6-4121-84cd-1d993d494046}, !- Source Object
  3,                                      !- Outlet Port
  {5932d2f9-9d5b-48c5-bf5f-61819e1164f9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f5aea1a9-5df2-469b-93d2-682a291ad7f0}, !- Handle
  {5932d2f9-9d5b-48c5-bf5f-61819e1164f9}, !- Source Object
  10,                                     !- Outlet Port
  {8a4dc6e6-a6b5-4f98-9e7e-b213d69eee12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5e81c19-d010-4ff1-a662-7cf812b6fc48}, !- Handle
  {8a4dc6e6-a6b5-4f98-9e7e-b213d69eee12}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1e86ead6-93f9-4bbb-aa41-d2e4fcb34548}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {5932d2f9-9d5b-48c5-bf5f-61819e1164f9}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {9ec911f0-34d6-4404-8fee-a923a58aa9b3}, !- Handle
  Coil Heating Electric 3,                !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9df3675f-f441-4eac-8475-c459d814061a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {5687daa5-f27a-48b5-9416-5988ad5df760}, !- Air Outlet Node Name
  {4e14519c-c103-4529-9f4a-67aff5dba99e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9ec911f0-34d6-4404-8fee-a923a58aa9b3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d74d4c52-b4fe-4de6-9d2b-3d6589709945}, !- Handle
  Node 51,                                !- Name
  {5687daa5-f27a-48b5-9416-5988ad5df760}, !- Inlet Port
  {e1535dc7-fb00-41f8-b500-20f755d8e008}; !- Outlet Port

OS:Node,
  {a6d28489-003a-4961-93aa-f9b16073caba}, !- Handle
  Node 53,                                !- Name
  {404c574e-213c-4476-a59c-863263835556}, !- Inlet Port
  {1ecf3c7b-dde8-4839-9928-d83fc726ee7d}; !- Outlet Port

OS:Connection,
  {e1535dc7-fb00-41f8-b500-20f755d8e008}, !- Handle
  {d74d4c52-b4fe-4de6-9d2b-3d6589709945}, !- Source Object
  3,                                      !- Outlet Port
  {99bd3c1a-6ac1-4dd6-ae25-31dcb6ca8c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {404c574e-213c-4476-a59c-863263835556}, !- Handle
  {ee81cc09-f5dd-43bc-9f05-32c82a2f85ec}, !- Source Object
  2,                                      !- Outlet Port
  {a6d28489-003a-4961-93aa-f9b16073caba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ecf3c7b-dde8-4839-9928-d83fc726ee7d}, !- Handle
  {a6d28489-003a-4961-93aa-f9b16073caba}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b0604227-255d-4740-8b10-c5456db62d8e}, !- Handle
  Node 54,                                !- Name
  {055fa031-4bdf-4272-b576-6812e958a3c2}, !- Inlet Port
  {4e14519c-c103-4529-9f4a-67aff5dba99e}; !- Outlet Port

OS:Connection,
  {055fa031-4bdf-4272-b576-6812e958a3c2}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  5,                                      !- Outlet Port
  {b0604227-255d-4740-8b10-c5456db62d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e14519c-c103-4529-9f4a-67aff5dba99e}, !- Handle
  {b0604227-255d-4740-8b10-c5456db62d8e}, !- Source Object
  3,                                      !- Outlet Port
  {9df3675f-f441-4eac-8475-c459d814061a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5687daa5-f27a-48b5-9416-5988ad5df760}, !- Handle
  {9df3675f-f441-4eac-8475-c459d814061a}, !- Source Object
  3,                                      !- Outlet Port
  {d74d4c52-b4fe-4de6-9d2b-3d6589709945}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1cd483cc-8e26-4a24-8a3b-c8099aa6466d}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f1d4df41-6e05-4651-98c0-d7ac89a73a1d}, !- Water Inlet Node Name
  {c1528b24-792f-4094-a996-9da1bf5b4b14}; !- Water Outlet Node Name

OS:Node,
  {092d816e-e61a-466c-9f9c-557e91a9d2ee}, !- Handle
  Node 56,                                !- Name
  {7a4f4e58-4e84-48bf-a145-03eb53e6d781}, !- Inlet Port
  {f1d4df41-6e05-4651-98c0-d7ac89a73a1d}; !- Outlet Port

OS:Connection,
  {7a4f4e58-4e84-48bf-a145-03eb53e6d781}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  6,                                      !- Outlet Port
  {092d816e-e61a-466c-9f9c-557e91a9d2ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfbfa9e9-10c7-4ab8-bb09-eb78b58243bb}, !- Handle
  Node 57,                                !- Name
  {c1528b24-792f-4094-a996-9da1bf5b4b14}, !- Inlet Port
  {8bd6217b-f68e-41c3-b27d-73068e75f163}; !- Outlet Port

OS:Connection,
  {f1d4df41-6e05-4651-98c0-d7ac89a73a1d}, !- Handle
  {092d816e-e61a-466c-9f9c-557e91a9d2ee}, !- Source Object
  3,                                      !- Outlet Port
  {1cd483cc-8e26-4a24-8a3b-c8099aa6466d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c1528b24-792f-4094-a996-9da1bf5b4b14}, !- Handle
  {1cd483cc-8e26-4a24-8a3b-c8099aa6466d}, !- Source Object
  10,                                     !- Outlet Port
  {bfbfa9e9-10c7-4ab8-bb09-eb78b58243bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bd6217b-f68e-41c3-b27d-73068e75f163}, !- Handle
  {bfbfa9e9-10c7-4ab8-bb09-eb78b58243bb}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c8d1b127-35d4-45d9-bfd3-16245dd6e30c}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {1cd483cc-8e26-4a24-8a3b-c8099aa6466d}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {77251aee-8060-44eb-930d-108b8bc9435e}, !- Handle
  Coil Heating Electric 4,                !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c2feebd7-c03a-435e-bc40-32c622e11b66}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {acfe6926-9b26-40fa-9bf5-2778b9f390bc}, !- Air Outlet Node Name
  {391c6a57-0b1f-4cc6-be1c-9bf458239fd3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {77251aee-8060-44eb-930d-108b8bc9435e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {42893f23-72c6-4566-a0e8-878ed0b94f31}, !- Handle
  Node 59,                                !- Name
  {acfe6926-9b26-40fa-9bf5-2778b9f390bc}, !- Inlet Port
  {4d00aa8a-6eda-4c28-b0eb-133a368cee34}; !- Outlet Port

OS:Node,
  {4e23df0f-717b-4948-819b-f13afe0275a7}, !- Handle
  Node 60,                                !- Name
  {d0fbcac6-9775-432b-a16e-68e3d1aa43b9}, !- Inlet Port
  {0ea6574f-9df2-4ede-86f2-ab1760368fcd}; !- Outlet Port

OS:Connection,
  {4d00aa8a-6eda-4c28-b0eb-133a368cee34}, !- Handle
  {42893f23-72c6-4566-a0e8-878ed0b94f31}, !- Source Object
  3,                                      !- Outlet Port
  {bd896c14-6d27-4412-8fdf-a228631b01e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0fbcac6-9775-432b-a16e-68e3d1aa43b9}, !- Handle
  {995dffa9-03aa-4618-b9e8-b3ce37fbdfb8}, !- Source Object
  2,                                      !- Outlet Port
  {4e23df0f-717b-4948-819b-f13afe0275a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea6574f-9df2-4ede-86f2-ab1760368fcd}, !- Handle
  {4e23df0f-717b-4948-819b-f13afe0275a7}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f8528b9d-0e4c-4b68-ad91-d44a8fd56a16}, !- Handle
  Node 62,                                !- Name
  {888a11c9-0301-4cda-8a22-05281b489de1}, !- Inlet Port
  {391c6a57-0b1f-4cc6-be1c-9bf458239fd3}; !- Outlet Port

OS:Connection,
  {888a11c9-0301-4cda-8a22-05281b489de1}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  6,                                      !- Outlet Port
  {f8528b9d-0e4c-4b68-ad91-d44a8fd56a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {391c6a57-0b1f-4cc6-be1c-9bf458239fd3}, !- Handle
  {f8528b9d-0e4c-4b68-ad91-d44a8fd56a16}, !- Source Object
  3,                                      !- Outlet Port
  {c2feebd7-c03a-435e-bc40-32c622e11b66}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {acfe6926-9b26-40fa-9bf5-2778b9f390bc}, !- Handle
  {c2feebd7-c03a-435e-bc40-32c622e11b66}, !- Source Object
  3,                                      !- Outlet Port
  {42893f23-72c6-4566-a0e8-878ed0b94f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b4b7e5ac-78b9-4687-977a-36429cbf4e5b}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a963fb73-9021-438d-8ebc-3b54ae8235e5}, !- Water Inlet Node Name
  {47ca038c-d5e2-43f2-91e1-d76fb5a28292}; !- Water Outlet Node Name

OS:Node,
  {94243574-7e1d-4b3c-9978-de0c2e724411}, !- Handle
  Node 63,                                !- Name
  {93ade01b-2e60-4b75-b60d-acbb86be3476}, !- Inlet Port
  {a963fb73-9021-438d-8ebc-3b54ae8235e5}; !- Outlet Port

OS:Connection,
  {93ade01b-2e60-4b75-b60d-acbb86be3476}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  7,                                      !- Outlet Port
  {94243574-7e1d-4b3c-9978-de0c2e724411}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7da8ceb1-baf1-467d-a8a5-90940d40ca34}, !- Handle
  Node 65,                                !- Name
  {47ca038c-d5e2-43f2-91e1-d76fb5a28292}, !- Inlet Port
  {ecd1f95e-ace5-4d48-a098-0905406fb984}; !- Outlet Port

OS:Connection,
  {a963fb73-9021-438d-8ebc-3b54ae8235e5}, !- Handle
  {94243574-7e1d-4b3c-9978-de0c2e724411}, !- Source Object
  3,                                      !- Outlet Port
  {b4b7e5ac-78b9-4687-977a-36429cbf4e5b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {47ca038c-d5e2-43f2-91e1-d76fb5a28292}, !- Handle
  {b4b7e5ac-78b9-4687-977a-36429cbf4e5b}, !- Source Object
  10,                                     !- Outlet Port
  {7da8ceb1-baf1-467d-a8a5-90940d40ca34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecd1f95e-ace5-4d48-a098-0905406fb984}, !- Handle
  {7da8ceb1-baf1-467d-a8a5-90940d40ca34}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d5fc275f-119d-430f-803b-6d1948c6eccb}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {b4b7e5ac-78b9-4687-977a-36429cbf4e5b}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {094457aa-24b0-4b6e-a3a3-d76df7d966ad}, !- Handle
  Coil Heating Electric 5,                !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9a221d77-e11e-42f1-be16-9c434d84f891}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {f9587220-e119-491d-87f1-2c45c110de64}, !- Air Outlet Node Name
  {4cf32673-8817-476b-a3ac-33fd3f2d5894}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {094457aa-24b0-4b6e-a3a3-d76df7d966ad}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {17746a9c-6bb8-4d72-bea0-4781274e14f6}, !- Handle
  Node 66,                                !- Name
  {f9587220-e119-491d-87f1-2c45c110de64}, !- Inlet Port
  {50c8e3ff-1c68-4247-9a40-9b0796abeef8}; !- Outlet Port

OS:Node,
  {40cbfc0d-bfd8-4427-87d8-ae2ab9d2f7c4}, !- Handle
  Node 68,                                !- Name
  {a42aeb72-d11c-4630-b3cb-b897cd5fb258}, !- Inlet Port
  {c3e53df3-54ba-446e-9326-d2128b1be500}; !- Outlet Port

OS:Connection,
  {50c8e3ff-1c68-4247-9a40-9b0796abeef8}, !- Handle
  {17746a9c-6bb8-4d72-bea0-4781274e14f6}, !- Source Object
  3,                                      !- Outlet Port
  {86817a62-20b8-4a55-ad68-af624c63cedd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a42aeb72-d11c-4630-b3cb-b897cd5fb258}, !- Handle
  {58b1e9c7-da6e-4324-8c91-b54b50577e44}, !- Source Object
  2,                                      !- Outlet Port
  {40cbfc0d-bfd8-4427-87d8-ae2ab9d2f7c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e53df3-54ba-446e-9326-d2128b1be500}, !- Handle
  {40cbfc0d-bfd8-4427-87d8-ae2ab9d2f7c4}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {68638db3-bfab-4d48-80a1-3f581532a90b}, !- Handle
  Node 69,                                !- Name
  {e0f7fa8c-7ce0-4b05-a97b-b1e80f682db6}, !- Inlet Port
  {4cf32673-8817-476b-a3ac-33fd3f2d5894}; !- Outlet Port

OS:Connection,
  {e0f7fa8c-7ce0-4b05-a97b-b1e80f682db6}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  7,                                      !- Outlet Port
  {68638db3-bfab-4d48-80a1-3f581532a90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf32673-8817-476b-a3ac-33fd3f2d5894}, !- Handle
  {68638db3-bfab-4d48-80a1-3f581532a90b}, !- Source Object
  3,                                      !- Outlet Port
  {9a221d77-e11e-42f1-be16-9c434d84f891}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f9587220-e119-491d-87f1-2c45c110de64}, !- Handle
  {9a221d77-e11e-42f1-be16-9c434d84f891}, !- Source Object
  3,                                      !- Outlet Port
  {17746a9c-6bb8-4d72-bea0-4781274e14f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {15054eee-c70c-45a6-9e72-470bf24fce9b}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ff010460-c768-4ac7-be32-0e4820b0837f}, !- Water Inlet Node Name
  {aaf88515-c071-4de9-a1f7-bc69d1b1022a}; !- Water Outlet Node Name

OS:Node,
  {95b656ea-9d8e-4b6f-86bd-e40931948d63}, !- Handle
  Node 71,                                !- Name
  {8d75e2f0-fa04-43d5-ab1a-de160ad2d75d}, !- Inlet Port
  {ff010460-c768-4ac7-be32-0e4820b0837f}; !- Outlet Port

OS:Connection,
  {8d75e2f0-fa04-43d5-ab1a-de160ad2d75d}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  8,                                      !- Outlet Port
  {95b656ea-9d8e-4b6f-86bd-e40931948d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc3408ff-1e9d-435a-8054-03905bbe4950}, !- Handle
  Node 72,                                !- Name
  {aaf88515-c071-4de9-a1f7-bc69d1b1022a}, !- Inlet Port
  {c62b9879-0cb5-4ee8-a428-27df871ed44d}; !- Outlet Port

OS:Connection,
  {ff010460-c768-4ac7-be32-0e4820b0837f}, !- Handle
  {95b656ea-9d8e-4b6f-86bd-e40931948d63}, !- Source Object
  3,                                      !- Outlet Port
  {15054eee-c70c-45a6-9e72-470bf24fce9b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {aaf88515-c071-4de9-a1f7-bc69d1b1022a}, !- Handle
  {15054eee-c70c-45a6-9e72-470bf24fce9b}, !- Source Object
  10,                                     !- Outlet Port
  {bc3408ff-1e9d-435a-8054-03905bbe4950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c62b9879-0cb5-4ee8-a428-27df871ed44d}, !- Handle
  {bc3408ff-1e9d-435a-8054-03905bbe4950}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {da86e3a0-4b45-4045-ab99-57810b83f0a4}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {15054eee-c70c-45a6-9e72-470bf24fce9b}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {9dba4bb0-6d73-444d-bf6e-14cec0cc1017}, !- Handle
  Coil Heating Electric 6,                !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a72af7b2-a278-4cb9-be7a-f0b805c020ed}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {015e0bbd-1ef7-4be8-af78-c9fb90c87fa7}, !- Air Outlet Node Name
  {ac3b0948-b4c4-45d5-a478-526ff456329b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9dba4bb0-6d73-444d-bf6e-14cec0cc1017}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {20321b14-4270-458a-96b9-310785d95484}, !- Handle
  Node 74,                                !- Name
  {015e0bbd-1ef7-4be8-af78-c9fb90c87fa7}, !- Inlet Port
  {db3fc3a1-ced7-4a5f-8cac-c67669dd08ff}; !- Outlet Port

OS:Node,
  {4f66710b-033c-4fbe-a469-6152a5249588}, !- Handle
  Node 75,                                !- Name
  {09028175-33dd-4deb-ab84-abe7442cb5f1}, !- Inlet Port
  {e0e52669-5c04-4090-8926-baf0cca45456}; !- Outlet Port

OS:Connection,
  {db3fc3a1-ced7-4a5f-8cac-c67669dd08ff}, !- Handle
  {20321b14-4270-458a-96b9-310785d95484}, !- Source Object
  3,                                      !- Outlet Port
  {3c08f578-add0-426d-a9f7-94916e0c2721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09028175-33dd-4deb-ab84-abe7442cb5f1}, !- Handle
  {011280aa-e27a-4f60-81b4-bf7063fb122e}, !- Source Object
  2,                                      !- Outlet Port
  {4f66710b-033c-4fbe-a469-6152a5249588}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e52669-5c04-4090-8926-baf0cca45456}, !- Handle
  {4f66710b-033c-4fbe-a469-6152a5249588}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {66432270-df35-49da-b1ec-aade291923d7}, !- Handle
  Node 77,                                !- Name
  {e52201bd-00cb-4145-8c61-745500109e42}, !- Inlet Port
  {ac3b0948-b4c4-45d5-a478-526ff456329b}; !- Outlet Port

OS:Connection,
  {e52201bd-00cb-4145-8c61-745500109e42}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  8,                                      !- Outlet Port
  {66432270-df35-49da-b1ec-aade291923d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac3b0948-b4c4-45d5-a478-526ff456329b}, !- Handle
  {66432270-df35-49da-b1ec-aade291923d7}, !- Source Object
  3,                                      !- Outlet Port
  {a72af7b2-a278-4cb9-be7a-f0b805c020ed}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {015e0bbd-1ef7-4be8-af78-c9fb90c87fa7}, !- Handle
  {a72af7b2-a278-4cb9-be7a-f0b805c020ed}, !- Source Object
  3,                                      !- Outlet Port
  {20321b14-4270-458a-96b9-310785d95484}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8e4a27fe-2a7e-4d11-9482-6c8859c2a053}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b25154c3-2c20-4327-a976-4f0cec463072}, !- Water Inlet Node Name
  {0d54d530-5ab3-4a33-9a2f-02c1e822b510}; !- Water Outlet Node Name

OS:Node,
  {f1401d4f-58ae-4830-b1cd-8e188a7dc24b}, !- Handle
  Node 78,                                !- Name
  {6c6db5f9-644b-46ec-86b2-01e9e70d85b1}, !- Inlet Port
  {b25154c3-2c20-4327-a976-4f0cec463072}; !- Outlet Port

OS:Connection,
  {6c6db5f9-644b-46ec-86b2-01e9e70d85b1}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  9,                                      !- Outlet Port
  {f1401d4f-58ae-4830-b1cd-8e188a7dc24b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be639e90-ba0f-4c46-b8fa-1944ba321405}, !- Handle
  Node 80,                                !- Name
  {0d54d530-5ab3-4a33-9a2f-02c1e822b510}, !- Inlet Port
  {1dc25404-09c2-413a-9482-4817bfb23903}; !- Outlet Port

OS:Connection,
  {b25154c3-2c20-4327-a976-4f0cec463072}, !- Handle
  {f1401d4f-58ae-4830-b1cd-8e188a7dc24b}, !- Source Object
  3,                                      !- Outlet Port
  {8e4a27fe-2a7e-4d11-9482-6c8859c2a053}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0d54d530-5ab3-4a33-9a2f-02c1e822b510}, !- Handle
  {8e4a27fe-2a7e-4d11-9482-6c8859c2a053}, !- Source Object
  10,                                     !- Outlet Port
  {be639e90-ba0f-4c46-b8fa-1944ba321405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dc25404-09c2-413a-9482-4817bfb23903}, !- Handle
  {be639e90-ba0f-4c46-b8fa-1944ba321405}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {26eb3624-c1cf-487c-9013-5bc84954584b}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {8e4a27fe-2a7e-4d11-9482-6c8859c2a053}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {03e7441c-0a48-4ef3-b66a-1981465d79d6}, !- Handle
  Coil Heating Electric 7,                !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e236cc00-a812-41f6-85dc-230f95e805be}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {97f9f590-ea40-401f-82c9-fae47f11cd50}, !- Air Outlet Node Name
  {76406c4b-9ccb-4da1-a609-53b9b254c068}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {03e7441c-0a48-4ef3-b66a-1981465d79d6}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2abd2a07-de19-471c-a2c8-525876e2f546}, !- Handle
  Node 81,                                !- Name
  {97f9f590-ea40-401f-82c9-fae47f11cd50}, !- Inlet Port
  {30626a83-bac5-4dac-97e2-e010aac76fd2}; !- Outlet Port

OS:Node,
  {ed774cfe-8ac2-4cc2-9d21-38afeff54366}, !- Handle
  Node 83,                                !- Name
  {2fcb42c8-8614-4db3-8298-1720034c3552}, !- Inlet Port
  {0abe2f34-080d-45d7-8aa2-fef8b7ff8eb9}; !- Outlet Port

OS:Connection,
  {30626a83-bac5-4dac-97e2-e010aac76fd2}, !- Handle
  {2abd2a07-de19-471c-a2c8-525876e2f546}, !- Source Object
  3,                                      !- Outlet Port
  {063c8c71-a14a-4d99-9f1b-f41adc9b4886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fcb42c8-8614-4db3-8298-1720034c3552}, !- Handle
  {17b2c704-83f0-4608-8702-422a0252b615}, !- Source Object
  2,                                      !- Outlet Port
  {ed774cfe-8ac2-4cc2-9d21-38afeff54366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0abe2f34-080d-45d7-8aa2-fef8b7ff8eb9}, !- Handle
  {ed774cfe-8ac2-4cc2-9d21-38afeff54366}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {05b30897-3f28-4093-8832-67fe9ce880ad}, !- Handle
  Node 84,                                !- Name
  {ffc33155-a32c-4d17-b898-6ce5f8f18167}, !- Inlet Port
  {76406c4b-9ccb-4da1-a609-53b9b254c068}; !- Outlet Port

OS:Connection,
  {ffc33155-a32c-4d17-b898-6ce5f8f18167}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  9,                                      !- Outlet Port
  {05b30897-3f28-4093-8832-67fe9ce880ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76406c4b-9ccb-4da1-a609-53b9b254c068}, !- Handle
  {05b30897-3f28-4093-8832-67fe9ce880ad}, !- Source Object
  3,                                      !- Outlet Port
  {e236cc00-a812-41f6-85dc-230f95e805be}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {97f9f590-ea40-401f-82c9-fae47f11cd50}, !- Handle
  {e236cc00-a812-41f6-85dc-230f95e805be}, !- Source Object
  3,                                      !- Outlet Port
  {2abd2a07-de19-471c-a2c8-525876e2f546}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1ec122f0-7909-432a-9d4c-3d3c53838354}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ad47d7c8-2c63-463f-9624-8ca27216d4ac}, !- Water Inlet Node Name
  {deea9dbc-979c-4067-9372-7a17e728250b}; !- Water Outlet Node Name

OS:Node,
  {e4b1f9fb-0549-4f43-ada2-6aba4bdd81c8}, !- Handle
  Node 86,                                !- Name
  {18760854-7427-4c05-814d-e52a29c0e4fc}, !- Inlet Port
  {ad47d7c8-2c63-463f-9624-8ca27216d4ac}; !- Outlet Port

OS:Connection,
  {18760854-7427-4c05-814d-e52a29c0e4fc}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  10,                                     !- Outlet Port
  {e4b1f9fb-0549-4f43-ada2-6aba4bdd81c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6b8d13b-9363-46fb-9ff0-566ab9d2bb8e}, !- Handle
  Node 87,                                !- Name
  {deea9dbc-979c-4067-9372-7a17e728250b}, !- Inlet Port
  {855ed1f7-1bb7-4309-a704-52070ef18dcf}; !- Outlet Port

OS:Connection,
  {ad47d7c8-2c63-463f-9624-8ca27216d4ac}, !- Handle
  {e4b1f9fb-0549-4f43-ada2-6aba4bdd81c8}, !- Source Object
  3,                                      !- Outlet Port
  {1ec122f0-7909-432a-9d4c-3d3c53838354}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {deea9dbc-979c-4067-9372-7a17e728250b}, !- Handle
  {1ec122f0-7909-432a-9d4c-3d3c53838354}, !- Source Object
  10,                                     !- Outlet Port
  {c6b8d13b-9363-46fb-9ff0-566ab9d2bb8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855ed1f7-1bb7-4309-a704-52070ef18dcf}, !- Handle
  {c6b8d13b-9363-46fb-9ff0-566ab9d2bb8e}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c780e6b6-9853-444d-8c69-a1127795828a}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {1ec122f0-7909-432a-9d4c-3d3c53838354}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {1995076e-5cad-445a-9d32-3d1d5b9263da}, !- Handle
  Coil Heating Electric 8,                !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2ed5f49e-9de8-4d56-96c9-e00906cd5c76}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {1f65072d-0d52-4f3b-9b09-b9fe57efd7b3}, !- Air Outlet Node Name
  {6e8f1268-4c14-4a9a-a002-f561956b00b7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1995076e-5cad-445a-9d32-3d1d5b9263da}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e58f4dcb-89a9-4e1d-8058-c085fbad395f}, !- Handle
  Node 89,                                !- Name
  {1f65072d-0d52-4f3b-9b09-b9fe57efd7b3}, !- Inlet Port
  {8a5e8ee1-ef12-425f-9e2b-eb56024d91ae}; !- Outlet Port

OS:Node,
  {4de6adb4-6ce6-41e3-95a4-84120dd2dd24}, !- Handle
  Node 90,                                !- Name
  {2a84dbd6-4682-43c4-a6db-906079d8c640}, !- Inlet Port
  {26bb4af2-69a5-4063-bddb-71843368bd9a}; !- Outlet Port

OS:Connection,
  {8a5e8ee1-ef12-425f-9e2b-eb56024d91ae}, !- Handle
  {e58f4dcb-89a9-4e1d-8058-c085fbad395f}, !- Source Object
  3,                                      !- Outlet Port
  {79ca0abc-1903-44b9-9886-65e7d7e57ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a84dbd6-4682-43c4-a6db-906079d8c640}, !- Handle
  {e5e582a6-6e8b-43b9-b4d4-afc25264a5ea}, !- Source Object
  2,                                      !- Outlet Port
  {4de6adb4-6ce6-41e3-95a4-84120dd2dd24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26bb4af2-69a5-4063-bddb-71843368bd9a}, !- Handle
  {4de6adb4-6ce6-41e3-95a4-84120dd2dd24}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {e2e7617c-1092-490f-800d-f5422c78b00d}, !- Handle
  Node 92,                                !- Name
  {5ed5ea09-a683-4ff0-9b94-107eddd23dcc}, !- Inlet Port
  {6e8f1268-4c14-4a9a-a002-f561956b00b7}; !- Outlet Port

OS:Connection,
  {5ed5ea09-a683-4ff0-9b94-107eddd23dcc}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  10,                                     !- Outlet Port
  {e2e7617c-1092-490f-800d-f5422c78b00d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e8f1268-4c14-4a9a-a002-f561956b00b7}, !- Handle
  {e2e7617c-1092-490f-800d-f5422c78b00d}, !- Source Object
  3,                                      !- Outlet Port
  {2ed5f49e-9de8-4d56-96c9-e00906cd5c76}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1f65072d-0d52-4f3b-9b09-b9fe57efd7b3}, !- Handle
  {2ed5f49e-9de8-4d56-96c9-e00906cd5c76}, !- Source Object
  3,                                      !- Outlet Port
  {e58f4dcb-89a9-4e1d-8058-c085fbad395f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {aa124489-a8ea-42ce-96b3-0107953dde44}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fc71a4f5-c39e-4d92-b1f2-77f4d62ac0c2}, !- Water Inlet Node Name
  {f1f03558-71c6-4e0c-a173-f527167fcf6f}; !- Water Outlet Node Name

OS:Node,
  {a5a364b1-bb87-4fa7-8899-c574fbd1add4}, !- Handle
  Node 93,                                !- Name
  {f1b25e34-10b0-438a-b4d4-740d7833d862}, !- Inlet Port
  {fc71a4f5-c39e-4d92-b1f2-77f4d62ac0c2}; !- Outlet Port

OS:Connection,
  {f1b25e34-10b0-438a-b4d4-740d7833d862}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  11,                                     !- Outlet Port
  {a5a364b1-bb87-4fa7-8899-c574fbd1add4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9a38c7f-8f91-4691-b753-7946a391392c}, !- Handle
  Node 95,                                !- Name
  {f1f03558-71c6-4e0c-a173-f527167fcf6f}, !- Inlet Port
  {bdb43955-0fa0-4bae-a420-d8dfbac2743d}; !- Outlet Port

OS:Connection,
  {fc71a4f5-c39e-4d92-b1f2-77f4d62ac0c2}, !- Handle
  {a5a364b1-bb87-4fa7-8899-c574fbd1add4}, !- Source Object
  3,                                      !- Outlet Port
  {aa124489-a8ea-42ce-96b3-0107953dde44}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f1f03558-71c6-4e0c-a173-f527167fcf6f}, !- Handle
  {aa124489-a8ea-42ce-96b3-0107953dde44}, !- Source Object
  10,                                     !- Outlet Port
  {b9a38c7f-8f91-4691-b753-7946a391392c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdb43955-0fa0-4bae-a420-d8dfbac2743d}, !- Handle
  {b9a38c7f-8f91-4691-b753-7946a391392c}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cd5639f2-9d63-42ad-9bc2-e09f9e69ebe5}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {aa124489-a8ea-42ce-96b3-0107953dde44}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {579bb53b-b649-496b-87c8-fc08b36efddf}, !- Handle
  Coil Heating Electric 9,                !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f429ec0a-298e-44a0-ac15-a901822f0ac2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {93ed9577-3dfc-471b-8501-65296988d9bd}, !- Air Outlet Node Name
  {4316d8f6-a0f3-4054-ab2a-30bf701e2805}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {579bb53b-b649-496b-87c8-fc08b36efddf}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {851e9d30-5ad1-460c-a312-4760d7376c80}, !- Handle
  Node 96,                                !- Name
  {93ed9577-3dfc-471b-8501-65296988d9bd}, !- Inlet Port
  {b340d5db-0996-4746-b2bf-e4c8a52b3a23}; !- Outlet Port

OS:Node,
  {72900eda-a812-42af-9fc3-228ffa5ba945}, !- Handle
  Node 98,                                !- Name
  {f2e30fa1-a878-492b-b79a-c000c54a7dfa}, !- Inlet Port
  {2cb1d53e-39f0-4e9b-a5e0-8b1c093e1cdc}; !- Outlet Port

OS:Connection,
  {b340d5db-0996-4746-b2bf-e4c8a52b3a23}, !- Handle
  {851e9d30-5ad1-460c-a312-4760d7376c80}, !- Source Object
  3,                                      !- Outlet Port
  {5f984f60-2673-4874-bec1-75ce8fb5c90a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e30fa1-a878-492b-b79a-c000c54a7dfa}, !- Handle
  {46f2efe8-b2f8-4919-b82c-c8397915bd28}, !- Source Object
  2,                                      !- Outlet Port
  {72900eda-a812-42af-9fc3-228ffa5ba945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cb1d53e-39f0-4e9b-a5e0-8b1c093e1cdc}, !- Handle
  {72900eda-a812-42af-9fc3-228ffa5ba945}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {34182c73-225a-40e6-8cde-3c341dee347b}, !- Handle
  Node 99,                                !- Name
  {67444f4a-a5fc-44ce-a11d-d7a28d42df36}, !- Inlet Port
  {4316d8f6-a0f3-4054-ab2a-30bf701e2805}; !- Outlet Port

OS:Connection,
  {67444f4a-a5fc-44ce-a11d-d7a28d42df36}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  11,                                     !- Outlet Port
  {34182c73-225a-40e6-8cde-3c341dee347b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4316d8f6-a0f3-4054-ab2a-30bf701e2805}, !- Handle
  {34182c73-225a-40e6-8cde-3c341dee347b}, !- Source Object
  3,                                      !- Outlet Port
  {f429ec0a-298e-44a0-ac15-a901822f0ac2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {93ed9577-3dfc-471b-8501-65296988d9bd}, !- Handle
  {f429ec0a-298e-44a0-ac15-a901822f0ac2}, !- Source Object
  3,                                      !- Outlet Port
  {851e9d30-5ad1-460c-a312-4760d7376c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {52e84a89-62ed-4e6d-b99d-223863c42cb4}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {38bf2489-831d-4195-8899-a49d24e480f2}, !- Water Inlet Node Name
  {0ab313ca-664c-43de-ba0f-18008bd06e14}; !- Water Outlet Node Name

OS:Node,
  {a967ca6c-0bec-4b99-aeba-e82f683d758f}, !- Handle
  Node 101,                               !- Name
  {86dbd45d-9905-4e79-aef8-e47576be27ee}, !- Inlet Port
  {38bf2489-831d-4195-8899-a49d24e480f2}; !- Outlet Port

OS:Connection,
  {86dbd45d-9905-4e79-aef8-e47576be27ee}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  12,                                     !- Outlet Port
  {a967ca6c-0bec-4b99-aeba-e82f683d758f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed67a2a3-928b-4efc-ba93-67a087d1a024}, !- Handle
  Node 102,                               !- Name
  {0ab313ca-664c-43de-ba0f-18008bd06e14}, !- Inlet Port
  {0f38c396-2e12-4ce6-9ecf-a6f0e86a58dc}; !- Outlet Port

OS:Connection,
  {38bf2489-831d-4195-8899-a49d24e480f2}, !- Handle
  {a967ca6c-0bec-4b99-aeba-e82f683d758f}, !- Source Object
  3,                                      !- Outlet Port
  {52e84a89-62ed-4e6d-b99d-223863c42cb4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0ab313ca-664c-43de-ba0f-18008bd06e14}, !- Handle
  {52e84a89-62ed-4e6d-b99d-223863c42cb4}, !- Source Object
  10,                                     !- Outlet Port
  {ed67a2a3-928b-4efc-ba93-67a087d1a024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f38c396-2e12-4ce6-9ecf-a6f0e86a58dc}, !- Handle
  {ed67a2a3-928b-4efc-ba93-67a087d1a024}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6b4f7370-ee90-4510-8697-107537c2a588}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {52e84a89-62ed-4e6d-b99d-223863c42cb4}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {30d25cf0-f28b-4e4d-b5f2-8a8d1667d4c7}, !- Handle
  Coil Heating Electric 10,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f056150a-9839-45ad-841b-d17c61797f13}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {039407b6-c6fa-4c9d-83d1-eb9a5514758d}, !- Air Outlet Node Name
  {8ecfea7b-7cee-4472-80ea-b8272273f326}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {30d25cf0-f28b-4e4d-b5f2-8a8d1667d4c7}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f1638224-d1ff-4ffd-a00f-014a725af74e}, !- Handle
  Node 104,                               !- Name
  {039407b6-c6fa-4c9d-83d1-eb9a5514758d}, !- Inlet Port
  {8e528716-8602-472e-b72a-a4c8cb4ec72b}; !- Outlet Port

OS:Node,
  {a8bbba36-e531-4939-94f6-24ae7151a11a}, !- Handle
  Node 105,                               !- Name
  {52491679-eacc-4d15-8c68-6925afc0a3d2}, !- Inlet Port
  {8b40c4b1-c29f-4c7c-9bda-cf5d2c49f7ae}; !- Outlet Port

OS:Connection,
  {8e528716-8602-472e-b72a-a4c8cb4ec72b}, !- Handle
  {f1638224-d1ff-4ffd-a00f-014a725af74e}, !- Source Object
  3,                                      !- Outlet Port
  {9acc8140-a628-4947-b165-78d1753794e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52491679-eacc-4d15-8c68-6925afc0a3d2}, !- Handle
  {767a9145-4328-4e3b-abbf-028a7f8ca0f1}, !- Source Object
  2,                                      !- Outlet Port
  {a8bbba36-e531-4939-94f6-24ae7151a11a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b40c4b1-c29f-4c7c-9bda-cf5d2c49f7ae}, !- Handle
  {a8bbba36-e531-4939-94f6-24ae7151a11a}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d283c734-1522-4f9f-b640-7e47ac9cc73d}, !- Handle
  Node 107,                               !- Name
  {7a16f6b6-f1d2-4f88-8997-d42c248acde6}, !- Inlet Port
  {8ecfea7b-7cee-4472-80ea-b8272273f326}; !- Outlet Port

OS:Connection,
  {7a16f6b6-f1d2-4f88-8997-d42c248acde6}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  12,                                     !- Outlet Port
  {d283c734-1522-4f9f-b640-7e47ac9cc73d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ecfea7b-7cee-4472-80ea-b8272273f326}, !- Handle
  {d283c734-1522-4f9f-b640-7e47ac9cc73d}, !- Source Object
  3,                                      !- Outlet Port
  {f056150a-9839-45ad-841b-d17c61797f13}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {039407b6-c6fa-4c9d-83d1-eb9a5514758d}, !- Handle
  {f056150a-9839-45ad-841b-d17c61797f13}, !- Source Object
  3,                                      !- Outlet Port
  {f1638224-d1ff-4ffd-a00f-014a725af74e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7ec056b6-0054-4b24-80c4-ac08e5979283}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {970c54a5-5ade-4229-8e07-7b8ac49c7fda}, !- Water Inlet Node Name
  {6b1bd0c1-6057-4234-bde7-56c576927f0a}; !- Water Outlet Node Name

OS:Node,
  {8f2d5a22-3f5f-4dbb-bc7d-5c8e553171c7}, !- Handle
  Node 108,                               !- Name
  {98380cca-f10f-4a67-80ae-0c644fd5832e}, !- Inlet Port
  {970c54a5-5ade-4229-8e07-7b8ac49c7fda}; !- Outlet Port

OS:Connection,
  {98380cca-f10f-4a67-80ae-0c644fd5832e}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  13,                                     !- Outlet Port
  {8f2d5a22-3f5f-4dbb-bc7d-5c8e553171c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcc15f60-b444-48f9-ad95-d9f4672c7f88}, !- Handle
  Node 110,                               !- Name
  {6b1bd0c1-6057-4234-bde7-56c576927f0a}, !- Inlet Port
  {4ce85e02-8cf2-420d-ac4c-cf453e4dc1da}; !- Outlet Port

OS:Connection,
  {970c54a5-5ade-4229-8e07-7b8ac49c7fda}, !- Handle
  {8f2d5a22-3f5f-4dbb-bc7d-5c8e553171c7}, !- Source Object
  3,                                      !- Outlet Port
  {7ec056b6-0054-4b24-80c4-ac08e5979283}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6b1bd0c1-6057-4234-bde7-56c576927f0a}, !- Handle
  {7ec056b6-0054-4b24-80c4-ac08e5979283}, !- Source Object
  10,                                     !- Outlet Port
  {bcc15f60-b444-48f9-ad95-d9f4672c7f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce85e02-8cf2-420d-ac4c-cf453e4dc1da}, !- Handle
  {bcc15f60-b444-48f9-ad95-d9f4672c7f88}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4fc49ede-eb5d-4f9c-856f-795ae46aa39a}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {7ec056b6-0054-4b24-80c4-ac08e5979283}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {1cbe1cf2-65c3-4e0a-a02d-ed3d2890e08c}, !- Handle
  Coil Heating Electric 11,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9904ca87-259f-4287-b524-f709808b86e6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {18430f06-e262-4a21-94f5-bb46d8fde262}, !- Air Outlet Node Name
  {616efcd8-09a3-41f5-a2f4-df9150ede011}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1cbe1cf2-65c3-4e0a-a02d-ed3d2890e08c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {259d59ef-1ae7-4840-8da8-f86559a24341}, !- Handle
  Node 111,                               !- Name
  {18430f06-e262-4a21-94f5-bb46d8fde262}, !- Inlet Port
  {826cb595-ba3a-444d-9b70-207f8ee27339}; !- Outlet Port

OS:Node,
  {76c9e675-4fa7-4a96-9930-cb853927777c}, !- Handle
  Node 113,                               !- Name
  {fc3f4471-3131-480a-ab4e-f1cc52f62787}, !- Inlet Port
  {d0ae2afe-7de4-4105-9fd0-689e41f0af33}; !- Outlet Port

OS:Connection,
  {826cb595-ba3a-444d-9b70-207f8ee27339}, !- Handle
  {259d59ef-1ae7-4840-8da8-f86559a24341}, !- Source Object
  3,                                      !- Outlet Port
  {73e314e8-6137-4e22-ab2c-9ff65726a576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc3f4471-3131-480a-ab4e-f1cc52f62787}, !- Handle
  {7ab9be0c-dba5-46d6-a64c-3cce53b3c9cd}, !- Source Object
  2,                                      !- Outlet Port
  {76c9e675-4fa7-4a96-9930-cb853927777c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0ae2afe-7de4-4105-9fd0-689e41f0af33}, !- Handle
  {76c9e675-4fa7-4a96-9930-cb853927777c}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {7067224b-bcae-4e4c-a6f6-794fe1fe3bfb}, !- Handle
  Node 114,                               !- Name
  {0c747bea-044b-4146-b93c-ba89996462c9}, !- Inlet Port
  {616efcd8-09a3-41f5-a2f4-df9150ede011}; !- Outlet Port

OS:Connection,
  {0c747bea-044b-4146-b93c-ba89996462c9}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  13,                                     !- Outlet Port
  {7067224b-bcae-4e4c-a6f6-794fe1fe3bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {616efcd8-09a3-41f5-a2f4-df9150ede011}, !- Handle
  {7067224b-bcae-4e4c-a6f6-794fe1fe3bfb}, !- Source Object
  3,                                      !- Outlet Port
  {9904ca87-259f-4287-b524-f709808b86e6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {18430f06-e262-4a21-94f5-bb46d8fde262}, !- Handle
  {9904ca87-259f-4287-b524-f709808b86e6}, !- Source Object
  3,                                      !- Outlet Port
  {259d59ef-1ae7-4840-8da8-f86559a24341}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {38712c51-1ab8-4dce-92c3-fe613a44031f}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {27e31580-19df-471b-b0f0-e2186a9826f1}, !- Water Inlet Node Name
  {be9e875a-6976-43eb-bf53-d8d4326b3422}; !- Water Outlet Node Name

OS:Node,
  {d5a22aea-897f-4205-90a1-a2b24638850c}, !- Handle
  Node 116,                               !- Name
  {88209aaf-b8ed-4f7c-bc5b-14fbf6293f03}, !- Inlet Port
  {27e31580-19df-471b-b0f0-e2186a9826f1}; !- Outlet Port

OS:Connection,
  {88209aaf-b8ed-4f7c-bc5b-14fbf6293f03}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  14,                                     !- Outlet Port
  {d5a22aea-897f-4205-90a1-a2b24638850c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {708cae36-3698-475d-b8a1-b966445f8f69}, !- Handle
  Node 117,                               !- Name
  {be9e875a-6976-43eb-bf53-d8d4326b3422}, !- Inlet Port
  {49b2054b-a1e7-4c0f-920f-eb5c6bc8fae5}; !- Outlet Port

OS:Connection,
  {27e31580-19df-471b-b0f0-e2186a9826f1}, !- Handle
  {d5a22aea-897f-4205-90a1-a2b24638850c}, !- Source Object
  3,                                      !- Outlet Port
  {38712c51-1ab8-4dce-92c3-fe613a44031f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {be9e875a-6976-43eb-bf53-d8d4326b3422}, !- Handle
  {38712c51-1ab8-4dce-92c3-fe613a44031f}, !- Source Object
  10,                                     !- Outlet Port
  {708cae36-3698-475d-b8a1-b966445f8f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49b2054b-a1e7-4c0f-920f-eb5c6bc8fae5}, !- Handle
  {708cae36-3698-475d-b8a1-b966445f8f69}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1978069f-5432-4373-a22a-d2b92167e02d}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {38712c51-1ab8-4dce-92c3-fe613a44031f}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {460489be-58b4-4bc4-82a2-71dd6627e487}, !- Handle
  Coil Heating Electric 12,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d415651e-f7d7-4bb5-afb9-66ae7097816a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {49cf3cd3-ad32-4b23-bc6c-09225e701fa3}, !- Air Outlet Node Name
  {51858cae-2a2d-465d-a10a-e93d7f853e73}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {460489be-58b4-4bc4-82a2-71dd6627e487}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f583814c-b15d-4153-8a6a-4ed307a71654}, !- Handle
  Node 119,                               !- Name
  {49cf3cd3-ad32-4b23-bc6c-09225e701fa3}, !- Inlet Port
  {59ba8f2b-500b-400b-bf58-5dbb04e8a986}; !- Outlet Port

OS:Node,
  {7603dd25-75c1-4771-975b-df7ead3ceda3}, !- Handle
  Node 120,                               !- Name
  {882960c2-7a9e-46fc-ad30-12d4956f6b57}, !- Inlet Port
  {b3089d23-1a33-40ee-9099-6357ecf9e447}; !- Outlet Port

OS:Connection,
  {59ba8f2b-500b-400b-bf58-5dbb04e8a986}, !- Handle
  {f583814c-b15d-4153-8a6a-4ed307a71654}, !- Source Object
  3,                                      !- Outlet Port
  {4fba77a0-5993-4933-9601-65de24af38be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {882960c2-7a9e-46fc-ad30-12d4956f6b57}, !- Handle
  {efa201f3-e2fe-422a-899c-83a9ff6f3a95}, !- Source Object
  2,                                      !- Outlet Port
  {7603dd25-75c1-4771-975b-df7ead3ceda3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3089d23-1a33-40ee-9099-6357ecf9e447}, !- Handle
  {7603dd25-75c1-4771-975b-df7ead3ceda3}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {1e29994a-a968-48da-bfae-d482c0d4da62}, !- Handle
  Node 122,                               !- Name
  {39856b59-6b07-49ff-a48d-e647f3162298}, !- Inlet Port
  {51858cae-2a2d-465d-a10a-e93d7f853e73}; !- Outlet Port

OS:Connection,
  {39856b59-6b07-49ff-a48d-e647f3162298}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  14,                                     !- Outlet Port
  {1e29994a-a968-48da-bfae-d482c0d4da62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51858cae-2a2d-465d-a10a-e93d7f853e73}, !- Handle
  {1e29994a-a968-48da-bfae-d482c0d4da62}, !- Source Object
  3,                                      !- Outlet Port
  {d415651e-f7d7-4bb5-afb9-66ae7097816a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {49cf3cd3-ad32-4b23-bc6c-09225e701fa3}, !- Handle
  {d415651e-f7d7-4bb5-afb9-66ae7097816a}, !- Source Object
  3,                                      !- Outlet Port
  {f583814c-b15d-4153-8a6a-4ed307a71654}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {45020522-3a1d-45f7-89ff-bdb227db2a1f}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4a873871-8b21-4f29-8376-cf8f43818e04}, !- Water Inlet Node Name
  {dd78943f-80d1-4ad8-bce0-c04305b9b592}; !- Water Outlet Node Name

OS:Node,
  {ef2ab1fd-8d96-4713-91de-0bfe06a46843}, !- Handle
  Node 123,                               !- Name
  {cf20d409-b30b-4fa4-b657-b707090145a8}, !- Inlet Port
  {4a873871-8b21-4f29-8376-cf8f43818e04}; !- Outlet Port

OS:Connection,
  {cf20d409-b30b-4fa4-b657-b707090145a8}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  15,                                     !- Outlet Port
  {ef2ab1fd-8d96-4713-91de-0bfe06a46843}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2f1b01d-827d-40b4-922b-74d67cda2abc}, !- Handle
  Node 125,                               !- Name
  {dd78943f-80d1-4ad8-bce0-c04305b9b592}, !- Inlet Port
  {7b076a9c-4b25-4e45-af4c-6d1fedef3da5}; !- Outlet Port

OS:Connection,
  {4a873871-8b21-4f29-8376-cf8f43818e04}, !- Handle
  {ef2ab1fd-8d96-4713-91de-0bfe06a46843}, !- Source Object
  3,                                      !- Outlet Port
  {45020522-3a1d-45f7-89ff-bdb227db2a1f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dd78943f-80d1-4ad8-bce0-c04305b9b592}, !- Handle
  {45020522-3a1d-45f7-89ff-bdb227db2a1f}, !- Source Object
  10,                                     !- Outlet Port
  {d2f1b01d-827d-40b4-922b-74d67cda2abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b076a9c-4b25-4e45-af4c-6d1fedef3da5}, !- Handle
  {d2f1b01d-827d-40b4-922b-74d67cda2abc}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {815aa5ca-d9fa-4e4b-8be8-d8459afc117f}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {45020522-3a1d-45f7-89ff-bdb227db2a1f}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {503c532d-663d-4c6f-8239-3a65d7fa2130}, !- Handle
  Coil Heating Electric 13,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0dadd5ed-5398-4dcd-8b18-dabf5ef9edb7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {7f34bc23-c436-4f17-ada6-425f36b340e7}, !- Air Outlet Node Name
  {13d1be4b-ceaa-44e9-bd6f-12da9fe64904}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {503c532d-663d-4c6f-8239-3a65d7fa2130}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4441de89-ea0c-4552-8349-13c89f9f2524}, !- Handle
  Node 126,                               !- Name
  {7f34bc23-c436-4f17-ada6-425f36b340e7}, !- Inlet Port
  {027168b9-c5af-4bb1-b9a8-a9096f353ce9}; !- Outlet Port

OS:Node,
  {0cd5bee7-e1c3-4c5e-95c2-8aefb31b5c61}, !- Handle
  Node 128,                               !- Name
  {67c048cd-6c11-4089-b048-c5982a6dd22d}, !- Inlet Port
  {20dc8102-24c8-4162-b919-e10a73cc30db}; !- Outlet Port

OS:Connection,
  {027168b9-c5af-4bb1-b9a8-a9096f353ce9}, !- Handle
  {4441de89-ea0c-4552-8349-13c89f9f2524}, !- Source Object
  3,                                      !- Outlet Port
  {1ca92078-3d59-4b0c-964b-b22d42a2da84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67c048cd-6c11-4089-b048-c5982a6dd22d}, !- Handle
  {6b832221-36ce-415b-835c-7d2728a9ebc9}, !- Source Object
  2,                                      !- Outlet Port
  {0cd5bee7-e1c3-4c5e-95c2-8aefb31b5c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20dc8102-24c8-4162-b919-e10a73cc30db}, !- Handle
  {0cd5bee7-e1c3-4c5e-95c2-8aefb31b5c61}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {07caaca5-9f23-4faa-8ef3-83be146bca7e}, !- Handle
  Node 129,                               !- Name
  {e6a58785-2b55-49b1-adbd-1957d31edfd6}, !- Inlet Port
  {13d1be4b-ceaa-44e9-bd6f-12da9fe64904}; !- Outlet Port

OS:Connection,
  {e6a58785-2b55-49b1-adbd-1957d31edfd6}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  15,                                     !- Outlet Port
  {07caaca5-9f23-4faa-8ef3-83be146bca7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d1be4b-ceaa-44e9-bd6f-12da9fe64904}, !- Handle
  {07caaca5-9f23-4faa-8ef3-83be146bca7e}, !- Source Object
  3,                                      !- Outlet Port
  {0dadd5ed-5398-4dcd-8b18-dabf5ef9edb7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7f34bc23-c436-4f17-ada6-425f36b340e7}, !- Handle
  {0dadd5ed-5398-4dcd-8b18-dabf5ef9edb7}, !- Source Object
  3,                                      !- Outlet Port
  {4441de89-ea0c-4552-8349-13c89f9f2524}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a5d0fc7e-07f7-44b1-9264-7dd4066c97b4}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0198d58a-d7d5-48fc-a713-a22a82e363f4}, !- Water Inlet Node Name
  {d9580e43-d577-4a3f-8289-ae4b19fd0e50}; !- Water Outlet Node Name

OS:Node,
  {14af7c31-447e-49ee-9116-4fa64e8a42b0}, !- Handle
  Node 131,                               !- Name
  {e3b944fd-86c3-452c-b01b-84f370773ca1}, !- Inlet Port
  {0198d58a-d7d5-48fc-a713-a22a82e363f4}; !- Outlet Port

OS:Connection,
  {e3b944fd-86c3-452c-b01b-84f370773ca1}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  16,                                     !- Outlet Port
  {14af7c31-447e-49ee-9116-4fa64e8a42b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebd38752-dde2-4976-bfa8-1cec34356a8a}, !- Handle
  Node 132,                               !- Name
  {d9580e43-d577-4a3f-8289-ae4b19fd0e50}, !- Inlet Port
  {95fc3311-5e88-4583-83f2-88691425ffb4}; !- Outlet Port

OS:Connection,
  {0198d58a-d7d5-48fc-a713-a22a82e363f4}, !- Handle
  {14af7c31-447e-49ee-9116-4fa64e8a42b0}, !- Source Object
  3,                                      !- Outlet Port
  {a5d0fc7e-07f7-44b1-9264-7dd4066c97b4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d9580e43-d577-4a3f-8289-ae4b19fd0e50}, !- Handle
  {a5d0fc7e-07f7-44b1-9264-7dd4066c97b4}, !- Source Object
  10,                                     !- Outlet Port
  {ebd38752-dde2-4976-bfa8-1cec34356a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95fc3311-5e88-4583-83f2-88691425ffb4}, !- Handle
  {ebd38752-dde2-4976-bfa8-1cec34356a8a}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fc9d8aa0-4f69-476a-92fa-a9f30f30d8d4}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {a5d0fc7e-07f7-44b1-9264-7dd4066c97b4}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {bad00090-007e-4b63-aca9-4790b72f91a9}, !- Handle
  Coil Heating Electric 14,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {eddf2cd1-9257-4668-93ec-dbca1e6182c5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {cbd5596a-c78e-4230-bc5c-6df918c652b8}, !- Air Outlet Node Name
  {9874a001-23a3-4678-9bae-68d598860c3d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {bad00090-007e-4b63-aca9-4790b72f91a9}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {bf643866-5461-4f50-ab20-346ab2da5b4b}, !- Handle
  Node 134,                               !- Name
  {cbd5596a-c78e-4230-bc5c-6df918c652b8}, !- Inlet Port
  {47efc3a3-9848-4e75-8504-c906e66c1024}; !- Outlet Port

OS:Node,
  {cc784ee4-6e68-4ca6-8b61-fb3029460c13}, !- Handle
  Node 135,                               !- Name
  {80dfe337-54bc-4da9-b507-b33029a3ee60}, !- Inlet Port
  {702c5447-13f0-43be-a49a-05aa6ee549e0}; !- Outlet Port

OS:Connection,
  {47efc3a3-9848-4e75-8504-c906e66c1024}, !- Handle
  {bf643866-5461-4f50-ab20-346ab2da5b4b}, !- Source Object
  3,                                      !- Outlet Port
  {6138d603-0026-4d52-b2ff-97299c16fac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80dfe337-54bc-4da9-b507-b33029a3ee60}, !- Handle
  {bb38c3e3-6872-4f2f-be72-7301a5b8bcbf}, !- Source Object
  2,                                      !- Outlet Port
  {cc784ee4-6e68-4ca6-8b61-fb3029460c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702c5447-13f0-43be-a49a-05aa6ee549e0}, !- Handle
  {cc784ee4-6e68-4ca6-8b61-fb3029460c13}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {c8d5abaa-2de6-48dc-8d35-38228fa857ef}, !- Handle
  Node 137,                               !- Name
  {6793cdbb-a4ec-4a4a-9b88-d247807ebdce}, !- Inlet Port
  {9874a001-23a3-4678-9bae-68d598860c3d}; !- Outlet Port

OS:Connection,
  {6793cdbb-a4ec-4a4a-9b88-d247807ebdce}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  16,                                     !- Outlet Port
  {c8d5abaa-2de6-48dc-8d35-38228fa857ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9874a001-23a3-4678-9bae-68d598860c3d}, !- Handle
  {c8d5abaa-2de6-48dc-8d35-38228fa857ef}, !- Source Object
  3,                                      !- Outlet Port
  {eddf2cd1-9257-4668-93ec-dbca1e6182c5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cbd5596a-c78e-4230-bc5c-6df918c652b8}, !- Handle
  {eddf2cd1-9257-4668-93ec-dbca1e6182c5}, !- Source Object
  3,                                      !- Outlet Port
  {bf643866-5461-4f50-ab20-346ab2da5b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {42a378cc-d5e0-4564-9e9b-3a176123ddb2}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0da474bb-de3e-4650-aadf-a51804afc246}, !- Water Inlet Node Name
  {19848a10-1af5-4018-84f7-7b4a6e7ea446}; !- Water Outlet Node Name

OS:Node,
  {5dda3b10-c7c6-46d0-98c1-af3fa0ab13dd}, !- Handle
  Node 138,                               !- Name
  {8766a03b-ad6a-402f-ba60-08d573d33d6b}, !- Inlet Port
  {0da474bb-de3e-4650-aadf-a51804afc246}; !- Outlet Port

OS:Connection,
  {8766a03b-ad6a-402f-ba60-08d573d33d6b}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  17,                                     !- Outlet Port
  {5dda3b10-c7c6-46d0-98c1-af3fa0ab13dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4fc4733-4567-4226-9e49-68bc22736e50}, !- Handle
  Node 140,                               !- Name
  {19848a10-1af5-4018-84f7-7b4a6e7ea446}, !- Inlet Port
  {36d0213e-bce5-4974-962c-b4d67a139369}; !- Outlet Port

OS:Connection,
  {0da474bb-de3e-4650-aadf-a51804afc246}, !- Handle
  {5dda3b10-c7c6-46d0-98c1-af3fa0ab13dd}, !- Source Object
  3,                                      !- Outlet Port
  {42a378cc-d5e0-4564-9e9b-3a176123ddb2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {19848a10-1af5-4018-84f7-7b4a6e7ea446}, !- Handle
  {42a378cc-d5e0-4564-9e9b-3a176123ddb2}, !- Source Object
  10,                                     !- Outlet Port
  {f4fc4733-4567-4226-9e49-68bc22736e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36d0213e-bce5-4974-962c-b4d67a139369}, !- Handle
  {f4fc4733-4567-4226-9e49-68bc22736e50}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cbc5262c-6dae-43e8-8d27-c644faf37bcc}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {42a378cc-d5e0-4564-9e9b-3a176123ddb2}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {3a8b8be1-10fe-4fa1-a46b-615ed3500979}, !- Handle
  Coil Heating Electric 15,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d48989be-3fd6-45d5-9b32-2226f66806f2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {89cbae04-0e0b-4217-b76a-4154f2503d53}, !- Air Outlet Node Name
  {eaf9c56a-d16e-41cd-9938-358e0e3cc31f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3a8b8be1-10fe-4fa1-a46b-615ed3500979}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5438e5ef-7a56-4a4f-a66f-d66652fb8183}, !- Handle
  Node 141,                               !- Name
  {89cbae04-0e0b-4217-b76a-4154f2503d53}, !- Inlet Port
  {4f6e2f0c-2afe-494a-b391-05a2fadd06c3}; !- Outlet Port

OS:Node,
  {f5fd7404-0276-49d1-81e0-cec1f9d3a878}, !- Handle
  Node 143,                               !- Name
  {81474a6f-892a-449d-a95c-6e9c60df7fae}, !- Inlet Port
  {f09d852a-051d-495c-af59-dd0c343b0750}; !- Outlet Port

OS:Connection,
  {4f6e2f0c-2afe-494a-b391-05a2fadd06c3}, !- Handle
  {5438e5ef-7a56-4a4f-a66f-d66652fb8183}, !- Source Object
  3,                                      !- Outlet Port
  {395365d4-8d61-4fb1-bbbf-190c52b282c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81474a6f-892a-449d-a95c-6e9c60df7fae}, !- Handle
  {dfab8a8b-13bf-4f62-95ea-74128f9be799}, !- Source Object
  2,                                      !- Outlet Port
  {f5fd7404-0276-49d1-81e0-cec1f9d3a878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f09d852a-051d-495c-af59-dd0c343b0750}, !- Handle
  {f5fd7404-0276-49d1-81e0-cec1f9d3a878}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {7c0649ee-a80e-461e-9670-235eb62cd817}, !- Handle
  Node 144,                               !- Name
  {9ebf1723-d4f4-4327-8e54-75726d7c44e7}, !- Inlet Port
  {eaf9c56a-d16e-41cd-9938-358e0e3cc31f}; !- Outlet Port

OS:Connection,
  {9ebf1723-d4f4-4327-8e54-75726d7c44e7}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  17,                                     !- Outlet Port
  {7c0649ee-a80e-461e-9670-235eb62cd817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf9c56a-d16e-41cd-9938-358e0e3cc31f}, !- Handle
  {7c0649ee-a80e-461e-9670-235eb62cd817}, !- Source Object
  3,                                      !- Outlet Port
  {d48989be-3fd6-45d5-9b32-2226f66806f2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {89cbae04-0e0b-4217-b76a-4154f2503d53}, !- Handle
  {d48989be-3fd6-45d5-9b32-2226f66806f2}, !- Source Object
  3,                                      !- Outlet Port
  {5438e5ef-7a56-4a4f-a66f-d66652fb8183}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ff3d61ff-8903-49d7-853a-2e06cb31ce34}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4ebbe480-e70a-4bb3-bff7-6a5966fba9ed}, !- Water Inlet Node Name
  {269e7a4b-d449-4995-8443-01bfcc569007}; !- Water Outlet Node Name

OS:Node,
  {137a7fb1-4600-4411-bb07-f785a6dff779}, !- Handle
  Node 146,                               !- Name
  {ed8b674b-c448-4d8b-b117-de548d1693ca}, !- Inlet Port
  {4ebbe480-e70a-4bb3-bff7-6a5966fba9ed}; !- Outlet Port

OS:Connection,
  {ed8b674b-c448-4d8b-b117-de548d1693ca}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  18,                                     !- Outlet Port
  {137a7fb1-4600-4411-bb07-f785a6dff779}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a88e4668-b741-4f6f-9985-31a819bedf0b}, !- Handle
  Node 147,                               !- Name
  {269e7a4b-d449-4995-8443-01bfcc569007}, !- Inlet Port
  {ab9f2741-a54c-4d01-9426-23d9c84def82}; !- Outlet Port

OS:Connection,
  {4ebbe480-e70a-4bb3-bff7-6a5966fba9ed}, !- Handle
  {137a7fb1-4600-4411-bb07-f785a6dff779}, !- Source Object
  3,                                      !- Outlet Port
  {ff3d61ff-8903-49d7-853a-2e06cb31ce34}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {269e7a4b-d449-4995-8443-01bfcc569007}, !- Handle
  {ff3d61ff-8903-49d7-853a-2e06cb31ce34}, !- Source Object
  10,                                     !- Outlet Port
  {a88e4668-b741-4f6f-9985-31a819bedf0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab9f2741-a54c-4d01-9426-23d9c84def82}, !- Handle
  {a88e4668-b741-4f6f-9985-31a819bedf0b}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a5d7f673-22c7-4709-8921-2ca04d817fb4}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {ff3d61ff-8903-49d7-853a-2e06cb31ce34}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {7c6d8537-5e8f-4b19-8b6b-36904284b8bc}, !- Handle
  Coil Heating Electric 16,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {49ff160c-c10c-40ad-af27-f6d8bd5daddd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {ba3ef163-cf8c-4602-a2a1-e2bfa99d0be1}, !- Air Outlet Node Name
  {653641c5-0642-49c0-8ee3-f396b20186c7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7c6d8537-5e8f-4b19-8b6b-36904284b8bc}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {da7b82d9-114b-440e-8e45-4e3a652ec76c}, !- Handle
  Node 149,                               !- Name
  {ba3ef163-cf8c-4602-a2a1-e2bfa99d0be1}, !- Inlet Port
  {f978630b-c27c-497d-bbbb-a8f53aa329b3}; !- Outlet Port

OS:Node,
  {d4739929-0756-4445-88b7-f2472670e9b9}, !- Handle
  Node 150,                               !- Name
  {e711d455-6925-465b-afc1-7f8c09e5bbd8}, !- Inlet Port
  {2154dfc2-efaa-48f4-84fd-affbc692f36f}; !- Outlet Port

OS:Connection,
  {f978630b-c27c-497d-bbbb-a8f53aa329b3}, !- Handle
  {da7b82d9-114b-440e-8e45-4e3a652ec76c}, !- Source Object
  3,                                      !- Outlet Port
  {cf0bd0eb-1998-42a8-8a4c-2a33f9629a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e711d455-6925-465b-afc1-7f8c09e5bbd8}, !- Handle
  {5b547a32-d64a-47f7-a882-81935c3f6cd5}, !- Source Object
  2,                                      !- Outlet Port
  {d4739929-0756-4445-88b7-f2472670e9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2154dfc2-efaa-48f4-84fd-affbc692f36f}, !- Handle
  {d4739929-0756-4445-88b7-f2472670e9b9}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {5e146a0d-e92e-4a3a-aa04-805815a7561a}, !- Handle
  Node 152,                               !- Name
  {c205fb3e-cecc-40be-b585-290d4c2a4ea2}, !- Inlet Port
  {653641c5-0642-49c0-8ee3-f396b20186c7}; !- Outlet Port

OS:Connection,
  {c205fb3e-cecc-40be-b585-290d4c2a4ea2}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  18,                                     !- Outlet Port
  {5e146a0d-e92e-4a3a-aa04-805815a7561a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {653641c5-0642-49c0-8ee3-f396b20186c7}, !- Handle
  {5e146a0d-e92e-4a3a-aa04-805815a7561a}, !- Source Object
  3,                                      !- Outlet Port
  {49ff160c-c10c-40ad-af27-f6d8bd5daddd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ba3ef163-cf8c-4602-a2a1-e2bfa99d0be1}, !- Handle
  {49ff160c-c10c-40ad-af27-f6d8bd5daddd}, !- Source Object
  3,                                      !- Outlet Port
  {da7b82d9-114b-440e-8e45-4e3a652ec76c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3f8dd157-c154-4b4f-adfb-99a2f6c54e46}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8503c9c8-69a0-4a1b-b102-fe92b3302ca5}, !- Water Inlet Node Name
  {707870c5-3269-4492-bae4-ce2ef92f9260}; !- Water Outlet Node Name

OS:Node,
  {f568fe87-6556-49c7-826e-4198c2572ec2}, !- Handle
  Node 153,                               !- Name
  {dd3d2393-d47b-46d3-a926-0cd499324c0f}, !- Inlet Port
  {8503c9c8-69a0-4a1b-b102-fe92b3302ca5}; !- Outlet Port

OS:Connection,
  {dd3d2393-d47b-46d3-a926-0cd499324c0f}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  19,                                     !- Outlet Port
  {f568fe87-6556-49c7-826e-4198c2572ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbee045d-b665-400b-9dea-7dac925dee53}, !- Handle
  Node 155,                               !- Name
  {707870c5-3269-4492-bae4-ce2ef92f9260}, !- Inlet Port
  {0e6a0e42-2801-4e62-b3aa-d2f549188391}; !- Outlet Port

OS:Connection,
  {8503c9c8-69a0-4a1b-b102-fe92b3302ca5}, !- Handle
  {f568fe87-6556-49c7-826e-4198c2572ec2}, !- Source Object
  3,                                      !- Outlet Port
  {3f8dd157-c154-4b4f-adfb-99a2f6c54e46}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {707870c5-3269-4492-bae4-ce2ef92f9260}, !- Handle
  {3f8dd157-c154-4b4f-adfb-99a2f6c54e46}, !- Source Object
  10,                                     !- Outlet Port
  {fbee045d-b665-400b-9dea-7dac925dee53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e6a0e42-2801-4e62-b3aa-d2f549188391}, !- Handle
  {fbee045d-b665-400b-9dea-7dac925dee53}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5592e520-9ca4-4a44-b622-e3e0ffa81129}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {3f8dd157-c154-4b4f-adfb-99a2f6c54e46}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {700f80d7-8821-4cc0-aa3d-eb69b5762769}, !- Handle
  Coil Heating Electric 17,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1ca07f88-b51a-4961-8632-7eb350662b36}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {b42cac4b-789d-455a-bda7-d9e649fc4279}, !- Air Outlet Node Name
  {0b9ef113-88ac-4ca9-9a78-e0699af81e43}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {700f80d7-8821-4cc0-aa3d-eb69b5762769}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {cb451680-6129-48fe-8e97-1d29f9cc08c1}, !- Handle
  Node 156,                               !- Name
  {b42cac4b-789d-455a-bda7-d9e649fc4279}, !- Inlet Port
  {f8119c0a-ae69-43d3-944f-e65bb10ba9ba}; !- Outlet Port

OS:Node,
  {09277deb-ef49-440a-b3ec-c3bd9ac84283}, !- Handle
  Node 158,                               !- Name
  {8822055a-65ac-4be8-8a96-f5f3462ca044}, !- Inlet Port
  {8c591f9f-2d5e-4f32-9d46-20fd8063245e}; !- Outlet Port

OS:Connection,
  {f8119c0a-ae69-43d3-944f-e65bb10ba9ba}, !- Handle
  {cb451680-6129-48fe-8e97-1d29f9cc08c1}, !- Source Object
  3,                                      !- Outlet Port
  {43ae4de0-4266-4a50-a756-4707ad56b2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8822055a-65ac-4be8-8a96-f5f3462ca044}, !- Handle
  {0b657f95-f356-4358-9eec-7bf1322991b8}, !- Source Object
  2,                                      !- Outlet Port
  {09277deb-ef49-440a-b3ec-c3bd9ac84283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c591f9f-2d5e-4f32-9d46-20fd8063245e}, !- Handle
  {09277deb-ef49-440a-b3ec-c3bd9ac84283}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {921ab2a0-ec47-48e5-b76d-d4747615b061}, !- Handle
  Node 159,                               !- Name
  {2cf76f42-d391-4f2b-beeb-95df8095c64e}, !- Inlet Port
  {0b9ef113-88ac-4ca9-9a78-e0699af81e43}; !- Outlet Port

OS:Connection,
  {2cf76f42-d391-4f2b-beeb-95df8095c64e}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  19,                                     !- Outlet Port
  {921ab2a0-ec47-48e5-b76d-d4747615b061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b9ef113-88ac-4ca9-9a78-e0699af81e43}, !- Handle
  {921ab2a0-ec47-48e5-b76d-d4747615b061}, !- Source Object
  3,                                      !- Outlet Port
  {1ca07f88-b51a-4961-8632-7eb350662b36}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b42cac4b-789d-455a-bda7-d9e649fc4279}, !- Handle
  {1ca07f88-b51a-4961-8632-7eb350662b36}, !- Source Object
  3,                                      !- Outlet Port
  {cb451680-6129-48fe-8e97-1d29f9cc08c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8d631671-0307-46c3-b056-53beb29159db}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {afda022e-7566-412b-8c41-80742b2e07bf}, !- Water Inlet Node Name
  {c4c12768-4c85-4e0a-9835-5d930f04578c}; !- Water Outlet Node Name

OS:Node,
  {2ae165fe-bc63-4f40-8483-8a8bb1f8397f}, !- Handle
  Node 161,                               !- Name
  {5b31b4dd-720d-46f2-99f4-1d8f1004d2f7}, !- Inlet Port
  {afda022e-7566-412b-8c41-80742b2e07bf}; !- Outlet Port

OS:Connection,
  {5b31b4dd-720d-46f2-99f4-1d8f1004d2f7}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  20,                                     !- Outlet Port
  {2ae165fe-bc63-4f40-8483-8a8bb1f8397f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2ee1cbb-144c-45af-a849-ce67eec00246}, !- Handle
  Node 162,                               !- Name
  {c4c12768-4c85-4e0a-9835-5d930f04578c}, !- Inlet Port
  {e418c760-9775-44cf-aa27-1c4ae9f5c749}; !- Outlet Port

OS:Connection,
  {afda022e-7566-412b-8c41-80742b2e07bf}, !- Handle
  {2ae165fe-bc63-4f40-8483-8a8bb1f8397f}, !- Source Object
  3,                                      !- Outlet Port
  {8d631671-0307-46c3-b056-53beb29159db}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c4c12768-4c85-4e0a-9835-5d930f04578c}, !- Handle
  {8d631671-0307-46c3-b056-53beb29159db}, !- Source Object
  10,                                     !- Outlet Port
  {b2ee1cbb-144c-45af-a849-ce67eec00246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e418c760-9775-44cf-aa27-1c4ae9f5c749}, !- Handle
  {b2ee1cbb-144c-45af-a849-ce67eec00246}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {812201ff-f8a2-4702-a646-5d2fb9764587}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {8d631671-0307-46c3-b056-53beb29159db}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {1597abea-921f-4dee-8a6b-cf6f3884254c}, !- Handle
  Coil Heating Electric 18,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {70a99c76-4511-4a32-8c6f-a8a038b04f2b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {2c15c5bc-7caa-47ee-a892-a9d59dbda351}, !- Air Outlet Node Name
  {19f5a543-dd84-4d30-b049-55ec4b1c7d46}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1597abea-921f-4dee-8a6b-cf6f3884254c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {423f0954-a871-4821-987b-50ae30145448}, !- Handle
  Node 164,                               !- Name
  {2c15c5bc-7caa-47ee-a892-a9d59dbda351}, !- Inlet Port
  {0062bcc4-1944-4703-a8c9-865c223d18bd}; !- Outlet Port

OS:Node,
  {d1f842ec-342b-4c12-b8dc-af8a3a3602af}, !- Handle
  Node 165,                               !- Name
  {450d0090-f40e-4f03-9bae-306d05344fa5}, !- Inlet Port
  {eb9a8965-bf82-4ab6-89ca-88aa2ff5b280}; !- Outlet Port

OS:Connection,
  {0062bcc4-1944-4703-a8c9-865c223d18bd}, !- Handle
  {423f0954-a871-4821-987b-50ae30145448}, !- Source Object
  3,                                      !- Outlet Port
  {969573a6-672d-44d1-9e78-b9e3bd310a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {450d0090-f40e-4f03-9bae-306d05344fa5}, !- Handle
  {155e6da5-cf0b-4cab-baf6-48e85906a7b0}, !- Source Object
  2,                                      !- Outlet Port
  {d1f842ec-342b-4c12-b8dc-af8a3a3602af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb9a8965-bf82-4ab6-89ca-88aa2ff5b280}, !- Handle
  {d1f842ec-342b-4c12-b8dc-af8a3a3602af}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {e39ff325-81f7-4d0d-96a3-7543268ea330}, !- Handle
  Node 167,                               !- Name
  {a7801987-6c8f-4430-9045-84a167878f55}, !- Inlet Port
  {19f5a543-dd84-4d30-b049-55ec4b1c7d46}; !- Outlet Port

OS:Connection,
  {a7801987-6c8f-4430-9045-84a167878f55}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  20,                                     !- Outlet Port
  {e39ff325-81f7-4d0d-96a3-7543268ea330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f5a543-dd84-4d30-b049-55ec4b1c7d46}, !- Handle
  {e39ff325-81f7-4d0d-96a3-7543268ea330}, !- Source Object
  3,                                      !- Outlet Port
  {70a99c76-4511-4a32-8c6f-a8a038b04f2b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2c15c5bc-7caa-47ee-a892-a9d59dbda351}, !- Handle
  {70a99c76-4511-4a32-8c6f-a8a038b04f2b}, !- Source Object
  3,                                      !- Outlet Port
  {423f0954-a871-4821-987b-50ae30145448}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {03fa3d35-7763-4161-8906-9d45ed6621e6}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9875e87c-5c82-480d-b3dc-25f29e92a9bf}, !- Water Inlet Node Name
  {6016d2d5-ac5a-4b5f-b3ad-1a74f0e2cf0d}; !- Water Outlet Node Name

OS:Node,
  {d3a46f7a-c382-4976-858a-2c5fb8d98141}, !- Handle
  Node 168,                               !- Name
  {d09afdf6-da2e-4bb1-8216-64cbb249e317}, !- Inlet Port
  {9875e87c-5c82-480d-b3dc-25f29e92a9bf}; !- Outlet Port

OS:Connection,
  {d09afdf6-da2e-4bb1-8216-64cbb249e317}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  21,                                     !- Outlet Port
  {d3a46f7a-c382-4976-858a-2c5fb8d98141}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b62fbebf-263c-4439-a5ae-94fcb0d53f52}, !- Handle
  Node 170,                               !- Name
  {6016d2d5-ac5a-4b5f-b3ad-1a74f0e2cf0d}, !- Inlet Port
  {1b8a685e-db17-49fe-b028-983e2e572b96}; !- Outlet Port

OS:Connection,
  {9875e87c-5c82-480d-b3dc-25f29e92a9bf}, !- Handle
  {d3a46f7a-c382-4976-858a-2c5fb8d98141}, !- Source Object
  3,                                      !- Outlet Port
  {03fa3d35-7763-4161-8906-9d45ed6621e6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6016d2d5-ac5a-4b5f-b3ad-1a74f0e2cf0d}, !- Handle
  {03fa3d35-7763-4161-8906-9d45ed6621e6}, !- Source Object
  10,                                     !- Outlet Port
  {b62fbebf-263c-4439-a5ae-94fcb0d53f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b8a685e-db17-49fe-b028-983e2e572b96}, !- Handle
  {b62fbebf-263c-4439-a5ae-94fcb0d53f52}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8aa2ad99-17fc-4708-ae68-518dfc610299}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {03fa3d35-7763-4161-8906-9d45ed6621e6}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {01b8e42f-2e54-46ae-9bc0-56f7e60bf42e}, !- Handle
  Coil Heating Electric 19,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {11794798-010c-4836-ba68-dfe65714295c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {8dd7a11c-c501-4375-94de-66d27e95d60a}, !- Air Outlet Node Name
  {776a0770-802e-444e-a4c0-cef1c85fc65f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {01b8e42f-2e54-46ae-9bc0-56f7e60bf42e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9e89986c-643a-4e74-8785-f22930a0977a}, !- Handle
  Node 171,                               !- Name
  {8dd7a11c-c501-4375-94de-66d27e95d60a}, !- Inlet Port
  {0762f9cc-4f03-4483-b75c-ee252ccb51a0}; !- Outlet Port

OS:Node,
  {cf6efca1-6a79-46fc-b0b4-c62d5ea95869}, !- Handle
  Node 173,                               !- Name
  {7c4a3e11-410e-419c-af61-c9caf9e7ef69}, !- Inlet Port
  {6b1dbc8a-aa0e-4b28-982a-ab23fe91e027}; !- Outlet Port

OS:Connection,
  {0762f9cc-4f03-4483-b75c-ee252ccb51a0}, !- Handle
  {9e89986c-643a-4e74-8785-f22930a0977a}, !- Source Object
  3,                                      !- Outlet Port
  {dc0dd80c-215d-46bd-b713-2b623c5d3581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c4a3e11-410e-419c-af61-c9caf9e7ef69}, !- Handle
  {530b9983-f264-4f11-9851-1e8077122bd6}, !- Source Object
  2,                                      !- Outlet Port
  {cf6efca1-6a79-46fc-b0b4-c62d5ea95869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1dbc8a-aa0e-4b28-982a-ab23fe91e027}, !- Handle
  {cf6efca1-6a79-46fc-b0b4-c62d5ea95869}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {66bc76c7-7077-4a28-a470-f57cc6039491}, !- Handle
  Node 174,                               !- Name
  {58094746-cba8-48fc-b6ab-00135d017474}, !- Inlet Port
  {776a0770-802e-444e-a4c0-cef1c85fc65f}; !- Outlet Port

OS:Connection,
  {58094746-cba8-48fc-b6ab-00135d017474}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  21,                                     !- Outlet Port
  {66bc76c7-7077-4a28-a470-f57cc6039491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {776a0770-802e-444e-a4c0-cef1c85fc65f}, !- Handle
  {66bc76c7-7077-4a28-a470-f57cc6039491}, !- Source Object
  3,                                      !- Outlet Port
  {11794798-010c-4836-ba68-dfe65714295c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8dd7a11c-c501-4375-94de-66d27e95d60a}, !- Handle
  {11794798-010c-4836-ba68-dfe65714295c}, !- Source Object
  3,                                      !- Outlet Port
  {9e89986c-643a-4e74-8785-f22930a0977a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1679c44e-65f0-41b1-87fc-6a35cdf1911b}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4597ffa2-2152-4f0e-8b2d-238cf329a3b2}, !- Water Inlet Node Name
  {39856e86-a801-4a7b-ab24-d2edc1dfa06e}; !- Water Outlet Node Name

OS:Node,
  {c1a698b6-e88e-40b5-906f-8ad27c183e90}, !- Handle
  Node 176,                               !- Name
  {568b1497-fff0-4c1b-b858-983325f3f92c}, !- Inlet Port
  {4597ffa2-2152-4f0e-8b2d-238cf329a3b2}; !- Outlet Port

OS:Connection,
  {568b1497-fff0-4c1b-b858-983325f3f92c}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  22,                                     !- Outlet Port
  {c1a698b6-e88e-40b5-906f-8ad27c183e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {154aee43-45c8-48d0-af9f-52361c2ddb0e}, !- Handle
  Node 177,                               !- Name
  {39856e86-a801-4a7b-ab24-d2edc1dfa06e}, !- Inlet Port
  {63f17e0c-fa06-4c69-99fc-0d6f4a9f4dad}; !- Outlet Port

OS:Connection,
  {4597ffa2-2152-4f0e-8b2d-238cf329a3b2}, !- Handle
  {c1a698b6-e88e-40b5-906f-8ad27c183e90}, !- Source Object
  3,                                      !- Outlet Port
  {1679c44e-65f0-41b1-87fc-6a35cdf1911b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {39856e86-a801-4a7b-ab24-d2edc1dfa06e}, !- Handle
  {1679c44e-65f0-41b1-87fc-6a35cdf1911b}, !- Source Object
  10,                                     !- Outlet Port
  {154aee43-45c8-48d0-af9f-52361c2ddb0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f17e0c-fa06-4c69-99fc-0d6f4a9f4dad}, !- Handle
  {154aee43-45c8-48d0-af9f-52361c2ddb0e}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3d080481-18ae-42ba-a39f-0503b87b85da}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {1679c44e-65f0-41b1-87fc-6a35cdf1911b}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {f62cc268-164e-4c1c-aefa-05a2c8458ec9}, !- Handle
  Coil Heating Electric 20,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5394ab07-b118-40fc-8e84-ce20fd57c6a6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {5b4ced68-0a08-4e11-8b1f-165711ba0061}, !- Air Outlet Node Name
  {4c1495a6-e3af-4e9d-a0bc-ef9151d7a3ee}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f62cc268-164e-4c1c-aefa-05a2c8458ec9}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {43270a3e-6427-49bd-8375-d59fb4f1cdf0}, !- Handle
  Node 179,                               !- Name
  {5b4ced68-0a08-4e11-8b1f-165711ba0061}, !- Inlet Port
  {42c6a2e0-6370-4f25-aaca-7532d63ae950}; !- Outlet Port

OS:Node,
  {86b06029-b9ce-4fa3-8063-0ea948c1508d}, !- Handle
  Node 180,                               !- Name
  {121a93c1-c2d6-4f99-8fe4-fce3d760515c}, !- Inlet Port
  {c1ef46b0-b240-4a74-b4b1-f8ea59d73994}; !- Outlet Port

OS:Connection,
  {42c6a2e0-6370-4f25-aaca-7532d63ae950}, !- Handle
  {43270a3e-6427-49bd-8375-d59fb4f1cdf0}, !- Source Object
  3,                                      !- Outlet Port
  {b5c363fe-dc85-480e-a582-cb8b6d6523f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {121a93c1-c2d6-4f99-8fe4-fce3d760515c}, !- Handle
  {f314be7e-359b-40a5-9afe-fffed4d3479e}, !- Source Object
  2,                                      !- Outlet Port
  {86b06029-b9ce-4fa3-8063-0ea948c1508d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1ef46b0-b240-4a74-b4b1-f8ea59d73994}, !- Handle
  {86b06029-b9ce-4fa3-8063-0ea948c1508d}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {0b7cd895-0053-4b10-abac-60b19157aace}, !- Handle
  Node 182,                               !- Name
  {88606468-2682-4ce4-a9cb-603e3719ee9b}, !- Inlet Port
  {4c1495a6-e3af-4e9d-a0bc-ef9151d7a3ee}; !- Outlet Port

OS:Connection,
  {88606468-2682-4ce4-a9cb-603e3719ee9b}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  22,                                     !- Outlet Port
  {0b7cd895-0053-4b10-abac-60b19157aace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c1495a6-e3af-4e9d-a0bc-ef9151d7a3ee}, !- Handle
  {0b7cd895-0053-4b10-abac-60b19157aace}, !- Source Object
  3,                                      !- Outlet Port
  {5394ab07-b118-40fc-8e84-ce20fd57c6a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5b4ced68-0a08-4e11-8b1f-165711ba0061}, !- Handle
  {5394ab07-b118-40fc-8e84-ce20fd57c6a6}, !- Source Object
  3,                                      !- Outlet Port
  {43270a3e-6427-49bd-8375-d59fb4f1cdf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ce6c2456-1035-4d95-8e0d-c34febb0b89d}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b46c4f71-eae8-4a6c-8673-cd12110f4354}, !- Water Inlet Node Name
  {febdcde8-5a57-4e87-ae04-51faebf13db7}; !- Water Outlet Node Name

OS:Node,
  {ba0b2f66-aea4-4dd2-925f-8c27c3d1894a}, !- Handle
  Node 183,                               !- Name
  {8ce407ca-01bd-455b-b016-f1181a81fe8b}, !- Inlet Port
  {b46c4f71-eae8-4a6c-8673-cd12110f4354}; !- Outlet Port

OS:Connection,
  {8ce407ca-01bd-455b-b016-f1181a81fe8b}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  23,                                     !- Outlet Port
  {ba0b2f66-aea4-4dd2-925f-8c27c3d1894a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfa2d2bd-3002-40b3-95bc-599d72b8f7b7}, !- Handle
  Node 185,                               !- Name
  {febdcde8-5a57-4e87-ae04-51faebf13db7}, !- Inlet Port
  {0a53ae08-edaa-4181-bd88-77621bf6207a}; !- Outlet Port

OS:Connection,
  {b46c4f71-eae8-4a6c-8673-cd12110f4354}, !- Handle
  {ba0b2f66-aea4-4dd2-925f-8c27c3d1894a}, !- Source Object
  3,                                      !- Outlet Port
  {ce6c2456-1035-4d95-8e0d-c34febb0b89d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {febdcde8-5a57-4e87-ae04-51faebf13db7}, !- Handle
  {ce6c2456-1035-4d95-8e0d-c34febb0b89d}, !- Source Object
  10,                                     !- Outlet Port
  {cfa2d2bd-3002-40b3-95bc-599d72b8f7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a53ae08-edaa-4181-bd88-77621bf6207a}, !- Handle
  {cfa2d2bd-3002-40b3-95bc-599d72b8f7b7}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {70ccd3d5-d766-4233-b859-b8c699dceaa4}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {ce6c2456-1035-4d95-8e0d-c34febb0b89d}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {81a2e66a-8c5d-499b-81ab-1064e34c03cc}, !- Handle
  Coil Heating Electric 21,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2f9cef6f-893c-471f-8136-d633d7c4b4a8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {900f732e-db02-48b3-9be4-1c9957850e13}, !- Air Outlet Node Name
  {68965584-7d5c-440a-96d5-9300a6043e04}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {81a2e66a-8c5d-499b-81ab-1064e34c03cc}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {cec5169f-45e8-4927-bf54-12cfa9c75937}, !- Handle
  Node 186,                               !- Name
  {900f732e-db02-48b3-9be4-1c9957850e13}, !- Inlet Port
  {10b21c7c-ae51-4df8-acef-3de300cb20cf}; !- Outlet Port

OS:Node,
  {1892ec1d-e363-4d31-a32d-0884bce59554}, !- Handle
  Node 188,                               !- Name
  {04d3cffd-87ab-4922-a764-9691d429b907}, !- Inlet Port
  {5b49b848-0970-4472-8fae-eb83c4218c43}; !- Outlet Port

OS:Connection,
  {10b21c7c-ae51-4df8-acef-3de300cb20cf}, !- Handle
  {cec5169f-45e8-4927-bf54-12cfa9c75937}, !- Source Object
  3,                                      !- Outlet Port
  {d428aa3f-6e28-4b97-a4a0-dedf5a25e18a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04d3cffd-87ab-4922-a764-9691d429b907}, !- Handle
  {684aebf4-439f-4f04-8773-99c7a0d11797}, !- Source Object
  2,                                      !- Outlet Port
  {1892ec1d-e363-4d31-a32d-0884bce59554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b49b848-0970-4472-8fae-eb83c4218c43}, !- Handle
  {1892ec1d-e363-4d31-a32d-0884bce59554}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {53c4523b-a5f5-46c9-96d3-08929b38b84c}, !- Handle
  Node 189,                               !- Name
  {ef7f0f88-4278-447f-8303-ac0e8a229a10}, !- Inlet Port
  {68965584-7d5c-440a-96d5-9300a6043e04}; !- Outlet Port

OS:Connection,
  {ef7f0f88-4278-447f-8303-ac0e8a229a10}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  23,                                     !- Outlet Port
  {53c4523b-a5f5-46c9-96d3-08929b38b84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68965584-7d5c-440a-96d5-9300a6043e04}, !- Handle
  {53c4523b-a5f5-46c9-96d3-08929b38b84c}, !- Source Object
  3,                                      !- Outlet Port
  {2f9cef6f-893c-471f-8136-d633d7c4b4a8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {900f732e-db02-48b3-9be4-1c9957850e13}, !- Handle
  {2f9cef6f-893c-471f-8136-d633d7c4b4a8}, !- Source Object
  3,                                      !- Outlet Port
  {cec5169f-45e8-4927-bf54-12cfa9c75937}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e4e23ff3-c90c-4215-b8d7-c431b3f886e6}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f909cb79-dfa9-4047-87e1-ade05c23fb11}, !- Water Inlet Node Name
  {b66520ab-05b8-4bb2-82b1-ee9357cfead6}; !- Water Outlet Node Name

OS:Node,
  {9eccd023-1ee0-4ec3-9225-6126cda6ee8a}, !- Handle
  Node 191,                               !- Name
  {a92240c1-3224-4420-a17c-dfb77d118930}, !- Inlet Port
  {f909cb79-dfa9-4047-87e1-ade05c23fb11}; !- Outlet Port

OS:Connection,
  {a92240c1-3224-4420-a17c-dfb77d118930}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  24,                                     !- Outlet Port
  {9eccd023-1ee0-4ec3-9225-6126cda6ee8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9370d93c-a713-4914-be31-72dcc584a801}, !- Handle
  Node 192,                               !- Name
  {b66520ab-05b8-4bb2-82b1-ee9357cfead6}, !- Inlet Port
  {ef07db66-57ae-4841-9d96-b72c51b4247d}; !- Outlet Port

OS:Connection,
  {f909cb79-dfa9-4047-87e1-ade05c23fb11}, !- Handle
  {9eccd023-1ee0-4ec3-9225-6126cda6ee8a}, !- Source Object
  3,                                      !- Outlet Port
  {e4e23ff3-c90c-4215-b8d7-c431b3f886e6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b66520ab-05b8-4bb2-82b1-ee9357cfead6}, !- Handle
  {e4e23ff3-c90c-4215-b8d7-c431b3f886e6}, !- Source Object
  10,                                     !- Outlet Port
  {9370d93c-a713-4914-be31-72dcc584a801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef07db66-57ae-4841-9d96-b72c51b4247d}, !- Handle
  {9370d93c-a713-4914-be31-72dcc584a801}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {716ffb9c-fd66-4155-8fa9-7a59588f7f6f}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {e4e23ff3-c90c-4215-b8d7-c431b3f886e6}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {cbef5df0-06ca-4ffb-beff-8066f57be7ed}, !- Handle
  Coil Heating Electric 22,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4a1abf5d-1873-43cc-88f5-c0c097fbf849}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {a8f10e3a-49a7-4f99-87ae-4d56c973094c}, !- Air Outlet Node Name
  {92430479-731d-476b-9c81-97cfd4b11bc0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {cbef5df0-06ca-4ffb-beff-8066f57be7ed}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4c7de61e-f286-4625-9982-5d4e540c330f}, !- Handle
  Node 194,                               !- Name
  {a8f10e3a-49a7-4f99-87ae-4d56c973094c}, !- Inlet Port
  {979556fd-60da-4f71-82cd-81fcd739054d}; !- Outlet Port

OS:Node,
  {d9b1dc11-86ae-4c28-9b6c-f079104c017e}, !- Handle
  Node 195,                               !- Name
  {d9cb8cd8-9599-461e-80e6-e34569fc5610}, !- Inlet Port
  {f0022f6c-2b32-425c-b625-105931c1630c}; !- Outlet Port

OS:Connection,
  {979556fd-60da-4f71-82cd-81fcd739054d}, !- Handle
  {4c7de61e-f286-4625-9982-5d4e540c330f}, !- Source Object
  3,                                      !- Outlet Port
  {fd96d864-e317-4945-b9eb-b416ac51c453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9cb8cd8-9599-461e-80e6-e34569fc5610}, !- Handle
  {7e51730f-c3ca-4928-9478-dc4ed1e84655}, !- Source Object
  2,                                      !- Outlet Port
  {d9b1dc11-86ae-4c28-9b6c-f079104c017e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0022f6c-2b32-425c-b625-105931c1630c}, !- Handle
  {d9b1dc11-86ae-4c28-9b6c-f079104c017e}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {9d79bbf4-60cb-42f4-9c02-f881d92e03f6}, !- Handle
  Node 196,                               !- Name
  {5a7d0668-d479-4d81-b00e-6481615f0207}, !- Inlet Port
  {92430479-731d-476b-9c81-97cfd4b11bc0}; !- Outlet Port

OS:Connection,
  {5a7d0668-d479-4d81-b00e-6481615f0207}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  24,                                     !- Outlet Port
  {9d79bbf4-60cb-42f4-9c02-f881d92e03f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92430479-731d-476b-9c81-97cfd4b11bc0}, !- Handle
  {9d79bbf4-60cb-42f4-9c02-f881d92e03f6}, !- Source Object
  3,                                      !- Outlet Port
  {4a1abf5d-1873-43cc-88f5-c0c097fbf849}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a8f10e3a-49a7-4f99-87ae-4d56c973094c}, !- Handle
  {4a1abf5d-1873-43cc-88f5-c0c097fbf849}, !- Source Object
  3,                                      !- Outlet Port
  {4c7de61e-f286-4625-9982-5d4e540c330f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c87bf2fa-2863-4545-be52-40d3d91d443e}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {74341399-8abc-4e22-b98a-1fb6dbca166f}, !- Water Inlet Node Name
  {7413173f-1d39-4723-9ff0-aaf0e360739d}; !- Water Outlet Node Name

OS:Node,
  {4ebbe8e0-2c28-4062-a620-8faa1239944f}, !- Handle
  Node 197,                               !- Name
  {76b7dffa-2727-451e-8646-6ad79699086f}, !- Inlet Port
  {74341399-8abc-4e22-b98a-1fb6dbca166f}; !- Outlet Port

OS:Connection,
  {76b7dffa-2727-451e-8646-6ad79699086f}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  25,                                     !- Outlet Port
  {4ebbe8e0-2c28-4062-a620-8faa1239944f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ceab1a20-2100-4f02-8058-f3ed4998b44d}, !- Handle
  Node 198,                               !- Name
  {7413173f-1d39-4723-9ff0-aaf0e360739d}, !- Inlet Port
  {bc16e100-b67f-4ae9-8a8a-6a5a8ebae3f1}; !- Outlet Port

OS:Connection,
  {74341399-8abc-4e22-b98a-1fb6dbca166f}, !- Handle
  {4ebbe8e0-2c28-4062-a620-8faa1239944f}, !- Source Object
  3,                                      !- Outlet Port
  {c87bf2fa-2863-4545-be52-40d3d91d443e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7413173f-1d39-4723-9ff0-aaf0e360739d}, !- Handle
  {c87bf2fa-2863-4545-be52-40d3d91d443e}, !- Source Object
  10,                                     !- Outlet Port
  {ceab1a20-2100-4f02-8058-f3ed4998b44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc16e100-b67f-4ae9-8a8a-6a5a8ebae3f1}, !- Handle
  {ceab1a20-2100-4f02-8058-f3ed4998b44d}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bdc8a33b-5bb0-4ba9-923b-2c640295a68e}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {c87bf2fa-2863-4545-be52-40d3d91d443e}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {cb7930c4-a0ef-4d4d-99b3-dfc84fdc45cb}, !- Handle
  Coil Heating Electric 23,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e846ad06-04be-4aa2-8bdc-879543e17472}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {4c61fa17-aed4-40fc-b208-9f25e95e0da2}, !- Air Outlet Node Name
  {a84ecead-0d9d-4971-914a-0723a120dd5e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {cb7930c4-a0ef-4d4d-99b3-dfc84fdc45cb}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {49f40323-6667-4620-99ff-3c02ecef13a4}, !- Handle
  Node 199,                               !- Name
  {4c61fa17-aed4-40fc-b208-9f25e95e0da2}, !- Inlet Port
  {1524bec3-e9b6-435d-ab8b-0ef8ce3ec69b}; !- Outlet Port

OS:Node,
  {c0df9209-0d96-4a83-9de1-4660ce9e9f26}, !- Handle
  Node 200,                               !- Name
  {f119d8f1-3bea-4329-a8b6-80f5c529d776}, !- Inlet Port
  {c0f5dd3b-c98b-449a-88b5-737048a77d86}; !- Outlet Port

OS:Connection,
  {1524bec3-e9b6-435d-ab8b-0ef8ce3ec69b}, !- Handle
  {49f40323-6667-4620-99ff-3c02ecef13a4}, !- Source Object
  3,                                      !- Outlet Port
  {50d8e09f-9057-4284-af7b-4731fc17b0b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f119d8f1-3bea-4329-a8b6-80f5c529d776}, !- Handle
  {35c42443-2a8b-41d6-954a-21f19f4a0743}, !- Source Object
  2,                                      !- Outlet Port
  {c0df9209-0d96-4a83-9de1-4660ce9e9f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f5dd3b-c98b-449a-88b5-737048a77d86}, !- Handle
  {c0df9209-0d96-4a83-9de1-4660ce9e9f26}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {4cc8717f-7e30-4018-a9a5-42956b843324}, !- Handle
  Node 201,                               !- Name
  {cf6ca765-d801-4305-9862-51e7e39917c8}, !- Inlet Port
  {a84ecead-0d9d-4971-914a-0723a120dd5e}; !- Outlet Port

OS:Connection,
  {cf6ca765-d801-4305-9862-51e7e39917c8}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  25,                                     !- Outlet Port
  {4cc8717f-7e30-4018-a9a5-42956b843324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a84ecead-0d9d-4971-914a-0723a120dd5e}, !- Handle
  {4cc8717f-7e30-4018-a9a5-42956b843324}, !- Source Object
  3,                                      !- Outlet Port
  {e846ad06-04be-4aa2-8bdc-879543e17472}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4c61fa17-aed4-40fc-b208-9f25e95e0da2}, !- Handle
  {e846ad06-04be-4aa2-8bdc-879543e17472}, !- Source Object
  3,                                      !- Outlet Port
  {49f40323-6667-4620-99ff-3c02ecef13a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d9824a17-1265-4c63-8f41-908d1fee05ed}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {49563278-eb99-41e9-a758-c1b44e5b43c0}, !- Water Inlet Node Name
  {beacdf0f-798a-4681-8798-e756b42baea7}; !- Water Outlet Node Name

OS:Node,
  {cc7c21ec-c3b5-44ef-b3ba-ae6f757afe9b}, !- Handle
  Node 202,                               !- Name
  {b48cc2ef-fad2-404c-9722-8ec756572e6d}, !- Inlet Port
  {49563278-eb99-41e9-a758-c1b44e5b43c0}; !- Outlet Port

OS:Connection,
  {b48cc2ef-fad2-404c-9722-8ec756572e6d}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  26,                                     !- Outlet Port
  {cc7c21ec-c3b5-44ef-b3ba-ae6f757afe9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f278d8f-5eb3-45a1-a021-d0a2ae580ab0}, !- Handle
  Node 203,                               !- Name
  {beacdf0f-798a-4681-8798-e756b42baea7}, !- Inlet Port
  {2fd0e9c1-3107-42b6-8e26-51514d895eba}; !- Outlet Port

OS:Connection,
  {49563278-eb99-41e9-a758-c1b44e5b43c0}, !- Handle
  {cc7c21ec-c3b5-44ef-b3ba-ae6f757afe9b}, !- Source Object
  3,                                      !- Outlet Port
  {d9824a17-1265-4c63-8f41-908d1fee05ed}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {beacdf0f-798a-4681-8798-e756b42baea7}, !- Handle
  {d9824a17-1265-4c63-8f41-908d1fee05ed}, !- Source Object
  10,                                     !- Outlet Port
  {3f278d8f-5eb3-45a1-a021-d0a2ae580ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fd0e9c1-3107-42b6-8e26-51514d895eba}, !- Handle
  {3f278d8f-5eb3-45a1-a021-d0a2ae580ab0}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {887fecef-a16c-46dd-870d-7e63690226cb}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {d9824a17-1265-4c63-8f41-908d1fee05ed}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {c44a6ab5-dba2-4671-8f63-cf99426eaa7c}, !- Handle
  Coil Heating Electric 24,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b20b9993-04ce-448f-93ae-35036ca29b9b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {7130e2dd-b916-4e82-8bf9-08ed087bb12f}, !- Air Outlet Node Name
  {f8e20bc3-e942-43fd-b580-8da77bbeb6b4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c44a6ab5-dba2-4671-8f63-cf99426eaa7c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7515d02b-ab72-4877-acc7-55b4c2e30a59}, !- Handle
  Node 204,                               !- Name
  {7130e2dd-b916-4e82-8bf9-08ed087bb12f}, !- Inlet Port
  {7bb95ad9-0141-48b8-94dc-615031824f33}; !- Outlet Port

OS:Node,
  {db204b9d-0728-4f9e-a16d-9d363ee7a6d8}, !- Handle
  Node 205,                               !- Name
  {eab030a2-315e-4e3f-88fd-399bc023eab8}, !- Inlet Port
  {2ada89e8-75cb-4bc9-813e-1aac345641ef}; !- Outlet Port

OS:Connection,
  {7bb95ad9-0141-48b8-94dc-615031824f33}, !- Handle
  {7515d02b-ab72-4877-acc7-55b4c2e30a59}, !- Source Object
  3,                                      !- Outlet Port
  {eaeb2624-f208-4990-8d84-18f2b447c429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab030a2-315e-4e3f-88fd-399bc023eab8}, !- Handle
  {8ac9f52d-4378-42ff-9260-a0efa7598434}, !- Source Object
  2,                                      !- Outlet Port
  {db204b9d-0728-4f9e-a16d-9d363ee7a6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ada89e8-75cb-4bc9-813e-1aac345641ef}, !- Handle
  {db204b9d-0728-4f9e-a16d-9d363ee7a6d8}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {3fa60f5e-d47d-4618-a412-bd3f01683776}, !- Handle
  Node 206,                               !- Name
  {a99ce0ff-c9da-4544-999e-8bc1fd834110}, !- Inlet Port
  {f8e20bc3-e942-43fd-b580-8da77bbeb6b4}; !- Outlet Port

OS:Connection,
  {a99ce0ff-c9da-4544-999e-8bc1fd834110}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  26,                                     !- Outlet Port
  {3fa60f5e-d47d-4618-a412-bd3f01683776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8e20bc3-e942-43fd-b580-8da77bbeb6b4}, !- Handle
  {3fa60f5e-d47d-4618-a412-bd3f01683776}, !- Source Object
  3,                                      !- Outlet Port
  {b20b9993-04ce-448f-93ae-35036ca29b9b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7130e2dd-b916-4e82-8bf9-08ed087bb12f}, !- Handle
  {b20b9993-04ce-448f-93ae-35036ca29b9b}, !- Source Object
  3,                                      !- Outlet Port
  {7515d02b-ab72-4877-acc7-55b4c2e30a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e5ac1ffe-98ee-454f-b7fc-39126ba56a67}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f5fc9c50-46d7-4e92-b3f0-5a94a072b639}, !- Water Inlet Node Name
  {0e001e84-99f4-43e6-9bc5-55e4fc60474a}; !- Water Outlet Node Name

OS:Node,
  {5fa2dc10-43c7-4eff-aa5f-ce33847225ee}, !- Handle
  Node 207,                               !- Name
  {2dd9dc5c-4130-488d-b5af-967a79507e52}, !- Inlet Port
  {f5fc9c50-46d7-4e92-b3f0-5a94a072b639}; !- Outlet Port

OS:Connection,
  {2dd9dc5c-4130-488d-b5af-967a79507e52}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  27,                                     !- Outlet Port
  {5fa2dc10-43c7-4eff-aa5f-ce33847225ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25692bac-3ce7-4889-8427-63e0a8749cd3}, !- Handle
  Node 208,                               !- Name
  {0e001e84-99f4-43e6-9bc5-55e4fc60474a}, !- Inlet Port
  {ad674b0c-f9cf-476b-abd7-92e4ba9ac9ef}; !- Outlet Port

OS:Connection,
  {f5fc9c50-46d7-4e92-b3f0-5a94a072b639}, !- Handle
  {5fa2dc10-43c7-4eff-aa5f-ce33847225ee}, !- Source Object
  3,                                      !- Outlet Port
  {e5ac1ffe-98ee-454f-b7fc-39126ba56a67}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0e001e84-99f4-43e6-9bc5-55e4fc60474a}, !- Handle
  {e5ac1ffe-98ee-454f-b7fc-39126ba56a67}, !- Source Object
  10,                                     !- Outlet Port
  {25692bac-3ce7-4889-8427-63e0a8749cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad674b0c-f9cf-476b-abd7-92e4ba9ac9ef}, !- Handle
  {25692bac-3ce7-4889-8427-63e0a8749cd3}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {683195b1-2e05-46e8-a2eb-732020b6f232}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {e5ac1ffe-98ee-454f-b7fc-39126ba56a67}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {4e7380f2-d73c-49bc-b9df-853ea8984db7}, !- Handle
  Coil Heating Electric 25,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0f93e4ac-bf10-4385-99a0-4f7cf7ef0449}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 25, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {6bbeaee0-0867-4a5a-8d3d-86a4c48be13b}, !- Air Outlet Node Name
  {4badba5c-03ac-4bb1-b34e-290f92b8701e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4e7380f2-d73c-49bc-b9df-853ea8984db7}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6d83263e-b683-46e6-87e6-e169ff1dfe9a}, !- Handle
  Node 209,                               !- Name
  {6bbeaee0-0867-4a5a-8d3d-86a4c48be13b}, !- Inlet Port
  {271c872d-5252-47e2-8dd0-25934624b9ba}; !- Outlet Port

OS:Node,
  {a23c53b4-aada-4560-8c1b-9355ac8e31db}, !- Handle
  Node 210,                               !- Name
  {af4728d3-5076-4716-bcd0-d547134370e7}, !- Inlet Port
  {a62817fe-a8e5-4641-8482-e76777980364}; !- Outlet Port

OS:Connection,
  {271c872d-5252-47e2-8dd0-25934624b9ba}, !- Handle
  {6d83263e-b683-46e6-87e6-e169ff1dfe9a}, !- Source Object
  3,                                      !- Outlet Port
  {3d4048ce-76a8-425a-853c-f39dd873d1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af4728d3-5076-4716-bcd0-d547134370e7}, !- Handle
  {5f0b5960-07da-4677-bddc-4716ea8e4451}, !- Source Object
  2,                                      !- Outlet Port
  {a23c53b4-aada-4560-8c1b-9355ac8e31db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a62817fe-a8e5-4641-8482-e76777980364}, !- Handle
  {a23c53b4-aada-4560-8c1b-9355ac8e31db}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {eabdf5e2-b965-4548-a6d3-ba586beb563c}, !- Handle
  Node 211,                               !- Name
  {0f78c66c-d65e-40df-a5e7-30a6c0f3c839}, !- Inlet Port
  {4badba5c-03ac-4bb1-b34e-290f92b8701e}; !- Outlet Port

OS:Connection,
  {0f78c66c-d65e-40df-a5e7-30a6c0f3c839}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  27,                                     !- Outlet Port
  {eabdf5e2-b965-4548-a6d3-ba586beb563c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4badba5c-03ac-4bb1-b34e-290f92b8701e}, !- Handle
  {eabdf5e2-b965-4548-a6d3-ba586beb563c}, !- Source Object
  3,                                      !- Outlet Port
  {0f93e4ac-bf10-4385-99a0-4f7cf7ef0449}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6bbeaee0-0867-4a5a-8d3d-86a4c48be13b}, !- Handle
  {0f93e4ac-bf10-4385-99a0-4f7cf7ef0449}, !- Source Object
  3,                                      !- Outlet Port
  {6d83263e-b683-46e6-87e6-e169ff1dfe9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fb3ed154-9fd5-43c3-a39b-6085da731c1f}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fa3bcfc8-82ca-4d58-aace-bfada0deaf76}, !- Water Inlet Node Name
  {6163eb70-c726-4d37-9803-9addb197980b}; !- Water Outlet Node Name

OS:Node,
  {3d7afdf1-77d2-4acf-87fe-bee86fe89627}, !- Handle
  Node 212,                               !- Name
  {8cbaed75-c9a3-4f3d-a256-af06fe1abef8}, !- Inlet Port
  {fa3bcfc8-82ca-4d58-aace-bfada0deaf76}; !- Outlet Port

OS:Connection,
  {8cbaed75-c9a3-4f3d-a256-af06fe1abef8}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  28,                                     !- Outlet Port
  {3d7afdf1-77d2-4acf-87fe-bee86fe89627}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2de1cbc-4f8f-4400-805c-f8d808a554e8}, !- Handle
  Node 213,                               !- Name
  {6163eb70-c726-4d37-9803-9addb197980b}, !- Inlet Port
  {1bd3b591-ed48-407c-b838-cda9e69c887e}; !- Outlet Port

OS:Connection,
  {fa3bcfc8-82ca-4d58-aace-bfada0deaf76}, !- Handle
  {3d7afdf1-77d2-4acf-87fe-bee86fe89627}, !- Source Object
  3,                                      !- Outlet Port
  {fb3ed154-9fd5-43c3-a39b-6085da731c1f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6163eb70-c726-4d37-9803-9addb197980b}, !- Handle
  {fb3ed154-9fd5-43c3-a39b-6085da731c1f}, !- Source Object
  10,                                     !- Outlet Port
  {f2de1cbc-4f8f-4400-805c-f8d808a554e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd3b591-ed48-407c-b838-cda9e69c887e}, !- Handle
  {f2de1cbc-4f8f-4400-805c-f8d808a554e8}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {94bf0cfa-efdd-4f9e-ae62-3f3df4cec6e1}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {fb3ed154-9fd5-43c3-a39b-6085da731c1f}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {d68344a7-6b53-4632-b706-7b584b81fb0b}, !- Handle
  Coil Heating Electric 26,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {bfd598a6-e88a-4698-a4f6-fe8f4b89bab5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 26, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {67daa4dc-4331-4603-bd12-a5deff5f56a3}, !- Air Outlet Node Name
  {c6d840be-57d8-4e70-ae05-34654df5892f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d68344a7-6b53-4632-b706-7b584b81fb0b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c3ca7a35-ee1b-43c3-bb9e-11be6cfe7e3e}, !- Handle
  Node 214,                               !- Name
  {67daa4dc-4331-4603-bd12-a5deff5f56a3}, !- Inlet Port
  {df50136c-e315-40b6-b474-94566cd9450c}; !- Outlet Port

OS:Node,
  {4804f939-f840-4c1a-b1fe-d2584b51c23b}, !- Handle
  Node 215,                               !- Name
  {fb53f771-478e-4aeb-ad00-2994e523098d}, !- Inlet Port
  {125fd74c-8723-4af5-af67-de1e1149a0ab}; !- Outlet Port

OS:Connection,
  {df50136c-e315-40b6-b474-94566cd9450c}, !- Handle
  {c3ca7a35-ee1b-43c3-bb9e-11be6cfe7e3e}, !- Source Object
  3,                                      !- Outlet Port
  {7ec2a407-2d9d-410f-8765-198a1122317e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb53f771-478e-4aeb-ad00-2994e523098d}, !- Handle
  {36900cc3-9514-430b-ae95-8dcae986cc8a}, !- Source Object
  2,                                      !- Outlet Port
  {4804f939-f840-4c1a-b1fe-d2584b51c23b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {125fd74c-8723-4af5-af67-de1e1149a0ab}, !- Handle
  {4804f939-f840-4c1a-b1fe-d2584b51c23b}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {f673e483-5042-4834-9ac1-af00d882fccb}, !- Handle
  Node 216,                               !- Name
  {ab81ded0-67c6-4cbf-82f5-f46f2cb36751}, !- Inlet Port
  {c6d840be-57d8-4e70-ae05-34654df5892f}; !- Outlet Port

OS:Connection,
  {ab81ded0-67c6-4cbf-82f5-f46f2cb36751}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  28,                                     !- Outlet Port
  {f673e483-5042-4834-9ac1-af00d882fccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6d840be-57d8-4e70-ae05-34654df5892f}, !- Handle
  {f673e483-5042-4834-9ac1-af00d882fccb}, !- Source Object
  3,                                      !- Outlet Port
  {bfd598a6-e88a-4698-a4f6-fe8f4b89bab5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {67daa4dc-4331-4603-bd12-a5deff5f56a3}, !- Handle
  {bfd598a6-e88a-4698-a4f6-fe8f4b89bab5}, !- Source Object
  3,                                      !- Outlet Port
  {c3ca7a35-ee1b-43c3-bb9e-11be6cfe7e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9ea48c5f-f0e4-42e6-905f-3fac3b4eb10e}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {668fb32f-21a7-4144-b3ec-f5870fdce823}, !- Water Inlet Node Name
  {c651139a-0fa2-4653-804d-8eb1e2eda471}; !- Water Outlet Node Name

OS:Node,
  {c79a32dd-2110-4837-8922-7e77398292fa}, !- Handle
  Node 217,                               !- Name
  {e746dcf2-776d-4450-baba-351a9dd18224}, !- Inlet Port
  {668fb32f-21a7-4144-b3ec-f5870fdce823}; !- Outlet Port

OS:Connection,
  {e746dcf2-776d-4450-baba-351a9dd18224}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  29,                                     !- Outlet Port
  {c79a32dd-2110-4837-8922-7e77398292fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0467a95f-5e04-4871-a76e-7b3eeb54a74f}, !- Handle
  Node 218,                               !- Name
  {c651139a-0fa2-4653-804d-8eb1e2eda471}, !- Inlet Port
  {198ec7a8-78d0-48af-8f28-9da24a1881dd}; !- Outlet Port

OS:Connection,
  {668fb32f-21a7-4144-b3ec-f5870fdce823}, !- Handle
  {c79a32dd-2110-4837-8922-7e77398292fa}, !- Source Object
  3,                                      !- Outlet Port
  {9ea48c5f-f0e4-42e6-905f-3fac3b4eb10e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c651139a-0fa2-4653-804d-8eb1e2eda471}, !- Handle
  {9ea48c5f-f0e4-42e6-905f-3fac3b4eb10e}, !- Source Object
  10,                                     !- Outlet Port
  {0467a95f-5e04-4871-a76e-7b3eeb54a74f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {198ec7a8-78d0-48af-8f28-9da24a1881dd}, !- Handle
  {0467a95f-5e04-4871-a76e-7b3eeb54a74f}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {05730913-6adb-4d1b-b2f2-dd854c35aef8}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {9ea48c5f-f0e4-42e6-905f-3fac3b4eb10e}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {50ad3056-991c-492b-a82f-d8564f565438}, !- Handle
  Coil Heating Electric 27,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f690421d-a9d7-4e33-b726-0ee0c51f3f26}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 27, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {9ff26d50-776d-450a-99f9-5225a60b0dda}, !- Air Outlet Node Name
  {0d4a79cb-a3a1-487d-adea-1370616ea368}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {50ad3056-991c-492b-a82f-d8564f565438}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {20b1bce7-e3f0-480e-9bcd-cbffc42efefa}, !- Handle
  Node 219,                               !- Name
  {9ff26d50-776d-450a-99f9-5225a60b0dda}, !- Inlet Port
  {c5ed4cb2-660d-4a8e-88b4-6391242f0d1c}; !- Outlet Port

OS:Node,
  {b4359876-1d34-468a-acff-bab756dbf765}, !- Handle
  Node 220,                               !- Name
  {ea1ec1f9-326e-4d41-b605-a57311e6e632}, !- Inlet Port
  {a34ffecd-e3a5-45e8-af88-223f9cb7430d}; !- Outlet Port

OS:Connection,
  {c5ed4cb2-660d-4a8e-88b4-6391242f0d1c}, !- Handle
  {20b1bce7-e3f0-480e-9bcd-cbffc42efefa}, !- Source Object
  3,                                      !- Outlet Port
  {4e73909f-5a7a-4237-a1c9-ef624cd39624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea1ec1f9-326e-4d41-b605-a57311e6e632}, !- Handle
  {62e17eb7-262a-4dd0-b285-81f083d4d49d}, !- Source Object
  2,                                      !- Outlet Port
  {b4359876-1d34-468a-acff-bab756dbf765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a34ffecd-e3a5-45e8-af88-223f9cb7430d}, !- Handle
  {b4359876-1d34-468a-acff-bab756dbf765}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {ef34eafd-b3e0-4014-be85-c7085faab1ed}, !- Handle
  Node 221,                               !- Name
  {e26b5f78-380d-4b4c-a1cc-76eb32522ca8}, !- Inlet Port
  {0d4a79cb-a3a1-487d-adea-1370616ea368}; !- Outlet Port

OS:Connection,
  {e26b5f78-380d-4b4c-a1cc-76eb32522ca8}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  29,                                     !- Outlet Port
  {ef34eafd-b3e0-4014-be85-c7085faab1ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d4a79cb-a3a1-487d-adea-1370616ea368}, !- Handle
  {ef34eafd-b3e0-4014-be85-c7085faab1ed}, !- Source Object
  3,                                      !- Outlet Port
  {f690421d-a9d7-4e33-b726-0ee0c51f3f26}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9ff26d50-776d-450a-99f9-5225a60b0dda}, !- Handle
  {f690421d-a9d7-4e33-b726-0ee0c51f3f26}, !- Source Object
  3,                                      !- Outlet Port
  {20b1bce7-e3f0-480e-9bcd-cbffc42efefa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {23478f1f-29ce-4dac-bcfc-a21c767c155d}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {940f0810-7074-4f5d-9406-0bf5e3878268}, !- Water Inlet Node Name
  {b68f66ea-4ded-4ac9-993d-b0389261e0a2}; !- Water Outlet Node Name

OS:Node,
  {cc20cc21-36bf-4765-aeeb-95787124e3d3}, !- Handle
  Node 222,                               !- Name
  {579cbdd9-7257-45be-8283-dabc3c967159}, !- Inlet Port
  {940f0810-7074-4f5d-9406-0bf5e3878268}; !- Outlet Port

OS:Connection,
  {579cbdd9-7257-45be-8283-dabc3c967159}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  30,                                     !- Outlet Port
  {cc20cc21-36bf-4765-aeeb-95787124e3d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba006732-ca40-4d2f-b8f6-9411ed2815f3}, !- Handle
  Node 223,                               !- Name
  {b68f66ea-4ded-4ac9-993d-b0389261e0a2}, !- Inlet Port
  {e1f3d5f6-0e6a-49dc-8fdc-9fa8cf7af720}; !- Outlet Port

OS:Connection,
  {940f0810-7074-4f5d-9406-0bf5e3878268}, !- Handle
  {cc20cc21-36bf-4765-aeeb-95787124e3d3}, !- Source Object
  3,                                      !- Outlet Port
  {23478f1f-29ce-4dac-bcfc-a21c767c155d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b68f66ea-4ded-4ac9-993d-b0389261e0a2}, !- Handle
  {23478f1f-29ce-4dac-bcfc-a21c767c155d}, !- Source Object
  10,                                     !- Outlet Port
  {ba006732-ca40-4d2f-b8f6-9411ed2815f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1f3d5f6-0e6a-49dc-8fdc-9fa8cf7af720}, !- Handle
  {ba006732-ca40-4d2f-b8f6-9411ed2815f3}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1c9053d1-d0df-4b92-a2d5-9228d42ed06a}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {23478f1f-29ce-4dac-bcfc-a21c767c155d}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {34c35958-8c86-40b1-a7da-f87a85a51ea5}, !- Handle
  Coil Heating Electric 28,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8ad77c1e-10c5-4dc8-b88a-3c88a2881ae4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 28, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {92481b95-0dde-4dac-8ae6-1feaea2389f7}, !- Air Outlet Node Name
  {b1f97489-dd98-432b-a53b-f07b1b9c7bbd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {34c35958-8c86-40b1-a7da-f87a85a51ea5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e9a70374-1b7d-4429-a77f-347ef8cef69f}, !- Handle
  Node 224,                               !- Name
  {92481b95-0dde-4dac-8ae6-1feaea2389f7}, !- Inlet Port
  {44e65ab9-b10d-451c-b53f-4c326ac50e2f}; !- Outlet Port

OS:Node,
  {fd0f9945-081c-4f91-8cb2-032a7395ba34}, !- Handle
  Node 225,                               !- Name
  {424d4543-e5e4-4acb-b7d3-3399c74e8b58}, !- Inlet Port
  {d10ce41b-136a-4bc6-9fb4-1239e49df713}; !- Outlet Port

OS:Connection,
  {44e65ab9-b10d-451c-b53f-4c326ac50e2f}, !- Handle
  {e9a70374-1b7d-4429-a77f-347ef8cef69f}, !- Source Object
  3,                                      !- Outlet Port
  {1d0d4430-5514-4191-b339-0c7d9f954e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {424d4543-e5e4-4acb-b7d3-3399c74e8b58}, !- Handle
  {6f09cce2-10bf-4aad-b2ba-52056b8d77fe}, !- Source Object
  2,                                      !- Outlet Port
  {fd0f9945-081c-4f91-8cb2-032a7395ba34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d10ce41b-136a-4bc6-9fb4-1239e49df713}, !- Handle
  {fd0f9945-081c-4f91-8cb2-032a7395ba34}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {195b31a4-a818-4ac6-aadb-a29cd5fe0bfc}, !- Handle
  Node 226,                               !- Name
  {ac14851a-d6d8-4f9e-9ea5-6826ca258853}, !- Inlet Port
  {b1f97489-dd98-432b-a53b-f07b1b9c7bbd}; !- Outlet Port

OS:Connection,
  {ac14851a-d6d8-4f9e-9ea5-6826ca258853}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  30,                                     !- Outlet Port
  {195b31a4-a818-4ac6-aadb-a29cd5fe0bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1f97489-dd98-432b-a53b-f07b1b9c7bbd}, !- Handle
  {195b31a4-a818-4ac6-aadb-a29cd5fe0bfc}, !- Source Object
  3,                                      !- Outlet Port
  {8ad77c1e-10c5-4dc8-b88a-3c88a2881ae4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {92481b95-0dde-4dac-8ae6-1feaea2389f7}, !- Handle
  {8ad77c1e-10c5-4dc8-b88a-3c88a2881ae4}, !- Source Object
  3,                                      !- Outlet Port
  {e9a70374-1b7d-4429-a77f-347ef8cef69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bcd1eb3b-09eb-406a-8a2c-2caf23641a1e}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ac917e57-8951-45eb-81bc-c1fc3f615399}, !- Water Inlet Node Name
  {8a17537d-892d-4490-ba2a-71a63e42042c}; !- Water Outlet Node Name

OS:Node,
  {c1925c3a-614e-4096-9879-7275898dfa35}, !- Handle
  Node 227,                               !- Name
  {98237e92-1325-4197-accb-45d69362d5cb}, !- Inlet Port
  {ac917e57-8951-45eb-81bc-c1fc3f615399}; !- Outlet Port

OS:Connection,
  {98237e92-1325-4197-accb-45d69362d5cb}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  31,                                     !- Outlet Port
  {c1925c3a-614e-4096-9879-7275898dfa35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85dcf0b7-2d68-4f09-9e58-7dd7949aec2b}, !- Handle
  Node 228,                               !- Name
  {8a17537d-892d-4490-ba2a-71a63e42042c}, !- Inlet Port
  {fa34c04f-b52a-4468-be8e-b9de22e909fa}; !- Outlet Port

OS:Connection,
  {ac917e57-8951-45eb-81bc-c1fc3f615399}, !- Handle
  {c1925c3a-614e-4096-9879-7275898dfa35}, !- Source Object
  3,                                      !- Outlet Port
  {bcd1eb3b-09eb-406a-8a2c-2caf23641a1e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8a17537d-892d-4490-ba2a-71a63e42042c}, !- Handle
  {bcd1eb3b-09eb-406a-8a2c-2caf23641a1e}, !- Source Object
  10,                                     !- Outlet Port
  {85dcf0b7-2d68-4f09-9e58-7dd7949aec2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa34c04f-b52a-4468-be8e-b9de22e909fa}, !- Handle
  {85dcf0b7-2d68-4f09-9e58-7dd7949aec2b}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c980c320-dfa1-48e4-85a7-50fb7c83117e}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {bcd1eb3b-09eb-406a-8a2c-2caf23641a1e}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {6029e48b-03b3-4473-919b-80e0e4241ace}, !- Handle
  Coil Heating Electric 29,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0c500a32-b163-4167-8b60-a604d84b5f66}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {d1941a41-ffda-4f40-a8ae-3c11ba864bc4}, !- Air Outlet Node Name
  {bc534886-f436-4e79-bd51-00e95da768c5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6029e48b-03b3-4473-919b-80e0e4241ace}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {67f0a3c6-e6ef-494a-a796-ee8243bac89f}, !- Handle
  Node 229,                               !- Name
  {d1941a41-ffda-4f40-a8ae-3c11ba864bc4}, !- Inlet Port
  {f8b215dd-6800-448f-912d-8e7554f662af}; !- Outlet Port

OS:Node,
  {6c882e0f-5ca9-4831-a77a-722657654dd7}, !- Handle
  Node 230,                               !- Name
  {dcd08244-e647-47a5-9532-91d3c21b8808}, !- Inlet Port
  {7ad6be32-725e-4868-9fd8-041f2c5aa3f2}; !- Outlet Port

OS:Connection,
  {f8b215dd-6800-448f-912d-8e7554f662af}, !- Handle
  {67f0a3c6-e6ef-494a-a796-ee8243bac89f}, !- Source Object
  3,                                      !- Outlet Port
  {099002aa-2e71-4cf3-86fc-2e07e4ce5614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd08244-e647-47a5-9532-91d3c21b8808}, !- Handle
  {1b40d74d-f13b-47c4-9ec8-33c75929c677}, !- Source Object
  2,                                      !- Outlet Port
  {6c882e0f-5ca9-4831-a77a-722657654dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad6be32-725e-4868-9fd8-041f2c5aa3f2}, !- Handle
  {6c882e0f-5ca9-4831-a77a-722657654dd7}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {552c036a-7b09-45cc-ad54-6792d146b2e0}, !- Handle
  Node 231,                               !- Name
  {086ebf72-e4eb-4728-a14b-c5e26b6ad12b}, !- Inlet Port
  {bc534886-f436-4e79-bd51-00e95da768c5}; !- Outlet Port

OS:Connection,
  {086ebf72-e4eb-4728-a14b-c5e26b6ad12b}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  31,                                     !- Outlet Port
  {552c036a-7b09-45cc-ad54-6792d146b2e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc534886-f436-4e79-bd51-00e95da768c5}, !- Handle
  {552c036a-7b09-45cc-ad54-6792d146b2e0}, !- Source Object
  3,                                      !- Outlet Port
  {0c500a32-b163-4167-8b60-a604d84b5f66}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d1941a41-ffda-4f40-a8ae-3c11ba864bc4}, !- Handle
  {0c500a32-b163-4167-8b60-a604d84b5f66}, !- Source Object
  3,                                      !- Outlet Port
  {67f0a3c6-e6ef-494a-a796-ee8243bac89f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {139297b8-ff65-46c0-a848-a85031b146ea}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {28917015-d95f-4c34-a89d-f4860e98e2ea}, !- Water Inlet Node Name
  {965ac62e-bb62-4193-9e18-77da4a898dde}; !- Water Outlet Node Name

OS:Node,
  {498cbdf5-396c-4eea-b202-352e0af06d57}, !- Handle
  Node 232,                               !- Name
  {fe55d099-fe0e-485f-84b6-cabf52f4bd99}, !- Inlet Port
  {28917015-d95f-4c34-a89d-f4860e98e2ea}; !- Outlet Port

OS:Connection,
  {fe55d099-fe0e-485f-84b6-cabf52f4bd99}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  32,                                     !- Outlet Port
  {498cbdf5-396c-4eea-b202-352e0af06d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce4db70c-c36c-4293-ab29-da5a2de693cd}, !- Handle
  Node 233,                               !- Name
  {965ac62e-bb62-4193-9e18-77da4a898dde}, !- Inlet Port
  {4d3a054d-c12f-4b0f-9cdc-ab300d651d5b}; !- Outlet Port

OS:Connection,
  {28917015-d95f-4c34-a89d-f4860e98e2ea}, !- Handle
  {498cbdf5-396c-4eea-b202-352e0af06d57}, !- Source Object
  3,                                      !- Outlet Port
  {139297b8-ff65-46c0-a848-a85031b146ea}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {965ac62e-bb62-4193-9e18-77da4a898dde}, !- Handle
  {139297b8-ff65-46c0-a848-a85031b146ea}, !- Source Object
  10,                                     !- Outlet Port
  {ce4db70c-c36c-4293-ab29-da5a2de693cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3a054d-c12f-4b0f-9cdc-ab300d651d5b}, !- Handle
  {ce4db70c-c36c-4293-ab29-da5a2de693cd}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {41138215-4b4b-45d4-8813-539814669e73}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {139297b8-ff65-46c0-a848-a85031b146ea}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {f9a9f7eb-6bdf-4cc6-86ae-f1b3eae08653}, !- Handle
  Coil Heating Electric 30,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e5db10cd-dcc6-474e-bee6-b0813b6ef852}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {96122250-617f-4cd9-82e7-afaf8c005bba}, !- Air Outlet Node Name
  {9e9f635d-c8b4-4a50-a5c3-65bdabd019bb}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f9a9f7eb-6bdf-4cc6-86ae-f1b3eae08653}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {acdb2a06-2071-4b5a-9ec4-0abaf1b293b4}, !- Handle
  Node 234,                               !- Name
  {96122250-617f-4cd9-82e7-afaf8c005bba}, !- Inlet Port
  {34740f1e-d15b-44bb-8843-b3824e2c20b4}; !- Outlet Port

OS:Node,
  {52fc335b-2521-4598-8891-d4b097adffba}, !- Handle
  Node 235,                               !- Name
  {ecf59918-3eea-4867-a5d2-b04272545f39}, !- Inlet Port
  {5654012a-3227-46f0-8ba8-31ec6bdcf6df}; !- Outlet Port

OS:Connection,
  {34740f1e-d15b-44bb-8843-b3824e2c20b4}, !- Handle
  {acdb2a06-2071-4b5a-9ec4-0abaf1b293b4}, !- Source Object
  3,                                      !- Outlet Port
  {3e0655a8-1388-4dfd-b9c1-19bd6bd4b518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecf59918-3eea-4867-a5d2-b04272545f39}, !- Handle
  {70aba755-218b-4c24-8cd0-ea70536c2573}, !- Source Object
  2,                                      !- Outlet Port
  {52fc335b-2521-4598-8891-d4b097adffba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5654012a-3227-46f0-8ba8-31ec6bdcf6df}, !- Handle
  {52fc335b-2521-4598-8891-d4b097adffba}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {23f6e28c-5fe1-47da-b63e-0b5baa9bb7a7}, !- Handle
  Node 236,                               !- Name
  {9a325f69-4d60-475e-ae34-871a70581f44}, !- Inlet Port
  {9e9f635d-c8b4-4a50-a5c3-65bdabd019bb}; !- Outlet Port

OS:Connection,
  {9a325f69-4d60-475e-ae34-871a70581f44}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  32,                                     !- Outlet Port
  {23f6e28c-5fe1-47da-b63e-0b5baa9bb7a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e9f635d-c8b4-4a50-a5c3-65bdabd019bb}, !- Handle
  {23f6e28c-5fe1-47da-b63e-0b5baa9bb7a7}, !- Source Object
  3,                                      !- Outlet Port
  {e5db10cd-dcc6-474e-bee6-b0813b6ef852}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {96122250-617f-4cd9-82e7-afaf8c005bba}, !- Handle
  {e5db10cd-dcc6-474e-bee6-b0813b6ef852}, !- Source Object
  3,                                      !- Outlet Port
  {acdb2a06-2071-4b5a-9ec4-0abaf1b293b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8a615d0d-ffd6-472a-8ba3-0e88fafc8568}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f78c990f-b054-4b92-aaa2-b3a6a6148cc4}, !- Water Inlet Node Name
  {7e6711eb-b6e6-428f-b478-4dd0467d0380}; !- Water Outlet Node Name

OS:Node,
  {0d4e37db-eebc-4ccd-a9c4-f44cba4f1cab}, !- Handle
  Node 237,                               !- Name
  {0de2c2a2-51a4-4115-b8d5-b9052b93ae13}, !- Inlet Port
  {f78c990f-b054-4b92-aaa2-b3a6a6148cc4}; !- Outlet Port

OS:Connection,
  {0de2c2a2-51a4-4115-b8d5-b9052b93ae13}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  33,                                     !- Outlet Port
  {0d4e37db-eebc-4ccd-a9c4-f44cba4f1cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {841ddf8f-376e-41ae-b68d-b0bb2c74f6b9}, !- Handle
  Node 238,                               !- Name
  {7e6711eb-b6e6-428f-b478-4dd0467d0380}, !- Inlet Port
  {ad1ed87f-e50d-4d8f-8687-11134ae2d56b}; !- Outlet Port

OS:Connection,
  {f78c990f-b054-4b92-aaa2-b3a6a6148cc4}, !- Handle
  {0d4e37db-eebc-4ccd-a9c4-f44cba4f1cab}, !- Source Object
  3,                                      !- Outlet Port
  {8a615d0d-ffd6-472a-8ba3-0e88fafc8568}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7e6711eb-b6e6-428f-b478-4dd0467d0380}, !- Handle
  {8a615d0d-ffd6-472a-8ba3-0e88fafc8568}, !- Source Object
  10,                                     !- Outlet Port
  {841ddf8f-376e-41ae-b68d-b0bb2c74f6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad1ed87f-e50d-4d8f-8687-11134ae2d56b}, !- Handle
  {841ddf8f-376e-41ae-b68d-b0bb2c74f6b9}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fdc88d5f-7da7-4461-bfa3-2de682407468}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {8a615d0d-ffd6-472a-8ba3-0e88fafc8568}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {fcbfe5c4-a309-43a3-9343-2c05effa8c8e}, !- Handle
  Coil Heating Electric 31,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {68b9c036-167a-4cce-9073-1084a7795630}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {5c33407a-b39e-4a73-b39f-963a0c1cefcf}, !- Air Outlet Node Name
  {ac05e311-1987-47b6-bc61-d652e2a40d9e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {fcbfe5c4-a309-43a3-9343-2c05effa8c8e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9a32d28d-24f0-4db4-8244-9f54836f74d0}, !- Handle
  Node 239,                               !- Name
  {5c33407a-b39e-4a73-b39f-963a0c1cefcf}, !- Inlet Port
  {e6c0f7f3-bbbf-44d9-8746-bbf1df3f7c86}; !- Outlet Port

OS:Node,
  {70f625e3-0e9d-4c93-af5c-2de88aded4db}, !- Handle
  Node 240,                               !- Name
  {9e1c00b9-d190-40c5-a207-f88fecdf1c71}, !- Inlet Port
  {fd49e01c-b546-44eb-8ea7-5dc65d79c06b}; !- Outlet Port

OS:Connection,
  {e6c0f7f3-bbbf-44d9-8746-bbf1df3f7c86}, !- Handle
  {9a32d28d-24f0-4db4-8244-9f54836f74d0}, !- Source Object
  3,                                      !- Outlet Port
  {99d41d92-131f-4377-bf80-4082270aff07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e1c00b9-d190-40c5-a207-f88fecdf1c71}, !- Handle
  {ccac3768-6676-441c-bcf3-58887f44663a}, !- Source Object
  2,                                      !- Outlet Port
  {70f625e3-0e9d-4c93-af5c-2de88aded4db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd49e01c-b546-44eb-8ea7-5dc65d79c06b}, !- Handle
  {70f625e3-0e9d-4c93-af5c-2de88aded4db}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {4bef1c5f-5f14-4a21-8fa4-3afc1cbe3572}, !- Handle
  Node 241,                               !- Name
  {7695d0e7-2018-4633-8d2f-bc7d3a990da9}, !- Inlet Port
  {ac05e311-1987-47b6-bc61-d652e2a40d9e}; !- Outlet Port

OS:Connection,
  {7695d0e7-2018-4633-8d2f-bc7d3a990da9}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  33,                                     !- Outlet Port
  {4bef1c5f-5f14-4a21-8fa4-3afc1cbe3572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac05e311-1987-47b6-bc61-d652e2a40d9e}, !- Handle
  {4bef1c5f-5f14-4a21-8fa4-3afc1cbe3572}, !- Source Object
  3,                                      !- Outlet Port
  {68b9c036-167a-4cce-9073-1084a7795630}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5c33407a-b39e-4a73-b39f-963a0c1cefcf}, !- Handle
  {68b9c036-167a-4cce-9073-1084a7795630}, !- Source Object
  3,                                      !- Outlet Port
  {9a32d28d-24f0-4db4-8244-9f54836f74d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {75e725d1-fde4-445c-bead-944588e68f8c}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {da251f3d-d1f8-4ad3-a269-60e6e24890ff}, !- Water Inlet Node Name
  {9f9526f6-b9d8-430e-b00c-55781ccd1f7e}; !- Water Outlet Node Name

OS:Node,
  {1649a776-463e-465d-8bc7-8ba0bd57400c}, !- Handle
  Node 242,                               !- Name
  {2f96b66b-3fe7-49a0-b409-50d817965a92}, !- Inlet Port
  {da251f3d-d1f8-4ad3-a269-60e6e24890ff}; !- Outlet Port

OS:Connection,
  {2f96b66b-3fe7-49a0-b409-50d817965a92}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  34,                                     !- Outlet Port
  {1649a776-463e-465d-8bc7-8ba0bd57400c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c48a1f4-ef01-48ba-bc45-40797d366123}, !- Handle
  Node 243,                               !- Name
  {9f9526f6-b9d8-430e-b00c-55781ccd1f7e}, !- Inlet Port
  {4a2a8817-cc06-4231-93c0-94b3535849c7}; !- Outlet Port

OS:Connection,
  {da251f3d-d1f8-4ad3-a269-60e6e24890ff}, !- Handle
  {1649a776-463e-465d-8bc7-8ba0bd57400c}, !- Source Object
  3,                                      !- Outlet Port
  {75e725d1-fde4-445c-bead-944588e68f8c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9f9526f6-b9d8-430e-b00c-55781ccd1f7e}, !- Handle
  {75e725d1-fde4-445c-bead-944588e68f8c}, !- Source Object
  10,                                     !- Outlet Port
  {1c48a1f4-ef01-48ba-bc45-40797d366123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a2a8817-cc06-4231-93c0-94b3535849c7}, !- Handle
  {1c48a1f4-ef01-48ba-bc45-40797d366123}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f8bef8cb-5671-4252-a62c-14368ec4e44f}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {75e725d1-fde4-445c-bead-944588e68f8c}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {ff89ecfb-06b5-4b69-be15-145b78fbc433}, !- Handle
  Coil Heating Electric 32,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {43bf8b43-a39a-46d4-8cdf-6edbd6428456}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {a22f42b8-4327-4caa-a637-d3af3fa7b616}, !- Air Outlet Node Name
  {faaf0bc4-6579-455e-b84e-56fe2d4d17d1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ff89ecfb-06b5-4b69-be15-145b78fbc433}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {14f2e565-6bef-4c39-9ddc-4dabd17945a8}, !- Handle
  Node 244,                               !- Name
  {a22f42b8-4327-4caa-a637-d3af3fa7b616}, !- Inlet Port
  {58b7a9d4-3947-4241-a450-00280a90e417}; !- Outlet Port

OS:Node,
  {3abb5c3a-8a6a-44bb-97dd-83492c064c83}, !- Handle
  Node 245,                               !- Name
  {cc837c51-6973-4474-9d30-2c52c5d57ff8}, !- Inlet Port
  {08760d83-f230-4502-8e8a-81250a798ed1}; !- Outlet Port

OS:Connection,
  {58b7a9d4-3947-4241-a450-00280a90e417}, !- Handle
  {14f2e565-6bef-4c39-9ddc-4dabd17945a8}, !- Source Object
  3,                                      !- Outlet Port
  {3ca22fda-695a-4f03-bba3-4a96024a1145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc837c51-6973-4474-9d30-2c52c5d57ff8}, !- Handle
  {bbc4ccbe-f4c8-4643-8351-83a1bbcfb99d}, !- Source Object
  2,                                      !- Outlet Port
  {3abb5c3a-8a6a-44bb-97dd-83492c064c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08760d83-f230-4502-8e8a-81250a798ed1}, !- Handle
  {3abb5c3a-8a6a-44bb-97dd-83492c064c83}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {ee3845ef-f916-48f9-9493-c1407bd9818b}, !- Handle
  Node 246,                               !- Name
  {ab841457-c38a-4cec-bd31-d29fa28b1ac6}, !- Inlet Port
  {faaf0bc4-6579-455e-b84e-56fe2d4d17d1}; !- Outlet Port

OS:Connection,
  {ab841457-c38a-4cec-bd31-d29fa28b1ac6}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  34,                                     !- Outlet Port
  {ee3845ef-f916-48f9-9493-c1407bd9818b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faaf0bc4-6579-455e-b84e-56fe2d4d17d1}, !- Handle
  {ee3845ef-f916-48f9-9493-c1407bd9818b}, !- Source Object
  3,                                      !- Outlet Port
  {43bf8b43-a39a-46d4-8cdf-6edbd6428456}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a22f42b8-4327-4caa-a637-d3af3fa7b616}, !- Handle
  {43bf8b43-a39a-46d4-8cdf-6edbd6428456}, !- Source Object
  3,                                      !- Outlet Port
  {14f2e565-6bef-4c39-9ddc-4dabd17945a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {768c64e4-06c5-48b5-88ad-5d87a9c115cf}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9775549f-2a64-4a8f-a41c-71c809683cbd}, !- Water Inlet Node Name
  {5b72411a-fc51-4456-97a8-88af9266f087}; !- Water Outlet Node Name

OS:Node,
  {55257253-8eb8-4481-9337-2c3abdd708ea}, !- Handle
  Node 247,                               !- Name
  {6893949c-9715-45bf-837c-31d6070813ee}, !- Inlet Port
  {9775549f-2a64-4a8f-a41c-71c809683cbd}; !- Outlet Port

OS:Connection,
  {6893949c-9715-45bf-837c-31d6070813ee}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  35,                                     !- Outlet Port
  {55257253-8eb8-4481-9337-2c3abdd708ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d453cc79-6387-440b-9d58-e256ee4af8ee}, !- Handle
  Node 248,                               !- Name
  {5b72411a-fc51-4456-97a8-88af9266f087}, !- Inlet Port
  {6d5353b7-026d-46f1-a663-fe0853582c1c}; !- Outlet Port

OS:Connection,
  {9775549f-2a64-4a8f-a41c-71c809683cbd}, !- Handle
  {55257253-8eb8-4481-9337-2c3abdd708ea}, !- Source Object
  3,                                      !- Outlet Port
  {768c64e4-06c5-48b5-88ad-5d87a9c115cf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5b72411a-fc51-4456-97a8-88af9266f087}, !- Handle
  {768c64e4-06c5-48b5-88ad-5d87a9c115cf}, !- Source Object
  10,                                     !- Outlet Port
  {d453cc79-6387-440b-9d58-e256ee4af8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d5353b7-026d-46f1-a663-fe0853582c1c}, !- Handle
  {d453cc79-6387-440b-9d58-e256ee4af8ee}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5fbd82c0-9883-4bc0-8085-ef4f0a729185}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {768c64e4-06c5-48b5-88ad-5d87a9c115cf}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {1a50d7ec-b995-4e34-ba68-168432648f9f}, !- Handle
  Coil Heating Electric 33,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9dadf0d2-f6ed-4ca7-9c35-16cbd9aa5f0d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {d21c9cba-c8c1-4701-8386-45d8bb2c63d5}, !- Air Outlet Node Name
  {988d716b-b9ec-4ef4-93eb-4b4cc93b47d1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1a50d7ec-b995-4e34-ba68-168432648f9f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b545dd79-9ae8-4552-9d7c-877701294e19}, !- Handle
  Node 249,                               !- Name
  {d21c9cba-c8c1-4701-8386-45d8bb2c63d5}, !- Inlet Port
  {9e8029d0-40be-4c36-8dae-b7a8bad40fd6}; !- Outlet Port

OS:Node,
  {dd2266df-1897-4f04-8ec7-fc86fdf6e335}, !- Handle
  Node 250,                               !- Name
  {c4596f7e-514d-4a78-9cd9-8d2d8a77c0aa}, !- Inlet Port
  {82ed6f62-51d5-416a-a80f-3a9491c89885}; !- Outlet Port

OS:Connection,
  {9e8029d0-40be-4c36-8dae-b7a8bad40fd6}, !- Handle
  {b545dd79-9ae8-4552-9d7c-877701294e19}, !- Source Object
  3,                                      !- Outlet Port
  {34c0822f-678e-4071-af96-e17cb36c4c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4596f7e-514d-4a78-9cd9-8d2d8a77c0aa}, !- Handle
  {2bf3b169-7ebd-4238-971e-1a0cd9b06abb}, !- Source Object
  2,                                      !- Outlet Port
  {dd2266df-1897-4f04-8ec7-fc86fdf6e335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ed6f62-51d5-416a-a80f-3a9491c89885}, !- Handle
  {dd2266df-1897-4f04-8ec7-fc86fdf6e335}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {0fa44372-4be0-4b41-afdf-3474f08c3e45}, !- Handle
  Node 251,                               !- Name
  {48b8427e-bd48-4039-93e8-e8313d62cd1d}, !- Inlet Port
  {988d716b-b9ec-4ef4-93eb-4b4cc93b47d1}; !- Outlet Port

OS:Connection,
  {48b8427e-bd48-4039-93e8-e8313d62cd1d}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  35,                                     !- Outlet Port
  {0fa44372-4be0-4b41-afdf-3474f08c3e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {988d716b-b9ec-4ef4-93eb-4b4cc93b47d1}, !- Handle
  {0fa44372-4be0-4b41-afdf-3474f08c3e45}, !- Source Object
  3,                                      !- Outlet Port
  {9dadf0d2-f6ed-4ca7-9c35-16cbd9aa5f0d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d21c9cba-c8c1-4701-8386-45d8bb2c63d5}, !- Handle
  {9dadf0d2-f6ed-4ca7-9c35-16cbd9aa5f0d}, !- Source Object
  3,                                      !- Outlet Port
  {b545dd79-9ae8-4552-9d7c-877701294e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f88b8e47-27bd-4248-801e-aef7c8ebc989}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f6acc2db-3fb2-45d7-bcca-f67828a1df14}, !- Water Inlet Node Name
  {8fdf9c10-63db-4442-a777-a10e7c5e8d1c}; !- Water Outlet Node Name

OS:Node,
  {7fe80aef-ab7e-48f2-86ce-e53434b490ee}, !- Handle
  Node 252,                               !- Name
  {c6b444c2-3711-4e67-8cc7-750cf57a3ac1}, !- Inlet Port
  {f6acc2db-3fb2-45d7-bcca-f67828a1df14}; !- Outlet Port

OS:Connection,
  {c6b444c2-3711-4e67-8cc7-750cf57a3ac1}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  36,                                     !- Outlet Port
  {7fe80aef-ab7e-48f2-86ce-e53434b490ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a293ff75-e9ca-469b-b289-ca36f5f46231}, !- Handle
  Node 253,                               !- Name
  {8fdf9c10-63db-4442-a777-a10e7c5e8d1c}, !- Inlet Port
  {88fea5fa-e7fa-489f-b4b0-2417c4e6d57c}; !- Outlet Port

OS:Connection,
  {f6acc2db-3fb2-45d7-bcca-f67828a1df14}, !- Handle
  {7fe80aef-ab7e-48f2-86ce-e53434b490ee}, !- Source Object
  3,                                      !- Outlet Port
  {f88b8e47-27bd-4248-801e-aef7c8ebc989}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8fdf9c10-63db-4442-a777-a10e7c5e8d1c}, !- Handle
  {f88b8e47-27bd-4248-801e-aef7c8ebc989}, !- Source Object
  10,                                     !- Outlet Port
  {a293ff75-e9ca-469b-b289-ca36f5f46231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88fea5fa-e7fa-489f-b4b0-2417c4e6d57c}, !- Handle
  {a293ff75-e9ca-469b-b289-ca36f5f46231}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e06fabff-8808-455d-b8ec-3f1982e9e62e}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {f88b8e47-27bd-4248-801e-aef7c8ebc989}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {02b424a3-4f77-4c73-9dec-cb8d10ffcdb8}, !- Handle
  Coil Heating Electric 34,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8c62d939-2bae-4c52-81fd-7ef88a55574d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {3e3266f0-7848-4bf9-bc94-dc036e39e254}, !- Air Outlet Node Name
  {bf5293ea-94cf-48f2-adfd-56e7d1e4919b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {02b424a3-4f77-4c73-9dec-cb8d10ffcdb8}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {21ab725f-8acd-40e2-a5fb-61910c46c444}, !- Handle
  Node 254,                               !- Name
  {3e3266f0-7848-4bf9-bc94-dc036e39e254}, !- Inlet Port
  {11d3c7a9-fb66-40b5-a3d4-053e2a02afac}; !- Outlet Port

OS:Node,
  {f1c296a6-be5f-4b69-9be5-71deec438381}, !- Handle
  Node 255,                               !- Name
  {a40d3335-1d74-4167-af21-84dcefb00db8}, !- Inlet Port
  {6f0b1ac6-1f25-46f5-ba8b-0b58af20079f}; !- Outlet Port

OS:Connection,
  {11d3c7a9-fb66-40b5-a3d4-053e2a02afac}, !- Handle
  {21ab725f-8acd-40e2-a5fb-61910c46c444}, !- Source Object
  3,                                      !- Outlet Port
  {66ed5288-553a-44a0-bb7a-cd6536ef1f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a40d3335-1d74-4167-af21-84dcefb00db8}, !- Handle
  {908f248f-0d63-4413-9b0b-4fd26a056c34}, !- Source Object
  2,                                      !- Outlet Port
  {f1c296a6-be5f-4b69-9be5-71deec438381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f0b1ac6-1f25-46f5-ba8b-0b58af20079f}, !- Handle
  {f1c296a6-be5f-4b69-9be5-71deec438381}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {45d16889-ea4b-44a5-ae42-a9e03a90127a}, !- Handle
  Node 256,                               !- Name
  {5838004b-c898-4eb7-95ec-5d092a2d6dcf}, !- Inlet Port
  {bf5293ea-94cf-48f2-adfd-56e7d1e4919b}; !- Outlet Port

OS:Connection,
  {5838004b-c898-4eb7-95ec-5d092a2d6dcf}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  36,                                     !- Outlet Port
  {45d16889-ea4b-44a5-ae42-a9e03a90127a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf5293ea-94cf-48f2-adfd-56e7d1e4919b}, !- Handle
  {45d16889-ea4b-44a5-ae42-a9e03a90127a}, !- Source Object
  3,                                      !- Outlet Port
  {8c62d939-2bae-4c52-81fd-7ef88a55574d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3e3266f0-7848-4bf9-bc94-dc036e39e254}, !- Handle
  {8c62d939-2bae-4c52-81fd-7ef88a55574d}, !- Source Object
  3,                                      !- Outlet Port
  {21ab725f-8acd-40e2-a5fb-61910c46c444}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c13f0861-1d3a-49e8-bd81-572e8afde312}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {224a0216-2941-4880-a1e4-ea5c4fb2413b}, !- Water Inlet Node Name
  {e19bc204-5946-4992-a1a7-05ae13c25cdb}; !- Water Outlet Node Name

OS:Node,
  {34164421-1f69-419e-bd5d-d8a8070ffe44}, !- Handle
  Node 257,                               !- Name
  {0bdd4dfc-3a61-4bd5-af1e-c1e8d2fcdbf7}, !- Inlet Port
  {224a0216-2941-4880-a1e4-ea5c4fb2413b}; !- Outlet Port

OS:Connection,
  {0bdd4dfc-3a61-4bd5-af1e-c1e8d2fcdbf7}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  37,                                     !- Outlet Port
  {34164421-1f69-419e-bd5d-d8a8070ffe44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46a1c2dc-eaef-4495-a597-e23585f2fb31}, !- Handle
  Node 258,                               !- Name
  {e19bc204-5946-4992-a1a7-05ae13c25cdb}, !- Inlet Port
  {cf632066-171a-4e37-926e-13993c74399f}; !- Outlet Port

OS:Connection,
  {224a0216-2941-4880-a1e4-ea5c4fb2413b}, !- Handle
  {34164421-1f69-419e-bd5d-d8a8070ffe44}, !- Source Object
  3,                                      !- Outlet Port
  {c13f0861-1d3a-49e8-bd81-572e8afde312}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e19bc204-5946-4992-a1a7-05ae13c25cdb}, !- Handle
  {c13f0861-1d3a-49e8-bd81-572e8afde312}, !- Source Object
  10,                                     !- Outlet Port
  {46a1c2dc-eaef-4495-a597-e23585f2fb31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf632066-171a-4e37-926e-13993c74399f}, !- Handle
  {46a1c2dc-eaef-4495-a597-e23585f2fb31}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f9770edc-15e6-4830-9632-a8e771d6571e}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {c13f0861-1d3a-49e8-bd81-572e8afde312}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {28763683-a941-413f-9d9d-fef8109f6ba0}, !- Handle
  Coil Heating Electric 35,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {87263be6-9c6f-42ff-9455-fc84572eb7d1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {1908c265-8548-4be0-b239-2c9f69968876}, !- Air Outlet Node Name
  {475e6c0c-4e45-450e-88df-15cab72f0069}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {28763683-a941-413f-9d9d-fef8109f6ba0}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {75dd88eb-13a2-410c-856b-ef8dac52bdf2}, !- Handle
  Node 259,                               !- Name
  {1908c265-8548-4be0-b239-2c9f69968876}, !- Inlet Port
  {9b5e1341-2e79-401a-b191-9e530df30a2b}; !- Outlet Port

OS:Node,
  {3c6ee77a-2677-4393-ab7a-6a473a1b5e5d}, !- Handle
  Node 260,                               !- Name
  {16c74e91-fd65-4b5e-9af9-d333000a05d8}, !- Inlet Port
  {862a9cee-3021-4ea9-a3dd-113645438eeb}; !- Outlet Port

OS:Connection,
  {9b5e1341-2e79-401a-b191-9e530df30a2b}, !- Handle
  {75dd88eb-13a2-410c-856b-ef8dac52bdf2}, !- Source Object
  3,                                      !- Outlet Port
  {6b03b985-9c8a-48f4-b7a2-7b0cf48751b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16c74e91-fd65-4b5e-9af9-d333000a05d8}, !- Handle
  {ddd47cdf-dff6-4617-898a-65fc2d07d965}, !- Source Object
  2,                                      !- Outlet Port
  {3c6ee77a-2677-4393-ab7a-6a473a1b5e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {862a9cee-3021-4ea9-a3dd-113645438eeb}, !- Handle
  {3c6ee77a-2677-4393-ab7a-6a473a1b5e5d}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {5dba98d6-8d98-4b15-8335-d9a89f8ad500}, !- Handle
  Node 261,                               !- Name
  {6032538a-9f21-4b04-b0af-9bd184380a75}, !- Inlet Port
  {475e6c0c-4e45-450e-88df-15cab72f0069}; !- Outlet Port

OS:Connection,
  {6032538a-9f21-4b04-b0af-9bd184380a75}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  37,                                     !- Outlet Port
  {5dba98d6-8d98-4b15-8335-d9a89f8ad500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {475e6c0c-4e45-450e-88df-15cab72f0069}, !- Handle
  {5dba98d6-8d98-4b15-8335-d9a89f8ad500}, !- Source Object
  3,                                      !- Outlet Port
  {87263be6-9c6f-42ff-9455-fc84572eb7d1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1908c265-8548-4be0-b239-2c9f69968876}, !- Handle
  {87263be6-9c6f-42ff-9455-fc84572eb7d1}, !- Source Object
  3,                                      !- Outlet Port
  {75dd88eb-13a2-410c-856b-ef8dac52bdf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2e39d17e-770b-4bc6-8a09-d67781772cd4}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {89ce9989-68f2-463f-ad93-aeb90b5484b4}, !- Water Inlet Node Name
  {516bf5a9-786f-40e6-be5b-a21c7a999553}; !- Water Outlet Node Name

OS:Node,
  {99b57915-6d18-43f9-ab34-9c0ec5f9d40e}, !- Handle
  Node 262,                               !- Name
  {e7c8b5a8-8726-4834-a3bf-23c9a9abd03c}, !- Inlet Port
  {89ce9989-68f2-463f-ad93-aeb90b5484b4}; !- Outlet Port

OS:Connection,
  {e7c8b5a8-8726-4834-a3bf-23c9a9abd03c}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  38,                                     !- Outlet Port
  {99b57915-6d18-43f9-ab34-9c0ec5f9d40e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36292fd4-1a27-45b3-9b21-e3c872cb5f4c}, !- Handle
  Node 263,                               !- Name
  {516bf5a9-786f-40e6-be5b-a21c7a999553}, !- Inlet Port
  {247f4de7-d5cf-4e60-9492-32477fac1441}; !- Outlet Port

OS:Connection,
  {89ce9989-68f2-463f-ad93-aeb90b5484b4}, !- Handle
  {99b57915-6d18-43f9-ab34-9c0ec5f9d40e}, !- Source Object
  3,                                      !- Outlet Port
  {2e39d17e-770b-4bc6-8a09-d67781772cd4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {516bf5a9-786f-40e6-be5b-a21c7a999553}, !- Handle
  {2e39d17e-770b-4bc6-8a09-d67781772cd4}, !- Source Object
  10,                                     !- Outlet Port
  {36292fd4-1a27-45b3-9b21-e3c872cb5f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {247f4de7-d5cf-4e60-9492-32477fac1441}, !- Handle
  {36292fd4-1a27-45b3-9b21-e3c872cb5f4c}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {62d07d4f-6523-4411-97c7-cefaf1b0996b}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {2e39d17e-770b-4bc6-8a09-d67781772cd4}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {f2fa5b1b-9b05-4f67-a3b4-29e22aa92c4b}, !- Handle
  Coil Heating Electric 36,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7008e859-01c2-4106-8206-d3378fbfa1cc}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {0615a0f7-f52d-40b7-906c-381314a161be}, !- Air Outlet Node Name
  {75cabd21-39c9-42aa-aef6-051989cca2ff}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f2fa5b1b-9b05-4f67-a3b4-29e22aa92c4b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b77a3150-02d7-4d52-8f52-9d4e1cf6e00e}, !- Handle
  Node 264,                               !- Name
  {0615a0f7-f52d-40b7-906c-381314a161be}, !- Inlet Port
  {4cd26a4e-64a9-426c-8f04-cd24dfb5d6bd}; !- Outlet Port

OS:Node,
  {a9a47f07-e3c6-428d-9cc7-8754617827b6}, !- Handle
  Node 265,                               !- Name
  {faadd929-e3f6-4152-9c5f-6db16e3321d7}, !- Inlet Port
  {0f01c2ff-68dc-4997-936e-c5823ae46235}; !- Outlet Port

OS:Connection,
  {4cd26a4e-64a9-426c-8f04-cd24dfb5d6bd}, !- Handle
  {b77a3150-02d7-4d52-8f52-9d4e1cf6e00e}, !- Source Object
  3,                                      !- Outlet Port
  {ab62d5ab-5451-4a4b-b0ce-3579af14806d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faadd929-e3f6-4152-9c5f-6db16e3321d7}, !- Handle
  {8a82d0db-ebd7-4a69-895b-886520a9d67b}, !- Source Object
  2,                                      !- Outlet Port
  {a9a47f07-e3c6-428d-9cc7-8754617827b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f01c2ff-68dc-4997-936e-c5823ae46235}, !- Handle
  {a9a47f07-e3c6-428d-9cc7-8754617827b6}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {9202cc27-c1ba-4936-ad06-f9c0b06fadb6}, !- Handle
  Node 266,                               !- Name
  {9982e03c-d776-48e1-9193-8e90fdb9f093}, !- Inlet Port
  {75cabd21-39c9-42aa-aef6-051989cca2ff}; !- Outlet Port

OS:Connection,
  {9982e03c-d776-48e1-9193-8e90fdb9f093}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  38,                                     !- Outlet Port
  {9202cc27-c1ba-4936-ad06-f9c0b06fadb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75cabd21-39c9-42aa-aef6-051989cca2ff}, !- Handle
  {9202cc27-c1ba-4936-ad06-f9c0b06fadb6}, !- Source Object
  3,                                      !- Outlet Port
  {7008e859-01c2-4106-8206-d3378fbfa1cc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0615a0f7-f52d-40b7-906c-381314a161be}, !- Handle
  {7008e859-01c2-4106-8206-d3378fbfa1cc}, !- Source Object
  3,                                      !- Outlet Port
  {b77a3150-02d7-4d52-8f52-9d4e1cf6e00e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0dffa067-3b21-44d3-abfe-a9710b713d51}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {55d87a3f-7a5e-482f-a73e-0d868504f47a}, !- Water Inlet Node Name
  {645b53e0-1577-4d18-b3a5-b05edd6b003d}; !- Water Outlet Node Name

OS:Node,
  {59db71bb-eba7-4426-99b8-749e4c44a9ff}, !- Handle
  Node 267,                               !- Name
  {32126a37-fe11-4582-a5c4-72fdadec8dfc}, !- Inlet Port
  {55d87a3f-7a5e-482f-a73e-0d868504f47a}; !- Outlet Port

OS:Connection,
  {32126a37-fe11-4582-a5c4-72fdadec8dfc}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  39,                                     !- Outlet Port
  {59db71bb-eba7-4426-99b8-749e4c44a9ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f77c811-e7ad-4746-8396-9543d9a1f9d4}, !- Handle
  Node 268,                               !- Name
  {645b53e0-1577-4d18-b3a5-b05edd6b003d}, !- Inlet Port
  {5fc13411-1fff-4bc4-9f03-11fc50ead76d}; !- Outlet Port

OS:Connection,
  {55d87a3f-7a5e-482f-a73e-0d868504f47a}, !- Handle
  {59db71bb-eba7-4426-99b8-749e4c44a9ff}, !- Source Object
  3,                                      !- Outlet Port
  {0dffa067-3b21-44d3-abfe-a9710b713d51}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {645b53e0-1577-4d18-b3a5-b05edd6b003d}, !- Handle
  {0dffa067-3b21-44d3-abfe-a9710b713d51}, !- Source Object
  10,                                     !- Outlet Port
  {1f77c811-e7ad-4746-8396-9543d9a1f9d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fc13411-1fff-4bc4-9f03-11fc50ead76d}, !- Handle
  {1f77c811-e7ad-4746-8396-9543d9a1f9d4}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1042e0aa-3be0-446d-8501-df4f177bedc0}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {0dffa067-3b21-44d3-abfe-a9710b713d51}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {e0427090-cc58-47cf-a503-183f1814b717}, !- Handle
  Coil Heating Electric 37,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0576f17a-9319-467c-9cf2-d8295dd76655}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {d9c19885-3f98-48ef-a6e0-e4a04b7cbb72}, !- Air Outlet Node Name
  {b95d9622-4224-4956-b973-9b951c6f4a4a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e0427090-cc58-47cf-a503-183f1814b717}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e930d776-af6e-4630-9f04-fae5156f7c27}, !- Handle
  Node 269,                               !- Name
  {d9c19885-3f98-48ef-a6e0-e4a04b7cbb72}, !- Inlet Port
  {c2b5c1bc-7819-46a5-96de-0d6081d232ff}; !- Outlet Port

OS:Node,
  {b5e8667e-b277-4978-9acd-d7ff37fd3996}, !- Handle
  Node 270,                               !- Name
  {2b59c562-4004-4f0c-a9c5-6abab8f37c1a}, !- Inlet Port
  {1ee9bd85-ffe4-479f-9834-a45e58f6944b}; !- Outlet Port

OS:Connection,
  {c2b5c1bc-7819-46a5-96de-0d6081d232ff}, !- Handle
  {e930d776-af6e-4630-9f04-fae5156f7c27}, !- Source Object
  3,                                      !- Outlet Port
  {d8634560-b141-4083-bfba-c527a6c79e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b59c562-4004-4f0c-a9c5-6abab8f37c1a}, !- Handle
  {88c277ea-e89d-4300-be10-06b043ee783f}, !- Source Object
  2,                                      !- Outlet Port
  {b5e8667e-b277-4978-9acd-d7ff37fd3996}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee9bd85-ffe4-479f-9834-a45e58f6944b}, !- Handle
  {b5e8667e-b277-4978-9acd-d7ff37fd3996}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {66c63152-d009-45b9-8092-43cd26ce1d09}, !- Handle
  Node 271,                               !- Name
  {5bc80068-6913-4d7c-b652-538a591e624f}, !- Inlet Port
  {b95d9622-4224-4956-b973-9b951c6f4a4a}; !- Outlet Port

OS:Connection,
  {5bc80068-6913-4d7c-b652-538a591e624f}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  39,                                     !- Outlet Port
  {66c63152-d009-45b9-8092-43cd26ce1d09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b95d9622-4224-4956-b973-9b951c6f4a4a}, !- Handle
  {66c63152-d009-45b9-8092-43cd26ce1d09}, !- Source Object
  3,                                      !- Outlet Port
  {0576f17a-9319-467c-9cf2-d8295dd76655}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d9c19885-3f98-48ef-a6e0-e4a04b7cbb72}, !- Handle
  {0576f17a-9319-467c-9cf2-d8295dd76655}, !- Source Object
  3,                                      !- Outlet Port
  {e930d776-af6e-4630-9f04-fae5156f7c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d6c936c3-f748-475d-a846-319a9617af6c}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0434ef24-03ef-4aa9-9856-e9ffc187d851}, !- Water Inlet Node Name
  {715c213e-2d26-4765-87f3-30b135512b88}; !- Water Outlet Node Name

OS:Node,
  {a9f33bc9-ce37-4617-a7a6-5972a56dee0c}, !- Handle
  Node 272,                               !- Name
  {3dd05165-6856-478f-a466-eca2d4eab47e}, !- Inlet Port
  {0434ef24-03ef-4aa9-9856-e9ffc187d851}; !- Outlet Port

OS:Connection,
  {3dd05165-6856-478f-a466-eca2d4eab47e}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  40,                                     !- Outlet Port
  {a9f33bc9-ce37-4617-a7a6-5972a56dee0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f42c99b7-d5d5-4c03-8489-648aeef9d6d0}, !- Handle
  Node 273,                               !- Name
  {715c213e-2d26-4765-87f3-30b135512b88}, !- Inlet Port
  {70b4c768-176b-4b9e-852e-2f50c0166527}; !- Outlet Port

OS:Connection,
  {0434ef24-03ef-4aa9-9856-e9ffc187d851}, !- Handle
  {a9f33bc9-ce37-4617-a7a6-5972a56dee0c}, !- Source Object
  3,                                      !- Outlet Port
  {d6c936c3-f748-475d-a846-319a9617af6c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {715c213e-2d26-4765-87f3-30b135512b88}, !- Handle
  {d6c936c3-f748-475d-a846-319a9617af6c}, !- Source Object
  10,                                     !- Outlet Port
  {f42c99b7-d5d5-4c03-8489-648aeef9d6d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70b4c768-176b-4b9e-852e-2f50c0166527}, !- Handle
  {f42c99b7-d5d5-4c03-8489-648aeef9d6d0}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3b8ea12d-6d73-4467-aa3f-d1613281dae3}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {d6c936c3-f748-475d-a846-319a9617af6c}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {b246d2b9-8d39-48a9-88cb-64b75a163a59}, !- Handle
  Coil Heating Electric 38,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {468ef5aa-316c-4f6a-afcc-73680d0660ed}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 38, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {52b0ae80-9e39-42ba-afb1-e618e2896c98}, !- Air Outlet Node Name
  {28805b62-9427-4f47-a84c-174f2b1686c0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b246d2b9-8d39-48a9-88cb-64b75a163a59}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {bcde78ef-bae3-4a59-968b-66a8250f4d61}, !- Handle
  Node 274,                               !- Name
  {52b0ae80-9e39-42ba-afb1-e618e2896c98}, !- Inlet Port
  {64b6074f-6183-439f-a720-020955557f8c}; !- Outlet Port

OS:Node,
  {44e1d019-61fd-4e83-891f-92908599b9ac}, !- Handle
  Node 275,                               !- Name
  {ce25261b-fda3-4450-98fe-c62f3d9c74de}, !- Inlet Port
  {1a2e62a3-efb8-404f-9199-f2cac6c8e98e}; !- Outlet Port

OS:Connection,
  {64b6074f-6183-439f-a720-020955557f8c}, !- Handle
  {bcde78ef-bae3-4a59-968b-66a8250f4d61}, !- Source Object
  3,                                      !- Outlet Port
  {7b8e664b-704a-48b4-94ea-a1fead4bded5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce25261b-fda3-4450-98fe-c62f3d9c74de}, !- Handle
  {d4daed86-a793-4816-b8ce-d1ef7ba617ef}, !- Source Object
  2,                                      !- Outlet Port
  {44e1d019-61fd-4e83-891f-92908599b9ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a2e62a3-efb8-404f-9199-f2cac6c8e98e}, !- Handle
  {44e1d019-61fd-4e83-891f-92908599b9ac}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {c6ab4e76-3de7-4743-96c6-308cc886244a}, !- Handle
  Node 276,                               !- Name
  {b656fc77-8ac3-4316-915b-61a9b0df92f3}, !- Inlet Port
  {28805b62-9427-4f47-a84c-174f2b1686c0}; !- Outlet Port

OS:Connection,
  {b656fc77-8ac3-4316-915b-61a9b0df92f3}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  40,                                     !- Outlet Port
  {c6ab4e76-3de7-4743-96c6-308cc886244a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28805b62-9427-4f47-a84c-174f2b1686c0}, !- Handle
  {c6ab4e76-3de7-4743-96c6-308cc886244a}, !- Source Object
  3,                                      !- Outlet Port
  {468ef5aa-316c-4f6a-afcc-73680d0660ed}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {52b0ae80-9e39-42ba-afb1-e618e2896c98}, !- Handle
  {468ef5aa-316c-4f6a-afcc-73680d0660ed}, !- Source Object
  3,                                      !- Outlet Port
  {bcde78ef-bae3-4a59-968b-66a8250f4d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0054616e-0c5b-40d8-83d5-c19dcfecd8e8}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {78604e85-50a9-4907-aa7d-9b6f6111f3be}, !- Water Inlet Node Name
  {abe9800c-94cc-4554-ad14-a7c19a558d19}; !- Water Outlet Node Name

OS:Node,
  {2dd208d5-7cd6-4958-9575-91668c99daa2}, !- Handle
  Node 277,                               !- Name
  {d0b5238c-05d5-43e1-979e-c84f9acb42e6}, !- Inlet Port
  {78604e85-50a9-4907-aa7d-9b6f6111f3be}; !- Outlet Port

OS:Connection,
  {d0b5238c-05d5-43e1-979e-c84f9acb42e6}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  41,                                     !- Outlet Port
  {2dd208d5-7cd6-4958-9575-91668c99daa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a372626-2080-4e2f-87bb-c3ea8d7627f7}, !- Handle
  Node 278,                               !- Name
  {abe9800c-94cc-4554-ad14-a7c19a558d19}, !- Inlet Port
  {dfeadd1c-83c4-4d3a-af99-14ac6dbddff6}; !- Outlet Port

OS:Connection,
  {78604e85-50a9-4907-aa7d-9b6f6111f3be}, !- Handle
  {2dd208d5-7cd6-4958-9575-91668c99daa2}, !- Source Object
  3,                                      !- Outlet Port
  {0054616e-0c5b-40d8-83d5-c19dcfecd8e8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {abe9800c-94cc-4554-ad14-a7c19a558d19}, !- Handle
  {0054616e-0c5b-40d8-83d5-c19dcfecd8e8}, !- Source Object
  10,                                     !- Outlet Port
  {5a372626-2080-4e2f-87bb-c3ea8d7627f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfeadd1c-83c4-4d3a-af99-14ac6dbddff6}, !- Handle
  {5a372626-2080-4e2f-87bb-c3ea8d7627f7}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e3d01c2a-9cf0-44bd-b525-1bd360400208}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {0054616e-0c5b-40d8-83d5-c19dcfecd8e8}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {57ffbc97-b90c-4811-98a2-0b94c8067568}, !- Handle
  Coil Heating Electric 39,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a40942bf-e87f-464a-b0a5-71da6c79c28f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 39, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {a5383961-f8f1-475c-a712-644399d95002}, !- Air Outlet Node Name
  {ba71269a-4de3-4b2c-a35e-cce62466861c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {57ffbc97-b90c-4811-98a2-0b94c8067568}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {bfc7f8ca-07d3-4366-ba8e-ab5e90c1fbec}, !- Handle
  Node 279,                               !- Name
  {a5383961-f8f1-475c-a712-644399d95002}, !- Inlet Port
  {56cede0d-2326-4f29-9ca0-09287a0d6884}; !- Outlet Port

OS:Node,
  {2449d0e0-5e30-4a2d-ae0a-a36ef3774c80}, !- Handle
  Node 280,                               !- Name
  {5b856b71-735d-4803-b3a2-e80a2b2b4258}, !- Inlet Port
  {3edc8c29-4188-4e81-abfb-2b2b19be5408}; !- Outlet Port

OS:Connection,
  {56cede0d-2326-4f29-9ca0-09287a0d6884}, !- Handle
  {bfc7f8ca-07d3-4366-ba8e-ab5e90c1fbec}, !- Source Object
  3,                                      !- Outlet Port
  {2a84684f-4e70-4fe4-a3fb-5f27c714cd88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b856b71-735d-4803-b3a2-e80a2b2b4258}, !- Handle
  {cef94a0a-2c00-45ce-8d14-3c823bfc1964}, !- Source Object
  2,                                      !- Outlet Port
  {2449d0e0-5e30-4a2d-ae0a-a36ef3774c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3edc8c29-4188-4e81-abfb-2b2b19be5408}, !- Handle
  {2449d0e0-5e30-4a2d-ae0a-a36ef3774c80}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {58720659-7237-428a-a27d-b36a0574e6a7}, !- Handle
  Node 281,                               !- Name
  {1ce84138-e327-4cdf-946c-b045e1fe07d6}, !- Inlet Port
  {ba71269a-4de3-4b2c-a35e-cce62466861c}; !- Outlet Port

OS:Connection,
  {1ce84138-e327-4cdf-946c-b045e1fe07d6}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  41,                                     !- Outlet Port
  {58720659-7237-428a-a27d-b36a0574e6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba71269a-4de3-4b2c-a35e-cce62466861c}, !- Handle
  {58720659-7237-428a-a27d-b36a0574e6a7}, !- Source Object
  3,                                      !- Outlet Port
  {a40942bf-e87f-464a-b0a5-71da6c79c28f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a5383961-f8f1-475c-a712-644399d95002}, !- Handle
  {a40942bf-e87f-464a-b0a5-71da6c79c28f}, !- Source Object
  3,                                      !- Outlet Port
  {bfc7f8ca-07d3-4366-ba8e-ab5e90c1fbec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4a7ec55d-8334-4773-adfe-ca93e4dd411f}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b7f3dce2-a2f4-49d7-9406-8b01e46fca23}, !- Water Inlet Node Name
  {657ab573-784f-4134-881e-f9e7b8092d3e}; !- Water Outlet Node Name

OS:Node,
  {4a71d511-7d97-4e1f-b2c5-d7f20884307f}, !- Handle
  Node 282,                               !- Name
  {741404be-c09b-429c-ab44-ac7a85b178aa}, !- Inlet Port
  {b7f3dce2-a2f4-49d7-9406-8b01e46fca23}; !- Outlet Port

OS:Connection,
  {741404be-c09b-429c-ab44-ac7a85b178aa}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  42,                                     !- Outlet Port
  {4a71d511-7d97-4e1f-b2c5-d7f20884307f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e9f13ee-3ea6-45ff-81d9-58a9f5508752}, !- Handle
  Node 283,                               !- Name
  {657ab573-784f-4134-881e-f9e7b8092d3e}, !- Inlet Port
  {8be43298-4687-4b82-bca1-282c75717786}; !- Outlet Port

OS:Connection,
  {b7f3dce2-a2f4-49d7-9406-8b01e46fca23}, !- Handle
  {4a71d511-7d97-4e1f-b2c5-d7f20884307f}, !- Source Object
  3,                                      !- Outlet Port
  {4a7ec55d-8334-4773-adfe-ca93e4dd411f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {657ab573-784f-4134-881e-f9e7b8092d3e}, !- Handle
  {4a7ec55d-8334-4773-adfe-ca93e4dd411f}, !- Source Object
  10,                                     !- Outlet Port
  {7e9f13ee-3ea6-45ff-81d9-58a9f5508752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be43298-4687-4b82-bca1-282c75717786}, !- Handle
  {7e9f13ee-3ea6-45ff-81d9-58a9f5508752}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {76d720a7-5c75-434c-a724-0823df54f456}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {4a7ec55d-8334-4773-adfe-ca93e4dd411f}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {0858dc35-698c-4a89-b98f-b10e95afb844}, !- Handle
  Coil Heating Electric 40,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d025a9ba-ecbe-4ac8-aefa-3bf79afcb308}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 40, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {8681e207-d3b0-4ca7-b9a2-8a386d8662c6}, !- Air Outlet Node Name
  {16d854f8-00f9-4ceb-9efd-91c2c048c5dd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0858dc35-698c-4a89-b98f-b10e95afb844}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f1a5a5fc-8221-4b18-9202-0cfd87ab621c}, !- Handle
  Node 284,                               !- Name
  {8681e207-d3b0-4ca7-b9a2-8a386d8662c6}, !- Inlet Port
  {613f3696-891c-4895-a049-de94e6d23830}; !- Outlet Port

OS:Node,
  {3df915b1-2424-494e-bb6b-9f5989057932}, !- Handle
  Node 285,                               !- Name
  {2207ac57-0b8f-48fb-bd5e-5948e52f51e0}, !- Inlet Port
  {00df94cb-f833-4e7e-ba97-37ba78d322cf}; !- Outlet Port

OS:Connection,
  {613f3696-891c-4895-a049-de94e6d23830}, !- Handle
  {f1a5a5fc-8221-4b18-9202-0cfd87ab621c}, !- Source Object
  3,                                      !- Outlet Port
  {797c2143-39e8-470d-8db0-5d2fa844e237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2207ac57-0b8f-48fb-bd5e-5948e52f51e0}, !- Handle
  {cbbc6edd-e919-4b51-933c-ee0c3fc87f4a}, !- Source Object
  2,                                      !- Outlet Port
  {3df915b1-2424-494e-bb6b-9f5989057932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00df94cb-f833-4e7e-ba97-37ba78d322cf}, !- Handle
  {3df915b1-2424-494e-bb6b-9f5989057932}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {99872ff2-b57c-40ec-be8a-6bc874d5b813}, !- Handle
  Node 286,                               !- Name
  {167e6884-8756-48df-bd1e-faaf2d570f4c}, !- Inlet Port
  {16d854f8-00f9-4ceb-9efd-91c2c048c5dd}; !- Outlet Port

OS:Connection,
  {167e6884-8756-48df-bd1e-faaf2d570f4c}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  42,                                     !- Outlet Port
  {99872ff2-b57c-40ec-be8a-6bc874d5b813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16d854f8-00f9-4ceb-9efd-91c2c048c5dd}, !- Handle
  {99872ff2-b57c-40ec-be8a-6bc874d5b813}, !- Source Object
  3,                                      !- Outlet Port
  {d025a9ba-ecbe-4ac8-aefa-3bf79afcb308}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8681e207-d3b0-4ca7-b9a2-8a386d8662c6}, !- Handle
  {d025a9ba-ecbe-4ac8-aefa-3bf79afcb308}, !- Source Object
  3,                                      !- Outlet Port
  {f1a5a5fc-8221-4b18-9202-0cfd87ab621c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {32d355b3-ec00-4fe2-b9e0-b1b0b0289b56}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1f6e54d8-3f39-4b16-b1b6-4a425c1fda1c}, !- Water Inlet Node Name
  {74e54a67-adbe-41d0-9c69-fdf5a487ade4}; !- Water Outlet Node Name

OS:Node,
  {75f2040b-2a3e-4fea-b9c8-8ac35eafba1c}, !- Handle
  Node 287,                               !- Name
  {38b5c665-2cee-4858-8525-6a4e95953d19}, !- Inlet Port
  {1f6e54d8-3f39-4b16-b1b6-4a425c1fda1c}; !- Outlet Port

OS:Connection,
  {38b5c665-2cee-4858-8525-6a4e95953d19}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  43,                                     !- Outlet Port
  {75f2040b-2a3e-4fea-b9c8-8ac35eafba1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1af190b-87c1-496f-8ab5-b619ceda2c4d}, !- Handle
  Node 288,                               !- Name
  {74e54a67-adbe-41d0-9c69-fdf5a487ade4}, !- Inlet Port
  {c8a92265-bbd3-44a6-9216-9f9dc0a84e69}; !- Outlet Port

OS:Connection,
  {1f6e54d8-3f39-4b16-b1b6-4a425c1fda1c}, !- Handle
  {75f2040b-2a3e-4fea-b9c8-8ac35eafba1c}, !- Source Object
  3,                                      !- Outlet Port
  {32d355b3-ec00-4fe2-b9e0-b1b0b0289b56}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {74e54a67-adbe-41d0-9c69-fdf5a487ade4}, !- Handle
  {32d355b3-ec00-4fe2-b9e0-b1b0b0289b56}, !- Source Object
  10,                                     !- Outlet Port
  {d1af190b-87c1-496f-8ab5-b619ceda2c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a92265-bbd3-44a6-9216-9f9dc0a84e69}, !- Handle
  {d1af190b-87c1-496f-8ab5-b619ceda2c4d}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b858db0a-38f9-4b71-aeb0-ccd05c1925bd}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {32d355b3-ec00-4fe2-b9e0-b1b0b0289b56}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {20b32024-03e9-4671-bfb5-22f80dede0ac}, !- Handle
  Coil Heating Electric 41,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8139156e-9bf3-4efc-a59d-5b16b08fe703}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 41, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {22a75f04-cc2e-4de9-98ca-6c42425a8fd3}, !- Air Outlet Node Name
  {079f7c9d-0912-4e7f-94d3-c2753be9c230}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {20b32024-03e9-4671-bfb5-22f80dede0ac}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {96bb20ff-c9e0-41df-8675-df68ff9dbc7d}, !- Handle
  Node 289,                               !- Name
  {22a75f04-cc2e-4de9-98ca-6c42425a8fd3}, !- Inlet Port
  {d8dee055-5e86-4846-9fdd-68a07549b8b1}; !- Outlet Port

OS:Node,
  {b9bc36f8-4740-4402-8f44-eb2c4f22e465}, !- Handle
  Node 290,                               !- Name
  {c9275233-36d6-40a1-a251-ded7fb6a48e7}, !- Inlet Port
  {deee8bd7-0675-4436-b45a-9498c84a5b31}; !- Outlet Port

OS:Connection,
  {d8dee055-5e86-4846-9fdd-68a07549b8b1}, !- Handle
  {96bb20ff-c9e0-41df-8675-df68ff9dbc7d}, !- Source Object
  3,                                      !- Outlet Port
  {1c8fce97-3494-4921-baae-2a5a30a01758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9275233-36d6-40a1-a251-ded7fb6a48e7}, !- Handle
  {cd3e643e-6546-48cb-b6ee-6ce08f38c5b1}, !- Source Object
  2,                                      !- Outlet Port
  {b9bc36f8-4740-4402-8f44-eb2c4f22e465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deee8bd7-0675-4436-b45a-9498c84a5b31}, !- Handle
  {b9bc36f8-4740-4402-8f44-eb2c4f22e465}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {48667e03-3cbc-434f-828a-aca13b541795}, !- Handle
  Node 291,                               !- Name
  {c100210a-fe79-434c-924c-385f2c580d52}, !- Inlet Port
  {079f7c9d-0912-4e7f-94d3-c2753be9c230}; !- Outlet Port

OS:Connection,
  {c100210a-fe79-434c-924c-385f2c580d52}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  43,                                     !- Outlet Port
  {48667e03-3cbc-434f-828a-aca13b541795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079f7c9d-0912-4e7f-94d3-c2753be9c230}, !- Handle
  {48667e03-3cbc-434f-828a-aca13b541795}, !- Source Object
  3,                                      !- Outlet Port
  {8139156e-9bf3-4efc-a59d-5b16b08fe703}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {22a75f04-cc2e-4de9-98ca-6c42425a8fd3}, !- Handle
  {8139156e-9bf3-4efc-a59d-5b16b08fe703}, !- Source Object
  3,                                      !- Outlet Port
  {96bb20ff-c9e0-41df-8675-df68ff9dbc7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cb5079b6-1033-4df8-bc6a-60b5a262b100}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4916c6ab-815c-41a7-b8a4-bf0c989ae492}, !- Water Inlet Node Name
  {0ee1e637-e28f-4c63-8dc5-380b33b5d470}; !- Water Outlet Node Name

OS:Node,
  {3d45f71e-14d6-4d3b-ad3b-034c329b196b}, !- Handle
  Node 292,                               !- Name
  {d263ca1d-4bf2-43fa-a1d4-cd8323d25445}, !- Inlet Port
  {4916c6ab-815c-41a7-b8a4-bf0c989ae492}; !- Outlet Port

OS:Connection,
  {d263ca1d-4bf2-43fa-a1d4-cd8323d25445}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  44,                                     !- Outlet Port
  {3d45f71e-14d6-4d3b-ad3b-034c329b196b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6aec5889-fccd-41e4-ab81-91ff7732551b}, !- Handle
  Node 293,                               !- Name
  {0ee1e637-e28f-4c63-8dc5-380b33b5d470}, !- Inlet Port
  {e7948583-8cc3-4056-8f44-29bd028d1803}; !- Outlet Port

OS:Connection,
  {4916c6ab-815c-41a7-b8a4-bf0c989ae492}, !- Handle
  {3d45f71e-14d6-4d3b-ad3b-034c329b196b}, !- Source Object
  3,                                      !- Outlet Port
  {cb5079b6-1033-4df8-bc6a-60b5a262b100}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0ee1e637-e28f-4c63-8dc5-380b33b5d470}, !- Handle
  {cb5079b6-1033-4df8-bc6a-60b5a262b100}, !- Source Object
  10,                                     !- Outlet Port
  {6aec5889-fccd-41e4-ab81-91ff7732551b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7948583-8cc3-4056-8f44-29bd028d1803}, !- Handle
  {6aec5889-fccd-41e4-ab81-91ff7732551b}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {69377aa5-3e3d-44e7-b619-7426d04cc32b}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {cb5079b6-1033-4df8-bc6a-60b5a262b100}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {81a71094-7b21-47dd-8945-2da82b21be1a}, !- Handle
  Coil Heating Electric 42,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8cacdc10-139b-423e-8d5b-383cc8c97c31}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 42, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {8db6322f-2b75-4e90-a276-1ebc49f4e590}, !- Air Outlet Node Name
  {36479708-057d-4964-818d-c52e818e818a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {81a71094-7b21-47dd-8945-2da82b21be1a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e047a109-08d5-4239-8157-e50d156ff182}, !- Handle
  Node 294,                               !- Name
  {8db6322f-2b75-4e90-a276-1ebc49f4e590}, !- Inlet Port
  {8f728627-7462-4aab-9056-b060b755b53d}; !- Outlet Port

OS:Node,
  {d48d3ee6-37f4-4c16-b02a-e66a555f2b4e}, !- Handle
  Node 295,                               !- Name
  {f64265fb-30c7-460f-bd85-cca6b59d907a}, !- Inlet Port
  {bf6471f6-19f8-4610-9991-8a4b7d1c4d4f}; !- Outlet Port

OS:Connection,
  {8f728627-7462-4aab-9056-b060b755b53d}, !- Handle
  {e047a109-08d5-4239-8157-e50d156ff182}, !- Source Object
  3,                                      !- Outlet Port
  {ea51259a-5982-486e-a95e-39986e78d598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f64265fb-30c7-460f-bd85-cca6b59d907a}, !- Handle
  {73363438-5f73-4413-b06b-3859d7d72bf8}, !- Source Object
  2,                                      !- Outlet Port
  {d48d3ee6-37f4-4c16-b02a-e66a555f2b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf6471f6-19f8-4610-9991-8a4b7d1c4d4f}, !- Handle
  {d48d3ee6-37f4-4c16-b02a-e66a555f2b4e}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {ee955c68-e940-49d0-841d-38f03aa06247}, !- Handle
  Node 296,                               !- Name
  {83b3c0d9-d277-42d4-bcd7-2164505e9014}, !- Inlet Port
  {36479708-057d-4964-818d-c52e818e818a}; !- Outlet Port

OS:Connection,
  {83b3c0d9-d277-42d4-bcd7-2164505e9014}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  44,                                     !- Outlet Port
  {ee955c68-e940-49d0-841d-38f03aa06247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36479708-057d-4964-818d-c52e818e818a}, !- Handle
  {ee955c68-e940-49d0-841d-38f03aa06247}, !- Source Object
  3,                                      !- Outlet Port
  {8cacdc10-139b-423e-8d5b-383cc8c97c31}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8db6322f-2b75-4e90-a276-1ebc49f4e590}, !- Handle
  {8cacdc10-139b-423e-8d5b-383cc8c97c31}, !- Source Object
  3,                                      !- Outlet Port
  {e047a109-08d5-4239-8157-e50d156ff182}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1721b504-0e33-4096-97bf-92bd9ec5a27e}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {62d2f41c-1737-454d-bd3d-bdcb09798bfe}, !- Water Inlet Node Name
  {0ca6c3c0-5c73-4432-a0b8-9c47ae0926b4}; !- Water Outlet Node Name

OS:Node,
  {bbef4dc4-69f8-4320-933a-f02eb757a690}, !- Handle
  Node 297,                               !- Name
  {8f2ced5e-d987-46a9-88db-d35bff76cf38}, !- Inlet Port
  {62d2f41c-1737-454d-bd3d-bdcb09798bfe}; !- Outlet Port

OS:Connection,
  {8f2ced5e-d987-46a9-88db-d35bff76cf38}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  45,                                     !- Outlet Port
  {bbef4dc4-69f8-4320-933a-f02eb757a690}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62352741-19c3-43c6-b5d1-a5683b0bacba}, !- Handle
  Node 298,                               !- Name
  {0ca6c3c0-5c73-4432-a0b8-9c47ae0926b4}, !- Inlet Port
  {a4d144f0-f3a6-4dce-9419-0bc432a52b70}; !- Outlet Port

OS:Connection,
  {62d2f41c-1737-454d-bd3d-bdcb09798bfe}, !- Handle
  {bbef4dc4-69f8-4320-933a-f02eb757a690}, !- Source Object
  3,                                      !- Outlet Port
  {1721b504-0e33-4096-97bf-92bd9ec5a27e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0ca6c3c0-5c73-4432-a0b8-9c47ae0926b4}, !- Handle
  {1721b504-0e33-4096-97bf-92bd9ec5a27e}, !- Source Object
  10,                                     !- Outlet Port
  {62352741-19c3-43c6-b5d1-a5683b0bacba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4d144f0-f3a6-4dce-9419-0bc432a52b70}, !- Handle
  {62352741-19c3-43c6-b5d1-a5683b0bacba}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {10b88a90-7c5e-4faa-a595-d2050282a040}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {1721b504-0e33-4096-97bf-92bd9ec5a27e}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {86178acc-f435-4953-b598-43c324df2998}, !- Handle
  Coil Heating Electric 43,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {31c03503-c4f1-4963-b34a-c35e6703823a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 43, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {9f5f0cdd-1461-430e-9677-aab27f0681f8}, !- Air Outlet Node Name
  {af8c9f5e-1884-41f0-9f7c-8279130f8968}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {86178acc-f435-4953-b598-43c324df2998}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e894ac99-92bd-449d-b8e7-a3484af74471}, !- Handle
  Node 299,                               !- Name
  {9f5f0cdd-1461-430e-9677-aab27f0681f8}, !- Inlet Port
  {a2e1c7be-ec94-4f1b-8c52-1f07dabf08e0}; !- Outlet Port

OS:Node,
  {2bece74f-3763-4cea-ad27-84a975e8a6ba}, !- Handle
  Node 300,                               !- Name
  {0b446b33-b3c3-467d-9099-df88bf22bce4}, !- Inlet Port
  {b632efd6-aea5-498d-8064-b874e0452f6f}; !- Outlet Port

OS:Connection,
  {a2e1c7be-ec94-4f1b-8c52-1f07dabf08e0}, !- Handle
  {e894ac99-92bd-449d-b8e7-a3484af74471}, !- Source Object
  3,                                      !- Outlet Port
  {d3d957c3-71cf-4804-bf41-b72025b93bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b446b33-b3c3-467d-9099-df88bf22bce4}, !- Handle
  {4c89d589-4a1d-4429-84f2-d9e01f48a509}, !- Source Object
  2,                                      !- Outlet Port
  {2bece74f-3763-4cea-ad27-84a975e8a6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b632efd6-aea5-498d-8064-b874e0452f6f}, !- Handle
  {2bece74f-3763-4cea-ad27-84a975e8a6ba}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {d79e0e25-723c-4b5b-8665-cd4e158abd52}, !- Handle
  Node 301,                               !- Name
  {919cda0b-a50a-4dad-87b2-054ee7e3c4ae}, !- Inlet Port
  {af8c9f5e-1884-41f0-9f7c-8279130f8968}; !- Outlet Port

OS:Connection,
  {919cda0b-a50a-4dad-87b2-054ee7e3c4ae}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  45,                                     !- Outlet Port
  {d79e0e25-723c-4b5b-8665-cd4e158abd52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af8c9f5e-1884-41f0-9f7c-8279130f8968}, !- Handle
  {d79e0e25-723c-4b5b-8665-cd4e158abd52}, !- Source Object
  3,                                      !- Outlet Port
  {31c03503-c4f1-4963-b34a-c35e6703823a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9f5f0cdd-1461-430e-9677-aab27f0681f8}, !- Handle
  {31c03503-c4f1-4963-b34a-c35e6703823a}, !- Source Object
  3,                                      !- Outlet Port
  {e894ac99-92bd-449d-b8e7-a3484af74471}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b0101058-5135-46a0-b881-20c16352bfe1}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dd49b10e-12a0-495d-8d07-fd581d1866da}, !- Water Inlet Node Name
  {75e09ca4-1bf7-414e-9b96-fc22043d05f4}; !- Water Outlet Node Name

OS:Node,
  {61b3e92c-65f8-4e76-907b-5664189adf17}, !- Handle
  Node 302,                               !- Name
  {d647be31-629d-4dee-8b54-fa129e6b7a9d}, !- Inlet Port
  {dd49b10e-12a0-495d-8d07-fd581d1866da}; !- Outlet Port

OS:Connection,
  {d647be31-629d-4dee-8b54-fa129e6b7a9d}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  46,                                     !- Outlet Port
  {61b3e92c-65f8-4e76-907b-5664189adf17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a0c9791-3800-4512-aacb-117641c25878}, !- Handle
  Node 303,                               !- Name
  {75e09ca4-1bf7-414e-9b96-fc22043d05f4}, !- Inlet Port
  {0aa346d5-7e6a-4509-9fe0-13fa483f1bf9}; !- Outlet Port

OS:Connection,
  {dd49b10e-12a0-495d-8d07-fd581d1866da}, !- Handle
  {61b3e92c-65f8-4e76-907b-5664189adf17}, !- Source Object
  3,                                      !- Outlet Port
  {b0101058-5135-46a0-b881-20c16352bfe1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {75e09ca4-1bf7-414e-9b96-fc22043d05f4}, !- Handle
  {b0101058-5135-46a0-b881-20c16352bfe1}, !- Source Object
  10,                                     !- Outlet Port
  {8a0c9791-3800-4512-aacb-117641c25878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aa346d5-7e6a-4509-9fe0-13fa483f1bf9}, !- Handle
  {8a0c9791-3800-4512-aacb-117641c25878}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {988ca7ad-615c-485b-abca-fc0130d866af}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {b0101058-5135-46a0-b881-20c16352bfe1}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {28377510-3335-4bc1-840b-4016a09e0b20}, !- Handle
  Coil Heating Electric 44,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {386ee721-92e4-4020-9895-d1721c202af1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 44, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {dda00042-dc7f-4459-8e47-2fb6fca85f58}, !- Air Outlet Node Name
  {1c4fbdcc-5d3d-4d6d-b0e0-aacfe3dea093}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {28377510-3335-4bc1-840b-4016a09e0b20}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b0df4f82-5e0f-47b1-8beb-502665d328ce}, !- Handle
  Node 304,                               !- Name
  {dda00042-dc7f-4459-8e47-2fb6fca85f58}, !- Inlet Port
  {70bdf72d-472d-4afa-81b6-2f915b43189a}; !- Outlet Port

OS:Node,
  {dd5a625d-87e6-463c-99ac-1f06f0637109}, !- Handle
  Node 305,                               !- Name
  {6f679cbb-1d3e-4c84-b061-6450b477df0f}, !- Inlet Port
  {77c16287-6f47-4097-83c8-b3b400a1fa73}; !- Outlet Port

OS:Connection,
  {70bdf72d-472d-4afa-81b6-2f915b43189a}, !- Handle
  {b0df4f82-5e0f-47b1-8beb-502665d328ce}, !- Source Object
  3,                                      !- Outlet Port
  {9ff5b25b-0e85-4f70-8f92-e5cd33b1a419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f679cbb-1d3e-4c84-b061-6450b477df0f}, !- Handle
  {e4c79001-40e0-40ee-a3b4-aaeaa6e3a1c7}, !- Source Object
  2,                                      !- Outlet Port
  {dd5a625d-87e6-463c-99ac-1f06f0637109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c16287-6f47-4097-83c8-b3b400a1fa73}, !- Handle
  {dd5a625d-87e6-463c-99ac-1f06f0637109}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {e8ca5daa-4846-4cc1-a346-d00a5e555a19}, !- Handle
  Node 306,                               !- Name
  {0f0bb042-aede-49ca-a605-728e6b0d6d69}, !- Inlet Port
  {1c4fbdcc-5d3d-4d6d-b0e0-aacfe3dea093}; !- Outlet Port

OS:Connection,
  {0f0bb042-aede-49ca-a605-728e6b0d6d69}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  46,                                     !- Outlet Port
  {e8ca5daa-4846-4cc1-a346-d00a5e555a19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c4fbdcc-5d3d-4d6d-b0e0-aacfe3dea093}, !- Handle
  {e8ca5daa-4846-4cc1-a346-d00a5e555a19}, !- Source Object
  3,                                      !- Outlet Port
  {386ee721-92e4-4020-9895-d1721c202af1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dda00042-dc7f-4459-8e47-2fb6fca85f58}, !- Handle
  {386ee721-92e4-4020-9895-d1721c202af1}, !- Source Object
  3,                                      !- Outlet Port
  {b0df4f82-5e0f-47b1-8beb-502665d328ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f6a6e893-4b08-4cc2-9424-5edd77b8d6ae}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {73b3db97-b7b0-442b-8164-e0b4c80bfe91}, !- Water Inlet Node Name
  {62874e36-bd69-4937-8cbb-2641418bc082}; !- Water Outlet Node Name

OS:Node,
  {184f519a-a68b-47b5-a666-354c90c9fb45}, !- Handle
  Node 307,                               !- Name
  {919df140-ea90-467e-8e01-660ca0b92ae9}, !- Inlet Port
  {73b3db97-b7b0-442b-8164-e0b4c80bfe91}; !- Outlet Port

OS:Connection,
  {919df140-ea90-467e-8e01-660ca0b92ae9}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  47,                                     !- Outlet Port
  {184f519a-a68b-47b5-a666-354c90c9fb45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a57f1f0-e6ab-4269-8dcf-fadb623cd7fc}, !- Handle
  Node 308,                               !- Name
  {62874e36-bd69-4937-8cbb-2641418bc082}, !- Inlet Port
  {6bfde4ab-65cd-4f27-bc6a-8ecbe6eca19d}; !- Outlet Port

OS:Connection,
  {73b3db97-b7b0-442b-8164-e0b4c80bfe91}, !- Handle
  {184f519a-a68b-47b5-a666-354c90c9fb45}, !- Source Object
  3,                                      !- Outlet Port
  {f6a6e893-4b08-4cc2-9424-5edd77b8d6ae}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {62874e36-bd69-4937-8cbb-2641418bc082}, !- Handle
  {f6a6e893-4b08-4cc2-9424-5edd77b8d6ae}, !- Source Object
  10,                                     !- Outlet Port
  {1a57f1f0-e6ab-4269-8dcf-fadb623cd7fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bfde4ab-65cd-4f27-bc6a-8ecbe6eca19d}, !- Handle
  {1a57f1f0-e6ab-4269-8dcf-fadb623cd7fc}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2334083e-a6eb-4be4-be0d-cd0aa7e14798}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {f6a6e893-4b08-4cc2-9424-5edd77b8d6ae}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {a0b42975-e002-41d1-a0dc-e4619442d7e4}, !- Handle
  Coil Heating Electric 45,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {34000acc-1a21-4557-bb42-0ba6bfa45c2a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 45, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {27cbf7f6-1ec9-465d-9a34-2b2fee2cb18a}, !- Air Outlet Node Name
  {06ac250f-12e1-4788-aaf9-9e41d335da6c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a0b42975-e002-41d1-a0dc-e4619442d7e4}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {cad9f82d-0851-4abf-81ee-09f45de54417}, !- Handle
  Node 309,                               !- Name
  {27cbf7f6-1ec9-465d-9a34-2b2fee2cb18a}, !- Inlet Port
  {b8cb56be-a89e-4eba-acda-5635513e587c}; !- Outlet Port

OS:Node,
  {e3713953-a802-48f8-a386-ddfbce79476e}, !- Handle
  Node 310,                               !- Name
  {9eb75e11-905c-4cbb-a7db-d452afa6e8ad}, !- Inlet Port
  {16b61270-de4b-4812-a8fa-faf93a302baf}; !- Outlet Port

OS:Connection,
  {b8cb56be-a89e-4eba-acda-5635513e587c}, !- Handle
  {cad9f82d-0851-4abf-81ee-09f45de54417}, !- Source Object
  3,                                      !- Outlet Port
  {e3d4a9ed-b5a2-4762-9449-752e22fbf77d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eb75e11-905c-4cbb-a7db-d452afa6e8ad}, !- Handle
  {c21908fe-041a-44b3-9952-f67822925397}, !- Source Object
  2,                                      !- Outlet Port
  {e3713953-a802-48f8-a386-ddfbce79476e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16b61270-de4b-4812-a8fa-faf93a302baf}, !- Handle
  {e3713953-a802-48f8-a386-ddfbce79476e}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {47e6866d-adf9-4128-8351-9f92484ba6ab}, !- Handle
  Node 311,                               !- Name
  {694a2be8-6849-4dc4-9215-35eff4ca17a8}, !- Inlet Port
  {06ac250f-12e1-4788-aaf9-9e41d335da6c}; !- Outlet Port

OS:Connection,
  {694a2be8-6849-4dc4-9215-35eff4ca17a8}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  47,                                     !- Outlet Port
  {47e6866d-adf9-4128-8351-9f92484ba6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06ac250f-12e1-4788-aaf9-9e41d335da6c}, !- Handle
  {47e6866d-adf9-4128-8351-9f92484ba6ab}, !- Source Object
  3,                                      !- Outlet Port
  {34000acc-1a21-4557-bb42-0ba6bfa45c2a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {27cbf7f6-1ec9-465d-9a34-2b2fee2cb18a}, !- Handle
  {34000acc-1a21-4557-bb42-0ba6bfa45c2a}, !- Source Object
  3,                                      !- Outlet Port
  {cad9f82d-0851-4abf-81ee-09f45de54417}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {33b31f99-4b3b-4063-9ce2-0478a74df425}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3fb03eaf-5cdc-45cb-9a12-afeb3714e805}, !- Water Inlet Node Name
  {377e624d-7eee-4322-98f5-1ea7673a4fc8}; !- Water Outlet Node Name

OS:Node,
  {08b49141-8038-4db8-a658-4bf4adc305b8}, !- Handle
  Node 312,                               !- Name
  {11510eea-728e-4c4e-9104-3f12f589a109}, !- Inlet Port
  {3fb03eaf-5cdc-45cb-9a12-afeb3714e805}; !- Outlet Port

OS:Connection,
  {11510eea-728e-4c4e-9104-3f12f589a109}, !- Handle
  {5224c1c2-fad6-4397-b7d4-913f9f68845b}, !- Source Object
  48,                                     !- Outlet Port
  {08b49141-8038-4db8-a658-4bf4adc305b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f629572-9e83-4446-b445-5ed0618b4090}, !- Handle
  Node 313,                               !- Name
  {377e624d-7eee-4322-98f5-1ea7673a4fc8}, !- Inlet Port
  {c9565b62-485c-4589-985c-879e59c2b16d}; !- Outlet Port

OS:Connection,
  {3fb03eaf-5cdc-45cb-9a12-afeb3714e805}, !- Handle
  {08b49141-8038-4db8-a658-4bf4adc305b8}, !- Source Object
  3,                                      !- Outlet Port
  {33b31f99-4b3b-4063-9ce2-0478a74df425}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {377e624d-7eee-4322-98f5-1ea7673a4fc8}, !- Handle
  {33b31f99-4b3b-4063-9ce2-0478a74df425}, !- Source Object
  10,                                     !- Outlet Port
  {9f629572-9e83-4446-b445-5ed0618b4090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9565b62-485c-4589-985c-879e59c2b16d}, !- Handle
  {9f629572-9e83-4446-b445-5ed0618b4090}, !- Source Object
  3,                                      !- Outlet Port
  {7741507a-fed4-4369-9d26-afad58c28dfa}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {172e474b-b954-4352-b560-a8f0b6b6b5a0}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {33b31f99-4b3b-4063-9ce2-0478a74df425}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {4b4e5f12-00cc-40e2-ac47-b5cc2fab1414}, !- Handle
  Coil Heating Electric 46,               !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ff0a1204-9ed8-416e-9c0e-7ab1c4b35f71}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 46, !- Name
  {d3d3ec64-f285-48f5-86da-5a1b0f86c596}, !- Availability Schedule Name
  {8d1e6064-0e24-44ff-8dc7-4d6b2d78fd2f}, !- Air Outlet Node Name
  {77a1bdc8-f674-4278-a9fa-adc0c55816c3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4b4e5f12-00cc-40e2-ac47-b5cc2fab1414}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {74be4f73-8a02-4fda-8ccb-94fa7078c61a}, !- Handle
  Node 314,                               !- Name
  {8d1e6064-0e24-44ff-8dc7-4d6b2d78fd2f}, !- Inlet Port
  {3a3fc7e0-4fb0-4a66-9f8b-8b80f8a67436}; !- Outlet Port

OS:Node,
  {84e1bf61-34f0-4117-9f1b-7d82022b8535}, !- Handle
  Node 315,                               !- Name
  {899415ed-e3f7-46a3-b363-97a7d1b12b77}, !- Inlet Port
  {ba65f0a6-3f02-4124-9ca3-8579694b62d0}; !- Outlet Port

OS:Connection,
  {3a3fc7e0-4fb0-4a66-9f8b-8b80f8a67436}, !- Handle
  {74be4f73-8a02-4fda-8ccb-94fa7078c61a}, !- Source Object
  3,                                      !- Outlet Port
  {83921ded-ed1b-4912-a6b6-51514d75ae41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899415ed-e3f7-46a3-b363-97a7d1b12b77}, !- Handle
  {f9105152-400a-433f-a539-2da4e119f230}, !- Source Object
  2,                                      !- Outlet Port
  {84e1bf61-34f0-4117-9f1b-7d82022b8535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba65f0a6-3f02-4124-9ca3-8579694b62d0}, !- Handle
  {84e1bf61-34f0-4117-9f1b-7d82022b8535}, !- Source Object
  3,                                      !- Outlet Port
  {99a08ca8-b5bb-4adc-8ac2-2d85711b1797}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {73f61c1f-026b-4af1-9389-f24d3f9f1ad2}, !- Handle
  Node 316,                               !- Name
  {e6b05f31-6182-4f48-a3e8-4fc4b88636b2}, !- Inlet Port
  {77a1bdc8-f674-4278-a9fa-adc0c55816c3}; !- Outlet Port

OS:Connection,
  {e6b05f31-6182-4f48-a3e8-4fc4b88636b2}, !- Handle
  {72d96d1d-d704-4ac5-bcd6-0b9e5425e8d0}, !- Source Object
  48,                                     !- Outlet Port
  {73f61c1f-026b-4af1-9389-f24d3f9f1ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a1bdc8-f674-4278-a9fa-adc0c55816c3}, !- Handle
  {73f61c1f-026b-4af1-9389-f24d3f9f1ad2}, !- Source Object
  3,                                      !- Outlet Port
  {ff0a1204-9ed8-416e-9c0e-7ab1c4b35f71}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8d1e6064-0e24-44ff-8dc7-4d6b2d78fd2f}, !- Handle
  {ff0a1204-9ed8-416e-9c0e-7ab1c4b35f71}, !- Source Object
  3,                                      !- Outlet Port
  {74be4f73-8a02-4fda-8ccb-94fa7078c61a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5c2d67a9-f46f-4280-b2cf-946336181513}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
