  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {f37e6abb-59ba-4e5f-97da-35fd7ec6a5bd}, !- Handle
  Schedule Rule 69,                       !- Name
  {f894c06b-4546-40da-a2f9-2af5ec317ddb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93b63f0c-8df0-4889-b75c-c4ec89563109}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93b63f0c-8df0-4889-b75c-c4ec89563109}, !- Handle
  NECB-F-Electric-Equipment Sat Day,      !- Name
  {d3504b43-b522-47d8-9a94-ff1f7beae117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6;                                    !- Value Until Time 10

OS:Schedule:Rule,
  {0f314818-baf3-465a-8aef-4cb02bb785ac}, !- Handle
  Schedule Rule 70,                       !- Name
  {f894c06b-4546-40da-a2f9-2af5ec317ddb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7a9b1998-f497-46b8-bc3e-5cba84fcaa50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a9b1998-f497-46b8-bc3e-5cba84fcaa50}, !- Handle
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  {d3504b43-b522-47d8-9a94-ff1f7beae117}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5;                                    !- Value Until Time 11

OS:ThermostatSetpoint:DualSetpoint,
  {96d3988b-7e44-4ff4-b69d-307207fbc49a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Handle
  NECB-F-Thermostat Setpoint-Heating,     !- Name
  {50f7be34-26a0-4228-b2b8-5d7873518ed1}, !- Schedule Type Limits Name
  {a84d7129-daa0-4f18-b66f-0c480b569c22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a84d7129-daa0-4f18-b66f-0c480b569c22}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default, !- Name
  {50f7be34-26a0-4228-b2b8-5d7873518ed1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {698911f1-24bd-4dbb-91cc-3c991796c549}, !- Handle
  Schedule Rule 71,                       !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ddac2e17-071f-4138-b68e-acf59a8c0f1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ddac2e17-071f-4138-b68e-acf59a8c0f1b}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {50f7be34-26a0-4228-b2b8-5d7873518ed1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {c48ad78a-fbfc-434b-847e-8ff58e5206c7}, !- Handle
  Schedule Rule 72,                       !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c490435-0b22-4442-8cdd-df39ee918bb3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c490435-0b22-4442-8cdd-df39ee918bb3}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Name
  {50f7be34-26a0-4228-b2b8-5d7873518ed1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6b895ac1-9ce0-4d9f-94f4-16c1a45d532d}, !- Handle
  Schedule Rule 73,                       !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ac8cbc8-bcb1-4ad1-914e-47d967e5a02f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ac8cbc8-bcb1-4ad1-914e-47d967e5a02f}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {50f7be34-26a0-4228-b2b8-5d7873518ed1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling,     !- Name
  {50f7be34-26a0-4228-b2b8-5d7873518ed1}, !- Schedule Type Limits Name
  {5e212c6d-bc16-46dd-9243-10b1ee140816}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e212c6d-bc16-46dd-9243-10b1ee140816}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default, !- Name
  {50f7be34-26a0-4228-b2b8-5d7873518ed1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {b95ea392-b994-4057-980f-470e6e89c7e7}, !- Handle
  Schedule Rule 74,                       !- Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b8126d65-1f51-4761-be8e-d765fd9fbf49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8126d65-1f51-4761-be8e-d765fd9fbf49}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {50f7be34-26a0-4228-b2b8-5d7873518ed1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d66cd3ec-f275-43fb-b329-6d8cffc7ee94}, !- Handle
  Schedule Rule 75,                       !- Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cddb7fb1-94ab-4220-839f-0112865ec76f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cddb7fb1-94ab-4220-839f-0112865ec76f}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Name
  {50f7be34-26a0-4228-b2b8-5d7873518ed1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {9d770f1b-6526-4370-adbb-4bbc8b713841}, !- Handle
  Schedule Rule 76,                       !- Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {72fb629b-8eca-42e7-9c3e-0138b8eb8a16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72fb629b-8eca-42e7-9c3e-0138b8eb8a16}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {50f7be34-26a0-4228-b2b8-5d7873518ed1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {7f3ec01d-4e14-4e0e-a1d8-6b814c86298b}, !- Handle
  Space Function Retail - mall concourse 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fc4cdb17-c3e3-407f-8339-ecf5fc465eb4}, !- Handle
  Space Function Retail - mall concourse People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {825d2bcf-e878-4a1d-b4ec-dfa878ab146d}, !- Handle
  Space Function Retail - mall concourse People, !- Name
  {fc4cdb17-c3e3-407f-8339-ecf5fc465eb4}, !- People Definition Name
  {f40fe49a-654e-4f93-a3ac-038c1dc5a8aa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5d494261-b97f-4a4c-b7fe-92fb43ffc752}, !- Work Efficiency Schedule Name
  {d0b7edd3-fa2e-41bb-a739-ff802c6d0744}, !- Clothing Insulation Schedule Name
  {248b6199-10a6-4dae-95c2-ea748100549c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7ec7ba79-c912-4a13-ba7c-e10454ab7c79}, !- Handle
  Space Function Retail - mall concourse Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.7999017900814,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e77e7b20-fb5d-4798-9412-ca2f0e2154ab}, !- Handle
  Space Function Retail - mall concourse Lights, !- Name
  {7ec7ba79-c912-4a13-ba7c-e10454ab7c79}, !- Lights Definition Name
  {f40fe49a-654e-4f93-a3ac-038c1dc5a8aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {05ae3c40-d148-4b1a-91cb-2de9a719c995}, !- Handle
  Space Function Retail - mall concourse Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0519bc9f-7071-455d-8177-ee1d5309e0c2}, !- Handle
  Space Function Retail - mall concourse Elec Equip, !- Name
  {05ae3c40-d148-4b1a-91cb-2de9a719c995}, !- Electric Equipment Definition Name
  {f40fe49a-654e-4f93-a3ac-038c1dc5a8aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d342caea-f3f5-4443-a09c-6c0efc41d760}, !- Handle
  Space Function Retail - mall concourse Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001016,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2763dfec-e466-423a-8e95-327ef411e8b0}, !- Handle
  Space Function Retail - mall concourse Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {db084492-41e3-49bd-a266-576357e500db}, !- Number of People Schedule Name
  {4151b892-8a76-4d5e-9a14-ab20e0255049}, !- People Activity Level Schedule Name
  {f8291308-d3c6-4952-8ead-fbbed8e5d962}, !- Lighting Schedule Name
  {384f52f2-6425-462c-b95a-f46503f4283e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed6f91fa-ef5a-4a1e-996c-b7c4efa26f17}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d7935bf5-9198-40de-9735-10f6f906d906}, !- Handle
  Space Function Retail - mall concourse Thermostat, !- Name
  {bc0ff546-4137-4dfc-9897-9bc0a4cec3a5}, !- Heating Setpoint Temperature Schedule Name
  {b7908111-ab62-4237-9ac4-17a04aa7c51b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {22263c18-490c-45b9-9061-3e57cfc9d87a}, !- Handle
  Space Function Retail - sales 1,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {e1f8e82a-45bf-4470-9242-8aa743bb226d}, !- Handle
  Space Function Retail - sales People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333681222918001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {aafa51c9-02fe-4700-9773-cbc1d2aa269c}, !- Handle
  Space Function Retail - sales People,   !- Name
  {e1f8e82a-45bf-4470-9242-8aa743bb226d}, !- People Definition Name
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5d494261-b97f-4a4c-b7fe-92fb43ffc752}, !- Work Efficiency Schedule Name
  {d0b7edd3-fa2e-41bb-a739-ff802c6d0744}, !- Clothing Insulation Schedule Name
  {248b6199-10a6-4dae-95c2-ea748100549c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b8192a46-dc8f-4662-92a0-e797e431c8f0}, !- Handle
  Space Function Retail - sales Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0998493590737,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {855e5780-e113-4407-a1de-5e5242a9983b}, !- Handle
  Space Function Retail - sales Lights,   !- Name
  {b8192a46-dc8f-4662-92a0-e797e431c8f0}, !- Lights Definition Name
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {790f6273-8a9b-4ea1-9646-5eb885aa17b5}, !- Handle
  Space Function Retail - sales Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.49997919336116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d64ec394-88e2-4f0e-9df0-57dc8550d813}, !- Handle
  Space Function Retail - sales Elec Equip, !- Name
  {790f6273-8a9b-4ea1-9646-5eb885aa17b5}, !- Electric Equipment Definition Name
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5486eaf4-7322-45f1-ba54-5b21d8d973a2}, !- Handle
  Space Function Retail - sales Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7d00c449-5f5d-4f15-8c30-321d6a01f6a1}, !- Handle
  Space Function Retail - sales Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {db084492-41e3-49bd-a266-576357e500db}, !- Number of People Schedule Name
  {4151b892-8a76-4d5e-9a14-ab20e0255049}, !- People Activity Level Schedule Name
  {f8291308-d3c6-4952-8ead-fbbed8e5d962}, !- Lighting Schedule Name
  {384f52f2-6425-462c-b95a-f46503f4283e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed6f91fa-ef5a-4a1e-996c-b7c4efa26f17}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {241d8d2d-d22a-4a56-a4e2-3af17cec52ff}, !- Handle
  Space Function Retail - sales Thermostat, !- Name
  {bc0ff546-4137-4dfc-9897-9bc0a4cec3a5}, !- Heating Setpoint Temperature Schedule Name
  {b7908111-ab62-4237-9ac4-17a04aa7c51b}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d1353ab9-c5d2-4082-8944-de8c500e0fd9}, !- Handle
  Space Function Storage area 1,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {172f0250-5a02-4e3c-83d3-86cefcd34d75}, !- Handle
  Space Function Storage area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4cb9d26a-8401-4add-af41-005ee2e843e0}, !- Handle
  Space Function Storage area People,     !- Name
  {172f0250-5a02-4e3c-83d3-86cefcd34d75}, !- People Definition Name
  {1db7ae02-984b-4f94-828f-b1dc879725a0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5d494261-b97f-4a4c-b7fe-92fb43ffc752}, !- Work Efficiency Schedule Name
  {d0b7edd3-fa2e-41bb-a739-ff802c6d0744}, !- Clothing Insulation Schedule Name
  {248b6199-10a6-4dae-95c2-ea748100549c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6fb464fe-c415-4ed0-9687-303c3cf16b55}, !- Handle
  Space Function Storage area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.79994340335903,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1ad6efd8-506a-4c9a-806d-b420e51e5ecf}, !- Handle
  Space Function Storage area Lights,     !- Name
  {6fb464fe-c415-4ed0-9687-303c3cf16b55}, !- Lights Definition Name
  {1db7ae02-984b-4f94-828f-b1dc879725a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bf3552f3-cb0c-4d83-9ab9-81f12c304398}, !- Handle
  Space Function Storage area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a1f7de76-5bbf-4440-bcff-3e0ec36c2f0c}, !- Handle
  Space Function Storage area Elec Equip, !- Name
  {bf3552f3-cb0c-4d83-9ab9-81f12c304398}, !- Electric Equipment Definition Name
  {1db7ae02-984b-4f94-828f-b1dc879725a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f47629cf-0569-479b-a476-6773c8e82e43}, !- Handle
  Space Function Storage area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b491dc0b-5356-4e14-9707-4fa3857332ad}, !- Handle
  Space Function Storage area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ab28f809-a224-4a3e-a17a-2c1283401bb6}, !- Number of People Schedule Name
  {4151b892-8a76-4d5e-9a14-ab20e0255049}, !- People Activity Level Schedule Name
  {07c9c2b0-7aed-4b36-81df-8a7f3aae86a4}, !- Lighting Schedule Name
  {a7606384-1dab-4305-a204-3fe0d86a7498}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed6f91fa-ef5a-4a1e-996c-b7c4efa26f17}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf721f14-46d1-4f33-b911-009691a80a74}, !- Handle
  Space Function Storage area Thermostat, !- Name
  {f5d4d53d-89a6-4507-8151-3baf64ee355d}, !- Heating Setpoint Temperature Schedule Name
  {436753d1-9562-459c-ac5c-c62c282d0899}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b073da28-d438-4e54-ba8b-a195523b838d}, !- Handle
  Space Function Storage area - occsens 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {f367c41a-a42a-4c7c-8a52-85326e5072a8}, !- Handle
  Space Function Storage area - occsens People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {79275d6e-4eea-406a-ba03-679a8c4f61d3}, !- Handle
  Space Function Storage area - occsens People, !- Name
  {f367c41a-a42a-4c7c-8a52-85326e5072a8}, !- People Definition Name
  {3552a95b-0ad6-4df7-80c2-15d3951820ac}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5d494261-b97f-4a4c-b7fe-92fb43ffc752}, !- Work Efficiency Schedule Name
  {d0b7edd3-fa2e-41bb-a739-ff802c6d0744}, !- Clothing Insulation Schedule Name
  {248b6199-10a6-4dae-95c2-ea748100549c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {59593c7e-efec-4f32-9107-34960fd6d39a}, !- Handle
  Space Function Storage area - occsens Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.11994906732869,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f4e96f41-5589-48d6-b4bf-d0f37eba6222}, !- Handle
  Space Function Storage area - occsens Lights, !- Name
  {59593c7e-efec-4f32-9107-34960fd6d39a}, !- Lights Definition Name
  {3552a95b-0ad6-4df7-80c2-15d3951820ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {41c1587d-c3f8-46a1-90f3-558f8892360a}, !- Handle
  Space Function Storage area - occsens Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c7f9818b-0424-49e9-8e2e-2f78969ce950}, !- Handle
  Space Function Storage area - occsens Elec Equip, !- Name
  {41c1587d-c3f8-46a1-90f3-558f8892360a}, !- Electric Equipment Definition Name
  {3552a95b-0ad6-4df7-80c2-15d3951820ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {70b57a20-6216-40f3-9256-f8bd653d229e}, !- Handle
  Space Function Storage area - occsens Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c9870636-e108-46d1-8852-9dfaaa0e4a1e}, !- Handle
  Space Function Storage area - occsens Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ab28f809-a224-4a3e-a17a-2c1283401bb6}, !- Number of People Schedule Name
  {4151b892-8a76-4d5e-9a14-ab20e0255049}, !- People Activity Level Schedule Name
  {07c9c2b0-7aed-4b36-81df-8a7f3aae86a4}, !- Lighting Schedule Name
  {a7606384-1dab-4305-a204-3fe0d86a7498}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed6f91fa-ef5a-4a1e-996c-b7c4efa26f17}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13716a32-11e2-452c-a54b-dfb3d96cf0c0}, !- Handle
  Space Function Storage area - occsens Thermostat, !- Name
  {f5d4d53d-89a6-4507-8151-3baf64ee355d}, !- Heating Setpoint Temperature Schedule Name
  {436753d1-9562-459c-ac5c-c62c282d0899}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Handle
  Always On Discrete,                     !- Name
  {159a11d1-b830-47b6-b37b-d7998902792d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {159a11d1-b830-47b6-b37b-d7998902792d}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {a98256cc-43e4-479e-990f-c6a2991407b1}, !- Handle
  Banquet_Flr_6 Infiltration,             !- Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8d27a2f-ad48-4a3a-aff6-44683121bc07}, !- Handle
  Cafe_Flr_1 Infiltration,                !- Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {59bf4d57-f84c-4a60-9788-925cdbeb8185}, !- Handle
  Corridor_Flr_3 Infiltration,            !- Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3bb5a5b6-d691-4544-88d9-5dfaf586faa5}, !- Handle
  Corridor_Flr_6 Infiltration,            !- Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14a8c20f-bca9-44f6-954b-56b1eb654a89}, !- Handle
  Dining_Flr_6 Infiltration,              !- Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {483652e7-62bc-4d41-a93c-e387a3e9bc42}, !- Handle
  Kitchen_Flr_6 Infiltration,             !- Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b009d971-1104-489d-9678-5c8b33231c0a}, !- Handle
  Laundry_Flr_1 Infiltration,             !- Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27f525e1-aefe-44db-b2d9-74e660065df9}, !- Handle
  Lobby_Flr_1 Infiltration,               !- Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0996ed2f-d3f3-49f1-9d47-f2c69470f6d8}, !- Handle
  Mech_Flr_1 Infiltration,                !- Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ec26751-8fdd-46dd-97f2-4c7af3b607da}, !- Handle
  Retail_1_Flr_1 Infiltration,            !- Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1465011-325c-47bf-97d6-4f021121cd95}, !- Handle
  Retail_2_Flr_1 Infiltration,            !- Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92571b36-7ccb-4b1b-8a19-d416075c11d5}, !- Handle
  Room_1_Flr_3 Infiltration,              !- Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a54ae8c9-fca8-4a52-acf9-098af0a77c77}, !- Handle
  Room_1_Flr_6 Infiltration,              !- Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {780d218e-3a2f-4175-833c-b0811555354c}, !- Handle
  Room_2_Flr_3 Infiltration,              !- Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23572b78-6dae-4f8a-9c21-e30b1dc107a3}, !- Handle
  Room_2_Flr_6 Infiltration,              !- Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79111687-bc79-4c96-ade8-37e62b7faf66}, !- Handle
  Room_3_0_Flr_3 Infiltration,            !- Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f03158f3-4c2d-48eb-9b66-9e33ad041d8e}, !- Handle
  Room_3_10_Flr_3 Infiltration,           !- Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1743ca8e-a407-40cb-ac78-534dfb0b88e2}, !- Handle
  Room_3_11_Flr_3 Infiltration,           !- Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b24175a6-f0c8-43f9-bbe5-1c3208c2b910}, !- Handle
  Room_3_12_Flr_3 Infiltration,           !- Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {52111c89-2446-4faf-8502-0b6eee7991a1}, !- Handle
  Room_3_13_Flr_3 Infiltration,           !- Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a4849191-af43-456c-b260-77baa65df63a}, !- Handle
  Room_3_14_Flr_3 Infiltration,           !- Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c13d60dd-3c5b-4cdd-8de8-9bfbb934dfaf}, !- Handle
  Room_3_15_Flr_3 Infiltration,           !- Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7161bb71-ed5b-4ed5-850a-c6162b5b45aa}, !- Handle
  Room_3_16_Flr_3 Infiltration,           !- Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76d55a37-368e-4fb5-acda-005a8f94f2f0}, !- Handle
  Room_3_17_Flr_3 Infiltration,           !- Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f74dd30-1e48-4b02-bf1c-7f166b46d6eb}, !- Handle
  Room_3_18_Flr_3 Infiltration,           !- Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fad90dc4-9f09-4bbe-a726-2db7ebaaccd0}, !- Handle
  Room_3_1_Flr_3 Infiltration,            !- Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec88836f-52c5-4c62-9e60-bafdf309d4ad}, !- Handle
  Room_3_1_Flr_6 Infiltration,            !- Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fa34fb4f-740e-4d18-89ee-60549174c645}, !- Handle
  Room_3_2_Flr_3 Infiltration,            !- Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {763608df-e392-40c4-8702-8edef49f33a9}, !- Handle
  Room_3_2_Flr_6 Infiltration,            !- Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f3803be-fd26-44dd-8118-903d8e81b993}, !- Handle
  Room_3_3_Flr_3 Infiltration,            !- Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8889f0a9-0dc0-4382-b5ca-7345388f72ea}, !- Handle
  Room_3_3_Flr_6 Infiltration,            !- Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9904798-20a1-4d71-9a4d-ccd9c6cb9282}, !- Handle
  Room_3_4_Flr_3 Infiltration,            !- Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d630509d-ab9d-4648-a37e-1e01b697bdd3}, !- Handle
  Room_3_4_Flr_6 Infiltration,            !- Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed5569f4-be3c-4dad-b1d8-a53fc977cacc}, !- Handle
  Room_3_5_Flr_3 Infiltration,            !- Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {442f41ba-0928-4b24-a908-c1931b680ac6}, !- Handle
  Room_3_5_Flr_6 Infiltration,            !- Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dfe1535f-dc83-4d02-8f02-1139403eee84}, !- Handle
  Room_3_6_Flr_3 Infiltration,            !- Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {080e2bc3-092d-4f97-8f9d-1fcf6c08bde0}, !- Handle
  Room_3_6_Flr_6 Infiltration,            !- Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c9eef68-991c-48e3-8a3d-fe9f3ea4e191}, !- Handle
  Room_3_7_Flr_3 Infiltration,            !- Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9fa41d24-dd5c-4f46-acc6-189aaf3917f5}, !- Handle
  Room_3_7_Flr_6 Infiltration,            !- Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {363f2fe2-68c6-4ca7-84f7-2e3a6318bce5}, !- Handle
  Room_3_8_Flr_3 Infiltration,            !- Name
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a089f744-7e4d-4410-a587-a3c4617cf7ed}, !- Handle
  Room_3_8_Flr_6 Infiltration,            !- Name
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be194295-ece5-4915-ba4b-441dd4081c16}, !- Handle
  Room_3_9_Flr_3 Infiltration,            !- Name
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {63277ed9-df10-427e-9887-dd3a685ffcdc}, !- Handle
  Room_3_9_Flr_6 Infiltration,            !- Name
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {20ceaca8-9d49-4fbe-8904-0f2183a70ff3}, !- Handle
  Room_4_10_Flr_3 Infiltration,           !- Name
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d2e1667f-c2ff-48fc-b28f-62419e3b6da2}, !- Handle
  Room_4_11_Flr_3 Infiltration,           !- Name
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b458b8f-c9dc-45a5-a8cb-ad6acc61748e}, !- Handle
  Room_4_12_Flr_3 Infiltration,           !- Name
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7633d91c-374f-4be4-ade9-41fca24c3e2a}, !- Handle
  Room_4_13_Flr_3 Infiltration,           !- Name
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76d02faa-ce53-4f8e-9111-a0a8522a8f53}, !- Handle
  Room_4_14_Flr_3 Infiltration,           !- Name
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b3842d50-f4a8-44a8-9505-19f1a40b13e2}, !- Handle
  Room_4_15_Flr_3 Infiltration,           !- Name
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7857adf-99c3-4f58-a056-0cf1414a0e85}, !- Handle
  Room_4_16_Flr_3 Infiltration,           !- Name
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6ad6852-e940-4c33-ac05-dc6f7bf64eff}, !- Handle
  Room_4_17_Flr_3 Infiltration,           !- Name
  {e8ca8062-c829-4401-a773-53984768e778}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a749b5e3-1055-4805-b1cb-e4d2e8048296}, !- Handle
  Room_4_18_Flr_3 Infiltration,           !- Name
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {581099b1-af25-49a6-80c4-9b12e772e1f2}, !- Handle
  Room_4_19_Flr_3 Infiltration,           !- Name
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3beba872-7142-4416-919f-f95b1bf916a3}, !- Handle
  Room_4_1_Flr_3 Infiltration,            !- Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6cad0db6-0906-4314-a040-48511d955c80}, !- Handle
  Room_4_2_Flr_3 Infiltration,            !- Name
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ba77ec0-56ff-4f1f-8339-752fff2527b1}, !- Handle
  Room_4_3_Flr_3 Infiltration,            !- Name
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c42c8c8-92e5-462d-9f63-e3ade7148df6}, !- Handle
  Room_4_4_Flr_3 Infiltration,            !- Name
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4060c684-fe89-4c27-b704-496b62fa3155}, !- Handle
  Room_4_5_Flr_3 Infiltration,            !- Name
  {506f8170-7b41-4e45-b39e-d0f443f5c18d}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe0b0942-06e7-4728-945a-56cc7415bac3}, !- Handle
  Room_4_6_Flr_3 Infiltration,            !- Name
  {b242aae3-880a-4e55-86ac-73bc7ece86fa}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6b77d04-2e7c-4885-a5ec-bb19af2dbd71}, !- Handle
  Room_4_7_Flr_3 Infiltration,            !- Name
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56c4192e-1d59-48f8-b741-6d612f1d17f0}, !- Handle
  Room_4_8_Flr_3 Infiltration,            !- Name
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {25350ca2-f830-415a-9116-4da603f6df16}, !- Handle
  Room_4_9_Flr_3 Infiltration,            !- Name
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {429b9d2a-98a7-4165-a025-1abf359c1149}, !- Handle
  Room_5_Flr_3 Infiltration,              !- Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6465ee1e-8515-4700-ad1a-cfe016db11e5}, !- Handle
  Room_6_Flr_3 Infiltration,              !- Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed0f8666-980c-4f0c-8165-cf5b79d0015e}, !- Handle
  Storage_Flr_1 Infiltration,             !- Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space or SpaceType Name
  {f4434fec-8d06-45b4-80ca-afa554a6badb}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {961b2caf-369e-48d1-bf53-77dfbbb12e81}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {80c7cc7f-6068-4c1a-a00d-7d0b703a608f}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {b981744b-ba12-4345-b1f4-6482e3dc3afc}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {742acc7d-5a60-441b-857e-c7f9f2a05ac5}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {988155c7-27b5-4a81-beb5-df8ec1a864dd}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {977e295c-fffd-4592-92ed-9c247eac37a2}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {b981744b-ba12-4345-b1f4-6482e3dc3afc}, !- Layer 1
  {742acc7d-5a60-441b-857e-c7f9f2a05ac5}, !- Layer 2
  {988155c7-27b5-4a81-beb5-df8ec1a864dd}; !- Layer 3

OS:Material,
  {386950e9-3eb0-4636-b562-baba20d2909a}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b9f95012-5bff-4212-aec7-0cffc03045c3}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {386950e9-3eb0-4636-b562-baba20d2909a}, !- Layer 1
  {386950e9-3eb0-4636-b562-baba20d2909a}; !- Layer 2

OS:Material,
  {8913320f-94ec-431b-8f4f-7782828a2fa4}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {6d179473-585f-4a99-996f-e6bc111e574c}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {8913320f-94ec-431b-8f4f-7782828a2fa4}; !- Layer 1

OS:Construction,
  {5db85da8-7fc6-40f7-92ff-b30555ae42dc}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {8913320f-94ec-431b-8f4f-7782828a2fa4}, !- Layer 1
  {b981744b-ba12-4345-b1f4-6482e3dc3afc}; !- Layer 2

OS:DefaultConstructionSet,
  {2e912816-daaf-4862-9398-9e292dac75b2}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {0213eece-3163-4b2e-8234-bf4a71a68439}, !- Default Exterior Surface Constructions Name
  {3aac8b25-8778-4cf8-b730-547d1028886e}, !- Default Interior Surface Constructions Name
  {68a80b23-2b26-440d-b409-1decbfd357db}, !- Default Ground Contact Surface Constructions Name
  {bc455395-6023-4d22-b06b-c241795c0434}, !- Default Exterior SubSurface Constructions Name
  {4429910a-d697-4bc7-94c6-35bca01ce5fc}, !- Default Interior SubSurface Constructions Name
  {21196fb1-dd6b-42a5-b997-054eb40d59b6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {a38f9c73-2cfa-4e9c-a30f-8442c085e762}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {891d34a5-ad62-4d1d-b921-49ea0ec2f427}, !- Floor Construction Name
  {4dae806a-7415-45c6-bb20-777e87580c02}, !- Wall Construction Name
  {7d098361-6063-4604-bf0a-b1b3e2f60a8b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3aac8b25-8778-4cf8-b730-547d1028886e}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ae3deec7-f260-46c5-a2f2-f5c92cf75b19}, !- Floor Construction Name
  {ddebe7e4-398f-4eb0-9424-434b4d65bb84}, !- Wall Construction Name
  {56b79f66-a182-4633-a9ae-48db6b0ce61b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {79a77667-0325-4870-aec4-789ecba28036}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {0d106da1-2512-44d5-b37a-e8d336606644}, !- Floor Construction Name
  {55cdbbef-019b-4a42-9972-b8175ef464ae}, !- Wall Construction Name
  {6a9ea045-1049-4391-b1b7-e6a478bae2fd}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b560a1f7-29ae-4add-996f-8d1403e52562}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {b3b0dc28-d90e-4e3c-ad91-2bfa83fa9c85}, !- Fixed Window Construction Name
  {b3b0dc28-d90e-4e3c-ad91-2bfa83fa9c85}, !- Operable Window Construction Name
  {17d75e7a-fc97-420c-af2e-90568b2a45b4}, !- Door Construction Name
  {0384751f-66d1-4db4-ae25-d87964f4744b}, !- Glass Door Construction Name
  {b9c60f57-dc99-4434-87ed-f2e8089d486b}, !- Overhead Door Construction Name
  {8cc9bb48-a3c0-47ed-9c5d-fd9e7c67720d}, !- Skylight Construction Name
  {6cbd4cf6-bbbf-4249-a419-f549987abf1b}, !- Tubular Daylight Dome Construction Name
  {e17e1888-4b98-4b63-ad38-4ff7e1b780f5}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4429910a-d697-4bc7-94c6-35bca01ce5fc}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {186ad94d-35bb-41bc-a50e-fd3882d0d8a8}, !- Fixed Window Construction Name
  {186ad94d-35bb-41bc-a50e-fd3882d0d8a8}, !- Operable Window Construction Name
  {1e1e3904-3733-4e2f-a0fe-886f78e5f494}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {21196fb1-dd6b-42a5-b997-054eb40d59b6}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {5b76d706-f0c1-4da4-97dd-8a5c3554fcd6}; !- Layer 1

OS:StandardsInformation:Construction,
  {a65a785d-3194-416a-b318-21b4586afe63}, !- Handle
  {21196fb1-dd6b-42a5-b997-054eb40d59b6}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {891d34a5-ad62-4d1d-b921-49ea0ec2f427}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {daf673cc-a708-44d7-8057-20627fa02df3}, !- Layer 1
  {6f775037-1573-47ba-9988-e6cc2b3b7236}, !- Layer 2
  {e15fe728-6b9f-4df1-857d-f3dca2c03a3a}; !- Layer 3

OS:StandardsInformation:Construction,
  {74b078b9-bd08-4b4e-a192-7e4765e316d0}, !- Handle
  {891d34a5-ad62-4d1d-b921-49ea0ec2f427}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {4dae806a-7415-45c6-bb20-777e87580c02}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {0c938f8f-d4a8-47ef-a56a-07316d5c49d8}, !- Layer 1
  {31a71fb6-66ec-41eb-876f-81bb7cbaeac9}, !- Layer 2
  {daf673cc-a708-44d7-8057-20627fa02df3}, !- Layer 3
  {2e02481d-f22e-41d9-9ad0-b7a4e3f398a6}; !- Layer 4

OS:StandardsInformation:Construction,
  {047452c0-0822-4f0b-95a6-43c0e286ec95}, !- Handle
  {4dae806a-7415-45c6-bb20-777e87580c02}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {7d098361-6063-4604-bf0a-b1b3e2f60a8b}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {62325be3-b658-4413-b69a-8c37ba4069e6}, !- Layer 1
  {daf673cc-a708-44d7-8057-20627fa02df3}; !- Layer 2

OS:StandardsInformation:Construction,
  {713b6c01-e628-4154-9661-ee62bfd308b2}, !- Handle
  {7d098361-6063-4604-bf0a-b1b3e2f60a8b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ae3deec7-f260-46c5-a2f2-f5c92cf75b19}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {870c3331-632d-48f1-a42f-e2714ec550b3}, !- Layer 1
  {e15fe728-6b9f-4df1-857d-f3dca2c03a3a}; !- Layer 2

OS:StandardsInformation:Construction,
  {acbf94ad-3dab-4869-8499-b59e4cb69e96}, !- Handle
  {ae3deec7-f260-46c5-a2f2-f5c92cf75b19}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ddebe7e4-398f-4eb0-9424-434b4d65bb84}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {aa3ba3ca-ea2a-4832-9ac1-117d8447b599}, !- Layer 1
  {aa3ba3ca-ea2a-4832-9ac1-117d8447b599}; !- Layer 2

OS:StandardsInformation:Construction,
  {d8b83cec-e24c-4fac-80ae-3fe6cd21f087}, !- Handle
  {ddebe7e4-398f-4eb0-9424-434b4d65bb84}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {56b79f66-a182-4633-a9ae-48db6b0ce61b}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {e15fe728-6b9f-4df1-857d-f3dca2c03a3a}, !- Layer 1
  {870c3331-632d-48f1-a42f-e2714ec550b3}; !- Layer 2

OS:StandardsInformation:Construction,
  {439cfce0-204c-413a-b53b-7cefdfb600c3}, !- Handle
  {56b79f66-a182-4633-a9ae-48db6b0ce61b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0d106da1-2512-44d5-b37a-e8d336606644}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {edffb1f3-275d-4fed-89ed-7440cca48658}, !- Layer 1
  {e15fe728-6b9f-4df1-857d-f3dca2c03a3a}; !- Layer 2

OS:StandardsInformation:Construction,
  {3d68f2c3-8017-473a-a9a1-fd526a94be59}, !- Handle
  {0d106da1-2512-44d5-b37a-e8d336606644}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {55cdbbef-019b-4a42-9972-b8175ef464ae}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {edffb1f3-275d-4fed-89ed-7440cca48658}, !- Layer 1
  {e15fe728-6b9f-4df1-857d-f3dca2c03a3a}; !- Layer 2

OS:StandardsInformation:Construction,
  {4670c5af-8c96-4bc2-b8a1-d3132f6631a2}, !- Handle
  {55cdbbef-019b-4a42-9972-b8175ef464ae}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6a9ea045-1049-4391-b1b7-e6a478bae2fd}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {edffb1f3-275d-4fed-89ed-7440cca48658}, !- Layer 1
  {e15fe728-6b9f-4df1-857d-f3dca2c03a3a}; !- Layer 2

OS:StandardsInformation:Construction,
  {288a32b5-2f02-45b1-b32b-109e3d5058e3}, !- Handle
  {6a9ea045-1049-4391-b1b7-e6a478bae2fd}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {b3b0dc28-d90e-4e3c-ad91-2bfa83fa9c85}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {dab2aba4-53de-4729-b1d2-599a672a555e}; !- Layer 1

OS:StandardsInformation:Construction,
  {24d0ee85-44ab-448a-b81c-776f2c5245ca}, !- Handle
  {b3b0dc28-d90e-4e3c-ad91-2bfa83fa9c85}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {17d75e7a-fc97-420c-af2e-90568b2a45b4}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {da867730-286f-47c0-a02c-e252380e559f}, !- Layer 1
  {daf673cc-a708-44d7-8057-20627fa02df3}; !- Layer 2

OS:StandardsInformation:Construction,
  {99a2fa51-1abf-478d-92cb-f42d014436c8}, !- Handle
  {17d75e7a-fc97-420c-af2e-90568b2a45b4}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {0384751f-66d1-4db4-ae25-d87964f4744b}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {dab2aba4-53de-4729-b1d2-599a672a555e}; !- Layer 1

OS:StandardsInformation:Construction,
  {95794755-5e87-40b0-a30d-83447c44fe2e}, !- Handle
  {0384751f-66d1-4db4-ae25-d87964f4744b}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {b9c60f57-dc99-4434-87ed-f2e8089d486b}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {daf673cc-a708-44d7-8057-20627fa02df3}; !- Layer 1

OS:StandardsInformation:Construction,
  {db79caf7-6e02-4616-819c-a29720e3803a}, !- Handle
  {b9c60f57-dc99-4434-87ed-f2e8089d486b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {8cc9bb48-a3c0-47ed-9c5d-fd9e7c67720d}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {dab2aba4-53de-4729-b1d2-599a672a555e}; !- Layer 1

OS:StandardsInformation:Construction,
  {9900278e-1ed0-4ea3-b3e6-81b63c98f2e3}, !- Handle
  {8cc9bb48-a3c0-47ed-9c5d-fd9e7c67720d}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {6cbd4cf6-bbbf-4249-a419-f549987abf1b}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {dab2aba4-53de-4729-b1d2-599a672a555e}; !- Layer 1

OS:StandardsInformation:Construction,
  {fa0e9af0-81bb-41ca-8cd2-0470910500ed}, !- Handle
  {6cbd4cf6-bbbf-4249-a419-f549987abf1b}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {e17e1888-4b98-4b63-ad38-4ff7e1b780f5}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {dab2aba4-53de-4729-b1d2-599a672a555e}; !- Layer 1

OS:StandardsInformation:Construction,
  {7bd76c43-f888-4a01-bb04-e0b3e09e1b8a}, !- Handle
  {e17e1888-4b98-4b63-ad38-4ff7e1b780f5}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {186ad94d-35bb-41bc-a50e-fd3882d0d8a8}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {dab2aba4-53de-4729-b1d2-599a672a555e}; !- Layer 1

OS:StandardsInformation:Construction,
  {afa176e5-ffba-4977-bc33-b9643513819c}, !- Handle
  {186ad94d-35bb-41bc-a50e-fd3882d0d8a8}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1e1e3904-3733-4e2f-a0fe-886f78e5f494}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {5b76d706-f0c1-4da4-97dd-8a5c3554fcd6}; !- Layer 1

OS:StandardsInformation:Construction,
  {7a5ea931-b0bc-4d3f-91b1-fbf214f7e8e5}, !- Handle
  {1e1e3904-3733-4e2f-a0fe-886f78e5f494}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5b76d706-f0c1-4da4-97dd-8a5c3554fcd6}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e45bc39a-894a-45ea-a1f5-67af5249760e}, !- Handle
  {5b76d706-f0c1-4da4-97dd-8a5c3554fcd6}; !- Material Name

OS:Material:NoMass,
  {daf673cc-a708-44d7-8057-20627fa02df3}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {959f9d22-70a2-42ae-bf6e-7a440ed98747}, !- Handle
  {daf673cc-a708-44d7-8057-20627fa02df3}; !- Material Name

OS:Material,
  {6f775037-1573-47ba-9988-e6cc2b3b7236}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7d5e268e-3259-4dc7-9a3b-aa12e47ba9ac}, !- Handle
  {6f775037-1573-47ba-9988-e6cc2b3b7236}; !- Material Name

OS:Material:NoMass,
  {e15fe728-6b9f-4df1-857d-f3dca2c03a3a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {669dbf39-b312-469c-bcc0-57883761d7f0}, !- Handle
  {e15fe728-6b9f-4df1-857d-f3dca2c03a3a}; !- Material Name

OS:Material,
  {0c938f8f-d4a8-47ef-a56a-07316d5c49d8}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {dde089f1-ac29-49eb-97e2-2846d574faf2}, !- Handle
  {0c938f8f-d4a8-47ef-a56a-07316d5c49d8}; !- Material Name

OS:Material,
  {31a71fb6-66ec-41eb-876f-81bb7cbaeac9}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {025ffb2c-6903-4706-a3bf-5e1df1cabc36}, !- Handle
  {31a71fb6-66ec-41eb-876f-81bb7cbaeac9}; !- Material Name

OS:Material,
  {2e02481d-f22e-41d9-9ad0-b7a4e3f398a6}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9638c24b-63f3-4bd0-a6ee-14c7d1cefa6a}, !- Handle
  {2e02481d-f22e-41d9-9ad0-b7a4e3f398a6}; !- Material Name

OS:Material,
  {62325be3-b658-4413-b69a-8c37ba4069e6}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e0ee5403-c015-4249-955c-fdba2f4ac17d}, !- Handle
  {62325be3-b658-4413-b69a-8c37ba4069e6}; !- Material Name

OS:Material,
  {870c3331-632d-48f1-a42f-e2714ec550b3}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {3a7a4afe-0cc1-431d-9b94-f11ae3125ed1}, !- Handle
  {870c3331-632d-48f1-a42f-e2714ec550b3}; !- Material Name

OS:Material,
  {aa3ba3ca-ea2a-4832-9ac1-117d8447b599}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fa921d77-65d5-4693-9830-b392999f4179}, !- Handle
  {aa3ba3ca-ea2a-4832-9ac1-117d8447b599}; !- Material Name

OS:Material,
  {edffb1f3-275d-4fed-89ed-7440cca48658}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cc3f5020-e765-4c70-8025-1a648db1b679}, !- Handle
  {edffb1f3-275d-4fed-89ed-7440cca48658}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {dab2aba4-53de-4729-b1d2-599a672a555e}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {cf58d0d7-e181-47a4-9e9d-6d812ce7ac39}, !- Handle
  {dab2aba4-53de-4729-b1d2-599a672a555e}; !- Material Name

OS:Material,
  {da867730-286f-47c0-a02c-e252380e559f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {33a43dad-d73a-48a2-8840-baa7981ba89e}, !- Handle
  {da867730-286f-47c0-a02c-e252380e559f}; !- Material Name

OS:DefaultSurfaceConstructions,
  {0213eece-3163-4b2e-8234-bf4a71a68439}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {b7f4b7a4-6dd5-45a9-aba9-0a8454c448c2}, !- Floor Construction Name
  {b9f32319-354f-4d28-a1a9-2a615a913879}, !- Wall Construction Name
  {3334aa8e-8159-4651-8931-31aa8ab10ee5}; !- Roof Ceiling Construction Name

OS:Construction,
  {b7f4b7a4-6dd5-45a9-aba9-0a8454c448c2}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {3cc6ae66-a87c-46d3-bb5a-9fe91598bfe7}, !- Layer 1
  {c0533d9c-77e8-4441-8c64-f44b4c9aa5ed}, !- Layer 2
  {d02e4444-a5c8-4ded-803f-2f9390a2f36f}; !- Layer 3

OS:StandardsInformation:Construction,
  {0c343093-74d1-4c6b-bb34-55cb348abbe8}, !- Handle
  {b7f4b7a4-6dd5-45a9-aba9-0a8454c448c2}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {3cc6ae66-a87c-46d3-bb5a-9fe91598bfe7}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1e5464f1-30c6-4f35-a33f-43b373594589}, !- Handle
  {3cc6ae66-a87c-46d3-bb5a-9fe91598bfe7}; !- Material Name

OS:Material,
  {c0533d9c-77e8-4441-8c64-f44b4c9aa5ed}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {09127c21-bf65-4bec-82e9-46cf906689a7}, !- Handle
  {c0533d9c-77e8-4441-8c64-f44b4c9aa5ed}; !- Material Name

OS:Material:NoMass,
  {d02e4444-a5c8-4ded-803f-2f9390a2f36f}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cd65e4d4-009a-498b-b19e-b5bc315f1738}, !- Handle
  {d02e4444-a5c8-4ded-803f-2f9390a2f36f}; !- Material Name

OS:Construction,
  {b9f32319-354f-4d28-a1a9-2a615a913879}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {fbab4442-5406-4ad3-9f94-0b6c2eacd139}, !- Layer 1
  {ede9ed7f-5806-4bf1-9406-12767d38b4ad}, !- Layer 2
  {22868683-9e6d-4ac4-a937-877926ffcd3f}, !- Layer 3
  {3d80cbad-227a-47bf-a674-f0b61fb1a26f}; !- Layer 4

OS:StandardsInformation:Construction,
  {71dc34a9-eb29-4cb9-b4f8-a9454360f0e1}, !- Handle
  {b9f32319-354f-4d28-a1a9-2a615a913879}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {fbab4442-5406-4ad3-9f94-0b6c2eacd139}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {6b1810c5-5258-49a0-b41b-c20e675eb88c}, !- Handle
  {fbab4442-5406-4ad3-9f94-0b6c2eacd139}; !- Material Name

OS:Material,
  {ede9ed7f-5806-4bf1-9406-12767d38b4ad}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {80b51557-517c-4e17-9ede-f54015e71769}, !- Handle
  {ede9ed7f-5806-4bf1-9406-12767d38b4ad}; !- Material Name

OS:Material:NoMass,
  {22868683-9e6d-4ac4-a937-877926ffcd3f}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {be511941-b34a-4f08-b066-9d6793cd3fcf}, !- Handle
  {22868683-9e6d-4ac4-a937-877926ffcd3f}; !- Material Name

OS:Material,
  {3d80cbad-227a-47bf-a674-f0b61fb1a26f}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c79fd1c0-f88f-49d3-b394-508ec97c6aa7}, !- Handle
  {3d80cbad-227a-47bf-a674-f0b61fb1a26f}; !- Material Name

OS:Construction,
  {3334aa8e-8159-4651-8931-31aa8ab10ee5}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {b56ec9a9-9baa-432d-bb33-95cf56777284}, !- Layer 1
  {037e7bfa-56f1-4a78-8e7a-208e0ff1dcb5}; !- Layer 2

OS:StandardsInformation:Construction,
  {2aac02b0-9dc9-4112-be50-18ea7e05ee5d}, !- Handle
  {3334aa8e-8159-4651-8931-31aa8ab10ee5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b56ec9a9-9baa-432d-bb33-95cf56777284}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8dcc2007-7c2a-457c-9dbf-d132c119de35}, !- Handle
  {b56ec9a9-9baa-432d-bb33-95cf56777284}; !- Material Name

OS:Material:NoMass,
  {037e7bfa-56f1-4a78-8e7a-208e0ff1dcb5}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3d5f7180-2e25-4e6f-a5c6-ece28d91712b}, !- Handle
  {037e7bfa-56f1-4a78-8e7a-208e0ff1dcb5}; !- Material Name

OS:DefaultSurfaceConstructions,
  {68a80b23-2b26-440d-b409-1decbfd357db}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {95fe6743-6588-4e6b-a3a5-6169caeb40f9}, !- Floor Construction Name
  {943b74e3-01d8-4d0a-96ce-794dc18dced5}, !- Wall Construction Name
  {c54951ba-5fe7-4137-b4fb-5f5ccf2ea183}; !- Roof Ceiling Construction Name

OS:Construction,
  {95fe6743-6588-4e6b-a3a5-6169caeb40f9}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {9f747bdf-f5eb-4b0c-84d5-223ce4866146}, !- Layer 1
  {fed50b62-4a52-46d2-ab03-45d9e5e984d3}; !- Layer 2

OS:StandardsInformation:Construction,
  {74111376-ac39-49d4-b51b-c8658d11cdfc}, !- Handle
  {95fe6743-6588-4e6b-a3a5-6169caeb40f9}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {9f747bdf-f5eb-4b0c-84d5-223ce4866146}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d77351cb-6f1a-4535-8fe9-ebf7c3475eaa}, !- Handle
  {9f747bdf-f5eb-4b0c-84d5-223ce4866146}; !- Material Name

OS:Material:NoMass,
  {fed50b62-4a52-46d2-ab03-45d9e5e984d3}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d3487479-4646-4169-a863-0f1605402c52}, !- Handle
  {fed50b62-4a52-46d2-ab03-45d9e5e984d3}; !- Material Name

OS:Construction,
  {943b74e3-01d8-4d0a-96ce-794dc18dced5}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {d7ad8afe-f03b-489d-a29d-5db2a0916189}, !- Layer 1
  {3c982c6b-9188-4aca-a30c-e35c91c01149}; !- Layer 2

OS:StandardsInformation:Construction,
  {55659028-6c3f-4b6c-aa21-bf9d7e0b9ed2}, !- Handle
  {943b74e3-01d8-4d0a-96ce-794dc18dced5}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {d7ad8afe-f03b-489d-a29d-5db2a0916189}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6f1e19b4-626c-4c5e-90a8-19b18a6c6a9c}, !- Handle
  {d7ad8afe-f03b-489d-a29d-5db2a0916189}; !- Material Name

OS:Material:NoMass,
  {3c982c6b-9188-4aca-a30c-e35c91c01149}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bd22ff18-f952-4174-8e30-467369df33a5}, !- Handle
  {3c982c6b-9188-4aca-a30c-e35c91c01149}; !- Material Name

OS:Construction,
  {c54951ba-5fe7-4137-b4fb-5f5ccf2ea183}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {5c26fe34-9e16-41d9-956e-c594c444db64}, !- Layer 1
  {0031a365-dd07-4eec-9b6c-4c1ebf2cebc5}; !- Layer 2

OS:StandardsInformation:Construction,
  {a50961a0-d52c-449f-ada7-d354b6a459ae}, !- Handle
  {c54951ba-5fe7-4137-b4fb-5f5ccf2ea183}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {5c26fe34-9e16-41d9-956e-c594c444db64}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {19645e0c-1f08-4f12-b6e8-26c43f32c954}, !- Handle
  {5c26fe34-9e16-41d9-956e-c594c444db64}; !- Material Name

OS:Material:NoMass,
  {0031a365-dd07-4eec-9b6c-4c1ebf2cebc5}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f85bcba8-0cd2-4577-8689-dfe9754f4f6d}, !- Handle
  {0031a365-dd07-4eec-9b6c-4c1ebf2cebc5}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {bc455395-6023-4d22-b06b-c241795c0434}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Fixed Window Construction Name
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Operable Window Construction Name
  {7e3a6e75-8a30-4145-9122-415cf488c632}, !- Door Construction Name
  {fe5833f2-d486-4787-92f3-c71d4b1b7f24}, !- Glass Door Construction Name
  {5926e750-6d0d-4319-ad64-4d233e3383b8}, !- Overhead Door Construction Name
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Skylight Construction Name
  {7010b5c6-8c8e-4522-b790-80f3b1e88d83}, !- Tubular Daylight Dome Construction Name
  {dea07e54-5dae-4bff-af49-bd04eedeafd3}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {439d5e0c-e9be-4d2c-9f03-b3ccb017dd7d}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {439d5e0c-e9be-4d2c-9f03-b3ccb017dd7d}; !- Layer 1

OS:Construction,
  {7e3a6e75-8a30-4145-9122-415cf488c632}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {608a47df-3f10-4ca1-8f4c-b3d749162f11}, !- Layer 1
  {967ed3fc-6242-4fd7-b17e-0d2881119779}; !- Layer 2

OS:StandardsInformation:Construction,
  {c125faf6-41dc-487c-9942-625c3d990073}, !- Handle
  {7e3a6e75-8a30-4145-9122-415cf488c632}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {608a47df-3f10-4ca1-8f4c-b3d749162f11}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {325b2a7d-78bc-4ac2-9ecf-38b9a1d4a08f}, !- Handle
  {608a47df-3f10-4ca1-8f4c-b3d749162f11}; !- Material Name

OS:Material:NoMass,
  {967ed3fc-6242-4fd7-b17e-0d2881119779}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ab110aa1-ed7b-434b-9877-0c27111da5f6}, !- Handle
  {967ed3fc-6242-4fd7-b17e-0d2881119779}; !- Material Name

OS:Construction,
  {fe5833f2-d486-4787-92f3-c71d4b1b7f24}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {439d5e0c-e9be-4d2c-9f03-b3ccb017dd7d}; !- Layer 1

OS:Construction,
  {5926e750-6d0d-4319-ad64-4d233e3383b8}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {3a6a35cd-df15-42d8-a809-64b191fc6cbc}; !- Layer 1

OS:StandardsInformation:Construction,
  {234c7d45-5ff4-4b0f-9d90-c7999f44e9ce}, !- Handle
  {5926e750-6d0d-4319-ad64-4d233e3383b8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {3a6a35cd-df15-42d8-a809-64b191fc6cbc}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0974baa5-a724-4e3f-8e9e-fb5c1d2ec3e6}, !- Handle
  {3a6a35cd-df15-42d8-a809-64b191fc6cbc}; !- Material Name

OS:Construction,
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {439d5e0c-e9be-4d2c-9f03-b3ccb017dd7d}; !- Layer 1

OS:Construction,
  {7010b5c6-8c8e-4522-b790-80f3b1e88d83}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {439d5e0c-e9be-4d2c-9f03-b3ccb017dd7d}; !- Layer 1

OS:Construction,
  {dea07e54-5dae-4bff-af49-bd04eedeafd3}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {439d5e0c-e9be-4d2c-9f03-b3ccb017dd7d}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {c4838568-2bf2-4171-b27d-a74d43c0d944}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 1, !- Name
  {ac14fb1b-7b3a-444b-a2a8-56edfe2ada3d}, !- Heating Setpoint Temperature Schedule Name
  {52681d17-26cc-4adc-9a6c-89d00cd3e8d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {056bb87c-c8f0-4b61-be43-2186e865207d}, !- Handle
  Space Function Storage area Thermostat 1, !- Name
  {f5d4d53d-89a6-4507-8151-3baf64ee355d}, !- Heating Setpoint Temperature Schedule Name
  {436753d1-9562-459c-ac5c-c62c282d0899}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6e85cdf-848a-4462-bbd5-47c44f4242d1}, !- Handle
  Space Function Retail - mall concourse Thermostat 1, !- Name
  {bc0ff546-4137-4dfc-9897-9bc0a4cec3a5}, !- Heating Setpoint Temperature Schedule Name
  {b7908111-ab62-4237-9ac4-17a04aa7c51b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2555d63e-2f63-4f9f-aa7c-026642c6d5e3}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 1, !- Name
  {f5d4d53d-89a6-4507-8151-3baf64ee355d}, !- Heating Setpoint Temperature Schedule Name
  {436753d1-9562-459c-ac5c-c62c282d0899}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce02cb15-e12b-41e9-bc2b-a009c5d711ea}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 2, !- Name
  {f5d4d53d-89a6-4507-8151-3baf64ee355d}, !- Heating Setpoint Temperature Schedule Name
  {436753d1-9562-459c-ac5c-c62c282d0899}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dec051ee-cada-4bd6-bc35-04267b135a45}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 2, !- Name
  {ac14fb1b-7b3a-444b-a2a8-56edfe2ada3d}, !- Heating Setpoint Temperature Schedule Name
  {52681d17-26cc-4adc-9a6c-89d00cd3e8d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5405ee4b-bf44-4145-afe1-891876fea399}, !- Handle
  Space Function Food preparation Thermostat 1, !- Name
  {ac14fb1b-7b3a-444b-a2a8-56edfe2ada3d}, !- Heating Setpoint Temperature Schedule Name
  {52681d17-26cc-4adc-9a6c-89d00cd3e8d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73760f15-4379-4b66-b46b-7cf02b440c5f}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 1, !- Name
  {bc0ff546-4137-4dfc-9897-9bc0a4cec3a5}, !- Heating Setpoint Temperature Schedule Name
  {b7908111-ab62-4237-9ac4-17a04aa7c51b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b999df7f-8f1e-4e21-b943-029a582bdc97}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 1, !- Name
  {fd8f5b61-fcf0-4bdc-a520-d69ae036e023}, !- Heating Setpoint Temperature Schedule Name
  {e0b02bd7-d0b1-40b5-85a8-2642aeeb8671}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e72a8c97-c0cb-409b-82c0-2b336768bc64}, !- Handle
  Space Function Electrical/Mechanical-sch-E Thermostat 1, !- Name
  {f5d4d53d-89a6-4507-8151-3baf64ee355d}, !- Heating Setpoint Temperature Schedule Name
  {436753d1-9562-459c-ac5c-c62c282d0899}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33f63204-dbac-48aa-a62a-b1672f81fef1}, !- Handle
  Space Function Retail - sales Thermostat 1, !- Name
  {bc0ff546-4137-4dfc-9897-9bc0a4cec3a5}, !- Heating Setpoint Temperature Schedule Name
  {b7908111-ab62-4237-9ac4-17a04aa7c51b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {acb0b478-a82c-4ed1-849e-9dd39aea84ef}, !- Handle
  Space Function Retail - sales Thermostat 2, !- Name
  {bc0ff546-4137-4dfc-9897-9bc0a4cec3a5}, !- Heating Setpoint Temperature Schedule Name
  {b7908111-ab62-4237-9ac4-17a04aa7c51b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c46c098-def6-472a-9f06-ffec3178230c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 1, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {225b8df2-3ec9-4e20-890a-edee9d47a38e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 2, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {619a2be7-264a-4cc7-918d-4f8652dbbc2a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 3, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e62167c-b8ba-4cc9-bd27-703035b8536c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 4, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9c5cc8c-ff6b-4eb5-b980-0dfe33fe185f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 5, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85ee98d7-5d27-427f-9457-983bad95375e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 6, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd8a4e87-35d0-46ac-8796-ecdae1f70ff2}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 7, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {319b485e-9f54-4ef2-be98-0aeabe0b3af3}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 8, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06e96ce2-255b-4120-8f0e-553c9d342dc3}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 9, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b11e674f-437e-465b-80a9-79594d8ce47d}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 10, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee940775-d12a-4b0f-9fbd-0c3e7b3bfa58}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 11, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08039909-c078-421c-8e87-4c679b6edc9b}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 12, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a1c3f7d-d8c6-4b61-b175-313f171b5a45}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 13, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {efc2e107-424d-45f9-86d5-c1d82412c417}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 14, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83a82aef-6fc6-451a-aa79-85853ecc7e9c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 15, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc3d27ce-ee0a-4d79-a7b6-e27afd5f4f14}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 16, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69cd0a23-ddee-4ee9-b3ae-f83ac5ebfee7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 17, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6f25c4a-8a2a-489d-a248-25faa33d1d9e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 18, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca18e312-41a5-485b-875f-ac02bcab54c7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 19, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0432e937-784e-4c8e-a900-687608b4c8a8}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 20, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64786c0c-dcbb-43a5-b673-695f270045c8}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 21, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1d863bd-ec10-4081-ad93-09475a751410}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 22, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db9420f3-94df-426e-a1df-6ba041d8f638}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 23, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e95c567d-5a12-4f1d-9b07-32a76d6b631f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 24, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e6b25bb-8f94-469e-9137-73ebc619741e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 25, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5101b869-92c3-4be3-92cc-3cf04fb76ee7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 26, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76cb15c3-9918-4c53-a5f5-a56f80fbe080}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 27, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f78e33c-9c29-4667-8924-44e0b96af515}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 28, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5849fc5c-ba8b-43a1-89b4-02b7d17f593b}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 29, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f5b9804-b1b8-426e-b3d8-d8160153945b}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 30, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15abf4c2-2385-4ab7-ba58-de9f78202867}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 31, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c9203e3-8978-491d-8724-37b7cad78b4e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 32, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cff8394f-6d28-4dd4-bf38-bc3b16522c50}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 33, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97d3a2ed-3302-430d-a115-dc8ea0361dfe}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 34, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c933b98-db48-4855-9aff-6d5670dacdc5}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 35, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f808109e-c2c9-470d-8fc2-f484b21a4d8a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 36, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6af309fc-35e0-47a9-9cbb-e2aaa4c4087b}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 37, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {efbfb8fe-4947-46a8-8ef8-a3b3c0b9bebd}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 38, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1192904-9300-40f9-aaee-ba56473ecfd7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 39, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dabfb0e6-ec50-40e3-b624-9fb21fc46aa4}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 40, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61985b10-ddf8-445e-81a6-bb17f5f284ed}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 41, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1309da8-d0c6-479f-9610-a41bbf2a66b8}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 42, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f022e24c-3ed2-4e1f-a4cd-e64399aa3e15}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 43, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19096d8e-eb7d-42d1-9f3b-354bde060a7f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 44, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a99df653-d35d-4eae-9238-bebabf75e9c3}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 45, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63eb56d6-90b6-4a37-a37f-37d02ccee5c3}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 46, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d19759a8-56c9-4acb-87c5-72130c871579}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 47, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86cddbe6-a24d-4924-8450-c1ccbdfc3dbd}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 48, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4341883-7e8b-4599-93ed-e70cf2f3bef6}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 49, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c516602-d067-4429-8c58-11cecafec219}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 50, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90010cab-5284-4ae4-a905-809d7bddd60b}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 51, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47764d93-b19a-4991-9253-03fafcac4407}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 52, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8514b95-83ed-4470-9c3e-e4a6f8525de7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 53, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d105f9a-61e7-450f-8e71-acf3ccb10604}, !- Handle
  Space Function Storage area - occsens Thermostat 1, !- Name
  {f5d4d53d-89a6-4507-8151-3baf64ee355d}, !- Heating Setpoint Temperature Schedule Name
  {436753d1-9562-459c-ac5c-c62c282d0899}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {017a53da-b430-49a8-a23c-fe23ea17a44b}, !- Handle
  Banquet_Flr_6_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {c6949061-d672-44fe-ae38-b59964db2117}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.3416, 22.86, 17.9305976470588,       !- X,Y,Z Vertex 1 {m}
  42.3416, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  10.3884, 22.86, 16.914,                 !- X,Y,Z Vertex 3 {m}
  10.3884, 22.86, 17.9305976470588;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0de8cbff-6047-4cfd-8937-e57187fdb259}, !- Handle
  Cafe_Flr_1_Wall_East_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {d3c1c13d-5be9-4500-ac83-9702dcbff44d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 0.0254, 2.09315641392286,       !- X,Y,Z Vertex 1 {m}
  86.563, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  86.563, 5.7656, 0.762,                  !- X,Y,Z Vertex 3 {m}
  86.563, 5.7656, 2.09315641392286;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eaeb2162-5463-442f-8dbd-cd10c3f533ff}, !- Handle
  Cafe_Flr_1_Wall_South_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {3f5f3eea-5c90-4c29-812d-34c23d76bb81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.9754, 0, 2.08353770782072,           !- X,Y,Z Vertex 1 {m}
  53.9754, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  86.5376, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  86.5376, 0, 2.08353770782072;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e27f59c2-c09c-4f3d-bf9c-a260cbe97ba3}, !- Handle
  Corridor_Flr_3_Wall_1_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {ff524237-3ad1-42c1-a472-12eb53be87a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3376, 22.86, 8.79396647224835,       !- X,Y,Z Vertex 1 {m}
  10.3376, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  4.5974, 22.86, 7.77,                    !- X,Y,Z Vertex 3 {m}
  4.5974, 22.86, 8.79396647224835;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e2638ee-0f59-444b-8ede-f15aa0c58a84}, !- Handle
  Corridor_Flr_3_Wall_1_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {382599fd-7388-49b7-9e36-65853d0ffcef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5974, 5.791, 8.80973495391705,        !- X,Y,Z Vertex 1 {m}
  4.5974, 5.791, 7.77,                    !- X,Y,Z Vertex 2 {m}
  6.6806, 5.791, 7.77,                    !- X,Y,Z Vertex 3 {m}
  6.6806, 5.791, 8.80973495391705;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a1537e6-a649-4993-9571-80a8b6733082}, !- Handle
  Corridor_Flr_3_Wall_2_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {4b6684a5-7ed4-468b-bf40-2f4ca6106507}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.9656, 22.86, 8.80974684084142,       !- X,Y,Z Vertex 1 {m}
  81.9656, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  79.8834, 22.86, 7.77,                   !- X,Y,Z Vertex 3 {m}
  79.8834, 22.86, 8.80974684084142;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc695410-4f82-4657-9d75-96ce33e63ce4}, !- Handle
  Corridor_Flr_3_Wall_2_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {4c83ac3a-dbb1-49a9-9c04-88062ea9041b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  76.2254, 5.791, 8.79396647224835,       !- X,Y,Z Vertex 1 {m}
  76.2254, 5.791, 7.77,                   !- X,Y,Z Vertex 2 {m}
  81.9656, 5.791, 7.77,                   !- X,Y,Z Vertex 3 {m}
  81.9656, 5.791, 8.79396647224835;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dc92568-f649-424d-afa8-03e943f897c4}, !- Handle
  Corridor_Flr_6_Wall_10_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {513de9ea-0051-4257-9cdc-a25e96cfbbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.9474, 5.791, 17.9320137673785,       !- X,Y,Z Vertex 1 {m}
  64.9474, 5.791, 16.914,                 !- X,Y,Z Vertex 2 {m}
  81.9656, 5.791, 16.914,                 !- X,Y,Z Vertex 3 {m}
  81.9656, 5.791, 17.9320137673785;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {636c65cc-8d9f-468c-8d33-88ae493610d8}, !- Handle
  Corridor_Flr_6_Wall_1_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {08ab83ea-c83b-4572-83ce-5df717da7bb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3376, 22.86, 17.9379664722484,       !- X,Y,Z Vertex 1 {m}
  10.3376, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  4.5974, 22.86, 16.914,                  !- X,Y,Z Vertex 3 {m}
  4.5974, 22.86, 17.9379664722484;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {789d3359-d086-4b3a-b49b-bb1668800839}, !- Handle
  Corridor_Flr_6_Wall_2_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {12b9472a-c693-49e5-a9b8-b986e8aff21b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5236, 22.86, 17.9390325631431,       !- X,Y,Z Vertex 1 {m}
  47.5236, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  42.3924, 22.86, 16.914,                 !- X,Y,Z Vertex 3 {m}
  42.3924, 22.86, 17.9390325631431;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c077e2b-2000-41fc-99da-ac2969d83612}, !- Handle
  Dining_Flr_6_Wall_North_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {9d2ca54a-fd2d-4926-b748-981d08e279e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.5276, 22.86, 17.9305976470588,       !- X,Y,Z Vertex 1 {m}
  79.5276, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  47.5744, 22.86, 16.914,                 !- X,Y,Z Vertex 3 {m}
  47.5744, 22.86, 17.9305976470588;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e48b7c75-aded-40e1-a876-fa74f8ec545b}, !- Handle
  Kitchen_Flr_6_Wall_1_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {658ab308-fbb8-4c6c-aec9-487b0ba8548d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.0164, 5.791, 17.9403883146067,       !- X,Y,Z Vertex 1 {m}
  82.0164, 5.791, 16.914,                 !- X,Y,Z Vertex 2 {m}
  86.5376, 5.791, 16.914,                 !- X,Y,Z Vertex 3 {m}
  86.5376, 5.791, 17.9403883146067;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccf495e1-bce0-4a2e-8dfd-1676bf76e4f8}, !- Handle
  Kitchen_Flr_6_Wall_East_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {5f165543-3d92-4754-b4e9-1f4ac9dfdaf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 5.8164, 17.9320137673785,       !- X,Y,Z Vertex 1 {m}
  86.563, 5.8164, 16.914,                 !- X,Y,Z Vertex 2 {m}
  86.563, 22.8346, 16.914,                !- X,Y,Z Vertex 3 {m}
  86.563, 22.8346, 17.9320137673785;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3115c74-7cd2-45e7-9844-ca7884954b64}, !- Handle
  Kitchen_Flr_6_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {b73bc86f-df5f-4a2d-9031-ba9afbb51a3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.5376, 22.86, 17.9363930681688,       !- X,Y,Z Vertex 1 {m}
  86.5376, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  79.5784, 22.86, 16.914,                 !- X,Y,Z Vertex 3 {m}
  79.5784, 22.86, 17.9363930681688;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c5f6ad9-a328-4662-8c93-c4dc52a73195}, !- Handle
  Laundry_Flr_1_Wall_East_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {8ba31644-ec77-4da4-859b-dbfdd3211676}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 5.8164, 2.08541789759199,       !- X,Y,Z Vertex 1 {m}
  86.563, 5.8164, 0.762,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.8346, 0.762,                 !- X,Y,Z Vertex 3 {m}
  86.563, 22.8346, 2.08541789759199;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {978c377b-174f-4ad6-bbdd-bed58c462965}, !- Handle
  Laundry_Flr_1_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {5340511d-3487-457f-9c38-09206225aa62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.5376, 22.86, 2.09630480898876,       !- X,Y,Z Vertex 1 {m}
  86.5376, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  82.0164, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  82.0164, 22.86, 2.09630480898876;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e4e4dd5-ac8b-4802-92ac-8d4c014e87ff}, !- Handle
  Lobby_Flr_1_Wall_1_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {b0779a3c-3a11-4697-babc-7a5313fa15eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.9246, 22.86, 2.08272280924392,       !- X,Y,Z Vertex 1 {m}
  53.9246, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 22.86, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 22.86, 2.08272280924392; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06dfcc6f-d441-4711-a276-5cc6da6dd143}, !- Handle
  Lobby_Flr_1_Wall_1_South_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {854a300e-6437-4c71-9898-44f28fa3b198}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6074, 0, 2.08306317869802,           !- X,Y,Z Vertex 1 {m}
  11.6074, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  53.9246, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  53.9246, 0, 2.08306317869802;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0eac919a-4f0a-42db-b0ad-04dde36445b7}, !- Handle
  Lobby_Flr_1_Wall_1_West_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {bd9bb057-f10f-4338-a594-160aeb71fc26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.8346, 2.08797922359923,           !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 12.5224, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 12.5224, 2.08797922359923;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a71164a-460a-442c-bb94-32edfea11a29}, !- Handle
  Lobby_Flr_1_Wall_2_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {307dac50-657d-4122-89c7-4936a307bcc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.9656, 22.86, 2.10384325423729,       !- X,Y,Z Vertex 1 {m}
  81.9656, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  78.9684, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  78.9684, 22.86, 2.10384325423729;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6a67554-13d5-4cf6-8be1-3973212fc4ea}, !- Handle
  Mech_Flr_1_Wall_North_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {b109b8f9-32e1-413e-a8c2-a961a414bc3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  69.7736, 22.86, 2.08572205952577,       !- X,Y,Z Vertex 1 {m}
  69.7736, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  53.9754, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  53.9754, 22.86, 2.08572205952577;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8ea946a-2b17-4e57-a457-764094454935}, !- Handle
  Retail_1_Flr_1_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {41291f20-d018-46cb-8ce5-01d01fd4d407}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.0872920853337,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5566, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5566, 0, 2.0872920853337;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc78558a-aba4-47f8-b5a5-6829750b5442}, !- Handle
  Retail_1_Flr_1_Wall_West_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {99d244f9-99ef-413c-a448-d83ff1d27f5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.7656, 2.09315641392286,            !- X,Y,Z Vertex 1 {m}
  0, 5.7656, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.09315641392286; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84ad05b9-ecb6-4206-ae1c-7fff4e22eb5c}, !- Handle
  Retail_2_Flr_1_Wall_West_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {32f024e0-47c0-4bf7-bf8e-383c0eb545b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.4716, 2.09155095492247,           !- X,Y,Z Vertex 1 {m}
  0, 12.4716, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 5.8164, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 5.8164, 2.09155095492247;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acb01b17-282a-4b5b-a74a-6211295f41c3}, !- Handle
  Room_1_Flr_3_Wall_South_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {1be7b74d-c407-4a81-a139-e8a1b62fcf4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 5.791, 8.79638831460674,        !- X,Y,Z Vertex 1 {m}
  0.0254, 5.791, 7.77,                    !- X,Y,Z Vertex 2 {m}
  4.5466, 5.791, 7.77,                    !- X,Y,Z Vertex 3 {m}
  4.5466, 5.791, 8.79638831460674;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20865155-9598-4912-b3ae-c796386d5f88}, !- Handle
  Room_1_Flr_3_Wall_West_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {c1a54545-58a4-4b92-ba32-c05141dc81ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.3006, 8.7910613186865,            !- X,Y,Z Vertex 1 {m}
  0, 14.3006, 7.77,                       !- X,Y,Z Vertex 2 {m}
  0, 5.8164, 7.77,                        !- X,Y,Z Vertex 3 {m}
  0, 5.8164, 8.7910613186865;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b4f3ccc-cab5-4130-8011-a305498cbcc8}, !- Handle
  Room_1_Flr_6_Wall_South_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {3e1f6fab-5da8-4429-850a-554b47078add}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 5.791, 17.9403883146067,        !- X,Y,Z Vertex 1 {m}
  0.0254, 5.791, 16.914,                  !- X,Y,Z Vertex 2 {m}
  4.5466, 5.791, 16.914,                  !- X,Y,Z Vertex 3 {m}
  4.5466, 5.791, 17.9403883146067;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {441ea7f0-90ce-4207-b620-e50022cb57bf}, !- Handle
  Room_1_Flr_6_Wall_West_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {067728c2-de64-4fcf-b674-48303b699619}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.3006, 17.9350613186865,           !- X,Y,Z Vertex 1 {m}
  0, 14.3006, 16.914,                     !- X,Y,Z Vertex 2 {m}
  0, 5.8164, 16.914,                      !- X,Y,Z Vertex 3 {m}
  0, 5.8164, 17.9350613186865;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5c4996a-3ccd-4805-8f79-d2a9f0d4ef6b}, !- Handle
  Room_2_Flr_3_Wall_North_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {cb1b11cd-8d96-4543-a168-480fa4e4fa65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 22.86, 8.79638831460674,        !- X,Y,Z Vertex 1 {m}
  4.5466, 22.86, 7.77,                    !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 22.86, 7.77,        !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 22.86, 8.79638831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ed79965-4c68-4170-bb0f-791dda832ecf}, !- Handle
  Room_2_Flr_3_Wall_West_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {c55e1676-5a66-489e-b534-6851b493f34f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.8346, 8.7910620350811,            !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 7.77,                       !- X,Y,Z Vertex 2 {m}
  0, 14.3514, 7.77,                       !- X,Y,Z Vertex 3 {m}
  0, 14.3514, 8.7910620350811;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {521dc14c-db76-4631-997e-954bb9a3535a}, !- Handle
  Room_2_Flr_6_Wall_North_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {d3f64410-de6f-416b-b862-f40a951bfc93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 22.86, 17.9403883146067,        !- X,Y,Z Vertex 1 {m}
  4.5466, 22.86, 16.914,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 22.86, 16.914,      !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 22.86, 17.9403883146067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3ac765e-149c-44e4-b717-852307489414}, !- Handle
  Room_2_Flr_6_Wall_West_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {fdaee94d-b76a-49a0-a37f-6835aa3abafa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.8346, 17.9350620350811,           !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 16.914,                     !- X,Y,Z Vertex 2 {m}
  0, 14.3514, 16.914,                     !- X,Y,Z Vertex 3 {m}
  0, 14.3514, 17.9350620350811;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb2001fd-4e7a-4ec4-a915-cdb5eb6fa980}, !- Handle
  Room_3_0_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {11e9d2ed-22d2-4967-86d0-14c753940299}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.7314, 5.791, 8.79928192779103,        !- X,Y,Z Vertex 1 {m}
  6.7314, 5.791, 7.77,                    !- X,Y,Z Vertex 2 {m}
  10.3376, 5.791, 7.77,                   !- X,Y,Z Vertex 3 {m}
  10.3376, 5.791, 8.79928192779103;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d73efb4c-a3aa-4b92-b0b1-3ab29d3bc501}, !- Handle
  Room_3_10_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {aed44d61-927a-4bab-b91b-334621e54d3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3e79f2e-bd84-4a37-a5f8-7bf2ed756ecc}, !- Handle
  Room_3_11_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {d3bf8e60-c395-45a4-afd2-0ec25b92688b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000058, 0, 1.79128192779103, !- X,Y,Z Vertex 1 {m}
  0.0254000000000058, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  3.63160000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.63160000000001, 0, 1.79128192779103;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4d8ffe9-0c35-4f23-b53a-e819d3dfd567}, !- Handle
  Room_3_12_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {3627049c-fdf1-449e-814f-c098f5b4a759}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb7388ba-7f02-4616-879e-aa9cf2dbb7f5}, !- Handle
  Room_3_13_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {bd0e6da4-d16a-4b7e-866f-04cb60634007}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.63159999999999, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.63159999999999, 0, 1.79128192779103;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2402c2c1-9064-4b97-9105-a066101016ef}, !- Handle
  Room_3_14_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {f0355b66-2a7b-40f3-9036-154dab572b69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.63159999999999, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.63159999999999, 0, 1.79128192779103;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d3526d6-99a2-4c3e-9dd2-30dc70db6674}, !- Handle
  Room_3_15_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {c44a0065-7044-463a-bd2b-e971b3413c0a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.63160000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.63160000000001, 0, 1.79128192779103;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a9ad88d-7148-4a87-9af3-7680064a4462}, !- Handle
  Room_3_16_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {42b921bd-b1a6-41d4-9627-6abd2a3c20ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000115, 0, 1.79128192779103, !- X,Y,Z Vertex 1 {m}
  0.0254000000000115, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  3.63160000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.63160000000001, 0, 1.79128192779103;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc4551f3-0aa5-4fb8-b236-edbe4420b311}, !- Handle
  Room_3_17_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {255d20d9-a3d1-49f4-8a5f-0270999a0e75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.63159999999999, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.63159999999999, 0, 1.79128192779103;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8897400c-1df8-44a7-ad9b-7e0b4a4a21bf}, !- Handle
  Room_3_18_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {406a6006-cabf-454d-a6f8-8adaf39ca1c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79123844741789,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.64259999999999, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.64259999999999, 0, 1.79123844741789;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24133757-4c1c-4528-9a56-2be2eaac7144}, !- Handle
  Room_3_1_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {91be986c-fc65-4027-a433-77a7d7acdbd6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15a41861-8765-4c78-b05f-b6c6d5265089}, !- Handle
  Room_3_1_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {3bab6c54-d46a-4418-8023-453aa3b8b00d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5974, 5.791, 17.9367315037865,        !- X,Y,Z Vertex 1 {m}
  4.5974, 5.791, 16.914,                  !- X,Y,Z Vertex 2 {m}
  11.2526, 5.791, 16.914,                 !- X,Y,Z Vertex 3 {m}
  11.2526, 5.791, 17.9367315037865;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3e66525-f203-4e21-90f3-6802c9a054ae}, !- Handle
  Room_3_2_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {e385426f-6b22-41d0-b8a9-8e0d94b0aeef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f230099-761e-4876-a160-007da8979b0d}, !- Handle
  Room_3_2_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {c2d5dfb7-9561-42ac-ac47-8ea7e405121f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78473150378651,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.6806, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.6806, 0, 1.78473150378651;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06d4e02d-8ab1-49da-9c5f-7a6a420d7080}, !- Handle
  Room_3_3_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {b8f16055-fb08-4649-b259-f2432c948864}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {054ee6dd-1776-40e5-88b8-11b011d3e460}, !- Handle
  Room_3_3_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {bdeb838a-d77c-4cca-9021-fe79ba0c18ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78473150378651,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.6806, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.6806, 0, 1.78473150378651;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5daa2229-375c-4bc5-96cd-d260e38677b9}, !- Handle
  Room_3_4_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {70ce7a6e-ca0c-40b7-b7e1-2962cdf3a999}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19b9d94c-c7a8-497b-9737-2e63ba13134e}, !- Handle
  Room_3_4_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {72193f34-c749-4077-bbbd-75b9c03264cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000029, 0, 1.78473150378651, !- X,Y,Z Vertex 1 {m}
  0.0254000000000029, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  6.6806, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.6806, 0, 1.78473150378651;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b6f53d3-f137-4cd1-a980-412d339319c3}, !- Handle
  Room_3_5_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {1beb1f3a-1d0b-4eea-8b22-2b6e1b2e760b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f2a5ea1-ff61-4aaf-928d-03e34774b77f}, !- Handle
  Room_3_5_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {8ea8ae36-89cb-4ee8-9879-ba9f745d338f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000058, 0, 1.78473150378651, !- X,Y,Z Vertex 1 {m}
  0.0254000000000058, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  6.68060000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.68060000000001, 0, 1.78473150378651;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f10968b-38d4-4c4d-a77f-d3279fd0c00c}, !- Handle
  Room_3_6_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {9647b453-8978-48e7-89d4-e1248bf96bb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a099195-c6f8-43f7-8a6e-79a1d8ed24bf}, !- Handle
  Room_3_6_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {41bfe3ba-7ef7-4a11-8e77-efab9e8ebd8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000058, 0, 1.78473150378651, !- X,Y,Z Vertex 1 {m}
  0.0254000000000058, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  6.68060000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.68060000000001, 0, 1.78473150378651;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caf016dc-70ba-49af-bd48-779ef85c22b0}, !- Handle
  Room_3_7_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {fefe42ae-c51b-4130-bb1e-06d661786441}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db7780af-b3d2-4204-a038-a4dd2e78265a}, !- Handle
  Room_3_7_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {dac10b71-39f2-4528-a8f7-9a5d53419b87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000058, 0, 1.78473150378651, !- X,Y,Z Vertex 1 {m}
  0.0254000000000058, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  6.68060000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.68060000000001, 0, 1.78473150378651;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b657949-83f7-4639-ad2f-6f0cba8ab01b}, !- Handle
  Room_3_8_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {1c3ffdf1-8cf8-4dee-bbea-9e5c4c7bf310}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999942, 0, 1.79128192779103, !- X,Y,Z Vertex 1 {m}
  0.0253999999999942, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  3.63159999999999, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.63159999999999, 0, 1.79128192779103;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f413d691-7c3d-4af3-b034-fc0ec7341402}, !- Handle
  Room_3_8_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {b61ef7d0-9f0c-4ad2-927f-11dd7480c141}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78473150378651,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.68060000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.68060000000001, 0, 1.78473150378651;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fed8b85-e2b1-4047-8309-31691eaea981}, !- Handle
  Room_3_9_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {82b3341c-5fb7-4424-aab6-dbcc671649ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24d834b6-73cf-4f40-8b8e-167a28b64d15}, !- Handle
  Room_3_9_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {a740ccf3-e970-4150-b6ad-7f816453b447}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78473616309839,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.6766, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.6766, 0, 1.78473616309839;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9884b42a-2396-497e-bf51-f52dc183aaf4}, !- Handle
  Room_4_10_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {81629c04-8907-41cf-9f69-d35d2b7a6834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79b9a634-1028-48f0-a200-0e3bcbfece76}, !- Handle
  Room_4_11_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {f5b522f7-d96a-4ea4-afdb-3d0e6ae91ace}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1be68ba7-fb5f-4ffc-a6d9-212f71351bcf}, !- Handle
  Room_4_12_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {0f1d0013-e7b8-4520-b8c3-ae318091b141}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.63260000000001, 0, 1.79127796407186,  !- X,Y,Z Vertex 1 {m}
  3.63260000000001, 0, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcde92aa-36a6-4509-a6a9-aa0bf1b915cc}, !- Handle
  Room_4_13_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {5defef72-711a-41b0-a9ba-6a6f2c30fbad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e0ef6d0-414c-4c1b-9d1e-491bf1ee810a}, !- Handle
  Room_4_14_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {d1206081-81e4-4d75-87de-c6e973806caa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cfecad5-5977-4e76-ac24-9251beabc0d3}, !- Handle
  Room_4_15_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {cbe5d01c-39da-41ef-9837-e915b6b57d81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3bbcec1-dfa1-40b1-aad3-2753fb304d0e}, !- Handle
  Room_4_16_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {cd8dbd42-a3ea-4511-b741-913231530408}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88780090-275d-4b18-ba93-001db2c18fd0}, !- Handle
  Room_4_17_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {f94282c7-701d-4e2d-ac3d-ef0b44813a99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f1ad103-8c9f-4887-8cb7-8a84d7fad64b}, !- Handle
  Room_4_18_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {2dd8f217-550c-459c-b09f-2c40583bbe2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6256, 0, 1.79130575634687,            !- X,Y,Z Vertex 1 {m}
  3.6256, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79130575634687; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {089d4fd2-d595-4684-8857-beafd2ac7225}, !- Handle
  Room_4_19_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {175cbfae-5115-46f8-af2c-8f3261cde3f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.62560000000002, 0, 1.79127796407186,  !- X,Y,Z Vertex 1 {m}
  3.62560000000002, 0, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0184000000000193, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0184000000000193, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3311634a-d61a-467b-8d5b-b3c8db873f59}, !- Handle
  Room_4_1_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {2b053194-22f1-4933-8ea4-e17a1863840e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.9956, 22.86, 8.79927796407186,       !- X,Y,Z Vertex 1 {m}
  13.9956, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  10.3884, 22.86, 7.77,                   !- X,Y,Z Vertex 3 {m}
  10.3884, 22.86, 8.79927796407186;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91779ea7-e818-42cb-987b-c6ba96156d8d}, !- Handle
  Room_4_2_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {138d1018-7d47-475b-b1bb-fbfb6ce4b308}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2ea3556-9d3e-4f51-aad8-711e5f5c394e}, !- Handle
  Room_4_3_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {376b886f-ff48-4156-a293-55b7fe2d6f1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f6dfef0-34c6-48ac-a6d6-55cbc42ef14a}, !- Handle
  Room_4_4_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {61fa6d03-6024-49c9-8a6b-38fdd8cad32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b413f33-94d6-40d5-afc5-550caebd5d68}, !- Handle
  Room_4_5_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {fe5bd8fe-8398-4ab8-9307-120b8dd39f73}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999972, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999972, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd07ae21-3fd8-4acf-9c79-c2056df28767}, !- Handle
  Room_4_6_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {3913ceaf-19ae-4d74-b211-da9d42fad973}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c549a4a1-4532-441e-9fde-c79b0320b283}, !- Handle
  Room_4_7_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {5c3436d1-d109-4c56-98b7-0946889f1a0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a704c129-cd87-4fbc-be4d-ed60c7ad7f75}, !- Handle
  Room_4_8_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {ef40ee14-8615-4c98-a387-730df7f2e0f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.63259999999999, 0, 1.79127796407186,  !- X,Y,Z Vertex 1 {m}
  3.63259999999999, 0, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253999999999945, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999945, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65c643bc-5d54-4b84-a041-c66cf53c2ba6}, !- Handle
  Room_4_9_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {5abcd7c8-32e9-4da1-9269-c45433b099f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.63259999999999, 0, 1.79127796407186,  !- X,Y,Z Vertex 1 {m}
  3.63259999999999, 0, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253999999999945, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999945, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4373201-ca5a-47c4-b45c-dd4af2bd50b5}, !- Handle
  Room_5_Flr_3_Wall_East_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {22c0828d-2300-4ace-b4f3-888e5d536f77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 5.8164, 8.7910613186865,        !- X,Y,Z Vertex 1 {m}
  86.563, 5.8164, 7.77,                   !- X,Y,Z Vertex 2 {m}
  86.563, 14.3006, 7.77,                  !- X,Y,Z Vertex 3 {m}
  86.563, 14.3006, 8.7910613186865;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05b4d7bd-67a1-4024-b7c7-99e85f262e1f}, !- Handle
  Room_5_Flr_3_Wall_South_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {604aee56-b420-485f-be26-ef2e466e7d20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.0164, 5.791, 8.79638831460674,       !- X,Y,Z Vertex 1 {m}
  82.0164, 5.791, 7.77,                   !- X,Y,Z Vertex 2 {m}
  86.5376, 5.791, 7.77,                   !- X,Y,Z Vertex 3 {m}
  86.5376, 5.791, 8.79638831460674;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e6a4b5f-1081-4b6f-a8c1-583261b83e9d}, !- Handle
  Room_6_Flr_3_Wall_East_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {3b84a3f5-1507-47bd-8deb-3119f35e3376}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 14.3514, 8.7910620350811,       !- X,Y,Z Vertex 1 {m}
  86.563, 14.3514, 7.77,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.8346, 7.77,                  !- X,Y,Z Vertex 3 {m}
  86.563, 22.8346, 8.7910620350811;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92452b8c-6bf4-441c-b74d-e89963b32a62}, !- Handle
  Room_6_Flr_3_Wall_North_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {228be3ab-60a2-4075-a255-0ca7e031bd61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.5376, 22.86, 8.79638831460674,       !- X,Y,Z Vertex 1 {m}
  86.5376, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  82.0164, 22.86, 7.77,                   !- X,Y,Z Vertex 3 {m}
  82.0164, 22.86, 8.79638831460674;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58436d89-9a6e-4104-a08b-762241ddf872}, !- Handle
  Storage_Flr_1_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {c7424b2b-54bc-446a-adbc-af812ce87559}, !- Construction Name
  {60d2b6bc-3233-4bdd-97d1-ba1d5bbda333}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  78.9176, 22.86, 2.08885059217877,       !- X,Y,Z Vertex 1 {m}
  78.9176, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  69.8244, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  69.8244, 22.86, 2.08885059217877;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f41d67d-34af-442a-b256-1c56cece6a97}, !- Handle
  Banquet_Flr_6_Ceiling_Skylight,         !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {7566bb8d-e91b-4527-9da5-d89c4a838e71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.9431559775952, 16.5198813774585, 19.2, !- X,Y,Z Vertex 1 {m}
  29.9431559775952, 18.8371186225415, 19.2, !- X,Y,Z Vertex 2 {m}
  22.7868440224048, 18.8371186225415, 19.2, !- X,Y,Z Vertex 3 {m}
  22.7868440224048, 16.5198813774585, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cde40d2b-7330-481d-a09a-b3f05b0bcf3e}, !- Handle
  Cafe_Flr_1_Ceiling_Skylight,            !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {ced77fc4-23fd-484c-93e6-5fac2b0709f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.90274424751, 2.24804651711494, 3.9624, !- X,Y,Z Vertex 1 {m}
  73.90274424751, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 2 {m}
  66.61025575249, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 3 {m}
  66.61025575249, 2.24804651711494, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5981fd38-3aea-41b4-94ac-00c8da926ab9}, !- Handle
  Corridor_Flr_6_Ceiling_1_Skylight_0,    !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {1ec8f3da-2c71-406c-a0fe-6859fe5a075d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.8654746734504, 11.313776759771, 19.2, !- X,Y,Z Vertex 1 {m}
  21.2555253265496, 11.313776759771, 19.2, !- X,Y,Z Vertex 2 {m}
  21.2555253265496, 10.632223240229, 19.2, !- X,Y,Z Vertex 3 {m}
  30.8654746734504, 10.632223240229, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7d444f9-5cf1-42fc-930e-101c73fd3d2f}, !- Handle
  Corridor_Flr_6_Ceiling_1_Skylight_1,    !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {1ec8f3da-2c71-406c-a0fe-6859fe5a075d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.5373652129702, 18.8371186225415, 19.2, !- X,Y,Z Vertex 1 {m}
  44.3786347870298, 18.8371186225415, 19.2, !- X,Y,Z Vertex 2 {m}
  44.3786347870298, 16.5198813774585, 19.2, !- X,Y,Z Vertex 3 {m}
  45.5373652129702, 16.5198813774585, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b356ed43-dfbe-49f2-9d13-e10f23cdab5d}, !- Handle
  Corridor_Flr_6_Ceiling_1_Skylight_2,    !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {1ec8f3da-2c71-406c-a0fe-6859fe5a075d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.11495348288506, 18.8371186225415, 19.2, !- X,Y,Z Vertex 1 {m}
  6.82004651711494, 18.8371186225415, 19.2, !- X,Y,Z Vertex 2 {m}
  6.82004651711494, 16.5198813774585, 19.2, !- X,Y,Z Vertex 3 {m}
  8.11495348288506, 16.5198813774585, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58816762-a5a5-40e6-9e23-1443772f35f7}, !- Handle
  Corridor_Flr_6_Ceiling_2_Skylight_0,    !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {c41e261a-c84f-4764-ba98-13818897ddaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  75.3648722153972, 8.02897683308471, 19.2, !- X,Y,Z Vertex 1 {m}
  71.5481277846028, 8.02897683308471, 19.2, !- X,Y,Z Vertex 2 {m}
  71.5481277846028, 7.21102316691529, 19.2, !- X,Y,Z Vertex 3 {m}
  75.3648722153972, 7.21102316691529, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e19e857a-bdd9-4520-ab3b-c8d5f1ae240d}, !- Handle
  Corridor_Flr_6_Ceiling_2_Skylight_1,    !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {c41e261a-c84f-4764-ba98-13818897ddaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  68.6207326640524, 11.313776759771, 19.2, !- X,Y,Z Vertex 1 {m}
  60.9192673359476, 11.313776759771, 19.2, !- X,Y,Z Vertex 2 {m}
  60.9192673359476, 10.632223240229, 19.2, !- X,Y,Z Vertex 3 {m}
  68.6207326640524, 10.632223240229, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21383ac1-5db3-4c8a-bed2-faa492ed954d}, !- Handle
  Dining_Flr_6_Ceiling_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {c69b838e-4b64-40bf-aafe-cd0c477fef21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  67.1291559775952, 16.5198813774585, 19.2, !- X,Y,Z Vertex 1 {m}
  67.1291559775952, 18.8371186225415, 19.2, !- X,Y,Z Vertex 2 {m}
  59.9728440224048, 18.8371186225415, 19.2, !- X,Y,Z Vertex 3 {m}
  59.9728440224048, 16.5198813774585, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c32a2184-d7d6-4bc6-bdbd-6e16928b36b7}, !- Handle
  Kitchen_Flr_6_Ceiling_Skylight_0,       !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {49c18746-299a-4f89-b531-3bb35fa164d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  84.7881651396565, 9.89375359285568, 19.2, !- X,Y,Z Vertex 1 {m}
  83.7658348603435, 9.89375359285568, 19.2, !- X,Y,Z Vertex 2 {m}
  83.7658348603435, 8.39424640714432, 19.2, !- X,Y,Z Vertex 3 {m}
  84.7881651396565, 8.39424640714432, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32a8c572-0428-4099-9503-f9b0cc93cc73}, !- Handle
  Kitchen_Flr_6_Ceiling_Skylight_1,       !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {49c18746-299a-4f89-b531-3bb35fa164d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  83.8417418261137, 18.8371186225415, 19.2, !- X,Y,Z Vertex 1 {m}
  82.2742581738863, 18.8371186225415, 19.2, !- X,Y,Z Vertex 2 {m}
  82.2742581738863, 16.5198813774585, 19.2, !- X,Y,Z Vertex 3 {m}
  83.8417418261137, 16.5198813774585, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16005a68-aacc-487b-920b-7737dff4c86f}, !- Handle
  Lobby_Flr_1_Ceiling_2_Skylight,         !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {e07ddceb-3c24-4fe8-8c42-4dfafb3bb4ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.5028864035356, 2.24804651711494, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.5028864035356, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 2 {m}
  28.0291135964644, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 3 {m}
  28.0291135964644, 2.24804651711494, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21b7b85f-6004-459f-8bf0-45e3cfd8ccfd}, !- Handle
  Retail_1_Flr_1_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {274c7a29-1623-46cd-8382-62d8ea74d1ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08590696577013, 2.24804651711494, 3.9624, !- X,Y,Z Vertex 1 {m}
  7.08590696577013, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.49609303422987, 3.54295348288506, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.49609303422987, 2.24804651711494, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18d09343-9900-4c67-ae60-b738ffdc473a}, !- Handle
  Room_1_Flr_6_Ceiling_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {cf7d71e6-f4ef-40c8-a46c-72b13c07336e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.79716513965645, 9.10425799060196, 19.2, !- X,Y,Z Vertex 1 {m}
  2.79716513965645, 11.012742009398, 19.2, !- X,Y,Z Vertex 2 {m}
  1.77483486034355, 11.012742009398, 19.2, !- X,Y,Z Vertex 3 {m}
  1.77483486034355, 9.10425799060196, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8769bed1-7b9c-4db3-8b7d-df6745dd7b50}, !- Handle
  Room_2_Flr_6_Ceiling_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {aeb5cd29-a61e-4f1d-a376-0e8c63c45f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.79716513965645, 17.6388697940008, 19.2, !- X,Y,Z Vertex 1 {m}
  2.79716513965645, 19.5471302059992, 19.2, !- X,Y,Z Vertex 2 {m}
  1.77483486034355, 19.5471302059992, 19.2, !- X,Y,Z Vertex 3 {m}
  1.77483486034355, 17.6388697940008, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {734c1a2b-5d46-4e0c-b629-a42e0cac3845}, !- Handle
  Room_3_1_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {694d11be-e12d-4d61-b675-01bdc2238d4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.67475359285568, 7.21102316691529, 19.2, !- X,Y,Z Vertex 1 {m}
  8.67475359285568, 8.02897683308471, 19.2, !- X,Y,Z Vertex 2 {m}
  7.17524640714432, 8.02897683308471, 19.2, !- X,Y,Z Vertex 3 {m}
  7.17524640714432, 7.21102316691529, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {064913b9-42c2-4cb7-8fd9-b7f031043b7b}, !- Handle
  Room_3_2_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {70c1ecf4-8a4d-470d-a091-5bc4b85ee332}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.10275359285568, 1.42002316691529, 3.048, !- X,Y,Z Vertex 1 {m}
  4.10275359285568, 2.23797683308471, 3.048, !- X,Y,Z Vertex 2 {m}
  2.60324640714432, 2.23797683308471, 3.048, !- X,Y,Z Vertex 3 {m}
  2.60324640714432, 1.42002316691529, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ef2a0f3-93c1-43c1-b1e7-5f772f3e0fe3}, !- Handle
  Room_3_3_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {7e9d3da4-0395-48b5-bc53-f88f87ca4977}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.10275359285568, 1.42002316691529, 3.048, !- X,Y,Z Vertex 1 {m}
  4.10275359285568, 2.23797683308471, 3.048, !- X,Y,Z Vertex 2 {m}
  2.60324640714432, 2.23797683308471, 3.048, !- X,Y,Z Vertex 3 {m}
  2.60324640714432, 1.42002316691529, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7514710b-d393-4641-83b1-beb9dd967a9f}, !- Handle
  Room_3_4_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {6396c37c-2570-4461-b5f4-c14d82245f8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.10275359285568, 1.42002316691529, 3.048, !- X,Y,Z Vertex 1 {m}
  4.10275359285568, 2.23797683308471, 3.048, !- X,Y,Z Vertex 2 {m}
  2.60324640714432, 2.23797683308471, 3.048, !- X,Y,Z Vertex 3 {m}
  2.60324640714432, 1.42002316691529, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e466da3f-da96-4640-84fe-2186ff193393}, !- Handle
  Room_3_5_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {7e7b0d75-e874-4021-811a-2d5a773bbbe7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.10275359285568, 1.42002316691529, 3.048, !- X,Y,Z Vertex 1 {m}
  4.10275359285568, 2.23797683308471, 3.048, !- X,Y,Z Vertex 2 {m}
  2.60324640714432, 2.23797683308471, 3.048, !- X,Y,Z Vertex 3 {m}
  2.60324640714432, 1.42002316691529, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98bdd36d-835f-4789-9aef-4fb9d5cb5d42}, !- Handle
  Room_3_6_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {540478eb-2c18-4b85-a39f-da3b8b784efb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.10275359285568, 1.42002316691529, 3.048, !- X,Y,Z Vertex 1 {m}
  4.10275359285568, 2.23797683308471, 3.048, !- X,Y,Z Vertex 2 {m}
  2.60324640714432, 2.23797683308471, 3.048, !- X,Y,Z Vertex 3 {m}
  2.60324640714432, 1.42002316691529, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15e807e7-061f-452e-8320-6d245f0bbad3}, !- Handle
  Room_3_7_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {6345ba6a-7c89-4d73-a9b4-d0075eac5460}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.10275359285568, 1.42002316691529, 3.048, !- X,Y,Z Vertex 1 {m}
  4.10275359285568, 2.23797683308471, 3.048, !- X,Y,Z Vertex 2 {m}
  2.60324640714432, 2.23797683308471, 3.048, !- X,Y,Z Vertex 3 {m}
  2.60324640714432, 1.42002316691529, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0068b8e-e201-4569-912c-ef8b44e01094}, !- Handle
  Room_3_8_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {c254e510-faf2-48b4-bcce-ccc67598f5d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.10275359285568, 1.42002316691529, 3.048, !- X,Y,Z Vertex 1 {m}
  4.10275359285568, 2.23797683308471, 3.048, !- X,Y,Z Vertex 2 {m}
  2.60324640714432, 2.23797683308471, 3.048, !- X,Y,Z Vertex 3 {m}
  2.60324640714432, 1.42002316691529, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4dbf6b1e-60dc-494a-a4f9-e134b14f1281}, !- Handle
  Room_3_9_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {4189a53c-abe0-4d50-ac03-e4f710290b30}, !- Construction Name
  {c836e8ad-94cb-4c02-b737-fe3af6f09601}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.10030637926018, 1.42002316691529, 3.048, !- X,Y,Z Vertex 1 {m}
  4.10030637926018, 2.23797683308471, 3.048, !- X,Y,Z Vertex 2 {m}
  2.60169362073982, 2.23797683308471, 3.048, !- X,Y,Z Vertex 3 {m}
  2.60169362073982, 1.42002316691529, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {48ab49d0-c0ba-42be-a21d-51eea9f3d110}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 3, !- Name
  {ac14fb1b-7b3a-444b-a2a8-56edfe2ada3d}, !- Heating Setpoint Temperature Schedule Name
  {52681d17-26cc-4adc-9a6c-89d00cd3e8d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4725bb8c-cd9d-4aad-a478-ef2b32b17769}, !- Handle
  Space Function Storage area Thermostat 2, !- Name
  {f5d4d53d-89a6-4507-8151-3baf64ee355d}, !- Heating Setpoint Temperature Schedule Name
  {436753d1-9562-459c-ac5c-c62c282d0899}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad498d6e-7717-4962-b8e9-09a160524887}, !- Handle
  Space Function Retail - mall concourse Thermostat 2, !- Name
  {bc0ff546-4137-4dfc-9897-9bc0a4cec3a5}, !- Heating Setpoint Temperature Schedule Name
  {b7908111-ab62-4237-9ac4-17a04aa7c51b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {59573e6c-391c-4a67-837c-3bb855679088}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 3, !- Name
  {f5d4d53d-89a6-4507-8151-3baf64ee355d}, !- Heating Setpoint Temperature Schedule Name
  {436753d1-9562-459c-ac5c-c62c282d0899}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d48a3aa-9a52-4e31-b396-7bcf3173dfc0}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E Thermostat 4, !- Name
  {f5d4d53d-89a6-4507-8151-3baf64ee355d}, !- Heating Setpoint Temperature Schedule Name
  {436753d1-9562-459c-ac5c-c62c282d0899}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c5bef9e-2a16-4aed-82ff-d154ed4552d7}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 4, !- Name
  {ac14fb1b-7b3a-444b-a2a8-56edfe2ada3d}, !- Heating Setpoint Temperature Schedule Name
  {52681d17-26cc-4adc-9a6c-89d00cd3e8d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c750c61-031e-4210-875e-e29685bb63d9}, !- Handle
  Space Function Food preparation Thermostat 2, !- Name
  {ac14fb1b-7b3a-444b-a2a8-56edfe2ada3d}, !- Heating Setpoint Temperature Schedule Name
  {52681d17-26cc-4adc-9a6c-89d00cd3e8d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d07e4e0e-8aa7-42cb-bbfe-146ede93ddc7}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 2, !- Name
  {bc0ff546-4137-4dfc-9897-9bc0a4cec3a5}, !- Heating Setpoint Temperature Schedule Name
  {b7908111-ab62-4237-9ac4-17a04aa7c51b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49fc88d1-bd6c-46a8-9c20-9a711270df1f}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 2, !- Name
  {fd8f5b61-fcf0-4bdc-a520-d69ae036e023}, !- Heating Setpoint Temperature Schedule Name
  {e0b02bd7-d0b1-40b5-85a8-2642aeeb8671}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {336b3892-f08b-4c8a-b941-de7625f055a3}, !- Handle
  Space Function Electrical/Mechanical-sch-E Thermostat 2, !- Name
  {f5d4d53d-89a6-4507-8151-3baf64ee355d}, !- Heating Setpoint Temperature Schedule Name
  {436753d1-9562-459c-ac5c-c62c282d0899}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29992388-605f-4428-8432-e2023568a45f}, !- Handle
  Space Function Retail - sales Thermostat 3, !- Name
  {bc0ff546-4137-4dfc-9897-9bc0a4cec3a5}, !- Heating Setpoint Temperature Schedule Name
  {b7908111-ab62-4237-9ac4-17a04aa7c51b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd3a07b1-98c2-4ec6-8ed9-c337a0de864a}, !- Handle
  Space Function Retail - sales Thermostat 4, !- Name
  {bc0ff546-4137-4dfc-9897-9bc0a4cec3a5}, !- Heating Setpoint Temperature Schedule Name
  {b7908111-ab62-4237-9ac4-17a04aa7c51b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74150bb1-7fb2-4e67-959b-c84216192a12}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 54, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4469e5c-6262-43e7-b3e0-b5d528d1edf5}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 55, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f2b38f47-efad-4e05-8727-4294e8f59e4d}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 56, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2f07d34-22dc-4ac2-ad55-1b9587f21406}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 57, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef723a6b-12e8-49f2-b3ab-834a57356b7e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 58, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44293d99-f17d-4b87-b542-a6f97919166e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 59, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1225ddf-95e9-4391-a8db-95adee31c7c6}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 60, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f041865-54d3-4ab1-a170-8c567bdc4a01}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 61, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {332b97ca-5169-4f3d-a20b-5fc7ca9d93d8}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 62, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72b7464d-9be7-4736-8d67-0887064a26ec}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 63, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f736c65-bd23-4238-a7e7-0015b613a6c1}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 64, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71543296-75fb-49c2-ac81-7067af1cb031}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 65, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {469a3675-bbad-4116-b74f-4014d1474399}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 66, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a15bb73b-4f20-447d-931f-a7d32a88081e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 67, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b16092fc-e4bd-4429-b463-9390d56e8ebf}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 68, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f75036dc-3e04-447d-b613-7654239e7ed0}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 69, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1abe4f75-4047-4621-bc8c-30ccd39a1225}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 70, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fd2fc26-baca-4f29-ac55-91cd168f66a8}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 71, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da0eac81-e7fb-41db-a621-d5c7931ef1c9}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 72, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {308b84d5-13eb-4554-93df-10c97f13c900}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 73, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e7c4cbf5-f37b-4171-9fb5-fff3f8e8d09a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 74, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba30e371-9a66-4d7c-bdfa-aec30dcbf11f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 75, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40fcb3a6-76c6-401f-893b-2e22f96c90a6}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 76, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88bda340-4902-4287-bdd7-dd65ff6f6b01}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 77, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82b77f38-03d4-48bd-9296-c32df17847d0}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 78, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4a46e3e-5853-4d21-a58a-51e6bbb044a7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 79, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09992a4a-bab5-4617-831f-6bd0c210334c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 80, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {75fc50c1-edea-40fa-825a-7fb31fa7e772}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 81, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a53ff51f-3f3f-4c51-8930-1ce7740240d9}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 82, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f83c4533-6f08-4559-a0ba-4ab162b56085}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 83, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71d13d30-7b0e-4c36-b6ee-3f09bfc2dfac}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 84, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb44b5a1-c0de-4ecc-bdf3-db9e60a39395}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 85, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73f77b8e-a77a-4f25-9f89-ec395e3d2cd0}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 86, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {170c54c6-8942-4b2c-90d8-e6a74b37d27e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 87, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d23b1f72-4e99-4235-be29-1881f83ae5e9}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 88, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f117f46-63bc-4a3f-a4c0-ea32299b3cd2}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 89, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8c15c2b-9e94-42b6-9de1-5569183d45dd}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 90, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {755498c5-02ef-410f-8910-ef947007c94e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 91, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c36de4a5-6d56-428c-b9b2-a68eadba07e1}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 92, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {578c8798-8c53-47ac-a0c1-c98670ac8822}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 93, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d25fde84-5e4f-4644-87fa-11f10262733c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 94, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9e3da54-ba6a-4390-b7bb-e4bd2daf1a62}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 95, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d9e7e6e-7cb7-4558-a729-9583f57ba90e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 96, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7731bad-a417-471a-b722-cad7562fb03f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 97, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae3e0767-a51f-4de4-a442-2575ade25a88}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 98, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {251549c4-aa3f-48e0-bc98-de8ce28d8458}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 99, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0a6d387-08f8-4113-8f86-20fcbb799060}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 100, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c0e1542-153b-4e83-9d78-5c3824acc687}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 101, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9e1e081-519e-4372-b38d-7a22d056a20e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 102, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a287e16-55a1-4f10-83a0-fceae30d954e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 103, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e294387-b692-4d71-9b49-dd2569b9c162}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 104, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9334bda9-b2f4-41a8-886f-5b76ee378f66}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 105, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32a206a7-17d6-4f49-b793-615702264cef}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 106, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07b06d5a-cfa6-4da5-8014-53ce3f0b13f7}, !- Handle
  Space Function Storage area - occsens Thermostat 2, !- Name
  {f5d4d53d-89a6-4507-8151-3baf64ee355d}, !- Heating Setpoint Temperature Schedule Name
  {436753d1-9562-459c-ac5c-c62c282d0899}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {52ff8b2c-08f4-4e87-87c8-4cc55fb66591}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69a90882-bde9-48c4-adc4-c17916a1ec58}, !- Zone Air Inlet Port List
  {de7d1f36-9107-482a-b315-5434742c9208}, !- Zone Air Exhaust Port List
  {9979c059-c1c6-45ec-8a42-0ba4d3952404}, !- Zone Air Node Name
  {11490232-cb13-4705-a8db-61dbf7a86b5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {29de38fc-6919-465d-b8ed-cc383647ee0c}, !- Group Rendering Name
  {0d59319e-9289-46e2-8499-840249e06deb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2adf32f-8644-44be-8a01-0330c46eaabb}, !- Handle
  Node 1,                                 !- Name
  {9979c059-c1c6-45ec-8a42-0ba4d3952404}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9979c059-c1c6-45ec-8a42-0ba4d3952404}, !- Handle
  {52ff8b2c-08f4-4e87-87c8-4cc55fb66591}, !- Source Object
  11,                                     !- Outlet Port
  {d2adf32f-8644-44be-8a01-0330c46eaabb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69a90882-bde9-48c4-adc4-c17916a1ec58}, !- Handle
  {52ff8b2c-08f4-4e87-87c8-4cc55fb66591}, !- HVAC Component
  {0ceb820c-b38b-4ad0-9ca2-02d6ba4b8d4d}; !- Port 1

OS:PortList,
  {de7d1f36-9107-482a-b315-5434742c9208}, !- Handle
  {52ff8b2c-08f4-4e87-87c8-4cc55fb66591}; !- HVAC Component

OS:PortList,
  {11490232-cb13-4705-a8db-61dbf7a86b5c}, !- Handle
  {52ff8b2c-08f4-4e87-87c8-4cc55fb66591}, !- HVAC Component
  {9885a813-67a9-44ca-a705-f6da79dfa960}; !- Port 1

OS:Sizing:Zone,
  {94d08e28-8934-4097-b1e7-570c0a3a2c86}, !- Handle
  {52ff8b2c-08f4-4e87-87c8-4cc55fb66591}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0cc44ea8-9091-447d-86bb-00a00b9cb947}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {52ff8b2c-08f4-4e87-87c8-4cc55fb66591}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5ec703ab-d274-4068-83b5-f0813ed9b849}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {14ea4198-b74c-4fd6-89e6-3b285f47a0a1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0d59319e-9289-46e2-8499-840249e06deb}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 107, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8a162b7c-46d3-4343-8e92-c30ae07723e0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e28cdc5d-dc86-4e65-a5fe-c720ab4cc535}, !- Zone Air Inlet Port List
  {188c2893-fe2b-40ee-beab-4e1fbaef53d0}, !- Zone Air Exhaust Port List
  {ffe9d2b2-1d79-4e03-a7c3-7be8f4634e0b}, !- Zone Air Node Name
  {b0601948-adff-48ac-b974-5cab0c1ae3be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {38f7a22f-6169-4657-938e-e6137539539e}, !- Group Rendering Name
  {c083a34c-32db-47e4-837e-99c3fc242b28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6761a9b0-f73d-4c2b-b7dc-f261cbf64159}, !- Handle
  Node 4,                                 !- Name
  {ffe9d2b2-1d79-4e03-a7c3-7be8f4634e0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffe9d2b2-1d79-4e03-a7c3-7be8f4634e0b}, !- Handle
  {8a162b7c-46d3-4343-8e92-c30ae07723e0}, !- Source Object
  11,                                     !- Outlet Port
  {6761a9b0-f73d-4c2b-b7dc-f261cbf64159}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e28cdc5d-dc86-4e65-a5fe-c720ab4cc535}, !- Handle
  {8a162b7c-46d3-4343-8e92-c30ae07723e0}, !- HVAC Component
  {2b27ed38-44d3-41a0-b94b-c4298c4e6ff1}; !- Port 1

OS:PortList,
  {188c2893-fe2b-40ee-beab-4e1fbaef53d0}, !- Handle
  {8a162b7c-46d3-4343-8e92-c30ae07723e0}; !- HVAC Component

OS:PortList,
  {b0601948-adff-48ac-b974-5cab0c1ae3be}, !- Handle
  {8a162b7c-46d3-4343-8e92-c30ae07723e0}, !- HVAC Component
  {8944ea86-5f4a-4455-aa98-7b37d9d84552}; !- Port 1

OS:Sizing:Zone,
  {f067797a-d2a3-48d6-91ff-ae5ed4d1e1a6}, !- Handle
  {8a162b7c-46d3-4343-8e92-c30ae07723e0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f3aa2a38-9950-4dfe-93d3-ebf2cf796e08}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {8a162b7c-46d3-4343-8e92-c30ae07723e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61619e0c-dfa3-4522-8244-47046fa4fe2b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {617d5601-eec6-4f59-95e8-2554f2767863}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c083a34c-32db-47e4-837e-99c3fc242b28}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 108, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {861bd32f-0fd0-4384-b2b7-4deb49f9ab40}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72365705-95c6-4944-95aa-3ae0b1f73fe8}, !- Zone Air Inlet Port List
  {8f875f5e-db8f-49ca-83b4-af49a88ccd7a}, !- Zone Air Exhaust Port List
  {eb470f0f-b808-4e5b-82d1-8c53f6084f6b}, !- Zone Air Node Name
  {9a52599f-5004-4139-a00b-609d43ab4e7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e07ceae-43d0-4fe4-9c02-8d982e27abc6}, !- Group Rendering Name
  {9540b370-d22a-4f2c-8993-0fab2c6794c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3346669-d756-4d46-9c3d-5cf263d47b8b}, !- Handle
  Node 7,                                 !- Name
  {eb470f0f-b808-4e5b-82d1-8c53f6084f6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb470f0f-b808-4e5b-82d1-8c53f6084f6b}, !- Handle
  {861bd32f-0fd0-4384-b2b7-4deb49f9ab40}, !- Source Object
  11,                                     !- Outlet Port
  {a3346669-d756-4d46-9c3d-5cf263d47b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72365705-95c6-4944-95aa-3ae0b1f73fe8}, !- Handle
  {861bd32f-0fd0-4384-b2b7-4deb49f9ab40}, !- HVAC Component
  {cc3f3bfe-0628-4be2-84cf-231bf554dabb}; !- Port 1

OS:PortList,
  {8f875f5e-db8f-49ca-83b4-af49a88ccd7a}, !- Handle
  {861bd32f-0fd0-4384-b2b7-4deb49f9ab40}; !- HVAC Component

OS:PortList,
  {9a52599f-5004-4139-a00b-609d43ab4e7a}, !- Handle
  {861bd32f-0fd0-4384-b2b7-4deb49f9ab40}, !- HVAC Component
  {54ea1e87-d20d-4707-8dda-456aeab91f74}; !- Port 1

OS:Sizing:Zone,
  {1295e413-89a9-4370-8326-84bb543c85c5}, !- Handle
  {861bd32f-0fd0-4384-b2b7-4deb49f9ab40}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd5bf855-1691-454d-8b71-382e550dd02f}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {861bd32f-0fd0-4384-b2b7-4deb49f9ab40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42a4f9b8-786c-4788-b284-a7bcc3eef68e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {945d664a-c4e7-4c61-95b8-9562d90fdb35}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9540b370-d22a-4f2c-8993-0fab2c6794c4}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 109, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fe5deac6-eec9-49cd-b1e8-4a783d9c9a68}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34b7a3c5-89e4-4f32-94e5-855dd8910a97}, !- Zone Air Inlet Port List
  {c1445ef7-8029-4686-a991-820953fc6ed7}, !- Zone Air Exhaust Port List
  {cd022d00-fee1-41ad-b4cc-064db6202e0c}, !- Zone Air Node Name
  {29b37b50-6d08-41d5-b19c-7dd452b27309}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1d7fb31b-1a26-40b1-8ee2-0e28b506261f}, !- Group Rendering Name
  {2be9d69f-2ee1-414a-ae36-64abd3676b7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e4564db-4a7e-4139-8276-3f71b36c3f08}, !- Handle
  Node 10,                                !- Name
  {cd022d00-fee1-41ad-b4cc-064db6202e0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd022d00-fee1-41ad-b4cc-064db6202e0c}, !- Handle
  {fe5deac6-eec9-49cd-b1e8-4a783d9c9a68}, !- Source Object
  11,                                     !- Outlet Port
  {6e4564db-4a7e-4139-8276-3f71b36c3f08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34b7a3c5-89e4-4f32-94e5-855dd8910a97}, !- Handle
  {fe5deac6-eec9-49cd-b1e8-4a783d9c9a68}, !- HVAC Component
  {fab7d646-9f8a-42f9-b7b3-2a5003265d46}; !- Port 1

OS:PortList,
  {c1445ef7-8029-4686-a991-820953fc6ed7}, !- Handle
  {fe5deac6-eec9-49cd-b1e8-4a783d9c9a68}; !- HVAC Component

OS:PortList,
  {29b37b50-6d08-41d5-b19c-7dd452b27309}, !- Handle
  {fe5deac6-eec9-49cd-b1e8-4a783d9c9a68}, !- HVAC Component
  {9399601b-bf96-4f0e-b7ac-1144fce16640}; !- Port 1

OS:Sizing:Zone,
  {c47fba6d-8a4d-44a1-acae-825e94269458}, !- Handle
  {fe5deac6-eec9-49cd-b1e8-4a783d9c9a68}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e07be11-0916-4e89-88b4-17f4133d7dd9}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {fe5deac6-eec9-49cd-b1e8-4a783d9c9a68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d92709b2-13ad-4ad3-bff6-db04ced53a7e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a50ebafe-9e2c-4319-845d-2f66e8eaa031}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2be9d69f-2ee1-414a-ae36-64abd3676b7a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 110, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b25b41d7-3f2c-4944-9bd3-82972a4fcf6b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 1, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f20f9ff-186c-42ce-889e-02d801075ed8}, !- Zone Air Inlet Port List
  {bf91cf6d-213f-496e-9081-2f4b43584081}, !- Zone Air Exhaust Port List
  {e1d623ae-766c-4a12-acd3-31b5ab0b86de}, !- Zone Air Node Name
  {4fa51004-f1b4-4f9b-9f71-5706d4732326}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {935af22b-a201-449f-8463-cbe80cf4a8d4}, !- Group Rendering Name
  {687cc5f7-2bb3-4353-991b-214aa4ef7303}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b89e9dc-b01a-4e1b-9dcd-ebd88851fd53}, !- Handle
  Node 13,                                !- Name
  {e1d623ae-766c-4a12-acd3-31b5ab0b86de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1d623ae-766c-4a12-acd3-31b5ab0b86de}, !- Handle
  {b25b41d7-3f2c-4944-9bd3-82972a4fcf6b}, !- Source Object
  11,                                     !- Outlet Port
  {8b89e9dc-b01a-4e1b-9dcd-ebd88851fd53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f20f9ff-186c-42ce-889e-02d801075ed8}, !- Handle
  {b25b41d7-3f2c-4944-9bd3-82972a4fcf6b}, !- HVAC Component
  {bab0096e-75f0-45a8-97c0-5c7fc5ffeb0f}; !- Port 1

OS:PortList,
  {bf91cf6d-213f-496e-9081-2f4b43584081}, !- Handle
  {b25b41d7-3f2c-4944-9bd3-82972a4fcf6b}; !- HVAC Component

OS:PortList,
  {4fa51004-f1b4-4f9b-9f71-5706d4732326}, !- Handle
  {b25b41d7-3f2c-4944-9bd3-82972a4fcf6b}, !- HVAC Component
  {423539a5-250d-4a27-b18b-1b865486c08c}; !- Port 1

OS:Sizing:Zone,
  {d23919b6-c198-426f-9805-b84d80c094f6}, !- Handle
  {b25b41d7-3f2c-4944-9bd3-82972a4fcf6b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae55be81-b614-45d2-8583-282cc53f01c3}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b25b41d7-3f2c-4944-9bd3-82972a4fcf6b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {abb09526-2667-4b95-b3a7-5007599b98f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aa681de2-114f-485c-8a06-145c191b2e6f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {687cc5f7-2bb3-4353-991b-214aa4ef7303}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 111, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f9001e04-c1c1-4ae0-8372-e38808c3a490}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 2, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f338aa9-ba2c-483b-8693-0251a71c4b9b}, !- Zone Air Inlet Port List
  {ed4817e1-dee5-43be-8345-5fd6916444a7}, !- Zone Air Exhaust Port List
  {1b99fdbb-a017-45ef-8728-74059dce324d}, !- Zone Air Node Name
  {061c1a3c-40c7-4889-9924-48d930267f06}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b625cf5b-9be8-4cc7-abd2-81e3d9953010}, !- Group Rendering Name
  {3d341be1-617f-40e6-847c-b251f463c7c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {090c3b79-9a1a-45e6-b352-41b3822854bd}, !- Handle
  Node 16,                                !- Name
  {1b99fdbb-a017-45ef-8728-74059dce324d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b99fdbb-a017-45ef-8728-74059dce324d}, !- Handle
  {f9001e04-c1c1-4ae0-8372-e38808c3a490}, !- Source Object
  11,                                     !- Outlet Port
  {090c3b79-9a1a-45e6-b352-41b3822854bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f338aa9-ba2c-483b-8693-0251a71c4b9b}, !- Handle
  {f9001e04-c1c1-4ae0-8372-e38808c3a490}, !- HVAC Component
  {dea239b3-bb6b-4e39-91c3-40fb67a0701b}; !- Port 1

OS:PortList,
  {ed4817e1-dee5-43be-8345-5fd6916444a7}, !- Handle
  {f9001e04-c1c1-4ae0-8372-e38808c3a490}; !- HVAC Component

OS:PortList,
  {061c1a3c-40c7-4889-9924-48d930267f06}, !- Handle
  {f9001e04-c1c1-4ae0-8372-e38808c3a490}, !- HVAC Component
  {889bdc1a-5ad5-4c87-95c5-58360529da56}; !- Port 1

OS:Sizing:Zone,
  {b7d09acf-35f5-427d-ab03-ce7ea972bab6}, !- Handle
  {f9001e04-c1c1-4ae0-8372-e38808c3a490}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb4f3f62-f49c-4f93-97cf-e3c9a177a5c6}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {f9001e04-c1c1-4ae0-8372-e38808c3a490}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88cf5c12-1f82-4195-a151-3521f58c1341}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1257b3eb-4e88-4cdc-b4b0-04e7ccfed024}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3d341be1-617f-40e6-847c-b251f463c7c9}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 112, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {542ecadd-6523-4845-81cf-5417888b2ad8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 3, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3cc7533-000c-496a-80ee-e7d49a08de2c}, !- Zone Air Inlet Port List
  {9cfd9f60-ec59-4fe7-b514-db39bb40c91f}, !- Zone Air Exhaust Port List
  {de79f977-0348-46e3-9224-caf2698ae6ff}, !- Zone Air Node Name
  {001a6834-fa85-4c6e-ad29-3d0fcadb7af9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6dcab06f-569b-4e33-a70e-7e6cc0f3633e}, !- Group Rendering Name
  {2d45f19e-611c-4e80-bf30-4a4dbee8e7f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {757c57a0-76e9-4db5-9b98-a488d432d6b8}, !- Handle
  Node 19,                                !- Name
  {de79f977-0348-46e3-9224-caf2698ae6ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de79f977-0348-46e3-9224-caf2698ae6ff}, !- Handle
  {542ecadd-6523-4845-81cf-5417888b2ad8}, !- Source Object
  11,                                     !- Outlet Port
  {757c57a0-76e9-4db5-9b98-a488d432d6b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3cc7533-000c-496a-80ee-e7d49a08de2c}, !- Handle
  {542ecadd-6523-4845-81cf-5417888b2ad8}, !- HVAC Component
  {182b8f22-ff6f-4b68-9504-9819d14d2b96}; !- Port 1

OS:PortList,
  {9cfd9f60-ec59-4fe7-b514-db39bb40c91f}, !- Handle
  {542ecadd-6523-4845-81cf-5417888b2ad8}; !- HVAC Component

OS:PortList,
  {001a6834-fa85-4c6e-ad29-3d0fcadb7af9}, !- Handle
  {542ecadd-6523-4845-81cf-5417888b2ad8}, !- HVAC Component
  {912f5d7c-cce1-4e9a-ba65-be05c775eec6}; !- Port 1

OS:Sizing:Zone,
  {493603ce-6e80-4b78-88db-c9bd5ad4f962}, !- Handle
  {542ecadd-6523-4845-81cf-5417888b2ad8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {55be4562-8eb1-4c4b-907c-3525dd491b8e}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {542ecadd-6523-4845-81cf-5417888b2ad8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f139c2b-f091-48f5-b88b-030cb5c609d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9dbb6c46-dadc-4d0e-9dbd-8954bbcba796}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2d45f19e-611c-4e80-bf30-4a4dbee8e7f5}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 113, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {17d292f5-f47a-4f54-af68-18d5e89b09b4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 4, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b82df395-7de6-49e7-8fb1-195dbd5ea54e}, !- Zone Air Inlet Port List
  {6f7f50e2-a235-493b-92aa-12cfb1ab3743}, !- Zone Air Exhaust Port List
  {98028e1a-d416-491c-8984-60235cd170cc}, !- Zone Air Node Name
  {d221f07d-61a6-4a29-a153-67b60532cb42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b1349a49-d6e9-4bb3-9fbe-8f85ea5be7b0}, !- Group Rendering Name
  {724db0ac-40c0-4e7f-a1a5-3ffc7376c2b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e35c63e-a6d5-4dd5-85ff-b9716ce4b0c9}, !- Handle
  Node 22,                                !- Name
  {98028e1a-d416-491c-8984-60235cd170cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98028e1a-d416-491c-8984-60235cd170cc}, !- Handle
  {17d292f5-f47a-4f54-af68-18d5e89b09b4}, !- Source Object
  11,                                     !- Outlet Port
  {1e35c63e-a6d5-4dd5-85ff-b9716ce4b0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b82df395-7de6-49e7-8fb1-195dbd5ea54e}, !- Handle
  {17d292f5-f47a-4f54-af68-18d5e89b09b4}, !- HVAC Component
  {8c165b5f-878c-4f03-943f-ad197b8c8984}; !- Port 1

OS:PortList,
  {6f7f50e2-a235-493b-92aa-12cfb1ab3743}, !- Handle
  {17d292f5-f47a-4f54-af68-18d5e89b09b4}; !- HVAC Component

OS:PortList,
  {d221f07d-61a6-4a29-a153-67b60532cb42}, !- Handle
  {17d292f5-f47a-4f54-af68-18d5e89b09b4}, !- HVAC Component
  {520e52d2-9b01-48df-aab4-0457e15580b4}; !- Port 1

OS:Sizing:Zone,
  {89a7184b-4961-4e58-9e0d-7c52448510be}, !- Handle
  {17d292f5-f47a-4f54-af68-18d5e89b09b4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {120fbc06-2027-4be4-8f9d-b58ef17c67ee}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {17d292f5-f47a-4f54-af68-18d5e89b09b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c9ddf45-6ada-438a-8e3b-d5fcff7cd3e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2e216ddf-0c8b-4450-8c9f-089aa61bbeb1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {724db0ac-40c0-4e7f-a1a5-3ffc7376c2b8}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 114, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {221366a7-0d0e-4c42-9163-e3fc6cd0d516}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 5, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {754199f3-8947-4577-b27c-9b9f76013cab}, !- Zone Air Inlet Port List
  {55719642-00ab-49ba-91b7-64451c4b55b7}, !- Zone Air Exhaust Port List
  {07653af9-5ab2-41e5-ab5a-aec3d5095905}, !- Zone Air Node Name
  {6fa2271f-621e-4f17-b5c2-53edea325f31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a172aa1-a687-4490-a2e2-71ffeea91595}, !- Group Rendering Name
  {f35ba495-8137-4edd-8295-43fb8625bffa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17f8cdbd-3838-42fc-81b0-4e89e6517145}, !- Handle
  Node 25,                                !- Name
  {07653af9-5ab2-41e5-ab5a-aec3d5095905}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07653af9-5ab2-41e5-ab5a-aec3d5095905}, !- Handle
  {221366a7-0d0e-4c42-9163-e3fc6cd0d516}, !- Source Object
  11,                                     !- Outlet Port
  {17f8cdbd-3838-42fc-81b0-4e89e6517145}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {754199f3-8947-4577-b27c-9b9f76013cab}, !- Handle
  {221366a7-0d0e-4c42-9163-e3fc6cd0d516}, !- HVAC Component
  {1095d20c-baf4-488a-bd4d-432b4d4fc659}; !- Port 1

OS:PortList,
  {55719642-00ab-49ba-91b7-64451c4b55b7}, !- Handle
  {221366a7-0d0e-4c42-9163-e3fc6cd0d516}; !- HVAC Component

OS:PortList,
  {6fa2271f-621e-4f17-b5c2-53edea325f31}, !- Handle
  {221366a7-0d0e-4c42-9163-e3fc6cd0d516}, !- HVAC Component
  {53e50d24-a6f1-4055-ad69-7d1d7d065739}; !- Port 1

OS:Sizing:Zone,
  {a6255573-0bfd-4f71-a51c-6a0b90649841}, !- Handle
  {221366a7-0d0e-4c42-9163-e3fc6cd0d516}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9833b7ba-42b3-4a63-bbc9-08b918d6f056}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {221366a7-0d0e-4c42-9163-e3fc6cd0d516}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eba8b25c-228e-42da-b42a-bdb706fb1e72}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {97bb72fa-17c5-49cc-95ea-c216a0fe673d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f35ba495-8137-4edd-8295-43fb8625bffa}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 115, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7a3d82c3-5f0b-4b05-8570-2d8a0d5dd85e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 6, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f281f4d-55d2-4d27-be8c-980f4e65335d}, !- Zone Air Inlet Port List
  {ca3e1c62-3321-4383-bfac-78f845f2ceb8}, !- Zone Air Exhaust Port List
  {1daa4064-ba5b-44b9-80c6-a2f8ff5deb84}, !- Zone Air Node Name
  {778e5220-2b9c-433e-800d-04bbc241dc0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a905e833-5b84-4465-8b7a-67dfe62c0245}, !- Group Rendering Name
  {9b83d691-579a-4759-a2cd-eb9a9c2465b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf456d21-e125-4b69-ae06-1ab12b95f22f}, !- Handle
  Node 28,                                !- Name
  {1daa4064-ba5b-44b9-80c6-a2f8ff5deb84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1daa4064-ba5b-44b9-80c6-a2f8ff5deb84}, !- Handle
  {7a3d82c3-5f0b-4b05-8570-2d8a0d5dd85e}, !- Source Object
  11,                                     !- Outlet Port
  {bf456d21-e125-4b69-ae06-1ab12b95f22f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f281f4d-55d2-4d27-be8c-980f4e65335d}, !- Handle
  {7a3d82c3-5f0b-4b05-8570-2d8a0d5dd85e}, !- HVAC Component
  {a78836bc-8aaf-48f6-87d7-69dc6271d7a9}; !- Port 1

OS:PortList,
  {ca3e1c62-3321-4383-bfac-78f845f2ceb8}, !- Handle
  {7a3d82c3-5f0b-4b05-8570-2d8a0d5dd85e}; !- HVAC Component

OS:PortList,
  {778e5220-2b9c-433e-800d-04bbc241dc0b}, !- Handle
  {7a3d82c3-5f0b-4b05-8570-2d8a0d5dd85e}, !- HVAC Component
  {6ad142a6-97c0-43e0-9186-34c15fe19946}; !- Port 1

OS:Sizing:Zone,
  {8035ae77-5a40-4219-9b37-04afdf246923}, !- Handle
  {7a3d82c3-5f0b-4b05-8570-2d8a0d5dd85e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e19381b9-a0c6-469e-8fc1-4d8050a3d397}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {7a3d82c3-5f0b-4b05-8570-2d8a0d5dd85e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bb1b8c00-9d97-41d7-925c-eef6464cd7bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {29b5f31e-1d6b-4003-b646-34ce18937ba0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9b83d691-579a-4759-a2cd-eb9a9c2465b8}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 116, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d88be11e-d7ac-433e-9c02-d5e16b2eebac}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 7, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {359eaa64-1a68-4a3f-8d64-965e3a40c60e}, !- Zone Air Inlet Port List
  {54fc9b45-3fe4-4d3c-a7a2-d4c1e4d3b98f}, !- Zone Air Exhaust Port List
  {7dcfd487-bbb2-47ba-ad03-691b30d7aea1}, !- Zone Air Node Name
  {8a3cdf56-8e42-4e9b-86c6-969d3e17e950}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fbdec39b-cdcb-49d8-8ee1-4d39ed1c1c61}, !- Group Rendering Name
  {3dec6617-83cd-4e2e-811f-d4601d4aaf9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7621c5ca-f8b6-4153-8524-ae144430559b}, !- Handle
  Node 31,                                !- Name
  {7dcfd487-bbb2-47ba-ad03-691b30d7aea1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dcfd487-bbb2-47ba-ad03-691b30d7aea1}, !- Handle
  {d88be11e-d7ac-433e-9c02-d5e16b2eebac}, !- Source Object
  11,                                     !- Outlet Port
  {7621c5ca-f8b6-4153-8524-ae144430559b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {359eaa64-1a68-4a3f-8d64-965e3a40c60e}, !- Handle
  {d88be11e-d7ac-433e-9c02-d5e16b2eebac}, !- HVAC Component
  {873c5f8e-5a98-4b9c-8c1e-b9e5c18ca242}; !- Port 1

OS:PortList,
  {54fc9b45-3fe4-4d3c-a7a2-d4c1e4d3b98f}, !- Handle
  {d88be11e-d7ac-433e-9c02-d5e16b2eebac}; !- HVAC Component

OS:PortList,
  {8a3cdf56-8e42-4e9b-86c6-969d3e17e950}, !- Handle
  {d88be11e-d7ac-433e-9c02-d5e16b2eebac}, !- HVAC Component
  {f0e3356a-a8b8-43b7-b417-45ffc8d0f2d6}; !- Port 1

OS:Sizing:Zone,
  {7fec567d-73ec-49e3-a3a0-07a5bf8224b5}, !- Handle
  {d88be11e-d7ac-433e-9c02-d5e16b2eebac}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7d835d64-1aa6-4cfb-8b81-12731889e43f}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {d88be11e-d7ac-433e-9c02-d5e16b2eebac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {58a7c9eb-6ebe-47fd-b75f-595de320d886}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f6302d20-7be6-4c99-86ac-96da22c4a0b8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3dec6617-83cd-4e2e-811f-d4601d4aaf9f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 117, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {789c2bc8-6479-4965-a63b-2e443d196787}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30268799-57f9-4d0d-ba35-c82e4495ea0f}, !- Zone Air Inlet Port List
  {d82d1ebc-096f-476a-a390-8178181d9c49}, !- Zone Air Exhaust Port List
  {2eda14f3-2dce-4ec7-b395-6f07048e4a5e}, !- Zone Air Node Name
  {1c0fcd9c-f210-46ce-b01d-a82a4557fb81}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f6569eca-99ba-482c-a9b9-ca289f7ab234}, !- Group Rendering Name
  {d765c316-5725-4e12-b8ec-5fe3f2a3f23f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6b4baae-32d6-4e59-a182-16f51579f93c}, !- Handle
  Node 34,                                !- Name
  {2eda14f3-2dce-4ec7-b395-6f07048e4a5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2eda14f3-2dce-4ec7-b395-6f07048e4a5e}, !- Handle
  {789c2bc8-6479-4965-a63b-2e443d196787}, !- Source Object
  11,                                     !- Outlet Port
  {a6b4baae-32d6-4e59-a182-16f51579f93c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30268799-57f9-4d0d-ba35-c82e4495ea0f}, !- Handle
  {789c2bc8-6479-4965-a63b-2e443d196787}, !- HVAC Component
  {e4eda989-5bdf-4464-8e06-e994177bc333}; !- Port 1

OS:PortList,
  {d82d1ebc-096f-476a-a390-8178181d9c49}, !- Handle
  {789c2bc8-6479-4965-a63b-2e443d196787}; !- HVAC Component

OS:PortList,
  {1c0fcd9c-f210-46ce-b01d-a82a4557fb81}, !- Handle
  {789c2bc8-6479-4965-a63b-2e443d196787}, !- HVAC Component
  {08f983e1-9d2f-46da-9d77-554d079683b0}; !- Port 1

OS:Sizing:Zone,
  {2ee74ebe-eb3f-42ce-93ea-14f7545ad099}, !- Handle
  {789c2bc8-6479-4965-a63b-2e443d196787}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eee21fd6-958c-44f8-aa1d-e4fef36e0daa}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {789c2bc8-6479-4965-a63b-2e443d196787}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1703202-ac87-4504-86e1-b857d413c6b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ed212bf1-5ab8-4563-924b-2a76d1aad376}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d765c316-5725-4e12-b8ec-5fe3f2a3f23f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 118, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c633c6e-e900-4514-9bb6-9b9213c564f5}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0643256-6f57-4a37-bd0d-c79b24828dec}, !- Zone Air Inlet Port List
  {c7eaae39-8d47-45cf-b584-3bf8045ea239}, !- Zone Air Exhaust Port List
  {7a483704-ca04-4422-bd56-2fedce356623}, !- Zone Air Node Name
  {8d9f9b24-b904-480b-99ca-bf95d74e7c64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ee93a68-a5e3-44c6-8cae-ac230bb684df}, !- Group Rendering Name
  {0465d452-7103-4a00-b042-6a67e57e6a4a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1eacdb2f-1c1a-4f98-a8ff-f7fbe8ba2e9d}, !- Handle
  Node 37,                                !- Name
  {7a483704-ca04-4422-bd56-2fedce356623}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a483704-ca04-4422-bd56-2fedce356623}, !- Handle
  {5c633c6e-e900-4514-9bb6-9b9213c564f5}, !- Source Object
  11,                                     !- Outlet Port
  {1eacdb2f-1c1a-4f98-a8ff-f7fbe8ba2e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0643256-6f57-4a37-bd0d-c79b24828dec}, !- Handle
  {5c633c6e-e900-4514-9bb6-9b9213c564f5}, !- HVAC Component
  {94ab6bef-00f7-470e-94c7-33fe15e78eb6}; !- Port 1

OS:PortList,
  {c7eaae39-8d47-45cf-b584-3bf8045ea239}, !- Handle
  {5c633c6e-e900-4514-9bb6-9b9213c564f5}; !- HVAC Component

OS:PortList,
  {8d9f9b24-b904-480b-99ca-bf95d74e7c64}, !- Handle
  {5c633c6e-e900-4514-9bb6-9b9213c564f5}, !- HVAC Component
  {ac9310ac-82df-45d3-9e8c-e425d80dc117}; !- Port 1

OS:Sizing:Zone,
  {5b85d91f-26a0-4db7-9f2d-d7a573aa9b97}, !- Handle
  {5c633c6e-e900-4514-9bb6-9b9213c564f5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c9ad12fe-f001-4e31-a030-06e7604992bf}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {5c633c6e-e900-4514-9bb6-9b9213c564f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41f58a3e-b311-4ba0-9c0b-ee9d06aad63d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a76f41e6-63dc-4aa6-85d8-24ca6b8e3b80}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0465d452-7103-4a00-b042-6a67e57e6a4a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 119, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {44fa3e4b-6543-498e-a072-f83ff58fc4d9}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22ad34fb-57e6-4486-84c7-9a855effbc43}, !- Zone Air Inlet Port List
  {3c1583dd-5d50-4882-94e8-a080fa4c270a}, !- Zone Air Exhaust Port List
  {32c8a4dc-28f0-4da4-9703-f8528576e9b0}, !- Zone Air Node Name
  {aaad3d64-6eb5-43b6-8393-7821b87c331f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {516f0716-c3de-4aa2-8650-0a4f81d7823c}, !- Group Rendering Name
  {9f01c817-2ac0-4619-88d5-9ab656b9352a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bfb6f60e-96a5-406f-9d7a-4e22c09d22ba}, !- Handle
  Node 40,                                !- Name
  {32c8a4dc-28f0-4da4-9703-f8528576e9b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32c8a4dc-28f0-4da4-9703-f8528576e9b0}, !- Handle
  {44fa3e4b-6543-498e-a072-f83ff58fc4d9}, !- Source Object
  11,                                     !- Outlet Port
  {bfb6f60e-96a5-406f-9d7a-4e22c09d22ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22ad34fb-57e6-4486-84c7-9a855effbc43}, !- Handle
  {44fa3e4b-6543-498e-a072-f83ff58fc4d9}, !- HVAC Component
  {1042cc52-099b-416a-a06e-aa3c188dd1a5}; !- Port 1

OS:PortList,
  {3c1583dd-5d50-4882-94e8-a080fa4c270a}, !- Handle
  {44fa3e4b-6543-498e-a072-f83ff58fc4d9}; !- HVAC Component

OS:PortList,
  {aaad3d64-6eb5-43b6-8393-7821b87c331f}, !- Handle
  {44fa3e4b-6543-498e-a072-f83ff58fc4d9}, !- HVAC Component
  {4d671118-47aa-4d21-814d-e5fa68ed1678}; !- Port 1

OS:Sizing:Zone,
  {94647311-9bec-423c-aed1-24ee9fcd41db}, !- Handle
  {44fa3e4b-6543-498e-a072-f83ff58fc4d9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3a1fd6f-2b45-4c5b-acc5-d037784c4e60}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {44fa3e4b-6543-498e-a072-f83ff58fc4d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84732b51-d0df-42f1-b1f8-d5378a69ac54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ad638c0f-d2a8-4f50-9dcd-b6c7ec3aa5a0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9f01c817-2ac0-4619-88d5-9ab656b9352a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 120, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {324fe101-15cb-4a38-b65e-0906a4a76cd3}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 11, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edb765f4-8790-4e1d-86a4-1fbc68dcfcfd}, !- Zone Air Inlet Port List
  {100304f9-0967-4028-aeff-2961903999a0}, !- Zone Air Exhaust Port List
  {b10decbb-4f3c-4d53-8d21-5ad7469b7d27}, !- Zone Air Node Name
  {7a4943a8-43fb-403e-964d-9e6f1e01013e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1fbce04d-3495-4f39-b8a2-95eec036774d}, !- Group Rendering Name
  {a0b2f419-9fd1-4b07-bf8c-0fccb1a17a64}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f0f969a-6937-44cb-a3c6-93f0a35da8ba}, !- Handle
  Node 43,                                !- Name
  {b10decbb-4f3c-4d53-8d21-5ad7469b7d27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b10decbb-4f3c-4d53-8d21-5ad7469b7d27}, !- Handle
  {324fe101-15cb-4a38-b65e-0906a4a76cd3}, !- Source Object
  11,                                     !- Outlet Port
  {6f0f969a-6937-44cb-a3c6-93f0a35da8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edb765f4-8790-4e1d-86a4-1fbc68dcfcfd}, !- Handle
  {324fe101-15cb-4a38-b65e-0906a4a76cd3}, !- HVAC Component
  {c266f5e5-3569-4950-9171-5695cd0156ae}; !- Port 1

OS:PortList,
  {100304f9-0967-4028-aeff-2961903999a0}, !- Handle
  {324fe101-15cb-4a38-b65e-0906a4a76cd3}; !- HVAC Component

OS:PortList,
  {7a4943a8-43fb-403e-964d-9e6f1e01013e}, !- Handle
  {324fe101-15cb-4a38-b65e-0906a4a76cd3}, !- HVAC Component
  {1eaf7958-048a-4577-b388-65a125de1960}; !- Port 1

OS:Sizing:Zone,
  {107bdf12-7482-411a-81f5-bb055ad43177}, !- Handle
  {324fe101-15cb-4a38-b65e-0906a4a76cd3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6af1094d-a844-4177-8db8-4b14f0034722}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {324fe101-15cb-4a38-b65e-0906a4a76cd3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c90b22b4-ccf8-4589-b015-0b5aa6bae83d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a1cabd66-5891-4ccd-a7ca-72c7aa7137b5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a0b2f419-9fd1-4b07-bf8c-0fccb1a17a64}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 121, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45e9457d-f698-4876-80a7-fe351ae85b0b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 12, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6133b84-49ed-4960-99fd-a4f6d0d82eb0}, !- Zone Air Inlet Port List
  {a0d86e79-3533-45be-ac8c-d28527e332b7}, !- Zone Air Exhaust Port List
  {7507dbb4-ea6e-445d-9e78-48ce499841a3}, !- Zone Air Node Name
  {c2d86404-576d-499e-a45d-ac226d7d3d74}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe882a06-cbbb-46e1-a4fd-13eb69b22fde}, !- Group Rendering Name
  {b9d66a17-6c81-4103-8032-50e533935f29}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a2bd109-e34e-49fd-8c54-34426452df06}, !- Handle
  Node 46,                                !- Name
  {7507dbb4-ea6e-445d-9e78-48ce499841a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7507dbb4-ea6e-445d-9e78-48ce499841a3}, !- Handle
  {45e9457d-f698-4876-80a7-fe351ae85b0b}, !- Source Object
  11,                                     !- Outlet Port
  {2a2bd109-e34e-49fd-8c54-34426452df06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6133b84-49ed-4960-99fd-a4f6d0d82eb0}, !- Handle
  {45e9457d-f698-4876-80a7-fe351ae85b0b}, !- HVAC Component
  {989775e0-4c22-4838-a658-7d51c3732e57}; !- Port 1

OS:PortList,
  {a0d86e79-3533-45be-ac8c-d28527e332b7}, !- Handle
  {45e9457d-f698-4876-80a7-fe351ae85b0b}; !- HVAC Component

OS:PortList,
  {c2d86404-576d-499e-a45d-ac226d7d3d74}, !- Handle
  {45e9457d-f698-4876-80a7-fe351ae85b0b}, !- HVAC Component
  {d868778e-1d92-4b41-8069-c4edcc88ceb6}; !- Port 1

OS:Sizing:Zone,
  {d2a51e99-d60a-41a3-84e2-a6160d6adaab}, !- Handle
  {45e9457d-f698-4876-80a7-fe351ae85b0b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33fa172b-9334-4900-af60-faf11dbbfdc8}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {45e9457d-f698-4876-80a7-fe351ae85b0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9e22e76-0714-4ece-8b6a-297ddcfec881}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a2c02afd-4cd5-460b-8f11-8a4aa60e1e46}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b9d66a17-6c81-4103-8032-50e533935f29}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 122, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c1299e4-e8d6-4cc6-a74f-da56dc55ec91}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {296923ed-df64-456a-8f18-cacead70ffb1}, !- Zone Air Inlet Port List
  {85fd5557-343b-4ece-abf6-3f169503aedc}, !- Zone Air Exhaust Port List
  {7af79b56-1979-44de-974e-fd272b44aec5}, !- Zone Air Node Name
  {3c1f4c24-06c7-491e-868c-e6e909858d3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bf8df7f9-99c1-461a-897b-20f773634bb5}, !- Group Rendering Name
  {2a3a9ba8-a9c8-43d9-9425-7f743b552f6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36550b53-155f-42e4-8306-23b5fbefd572}, !- Handle
  Node 49,                                !- Name
  {7af79b56-1979-44de-974e-fd272b44aec5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7af79b56-1979-44de-974e-fd272b44aec5}, !- Handle
  {7c1299e4-e8d6-4cc6-a74f-da56dc55ec91}, !- Source Object
  11,                                     !- Outlet Port
  {36550b53-155f-42e4-8306-23b5fbefd572}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {296923ed-df64-456a-8f18-cacead70ffb1}, !- Handle
  {7c1299e4-e8d6-4cc6-a74f-da56dc55ec91}, !- HVAC Component
  {813b1e5e-da56-4b4d-a24f-348e30956a0c}; !- Port 1

OS:PortList,
  {85fd5557-343b-4ece-abf6-3f169503aedc}, !- Handle
  {7c1299e4-e8d6-4cc6-a74f-da56dc55ec91}; !- HVAC Component

OS:PortList,
  {3c1f4c24-06c7-491e-868c-e6e909858d3f}, !- Handle
  {7c1299e4-e8d6-4cc6-a74f-da56dc55ec91}, !- HVAC Component
  {2ccac15a-8266-40a8-ba50-569ef40b3b20}; !- Port 1

OS:Sizing:Zone,
  {e634a023-eab8-4da8-a4a6-a63d94235fe2}, !- Handle
  {7c1299e4-e8d6-4cc6-a74f-da56dc55ec91}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
