  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b546fc01-e934-4918-abff-33f7133ac514}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {7c1299e4-e8d6-4cc6-a74f-da56dc55ec91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c1a9627-1d76-48e2-b027-d4e600b79d7a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4b9793fd-2809-4efe-882e-f187bc726855}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2a3a9ba8-a9c8-43d9-9425-7f743b552f6d}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 123, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {072dd5aa-0dd0-41fb-beb1-2e98e12771e0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b22a466-ad18-4d85-8d70-40980f85859a}, !- Zone Air Inlet Port List
  {cfbd6d56-b703-4726-a96a-9fc3dec78142}, !- Zone Air Exhaust Port List
  {db7f844e-d816-48e9-8fa3-fad65d0f9398}, !- Zone Air Node Name
  {9d806174-b19a-46d5-acba-c5cc03caa7d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd61f727-05d2-486d-aab7-6c3f6a9835ae}, !- Group Rendering Name
  {042b3d72-49f4-4b0e-af0d-3b0f7a67f62a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc50bf4f-a7f2-41a5-87df-26a88b556b79}, !- Handle
  Node 52,                                !- Name
  {db7f844e-d816-48e9-8fa3-fad65d0f9398}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db7f844e-d816-48e9-8fa3-fad65d0f9398}, !- Handle
  {072dd5aa-0dd0-41fb-beb1-2e98e12771e0}, !- Source Object
  11,                                     !- Outlet Port
  {cc50bf4f-a7f2-41a5-87df-26a88b556b79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b22a466-ad18-4d85-8d70-40980f85859a}, !- Handle
  {072dd5aa-0dd0-41fb-beb1-2e98e12771e0}, !- HVAC Component
  {d57f0724-325e-4447-9dad-ecca2116d449}; !- Port 1

OS:PortList,
  {cfbd6d56-b703-4726-a96a-9fc3dec78142}, !- Handle
  {072dd5aa-0dd0-41fb-beb1-2e98e12771e0}; !- HVAC Component

OS:PortList,
  {9d806174-b19a-46d5-acba-c5cc03caa7d8}, !- Handle
  {072dd5aa-0dd0-41fb-beb1-2e98e12771e0}, !- HVAC Component
  {83bb3e96-f4a9-4612-b867-77794683aead}; !- Port 1

OS:Sizing:Zone,
  {f5f6d1a3-869c-477d-abdf-215c6f1bbe41}, !- Handle
  {072dd5aa-0dd0-41fb-beb1-2e98e12771e0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {06bec866-8506-448c-9b30-0631d8cead37}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {072dd5aa-0dd0-41fb-beb1-2e98e12771e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db12f61c-d009-4f40-bb3e-d1d6ab09224a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {42c4b674-bb71-427e-86ee-b96ce865ae7b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {042b3d72-49f4-4b0e-af0d-3b0f7a67f62a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 124, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b203d274-bc2e-421c-a5a8-ae2c98e553e7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee52286f-e926-47cd-9182-6ec421cae7ad}, !- Zone Air Inlet Port List
  {f559a7dc-96d7-46ff-a7b0-45b23e86fc67}, !- Zone Air Exhaust Port List
  {f21b6d08-e175-43ef-bcd3-fae56b55b7db}, !- Zone Air Node Name
  {ee1f583f-4cc1-4a7c-a0dc-33edf4f05e63}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f4c984b8-3149-45db-8415-199cc92f9f22}, !- Group Rendering Name
  {e69090a0-3386-4416-a938-6c71957de86e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d77df51c-5177-4140-b64e-89fb0bf53168}, !- Handle
  Node 55,                                !- Name
  {f21b6d08-e175-43ef-bcd3-fae56b55b7db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f21b6d08-e175-43ef-bcd3-fae56b55b7db}, !- Handle
  {b203d274-bc2e-421c-a5a8-ae2c98e553e7}, !- Source Object
  11,                                     !- Outlet Port
  {d77df51c-5177-4140-b64e-89fb0bf53168}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee52286f-e926-47cd-9182-6ec421cae7ad}, !- Handle
  {b203d274-bc2e-421c-a5a8-ae2c98e553e7}, !- HVAC Component
  {f5c7c64e-4786-4efa-9eaa-1c586eb078fc}; !- Port 1

OS:PortList,
  {f559a7dc-96d7-46ff-a7b0-45b23e86fc67}, !- Handle
  {b203d274-bc2e-421c-a5a8-ae2c98e553e7}; !- HVAC Component

OS:PortList,
  {ee1f583f-4cc1-4a7c-a0dc-33edf4f05e63}, !- Handle
  {b203d274-bc2e-421c-a5a8-ae2c98e553e7}, !- HVAC Component
  {694a4155-5931-4197-88ec-36c41ee8c4b7}; !- Port 1

OS:Sizing:Zone,
  {668f2ec8-626c-48f2-b6d7-4ea505d06a3f}, !- Handle
  {b203d274-bc2e-421c-a5a8-ae2c98e553e7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5c45902d-b7ed-467c-8294-fdcc9bb87d65}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {b203d274-bc2e-421c-a5a8-ae2c98e553e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e71e7514-9612-42e2-a693-98ad14b2f11c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c804476a-95fa-4d93-8c77-732408625c62}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e69090a0-3386-4416-a938-6c71957de86e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 125, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {69741693-2d9b-41a6-972f-24ffa63db8af}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49a4d3d3-455b-4c44-ac72-1a50cd6f0e57}, !- Zone Air Inlet Port List
  {06a95baf-4589-4716-baba-1c4d1aa615ba}, !- Zone Air Exhaust Port List
  {b42c2bb6-fe6a-4941-96e1-31d5774731c9}, !- Zone Air Node Name
  {2f2d5398-a726-47e4-a944-8c1d8ae5b522}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe69d96f-2524-42d4-94f4-f5eb42c86ac8}, !- Group Rendering Name
  {42985201-ea9f-4980-b0cc-fe3f699d8880}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1a603a2-9fc7-4904-9aef-9aab3ff67bc6}, !- Handle
  Node 58,                                !- Name
  {b42c2bb6-fe6a-4941-96e1-31d5774731c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b42c2bb6-fe6a-4941-96e1-31d5774731c9}, !- Handle
  {69741693-2d9b-41a6-972f-24ffa63db8af}, !- Source Object
  11,                                     !- Outlet Port
  {b1a603a2-9fc7-4904-9aef-9aab3ff67bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49a4d3d3-455b-4c44-ac72-1a50cd6f0e57}, !- Handle
  {69741693-2d9b-41a6-972f-24ffa63db8af}, !- HVAC Component
  {f0d3fde0-e74b-4d0d-8b27-6747471ea7bc}; !- Port 1

OS:PortList,
  {06a95baf-4589-4716-baba-1c4d1aa615ba}, !- Handle
  {69741693-2d9b-41a6-972f-24ffa63db8af}; !- HVAC Component

OS:PortList,
  {2f2d5398-a726-47e4-a944-8c1d8ae5b522}, !- Handle
  {69741693-2d9b-41a6-972f-24ffa63db8af}, !- HVAC Component
  {8ce8cb1b-1e84-42e6-9700-30ac7b2f8081}; !- Port 1

OS:Sizing:Zone,
  {a9397963-5ea7-4137-9a82-64c4efc583af}, !- Handle
  {69741693-2d9b-41a6-972f-24ffa63db8af}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a05a7616-747f-4fdc-b020-6a3eca391468}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {69741693-2d9b-41a6-972f-24ffa63db8af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8acafd7c-a744-4cf5-bf56-326538a4f7db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {95adb718-dacd-48f6-99b1-ff6172c7ecc5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {42985201-ea9f-4980-b0cc-fe3f699d8880}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 126, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c23b66ce-7ae8-405a-ba5c-1347f959585b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1588111-84f2-4490-b4df-060496f7b47e}, !- Zone Air Inlet Port List
  {6bd7b07f-a4d1-4c93-b431-1fa3da302e5d}, !- Zone Air Exhaust Port List
  {e1ef0ebb-f031-4ac3-93fb-5dc703669ee3}, !- Zone Air Node Name
  {50e90245-8fae-4fe6-b715-10beca63c066}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d99af273-3746-4315-b519-e169e1c96030}, !- Group Rendering Name
  {2014f643-7d3b-47af-94a4-a688a70a566f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af69982f-21e4-4a59-b3b0-b03c7a2941de}, !- Handle
  Node 61,                                !- Name
  {e1ef0ebb-f031-4ac3-93fb-5dc703669ee3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1ef0ebb-f031-4ac3-93fb-5dc703669ee3}, !- Handle
  {c23b66ce-7ae8-405a-ba5c-1347f959585b}, !- Source Object
  11,                                     !- Outlet Port
  {af69982f-21e4-4a59-b3b0-b03c7a2941de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1588111-84f2-4490-b4df-060496f7b47e}, !- Handle
  {c23b66ce-7ae8-405a-ba5c-1347f959585b}, !- HVAC Component
  {6463d43c-1641-4308-8489-9b8ab2052e9e}; !- Port 1

OS:PortList,
  {6bd7b07f-a4d1-4c93-b431-1fa3da302e5d}, !- Handle
  {c23b66ce-7ae8-405a-ba5c-1347f959585b}; !- HVAC Component

OS:PortList,
  {50e90245-8fae-4fe6-b715-10beca63c066}, !- Handle
  {c23b66ce-7ae8-405a-ba5c-1347f959585b}, !- HVAC Component
  {7605827e-a282-4ac0-b880-b4ad9d24fa37}; !- Port 1

OS:Sizing:Zone,
  {7ea2bbfc-4264-4fc6-94d0-78ae052a008f}, !- Handle
  {c23b66ce-7ae8-405a-ba5c-1347f959585b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2ce47657-b685-41e8-ae3f-417401459f15}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {c23b66ce-7ae8-405a-ba5c-1347f959585b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9df7b728-294e-452e-b9d5-989bd407dd54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {177ff681-b8f6-4b55-93c3-73a244b019ef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2014f643-7d3b-47af-94a4-a688a70a566f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 127, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8901e160-a80f-4422-8a72-b49278ce620b}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a41b5033-131a-48db-87d8-c46ed6a22e90}, !- Zone Air Inlet Port List
  {8a93d526-318d-4071-a074-15196ed4ea58}, !- Zone Air Exhaust Port List
  {82460ace-a2e3-43f7-b1d5-eae85c9b4acb}, !- Zone Air Node Name
  {970254fc-f869-48cb-b012-bd1574d54136}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e1d5ef40-f62b-43f8-ba23-97527a6e1c74}, !- Group Rendering Name
  {989ace60-3271-4ed5-9cc8-2715d0cd95aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ee8b34f-112f-4a7f-b7b3-42db848f69be}, !- Handle
  Node 64,                                !- Name
  {82460ace-a2e3-43f7-b1d5-eae85c9b4acb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82460ace-a2e3-43f7-b1d5-eae85c9b4acb}, !- Handle
  {8901e160-a80f-4422-8a72-b49278ce620b}, !- Source Object
  11,                                     !- Outlet Port
  {5ee8b34f-112f-4a7f-b7b3-42db848f69be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a41b5033-131a-48db-87d8-c46ed6a22e90}, !- Handle
  {8901e160-a80f-4422-8a72-b49278ce620b}, !- HVAC Component
  {ea5cad26-69de-4c27-b04f-43955a00b688}; !- Port 1

OS:PortList,
  {8a93d526-318d-4071-a074-15196ed4ea58}, !- Handle
  {8901e160-a80f-4422-8a72-b49278ce620b}; !- HVAC Component

OS:PortList,
  {970254fc-f869-48cb-b012-bd1574d54136}, !- Handle
  {8901e160-a80f-4422-8a72-b49278ce620b}, !- HVAC Component
  {37612fa4-5581-42ad-a1d7-043d856ca019}; !- Port 1

OS:Sizing:Zone,
  {a88a5c1a-fc13-4d6b-819a-531eadb1e16d}, !- Handle
  {8901e160-a80f-4422-8a72-b49278ce620b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {120c4e18-2c1a-41ec-ad76-143e99ffcc7e}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {8901e160-a80f-4422-8a72-b49278ce620b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a729748-4344-44b8-9430-8714c0858849}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {86a25677-3c68-456b-89d9-7619df9f3758}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {989ace60-3271-4ed5-9cc8-2715d0cd95aa}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 128, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c517d712-cfa8-4c9d-bf93-8ce506bd29c3}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f09d550-0726-4b36-94a2-7459223c52ac}, !- Zone Air Inlet Port List
  {30617d2b-f65c-425a-ab48-e37bb202a88a}, !- Zone Air Exhaust Port List
  {1bb9799f-d2ea-4179-b278-d16a3570aab0}, !- Zone Air Node Name
  {a047af4a-5c08-4f4e-8755-55ae0994b7b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ecfb072d-44ad-48ec-8954-cecd7f70510f}, !- Group Rendering Name
  {0d4850cc-6feb-408e-947b-ce2be19ed0a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82207a58-d6d1-42c7-9bdc-fa71c088037d}, !- Handle
  Node 67,                                !- Name
  {1bb9799f-d2ea-4179-b278-d16a3570aab0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bb9799f-d2ea-4179-b278-d16a3570aab0}, !- Handle
  {c517d712-cfa8-4c9d-bf93-8ce506bd29c3}, !- Source Object
  11,                                     !- Outlet Port
  {82207a58-d6d1-42c7-9bdc-fa71c088037d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f09d550-0726-4b36-94a2-7459223c52ac}, !- Handle
  {c517d712-cfa8-4c9d-bf93-8ce506bd29c3}, !- HVAC Component
  {8a581bf3-f01b-46bb-b060-0aa6ce2e91e2}; !- Port 1

OS:PortList,
  {30617d2b-f65c-425a-ab48-e37bb202a88a}, !- Handle
  {c517d712-cfa8-4c9d-bf93-8ce506bd29c3}; !- HVAC Component

OS:PortList,
  {a047af4a-5c08-4f4e-8755-55ae0994b7b9}, !- Handle
  {c517d712-cfa8-4c9d-bf93-8ce506bd29c3}, !- HVAC Component
  {4f558346-902b-45b1-bf1f-b480187b15a5}; !- Port 1

OS:Sizing:Zone,
  {86a356e0-fd9b-46ce-a49f-569b47809da9}, !- Handle
  {c517d712-cfa8-4c9d-bf93-8ce506bd29c3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86bc1c24-cbe8-4829-b138-9a6ec207888a}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {c517d712-cfa8-4c9d-bf93-8ce506bd29c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {80e58ba0-7168-4261-8a83-c8080f3c578a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f8ff96cd-9a58-46fb-b6ed-e6e1632732dc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0d4850cc-6feb-408e-947b-ce2be19ed0a7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 129, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {91c26da0-62cb-4ca2-bedb-fe2141851354}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0cc246a5-0bb7-42b0-a23a-e999fc4b4063}, !- Zone Air Inlet Port List
  {bb68ff05-0ace-4ec1-a2a7-328e4ae07689}, !- Zone Air Exhaust Port List
  {06463b25-3c8c-425e-82e2-57399ab465f0}, !- Zone Air Node Name
  {4d62d0ca-3d3d-41b1-b979-35b4b32918a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3c9d8fdb-2521-4019-9df2-e7937d5bdde8}, !- Group Rendering Name
  {e433188b-e324-4245-9aa3-5d1914deeb52}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f30a84f-d6dc-440c-aa6a-3f3da075e8c8}, !- Handle
  Node 70,                                !- Name
  {06463b25-3c8c-425e-82e2-57399ab465f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06463b25-3c8c-425e-82e2-57399ab465f0}, !- Handle
  {91c26da0-62cb-4ca2-bedb-fe2141851354}, !- Source Object
  11,                                     !- Outlet Port
  {5f30a84f-d6dc-440c-aa6a-3f3da075e8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cc246a5-0bb7-42b0-a23a-e999fc4b4063}, !- Handle
  {91c26da0-62cb-4ca2-bedb-fe2141851354}, !- HVAC Component
  {72371f27-119e-4f77-b19b-b43e26abc4a0}; !- Port 1

OS:PortList,
  {bb68ff05-0ace-4ec1-a2a7-328e4ae07689}, !- Handle
  {91c26da0-62cb-4ca2-bedb-fe2141851354}; !- HVAC Component

OS:PortList,
  {4d62d0ca-3d3d-41b1-b979-35b4b32918a7}, !- Handle
  {91c26da0-62cb-4ca2-bedb-fe2141851354}, !- HVAC Component
  {957ec571-79f5-4ddc-b734-40a51c6b2a63}; !- Port 1

OS:Sizing:Zone,
  {db29b0dc-efea-450d-8ceb-59f61320098f}, !- Handle
  {91c26da0-62cb-4ca2-bedb-fe2141851354}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d26b6e34-0448-4351-b2cd-5b7445c4b143}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {91c26da0-62cb-4ca2-bedb-fe2141851354}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1756e82-a30e-4aba-a437-f0d56d722174}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cd66f3e3-c5d1-49d8-8cff-9c636f268eca}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e433188b-e324-4245-9aa3-5d1914deeb52}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 130, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {67daceed-108a-498f-8dba-08ad44a998f3}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c246b31-def4-4463-bd10-801b7eba935c}, !- Zone Air Inlet Port List
  {6b0f626a-a3d6-4c49-af83-4e64de784dcb}, !- Zone Air Exhaust Port List
  {c6fe6c0e-c99a-4a99-ae3a-53e811e50005}, !- Zone Air Node Name
  {bb082ad3-46ef-4f40-b3c0-f6049a7cf39d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e660fd67-f1df-40a2-ab66-04a158217385}, !- Group Rendering Name
  {ab5d46fe-6708-496d-8e25-ec923b729376}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce3ca16e-aff1-4011-9bf3-3d15718931ee}, !- Handle
  Node 73,                                !- Name
  {c6fe6c0e-c99a-4a99-ae3a-53e811e50005}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6fe6c0e-c99a-4a99-ae3a-53e811e50005}, !- Handle
  {67daceed-108a-498f-8dba-08ad44a998f3}, !- Source Object
  11,                                     !- Outlet Port
  {ce3ca16e-aff1-4011-9bf3-3d15718931ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c246b31-def4-4463-bd10-801b7eba935c}, !- Handle
  {67daceed-108a-498f-8dba-08ad44a998f3}, !- HVAC Component
  {95402690-e26e-4a82-a4f7-abddd8d20494}; !- Port 1

OS:PortList,
  {6b0f626a-a3d6-4c49-af83-4e64de784dcb}, !- Handle
  {67daceed-108a-498f-8dba-08ad44a998f3}; !- HVAC Component

OS:PortList,
  {bb082ad3-46ef-4f40-b3c0-f6049a7cf39d}, !- Handle
  {67daceed-108a-498f-8dba-08ad44a998f3}, !- HVAC Component
  {341a7ec2-7765-4182-a5ab-8eae70acb104}; !- Port 1

OS:Sizing:Zone,
  {f63d3f45-3b78-45dc-b460-fcfc3285cf64}, !- Handle
  {67daceed-108a-498f-8dba-08ad44a998f3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dcaaaaa5-e7e1-4978-a741-76ae286eedf0}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {67daceed-108a-498f-8dba-08ad44a998f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d76c227-8b10-4f7e-a933-e370f203328a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {32813119-4dea-46ea-a928-1252156bf599}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ab5d46fe-6708-496d-8e25-ec923b729376}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 131, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a5b90462-d667-4408-8766-df5a80cbc823}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c355c24e-3810-48c1-897c-092a67357834}, !- Zone Air Inlet Port List
  {346c8441-d18e-4e85-81d6-b824a44c71fc}, !- Zone Air Exhaust Port List
  {250ffbbb-3b59-47ef-ac0a-7830ef136ea8}, !- Zone Air Node Name
  {e1fed5a1-9c40-420f-b00d-359e2279bb9f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5df291ba-32a6-4338-9aad-fe6469ea66ae}, !- Group Rendering Name
  {de9052be-0e5c-4ae6-8f89-15e6f14faaf0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34c4fbe3-e1bc-4bb9-9d4c-29f71e1f2120}, !- Handle
  Node 76,                                !- Name
  {250ffbbb-3b59-47ef-ac0a-7830ef136ea8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {250ffbbb-3b59-47ef-ac0a-7830ef136ea8}, !- Handle
  {a5b90462-d667-4408-8766-df5a80cbc823}, !- Source Object
  11,                                     !- Outlet Port
  {34c4fbe3-e1bc-4bb9-9d4c-29f71e1f2120}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c355c24e-3810-48c1-897c-092a67357834}, !- Handle
  {a5b90462-d667-4408-8766-df5a80cbc823}, !- HVAC Component
  {dfa39ffe-6ed2-44a4-b49b-e7f555d7bf3d}; !- Port 1

OS:PortList,
  {346c8441-d18e-4e85-81d6-b824a44c71fc}, !- Handle
  {a5b90462-d667-4408-8766-df5a80cbc823}; !- HVAC Component

OS:PortList,
  {e1fed5a1-9c40-420f-b00d-359e2279bb9f}, !- Handle
  {a5b90462-d667-4408-8766-df5a80cbc823}, !- HVAC Component
  {c9cbdf1e-0022-47d3-9e7a-f8ec9031bbed}; !- Port 1

OS:Sizing:Zone,
  {c0011e81-862a-4081-8db7-c399c1e20e1b}, !- Handle
  {a5b90462-d667-4408-8766-df5a80cbc823}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b80891c-45f6-494e-8d3e-a659fee18100}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {a5b90462-d667-4408-8766-df5a80cbc823}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c207687-fe00-4520-b341-5e114e114459}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7fb231f1-0258-48fe-a5e2-546f89f3f81e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {de9052be-0e5c-4ae6-8f89-15e6f14faaf0}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 132, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e4e648cf-b6bd-46ff-b441-c474cf26d675}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88eb5501-ccc2-4773-8b54-857bd2ad8fc0}, !- Zone Air Inlet Port List
  {09b03c27-a1b4-403f-9ab1-3d9e60d56bdc}, !- Zone Air Exhaust Port List
  {23c13331-3e70-4f56-ab6f-8f898bc5aa31}, !- Zone Air Node Name
  {784b4b26-1448-4f34-b5b3-0e759c04a9d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {44581a44-7793-470f-8213-a46f4d7d7a6d}, !- Group Rendering Name
  {6965072e-9443-48de-be3f-15a41d777e96}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ad76de6-4e07-42be-b8f6-814de5d8eff0}, !- Handle
  Node 79,                                !- Name
  {23c13331-3e70-4f56-ab6f-8f898bc5aa31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23c13331-3e70-4f56-ab6f-8f898bc5aa31}, !- Handle
  {e4e648cf-b6bd-46ff-b441-c474cf26d675}, !- Source Object
  11,                                     !- Outlet Port
  {3ad76de6-4e07-42be-b8f6-814de5d8eff0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88eb5501-ccc2-4773-8b54-857bd2ad8fc0}, !- Handle
  {e4e648cf-b6bd-46ff-b441-c474cf26d675}, !- HVAC Component
  {88691064-9f97-4828-bed7-a3ada54e0dc9}; !- Port 1

OS:PortList,
  {09b03c27-a1b4-403f-9ab1-3d9e60d56bdc}, !- Handle
  {e4e648cf-b6bd-46ff-b441-c474cf26d675}; !- HVAC Component

OS:PortList,
  {784b4b26-1448-4f34-b5b3-0e759c04a9d3}, !- Handle
  {e4e648cf-b6bd-46ff-b441-c474cf26d675}, !- HVAC Component
  {3552429b-e982-4627-bdd6-f8959c0f2529}; !- Port 1

OS:Sizing:Zone,
  {c7d3ced1-aff3-4991-b911-b230864c91d2}, !- Handle
  {e4e648cf-b6bd-46ff-b441-c474cf26d675}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf956ded-3b1f-42bc-b2ce-8bf7e40558d9}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {e4e648cf-b6bd-46ff-b441-c474cf26d675}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1646b35e-a6a3-40ea-a5bc-dd233d03e5be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {18f23969-dc23-4fce-915d-8e854422c428}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6965072e-9443-48de-be3f-15a41d777e96}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 133, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b693fd33-f3e6-46cd-ae4c-859dd052470a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01f36f70-0c38-4c07-9f4b-31b852728292}, !- Zone Air Inlet Port List
  {96dd19ef-df6b-4edb-a05c-416bb7c74ec0}, !- Zone Air Exhaust Port List
  {0e1ef3a3-5988-4cb8-9b05-78ecf2e6c422}, !- Zone Air Node Name
  {6f045b4b-eb49-42d1-89c3-7ed946ac7a16}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b14917e-34e4-455b-8922-c4e70c0d4179}, !- Group Rendering Name
  {73061c12-fa1b-40b7-9b2a-9f9160148bb4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a829566f-b5e1-47ab-8bc1-eab8c03dcfc2}, !- Handle
  Node 82,                                !- Name
  {0e1ef3a3-5988-4cb8-9b05-78ecf2e6c422}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e1ef3a3-5988-4cb8-9b05-78ecf2e6c422}, !- Handle
  {b693fd33-f3e6-46cd-ae4c-859dd052470a}, !- Source Object
  11,                                     !- Outlet Port
  {a829566f-b5e1-47ab-8bc1-eab8c03dcfc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01f36f70-0c38-4c07-9f4b-31b852728292}, !- Handle
  {b693fd33-f3e6-46cd-ae4c-859dd052470a}, !- HVAC Component
  {641c5813-b794-406f-aae7-4f5861df5c03}; !- Port 1

OS:PortList,
  {96dd19ef-df6b-4edb-a05c-416bb7c74ec0}, !- Handle
  {b693fd33-f3e6-46cd-ae4c-859dd052470a}; !- HVAC Component

OS:PortList,
  {6f045b4b-eb49-42d1-89c3-7ed946ac7a16}, !- Handle
  {b693fd33-f3e6-46cd-ae4c-859dd052470a}, !- HVAC Component
  {dc9ec399-edb2-4878-9e06-9d50643b9ba1}; !- Port 1

OS:Sizing:Zone,
  {cc823b6b-b454-4f38-80a8-41632af35d17}, !- Handle
  {b693fd33-f3e6-46cd-ae4c-859dd052470a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f864e1f-0fde-4f7f-8f7f-3c5112d85c8f}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {b693fd33-f3e6-46cd-ae4c-859dd052470a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3affed8e-66dd-448d-a873-6c2b0ae1211c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4437d332-4dde-43b6-9cdc-e354307f90c0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {73061c12-fa1b-40b7-9b2a-9f9160148bb4}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 134, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dff2ab7f-997d-4b9c-8db9-4fa25e03201a}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84128851-5856-40d3-a453-bdcbd41a9834}, !- Zone Air Inlet Port List
  {3c318ba7-0e0d-496b-9ac7-702ef57efe7d}, !- Zone Air Exhaust Port List
  {66f84244-2741-442b-a8a5-506991c8eef1}, !- Zone Air Node Name
  {df0d7cc2-e798-420a-ac75-8e85fdad8575}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8269ebe4-5d0d-499d-96b1-7f8eea20ef4f}, !- Group Rendering Name
  {5412750d-4609-4ff2-976b-8f5a94c8de27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4834e03-2e60-4c0b-ad7d-3fc132f6b6bd}, !- Handle
  Node 85,                                !- Name
  {66f84244-2741-442b-a8a5-506991c8eef1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66f84244-2741-442b-a8a5-506991c8eef1}, !- Handle
  {dff2ab7f-997d-4b9c-8db9-4fa25e03201a}, !- Source Object
  11,                                     !- Outlet Port
  {b4834e03-2e60-4c0b-ad7d-3fc132f6b6bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84128851-5856-40d3-a453-bdcbd41a9834}, !- Handle
  {dff2ab7f-997d-4b9c-8db9-4fa25e03201a}, !- HVAC Component
  {c1d9dfcb-f930-422d-8765-e09345bbae49}; !- Port 1

OS:PortList,
  {3c318ba7-0e0d-496b-9ac7-702ef57efe7d}, !- Handle
  {dff2ab7f-997d-4b9c-8db9-4fa25e03201a}; !- HVAC Component

OS:PortList,
  {df0d7cc2-e798-420a-ac75-8e85fdad8575}, !- Handle
  {dff2ab7f-997d-4b9c-8db9-4fa25e03201a}, !- HVAC Component
  {24502453-a5f7-490b-9ea9-78ac52919e9f}; !- Port 1

OS:Sizing:Zone,
  {a2587a86-1490-4ac8-b5cb-8ca9ddb1edc4}, !- Handle
  {dff2ab7f-997d-4b9c-8db9-4fa25e03201a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ffad9f9-de01-4060-b915-349381519872}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {dff2ab7f-997d-4b9c-8db9-4fa25e03201a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51768287-a343-45d5-8feb-9f4196bab864}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e8883a87-e43b-47fd-b5a0-f2032d65fa42}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5412750d-4609-4ff2-976b-8f5a94c8de27}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 135, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5831613f-3731-4262-a1cf-5b711218de6d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be9e2255-0a08-41fd-b70e-ac1e44aa4bbc}, !- Zone Air Inlet Port List
  {20545dd2-07db-42eb-b6eb-8bbcced7dc20}, !- Zone Air Exhaust Port List
  {828d42f3-f1c3-4fd3-9fde-eaf404ef5286}, !- Zone Air Node Name
  {173c7ebb-6d59-4f2a-a04c-1f81151dd6b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2da7334f-9a9e-4f3a-8904-be43fed7fc09}, !- Group Rendering Name
  {c166381e-97ca-4e16-9e87-da19b75ce80c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {988e12c8-0174-4c08-98c1-45c20b8ed0f7}, !- Handle
  Node 88,                                !- Name
  {828d42f3-f1c3-4fd3-9fde-eaf404ef5286}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {828d42f3-f1c3-4fd3-9fde-eaf404ef5286}, !- Handle
  {5831613f-3731-4262-a1cf-5b711218de6d}, !- Source Object
  11,                                     !- Outlet Port
  {988e12c8-0174-4c08-98c1-45c20b8ed0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be9e2255-0a08-41fd-b70e-ac1e44aa4bbc}, !- Handle
  {5831613f-3731-4262-a1cf-5b711218de6d}, !- HVAC Component
  {aa34098c-ec5b-4ff4-bbc5-9124db907dd6}; !- Port 1

OS:PortList,
  {20545dd2-07db-42eb-b6eb-8bbcced7dc20}, !- Handle
  {5831613f-3731-4262-a1cf-5b711218de6d}; !- HVAC Component

OS:PortList,
  {173c7ebb-6d59-4f2a-a04c-1f81151dd6b6}, !- Handle
  {5831613f-3731-4262-a1cf-5b711218de6d}, !- HVAC Component
  {ed5c4322-5802-4fdb-a3c4-74053fcc2a5c}; !- Port 1

OS:Sizing:Zone,
  {0ef45e36-6dd6-4de1-a7dd-5e7c8302c511}, !- Handle
  {5831613f-3731-4262-a1cf-5b711218de6d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b27af5be-7510-4429-aa8c-4dcc1c123773}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {5831613f-3731-4262-a1cf-5b711218de6d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34fe851a-d9fb-4377-a959-c425efb4bb28}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b62bacaf-75e3-48e6-ac0b-4d2971614143}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c166381e-97ca-4e16-9e87-da19b75ce80c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 136, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {70297196-69df-4806-a816-619c76450a52}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2427f034-e9cd-4223-a250-d428d5e8f935}, !- Zone Air Inlet Port List
  {93ec8e61-f5af-421d-a6b4-b3d8b96376ea}, !- Zone Air Exhaust Port List
  {4ba2c94d-70e0-445c-bba0-c2127c3c55b3}, !- Zone Air Node Name
  {661207e4-39cb-4c7a-bb5f-31e8a69778cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5999d0c1-57ac-4ae3-818d-bb8b91a9ed7c}, !- Group Rendering Name
  {d7687658-8267-4b73-9267-583a09aad4f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e23b2248-9b4f-432e-861b-07f643095785}, !- Handle
  Node 91,                                !- Name
  {4ba2c94d-70e0-445c-bba0-c2127c3c55b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ba2c94d-70e0-445c-bba0-c2127c3c55b3}, !- Handle
  {70297196-69df-4806-a816-619c76450a52}, !- Source Object
  11,                                     !- Outlet Port
  {e23b2248-9b4f-432e-861b-07f643095785}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2427f034-e9cd-4223-a250-d428d5e8f935}, !- Handle
  {70297196-69df-4806-a816-619c76450a52}, !- HVAC Component
  {ca9d258c-d2a3-4749-9872-e5ea0bc5c0d2}; !- Port 1

OS:PortList,
  {93ec8e61-f5af-421d-a6b4-b3d8b96376ea}, !- Handle
  {70297196-69df-4806-a816-619c76450a52}; !- HVAC Component

OS:PortList,
  {661207e4-39cb-4c7a-bb5f-31e8a69778cc}, !- Handle
  {70297196-69df-4806-a816-619c76450a52}, !- HVAC Component
  {8756e1ed-20e9-4560-ab89-95bc19c54844}; !- Port 1

OS:Sizing:Zone,
  {f099bd28-1187-4d2a-acaf-548b2ae08286}, !- Handle
  {70297196-69df-4806-a816-619c76450a52}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c791c2c1-cc77-4a29-8ef6-7f9ecd232e70}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {70297196-69df-4806-a816-619c76450a52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12be8e42-cb48-425e-b53b-b148bcccc9c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {337327e7-432a-4a1a-8498-df43d8447ce2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d7687658-8267-4b73-9267-583a09aad4f7}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 137, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c00ecf8d-7a90-451e-8079-c839f9621c43}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00ed1571-715c-4c0f-80fa-f0a85fbc0ed2}, !- Zone Air Inlet Port List
  {4938c1f2-7f44-49e8-916a-0bb8be676a9f}, !- Zone Air Exhaust Port List
  {6ac1cb2b-d945-404d-b679-fb042602dfa7}, !- Zone Air Node Name
  {22f3e7d9-502d-4b29-a90c-07d309f68587}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fc10e071-2da1-4cb6-9d10-be76fcbb12b8}, !- Group Rendering Name
  {539a1d78-cfbd-4095-8415-f10a16c9f2b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cde56cdf-2f9b-4bd9-9ad7-2bafc8f5ee4e}, !- Handle
  Node 94,                                !- Name
  {6ac1cb2b-d945-404d-b679-fb042602dfa7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ac1cb2b-d945-404d-b679-fb042602dfa7}, !- Handle
  {c00ecf8d-7a90-451e-8079-c839f9621c43}, !- Source Object
  11,                                     !- Outlet Port
  {cde56cdf-2f9b-4bd9-9ad7-2bafc8f5ee4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00ed1571-715c-4c0f-80fa-f0a85fbc0ed2}, !- Handle
  {c00ecf8d-7a90-451e-8079-c839f9621c43}, !- HVAC Component
  {1f1e4735-d183-4e7d-9a89-56ab2e8ca2cb}; !- Port 1

OS:PortList,
  {4938c1f2-7f44-49e8-916a-0bb8be676a9f}, !- Handle
  {c00ecf8d-7a90-451e-8079-c839f9621c43}; !- HVAC Component

OS:PortList,
  {22f3e7d9-502d-4b29-a90c-07d309f68587}, !- Handle
  {c00ecf8d-7a90-451e-8079-c839f9621c43}, !- HVAC Component
  {001f2bee-9875-4449-86d9-fe5700c409d4}; !- Port 1

OS:Sizing:Zone,
  {50efe26f-f786-49ef-a837-32d39c4a38f3}, !- Handle
  {c00ecf8d-7a90-451e-8079-c839f9621c43}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d510f7c-4cc4-4732-a6e7-225fff1956c2}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {c00ecf8d-7a90-451e-8079-c839f9621c43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5bea1f4-9572-4d36-af34-90076b731504}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {185693c1-02d6-4272-8560-02abfb8faa64}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {539a1d78-cfbd-4095-8415-f10a16c9f2b6}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 138, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eab13ef3-37ad-471a-b6a5-e357b1f2fe09}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c12fa84-a725-42a7-9a46-62458625baee}, !- Zone Air Inlet Port List
  {50fc3d43-0fb3-4397-bad3-4976733be66b}, !- Zone Air Exhaust Port List
  {e73c0ce5-3105-4577-9650-e1d61ce7b7ae}, !- Zone Air Node Name
  {3ee4e3e0-c4dc-4bbd-9f95-0c036e58f5a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ff9b5195-5c50-409d-baa9-a00cd11e2e10}, !- Group Rendering Name
  {aec5488f-a7e2-4a57-b19b-642234bb1b3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b506d0fc-d077-4574-9263-7bce8b44a72b}, !- Handle
  Node 97,                                !- Name
  {e73c0ce5-3105-4577-9650-e1d61ce7b7ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e73c0ce5-3105-4577-9650-e1d61ce7b7ae}, !- Handle
  {eab13ef3-37ad-471a-b6a5-e357b1f2fe09}, !- Source Object
  11,                                     !- Outlet Port
  {b506d0fc-d077-4574-9263-7bce8b44a72b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c12fa84-a725-42a7-9a46-62458625baee}, !- Handle
  {eab13ef3-37ad-471a-b6a5-e357b1f2fe09}, !- HVAC Component
  {b3e95118-2107-4af4-9d1d-30238ada2165}; !- Port 1

OS:PortList,
  {50fc3d43-0fb3-4397-bad3-4976733be66b}, !- Handle
  {eab13ef3-37ad-471a-b6a5-e357b1f2fe09}; !- HVAC Component

OS:PortList,
  {3ee4e3e0-c4dc-4bbd-9f95-0c036e58f5a1}, !- Handle
  {eab13ef3-37ad-471a-b6a5-e357b1f2fe09}, !- HVAC Component
  {00eac712-743d-4214-af03-2b3b68d07e93}; !- Port 1

OS:Sizing:Zone,
  {61d39944-bf94-41ff-82e3-52528447baca}, !- Handle
  {eab13ef3-37ad-471a-b6a5-e357b1f2fe09}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c09e5fa-75b9-4707-b9a2-7c38fd216ca4}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {eab13ef3-37ad-471a-b6a5-e357b1f2fe09}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be1cf395-0edc-4a10-a410-bc0e4881c604}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {225f2a3d-1591-4194-b279-50bcc95cdb4f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {aec5488f-a7e2-4a57-b19b-642234bb1b3a}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 139, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {430cc506-f89d-4ad2-9a12-0096e2498c24}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b2749eea-c552-4ba5-bb9f-4aebacabe39f}, !- Zone Air Inlet Port List
  {648d31d8-2dce-4b9d-9020-1424caae0e96}, !- Zone Air Exhaust Port List
  {8961e74c-8657-4a8a-8337-02cd96223ff5}, !- Zone Air Node Name
  {7e34359a-d4ec-457e-a187-526d625bc7a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f7064ec7-715a-41c7-a052-05a62153d3a0}, !- Group Rendering Name
  {2a86f649-f06d-4b1a-92bf-1945c9bd5e14}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6b732d2-716f-40d5-a95b-1639140aec5e}, !- Handle
  Node 100,                               !- Name
  {8961e74c-8657-4a8a-8337-02cd96223ff5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8961e74c-8657-4a8a-8337-02cd96223ff5}, !- Handle
  {430cc506-f89d-4ad2-9a12-0096e2498c24}, !- Source Object
  11,                                     !- Outlet Port
  {c6b732d2-716f-40d5-a95b-1639140aec5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b2749eea-c552-4ba5-bb9f-4aebacabe39f}, !- Handle
  {430cc506-f89d-4ad2-9a12-0096e2498c24}, !- HVAC Component
  {7a980af8-7ab4-4f4f-985f-07145a9f1742}; !- Port 1

OS:PortList,
  {648d31d8-2dce-4b9d-9020-1424caae0e96}, !- Handle
  {430cc506-f89d-4ad2-9a12-0096e2498c24}; !- HVAC Component

OS:PortList,
  {7e34359a-d4ec-457e-a187-526d625bc7a4}, !- Handle
  {430cc506-f89d-4ad2-9a12-0096e2498c24}, !- HVAC Component
  {f8899e5c-bcb9-48a4-95de-d7aad294283a}; !- Port 1

OS:Sizing:Zone,
  {74dd4e42-ccd8-4bcf-b302-fa9a0b1dad20}, !- Handle
  {430cc506-f89d-4ad2-9a12-0096e2498c24}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ccdee29-cc6c-4977-9b16-eafd75f86d91}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {430cc506-f89d-4ad2-9a12-0096e2498c24}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79882020-c349-4f29-97e6-6fca32a14f13}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dbfc4e39-393f-4d99-89ca-5b625c8666aa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2a86f649-f06d-4b1a-92bf-1945c9bd5e14}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 140, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1fc5329a-1e89-4ce1-b62b-e41eb7a5298e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {689ed849-0ebe-4774-8bfe-dda1fd4b6cbe}, !- Zone Air Inlet Port List
  {82728c2b-900e-4511-a6f0-b97407e2e990}, !- Zone Air Exhaust Port List
  {beaadf5e-6bab-46eb-af40-4a7757c81026}, !- Zone Air Node Name
  {8b33ee3d-012b-4efa-867a-d5e62e151193}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96d433c2-0413-4661-a2f9-5ee33d690b7f}, !- Group Rendering Name
  {7cc9d818-4d5d-4b4d-8003-d99f49e87bbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {424d4725-eccf-4210-aaf4-e78a4c452e2f}, !- Handle
  Node 103,                               !- Name
  {beaadf5e-6bab-46eb-af40-4a7757c81026}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {beaadf5e-6bab-46eb-af40-4a7757c81026}, !- Handle
  {1fc5329a-1e89-4ce1-b62b-e41eb7a5298e}, !- Source Object
  11,                                     !- Outlet Port
  {424d4725-eccf-4210-aaf4-e78a4c452e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {689ed849-0ebe-4774-8bfe-dda1fd4b6cbe}, !- Handle
  {1fc5329a-1e89-4ce1-b62b-e41eb7a5298e}, !- HVAC Component
  {0a125205-0027-41ee-9852-d6a5dfed96ed}; !- Port 1

OS:PortList,
  {82728c2b-900e-4511-a6f0-b97407e2e990}, !- Handle
  {1fc5329a-1e89-4ce1-b62b-e41eb7a5298e}; !- HVAC Component

OS:PortList,
  {8b33ee3d-012b-4efa-867a-d5e62e151193}, !- Handle
  {1fc5329a-1e89-4ce1-b62b-e41eb7a5298e}, !- HVAC Component
  {9afc46e4-0fd3-4ff5-9921-3c40ec2140c3}; !- Port 1

OS:Sizing:Zone,
  {ed09ce07-660d-4811-bbde-5d6469bec665}, !- Handle
  {1fc5329a-1e89-4ce1-b62b-e41eb7a5298e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3153d461-1afe-4564-9933-657d4b924b0e}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {1fc5329a-1e89-4ce1-b62b-e41eb7a5298e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c06523cd-a5e3-440f-8463-95f065d2da48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ed06c612-fb5a-4530-b4fc-b1ec10aec25b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7cc9d818-4d5d-4b4d-8003-d99f49e87bbb}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 141, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eee82db3-af5a-4320-9c05-840445ab5399}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5e05c1a-4f6d-47e7-b330-f7553ecd7e2f}, !- Zone Air Inlet Port List
  {e550ab87-9702-40d9-9c1f-a54f81ce04ad}, !- Zone Air Exhaust Port List
  {c122da74-02bb-4287-82fb-d5a233af1ea4}, !- Zone Air Node Name
  {6d2ac52c-3390-446c-8584-54e8759a89d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {872b9314-4057-4d1c-9198-31a9c65d7ddc}, !- Group Rendering Name
  {78f1fed2-c7f3-42aa-90a5-7aaca7871c31}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bafbf9ca-7558-429f-8e13-f649f97a83b7}, !- Handle
  Node 106,                               !- Name
  {c122da74-02bb-4287-82fb-d5a233af1ea4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c122da74-02bb-4287-82fb-d5a233af1ea4}, !- Handle
  {eee82db3-af5a-4320-9c05-840445ab5399}, !- Source Object
  11,                                     !- Outlet Port
  {bafbf9ca-7558-429f-8e13-f649f97a83b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5e05c1a-4f6d-47e7-b330-f7553ecd7e2f}, !- Handle
  {eee82db3-af5a-4320-9c05-840445ab5399}, !- HVAC Component
  {3c289afc-a48f-4fdd-82bf-590dd730586e}; !- Port 1

OS:PortList,
  {e550ab87-9702-40d9-9c1f-a54f81ce04ad}, !- Handle
  {eee82db3-af5a-4320-9c05-840445ab5399}; !- HVAC Component

OS:PortList,
  {6d2ac52c-3390-446c-8584-54e8759a89d7}, !- Handle
  {eee82db3-af5a-4320-9c05-840445ab5399}, !- HVAC Component
  {3c352021-03a1-4d46-ac52-ab74f84a8b7b}; !- Port 1

OS:Sizing:Zone,
  {269c79df-e9a5-4f34-93dc-39c43581be9d}, !- Handle
  {eee82db3-af5a-4320-9c05-840445ab5399}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {16595e1a-9c3a-4c49-bb25-d4df06aca86f}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {eee82db3-af5a-4320-9c05-840445ab5399}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dfca5a4a-fb01-4911-a0e5-7d8c5fa3d613}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {218ffb52-56d2-45af-82da-81a8b300f59a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {78f1fed2-c7f3-42aa-90a5-7aaca7871c31}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 142, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7e3d8848-93ca-43ae-87f8-bec628565d29}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c95de511-c6d5-4871-80a0-dbf8330036ac}, !- Zone Air Inlet Port List
  {6e631db9-2777-45f0-8cc0-f5ba999d3b90}, !- Zone Air Exhaust Port List
  {280ea4ef-84ff-41a0-aa85-33bd9bd7bb9c}, !- Zone Air Node Name
  {9865374f-3844-4801-9808-1db2dc29993c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {26d268fc-fa93-46ef-af24-e77571310064}, !- Group Rendering Name
  {c03cc839-54c0-4f15-ab6a-17f48def3dc1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5d56ff0-fa9b-4346-a6f3-02b832536bce}, !- Handle
  Node 109,                               !- Name
  {280ea4ef-84ff-41a0-aa85-33bd9bd7bb9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {280ea4ef-84ff-41a0-aa85-33bd9bd7bb9c}, !- Handle
  {7e3d8848-93ca-43ae-87f8-bec628565d29}, !- Source Object
  11,                                     !- Outlet Port
  {a5d56ff0-fa9b-4346-a6f3-02b832536bce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c95de511-c6d5-4871-80a0-dbf8330036ac}, !- Handle
  {7e3d8848-93ca-43ae-87f8-bec628565d29}, !- HVAC Component
  {7fa215f7-58ec-4378-a5a8-89f45ca7e234}; !- Port 1

OS:PortList,
  {6e631db9-2777-45f0-8cc0-f5ba999d3b90}, !- Handle
  {7e3d8848-93ca-43ae-87f8-bec628565d29}; !- HVAC Component

OS:PortList,
  {9865374f-3844-4801-9808-1db2dc29993c}, !- Handle
  {7e3d8848-93ca-43ae-87f8-bec628565d29}, !- HVAC Component
  {9f8c0f49-b2c0-4064-921f-60ffe424d441}; !- Port 1

OS:Sizing:Zone,
  {ed053fe1-fdad-4437-974f-77812179c3ed}, !- Handle
  {7e3d8848-93ca-43ae-87f8-bec628565d29}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73a71121-9c46-4edc-ab1c-e8fc07fb2038}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {7e3d8848-93ca-43ae-87f8-bec628565d29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb3c6f6d-f0b3-4c5f-acb4-12bd4b2b48b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {acc81bf7-2ceb-4b0b-854d-0cecb3e76854}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c03cc839-54c0-4f15-ab6a-17f48def3dc1}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 143, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a4893f0c-52f7-4f0a-a633-021295f52496}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edf2b536-9edf-416a-9cca-e53cffc3a5cf}, !- Zone Air Inlet Port List
  {7f26752e-f824-44f4-973c-715bd284b02f}, !- Zone Air Exhaust Port List
  {e8f97f48-9979-452c-b527-20637dbc0993}, !- Zone Air Node Name
  {6f04d6db-17c2-42e1-98ec-9fca11127b8b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {428f93db-3cbd-461a-9997-c40b2fc8f269}, !- Group Rendering Name
  {b0fb5633-7163-43cf-b7be-eb7f5350e103}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68748c8d-b89c-4161-a87e-57948598f345}, !- Handle
  Node 112,                               !- Name
  {e8f97f48-9979-452c-b527-20637dbc0993}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8f97f48-9979-452c-b527-20637dbc0993}, !- Handle
  {a4893f0c-52f7-4f0a-a633-021295f52496}, !- Source Object
  11,                                     !- Outlet Port
  {68748c8d-b89c-4161-a87e-57948598f345}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edf2b536-9edf-416a-9cca-e53cffc3a5cf}, !- Handle
  {a4893f0c-52f7-4f0a-a633-021295f52496}, !- HVAC Component
  {2870ab8f-4a45-4d4a-b8dd-fca99c71bf65}; !- Port 1

OS:PortList,
  {7f26752e-f824-44f4-973c-715bd284b02f}, !- Handle
  {a4893f0c-52f7-4f0a-a633-021295f52496}; !- HVAC Component

OS:PortList,
  {6f04d6db-17c2-42e1-98ec-9fca11127b8b}, !- Handle
  {a4893f0c-52f7-4f0a-a633-021295f52496}, !- HVAC Component
  {1926120b-e9bd-4bea-9609-55b9eb8e2ac8}; !- Port 1

OS:Sizing:Zone,
  {b3b052e1-4512-475d-af67-1aadd7921583}, !- Handle
  {a4893f0c-52f7-4f0a-a633-021295f52496}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a99c53f5-cbff-459f-bccf-600b3f83214d}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {a4893f0c-52f7-4f0a-a633-021295f52496}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bb562f7-28af-4618-a8b7-1b33789f97f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {81e43f81-c85e-4440-88fb-89dfb3613943}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b0fb5633-7163-43cf-b7be-eb7f5350e103}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 144, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a0d1a142-8bc0-4b2e-92d9-f31d940c41a6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e789363-683f-4268-9545-bf1c6a440611}, !- Zone Air Inlet Port List
  {4e848655-99ae-4215-ac8d-9347a7926edd}, !- Zone Air Exhaust Port List
  {6e9d1cab-d887-491b-b71d-a82c5ffda0ce}, !- Zone Air Node Name
  {bfed4cc2-0a92-49f9-9735-fe4122960f0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a6a47bbf-1080-460c-a207-3e066ea72586}, !- Group Rendering Name
  {06fa37e0-0af7-4aeb-a648-81bc7f1f28d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23bb8ead-e1d7-47fa-a785-5e119acad86a}, !- Handle
  Node 115,                               !- Name
  {6e9d1cab-d887-491b-b71d-a82c5ffda0ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e9d1cab-d887-491b-b71d-a82c5ffda0ce}, !- Handle
  {a0d1a142-8bc0-4b2e-92d9-f31d940c41a6}, !- Source Object
  11,                                     !- Outlet Port
  {23bb8ead-e1d7-47fa-a785-5e119acad86a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e789363-683f-4268-9545-bf1c6a440611}, !- Handle
  {a0d1a142-8bc0-4b2e-92d9-f31d940c41a6}, !- HVAC Component
  {f939952d-ee3d-440c-9fa1-8b51a4489b62}; !- Port 1

OS:PortList,
  {4e848655-99ae-4215-ac8d-9347a7926edd}, !- Handle
  {a0d1a142-8bc0-4b2e-92d9-f31d940c41a6}; !- HVAC Component

OS:PortList,
  {bfed4cc2-0a92-49f9-9735-fe4122960f0b}, !- Handle
  {a0d1a142-8bc0-4b2e-92d9-f31d940c41a6}, !- HVAC Component
  {10f0d602-a70b-4938-bba1-6a3ee48e45f1}; !- Port 1

OS:Sizing:Zone,
  {67ba1552-62ea-43bc-8489-2245719263de}, !- Handle
  {a0d1a142-8bc0-4b2e-92d9-f31d940c41a6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c9261f2a-eab9-4e43-a629-9cab6801cd71}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {a0d1a142-8bc0-4b2e-92d9-f31d940c41a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30d112ab-0e89-4173-bfe6-ff6bf0fa6d08}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {81e25e04-62ee-408a-ba34-21adb2d56e1b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {06fa37e0-0af7-4aeb-a648-81bc7f1f28d8}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 145, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {971333c8-33c0-4f9e-8c83-4e8c2f3277f2}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd650139-cf1d-47c6-8aa2-574f1457c4fe}, !- Zone Air Inlet Port List
  {3cd873f9-d377-421a-b84f-5cfde835982c}, !- Zone Air Exhaust Port List
  {238414f8-207b-4de0-ae5b-78d534b8ae28}, !- Zone Air Node Name
  {093bdc26-f433-4501-9ab8-3114cb710c91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {44650b52-a7ce-4de0-84d5-4eb04ca3abc8}, !- Group Rendering Name
  {6ce66165-6f5c-4230-8423-5022613b5a42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af642074-d315-44c5-9011-2546488a7b39}, !- Handle
  Node 118,                               !- Name
  {238414f8-207b-4de0-ae5b-78d534b8ae28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {238414f8-207b-4de0-ae5b-78d534b8ae28}, !- Handle
  {971333c8-33c0-4f9e-8c83-4e8c2f3277f2}, !- Source Object
  11,                                     !- Outlet Port
  {af642074-d315-44c5-9011-2546488a7b39}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd650139-cf1d-47c6-8aa2-574f1457c4fe}, !- Handle
  {971333c8-33c0-4f9e-8c83-4e8c2f3277f2}, !- HVAC Component
  {c0ae1dc6-631c-4952-a003-0ac474647764}; !- Port 1

OS:PortList,
  {3cd873f9-d377-421a-b84f-5cfde835982c}, !- Handle
  {971333c8-33c0-4f9e-8c83-4e8c2f3277f2}; !- HVAC Component

OS:PortList,
  {093bdc26-f433-4501-9ab8-3114cb710c91}, !- Handle
  {971333c8-33c0-4f9e-8c83-4e8c2f3277f2}, !- HVAC Component
  {f76010a3-03e9-40bb-8105-2a7475b29f1a}; !- Port 1

OS:Sizing:Zone,
  {f91b8fc4-bddf-4106-9426-98ad7e8109ad}, !- Handle
  {971333c8-33c0-4f9e-8c83-4e8c2f3277f2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a4a9d2b2-01d7-4b21-9e4c-6902aea757ce}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {971333c8-33c0-4f9e-8c83-4e8c2f3277f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed62ad3c-b50c-4eaa-a07f-0a47440357c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3cb439cc-d7d0-4164-a07c-e62ebc63f5c9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6ce66165-6f5c-4230-8423-5022613b5a42}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 146, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {891a2e5d-7e7e-49c4-871d-0a0626b8ecf4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fa108de-6d3b-4fde-a455-9cfe2bc9ab66}, !- Zone Air Inlet Port List
  {3f1c1fc1-2c29-4d0f-b59f-7e6ac62f49f4}, !- Zone Air Exhaust Port List
  {7922c858-be52-4809-bd9b-2512d3664df7}, !- Zone Air Node Name
  {8fcb1fa4-7318-47bf-a3ee-47013ac06d17}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {139b4a7d-4478-475d-a78c-82c71eb6c8d7}, !- Group Rendering Name
  {0d7a8d23-f81a-440c-95ea-0d0a63d474c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d6cbf13-dfde-47a1-9dd5-1f52f276df3d}, !- Handle
  Node 121,                               !- Name
  {7922c858-be52-4809-bd9b-2512d3664df7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7922c858-be52-4809-bd9b-2512d3664df7}, !- Handle
  {891a2e5d-7e7e-49c4-871d-0a0626b8ecf4}, !- Source Object
  11,                                     !- Outlet Port
  {4d6cbf13-dfde-47a1-9dd5-1f52f276df3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fa108de-6d3b-4fde-a455-9cfe2bc9ab66}, !- Handle
  {891a2e5d-7e7e-49c4-871d-0a0626b8ecf4}, !- HVAC Component
  {5aab9fa3-97d9-4545-805b-0ca322e532cc}; !- Port 1

OS:PortList,
  {3f1c1fc1-2c29-4d0f-b59f-7e6ac62f49f4}, !- Handle
  {891a2e5d-7e7e-49c4-871d-0a0626b8ecf4}; !- HVAC Component

OS:PortList,
  {8fcb1fa4-7318-47bf-a3ee-47013ac06d17}, !- Handle
  {891a2e5d-7e7e-49c4-871d-0a0626b8ecf4}, !- HVAC Component
  {2017dd38-6422-4999-8636-041957a1a158}; !- Port 1

OS:Sizing:Zone,
  {a6d8022d-92c4-4af2-a639-f24419f70bdf}, !- Handle
  {891a2e5d-7e7e-49c4-871d-0a0626b8ecf4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45f18841-b442-4ab5-895a-1a53555b258a}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {891a2e5d-7e7e-49c4-871d-0a0626b8ecf4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {189a08fa-84a7-4a11-9b7a-a9597d3edc93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {80bacdb0-613b-4155-9243-23642d9fc6eb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0d7a8d23-f81a-440c-95ea-0d0a63d474c1}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 147, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6cec54da-06ad-4a6b-8743-c0e98bee2097}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {176430de-3da9-45f2-a3eb-f60641691fcf}, !- Zone Air Inlet Port List
  {8ef24345-99f0-4af8-926b-602ac3393f69}, !- Zone Air Exhaust Port List
  {e224a6f5-f2dd-49e1-bbf9-cd9e2bbcdec6}, !- Zone Air Node Name
  {1ece954b-41a8-48ef-9a89-1811cecea11a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {91647c5a-7abc-42c7-84ad-205a37890040}, !- Group Rendering Name
  {27eb5992-bac5-4aa9-ac7d-e7ad09688faa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9b21730-8588-43d8-b11f-28d8b7126fc0}, !- Handle
  Node 124,                               !- Name
  {e224a6f5-f2dd-49e1-bbf9-cd9e2bbcdec6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e224a6f5-f2dd-49e1-bbf9-cd9e2bbcdec6}, !- Handle
  {6cec54da-06ad-4a6b-8743-c0e98bee2097}, !- Source Object
  11,                                     !- Outlet Port
  {e9b21730-8588-43d8-b11f-28d8b7126fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {176430de-3da9-45f2-a3eb-f60641691fcf}, !- Handle
  {6cec54da-06ad-4a6b-8743-c0e98bee2097}, !- HVAC Component
  {3b9e5284-64b5-4af7-9622-a818c6ad41a2}; !- Port 1

OS:PortList,
  {8ef24345-99f0-4af8-926b-602ac3393f69}, !- Handle
  {6cec54da-06ad-4a6b-8743-c0e98bee2097}; !- HVAC Component

OS:PortList,
  {1ece954b-41a8-48ef-9a89-1811cecea11a}, !- Handle
  {6cec54da-06ad-4a6b-8743-c0e98bee2097}, !- HVAC Component
  {703b5966-937b-40c0-aa79-5c98ea2f4caa}; !- Port 1

OS:Sizing:Zone,
  {c3a22ac0-a308-4f0f-b340-2b5affd92e86}, !- Handle
  {6cec54da-06ad-4a6b-8743-c0e98bee2097}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3796ef18-2dff-488d-9f50-7f9ee70297bf}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {6cec54da-06ad-4a6b-8743-c0e98bee2097}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bfd9440f-1e51-469b-82e9-28bcef1a1343}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0a24d724-956e-4873-8a13-b0db6fa5225d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {27eb5992-bac5-4aa9-ac7d-e7ad09688faa}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 148, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bd4f44ef-08ac-439e-bc1e-89e88e0d9785}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0ad26d7-78d5-4f92-8ccd-272ae0d0e599}, !- Zone Air Inlet Port List
  {606c1823-4f88-4383-9a53-2fbd1a27deb2}, !- Zone Air Exhaust Port List
  {a6e20b30-f386-4183-b983-09201be799d7}, !- Zone Air Node Name
  {e5ad0698-70cd-4d1f-86ea-690f99023be3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1dbc49ac-a6b2-4f96-af0a-4f3c49a5c3d4}, !- Group Rendering Name
  {b79a3e6a-90da-4190-a6bd-1a426bd2ea4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {000fd6d6-1c94-4d4e-8d5c-105c86aabd85}, !- Handle
  Node 127,                               !- Name
  {a6e20b30-f386-4183-b983-09201be799d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6e20b30-f386-4183-b983-09201be799d7}, !- Handle
  {bd4f44ef-08ac-439e-bc1e-89e88e0d9785}, !- Source Object
  11,                                     !- Outlet Port
  {000fd6d6-1c94-4d4e-8d5c-105c86aabd85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0ad26d7-78d5-4f92-8ccd-272ae0d0e599}, !- Handle
  {bd4f44ef-08ac-439e-bc1e-89e88e0d9785}, !- HVAC Component
  {117b0c43-0276-42e3-905e-d124688f0bef}; !- Port 1

OS:PortList,
  {606c1823-4f88-4383-9a53-2fbd1a27deb2}, !- Handle
  {bd4f44ef-08ac-439e-bc1e-89e88e0d9785}; !- HVAC Component

OS:PortList,
  {e5ad0698-70cd-4d1f-86ea-690f99023be3}, !- Handle
  {bd4f44ef-08ac-439e-bc1e-89e88e0d9785}, !- HVAC Component
  {5ee15c4f-9afa-413b-b78d-58a3b1f9ec7b}; !- Port 1

OS:Sizing:Zone,
  {0077f859-eed1-46d9-a31a-4bd493a6e868}, !- Handle
  {bd4f44ef-08ac-439e-bc1e-89e88e0d9785}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b317b22-510d-4dd2-8218-37f9411ac100}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {bd4f44ef-08ac-439e-bc1e-89e88e0d9785}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73bd08e3-657d-46bc-b74a-999237289fc7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cc4ee9eb-0525-480c-bef6-e1703b351ee2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b79a3e6a-90da-4190-a6bd-1a426bd2ea4e}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 149, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d78190fe-e0c4-4fdd-91fc-5755afbd3fc0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e50aacb-c490-49bc-bdff-40965622ef66}, !- Zone Air Inlet Port List
  {2e872b57-4afb-4f99-a0af-26e1a7614c3a}, !- Zone Air Exhaust Port List
  {4084384e-b74c-4eeb-a52f-54bb1bf9c253}, !- Zone Air Node Name
  {2c194e4a-98a6-4811-9635-653ba7428634}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cf66fdd6-bbc7-4e0d-87bd-f59ad16d6135}, !- Group Rendering Name
  {1d986c54-0446-428d-a03c-c7bd094f74f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08bafca8-1157-4069-aeaa-a493e8f0b980}, !- Handle
  Node 130,                               !- Name
  {4084384e-b74c-4eeb-a52f-54bb1bf9c253}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4084384e-b74c-4eeb-a52f-54bb1bf9c253}, !- Handle
  {d78190fe-e0c4-4fdd-91fc-5755afbd3fc0}, !- Source Object
  11,                                     !- Outlet Port
  {08bafca8-1157-4069-aeaa-a493e8f0b980}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e50aacb-c490-49bc-bdff-40965622ef66}, !- Handle
  {d78190fe-e0c4-4fdd-91fc-5755afbd3fc0}, !- HVAC Component
  {70cd5ece-77ea-4450-8bbf-5d748275cd4d}; !- Port 1

OS:PortList,
  {2e872b57-4afb-4f99-a0af-26e1a7614c3a}, !- Handle
  {d78190fe-e0c4-4fdd-91fc-5755afbd3fc0}; !- HVAC Component

OS:PortList,
  {2c194e4a-98a6-4811-9635-653ba7428634}, !- Handle
  {d78190fe-e0c4-4fdd-91fc-5755afbd3fc0}, !- HVAC Component
  {a0eeabe9-9eeb-4c27-b2bb-bc80279846e1}; !- Port 1

OS:Sizing:Zone,
  {aad12229-3fa7-47fd-bc30-7b7738c1cf5d}, !- Handle
  {d78190fe-e0c4-4fdd-91fc-5755afbd3fc0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9522b34c-2ec7-4f02-ac6e-826f9c248792}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {d78190fe-e0c4-4fdd-91fc-5755afbd3fc0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd4ca7c6-fe1d-44d8-8b7e-ede7978ebd19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {24092473-3bf6-4d98-aa0d-ed0ab9a36afe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1d986c54-0446-428d-a03c-c7bd094f74f6}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 150, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {16aef364-1dcb-42d7-bb0e-63e7cf785241}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d97eead4-5b55-4860-968e-181d3ba08753}, !- Zone Air Inlet Port List
  {f3d34f57-741b-401d-a33d-349d9a51a3cd}, !- Zone Air Exhaust Port List
  {1ac14e08-1eaa-4a53-afa5-b8ffd39321a2}, !- Zone Air Node Name
  {ef2389e1-aad7-4ee1-a5dc-8f6d38230140}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be3bc754-4ca2-4ad6-ad89-3e18d0ad4fd7}, !- Group Rendering Name
  {282b683e-1fb5-40a9-b4e6-11e1a6a1ba46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff535d47-443c-4dd3-934a-db7f2caefe62}, !- Handle
  Node 133,                               !- Name
  {1ac14e08-1eaa-4a53-afa5-b8ffd39321a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ac14e08-1eaa-4a53-afa5-b8ffd39321a2}, !- Handle
  {16aef364-1dcb-42d7-bb0e-63e7cf785241}, !- Source Object
  11,                                     !- Outlet Port
  {ff535d47-443c-4dd3-934a-db7f2caefe62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d97eead4-5b55-4860-968e-181d3ba08753}, !- Handle
  {16aef364-1dcb-42d7-bb0e-63e7cf785241}, !- HVAC Component
  {dd21b3f0-e2fe-4c7c-9740-d9036a922d5a}; !- Port 1

OS:PortList,
  {f3d34f57-741b-401d-a33d-349d9a51a3cd}, !- Handle
  {16aef364-1dcb-42d7-bb0e-63e7cf785241}; !- HVAC Component

OS:PortList,
  {ef2389e1-aad7-4ee1-a5dc-8f6d38230140}, !- Handle
  {16aef364-1dcb-42d7-bb0e-63e7cf785241}, !- HVAC Component
  {a8d6d493-c49c-41c9-a814-c72f110a04ea}; !- Port 1

OS:Sizing:Zone,
  {2202081a-a569-4ba2-b941-a82a8d6f1911}, !- Handle
  {16aef364-1dcb-42d7-bb0e-63e7cf785241}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a424b18-a63d-4f5f-8e4c-dc15a8d0970e}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {16aef364-1dcb-42d7-bb0e-63e7cf785241}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f80afae-b111-4503-a5f0-a178a139335b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8544e7df-44ba-4f3a-a1e7-a418ce380577}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {282b683e-1fb5-40a9-b4e6-11e1a6a1ba46}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 151, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf300be2-395a-459e-86ed-403aaba21c09}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd14259d-ddd9-4c60-88aa-80e190dfafe1}, !- Zone Air Inlet Port List
  {78aad251-7cfc-4f21-9383-0dc3198c065d}, !- Zone Air Exhaust Port List
  {8ea4571b-2af6-47a8-985f-4fbbf8e599db}, !- Zone Air Node Name
  {2830033d-4a50-4910-b5cb-ea414f9c2988}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d8103cbd-4bba-4fb9-89cc-30aa58b06169}, !- Group Rendering Name
  {cdb6e2ff-696f-4f20-9af7-60589ff11b51}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {901eccb3-7287-4cbc-8618-54cb05c99c75}, !- Handle
  Node 136,                               !- Name
  {8ea4571b-2af6-47a8-985f-4fbbf8e599db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ea4571b-2af6-47a8-985f-4fbbf8e599db}, !- Handle
  {bf300be2-395a-459e-86ed-403aaba21c09}, !- Source Object
  11,                                     !- Outlet Port
  {901eccb3-7287-4cbc-8618-54cb05c99c75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd14259d-ddd9-4c60-88aa-80e190dfafe1}, !- Handle
  {bf300be2-395a-459e-86ed-403aaba21c09}, !- HVAC Component
  {3975b4f0-b8d0-4a1d-b7c6-e7a207a45e51}; !- Port 1

OS:PortList,
  {78aad251-7cfc-4f21-9383-0dc3198c065d}, !- Handle
  {bf300be2-395a-459e-86ed-403aaba21c09}; !- HVAC Component

OS:PortList,
  {2830033d-4a50-4910-b5cb-ea414f9c2988}, !- Handle
  {bf300be2-395a-459e-86ed-403aaba21c09}, !- HVAC Component
  {9e34d801-5fff-4bc4-81fe-4848bf83d868}; !- Port 1

OS:Sizing:Zone,
  {4fa599b5-132b-40b5-a8c3-16011d716838}, !- Handle
  {bf300be2-395a-459e-86ed-403aaba21c09}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6a7a0dcf-2ded-4010-864f-d2dc8ccccbfd}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {bf300be2-395a-459e-86ed-403aaba21c09}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15ae5ca3-0d36-483e-bf3f-c2db4d44a7fa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {815435c0-82f2-4047-bb84-d5308f3493cf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cdb6e2ff-696f-4f20-9af7-60589ff11b51}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 152, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8dae0b09-5403-4149-8332-903319526554}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09dc723a-bfa6-46b9-9e9f-2eeb2260225b}, !- Zone Air Inlet Port List
  {8ea14323-0304-4ef5-98d9-485c30be40bd}, !- Zone Air Exhaust Port List
  {ac954cab-8614-47c3-842d-93a399588257}, !- Zone Air Node Name
  {785c948a-8813-4ee5-aafa-d15544d71701}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0825b214-4e6a-48b7-92cb-dc628dd345c8}, !- Group Rendering Name
  {a793d02b-c035-45e6-a161-432c8fde8099}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12eec227-c918-4c03-ba61-7f108afb9f05}, !- Handle
  Node 139,                               !- Name
  {ac954cab-8614-47c3-842d-93a399588257}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac954cab-8614-47c3-842d-93a399588257}, !- Handle
  {8dae0b09-5403-4149-8332-903319526554}, !- Source Object
  11,                                     !- Outlet Port
  {12eec227-c918-4c03-ba61-7f108afb9f05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09dc723a-bfa6-46b9-9e9f-2eeb2260225b}, !- Handle
  {8dae0b09-5403-4149-8332-903319526554}, !- HVAC Component
  {52fae093-3529-4ecb-8a7c-abab2a80e843}; !- Port 1

OS:PortList,
  {8ea14323-0304-4ef5-98d9-485c30be40bd}, !- Handle
  {8dae0b09-5403-4149-8332-903319526554}; !- HVAC Component

OS:PortList,
  {785c948a-8813-4ee5-aafa-d15544d71701}, !- Handle
  {8dae0b09-5403-4149-8332-903319526554}, !- HVAC Component
  {7f504588-8377-4fb3-acb0-a07d6a3111c1}; !- Port 1

OS:Sizing:Zone,
  {0acbece0-f363-4dc8-8812-e9d7ded0ef56}, !- Handle
  {8dae0b09-5403-4149-8332-903319526554}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c836dd91-9c16-40fc-acce-e1761da37050}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {8dae0b09-5403-4149-8332-903319526554}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9acbcf13-9cd0-464e-8d7b-a7f0c11be476}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aacc700f-6eed-4380-9706-810ac9a197d3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a793d02b-c035-45e6-a161-432c8fde8099}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 153, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a8b6d0b9-d427-4bc6-a3b7-fa1671d808cd}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09fec3f9-84c4-4881-9702-d63ccfb21bac}, !- Zone Air Inlet Port List
  {7d58dee5-1252-4af3-b7c1-6bcb0df81c08}, !- Zone Air Exhaust Port List
  {bc1e0db6-06e8-43e9-b91e-ec30c5f8e418}, !- Zone Air Node Name
  {55a85bca-27ea-40ff-8b9f-9976cf64dffa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c773db56-824e-47e5-b4ee-7d8153fc2f51}, !- Group Rendering Name
  {c0a8b213-ab92-45be-9259-35a097598625}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dcf952a7-0c75-4b64-8fc6-ef651f85e079}, !- Handle
  Node 142,                               !- Name
  {bc1e0db6-06e8-43e9-b91e-ec30c5f8e418}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc1e0db6-06e8-43e9-b91e-ec30c5f8e418}, !- Handle
  {a8b6d0b9-d427-4bc6-a3b7-fa1671d808cd}, !- Source Object
  11,                                     !- Outlet Port
  {dcf952a7-0c75-4b64-8fc6-ef651f85e079}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09fec3f9-84c4-4881-9702-d63ccfb21bac}, !- Handle
  {a8b6d0b9-d427-4bc6-a3b7-fa1671d808cd}, !- HVAC Component
  {ab786c6c-d80b-4467-b188-b3689283bafa}; !- Port 1

OS:PortList,
  {7d58dee5-1252-4af3-b7c1-6bcb0df81c08}, !- Handle
  {a8b6d0b9-d427-4bc6-a3b7-fa1671d808cd}; !- HVAC Component

OS:PortList,
  {55a85bca-27ea-40ff-8b9f-9976cf64dffa}, !- Handle
  {a8b6d0b9-d427-4bc6-a3b7-fa1671d808cd}, !- HVAC Component
  {580222ef-b046-434c-9aa8-a932aab9b1e7}; !- Port 1

OS:Sizing:Zone,
  {3bf573d4-3924-418e-a561-af7f017a7eaa}, !- Handle
  {a8b6d0b9-d427-4bc6-a3b7-fa1671d808cd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {16c3a4dc-4c94-4465-954d-9409abfff3c1}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {a8b6d0b9-d427-4bc6-a3b7-fa1671d808cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9416ed18-1041-4f81-9191-85d8a375dc3f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {49993d2b-968e-43d4-b509-c97c7d75b807}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c0a8b213-ab92-45be-9259-35a097598625}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 154, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fd496076-9eee-49f9-a5b7-815009e39389}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb222ba5-6a81-45c1-87c7-fbf258d8d91e}, !- Zone Air Inlet Port List
  {6666fa69-12c0-4785-b859-303ea177f6b7}, !- Zone Air Exhaust Port List
  {e9c63116-914a-4a5b-9905-7b8cdbee7810}, !- Zone Air Node Name
  {3d6f94f6-7734-455d-a3a9-3e48e93f5107}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24751ad3-c34c-4bfc-9f0a-a43317ed2b30}, !- Group Rendering Name
  {a607d4fa-d3ff-4968-8f6b-969617f9ad1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ae4cd8c-75d6-4d13-968a-b277ae5b6df8}, !- Handle
  Node 145,                               !- Name
  {e9c63116-914a-4a5b-9905-7b8cdbee7810}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9c63116-914a-4a5b-9905-7b8cdbee7810}, !- Handle
  {fd496076-9eee-49f9-a5b7-815009e39389}, !- Source Object
  11,                                     !- Outlet Port
  {5ae4cd8c-75d6-4d13-968a-b277ae5b6df8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb222ba5-6a81-45c1-87c7-fbf258d8d91e}, !- Handle
  {fd496076-9eee-49f9-a5b7-815009e39389}, !- HVAC Component
  {7c42ec6c-7058-4745-89a1-d671c62af78d}; !- Port 1

OS:PortList,
  {6666fa69-12c0-4785-b859-303ea177f6b7}, !- Handle
  {fd496076-9eee-49f9-a5b7-815009e39389}; !- HVAC Component

OS:PortList,
  {3d6f94f6-7734-455d-a3a9-3e48e93f5107}, !- Handle
  {fd496076-9eee-49f9-a5b7-815009e39389}, !- HVAC Component
  {4b7d23aa-2a66-4690-b242-cf53d36e1df7}; !- Port 1

OS:Sizing:Zone,
  {cf2c2e74-3afe-4459-a66d-43809aa80ed7}, !- Handle
  {fd496076-9eee-49f9-a5b7-815009e39389}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9fb20e97-d9b8-4177-9cb2-d6fae48d20df}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {fd496076-9eee-49f9-a5b7-815009e39389}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4db3bbad-6c23-41d8-a60c-00ef6cab5978}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9d2fe659-22e9-458c-8055-36b7de17aeee}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a607d4fa-d3ff-4968-8f6b-969617f9ad1f}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 155, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e73433a1-835f-4021-bf1e-21713763a82d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a388637e-1e97-4afc-853c-f0ba0c5e8854}, !- Zone Air Inlet Port List
  {65619d46-9f7f-4e47-96df-54e0b65eaa85}, !- Zone Air Exhaust Port List
  {34f6dde3-c404-4858-a912-9854ade0f2d4}, !- Zone Air Node Name
  {cc9222eb-bab9-447f-8488-219a61a6d590}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {663bcd0e-aa58-46ba-86c0-9ee7ed1044e3}, !- Group Rendering Name
  {c2081873-fe1d-4092-81f6-fbba45141fc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a81c7e4-0ea5-4957-b137-c7ec69bafd2a}, !- Handle
  Node 148,                               !- Name
  {34f6dde3-c404-4858-a912-9854ade0f2d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34f6dde3-c404-4858-a912-9854ade0f2d4}, !- Handle
  {e73433a1-835f-4021-bf1e-21713763a82d}, !- Source Object
  11,                                     !- Outlet Port
  {1a81c7e4-0ea5-4957-b137-c7ec69bafd2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a388637e-1e97-4afc-853c-f0ba0c5e8854}, !- Handle
  {e73433a1-835f-4021-bf1e-21713763a82d}, !- HVAC Component
  {8a4061f1-d3ea-4300-90b0-561cb6f68d9d}; !- Port 1

OS:PortList,
  {65619d46-9f7f-4e47-96df-54e0b65eaa85}, !- Handle
  {e73433a1-835f-4021-bf1e-21713763a82d}; !- HVAC Component

OS:PortList,
  {cc9222eb-bab9-447f-8488-219a61a6d590}, !- Handle
  {e73433a1-835f-4021-bf1e-21713763a82d}, !- HVAC Component
  {d48d1204-295b-4dcc-b8c6-96d2181f81f6}; !- Port 1

OS:Sizing:Zone,
  {cf3f5582-9817-48e1-ac0b-7f72acec00e3}, !- Handle
  {e73433a1-835f-4021-bf1e-21713763a82d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {30929ebc-d823-4449-827c-de8de28ae028}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {e73433a1-835f-4021-bf1e-21713763a82d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27de1363-934a-469e-83fe-d05b9327bbc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {891807fe-c111-40ab-86a3-4511d2e6f4d8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c2081873-fe1d-4092-81f6-fbba45141fc2}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 156, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1e781b9-3a2d-4d38-9b79-a0a70dc396a6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe5acfc6-cf37-4290-8125-38c7b40b5d62}, !- Zone Air Inlet Port List
  {ad376623-90de-4a9a-ae54-5052b63eaaf6}, !- Zone Air Exhaust Port List
  {9c9b6512-8be6-410f-bc34-c4790143a3fa}, !- Zone Air Node Name
  {aa9d25e9-8804-48da-b681-4e64ea84ac52}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad90a579-0642-419d-85d8-4d8847515495}, !- Group Rendering Name
  {6828018d-9c9b-472f-986c-ac4154f6363d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48d021ef-a152-4b62-b5ff-b32565abcd0d}, !- Handle
  Node 151,                               !- Name
  {9c9b6512-8be6-410f-bc34-c4790143a3fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c9b6512-8be6-410f-bc34-c4790143a3fa}, !- Handle
  {d1e781b9-3a2d-4d38-9b79-a0a70dc396a6}, !- Source Object
  11,                                     !- Outlet Port
  {48d021ef-a152-4b62-b5ff-b32565abcd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe5acfc6-cf37-4290-8125-38c7b40b5d62}, !- Handle
  {d1e781b9-3a2d-4d38-9b79-a0a70dc396a6}, !- HVAC Component
  {b2dcf66d-b98b-4791-ba5a-39a8cf7bf076}; !- Port 1

OS:PortList,
  {ad376623-90de-4a9a-ae54-5052b63eaaf6}, !- Handle
  {d1e781b9-3a2d-4d38-9b79-a0a70dc396a6}; !- HVAC Component

OS:PortList,
  {aa9d25e9-8804-48da-b681-4e64ea84ac52}, !- Handle
  {d1e781b9-3a2d-4d38-9b79-a0a70dc396a6}, !- HVAC Component
  {3d47c89d-8918-4c45-8747-216e9de15613}; !- Port 1

OS:Sizing:Zone,
  {4d1a2103-f04c-4bf2-a43a-c6f0bcbe44ce}, !- Handle
  {d1e781b9-3a2d-4d38-9b79-a0a70dc396a6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8386ba14-4de6-499a-85fe-1ae1c8ca50f9}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {d1e781b9-3a2d-4d38-9b79-a0a70dc396a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00cb0d57-995c-4f10-b42d-8639e0fa27f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2c57a87c-d21d-4518-b5c4-ddff8f70182b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6828018d-9c9b-472f-986c-ac4154f6363d}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 157, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fbbc3866-fae0-49c2-ba34-21d5e3cec496}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a9ee24c-253d-4107-9682-e23fcdcf6526}, !- Zone Air Inlet Port List
  {1ee1f617-57d5-4a23-9a3a-7f23f4897773}, !- Zone Air Exhaust Port List
  {4dc11dfb-6503-4619-9614-198c3511ede3}, !- Zone Air Node Name
  {505f9f4d-a245-48c2-86e4-aceac9692bda}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {52672732-97e5-4571-9d17-2b91d9ea1799}, !- Group Rendering Name
  {a91813f3-35d5-4887-8d28-ef861763e506}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a97e9c36-35fd-451b-8615-5a4932eb6612}, !- Handle
  Node 154,                               !- Name
  {4dc11dfb-6503-4619-9614-198c3511ede3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dc11dfb-6503-4619-9614-198c3511ede3}, !- Handle
  {fbbc3866-fae0-49c2-ba34-21d5e3cec496}, !- Source Object
  11,                                     !- Outlet Port
  {a97e9c36-35fd-451b-8615-5a4932eb6612}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a9ee24c-253d-4107-9682-e23fcdcf6526}, !- Handle
  {fbbc3866-fae0-49c2-ba34-21d5e3cec496}, !- HVAC Component
  {55c6e45c-7489-4d5f-ba9d-c54fea7b0d87}; !- Port 1

OS:PortList,
  {1ee1f617-57d5-4a23-9a3a-7f23f4897773}, !- Handle
  {fbbc3866-fae0-49c2-ba34-21d5e3cec496}; !- HVAC Component

OS:PortList,
  {505f9f4d-a245-48c2-86e4-aceac9692bda}, !- Handle
  {fbbc3866-fae0-49c2-ba34-21d5e3cec496}, !- HVAC Component
  {2800cca9-493a-43f2-b7a1-1f8953fc0a8a}; !- Port 1

OS:Sizing:Zone,
  {b4dcd086-d97f-4a94-a039-e7cbe7236a82}, !- Handle
  {fbbc3866-fae0-49c2-ba34-21d5e3cec496}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a3cd5d1-21f8-4647-a12a-3af86d395468}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {fbbc3866-fae0-49c2-ba34-21d5e3cec496}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b96112d-e2ef-492d-b778-1624dfb3174b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {31749290-1705-466e-8716-5abe13c63454}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a91813f3-35d5-4887-8d28-ef861763e506}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 158, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {52b8f480-b1c2-485d-9120-dfc3c7c559ff}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8ee29ec-c391-4993-afef-5913ee6c1b97}, !- Zone Air Inlet Port List
  {94059069-6167-46af-a2f8-13547daae7c4}, !- Zone Air Exhaust Port List
  {01bd3c46-b096-4674-89c8-1bfe351aca61}, !- Zone Air Node Name
  {f36fc2fd-771a-4329-8097-29ad653729a1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a2646033-a557-4cb8-953a-8d44d7ce8c39}, !- Group Rendering Name
  {0f70848a-44e4-4995-82a3-f6402d5d202c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aadac7a1-1178-4cc0-bc78-013a4edb7086}, !- Handle
  Node 157,                               !- Name
  {01bd3c46-b096-4674-89c8-1bfe351aca61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01bd3c46-b096-4674-89c8-1bfe351aca61}, !- Handle
  {52b8f480-b1c2-485d-9120-dfc3c7c559ff}, !- Source Object
  11,                                     !- Outlet Port
  {aadac7a1-1178-4cc0-bc78-013a4edb7086}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8ee29ec-c391-4993-afef-5913ee6c1b97}, !- Handle
  {52b8f480-b1c2-485d-9120-dfc3c7c559ff}, !- HVAC Component
  {7dc9193f-3ae2-422b-b940-9328ed7ecee7}; !- Port 1

OS:PortList,
  {94059069-6167-46af-a2f8-13547daae7c4}, !- Handle
  {52b8f480-b1c2-485d-9120-dfc3c7c559ff}; !- HVAC Component

OS:PortList,
  {f36fc2fd-771a-4329-8097-29ad653729a1}, !- Handle
  {52b8f480-b1c2-485d-9120-dfc3c7c559ff}, !- HVAC Component
  {52dea996-7533-4327-b509-504df4f6d61a}; !- Port 1

OS:Sizing:Zone,
  {d413a4fb-ef10-4ed8-9027-d44c47b50a95}, !- Handle
  {52b8f480-b1c2-485d-9120-dfc3c7c559ff}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98806d34-ca1b-4d5c-adcc-af8b280de86d}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {52b8f480-b1c2-485d-9120-dfc3c7c559ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3ece790-3cae-4cf3-852a-a44c822f1db3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {05a57e52-60c1-4fcc-9a42-6f590c5c50fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0f70848a-44e4-4995-82a3-f6402d5d202c}, !- Handle
  Space Function Hotel/Motel - rooms Thermostat 159, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7f1fa82e-3112-4fc6-8c98-ec24a8c3ddf4}, !- Handle
  ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b6beaa9-a69b-43c2-83f0-64c722edae48}, !- Zone Air Inlet Port List
  {59d5983f-1208-43a0-bc9d-7725652ee3f7}, !- Zone Air Exhaust Port List
  {37c7ca9e-8a6d-49bb-8ce9-e7c9bce8632d}, !- Zone Air Node Name
  {5fdc4265-33e5-48f8-a084-a26f2229401e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b189a04-0da9-49f3-b117-983f619fd715}, !- Group Rendering Name
  {4b5ea403-1f4d-452c-96a0-a57a90faabd8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7e98320-9172-403e-9721-8897030021b3}, !- Handle
  Node 160,                               !- Name
  {37c7ca9e-8a6d-49bb-8ce9-e7c9bce8632d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37c7ca9e-8a6d-49bb-8ce9-e7c9bce8632d}, !- Handle
  {7f1fa82e-3112-4fc6-8c98-ec24a8c3ddf4}, !- Source Object
  11,                                     !- Outlet Port
  {a7e98320-9172-403e-9721-8897030021b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b6beaa9-a69b-43c2-83f0-64c722edae48}, !- Handle
  {7f1fa82e-3112-4fc6-8c98-ec24a8c3ddf4}, !- HVAC Component
  {b4176daf-6bd6-4e33-b0a5-313e71ceb42c}; !- Port 1

OS:PortList,
  {59d5983f-1208-43a0-bc9d-7725652ee3f7}, !- Handle
  {7f1fa82e-3112-4fc6-8c98-ec24a8c3ddf4}; !- HVAC Component

OS:PortList,
  {5fdc4265-33e5-48f8-a084-a26f2229401e}, !- Handle
  {7f1fa82e-3112-4fc6-8c98-ec24a8c3ddf4}, !- HVAC Component
  {0f349ce3-97ca-4aaf-ba15-563723157fda}; !- Port 1

OS:Sizing:Zone,
  {a5cf38e1-1cd9-44a9-bcff-d1c9ead8d140}, !- Handle
  {7f1fa82e-3112-4fc6-8c98-ec24a8c3ddf4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {011fd490-2600-4996-bd95-1d5ec7060efa}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {7f1fa82e-3112-4fc6-8c98-ec24a8c3ddf4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca3f394e-2059-4ef7-8a99-aa134dd34d52}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a2512cef-aa46-424b-b59f-a6ca5a296d59}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4b5ea403-1f4d-452c-96a0-a57a90faabd8}, !- Handle
  Space Function Retail - mall concourse Thermostat 3, !- Name
  {bc0ff546-4137-4dfc-9897-9bc0a4cec3a5}, !- Heating Setpoint Temperature Schedule Name
  {b7908111-ab62-4237-9ac4-17a04aa7c51b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4b20667f-e8c6-42c0-a30a-b5f3962c9d1f}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3397a5f5-e038-4358-85c3-398c9620fa5d}, !- Zone Air Inlet Port List
  {4cdb72c9-0396-4d1f-9729-9fe91a134129}, !- Zone Air Exhaust Port List
  {6ae78192-ff05-4add-a400-3c239f787af8}, !- Zone Air Node Name
  {28ea9052-8345-40f1-b241-0156f2be340a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a5a8cc5-77fa-4657-9578-b7e0ee324c6d}, !- Group Rendering Name
  {e591e507-70a3-434d-99cf-7a958471c54e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f643f66f-2053-44d7-900a-11c1c1bd160d}, !- Handle
  Node 163,                               !- Name
  {6ae78192-ff05-4add-a400-3c239f787af8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ae78192-ff05-4add-a400-3c239f787af8}, !- Handle
  {4b20667f-e8c6-42c0-a30a-b5f3962c9d1f}, !- Source Object
  11,                                     !- Outlet Port
  {f643f66f-2053-44d7-900a-11c1c1bd160d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3397a5f5-e038-4358-85c3-398c9620fa5d}, !- Handle
  {4b20667f-e8c6-42c0-a30a-b5f3962c9d1f}, !- HVAC Component
  {308e7ece-3134-4d50-b17a-ba73858ca605}; !- Port 1

OS:PortList,
  {4cdb72c9-0396-4d1f-9729-9fe91a134129}, !- Handle
  {4b20667f-e8c6-42c0-a30a-b5f3962c9d1f}; !- HVAC Component

OS:PortList,
  {28ea9052-8345-40f1-b241-0156f2be340a}, !- Handle
  {4b20667f-e8c6-42c0-a30a-b5f3962c9d1f}, !- HVAC Component
  {6165311c-6387-47e4-80fc-d16b03449bb9}; !- Port 1

OS:Sizing:Zone,
  {0b262275-7bda-496f-b5e2-fbad55dae125}, !- Handle
  {4b20667f-e8c6-42c0-a30a-b5f3962c9d1f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8adf118c-c015-4fc6-8e7d-e5ed77fa5e50}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {4b20667f-e8c6-42c0-a30a-b5f3962c9d1f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28da2afd-1f59-438c-8b86-37759d1daff5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c562990b-5b96-48d0-a8f1-0b80545aee4a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e591e507-70a3-434d-99cf-7a958471c54e}, !- Handle
  Space Function Hotel/Motel - dining Thermostat 5, !- Name
  {ac14fb1b-7b3a-444b-a2a8-56edfe2ada3d}, !- Heating Setpoint Temperature Schedule Name
  {52681d17-26cc-4adc-9a6c-89d00cd3e8d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {38b4a39f-997a-4495-8547-a4f0bf0f901f}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c26c903-14a2-473d-a90a-549e5c053738}, !- Zone Air Inlet Port List
  {ff842adf-afc5-4457-80ed-17cffeb84807}, !- Zone Air Exhaust Port List
  {ac0d38e3-33bf-4552-b977-1e0d4557d1ab}, !- Zone Air Node Name
  {c5ab8c5f-37eb-480d-9d73-6ee3d94ae6d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {71db3ee4-01ac-4efe-8026-cc6d7c868981}, !- Group Rendering Name
  {0d6043dd-4a5a-405d-b353-2d37a4f3f20d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5a0eabb-e121-44c4-9c33-705d2f87365c}, !- Handle
  Node 166,                               !- Name
  {ac0d38e3-33bf-4552-b977-1e0d4557d1ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac0d38e3-33bf-4552-b977-1e0d4557d1ab}, !- Handle
  {38b4a39f-997a-4495-8547-a4f0bf0f901f}, !- Source Object
  11,                                     !- Outlet Port
  {a5a0eabb-e121-44c4-9c33-705d2f87365c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c26c903-14a2-473d-a90a-549e5c053738}, !- Handle
  {38b4a39f-997a-4495-8547-a4f0bf0f901f}, !- HVAC Component
  {aa4fa8db-d11e-4157-958b-97085665d6f8}; !- Port 1

OS:PortList,
  {ff842adf-afc5-4457-80ed-17cffeb84807}, !- Handle
  {38b4a39f-997a-4495-8547-a4f0bf0f901f}; !- HVAC Component

OS:PortList,
  {c5ab8c5f-37eb-480d-9d73-6ee3d94ae6d3}, !- Handle
  {38b4a39f-997a-4495-8547-a4f0bf0f901f}, !- HVAC Component
  {476b09bf-89c7-4ca0-b7be-7fab0ce2be1f}; !- Port 1

OS:Sizing:Zone,
  {5cf7f927-6134-43c5-bf21-4af00e166d1f}, !- Handle
  {38b4a39f-997a-4495-8547-a4f0bf0f901f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b12fa9f-86fd-4e54-b545-d3210730e0d2}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {38b4a39f-997a-4495-8547-a4f0bf0f901f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b2da29c-bffd-489f-a6f5-8fd0341b5d5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6c67bc86-b80d-4b4e-bf25-141dfceb826d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0d6043dd-4a5a-405d-b353-2d37a4f3f20d}, !- Handle
  Space Function Retail - sales Thermostat 5, !- Name
  {bc0ff546-4137-4dfc-9897-9bc0a4cec3a5}, !- Heating Setpoint Temperature Schedule Name
  {b7908111-ab62-4237-9ac4-17a04aa7c51b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3887ae60-2ce4-4283-9c67-623ce39be429}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {943998f7-a4ea-40f9-baea-dfecad361da0}, !- Zone Air Inlet Port List
  {4313276b-5779-4a6d-b747-c8b4f2b2cd94}, !- Zone Air Exhaust Port List
  {6eae9402-6981-4c5b-af7b-67ef98a7df6c}, !- Zone Air Node Name
  {eeea5ab8-0563-44ba-a7be-18339fe48549}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f83a70e7-c3e4-4bf8-8235-6970d1f33673}, !- Group Rendering Name
  {21d8847a-dac3-402d-8818-d5a32a917055}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2e0a137-53cb-4768-980c-a0bb9a7a328a}, !- Handle
  Node 169,                               !- Name
  {6eae9402-6981-4c5b-af7b-67ef98a7df6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6eae9402-6981-4c5b-af7b-67ef98a7df6c}, !- Handle
  {3887ae60-2ce4-4283-9c67-623ce39be429}, !- Source Object
  11,                                     !- Outlet Port
  {c2e0a137-53cb-4768-980c-a0bb9a7a328a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {943998f7-a4ea-40f9-baea-dfecad361da0}, !- Handle
  {3887ae60-2ce4-4283-9c67-623ce39be429}, !- HVAC Component
  {9196b363-0924-46a9-897c-ca5c524cc87f}; !- Port 1

OS:PortList,
  {4313276b-5779-4a6d-b747-c8b4f2b2cd94}, !- Handle
  {3887ae60-2ce4-4283-9c67-623ce39be429}; !- HVAC Component

OS:PortList,
  {eeea5ab8-0563-44ba-a7be-18339fe48549}, !- Handle
  {3887ae60-2ce4-4283-9c67-623ce39be429}, !- HVAC Component
  {bdbbf54e-c11e-4fdd-9e1a-36ab6c38b908}; !- Port 1

OS:Sizing:Zone,
  {6c0c2a4a-8240-427b-9895-edffd71529e5}, !- Handle
  {3887ae60-2ce4-4283-9c67-623ce39be429}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19eaf89a-e76a-4fe1-aa8d-b930e0d690b8}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {3887ae60-2ce4-4283-9c67-623ce39be429}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2463a90-4b8a-4181-95f4-cdea866cd5f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {63a1a889-0b68-43ca-807c-576dcabdbcc0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {21d8847a-dac3-402d-8818-d5a32a917055}, !- Handle
  Space Function Retail - sales Thermostat 6, !- Name
  {bc0ff546-4137-4dfc-9897-9bc0a4cec3a5}, !- Heating Setpoint Temperature Schedule Name
  {b7908111-ab62-4237-9ac4-17a04aa7c51b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8cd8d481-bec8-4cf0-9b4e-833b0935f852}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81527af2-5e5a-4592-a389-411511e97aed}, !- Zone Air Inlet Port List
  {3329f73f-ef1d-46eb-87ec-151f4d5635d3}, !- Zone Air Exhaust Port List
  {5bfd8526-0f86-4659-9355-4a73b3ec7c70}, !- Zone Air Node Name
  {0ad1da11-1c10-43af-95e3-277ac81bd9f6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f6edb577-a559-448b-a4d1-c163494d736c}, !- Group Rendering Name
  {1877f98e-338f-4d40-9173-4ca1bf525615}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c37dc972-55a5-4363-90de-f11f1a08d9fa}, !- Handle
  Node 172,                               !- Name
  {5bfd8526-0f86-4659-9355-4a73b3ec7c70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bfd8526-0f86-4659-9355-4a73b3ec7c70}, !- Handle
  {8cd8d481-bec8-4cf0-9b4e-833b0935f852}, !- Source Object
  11,                                     !- Outlet Port
  {c37dc972-55a5-4363-90de-f11f1a08d9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81527af2-5e5a-4592-a389-411511e97aed}, !- Handle
  {8cd8d481-bec8-4cf0-9b4e-833b0935f852}, !- HVAC Component
  {1859b014-c64a-49b0-8604-79cf08ead9e0}; !- Port 1

OS:PortList,
  {3329f73f-ef1d-46eb-87ec-151f4d5635d3}, !- Handle
  {8cd8d481-bec8-4cf0-9b4e-833b0935f852}; !- HVAC Component

OS:PortList,
  {0ad1da11-1c10-43af-95e3-277ac81bd9f6}, !- Handle
  {8cd8d481-bec8-4cf0-9b4e-833b0935f852}, !- HVAC Component
  {d73812fe-f037-4371-8b73-11ab769927be}; !- Port 1

OS:Sizing:Zone,
  {88f7bd08-de5a-403f-9e08-815b4df7b282}, !- Handle
  {8cd8d481-bec8-4cf0-9b4e-833b0935f852}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {29135868-cd19-4e4a-a71e-edf4abffa2ee}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {8cd8d481-bec8-4cf0-9b4e-833b0935f852}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7d4e828-49b5-4a8f-940e-aaf59b56aaf7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b2311c22-ece9-401f-b5ef-3d0742108edc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1877f98e-338f-4d40-9173-4ca1bf525615}, !- Handle
  Space Function Storage area Thermostat 3, !- Name
  {f5d4d53d-89a6-4507-8151-3baf64ee355d}, !- Heating Setpoint Temperature Schedule Name
  {436753d1-9562-459c-ac5c-c62c282d0899}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0effee46-5095-4ad0-9802-7fe1786682cf}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a4691c2-04dd-4f94-b314-b839b244f993}, !- Zone Air Inlet Port List
  {16f43130-d262-4dd2-a159-da7f0d8214d4}, !- Zone Air Exhaust Port List
  {ffe4fb2d-6d28-4542-a294-ee0e5fe280bc}, !- Zone Air Node Name
  {4c094545-5374-4636-a2ef-32241a90f924}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4f607a03-443d-4242-8a4b-56f98fe5f37d}, !- Group Rendering Name
  {981fb079-a0dc-4b9a-96d4-8e1c9a1537ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a11d099a-1dce-4978-b128-5619ab00b9bd}, !- Handle
  Node 175,                               !- Name
  {ffe4fb2d-6d28-4542-a294-ee0e5fe280bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffe4fb2d-6d28-4542-a294-ee0e5fe280bc}, !- Handle
  {0effee46-5095-4ad0-9802-7fe1786682cf}, !- Source Object
  11,                                     !- Outlet Port
  {a11d099a-1dce-4978-b128-5619ab00b9bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a4691c2-04dd-4f94-b314-b839b244f993}, !- Handle
  {0effee46-5095-4ad0-9802-7fe1786682cf}, !- HVAC Component
  {b729581f-bc0d-4a36-ba92-5e77f0feeafd}; !- Port 1

OS:PortList,
  {16f43130-d262-4dd2-a159-da7f0d8214d4}, !- Handle
  {0effee46-5095-4ad0-9802-7fe1786682cf}; !- HVAC Component

OS:PortList,
  {4c094545-5374-4636-a2ef-32241a90f924}, !- Handle
  {0effee46-5095-4ad0-9802-7fe1786682cf}, !- HVAC Component
  {cb44c6bf-a2e6-47ca-ad16-5821db94577c}; !- Port 1

OS:Sizing:Zone,
  {f700fbe9-87c3-4e34-9549-f8ecb6c730fb}, !- Handle
  {0effee46-5095-4ad0-9802-7fe1786682cf}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0531ab70-50bf-45a7-bece-d0682ab5509b}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {0effee46-5095-4ad0-9802-7fe1786682cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6ebe111-ed65-42bd-9339-cd15a092256a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1ec106be-d3ea-4a1c-a59a-b9ac3e8b55e5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {981fb079-a0dc-4b9a-96d4-8e1c9a1537ef}, !- Handle
  Space Function Hospital - laundry/washing Thermostat 3, !- Name
  {bc0ff546-4137-4dfc-9897-9bc0a4cec3a5}, !- Heating Setpoint Temperature Schedule Name
  {b7908111-ab62-4237-9ac4-17a04aa7c51b}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aeb43de4-05d3-4a5d-86aa-449b2937077f}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e705af6b-4956-4565-93e1-c1e9a20ec14d}, !- Zone Air Inlet Port List
  {c3550267-9104-4df4-852f-1510d34114bb}, !- Zone Air Exhaust Port List
  {e3d10bb4-0184-4a3f-9f3b-3e3eb7a7795e}, !- Zone Air Node Name
  {93b87598-871a-4315-9ffe-8624a0e767a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6e19c2e1-65fc-4623-88c4-bbc11e14c5b7}, !- Group Rendering Name
  {a9f91620-e63b-4f19-a4c0-23fae13ab720}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e58a8e2f-f49f-4deb-a307-145cfa42ed0a}, !- Handle
  Node 178,                               !- Name
  {e3d10bb4-0184-4a3f-9f3b-3e3eb7a7795e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3d10bb4-0184-4a3f-9f3b-3e3eb7a7795e}, !- Handle
  {aeb43de4-05d3-4a5d-86aa-449b2937077f}, !- Source Object
  11,                                     !- Outlet Port
  {e58a8e2f-f49f-4deb-a307-145cfa42ed0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e705af6b-4956-4565-93e1-c1e9a20ec14d}, !- Handle
  {aeb43de4-05d3-4a5d-86aa-449b2937077f}, !- HVAC Component
  {6ef00b87-fcdb-4ab8-8e6f-ac3ee63d14fd}; !- Port 1

OS:PortList,
  {c3550267-9104-4df4-852f-1510d34114bb}, !- Handle
  {aeb43de4-05d3-4a5d-86aa-449b2937077f}; !- HVAC Component

OS:PortList,
  {93b87598-871a-4315-9ffe-8624a0e767a3}, !- Handle
  {aeb43de4-05d3-4a5d-86aa-449b2937077f}, !- HVAC Component
  {4b85cb2d-3a6d-4d86-86dc-55c6d9231da6}; !- Port 1

OS:Sizing:Zone,
  {a25832df-d99c-4533-a352-7c02000f755e}, !- Handle
  {aeb43de4-05d3-4a5d-86aa-449b2937077f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f9336540-3c0a-4801-b841-97339602a844}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {aeb43de4-05d3-4a5d-86aa-449b2937077f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85175d6c-519e-4b74-a1ef-a02c93bc4d4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4edbac8b-19e9-4852-9040-db311e1f7129}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a9f91620-e63b-4f19-a4c0-23fae13ab720}, !- Handle
  Space Function Hotel/Motel - lobby Thermostat 3, !- Name
  {fd8f5b61-fcf0-4bdc-a520-d69ae036e023}, !- Heating Setpoint Temperature Schedule Name
  {e0b02bd7-d0b1-40b5-85a8-2642aeeb8671}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e8b13ed8-6d43-4563-b00d-78e3711574a1}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 4_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0840d495-bcff-42b1-abb3-e00d9638fff6}, !- Zone Air Inlet Port List
  {6d6a353e-0927-4375-a834-7d75c6792915}, !- Zone Air Exhaust Port List
  {f0b5de99-c299-42d6-a63b-6e75495fee9c}, !- Zone Air Node Name
  {f2286e49-921d-45cc-8dfa-f1e5e1c495d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {90883414-8367-4f48-9442-23840952ab4c}, !- Group Rendering Name
  {4b9737ff-abdc-4d77-b08a-7e72fc963b91}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39ca1578-b6bc-4e15-bf34-e21a5121e18d}, !- Handle
  Node 181,                               !- Name
  {f0b5de99-c299-42d6-a63b-6e75495fee9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0b5de99-c299-42d6-a63b-6e75495fee9c}, !- Handle
  {e8b13ed8-6d43-4563-b00d-78e3711574a1}, !- Source Object
  11,                                     !- Outlet Port
  {39ca1578-b6bc-4e15-bf34-e21a5121e18d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0840d495-bcff-42b1-abb3-e00d9638fff6}, !- Handle
  {e8b13ed8-6d43-4563-b00d-78e3711574a1}, !- HVAC Component
  {51cedb89-80ba-4d58-a4e1-ab88a6e18ec2}; !- Port 1

OS:PortList,
  {6d6a353e-0927-4375-a834-7d75c6792915}, !- Handle
  {e8b13ed8-6d43-4563-b00d-78e3711574a1}; !- HVAC Component

OS:PortList,
  {f2286e49-921d-45cc-8dfa-f1e5e1c495d7}, !- Handle
  {e8b13ed8-6d43-4563-b00d-78e3711574a1}, !- HVAC Component
  {b2e8ae04-02c6-4713-baba-43e847b64f0a}; !- Port 1

OS:Sizing:Zone,
  {8a1d7275-c134-4bb9-96b8-57ae5d43726e}, !- Handle
  {e8b13ed8-6d43-4563-b00d-78e3711574a1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aa3b658d-c28e-4dc0-9a3a-549bf6720b87}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {e8b13ed8-6d43-4563-b00d-78e3711574a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2589ec58-1260-48ad-b2ea-7a27958a1b2f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {87076424-220e-43f2-ac8a-26fed8a8c64e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4b9737ff-abdc-4d77-b08a-7e72fc963b91}, !- Handle
  Space Function Food preparation Thermostat 3, !- Name
  {ac14fb1b-7b3a-444b-a2a8-56edfe2ada3d}, !- Heating Setpoint Temperature Schedule Name
  {52681d17-26cc-4adc-9a6c-89d00cd3e8d0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {510c70b0-b83a-4d49-908a-4e81b0eaefaf}, !- Handle
  ALL_ST=Storage area - occsens_FL=Building Story 2_SCH=E, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d50afdf-2db7-4106-9418-fd542ee82075}, !- Zone Air Inlet Port List
  {166ae68d-5766-4837-90c3-72dc0eeae148}, !- Zone Air Exhaust Port List
  {1fb8576d-60c0-49a8-9b20-a3f7e1b514a5}, !- Zone Air Node Name
  {cb0cf41e-82f9-4c54-8f18-caeeaf0d14bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5bd3e3b4-0085-4751-8c24-3ee065febc4a}, !- Group Rendering Name
  {9fd3dea6-89f2-4078-89fc-f3c0e713e4f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45961b5a-50ae-421d-abbc-b3a610c01cf2}, !- Handle
  Node 184,                               !- Name
  {1fb8576d-60c0-49a8-9b20-a3f7e1b514a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fb8576d-60c0-49a8-9b20-a3f7e1b514a5}, !- Handle
  {510c70b0-b83a-4d49-908a-4e81b0eaefaf}, !- Source Object
  11,                                     !- Outlet Port
  {45961b5a-50ae-421d-abbc-b3a610c01cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d50afdf-2db7-4106-9418-fd542ee82075}, !- Handle
  {510c70b0-b83a-4d49-908a-4e81b0eaefaf}, !- HVAC Component
  {088851d2-70cf-4c0a-8f9f-f9dc108e2643}; !- Port 1

OS:PortList,
  {166ae68d-5766-4837-90c3-72dc0eeae148}, !- Handle
  {510c70b0-b83a-4d49-908a-4e81b0eaefaf}; !- HVAC Component

OS:PortList,
  {cb0cf41e-82f9-4c54-8f18-caeeaf0d14bc}, !- Handle
  {510c70b0-b83a-4d49-908a-4e81b0eaefaf}, !- HVAC Component
  {36b38c8c-6fb8-4bbb-9fdc-07ea63cae074}; !- Port 1

OS:Sizing:Zone,
  {0320ced1-fa1b-427c-973a-d9cb84e25abe}, !- Handle
  {510c70b0-b83a-4d49-908a-4e81b0eaefaf}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fee733da-f8eb-4eb6-90a9-6e3eb5e33883}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {510c70b0-b83a-4d49-908a-4e81b0eaefaf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81a874e0-158c-4f28-8e5a-18ad87271fbb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3b51dec8-c1c2-44f7-8de9-f320ef6a6b40}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9fd3dea6-89f2-4078-89fc-f3c0e713e4f8}, !- Handle
  Space Function Storage area - occsens Thermostat 3, !- Name
  {f5d4d53d-89a6-4507-8151-3baf64ee355d}, !- Heating Setpoint Temperature Schedule Name
  {436753d1-9562-459c-ac5c-c62c282d0899}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f479b769-da86-4e0f-a65a-3346152a3430}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 4_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3551e2eb-20bf-4f98-9b06-e66016241981}, !- Zone Air Inlet Port List
  {ac0c938c-d7e4-4d51-87f1-07cf664b64b3}, !- Zone Air Exhaust Port List
  {677e9ca4-7144-4d49-855f-cff2a60d23cc}, !- Zone Air Node Name
  {7ea69a7e-d567-4cac-ab6d-8cae58ce06b0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f387f2a-94f0-4e8a-be92-9d1981d9e6fc}, !- Group Rendering Name
  {86390fe2-904b-4ca5-9feb-3c6d9e76a6b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ef58c6a-87cb-4041-a4be-7bf0ef87d174}, !- Handle
  Node 187,                               !- Name
  {677e9ca4-7144-4d49-855f-cff2a60d23cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {677e9ca4-7144-4d49-855f-cff2a60d23cc}, !- Handle
  {f479b769-da86-4e0f-a65a-3346152a3430}, !- Source Object
  11,                                     !- Outlet Port
  {5ef58c6a-87cb-4041-a4be-7bf0ef87d174}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3551e2eb-20bf-4f98-9b06-e66016241981}, !- Handle
  {f479b769-da86-4e0f-a65a-3346152a3430}, !- HVAC Component
  {6e44f138-2d58-4327-9c7a-aebe42f9f843}; !- Port 1

OS:PortList,
  {ac0c938c-d7e4-4d51-87f1-07cf664b64b3}, !- Handle
  {f479b769-da86-4e0f-a65a-3346152a3430}; !- HVAC Component

OS:PortList,
  {7ea69a7e-d567-4cac-ab6d-8cae58ce06b0}, !- Handle
  {f479b769-da86-4e0f-a65a-3346152a3430}, !- HVAC Component
  {5476256f-245f-4f45-b5a4-8ef05f4fb153}; !- Port 1

OS:Sizing:Zone,
  {de37cc4f-f177-4e6e-a661-312c284d1bd0}, !- Handle
  {f479b769-da86-4e0f-a65a-3346152a3430}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0eebf139-6acf-42c7-8d67-c0d20f4ea989}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {f479b769-da86-4e0f-a65a-3346152a3430}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {74c9ab06-532c-442b-a521-dc8f8f484577}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {166fe417-b5bb-490c-b2d3-8b83684fce41}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SpaceType,
  {2b2e317a-72b7-4089-a5f8-80c94f808afc}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {a1351ff2-96ac-4c84-8cf5-a302ce1cbe9d}, !- Default Schedule Set Name
  {174a8235-4f54-45dd-a076-ecb322a94e70}, !- Group Rendering Name
  {9c268fa3-66d7-4899-bce9-2a39b211c582}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. >= 2.4m wide-sch-F;               !- Standards Space Type

OS:People:Definition,
  {0fca1bee-530b-428e-bdd3-aa7f83cbb441}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c875a3a6-6bf3-40c3-91e5-6468d9a62c30}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F People, !- Name
  {0fca1bee-530b-428e-bdd3-aa7f83cbb441}, !- People Definition Name
  {2b2e317a-72b7-4089-a5f8-80c94f808afc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5d494261-b97f-4a4c-b7fe-92fb43ffc752}, !- Work Efficiency Schedule Name
  {d0b7edd3-fa2e-41bb-a739-ff802c6d0744}, !- Clothing Insulation Schedule Name
  {248b6199-10a6-4dae-95c2-ea748100549c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ceff98e5-8cdf-4da0-861a-c23b308b7036}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.09994090613181,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {54ea5af7-96a0-4d4f-9abe-b1e9d45cdfa8}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Lights, !- Name
  {ceff98e5-8cdf-4da0-861a-c23b308b7036}, !- Lights Definition Name
  {2b2e317a-72b7-4089-a5f8-80c94f808afc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9c268fa3-66d7-4899-bce9-2a39b211c582}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {7e10cd51-56cd-4572-9070-ad21d8dee277}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Infiltration, !- Name
  {2b2e317a-72b7-4089-a5f8-80c94f808afc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a1351ff2-96ac-4c84-8cf5-a302ce1cbe9d}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0865069-df53-43bf-a2dc-7d9436ca38d9}, !- Number of People Schedule Name
  {4151b892-8a76-4d5e-9a14-ab20e0255049}, !- People Activity Level Schedule Name
  {2b0f12eb-cd68-45f2-abb6-cdfe3bf15e3b}, !- Lighting Schedule Name
  {f894c06b-4546-40da-a2f9-2af5ec317ddb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed6f91fa-ef5a-4a1e-996c-b7c4efa26f17}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4c5a4e3-4aa1-41c6-8c24-7ce44f750dd4}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86390fe2-904b-4ca5-9feb-3c6d9e76a6b7}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 1, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {23e6de4f-c0d3-455e-8862-a26d4ab8ebc0}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-E_FL=Building Story 2_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a629eee4-8f93-491f-911e-8046d56af0ea}, !- Zone Air Inlet Port List
  {98a7285a-b9fe-4a9e-85e3-d3d42545b8a7}, !- Zone Air Exhaust Port List
  {3eee90b2-157f-4c57-9a53-efe24669e0ab}, !- Zone Air Node Name
  {141b5067-de02-46af-acfe-dd91dc26da2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7c435f46-31f5-4593-aa85-c1176dfad086}, !- Group Rendering Name
  {0b315d82-dfda-46c0-9325-e4c7a990e9a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f19c1ece-b7b8-4e2a-b62c-a20ce3bad158}, !- Handle
  Node 190,                               !- Name
  {3eee90b2-157f-4c57-9a53-efe24669e0ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3eee90b2-157f-4c57-9a53-efe24669e0ab}, !- Handle
  {23e6de4f-c0d3-455e-8862-a26d4ab8ebc0}, !- Source Object
  11,                                     !- Outlet Port
  {f19c1ece-b7b8-4e2a-b62c-a20ce3bad158}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a629eee4-8f93-491f-911e-8046d56af0ea}, !- Handle
  {23e6de4f-c0d3-455e-8862-a26d4ab8ebc0}, !- HVAC Component
  {7877b332-52e0-4026-98ae-f68649d0869d}; !- Port 1

OS:PortList,
  {98a7285a-b9fe-4a9e-85e3-d3d42545b8a7}, !- Handle
  {23e6de4f-c0d3-455e-8862-a26d4ab8ebc0}; !- HVAC Component

OS:PortList,
  {141b5067-de02-46af-acfe-dd91dc26da2c}, !- Handle
  {23e6de4f-c0d3-455e-8862-a26d4ab8ebc0}, !- HVAC Component
  {e7ad8b7b-0f98-44cb-b8a6-7c026b6e0515}; !- Port 1

OS:Sizing:Zone,
  {1b76197e-6db8-475a-8cbf-a84aa9468596}, !- Handle
  {23e6de4f-c0d3-455e-8862-a26d4ab8ebc0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {20c498fd-8822-4410-872f-3abb4e28b22f}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {23e6de4f-c0d3-455e-8862-a26d4ab8ebc0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a6911f6-67ed-4e3b-a7c6-1f8a53ae89fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4891643d-32f9-4cd6-b7a2-91d55aaa5848}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SpaceType,
  {5406995e-418b-4af9-9525-6ba9deaa8e80}, !- Handle
  Space Function Electrical/Mechanical-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {e5414bce-a8e6-43a7-9193-87e97e1d4255}, !- Default Schedule Set Name
  {0fa905f4-8248-499f-afff-7947bb751ad7}, !- Group Rendering Name
  {c106110a-d92c-4e8b-bd73-03a677fcea73}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical-sch-F;            !- Standards Space Type

OS:People:Definition,
  {c7cb153d-29e5-4762-9428-ce54ab38a1df}, !- Handle
  Space Function Electrical/Mechanical-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00495139879168647,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fe8a16f5-5174-4946-a64b-372f57e2bf5b}, !- Handle
  Space Function Electrical/Mechanical-sch-F People, !- Name
  {c7cb153d-29e5-4762-9428-ce54ab38a1df}, !- People Definition Name
  {5406995e-418b-4af9-9525-6ba9deaa8e80}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5d494261-b97f-4a4c-b7fe-92fb43ffc752}, !- Work Efficiency Schedule Name
  {d0b7edd3-fa2e-41bb-a739-ff802c6d0744}, !- Clothing Insulation Schedule Name
  {248b6199-10a6-4dae-95c2-ea748100549c}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {54b974f6-3e4a-4291-b193-4d820dc0fa3d}, !- Handle
  Space Function Electrical/Mechanical-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2998893147092,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d394a472-fab6-4a73-8413-028c2594d353}, !- Handle
  Space Function Electrical/Mechanical-sch-F Lights, !- Name
  {54b974f6-3e4a-4291-b193-4d820dc0fa3d}, !- Lights Definition Name
  {5406995e-418b-4af9-9525-6ba9deaa8e80}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {081a017e-4a4a-4767-9ede-c37066d488fc}, !- Handle
  Space Function Electrical/Mechanical-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4812f490-7daf-4fc0-ba57-21d737cd5fb8}, !- Handle
  Space Function Electrical/Mechanical-sch-F Elec Equip, !- Name
  {081a017e-4a4a-4767-9ede-c37066d488fc}, !- Electric Equipment Definition Name
  {5406995e-418b-4af9-9525-6ba9deaa8e80}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c106110a-d92c-4e8b-bd73-03a677fcea73}, !- Handle
  Space Function Electrical/Mechanical-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {5a2b5806-da76-4cdc-882c-fa13cbb016cf}, !- Handle
  Space Function Electrical/Mechanical-sch-F Infiltration, !- Name
  {5406995e-418b-4af9-9525-6ba9deaa8e80}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e5414bce-a8e6-43a7-9193-87e97e1d4255}, !- Handle
  Space Function Electrical/Mechanical-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e0865069-df53-43bf-a2dc-7d9436ca38d9}, !- Number of People Schedule Name
  {4151b892-8a76-4d5e-9a14-ab20e0255049}, !- People Activity Level Schedule Name
  {2b0f12eb-cd68-45f2-abb6-cdfe3bf15e3b}, !- Lighting Schedule Name
  {f894c06b-4546-40da-a2f9-2af5ec317ddb}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ed6f91fa-ef5a-4a1e-996c-b7c4efa26f17}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d1ca018-f9b0-4418-a81e-9a57f724e6b4}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b315d82-dfda-46c0-9325-e4c7a990e9a3}, !- Handle
  Space Function Electrical/Mechanical-sch-F Thermostat 1, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d3f2ac4e-7b7f-4fef-9248-1011e0365c8a}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 3_SCH=F, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fcb1e0ef-4277-4ffa-8406-8afb6e6a84f9}, !- Zone Air Inlet Port List
  {1ef9e929-e2c8-457c-a521-605b13536e4a}, !- Zone Air Exhaust Port List
  {2945225d-51c0-4829-ac11-f99d0e893010}, !- Zone Air Node Name
  {7531a3c1-81ee-4124-b49f-9ddef88ad6c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {efc16531-1ec7-41c4-9c12-e8a5921d2002}, !- Group Rendering Name
  {0385a433-cd26-416f-a763-719f7e180139}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4edf1f28-13a1-4c96-9c61-83f807b74300}, !- Handle
  Node 193,                               !- Name
  {2945225d-51c0-4829-ac11-f99d0e893010}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2945225d-51c0-4829-ac11-f99d0e893010}, !- Handle
  {d3f2ac4e-7b7f-4fef-9248-1011e0365c8a}, !- Source Object
  11,                                     !- Outlet Port
  {4edf1f28-13a1-4c96-9c61-83f807b74300}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fcb1e0ef-4277-4ffa-8406-8afb6e6a84f9}, !- Handle
  {d3f2ac4e-7b7f-4fef-9248-1011e0365c8a}, !- HVAC Component
  {3767d932-45f1-42ee-a25f-8582b20c86f4}; !- Port 1

OS:PortList,
  {1ef9e929-e2c8-457c-a521-605b13536e4a}, !- Handle
  {d3f2ac4e-7b7f-4fef-9248-1011e0365c8a}; !- HVAC Component

OS:PortList,
  {7531a3c1-81ee-4124-b49f-9ddef88ad6c9}, !- Handle
  {d3f2ac4e-7b7f-4fef-9248-1011e0365c8a}, !- HVAC Component
  {d2b785d4-3eaf-468b-9106-909aa89f102d}; !- Port 1

OS:Sizing:Zone,
  {06b19b4d-3f64-4ea1-888b-c4c88e665967}, !- Handle
  {d3f2ac4e-7b7f-4fef-9248-1011e0365c8a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1f5445b-8ea6-4b56-8986-e0fe3057fe09}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {d3f2ac4e-7b7f-4fef-9248-1011e0365c8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {94283ccd-71d7-480c-8c51-0f5c4d98d7c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a361ea36-1929-4217-9dc2-1c737a6d3eef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0385a433-cd26-416f-a763-719f7e180139}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F Thermostat 2, !- Name
  {7b7a0678-d735-41e7-a650-4bac71df3ef6}, !- Heating Setpoint Temperature Schedule Name
  {f88986f1-b7c2-46a1-9de4-730c7533b48f}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {90883414-8367-4f48-9442-23840952ab4c}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 4_SCH=B, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4f607a03-443d-4242-8a4b-56f98fe5f37d}, !- Handle
  ALL_ST=Hospital - laundry/washing_FL=Building Story 2_SCH=C, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a5a8cc5-77fa-4657-9578-b7e0ee324c6d}, !- Handle
  ALL_ST=Hotel/Motel - dining_FL=Building Story 4_SCH=B, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e19c2e1-65fc-4623-88c4-bbc11e14c5b7}, !- Handle
  ALL_ST=Hotel/Motel - lobby_FL=Building Story 2_SCH=H, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b189a04-0da9-49f3-b117-983f619fd715}, !- Handle
  ALL_ST=Retail - mall concourse_FL=Building Story 2_SCH=C, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71db3ee4-01ac-4efe-8026-cc6d7c868981}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f83a70e7-c3e4-4bf8-8235-6970d1f33673}, !- Handle
  ALL_ST=Retail - sales_FL=Building Story 2_SCH=C 1, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5bd3e3b4-0085-4751-8c24-3ee065febc4a}, !- Handle
  ALL_ST=Storage area - occsens_FL=Building Story 2_SCH=E, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6edb577-a559-448b-a4d1-c163494d736c}, !- Handle
  ALL_ST=Storage area_FL=Building Story 1_SCH=E, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d7fb31b-1a26-40b1-8ee2-0e28b506261f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {935af22b-a201-449f-8463-cbe80cf4a8d4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 1, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {516f0716-c3de-4aa2-8650-0a4f81d7823c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 10, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1fbce04d-3495-4f39-b8a2-95eec036774d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 11, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe882a06-cbbb-46e1-a4fd-13eb69b22fde}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 12, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf8df7f9-99c1-461a-897b-20f773634bb5}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 13, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bd61f727-05d2-486d-aab7-6c3f6a9835ae}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 14, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f4c984b8-3149-45db-8415-199cc92f9f22}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 15, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d99af273-3746-4315-b519-e169e1c96030}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 16, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1d5ef40-f62b-43f8-ba23-97527a6e1c74}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 17, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ecfb072d-44ad-48ec-8954-cecd7f70510f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 18, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3c9d8fdb-2521-4019-9df2-e7937d5bdde8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 19, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b625cf5b-9be8-4cc7-abd2-81e3d9953010}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 2, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {44581a44-7793-470f-8213-a46f4d7d7a6d}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 20, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4b14917e-34e4-455b-8922-c4e70c0d4179}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 21, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2da7334f-9a9e-4f3a-8904-be43fed7fc09}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 22, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5999d0c1-57ac-4ae3-818d-bb8b91a9ed7c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 23, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc10e071-2da1-4cb6-9d10-be76fcbb12b8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 24, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {96d433c2-0413-4661-a2f9-5ee33d690b7f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 25, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {26d268fc-fa93-46ef-af24-e77571310064}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 26, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {428f93db-3cbd-461a-9997-c40b2fc8f269}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 27, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6a47bbf-1080-460c-a207-3e066ea72586}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 28, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {44650b52-a7ce-4de0-84d5-4eb04ca3abc8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 29, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6dcab06f-569b-4e33-a70e-7e6cc0f3633e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 3, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {139b4a7d-4478-475d-a78c-82c71eb6c8d7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 30, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1dbc49ac-a6b2-4f96-af0a-4f3c49a5c3d4}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 31, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf66fdd6-bbc7-4e0d-87bd-f59ad16d6135}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 32, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be3bc754-4ca2-4ad6-ad89-3e18d0ad4fd7}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 33, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8103cbd-4bba-4fb9-89cc-30aa58b06169}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 34, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0825b214-4e6a-48b7-92cb-dc628dd345c8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 35, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c773db56-824e-47e5-b4ee-7d8153fc2f51}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 36, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {24751ad3-c34c-4bfc-9f0a-a43317ed2b30}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 37, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {663bcd0e-aa58-46ba-86c0-9ee7ed1044e3}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 38, !- Name
  178,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  62;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ad90a579-0642-419d-85d8-4d8847515495}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 39, !- Name
  183,                                    !- Rendering Red Value
  84,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1349a49-d6e9-4bb3-9fbe-8f85ea5be7b0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 4, !- Name
  0,                                      !- Rendering Red Value
  121,                                    !- Rendering Green Value
  98;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {52672732-97e5-4571-9d17-2b91d9ea1799}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 40, !- Name
  249,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2646033-a557-4cb8-953a-8d44d7ce8c39}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 41, !- Name
  114,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  241;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a172aa1-a687-4490-a2e2-71ffeea91595}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 5, !- Name
  21,                                     !- Rendering Red Value
  199,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a905e833-5b84-4465-8b7a-67dfe62c0245}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 6, !- Name
  119,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbdec39b-cdcb-49d8-8ee1-4d39ed1c1c61}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 7, !- Name
  250,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6569eca-99ba-482c-a9b9-ca289f7ab234}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 8, !- Name
  213,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ee93a68-a5e3-44c6-8cae-ac230bb684df}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 3_SCHF 9, !- Name
  114,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {29de38fc-6919-465d-b8ed-cc383647ee0c}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF, !- Name
  142,                                    !- Rendering Red Value
  3,                                      !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {38f7a22f-6169-4657-938e-e6137539539e}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 1, !- Name
  140,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91647c5a-7abc-42c7-84ad-205a37890040}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 10, !- Name
  109,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  26;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2e07ceae-43d0-4fe4-9c02-8d982e27abc6}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 2, !- Name
  224,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe69d96f-2524-42d4-94f4-f5eb42c86ac8}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 3, !- Name
  228,                                    !- Rendering Red Value
  64,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e660fd67-f1df-40a2-ab66-04a158217385}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 4, !- Name
  184,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5df291ba-32a6-4338-9aad-fe6469ea66ae}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 5, !- Name
  172,                                    !- Rendering Red Value
  241,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8269ebe4-5d0d-499d-96b1-7f8eea20ef4f}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 6, !- Name
  222,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  15;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ff9b5195-5c50-409d-baa9-a00cd11e2e10}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 7, !- Name
  72,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7064ec7-715a-41c7-a052-05a62153d3a0}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 8, !- Name
  107,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  242;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {872b9314-4057-4d1c-9198-31a9c65d7ddc}, !- Handle
  DU_BT=Space Function_ST=Hotel/Motel - rooms_FL=Building Story 4_SCHF 9, !- Name
  79,                                     !- Rendering Red Value
  195,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {efc16531-1ec7-41c4-9c12-e8a5921d2002}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 3_SCH=F, !- Name
  226,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f387f2a-94f0-4e8a-be92-9d1981d9e6fc}, !- Handle
  WILD_ST=Corr. >= 2.4m wide-sch-E_FL=Building Story 4_SCH=F, !- Name
  36,                                     !- Rendering Red Value
  88,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c435f46-31f5-4593-aa85-c1176dfad086}, !- Handle
  WILD_ST=Electrical/Mechanical-sch-E_FL=Building Story 2_SCH=F, !- Name
  121,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {711950ba-3ebb-46bb-828b-396c93e3f8c0}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E 2, !- Name
  215,                                    !- Rendering Red Value
  109,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {174a8235-4f54-45dd-a076-ecb322a94e70}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-F, !- Name
  35,                                     !- Rendering Red Value
  18,                                     !- Rendering Green Value
  76;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {30d271ef-bd9d-4a00-ba8e-30f4ad31c0bf}, !- Handle
  Space Function Electrical/Mechanical-sch-E 2, !- Name
  197,                                    !- Rendering Red Value
  117,                                    !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0fa905f4-8248-499f-afff-7947bb751ad7}, !- Handle
  Space Function Electrical/Mechanical-sch-F, !- Name
  208,                                    !- Rendering Red Value
  8,                                      !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {549c6ee3-c177-425e-997f-507602b8e7c6}, !- Handle
  Space Function Food preparation 2,      !- Name
  75,                                     !- Rendering Red Value
  15,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1c2728a5-ceb2-44eb-9e87-03fe180afa21}, !- Handle
  Space Function Hospital - laundry/washing 2, !- Name
  16,                                     !- Rendering Red Value
  192,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {52b8c215-6212-49cb-9493-140981e54497}, !- Handle
  Space Function Hotel/Motel - dining 2,  !- Name
  113,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  126;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d74d0cd-1379-4413-9a8e-0228cbf0ad7a}, !- Handle
  Space Function Hotel/Motel - lobby 2,   !- Name
  211,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  49;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9409b618-fa86-4080-8635-a876c0b4774e}, !- Handle
  Space Function Hotel/Motel - rooms 2,   !- Name
  62,                                     !- Rendering Red Value
  185,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc8c4115-a508-4487-b67a-992beb13d8bc}, !- Handle
  Space Function Retail - mall concourse 2, !- Name
  155,                                    !- Rendering Red Value
  87,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {327067bf-0f13-4f7f-a877-fb6f378d7ff9}, !- Handle
  Space Function Retail - sales 2,        !- Name
  163,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fd09d663-fa09-4671-8e2b-9490a5620d7c}, !- Handle
  Space Function Storage area 2,          !- Name
  61,                                     !- Rendering Red Value
  28,                                     !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {54af53d7-323b-4afe-a3c2-8b05a2456cbf}, !- Handle
  Space Function Storage area - occsens 2, !- Name
  11,                                     !- Rendering Red Value
  190,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {8fe8efa6-4986-4878-aa96-c37ab92ae012}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {0e75f7a5-8197-4637-b736-1db846cc09c5}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {4622ab7c-0774-4c5b-9183-ce73871790e4}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {9f747bdf-f5eb-4b0c-84d5-223ce4866146}, !- Layer 1
  {0e75f7a5-8197-4637-b736-1db846cc09c5}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {6ac87021-8a03-40cd-9bbf-3c4929aa6266}, !- Handle
  {e251d8a8-d1e0-412d-a8f1-e9eaa6dad57a}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  218.846;                                !- Total Exposed Perimeter {m}

OS:Material,
  {204799bc-ed4e-47f2-906f-ed6395429c7d}, !- Handle
  Expanded Polystyrene 1,                 !- Name
  MediumSmooth,                           !- Roughness
  0.100199429303091,                      !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {e53ac57c-119f-4e9f-a39a-cdadcf94a0d4}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284_std,        !- Name
  ,                                       !- Surface Rendering Name
  {d7ad8afe-f03b-489d-a29d-5db2a0916189}, !- Layer 1
  {204799bc-ed4e-47f2-906f-ed6395429c7d}; !- Layer 2

OS:Foundation:Kiva:Settings,
  {ce8d11e8-e1b7-4576-a6e5-b5b5f8f7f798}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:PlantLoop,
  {690b6b56-52ff-4cfc-a147-f2e6a04d281b}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {cc738632-6f2f-498f-a7ef-93e6af9b6a75}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7c9d3232-256d-420c-bb18-3ff805d4f302}, !- Plant Side Inlet Node Name
  {a4be0845-8bcd-4f73-ac8a-45ca928482a1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5dd8c350-ad70-4d82-8479-06dadd8a6f11}, !- Demand Side Inlet Node Name
  {0c53fefe-64ef-4c8f-80dd-8a61a5142810}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ff766c3e-bd79-4a1e-90db-ef66ffd6eb93}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {03aa0f3f-6692-42f9-8e75-7815c623d0a5}, !- Demand Mixer Name
  {a4f526e1-b540-4356-98e5-c1ffcb3b45d9}, !- Demand Splitter Name
  {f23c3987-ed9c-4523-8f7b-e09a95ed1907}, !- Supply Mixer Name
  {18fcea1d-722b-47e3-8935-52f8f2cff4e0}; !- Supply Splitter Name

OS:Node,
  {5f1abc6b-4025-46ef-9e3f-4ba6ad39f281}, !- Handle
  Node 2,                                 !- Name
  {7c9d3232-256d-420c-bb18-3ff805d4f302}, !- Inlet Port
  {968b5966-ed5f-4d2f-8e02-80900497b4c0}; !- Outlet Port

OS:Node,
  {cc738632-6f2f-498f-a7ef-93e6af9b6a75}, !- Handle
  Node 3,                                 !- Name
  {c04b11fb-da7c-4242-9908-d09ac22e5084}, !- Inlet Port
  {a4be0845-8bcd-4f73-ac8a-45ca928482a1}; !- Outlet Port

OS:Node,
  {489f209a-95c2-4d7f-a1a9-8fa06c4d749e}, !- Handle
  Node 5,                                 !- Name
  {6ef7c510-7fba-4f18-905c-a34084509f98}, !- Inlet Port
  {eb3f2660-a73d-4fc3-b7aa-2831635a2a54}; !- Outlet Port

OS:Connector:Mixer,
  {f23c3987-ed9c-4523-8f7b-e09a95ed1907}, !- Handle
  Connector Mixer 1,                      !- Name
  {e70b95dc-e0c8-47a3-bf4c-889a35ddc135}, !- Outlet Branch Name
  {5561d95a-8180-4c75-bd9b-974cfa810587}, !- Inlet Branch Name 1
  {6310000c-9ea7-492a-b3f4-482b6dedab79}, !- Inlet Branch Name 2
  {53fe3d87-e4ce-4712-a4e9-925b8c4d1e43}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {18fcea1d-722b-47e3-8935-52f8f2cff4e0}, !- Handle
  Connector Splitter 1,                   !- Name
  {87d9ff16-9e5f-42df-8d67-e31d75b39740}, !- Inlet Branch Name
  {6ef7c510-7fba-4f18-905c-a34084509f98}, !- Outlet Branch Name 1
  {43fadced-44c1-4c31-83e1-d74f4dcd70cf}, !- Outlet Branch Name 2
  {c010b8ee-27ff-4e9c-b7c3-6914037b7211}; !- Outlet Branch Name 3

OS:Connection,
  {7c9d3232-256d-420c-bb18-3ff805d4f302}, !- Handle
  {690b6b56-52ff-4cfc-a147-f2e6a04d281b}, !- Source Object
  14,                                     !- Outlet Port
  {5f1abc6b-4025-46ef-9e3f-4ba6ad39f281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef7c510-7fba-4f18-905c-a34084509f98}, !- Handle
  {18fcea1d-722b-47e3-8935-52f8f2cff4e0}, !- Source Object
  3,                                      !- Outlet Port
  {489f209a-95c2-4d7f-a1a9-8fa06c4d749e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4be0845-8bcd-4f73-ac8a-45ca928482a1}, !- Handle
  {cc738632-6f2f-498f-a7ef-93e6af9b6a75}, !- Source Object
  3,                                      !- Outlet Port
  {690b6b56-52ff-4cfc-a147-f2e6a04d281b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e822858d-3263-48d2-ba28-7cc762ac64ff}, !- Handle
  Node 6,                                 !- Name
  {5dd8c350-ad70-4d82-8479-06dadd8a6f11}, !- Inlet Port
  {00940c8c-18b5-4c88-964b-9c9d024bc267}; !- Outlet Port

OS:Node,
  {758b44dd-2eab-4eeb-ab42-dcf0838fcadd}, !- Handle
  Node 8,                                 !- Name
  {ab35fed9-895a-4073-90c9-4946fe049b57}, !- Inlet Port
  {0c53fefe-64ef-4c8f-80dd-8a61a5142810}; !- Outlet Port

OS:Node,
  {ee39c579-35a0-4fde-99e0-fabef63b5f86}, !- Handle
  Node 9,                                 !- Name
  {5448cc9f-d527-403f-825e-bc8a61b76484}, !- Inlet Port
  {ea202866-06fa-4030-8b49-dde7546cf7a2}; !- Outlet Port

OS:Connector:Mixer,
  {03aa0f3f-6692-42f9-8e75-7815c623d0a5}, !- Handle
  Connector Mixer 2,                      !- Name
  {ab35fed9-895a-4073-90c9-4946fe049b57}, !- Outlet Branch Name
  {9e1c7672-bc35-4806-b47d-598dcbf54c00}, !- Inlet Branch Name 1
  {b3c6f785-d23c-406b-adf6-1550bdc04522}, !- Inlet Branch Name 2
  {0173692f-6921-460c-969e-a66f5cf17605}, !- Inlet Branch Name 3
  {1ed170bb-f3ae-4c99-98c1-b9e73439294d}, !- Inlet Branch Name 4
  {78a19439-9a47-4392-9551-951f37642aa5}, !- Inlet Branch Name 5
  {d35cd8f9-c08b-4685-90a8-456c048e0a74}, !- Inlet Branch Name 6
  {7670bc1d-8990-40fc-be64-7284a0f2c708}, !- Inlet Branch Name 7
  {e59853a6-3fb5-4cdc-b3d6-64e3d06137a4}, !- Inlet Branch Name 8
  {2fb78480-a41a-4f2d-a691-3fed4d2e37c5}, !- Inlet Branch Name 9
  {b9aa0479-9566-4c69-8b4e-3628e59ff24c}, !- Inlet Branch Name 10
  {8355b7b3-8b01-4cc3-86ee-23c7ac01eeb3}, !- Inlet Branch Name 11
  {edc085cc-f8fb-48ce-9483-a8bbb252abdf}, !- Inlet Branch Name 12
  {98f25631-d97e-41ab-a77a-37fbb4d0d4f8}, !- Inlet Branch Name 13
  {7cd67755-ffc7-4954-9a3a-e1ec4acb0295}, !- Inlet Branch Name 14
  {29e4d62a-4d63-4a9b-b7f0-18f8def2eef9}, !- Inlet Branch Name 15
  {e85df29c-c49d-4283-b996-29cfae02eb29}, !- Inlet Branch Name 16
  {cb7d9f41-8013-4a92-8154-2cd901def6d3}, !- Inlet Branch Name 17
  {e4ffb8c3-7e5e-4ffd-8ba3-dd52d2d16a4c}, !- Inlet Branch Name 18
  {1ff310ae-fadb-43eb-b4a4-8340ea8a2cb5}, !- Inlet Branch Name 19
  {7f2b9860-a372-4ded-9970-1215b8d048a5}, !- Inlet Branch Name 20
  {bb11285a-5a55-4b93-8555-216eaa464926}, !- Inlet Branch Name 21
  {8e1da649-d251-40b2-bed9-cc9f7582af56}, !- Inlet Branch Name 22
  {4639a434-66da-42dd-84a6-722ccba52175}, !- Inlet Branch Name 23
  {ac645284-8b76-42c5-8efc-7b6840cf8145}, !- Inlet Branch Name 24
  {a4eadcb7-e9a7-445e-b91b-aaef826988c9}, !- Inlet Branch Name 25
  {b66845f1-5841-4d22-83e5-024cbfd37d45}, !- Inlet Branch Name 26
  {6ab6b581-4a18-4aa6-84b2-77ddc03434f2}, !- Inlet Branch Name 27
  {34d694b4-3860-456b-9388-2e30785242dc}, !- Inlet Branch Name 28
  {cc8f6eee-38dc-4f2f-aeea-f5d1f1234ec9}, !- Inlet Branch Name 29
  {967d6b67-6683-4ef6-9e50-e08791179695}, !- Inlet Branch Name 30
  {4e1e3e91-0005-4626-83d7-879ebdfaa7d6}, !- Inlet Branch Name 31
  {0d2917b8-db6c-4295-a788-7b1267366f48}, !- Inlet Branch Name 32
  {829b6838-9db7-4aa8-8aff-d771491af385}, !- Inlet Branch Name 33
  {9b652c94-3b91-40c9-8d01-a77a1508bf93}, !- Inlet Branch Name 34
  {dc043977-47f2-4a4f-9238-68ebaa589f01}, !- Inlet Branch Name 35
  {e6cfbea4-7b8d-4bb8-8d05-4251578a9e41}, !- Inlet Branch Name 36
  {8c8e8055-d8cf-4e16-a696-05ec9e4ccdfa}, !- Inlet Branch Name 37
  {e6bf89aa-2385-45e6-8b5d-cb31b7800f95}, !- Inlet Branch Name 38
  {4303e2ec-2b02-40d0-b2c6-989fc11e94f2}, !- Inlet Branch Name 39
  {0288d50e-286e-4fba-aa75-df2f615fd2dc}, !- Inlet Branch Name 40
  {88162369-5881-4aae-bab4-2369d1bdfcb3}, !- Inlet Branch Name 41
  {de917de8-9f1e-4cf6-89d6-7a018e8cbf88}, !- Inlet Branch Name 42
  {c0bb8b97-b302-40ad-afc4-4d425a915f70}, !- Inlet Branch Name 43
  {5ebd6746-1940-4836-af54-cc937e5cc341}, !- Inlet Branch Name 44
  {6a3b215a-5709-422b-8f1d-50aea3dc31c7}, !- Inlet Branch Name 45
  {294cd5a2-d115-4108-b8fe-42ee20d549c7}, !- Inlet Branch Name 46
  {199ae27e-9082-4398-ab28-c773bd6f17d2}, !- Inlet Branch Name 47
  {e2b8066f-5a62-4657-be71-eae6076f7992}, !- Inlet Branch Name 48
  {dfb0cbf0-7701-45bc-bd81-859996844c9a}, !- Inlet Branch Name 49
  {b4286a04-9820-42d4-ba9c-9507e0989e41}, !- Inlet Branch Name 50
  {7257f677-7dda-42fa-9b41-b864af6c46f9}, !- Inlet Branch Name 51
  {4f700571-e9b9-4932-8bdf-f53e091e4a03}, !- Inlet Branch Name 52
  {155fddc8-9a7a-4849-af8d-a9298b2e0008}, !- Inlet Branch Name 53
  {177b990e-ba62-4658-a887-863695428681}, !- Inlet Branch Name 54
  {d7490e9d-2d7e-4064-906f-9c2a90a077b2}, !- Inlet Branch Name 55
  {71619dd3-ea59-48db-b0a8-163df4cedf6a}, !- Inlet Branch Name 56
  {2ec87209-41c4-4880-8165-21064e39b44b}, !- Inlet Branch Name 57
  {66a681ae-2dc6-4786-b3b1-c5fb9fefb7ca}, !- Inlet Branch Name 58
  {0b9bbe67-0ff6-4780-b212-d453e4947f9c}, !- Inlet Branch Name 59
  {23c2622a-17df-4aa4-b3c3-0dc397d63b78}, !- Inlet Branch Name 60
  {650f3057-d236-4f5f-8833-7f6481b3fe60}, !- Inlet Branch Name 61
  {672fd194-9f1e-4f13-b54e-18d98f7862cb}, !- Inlet Branch Name 62
  {3d86337a-c1df-41d0-95f4-d30c84d88a99}, !- Inlet Branch Name 63
  {4a48a774-b84c-4e8e-887a-aa6364851620}, !- Inlet Branch Name 64
  {0f6dbb17-8475-4782-a2c6-7a7bb0b277a9}; !- Inlet Branch Name 65

OS:Connector:Splitter,
  {a4f526e1-b540-4356-98e5-c1ffcb3b45d9}, !- Handle
  Connector Splitter 2,                   !- Name
  {00940c8c-18b5-4c88-964b-9c9d024bc267}, !- Inlet Branch Name
  {5448cc9f-d527-403f-825e-bc8a61b76484}, !- Outlet Branch Name 1
  {33959f95-b76c-4588-9e68-5a495814b60e}, !- Outlet Branch Name 2
  {a9f94d1a-17b4-4e70-a4a3-b8bc54e7ffe0}, !- Outlet Branch Name 3
  {7d337ab8-e551-49d1-a633-9a5516543c1d}, !- Outlet Branch Name 4
  {dc57fcd2-632f-4d68-9103-f75089f32cc7}, !- Outlet Branch Name 5
  {832daeef-936f-4ad7-b6f5-0be67476694c}, !- Outlet Branch Name 6
  {e9f7a798-6814-4dc4-b433-b7217af5f629}, !- Outlet Branch Name 7
  {bf0e3c46-e0cb-45ef-9ec0-729cb5501226}, !- Outlet Branch Name 8
  {be4a70a4-ac1c-4fc1-915a-3a0dae2c00ce}, !- Outlet Branch Name 9
  {6161606d-ec7e-49eb-aa28-c0cc972a958d}, !- Outlet Branch Name 10
  {b8a77008-faca-4e24-9c85-c899e361416f}, !- Outlet Branch Name 11
  {e8f5dfba-dd77-4bde-8d15-d1c9a14132ce}, !- Outlet Branch Name 12
  {83c3f74f-be6f-4972-8bbe-563e55bdb1c4}, !- Outlet Branch Name 13
  {684b3f3c-55a3-42cd-9939-d20df276fa82}, !- Outlet Branch Name 14
  {50d202da-025d-49ee-afc5-724301491112}, !- Outlet Branch Name 15
  {6a11a0e2-5b7a-420d-80fc-b40ebc6b29ab}, !- Outlet Branch Name 16
  {042eab9b-2760-489f-87e9-62467ee6d66d}, !- Outlet Branch Name 17
  {5ddf81fc-f6ed-4e47-93ee-b8d0475146a3}, !- Outlet Branch Name 18
  {b05eb90e-6753-4880-ad9d-11f16fe94788}, !- Outlet Branch Name 19
  {237ffbf5-970d-4e63-88d6-4d7f20645f7e}, !- Outlet Branch Name 20
  {689e2d90-baf3-4bf8-a854-105976ea94a2}, !- Outlet Branch Name 21
  {55a1a42a-744f-4375-90c4-cdf778fef1b7}, !- Outlet Branch Name 22
  {5ffe0c72-86a7-48bd-bc0d-87cfbaefdbb9}, !- Outlet Branch Name 23
  {6f8a5817-0de9-4c6a-aaaf-980156222aa9}, !- Outlet Branch Name 24
  {366efd03-a3b8-4871-a442-f9f024d7d5fc}, !- Outlet Branch Name 25
  {49f275e2-9949-4e69-83f3-3fb88296bb06}, !- Outlet Branch Name 26
  {60da7adc-38d8-4117-9aae-c17db6beeae5}, !- Outlet Branch Name 27
  {688dbc2d-14f8-4ec8-a929-007caf6847ce}, !- Outlet Branch Name 28
  {84c503e1-3911-4a20-b818-e7f6b4b8572f}, !- Outlet Branch Name 29
  {09e6d8be-86fd-4e9b-8695-1192776059fe}, !- Outlet Branch Name 30
  {5c22ea16-e5c5-4f27-9ca1-8b27beba3a82}, !- Outlet Branch Name 31
  {ab94ce60-3269-4ba5-bca1-ed40e13c67e3}, !- Outlet Branch Name 32
  {376cc129-b97b-4ec4-85a0-f091e5f1934c}, !- Outlet Branch Name 33
  {b0fe9f5e-ed66-49fb-bc9e-02790e136bbf}, !- Outlet Branch Name 34
  {b23b46a2-352f-4970-b835-499c1f4b0841}, !- Outlet Branch Name 35
  {e99abc89-c3f0-45d3-b03e-5de86728d71c}, !- Outlet Branch Name 36
  {93923124-36d2-49f5-8f6e-622b147a6d37}, !- Outlet Branch Name 37
  {8c235342-6552-4276-a319-28a483f0813f}, !- Outlet Branch Name 38
  {2dc5bac9-017d-4067-a35c-2a67966eee42}, !- Outlet Branch Name 39
  {1ef02e55-ac1d-4d6f-8066-dae5615557c0}, !- Outlet Branch Name 40
  {e10a3345-40f8-407d-b994-4023da15c65e}, !- Outlet Branch Name 41
  {2536ed23-ce2a-49c6-9bc5-f53f4be36a79}, !- Outlet Branch Name 42
  {af7c8fdd-f61b-423f-a4ee-10ccc3405b43}, !- Outlet Branch Name 43
  {7e356565-51ff-4815-bede-82f603fd27a4}, !- Outlet Branch Name 44
  {c0361d0e-d674-49db-a2c7-9e1ebdefca6f}, !- Outlet Branch Name 45
  {605fdb00-5780-41d1-94d7-5183718e51b2}, !- Outlet Branch Name 46
  {9d93e25a-371e-4fee-a6a7-3a2f4b67455c}, !- Outlet Branch Name 47
  {ba942ccd-1f7d-4c1e-b92b-ef0c7eb1cf14}, !- Outlet Branch Name 48
  {d9b07045-0f63-433d-ab7a-7ef33741696a}, !- Outlet Branch Name 49
  {05b9f40b-7538-4c83-b708-48497622e770}, !- Outlet Branch Name 50
  {236e5eac-e5fc-418b-8791-a94f3b3ca9b2}, !- Outlet Branch Name 51
  {f5c39193-546c-409e-bcfa-247ce14b4abb}, !- Outlet Branch Name 52
  {effda86e-ece1-4825-9b20-636c93b49b87}, !- Outlet Branch Name 53
  {45189ce0-faeb-4690-ba8a-81011c8478f8}, !- Outlet Branch Name 54
  {81839d89-6f58-4312-b04a-b2f020a29339}, !- Outlet Branch Name 55
  {ca80c981-fcc5-4e56-bb07-6c2101bb0813}, !- Outlet Branch Name 56
  {d01060df-14a4-4d51-ade9-7f37c6e6dc1f}, !- Outlet Branch Name 57
  {ae50f2cc-6741-481b-8023-89d9b029886e}, !- Outlet Branch Name 58
  {8b446051-ee04-439a-9185-6004aa24e1c2}, !- Outlet Branch Name 59
  {c0c8c1f5-9cfb-437b-a50e-8cd612e81c13}, !- Outlet Branch Name 60
  {af19a6d9-9319-41c8-872d-c29761266298}, !- Outlet Branch Name 61
  {ad5d603e-be28-471e-a225-c9aa727cfd71}, !- Outlet Branch Name 62
  {e770e0e8-4f3b-491e-a249-210dc6639d27}, !- Outlet Branch Name 63
  {f62906e9-dbc4-4310-94c6-7c52e8eff653}, !- Outlet Branch Name 64
  {6461e6cd-59dc-4104-8645-762a69a028e4}; !- Outlet Branch Name 65

OS:Connection,
  {5dd8c350-ad70-4d82-8479-06dadd8a6f11}, !- Handle
  {690b6b56-52ff-4cfc-a147-f2e6a04d281b}, !- Source Object
  17,                                     !- Outlet Port
  {e822858d-3263-48d2-ba28-7cc762ac64ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00940c8c-18b5-4c88-964b-9c9d024bc267}, !- Handle
  {e822858d-3263-48d2-ba28-7cc762ac64ff}, !- Source Object
  3,                                      !- Outlet Port
  {a4f526e1-b540-4356-98e5-c1ffcb3b45d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5448cc9f-d527-403f-825e-bc8a61b76484}, !- Handle
  {a4f526e1-b540-4356-98e5-c1ffcb3b45d9}, !- Source Object
  3,                                      !- Outlet Port
  {ee39c579-35a0-4fde-99e0-fabef63b5f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab35fed9-895a-4073-90c9-4946fe049b57}, !- Handle
  {03aa0f3f-6692-42f9-8e75-7815c623d0a5}, !- Source Object
  2,                                      !- Outlet Port
  {758b44dd-2eab-4eeb-ab42-dcf0838fcadd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c53fefe-64ef-4c8f-80dd-8a61a5142810}, !- Handle
  {758b44dd-2eab-4eeb-ab42-dcf0838fcadd}, !- Source Object
  3,                                      !- Outlet Port
  {690b6b56-52ff-4cfc-a147-f2e6a04d281b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c57c7a13-90e7-47c0-8656-03506f5fd6c9}, !- Handle
  {690b6b56-52ff-4cfc-a147-f2e6a04d281b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ff766c3e-bd79-4a1e-90db-ef66ffd6eb93}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {1c8356d3-2550-4c37-92b0-d36e95c11937}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {968b5966-ed5f-4d2f-8e02-80900497b4c0}, !- Inlet Node Name
  {47ec4aa9-98cd-45ff-a498-39a4f3e202c1}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {084e57d8-4018-4337-b98d-c048678d60a4}, !- Handle
  Primary Boiler 597kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  175082.129136473,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {fd570cab-5fdd-496e-8052-70ccd0a86ec7}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {eb3f2660-a73d-4fc3-b7aa-2831635a2a54}, !- Boiler Water Inlet Node Name
  {89ce6f12-6c2a-46c8-9586-5031cbd781b7}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {ba530469-2849-49c0-8c5f-ba5ea58094bb}, !- Handle
  Secondary Boiler 597kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  175082.129136473,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {fd570cab-5fdd-496e-8052-70ccd0a86ec7}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {ed1b3025-465a-4302-bf4e-e41dbee84900}, !- Boiler Water Inlet Node Name
  {b80d1d24-ce96-4a7b-a967-2e5daa27a909}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {7d66ceac-51a4-41aa-8b25-26227ab40105}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4cf72f40-d73a-48cf-9199-4a0ae998d995}, !- Inlet Node Name
  {7cc1f04c-8107-4616-ac75-0a538cc7c94f}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {8a650012-811f-423f-9009-9f19d331e353}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {186a3fc2-6ad5-4ea1-9cee-b6466ef1e223}, !- Inlet Node Name
  {c04b11fb-da7c-4242-9908-d09ac22e5084}; !- Outlet Node Name

OS:Node,
  {30df97c1-f576-41b2-ad9d-c80066e8ae5d}, !- Handle
  Node 11,                                !- Name
  {47ec4aa9-98cd-45ff-a498-39a4f3e202c1}, !- Inlet Port
  {87d9ff16-9e5f-42df-8d67-e31d75b39740}; !- Outlet Port

OS:Connection,
  {968b5966-ed5f-4d2f-8e02-80900497b4c0}, !- Handle
  {5f1abc6b-4025-46ef-9e3f-4ba6ad39f281}, !- Source Object
  3,                                      !- Outlet Port
  {1c8356d3-2550-4c37-92b0-d36e95c11937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47ec4aa9-98cd-45ff-a498-39a4f3e202c1}, !- Handle
  {1c8356d3-2550-4c37-92b0-d36e95c11937}, !- Source Object
  3,                                      !- Outlet Port
  {30df97c1-f576-41b2-ad9d-c80066e8ae5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87d9ff16-9e5f-42df-8d67-e31d75b39740}, !- Handle
  {30df97c1-f576-41b2-ad9d-c80066e8ae5d}, !- Source Object
  3,                                      !- Outlet Port
  {18fcea1d-722b-47e3-8935-52f8f2cff4e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa3a2bed-e445-42cb-8787-89bc493eaa1a}, !- Handle
  Node 12,                                !- Name
  {89ce6f12-6c2a-46c8-9586-5031cbd781b7}, !- Inlet Port
  {5561d95a-8180-4c75-bd9b-974cfa810587}; !- Outlet Port

OS:Connection,
  {eb3f2660-a73d-4fc3-b7aa-2831635a2a54}, !- Handle
  {489f209a-95c2-4d7f-a1a9-8fa06c4d749e}, !- Source Object
  3,                                      !- Outlet Port
  {084e57d8-4018-4337-b98d-c048678d60a4}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {89ce6f12-6c2a-46c8-9586-5031cbd781b7}, !- Handle
  {084e57d8-4018-4337-b98d-c048678d60a4}, !- Source Object
  12,                                     !- Outlet Port
  {aa3a2bed-e445-42cb-8787-89bc493eaa1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5561d95a-8180-4c75-bd9b-974cfa810587}, !- Handle
  {aa3a2bed-e445-42cb-8787-89bc493eaa1a}, !- Source Object
  3,                                      !- Outlet Port
  {f23c3987-ed9c-4523-8f7b-e09a95ed1907}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {20e11343-b59e-4308-a12a-523df1e48e52}, !- Handle
  Node 14,                                !- Name
  {43fadced-44c1-4c31-83e1-d74f4dcd70cf}, !- Inlet Port
  {ed1b3025-465a-4302-bf4e-e41dbee84900}; !- Outlet Port

OS:Connection,
  {43fadced-44c1-4c31-83e1-d74f4dcd70cf}, !- Handle
  {18fcea1d-722b-47e3-8935-52f8f2cff4e0}, !- Source Object
  4,                                      !- Outlet Port
  {20e11343-b59e-4308-a12a-523df1e48e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d90c757c-3fa7-4ab2-83e1-0adc306e8f8d}, !- Handle
  Node 15,                                !- Name
  {b80d1d24-ce96-4a7b-a967-2e5daa27a909}, !- Inlet Port
  {6310000c-9ea7-492a-b3f4-482b6dedab79}; !- Outlet Port

OS:Connection,
  {ed1b3025-465a-4302-bf4e-e41dbee84900}, !- Handle
  {20e11343-b59e-4308-a12a-523df1e48e52}, !- Source Object
  3,                                      !- Outlet Port
  {ba530469-2849-49c0-8c5f-ba5ea58094bb}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {b80d1d24-ce96-4a7b-a967-2e5daa27a909}, !- Handle
  {ba530469-2849-49c0-8c5f-ba5ea58094bb}, !- Source Object
  12,                                     !- Outlet Port
  {d90c757c-3fa7-4ab2-83e1-0adc306e8f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6310000c-9ea7-492a-b3f4-482b6dedab79}, !- Handle
  {d90c757c-3fa7-4ab2-83e1-0adc306e8f8d}, !- Source Object
  3,                                      !- Outlet Port
  {f23c3987-ed9c-4523-8f7b-e09a95ed1907}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d5b4acbd-6206-48f3-ab2c-454079e734c4}, !- Handle
  Node 17,                                !- Name
  {c010b8ee-27ff-4e9c-b7c3-6914037b7211}, !- Inlet Port
  {4cf72f40-d73a-48cf-9199-4a0ae998d995}; !- Outlet Port

OS:Connection,
  {c010b8ee-27ff-4e9c-b7c3-6914037b7211}, !- Handle
  {18fcea1d-722b-47e3-8935-52f8f2cff4e0}, !- Source Object
  5,                                      !- Outlet Port
  {d5b4acbd-6206-48f3-ab2c-454079e734c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c873c85-e73d-4f5a-b6bb-f5157f416cd4}, !- Handle
  Node 18,                                !- Name
  {7cc1f04c-8107-4616-ac75-0a538cc7c94f}, !- Inlet Port
  {53fe3d87-e4ce-4712-a4e9-925b8c4d1e43}; !- Outlet Port

OS:Connection,
  {4cf72f40-d73a-48cf-9199-4a0ae998d995}, !- Handle
  {d5b4acbd-6206-48f3-ab2c-454079e734c4}, !- Source Object
  3,                                      !- Outlet Port
  {7d66ceac-51a4-41aa-8b25-26227ab40105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc1f04c-8107-4616-ac75-0a538cc7c94f}, !- Handle
  {7d66ceac-51a4-41aa-8b25-26227ab40105}, !- Source Object
  3,                                      !- Outlet Port
  {0c873c85-e73d-4f5a-b6bb-f5157f416cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53fe3d87-e4ce-4712-a4e9-925b8c4d1e43}, !- Handle
  {0c873c85-e73d-4f5a-b6bb-f5157f416cd4}, !- Source Object
  3,                                      !- Outlet Port
  {f23c3987-ed9c-4523-8f7b-e09a95ed1907}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7f280463-c417-4670-9d06-d68b7618678a}, !- Handle
  Node 20,                                !- Name
  {e70b95dc-e0c8-47a3-bf4c-889a35ddc135}, !- Inlet Port
  {186a3fc2-6ad5-4ea1-9cee-b6466ef1e223}; !- Outlet Port

OS:Connection,
  {e70b95dc-e0c8-47a3-bf4c-889a35ddc135}, !- Handle
  {f23c3987-ed9c-4523-8f7b-e09a95ed1907}, !- Source Object
  2,                                      !- Outlet Port
  {7f280463-c417-4670-9d06-d68b7618678a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186a3fc2-6ad5-4ea1-9cee-b6466ef1e223}, !- Handle
  {7f280463-c417-4670-9d06-d68b7618678a}, !- Source Object
  3,                                      !- Outlet Port
  {8a650012-811f-423f-9009-9f19d331e353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c04b11fb-da7c-4242-9908-d09ac22e5084}, !- Handle
  {8a650012-811f-423f-9009-9f19d331e353}, !- Source Object
  3,                                      !- Outlet Port
  {cc738632-6f2f-498f-a7ef-93e6af9b6a75}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {cc34c5da-5e77-4fa7-99b0-69100d551919}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {cc738632-6f2f-498f-a7ef-93e6af9b6a75}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Schedule:Ruleset,
  {e38603ff-e59b-455a-98e9-3c150ea5273d}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {552c6025-7724-4bb6-b25b-1a6b6fcb3b25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {552c6025-7724-4bb6-b25b-1a6b6fcb3b25}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {cac060a4-4d97-44aa-a060-7b7299aae605}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {fad43e40-82e0-4cf5-bb92-6157dfd0f2ca}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {cac060a4-4d97-44aa-a060-7b7299aae605}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8fd33924-deb5-46e2-b521-a3084137789c}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {cac060a4-4d97-44aa-a060-7b7299aae605}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ffac2d41-ee1d-471b-978f-6ee2e5ac0f23}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {cac060a4-4d97-44aa-a060-7b7299aae605}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3884eb57-21a6-4ffe-b543-5380ffa249bb}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {e38603ff-e59b-455a-98e9-3c150ea5273d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e3d66850-ac27-45ca-8d00-bce309797369}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3d66850-ac27-45ca-8d00-bce309797369}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {cac060a4-4d97-44aa-a060-7b7299aae605}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
