  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {6b24347c-b6dd-42f5-9532-a57aea3bd57d}, !- Handle
  Space Function Guest room Thermostat 62, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ffcb8c33-186f-4e98-9608-9d8f1304c676}, !- Handle
  Sp-Room_4_19_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc66b9f2-8d46-44ed-91a3-0270d7c65a12}, !- Zone Air Inlet Port List
  {b2bf238d-786e-498c-8360-ba84a2193048}, !- Zone Air Exhaust Port List
  {b22311e6-4baa-466b-9e52-e281e6b5fa25}, !- Zone Air Node Name
  {6bb1fbd7-c9a7-4cb0-b531-aff6d9d82ea1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {92b2bd3a-7aba-4471-9102-fa8808b3ee55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cd98671-5712-41c9-9b2d-09648e1a0db0}, !- Handle
  Node 11,                                !- Name
  {b22311e6-4baa-466b-9e52-e281e6b5fa25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b22311e6-4baa-466b-9e52-e281e6b5fa25}, !- Handle
  {13245ce4-6027-4ce3-9f5e-416db5b41021}, !- Name
  {ffcb8c33-186f-4e98-9608-9d8f1304c676}, !- Source Object
  11,                                     !- Outlet Port
  {4cd98671-5712-41c9-9b2d-09648e1a0db0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc66b9f2-8d46-44ed-91a3-0270d7c65a12}, !- Handle
  {ce39584c-aecd-48d0-aedd-2111eec080ef}, !- Name
  {ffcb8c33-186f-4e98-9608-9d8f1304c676}, !- HVAC Component
  {6b5aa71e-ae5b-439e-b7f7-0c5ef9f7300d}, !- Port 1
  {af95cde1-7bf7-4f61-a97b-6636605bd985}; !- Port 2

OS:PortList,
  {b2bf238d-786e-498c-8360-ba84a2193048}, !- Handle
  {7a79e58a-c5ec-444d-8619-042491c9b2ab}, !- Name
  {ffcb8c33-186f-4e98-9608-9d8f1304c676}, !- HVAC Component
  {e4ba5a81-03e1-4136-9cc3-63339d636a85}; !- Port 1

OS:PortList,
  {6bb1fbd7-c9a7-4cb0-b531-aff6d9d82ea1}, !- Handle
  {2ef22965-1e8e-41ee-9127-23ad7afdf58e}, !- Name
  {ffcb8c33-186f-4e98-9608-9d8f1304c676}, !- HVAC Component
  {17745f40-dc7a-4996-aa76-2aa187fb29c3}; !- Port 1

OS:Sizing:Zone,
  {ce4c75b1-9950-45aa-bb9f-5776960f0dfe}, !- Handle
  {ffcb8c33-186f-4e98-9608-9d8f1304c676}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da0907c6-afa6-44ca-93d0-da91468f0d80}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {ffcb8c33-186f-4e98-9608-9d8f1304c676}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f150910-dbe6-47c7-ba05-821074cbc4e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {6d92d650-0892-4232-9c56-6ee2f5d6f2f3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {754d4d13-6c5c-42b1-86ac-d1caf313a94f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {92b2bd3a-7aba-4471-9102-fa8808b3ee55}, !- Handle
  Space Function Guest room Thermostat 63, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f21aa734-8e71-4d72-bbe3-ccff277d64af}, !- Handle
  Sp-Room_4_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02319029-bd82-469f-8c60-d3cc1fe38fac}, !- Zone Air Inlet Port List
  {0e316ef5-a76f-439d-b762-928957d9aefb}, !- Zone Air Exhaust Port List
  {a0a7575b-b445-4576-95fa-dc0254b1cc71}, !- Zone Air Node Name
  {68a1cb1f-248f-4b1d-8ff7-d0da90ad1e70}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09624c00-4110-4780-87cf-82b71b776074}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a34fc29-ce82-49b9-abc9-fea0d1e44d96}, !- Handle
  Node 12,                                !- Name
  {a0a7575b-b445-4576-95fa-dc0254b1cc71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0a7575b-b445-4576-95fa-dc0254b1cc71}, !- Handle
  {6d7b6c79-4909-469d-be95-baeb28e9043b}, !- Name
  {f21aa734-8e71-4d72-bbe3-ccff277d64af}, !- Source Object
  11,                                     !- Outlet Port
  {1a34fc29-ce82-49b9-abc9-fea0d1e44d96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02319029-bd82-469f-8c60-d3cc1fe38fac}, !- Handle
  {77cc83f9-cde0-434a-a527-0befbff91327}, !- Name
  {f21aa734-8e71-4d72-bbe3-ccff277d64af}, !- HVAC Component
  {7c776aa3-e9fa-43e9-9c95-04c04c3bf26e}, !- Port 1
  {b3e26bb2-eef9-4c25-b11d-77bf2d2d7695}; !- Port 2

OS:PortList,
  {0e316ef5-a76f-439d-b762-928957d9aefb}, !- Handle
  {2fb2265f-185b-4bad-9306-088a6b25aa88}, !- Name
  {f21aa734-8e71-4d72-bbe3-ccff277d64af}, !- HVAC Component
  {0027dac5-8beb-4a69-8518-2ab1cdc881b4}; !- Port 1

OS:PortList,
  {68a1cb1f-248f-4b1d-8ff7-d0da90ad1e70}, !- Handle
  {757bac9b-c326-4911-b76f-549427c1c6ca}, !- Name
  {f21aa734-8e71-4d72-bbe3-ccff277d64af}, !- HVAC Component
  {82ebb89f-0516-4561-b03d-e70a0c46a246}; !- Port 1

OS:Sizing:Zone,
  {114ecde9-d65f-49d2-aa76-43b7d5b919db}, !- Handle
  {f21aa734-8e71-4d72-bbe3-ccff277d64af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1f89a10-4692-4cc4-953f-06a3d808c349}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {f21aa734-8e71-4d72-bbe3-ccff277d64af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85e7f3e0-d520-4b7f-9c60-6fd68e2a83ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {77bb9bd6-200d-4afa-a013-c6256f5eeded}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {672b628f-7c5a-4a02-846f-906c49dbefb7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {09624c00-4110-4780-87cf-82b71b776074}, !- Handle
  Space Function Guest room Thermostat 64, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5e510027-fd45-4f39-bd21-d7c988390535}, !- Handle
  Sp-Room_4_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f46b0ac9-e228-43fe-a04e-a2ffbc6ca21a}, !- Zone Air Inlet Port List
  {8696d1a4-956e-4b0a-8f0f-db0ac751c446}, !- Zone Air Exhaust Port List
  {333fc451-fca0-4741-9f32-f646c135fb34}, !- Zone Air Node Name
  {a0bec7b0-f2b9-442a-8e8b-8cea9e5c03c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6e0d962-5a89-45c2-a6e5-6b6922ec171d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78c0a405-afd1-406d-9e67-5bb7cb2c5356}, !- Handle
  Node 13,                                !- Name
  {333fc451-fca0-4741-9f32-f646c135fb34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {333fc451-fca0-4741-9f32-f646c135fb34}, !- Handle
  {15e7d92a-ab70-465c-a639-c32be13e3b93}, !- Name
  {5e510027-fd45-4f39-bd21-d7c988390535}, !- Source Object
  11,                                     !- Outlet Port
  {78c0a405-afd1-406d-9e67-5bb7cb2c5356}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f46b0ac9-e228-43fe-a04e-a2ffbc6ca21a}, !- Handle
  {64c0b5f2-e2d6-4916-9e66-470a4a36fe64}, !- Name
  {5e510027-fd45-4f39-bd21-d7c988390535}, !- HVAC Component
  {c47d5db4-c2df-4cae-8090-fe782f469530}, !- Port 1
  {11d32716-504e-4c9f-96e5-973a67b7fa9b}; !- Port 2

OS:PortList,
  {8696d1a4-956e-4b0a-8f0f-db0ac751c446}, !- Handle
  {9540991e-3e90-4ba8-bbba-71f7f9dd414a}, !- Name
  {5e510027-fd45-4f39-bd21-d7c988390535}, !- HVAC Component
  {5b59084e-d786-4014-9ff3-b637b01b0cd1}; !- Port 1

OS:PortList,
  {a0bec7b0-f2b9-442a-8e8b-8cea9e5c03c4}, !- Handle
  {4350342c-f85c-4a4c-8257-ece8ee98b5ea}, !- Name
  {5e510027-fd45-4f39-bd21-d7c988390535}, !- HVAC Component
  {1b679e19-8651-4fd8-b64e-40882a8c50bd}; !- Port 1

OS:Sizing:Zone,
  {f760798b-f51e-4a66-b6a6-f463a255e1c4}, !- Handle
  {5e510027-fd45-4f39-bd21-d7c988390535}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {616a91b7-ba4d-49ca-902b-b0b2326f6f7c}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {5e510027-fd45-4f39-bd21-d7c988390535}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3790b3bc-b787-4db2-a206-67d967abc594}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {9d061846-034c-4262-bb01-2fc096065402}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {3d785d42-4db6-4cc1-b180-898487bd230b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {f6e0d962-5a89-45c2-a6e5-6b6922ec171d}, !- Handle
  Space Function Guest room Thermostat 65, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b2629529-a846-455a-8b7b-941d0eb5a4d9}, !- Handle
  Sp-Room_4_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68d8c817-c430-4b90-982b-82b849b885ff}, !- Zone Air Inlet Port List
  {987a7ef7-abbd-4487-a678-eab07cde2309}, !- Zone Air Exhaust Port List
  {b5a78701-db4d-4183-9c57-00bff5143bca}, !- Zone Air Node Name
  {b79ef3bf-d571-4325-bbfd-8d841e40d59c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {03a71da9-8a31-4b0f-bd66-055d5f877069}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d88c1b44-6553-4d69-80c9-0332864e7b5b}, !- Handle
  Node 14,                                !- Name
  {b5a78701-db4d-4183-9c57-00bff5143bca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5a78701-db4d-4183-9c57-00bff5143bca}, !- Handle
  {c50c1085-00dc-4450-8193-3773314aed3f}, !- Name
  {b2629529-a846-455a-8b7b-941d0eb5a4d9}, !- Source Object
  11,                                     !- Outlet Port
  {d88c1b44-6553-4d69-80c9-0332864e7b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68d8c817-c430-4b90-982b-82b849b885ff}, !- Handle
  {c8f67ebc-e1ce-45e2-9949-e619bdd78dbe}, !- Name
  {b2629529-a846-455a-8b7b-941d0eb5a4d9}, !- HVAC Component
  {a99b61fd-f58c-4c8e-99e6-b00e0b11d58e}, !- Port 1
  {ddb83d28-8d07-41ca-a0df-e567087ed316}; !- Port 2

OS:PortList,
  {987a7ef7-abbd-4487-a678-eab07cde2309}, !- Handle
  {d7ef0d88-ff76-473f-9367-df0abbe29701}, !- Name
  {b2629529-a846-455a-8b7b-941d0eb5a4d9}, !- HVAC Component
  {17a2d106-2bde-46c8-b360-e97fb3b24341}; !- Port 1

OS:PortList,
  {b79ef3bf-d571-4325-bbfd-8d841e40d59c}, !- Handle
  {61e22926-7d93-45a7-af36-6f2d844f25d2}, !- Name
  {b2629529-a846-455a-8b7b-941d0eb5a4d9}, !- HVAC Component
  {78f0b85b-ed86-46a6-b063-1066a98eefca}; !- Port 1

OS:Sizing:Zone,
  {2b6af756-e2a4-4628-9d9b-5ab9bf797587}, !- Handle
  {b2629529-a846-455a-8b7b-941d0eb5a4d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c1289813-5f3d-46c1-be4a-736835e452f1}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {b2629529-a846-455a-8b7b-941d0eb5a4d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b35a5f1a-21dd-4452-8dd8-174558a31401}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {b7e9d6bb-0c2b-4f28-8ac5-bc1b63dad045}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {e4a765fe-b4cc-46fb-a3c5-b1a18b0f788d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {03a71da9-8a31-4b0f-bd66-055d5f877069}, !- Handle
  Space Function Guest room Thermostat 66, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b42155c9-8b1b-4bb8-a20f-d7f522bc3383}, !- Handle
  Sp-Room_4_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1c0d867-ce48-4ffe-9696-923a917abab1}, !- Zone Air Inlet Port List
  {8721a1fa-7180-4d3d-ad7a-ed160f806d49}, !- Zone Air Exhaust Port List
  {7c61a7f6-2ad4-486d-ad4a-f72cc0762d74}, !- Zone Air Node Name
  {9f8b2889-5258-48a3-a8b2-894dcdafc443}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {06b7f89e-2f25-4bd8-b35b-188dd0a0f522}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d05cbb33-a3e8-48b8-a26a-5fe173a5b38b}, !- Handle
  Node 15,                                !- Name
  {7c61a7f6-2ad4-486d-ad4a-f72cc0762d74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c61a7f6-2ad4-486d-ad4a-f72cc0762d74}, !- Handle
  {f5690b9c-9dda-4067-b452-96b30e47bac3}, !- Name
  {b42155c9-8b1b-4bb8-a20f-d7f522bc3383}, !- Source Object
  11,                                     !- Outlet Port
  {d05cbb33-a3e8-48b8-a26a-5fe173a5b38b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1c0d867-ce48-4ffe-9696-923a917abab1}, !- Handle
  {03748c23-b96e-44a8-9083-418651e3f9e1}, !- Name
  {b42155c9-8b1b-4bb8-a20f-d7f522bc3383}, !- HVAC Component
  {d6ce76af-c0d8-4632-84e8-7c68c7c781d4}, !- Port 1
  {78940211-8ea4-4933-bdab-ddbb8a5b7902}; !- Port 2

OS:PortList,
  {8721a1fa-7180-4d3d-ad7a-ed160f806d49}, !- Handle
  {1ff2441f-9888-4fb6-bde7-8da04cf2ee3d}, !- Name
  {b42155c9-8b1b-4bb8-a20f-d7f522bc3383}, !- HVAC Component
  {2067b9ef-4d3f-4d09-86be-4b1b2a440388}; !- Port 1

OS:PortList,
  {9f8b2889-5258-48a3-a8b2-894dcdafc443}, !- Handle
  {8e2580b8-3f8b-4928-9e00-a1f3c791d808}, !- Name
  {b42155c9-8b1b-4bb8-a20f-d7f522bc3383}, !- HVAC Component
  {aa0b00cb-221a-419e-b0cd-f587947a6f06}; !- Port 1

OS:Sizing:Zone,
  {d5e1d587-00fd-466d-aaa8-eef955dff257}, !- Handle
  {b42155c9-8b1b-4bb8-a20f-d7f522bc3383}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be9201cd-3433-456b-8449-d568eba530fa}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {b42155c9-8b1b-4bb8-a20f-d7f522bc3383}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {20d1fea2-d1ad-4e6d-ab77-676e3395dcea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {51a72cdc-1e16-4d65-841b-829a7ed41d4a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {1946975f-0c41-4457-9135-04d8c9d1b5e8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {06b7f89e-2f25-4bd8-b35b-188dd0a0f522}, !- Handle
  Space Function Guest room Thermostat 67, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d7905a40-105d-4aba-8e00-e9cabead6acc}, !- Handle
  Sp-Room_4_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5dbc602e-1952-41d6-8894-46c6407e61a6}, !- Zone Air Inlet Port List
  {9cd6f30a-4f5f-4606-9de1-ca46ff00ce31}, !- Zone Air Exhaust Port List
  {39f12375-3742-4f18-8ed6-f49b8d45e678}, !- Zone Air Node Name
  {8ff7fb7a-d451-49f0-8df7-ca99f1e07bc4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eee1fa54-ea52-4cfd-b04b-f695ddd2730e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f0357e2-0519-4894-bb0d-c68c16b1c54a}, !- Handle
  Node 16,                                !- Name
  {39f12375-3742-4f18-8ed6-f49b8d45e678}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39f12375-3742-4f18-8ed6-f49b8d45e678}, !- Handle
  {ee62553c-2708-4049-8988-e8a483f91aea}, !- Name
  {d7905a40-105d-4aba-8e00-e9cabead6acc}, !- Source Object
  11,                                     !- Outlet Port
  {6f0357e2-0519-4894-bb0d-c68c16b1c54a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5dbc602e-1952-41d6-8894-46c6407e61a6}, !- Handle
  {8285bbae-75e8-495f-ac8b-edae786c6868}, !- Name
  {d7905a40-105d-4aba-8e00-e9cabead6acc}, !- HVAC Component
  {3443aabc-e26c-4dc5-b9b0-41f076cd96bf}, !- Port 1
  {7179e1e0-2445-4aea-935e-51bb3c4579d6}; !- Port 2

OS:PortList,
  {9cd6f30a-4f5f-4606-9de1-ca46ff00ce31}, !- Handle
  {d913ab2c-3030-4728-97db-0c21cbfcbea4}, !- Name
  {d7905a40-105d-4aba-8e00-e9cabead6acc}, !- HVAC Component
  {1b164d99-1ec3-4487-b8cc-c543b7824e71}; !- Port 1

OS:PortList,
  {8ff7fb7a-d451-49f0-8df7-ca99f1e07bc4}, !- Handle
  {a214bc17-4c54-4ee6-b634-250e8ec32e9b}, !- Name
  {d7905a40-105d-4aba-8e00-e9cabead6acc}, !- HVAC Component
  {d2c8443e-08ea-4491-a724-c1fcdbc64682}; !- Port 1

OS:Sizing:Zone,
  {5fe006fc-9de2-435d-9af4-3063b749be91}, !- Handle
  {d7905a40-105d-4aba-8e00-e9cabead6acc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7e2098f-22ad-4834-9cdc-16b160e23132}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {d7905a40-105d-4aba-8e00-e9cabead6acc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60bdd48d-5a27-41a0-9596-e59827752e56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {ac620e8e-8035-4e5a-8881-b447333ee8f1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {c3e39966-7b52-4920-96e0-aea7d59ad62d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {eee1fa54-ea52-4cfd-b04b-f695ddd2730e}, !- Handle
  Space Function Guest room Thermostat 68, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2a8a8d11-8da3-4e9e-813e-148605649075}, !- Handle
  Sp-Room_4_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58f1640d-8af3-4746-b1e7-e915b7bcca81}, !- Zone Air Inlet Port List
  {ae639c66-d8b5-4403-a2ce-0103a2af8010}, !- Zone Air Exhaust Port List
  {66c6ddbe-2d19-4bca-bcfc-d05da6aa4d4c}, !- Zone Air Node Name
  {83f744bf-c628-4f6d-8bb9-f8bd4da05448}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a5deeda-159f-4d3f-a1eb-56285346f409}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34543028-2554-4cd9-865f-0d2c2cc923aa}, !- Handle
  Node 17,                                !- Name
  {66c6ddbe-2d19-4bca-bcfc-d05da6aa4d4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66c6ddbe-2d19-4bca-bcfc-d05da6aa4d4c}, !- Handle
  {84bcc7dd-8849-4365-a3e4-4afd3ea9f42f}, !- Name
  {2a8a8d11-8da3-4e9e-813e-148605649075}, !- Source Object
  11,                                     !- Outlet Port
  {34543028-2554-4cd9-865f-0d2c2cc923aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58f1640d-8af3-4746-b1e7-e915b7bcca81}, !- Handle
  {c477d03b-b9e5-41e7-a78e-931e46574067}, !- Name
  {2a8a8d11-8da3-4e9e-813e-148605649075}, !- HVAC Component
  {8dbbde9d-8934-4765-89e0-4b7d8813608e}, !- Port 1
  {0f34da99-59ce-440a-a538-df37e91c4725}; !- Port 2

OS:PortList,
  {ae639c66-d8b5-4403-a2ce-0103a2af8010}, !- Handle
  {f3fdcc31-9b8b-44d1-b3a8-7d6fc292d88b}, !- Name
  {2a8a8d11-8da3-4e9e-813e-148605649075}, !- HVAC Component
  {9c6a7b17-48ab-40e2-b4c3-e840e36fa57c}; !- Port 1

OS:PortList,
  {83f744bf-c628-4f6d-8bb9-f8bd4da05448}, !- Handle
  {613329b1-6625-4f3c-a8b2-4a55ccd9fdab}, !- Name
  {2a8a8d11-8da3-4e9e-813e-148605649075}, !- HVAC Component
  {539c4c87-dde1-4d73-b1db-bf8260ba5875}; !- Port 1

OS:Sizing:Zone,
  {a88917b2-986a-4141-bb2b-509f6da94491}, !- Handle
  {2a8a8d11-8da3-4e9e-813e-148605649075}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {635f74d2-e4c7-4971-8c7c-36c19326b457}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {2a8a8d11-8da3-4e9e-813e-148605649075}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc398667-bec3-459f-b029-8211bdb0df86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {2eaac553-a40a-41c2-9dcf-c744973dc500}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {3b205747-746c-4876-95c8-a3748f706b94}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {6a5deeda-159f-4d3f-a1eb-56285346f409}, !- Handle
  Space Function Guest room Thermostat 69, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {04115f57-2c2c-4d0c-b9f3-251a2a984304}, !- Handle
  Sp-Room_4_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f345af20-3026-4fbd-b449-2c3fad012c2f}, !- Zone Air Inlet Port List
  {cc46e291-d160-462f-9c48-ca26bd0beb65}, !- Zone Air Exhaust Port List
  {467f44aa-9f1b-4306-b251-08e7ae6f99fd}, !- Zone Air Node Name
  {d8a30515-a062-4e54-a858-63770e4a64af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b5f9837a-39f2-425d-bfd6-0d516fdca49b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49b02515-840c-4235-99cc-6fda437e2701}, !- Handle
  Node 18,                                !- Name
  {467f44aa-9f1b-4306-b251-08e7ae6f99fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {467f44aa-9f1b-4306-b251-08e7ae6f99fd}, !- Handle
  {be4955f6-9dac-4475-ad19-f41a63e3e8fa}, !- Name
  {04115f57-2c2c-4d0c-b9f3-251a2a984304}, !- Source Object
  11,                                     !- Outlet Port
  {49b02515-840c-4235-99cc-6fda437e2701}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f345af20-3026-4fbd-b449-2c3fad012c2f}, !- Handle
  {217edfb0-a4a5-48e4-a3c2-b4767a371ab3}, !- Name
  {04115f57-2c2c-4d0c-b9f3-251a2a984304}, !- HVAC Component
  {425326b5-dc90-4e0e-96ba-2212d8ffdf84}, !- Port 1
  {caf5f5a8-512b-49d0-8bfc-1167f36a92dd}; !- Port 2

OS:PortList,
  {cc46e291-d160-462f-9c48-ca26bd0beb65}, !- Handle
  {77e51dbc-8eba-4539-8dcd-9a60c1177a7a}, !- Name
  {04115f57-2c2c-4d0c-b9f3-251a2a984304}, !- HVAC Component
  {77f0aa65-a3fd-4ec1-a11b-43891c3ebc69}; !- Port 1

OS:PortList,
  {d8a30515-a062-4e54-a858-63770e4a64af}, !- Handle
  {94aed83c-7f6b-48b1-8820-ddfff8d0f2da}, !- Name
  {04115f57-2c2c-4d0c-b9f3-251a2a984304}, !- HVAC Component
  {b0c19c65-554b-4783-874d-744f579581fb}; !- Port 1

OS:Sizing:Zone,
  {b35b2867-84b6-4c4f-8789-844e6cf3fee5}, !- Handle
  {04115f57-2c2c-4d0c-b9f3-251a2a984304}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a80b4957-7dbb-41bc-8d5d-4831223ce30e}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {04115f57-2c2c-4d0c-b9f3-251a2a984304}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {352e1943-7afa-4a62-bde4-4625952acfb0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {1ab0f4b4-57e2-4842-8cec-053d643de5ed}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {8dbb0415-75e8-4bd7-841d-635e8931e2ec}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {b5f9837a-39f2-425d-bfd6-0d516fdca49b}, !- Handle
  Space Function Guest room Thermostat 70, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a1860450-9025-4c5a-a0bf-4890b4ea2594}, !- Handle
  Sp-Room_4_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25fb5a82-fbfe-4712-924b-a3840c46bf02}, !- Zone Air Inlet Port List
  {b8cc219c-c24b-4692-bfa1-a341b208935b}, !- Zone Air Exhaust Port List
  {9ee05740-6871-4129-b414-8b7e680dbbe2}, !- Zone Air Node Name
  {4aa1334b-efa1-4697-b32e-f8e50346e73c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac186826-73a9-475b-a6de-b39d1b4c959a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {653edb8c-d1e2-4d0a-8243-e17eda1af214}, !- Handle
  Node 19,                                !- Name
  {9ee05740-6871-4129-b414-8b7e680dbbe2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ee05740-6871-4129-b414-8b7e680dbbe2}, !- Handle
  {601a4d7c-fbdb-4517-bbc3-9f18ce33992f}, !- Name
  {a1860450-9025-4c5a-a0bf-4890b4ea2594}, !- Source Object
  11,                                     !- Outlet Port
  {653edb8c-d1e2-4d0a-8243-e17eda1af214}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25fb5a82-fbfe-4712-924b-a3840c46bf02}, !- Handle
  {20f38387-0faf-4a7a-bb8f-4165f9c6a5dd}, !- Name
  {a1860450-9025-4c5a-a0bf-4890b4ea2594}, !- HVAC Component
  {86295c52-7e8f-4675-93ee-dce3b117bd7c}, !- Port 1
  {4f03cfa2-a827-4b65-a831-949543d160b0}; !- Port 2

OS:PortList,
  {b8cc219c-c24b-4692-bfa1-a341b208935b}, !- Handle
  {da5e9f82-4e03-44c2-8cff-5c9ef4a99a8b}, !- Name
  {a1860450-9025-4c5a-a0bf-4890b4ea2594}, !- HVAC Component
  {fa79466c-1d28-4966-8aa5-9f0b4f2173e3}; !- Port 1

OS:PortList,
  {4aa1334b-efa1-4697-b32e-f8e50346e73c}, !- Handle
  {90c325e2-8f09-4a61-9a70-e777d1097edd}, !- Name
  {a1860450-9025-4c5a-a0bf-4890b4ea2594}, !- HVAC Component
  {318756cd-e934-4145-89d1-325a0dcda98e}; !- Port 1

OS:Sizing:Zone,
  {18a4ba63-0348-4c17-ba27-79fc4b718374}, !- Handle
  {a1860450-9025-4c5a-a0bf-4890b4ea2594}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec903c61-3389-4182-9959-10b69d494102}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {a1860450-9025-4c5a-a0bf-4890b4ea2594}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d49d218d-89b7-41dd-9d37-3edf6514296e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {997dd510-6fbc-4900-8363-ca2bdc2737e6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {39dd6cd7-867b-46b7-8337-8b2d7a9bc915}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {ac186826-73a9-475b-a6de-b39d1b4c959a}, !- Handle
  Space Function Guest room Thermostat 71, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96e18e42-d7b9-47f1-a220-5b7e796c0efa}, !- Handle
  Sp-Room_4_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-north ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d994e8cb-4c74-478c-b18d-b31927d1b9fe}, !- Zone Air Inlet Port List
  {80b21970-9ce9-4255-ac1f-bffd8cbdb754}, !- Zone Air Exhaust Port List
  {e58bdc03-23f1-4f11-be52-9e681a1a6dca}, !- Zone Air Node Name
  {0e230558-dc62-4e3d-bd97-8a7aa3452280}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c13a47b-5699-4b35-adbf-053eeb7e66a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e97aaaf-3578-4526-ab08-9af29562a5fb}, !- Handle
  Node 20,                                !- Name
  {e58bdc03-23f1-4f11-be52-9e681a1a6dca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e58bdc03-23f1-4f11-be52-9e681a1a6dca}, !- Handle
  {fcddc86e-bb86-4606-861c-db1835f65b45}, !- Name
  {96e18e42-d7b9-47f1-a220-5b7e796c0efa}, !- Source Object
  11,                                     !- Outlet Port
  {2e97aaaf-3578-4526-ab08-9af29562a5fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d994e8cb-4c74-478c-b18d-b31927d1b9fe}, !- Handle
  {cba492d0-3b3d-4352-a32b-f1a823cc45c6}, !- Name
  {96e18e42-d7b9-47f1-a220-5b7e796c0efa}, !- HVAC Component
  {7897a82c-675f-40f2-8df7-59ec632bcbf5}, !- Port 1
  {547cd147-4f96-443d-8d23-b6a9e9a45b54}; !- Port 2

OS:PortList,
  {80b21970-9ce9-4255-ac1f-bffd8cbdb754}, !- Handle
  {0b00d619-513e-4eb9-b1a0-f23cd33a6fe8}, !- Name
  {96e18e42-d7b9-47f1-a220-5b7e796c0efa}, !- HVAC Component
  {45eba942-5f9e-47cb-a5fd-da9d4a5d959f}; !- Port 1

OS:PortList,
  {0e230558-dc62-4e3d-bd97-8a7aa3452280}, !- Handle
  {3327df6e-8547-432a-95b5-1704e5142e1c}, !- Name
  {96e18e42-d7b9-47f1-a220-5b7e796c0efa}, !- HVAC Component
  {05011170-0c85-4bd0-9083-53da6d4ae8b2}; !- Port 1

OS:Sizing:Zone,
  {0cbd21c6-db08-4b93-957f-3ea3f6789863}, !- Handle
  {96e18e42-d7b9-47f1-a220-5b7e796c0efa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44e6dd7a-39c0-4f2b-a1e1-39db563912e7}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {96e18e42-d7b9-47f1-a220-5b7e796c0efa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8aba99a-3751-4c7b-85d3-fb486e5ee157}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {76f44e07-b8bb-4d55-8769-3442f7fae296}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {1ba3d8db-8dc5-4086-8d6c-f3f84ed96a58}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {1c13a47b-5699-4b35-adbf-053eeb7e66a4}, !- Handle
  Space Function Guest room Thermostat 72, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7c6d5c73-ae50-4c3b-bc51-8a203eea6f2d}, !- Handle
  Sp-Room_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6690478d-9886-4f77-8739-7e78546faad4}, !- Zone Air Inlet Port List
  {2f8964e0-6252-45eb-82ad-ffc28e0bd7b8}, !- Zone Air Exhaust Port List
  {335691e5-434d-4f39-ba02-fe510983c033}, !- Zone Air Node Name
  {e1f89832-de15-4327-a5db-6732d3b51550}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2465117-2e29-42e8-9dc0-f6d31318bec9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b68636dc-6347-4619-aa77-1d36887f7f55}, !- Handle
  Node 21,                                !- Name
  {335691e5-434d-4f39-ba02-fe510983c033}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {335691e5-434d-4f39-ba02-fe510983c033}, !- Handle
  {b07d8f78-7e30-4ae7-88bf-14bd70ffd011}, !- Name
  {7c6d5c73-ae50-4c3b-bc51-8a203eea6f2d}, !- Source Object
  11,                                     !- Outlet Port
  {b68636dc-6347-4619-aa77-1d36887f7f55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6690478d-9886-4f77-8739-7e78546faad4}, !- Handle
  {287b9937-c958-48ba-82c7-6efdbe365b4b}, !- Name
  {7c6d5c73-ae50-4c3b-bc51-8a203eea6f2d}, !- HVAC Component
  {5da53861-1b06-4674-92df-315855249ee6}, !- Port 1
  {e74a8e98-d988-4b18-9b74-3984a9891e6c}; !- Port 2

OS:PortList,
  {2f8964e0-6252-45eb-82ad-ffc28e0bd7b8}, !- Handle
  {491fb6e3-81e8-4a06-b5a5-c6e40b1c9994}, !- Name
  {7c6d5c73-ae50-4c3b-bc51-8a203eea6f2d}, !- HVAC Component
  {dae86b09-f674-4a8a-bd14-2a0f9dbf32e1}; !- Port 1

OS:PortList,
  {e1f89832-de15-4327-a5db-6732d3b51550}, !- Handle
  {ecc6916a-dc63-4870-93a0-bde03626b1d2}, !- Name
  {7c6d5c73-ae50-4c3b-bc51-8a203eea6f2d}, !- HVAC Component
  {adbec4d9-ece3-45e9-a8f2-d64edc5c1a11}; !- Port 1

OS:Sizing:Zone,
  {65d9e5b4-5226-4474-864d-a21a7f824fd0}, !- Handle
  {7c6d5c73-ae50-4c3b-bc51-8a203eea6f2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b67dffe2-bb93-4943-9c7e-bef6def2d2a9}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {7c6d5c73-ae50-4c3b-bc51-8a203eea6f2d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7730726-88e5-4b95-8d07-39ff1a93c35d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {740e04d1-5fe6-4cab-81c1-5087a5e0147d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {9ddb6564-3909-4249-a5db-516a665ba01f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {e2465117-2e29-42e8-9dc0-f6d31318bec9}, !- Handle
  Space Function Guest room Thermostat 73, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3f315004-62cb-414a-ad99-d094a93b0187}, !- Handle
  Sp-Room_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-east ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5025cc4d-634c-4605-ba56-166962b47a21}, !- Zone Air Inlet Port List
  {fce4c985-ba1c-4bfa-9d35-858d4cde9b9a}, !- Zone Air Exhaust Port List
  {ea45ccae-ffbc-41b0-a888-6e9ae787fcfd}, !- Zone Air Node Name
  {df0ba31b-a7b6-49cf-bf3f-2869c49e87d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {570d6cae-afba-46c6-b085-218a332cdf94}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04ca1fba-515b-4567-b263-bf680848d94c}, !- Handle
  Node 22,                                !- Name
  {ea45ccae-ffbc-41b0-a888-6e9ae787fcfd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea45ccae-ffbc-41b0-a888-6e9ae787fcfd}, !- Handle
  {f9fb5176-7852-4918-89ef-8349a2befcd4}, !- Name
  {3f315004-62cb-414a-ad99-d094a93b0187}, !- Source Object
  11,                                     !- Outlet Port
  {04ca1fba-515b-4567-b263-bf680848d94c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5025cc4d-634c-4605-ba56-166962b47a21}, !- Handle
  {62c4a785-e43b-4b0b-b601-fac165ed98af}, !- Name
  {3f315004-62cb-414a-ad99-d094a93b0187}, !- HVAC Component
  {66f56e7f-5956-49e1-92e1-2ac4afe6a800}, !- Port 1
  {507ed5e0-d07f-4fa1-8811-c8d75a092625}; !- Port 2

OS:PortList,
  {fce4c985-ba1c-4bfa-9d35-858d4cde9b9a}, !- Handle
  {d2a83f9b-5d56-4612-9185-3ceb233c8752}, !- Name
  {3f315004-62cb-414a-ad99-d094a93b0187}, !- HVAC Component
  {eeef9bcf-86b3-4414-af71-adbc9bb52053}; !- Port 1

OS:PortList,
  {df0ba31b-a7b6-49cf-bf3f-2869c49e87d0}, !- Handle
  {186be5f1-2ccf-4844-a670-01c457a8efa1}, !- Name
  {3f315004-62cb-414a-ad99-d094a93b0187}, !- HVAC Component
  {9826ab26-6807-44aa-ae49-b2bdefc11384}; !- Port 1

OS:Sizing:Zone,
  {70c3d309-d01a-48ea-89a6-cbb802f05f19}, !- Handle
  {3f315004-62cb-414a-ad99-d094a93b0187}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad2165b1-88d5-4295-8871-ac5f5afcd8fa}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {3f315004-62cb-414a-ad99-d094a93b0187}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f549a4d3-d0d3-4aa0-b58c-9571abbdc494}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {7e6e5bdd-ff90-4082-98fa-eae8b596508d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {4307e8fe-601a-414e-92c3-113ab5c8b664}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {570d6cae-afba-46c6-b085-218a332cdf94}, !- Handle
  Space Function Guest room Thermostat 74, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c148f8f8-5ca6-406e-9247-2af43b4e5acd}, !- Handle
  Sp-Room_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {256dea9f-1077-4f1f-8a28-59fd033bf839}, !- Zone Air Inlet Port List
  {4fd9183a-8cce-4310-9e66-85d62d6c053b}, !- Zone Air Exhaust Port List
  {6c89ef8f-ab77-48de-8f56-6524d65fab40}, !- Zone Air Node Name
  {d9f2a1b9-3115-43da-80f6-6db5cc14ac34}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f603b426-2ae9-4035-a788-84d9e3d4bea4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c10139b-0365-4750-9d9b-5c8a16e5792a}, !- Handle
  Node 23,                                !- Name
  {6c89ef8f-ab77-48de-8f56-6524d65fab40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c89ef8f-ab77-48de-8f56-6524d65fab40}, !- Handle
  {89f64f69-6cff-4c44-86cd-49c563a17236}, !- Name
  {c148f8f8-5ca6-406e-9247-2af43b4e5acd}, !- Source Object
  11,                                     !- Outlet Port
  {6c10139b-0365-4750-9d9b-5c8a16e5792a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {256dea9f-1077-4f1f-8a28-59fd033bf839}, !- Handle
  {0669d556-6992-45b4-8f45-4aad6f0b4572}, !- Name
  {c148f8f8-5ca6-406e-9247-2af43b4e5acd}, !- HVAC Component
  {e0cf89f2-6487-4f3c-a258-3719d13df970}, !- Port 1
  {e26ade0d-0637-40b9-841f-60f5f7fd7961}; !- Port 2

OS:PortList,
  {4fd9183a-8cce-4310-9e66-85d62d6c053b}, !- Handle
  {630b6cb0-45f9-4d78-8122-de36b7611137}, !- Name
  {c148f8f8-5ca6-406e-9247-2af43b4e5acd}, !- HVAC Component
  {2526a0b8-6a0d-47c0-aa54-91038f2a1e92}; !- Port 1

OS:PortList,
  {d9f2a1b9-3115-43da-80f6-6db5cc14ac34}, !- Handle
  {85580774-a5c0-413f-a870-9ef5aa4df803}, !- Name
  {c148f8f8-5ca6-406e-9247-2af43b4e5acd}, !- HVAC Component
  {14b1f2d3-ee27-4a4d-97a8-e7c4c1031cbf}; !- Port 1

OS:Sizing:Zone,
  {777a7ea9-fe22-4c84-92f4-fc29ee74baf0}, !- Handle
  {c148f8f8-5ca6-406e-9247-2af43b4e5acd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {918be9f9-e3f8-4a4e-8c93-f1a4bfaf2ce9}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {c148f8f8-5ca6-406e-9247-2af43b4e5acd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0844d5aa-963c-4d04-af64-8ed49822f9d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {de8fe716-6437-4546-b2b9-9e99ea3acc04}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {a143a1c3-b224-4bf5-b044-4c2fb1ac21fd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {f603b426-2ae9-4035-a788-84d9e3d4bea4}, !- Handle
  Space Function Guest room Thermostat 75, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f6e24f5a-fae9-465e-bc4d-9a5b6b067cf2}, !- Handle
  Sp-Room_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-west ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3df56f0-f774-4351-9311-a46781758d9f}, !- Zone Air Inlet Port List
  {911129b8-f917-43ef-a9e5-33c92649ab66}, !- Zone Air Exhaust Port List
  {f0f29e76-64cd-4c20-8025-52cce1bbb931}, !- Zone Air Node Name
  {0fdfd490-17b6-4864-a258-b1973df30406}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d301a211-6655-45bb-ac97-cbd4a58e512a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a68ee8d2-19cd-486b-b601-8afb981e28e6}, !- Handle
  Node 24,                                !- Name
  {f0f29e76-64cd-4c20-8025-52cce1bbb931}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0f29e76-64cd-4c20-8025-52cce1bbb931}, !- Handle
  {fa0dcdba-8d51-4c6b-8cba-7c064bd24baa}, !- Name
  {f6e24f5a-fae9-465e-bc4d-9a5b6b067cf2}, !- Source Object
  11,                                     !- Outlet Port
  {a68ee8d2-19cd-486b-b601-8afb981e28e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3df56f0-f774-4351-9311-a46781758d9f}, !- Handle
  {85375da0-340b-4ad3-9e2c-a343c7a74a7a}, !- Name
  {f6e24f5a-fae9-465e-bc4d-9a5b6b067cf2}, !- HVAC Component
  {3c67035e-d407-422f-a2b9-e346e9812450}, !- Port 1
  {a82dd189-8f7d-4cd1-a5cf-5bfcb0129ee2}; !- Port 2

OS:PortList,
  {911129b8-f917-43ef-a9e5-33c92649ab66}, !- Handle
  {16f372f4-23a4-4450-866a-16e32e8d7dad}, !- Name
  {f6e24f5a-fae9-465e-bc4d-9a5b6b067cf2}, !- HVAC Component
  {bc482a0e-6f54-4b53-ac74-3439b27c2f47}; !- Port 1

OS:PortList,
  {0fdfd490-17b6-4864-a258-b1973df30406}, !- Handle
  {2bf99057-5818-4b96-85c2-6a0909582588}, !- Name
  {f6e24f5a-fae9-465e-bc4d-9a5b6b067cf2}, !- HVAC Component
  {7ad42268-a541-45a4-8e32-fc20cf6011a8}; !- Port 1

OS:Sizing:Zone,
  {455ce592-86b0-4ee9-84dd-2e3b903398cd}, !- Handle
  {f6e24f5a-fae9-465e-bc4d-9a5b6b067cf2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ecfa842-1851-430a-904a-7236afbfa0f4}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {f6e24f5a-fae9-465e-bc4d-9a5b6b067cf2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8bc816f3-2b18-4f19-bd85-a44d25c383fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {a0b099de-7173-4d85-b5f9-773ddda11d99}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {e059e330-3bbe-4ef7-a1ce-517a1a5f1d6c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {d301a211-6655-45bb-ac97-cbd4a58e512a}, !- Handle
  Space Function Guest room Thermostat 76, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1c49d30a-713d-4b3f-87dc-b7f98b3cba59}, !- Handle
  Sp-Room_3_0_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {240e0312-10e3-478d-a289-0ebbacd3cb75}, !- Zone Air Inlet Port List
  {712290ba-d538-48b2-b5c3-552e4fc32606}, !- Zone Air Exhaust Port List
  {501c1ea8-b3cf-4f78-908d-e8b4bd561009}, !- Zone Air Node Name
  {6fbc8bea-98c3-4213-882d-a917874444ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {abee0be5-bd79-4bb0-8f5e-7303e4acc786}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7a8a42c-685d-41d1-af67-25d956469a29}, !- Handle
  Node 25,                                !- Name
  {501c1ea8-b3cf-4f78-908d-e8b4bd561009}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {501c1ea8-b3cf-4f78-908d-e8b4bd561009}, !- Handle
  {5f47950d-ec3c-41c4-85fd-50de719005fc}, !- Name
  {1c49d30a-713d-4b3f-87dc-b7f98b3cba59}, !- Source Object
  11,                                     !- Outlet Port
  {b7a8a42c-685d-41d1-af67-25d956469a29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {240e0312-10e3-478d-a289-0ebbacd3cb75}, !- Handle
  {ac7e2a64-b711-480c-994c-a12f13fc38ee}, !- Name
  {1c49d30a-713d-4b3f-87dc-b7f98b3cba59}, !- HVAC Component
  {9ceb2c02-bcd3-41e7-8db9-c9b7a8f736f1}, !- Port 1
  {0d44b14d-c525-43eb-a338-76082b2d6792}; !- Port 2

OS:PortList,
  {712290ba-d538-48b2-b5c3-552e4fc32606}, !- Handle
  {cd366238-d236-42e2-ba8f-c65ad800490b}, !- Name
  {1c49d30a-713d-4b3f-87dc-b7f98b3cba59}, !- HVAC Component
  {1702bf14-88a2-4d00-94b8-c5c567fc8d9a}; !- Port 1

OS:PortList,
  {6fbc8bea-98c3-4213-882d-a917874444ed}, !- Handle
  {121e4103-f897-4270-b5ac-7b21af5e8087}, !- Name
  {1c49d30a-713d-4b3f-87dc-b7f98b3cba59}, !- HVAC Component
  {43701aba-8c9b-43b8-8ea5-274ad69ec226}; !- Port 1

OS:Sizing:Zone,
  {eb409794-e612-41f2-9358-6d600610d4f6}, !- Handle
  {1c49d30a-713d-4b3f-87dc-b7f98b3cba59}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7a85054b-921f-4fa3-af59-0f505edd9074}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {1c49d30a-713d-4b3f-87dc-b7f98b3cba59}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a061dfd-ff42-4108-b4cc-c8e15a56d428}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {7babbdeb-daff-4f28-a385-4a16690058df}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {d7edeb74-67cc-41e1-8cb8-afa32d093e5c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {abee0be5-bd79-4bb0-8f5e-7303e4acc786}, !- Handle
  Space Function Guest room Thermostat 77, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5d7b2c0a-e675-4f78-968d-ede8234f3c53}, !- Handle
  Sp-Room_3_10_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b712b6a-e132-4815-8eca-501e0ae8fb63}, !- Zone Air Inlet Port List
  {58b91ea5-8fb8-4819-9259-8abd2d6499fb}, !- Zone Air Exhaust Port List
  {db76b4e8-9aba-4d16-9015-6eec2ce7b0c4}, !- Zone Air Node Name
  {35fd9a55-319e-47d8-b548-e35469e9cf4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42970716-a0bc-4a3c-9652-f4632354f087}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab5519f1-f08f-442e-aef5-cbcdba24aff2}, !- Handle
  Node 26,                                !- Name
  {db76b4e8-9aba-4d16-9015-6eec2ce7b0c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db76b4e8-9aba-4d16-9015-6eec2ce7b0c4}, !- Handle
  {28e5b89e-1bb7-4978-80bc-6bfab070bff1}, !- Name
  {5d7b2c0a-e675-4f78-968d-ede8234f3c53}, !- Source Object
  11,                                     !- Outlet Port
  {ab5519f1-f08f-442e-aef5-cbcdba24aff2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b712b6a-e132-4815-8eca-501e0ae8fb63}, !- Handle
  {edb69fcd-6d76-4b4d-ab45-3260cfe35a8a}, !- Name
  {5d7b2c0a-e675-4f78-968d-ede8234f3c53}, !- HVAC Component
  {e4c2ba2d-e517-44ac-9aeb-4329e34f5652}, !- Port 1
  {be11b9b5-c105-4865-95a7-e68e203fd1b2}; !- Port 2

OS:PortList,
  {58b91ea5-8fb8-4819-9259-8abd2d6499fb}, !- Handle
  {7c980957-41b7-4f06-b9b8-92d79fe4d93b}, !- Name
  {5d7b2c0a-e675-4f78-968d-ede8234f3c53}, !- HVAC Component
  {b4342604-87dc-4e07-a78d-4d5344571835}; !- Port 1

OS:PortList,
  {35fd9a55-319e-47d8-b548-e35469e9cf4d}, !- Handle
  {a75de799-864c-44de-9ad4-0254eb11ca51}, !- Name
  {5d7b2c0a-e675-4f78-968d-ede8234f3c53}, !- HVAC Component
  {d6bae4d7-ac35-4f00-af2f-661a3666ec98}; !- Port 1

OS:Sizing:Zone,
  {2eb08681-d48c-49ad-a2ed-8cfeca529850}, !- Handle
  {5d7b2c0a-e675-4f78-968d-ede8234f3c53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5ab181d-530f-4fa0-bb40-aa246cdc8fa9}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {5d7b2c0a-e675-4f78-968d-ede8234f3c53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3dd47185-d2d6-43a4-b476-0d7889c9f826}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {0f5f88be-9dbd-49c2-b574-802f18d8a175}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {8b9f1052-8aca-48e1-8868-94e381968fc0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {42970716-a0bc-4a3c-9652-f4632354f087}, !- Handle
  Space Function Guest room Thermostat 78, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cc746c0b-6e6d-4214-a3fc-2b7373469871}, !- Handle
  Sp-Room_3_11_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae48d57a-4302-4ed3-af2f-d02c43ee3541}, !- Zone Air Inlet Port List
  {690979ee-e86a-4b36-8edc-07147b81081c}, !- Zone Air Exhaust Port List
  {86fe44b8-2fe7-4d95-846f-82a326b3a720}, !- Zone Air Node Name
  {da7926a2-c5cb-400a-b6b5-57050ba883ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {31de5881-a4cf-4995-a34d-1d117811d0a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18dc2fdc-5473-4a0d-a956-6d0dd436618d}, !- Handle
  Node 27,                                !- Name
  {86fe44b8-2fe7-4d95-846f-82a326b3a720}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86fe44b8-2fe7-4d95-846f-82a326b3a720}, !- Handle
  {89461619-72e2-4163-b790-ae6095656419}, !- Name
  {cc746c0b-6e6d-4214-a3fc-2b7373469871}, !- Source Object
  11,                                     !- Outlet Port
  {18dc2fdc-5473-4a0d-a956-6d0dd436618d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae48d57a-4302-4ed3-af2f-d02c43ee3541}, !- Handle
  {9948c318-a927-4973-9bf9-beba168fac9f}, !- Name
  {cc746c0b-6e6d-4214-a3fc-2b7373469871}, !- HVAC Component
  {f8307c6e-b1d5-4edc-9642-8e4a4b9d9a29}, !- Port 1
  {b4642c20-eb75-4bb0-8087-aa4fe7545805}; !- Port 2

OS:PortList,
  {690979ee-e86a-4b36-8edc-07147b81081c}, !- Handle
  {8b4745d5-202b-4b80-aafb-21ae1f2800fe}, !- Name
  {cc746c0b-6e6d-4214-a3fc-2b7373469871}, !- HVAC Component
  {40454a05-f179-4348-a0a5-66afb73b3b87}; !- Port 1

OS:PortList,
  {da7926a2-c5cb-400a-b6b5-57050ba883ae}, !- Handle
  {76c22ffe-b0c8-42ef-bd39-d16c2a851f8e}, !- Name
  {cc746c0b-6e6d-4214-a3fc-2b7373469871}, !- HVAC Component
  {09bcbeea-5d24-44ad-a928-46237681fc27}; !- Port 1

OS:Sizing:Zone,
  {1f37e9b3-5d8a-4613-9216-230e4ef551c7}, !- Handle
  {cc746c0b-6e6d-4214-a3fc-2b7373469871}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f045b611-9985-4ec4-95f5-19f6e14cf541}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {cc746c0b-6e6d-4214-a3fc-2b7373469871}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04ba9470-bbf6-4008-9a3c-74fe8ba7b780}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {c57aa14f-b24c-4f1e-b52d-114abe77c23a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {e2f30ae3-697b-47f0-b9bc-d1e74c7f0a5d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {31de5881-a4cf-4995-a34d-1d117811d0a8}, !- Handle
  Space Function Guest room Thermostat 79, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {594a4795-bd49-440f-adc9-8e4c8e99af25}, !- Handle
  Sp-Room_3_12_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {843a6cc9-6448-47e6-82df-e740036704d3}, !- Zone Air Inlet Port List
  {9044355f-6463-404f-b8d5-b272d8d14075}, !- Zone Air Exhaust Port List
  {21c47f34-2161-4cc5-aee2-28f9fca029b9}, !- Zone Air Node Name
  {5dd07aea-7d70-453d-b556-f16cb2937d48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37f73baa-d199-488c-9d16-602271083300}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47c99e31-4a90-4d7d-86b8-e74524fda824}, !- Handle
  Node 28,                                !- Name
  {21c47f34-2161-4cc5-aee2-28f9fca029b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21c47f34-2161-4cc5-aee2-28f9fca029b9}, !- Handle
  {48828840-727e-436f-ae95-f2ad85cabc80}, !- Name
  {594a4795-bd49-440f-adc9-8e4c8e99af25}, !- Source Object
  11,                                     !- Outlet Port
  {47c99e31-4a90-4d7d-86b8-e74524fda824}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {843a6cc9-6448-47e6-82df-e740036704d3}, !- Handle
  {d0d5da59-c561-422a-9f52-7e0b8396bac4}, !- Name
  {594a4795-bd49-440f-adc9-8e4c8e99af25}, !- HVAC Component
  {00f10bd0-19be-4e66-aaf8-f42f21e051c6}, !- Port 1
  {3b4dd55e-1953-4334-99d5-4ab0dc0227b3}; !- Port 2

OS:PortList,
  {9044355f-6463-404f-b8d5-b272d8d14075}, !- Handle
  {f9b42810-7e65-4614-a50e-5805fbf06f7f}, !- Name
  {594a4795-bd49-440f-adc9-8e4c8e99af25}, !- HVAC Component
  {c6230194-2ddf-4eca-855e-debf3b03cffe}; !- Port 1

OS:PortList,
  {5dd07aea-7d70-453d-b556-f16cb2937d48}, !- Handle
  {ccabb55d-c350-4877-81a9-c957dc791d94}, !- Name
  {594a4795-bd49-440f-adc9-8e4c8e99af25}, !- HVAC Component
  {ef33f94e-06ce-4c66-bf27-f36480d5eb1b}; !- Port 1

OS:Sizing:Zone,
  {4f53db20-4f50-4a57-8c2f-d32ee28618c9}, !- Handle
  {594a4795-bd49-440f-adc9-8e4c8e99af25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {165f4814-d457-4710-814b-6b4b0ba78954}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {594a4795-bd49-440f-adc9-8e4c8e99af25}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3cd21ac7-23e6-4f3f-ad87-0ed8975691bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {af680885-7aa8-420a-86b7-f5324abba291}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {99824076-f305-416d-bf86-4043e6df957e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {37f73baa-d199-488c-9d16-602271083300}, !- Handle
  Space Function Guest room Thermostat 80, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {94055aab-172c-4b3d-9bcd-33789e281323}, !- Handle
  Sp-Room_3_13_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e3f6881-7100-452c-b624-0d7edcfe1d9b}, !- Zone Air Inlet Port List
  {4daf1552-17ce-4579-88e2-2bc2016d5aa6}, !- Zone Air Exhaust Port List
  {9f77526e-597e-45ea-a442-5d281e7259eb}, !- Zone Air Node Name
  {95e8d312-15d9-4c76-a222-bdfc40511d5d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7ff0bb3b-3094-4f7a-9ab9-e0cc24ca21b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eec09f7a-1609-40cd-abac-dfb79ba70de6}, !- Handle
  Node 29,                                !- Name
  {9f77526e-597e-45ea-a442-5d281e7259eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f77526e-597e-45ea-a442-5d281e7259eb}, !- Handle
  {f47dc575-875d-44e7-a420-39cdb9eb3bec}, !- Name
  {94055aab-172c-4b3d-9bcd-33789e281323}, !- Source Object
  11,                                     !- Outlet Port
  {eec09f7a-1609-40cd-abac-dfb79ba70de6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e3f6881-7100-452c-b624-0d7edcfe1d9b}, !- Handle
  {aa555ac7-73f5-42e9-853c-8fb181c11d99}, !- Name
  {94055aab-172c-4b3d-9bcd-33789e281323}, !- HVAC Component
  {2ebd52cc-f7f6-4c29-89c6-43925ac70357}, !- Port 1
  {413fe65b-4182-42fc-b28f-5ab26e602ace}; !- Port 2

OS:PortList,
  {4daf1552-17ce-4579-88e2-2bc2016d5aa6}, !- Handle
  {b087d8e0-969e-43bd-8ba6-5b68ffde6818}, !- Name
  {94055aab-172c-4b3d-9bcd-33789e281323}, !- HVAC Component
  {19243a8e-72a6-4824-8a99-be17fc8d883a}; !- Port 1

OS:PortList,
  {95e8d312-15d9-4c76-a222-bdfc40511d5d}, !- Handle
  {ad3d8402-aab8-41d7-9443-22f5aacd4365}, !- Name
  {94055aab-172c-4b3d-9bcd-33789e281323}, !- HVAC Component
  {2928838a-8eac-4289-bf73-b172ff0b9790}; !- Port 1

OS:Sizing:Zone,
  {6a0d6bda-465b-4058-a076-d75f74ba26e0}, !- Handle
  {94055aab-172c-4b3d-9bcd-33789e281323}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {365148ce-fdd5-4537-9984-e24ef321ed2f}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {94055aab-172c-4b3d-9bcd-33789e281323}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e32a4d0-0dde-43f9-9653-af25889463ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {c1a6842a-66fe-4724-b44e-3d3d726f42cf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {26b1f8b7-1c12-4066-a0f7-b74d68f258c4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {7ff0bb3b-3094-4f7a-9ab9-e0cc24ca21b3}, !- Handle
  Space Function Guest room Thermostat 81, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a8c0d570-51ff-4300-8f70-235702f397cd}, !- Handle
  Sp-Room_3_14_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a55c77d8-05d9-4cfe-8d1d-b14addc05574}, !- Zone Air Inlet Port List
  {06133bc7-0107-489d-9086-2ae60447db32}, !- Zone Air Exhaust Port List
  {9125ab47-b4f5-402f-b1a3-c32c31897329}, !- Zone Air Node Name
  {805aaacd-783d-4219-b0cb-3b080aaab655}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd342467-dc95-446d-b9dc-524fe80b01be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c80f9ce-ab6e-49fe-84a3-2e900352eea7}, !- Handle
  Node 30,                                !- Name
  {9125ab47-b4f5-402f-b1a3-c32c31897329}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9125ab47-b4f5-402f-b1a3-c32c31897329}, !- Handle
  {5cb5ef0b-bd31-470f-bbea-fd8b3ac07b2d}, !- Name
  {a8c0d570-51ff-4300-8f70-235702f397cd}, !- Source Object
  11,                                     !- Outlet Port
  {4c80f9ce-ab6e-49fe-84a3-2e900352eea7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a55c77d8-05d9-4cfe-8d1d-b14addc05574}, !- Handle
  {a1828111-d71e-4d42-ab9a-2360fbed6357}, !- Name
  {a8c0d570-51ff-4300-8f70-235702f397cd}, !- HVAC Component
  {014be8b9-4c1b-4cc8-b480-19ea8c3b43e8}, !- Port 1
  {3c5cbd58-536c-4ec2-951c-261cc3026c9b}; !- Port 2

OS:PortList,
  {06133bc7-0107-489d-9086-2ae60447db32}, !- Handle
  {a50e03d3-8989-4f50-b86e-9c86d45b8bbe}, !- Name
  {a8c0d570-51ff-4300-8f70-235702f397cd}, !- HVAC Component
  {83584061-8355-4451-a9f1-4ab71f42aa25}; !- Port 1

OS:PortList,
  {805aaacd-783d-4219-b0cb-3b080aaab655}, !- Handle
  {a61e6ba8-2fb4-4b7a-931e-e84a7a657769}, !- Name
  {a8c0d570-51ff-4300-8f70-235702f397cd}, !- HVAC Component
  {11ca851e-ffbd-41b3-ad10-e9f2ed4d137d}; !- Port 1

OS:Sizing:Zone,
  {02d88e33-143b-4b74-8217-1136ac7cd482}, !- Handle
  {a8c0d570-51ff-4300-8f70-235702f397cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3379bae8-49cd-4831-b2f5-67611d03e659}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {a8c0d570-51ff-4300-8f70-235702f397cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2643996d-4727-4e84-99b2-0e383f0b7080}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {4a7ca1b2-5774-4760-879a-590bad890780}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {76259fb3-bb0a-4686-8972-23924a6e56dc}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {dd342467-dc95-446d-b9dc-524fe80b01be}, !- Handle
  Space Function Guest room Thermostat 82, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {684303a5-bc2d-42c1-b0fb-02a73770508a}, !- Handle
  Sp-Room_3_15_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba5c919b-5e17-4418-aad3-03133f7463dc}, !- Zone Air Inlet Port List
  {c074c951-ace9-4810-81f9-09acf6ebdb28}, !- Zone Air Exhaust Port List
  {ea3204c9-5daa-40c8-a02f-48d2f898330c}, !- Zone Air Node Name
  {d9e7d552-ea47-4149-8b1c-80f9e9d7b691}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f79df721-a363-472b-81c2-7a64fc6a3e36}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d32bcab2-bc48-482c-927d-8da1b5448346}, !- Handle
  Node 31,                                !- Name
  {ea3204c9-5daa-40c8-a02f-48d2f898330c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea3204c9-5daa-40c8-a02f-48d2f898330c}, !- Handle
  {479ae365-8647-49f4-990d-e901b1096f46}, !- Name
  {684303a5-bc2d-42c1-b0fb-02a73770508a}, !- Source Object
  11,                                     !- Outlet Port
  {d32bcab2-bc48-482c-927d-8da1b5448346}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba5c919b-5e17-4418-aad3-03133f7463dc}, !- Handle
  {dc5d3b21-6214-4362-be98-b8190abf9e04}, !- Name
  {684303a5-bc2d-42c1-b0fb-02a73770508a}, !- HVAC Component
  {46876b15-c906-406c-8d41-176bb7990751}, !- Port 1
  {763bf925-5b41-43e6-857b-e4d4692a4e92}; !- Port 2

OS:PortList,
  {c074c951-ace9-4810-81f9-09acf6ebdb28}, !- Handle
  {beae7ee9-666b-4639-998e-19ce762d214d}, !- Name
  {684303a5-bc2d-42c1-b0fb-02a73770508a}, !- HVAC Component
  {a64bb35c-ce3e-4b72-b6ab-3ed6c565d9b6}; !- Port 1

OS:PortList,
  {d9e7d552-ea47-4149-8b1c-80f9e9d7b691}, !- Handle
  {00636c10-0293-46dc-ae3a-bd41ca0f3122}, !- Name
  {684303a5-bc2d-42c1-b0fb-02a73770508a}, !- HVAC Component
  {c0f9d63b-33e4-4dee-9361-28f79d655bf2}; !- Port 1

OS:Sizing:Zone,
  {4eedcaf1-3de2-4be5-a74f-84490d6a6223}, !- Handle
  {684303a5-bc2d-42c1-b0fb-02a73770508a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {878fcc15-bbe0-4c74-8906-281299a87683}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {684303a5-bc2d-42c1-b0fb-02a73770508a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {80bebc44-590e-4e71-88cd-0992ce836c71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {7ef889ec-af8d-441d-8963-fe5bd72d5efa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {260be6d8-62c2-49c6-83af-fcfbb591237d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {f79df721-a363-472b-81c2-7a64fc6a3e36}, !- Handle
  Space Function Guest room Thermostat 83, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4375ef63-c896-4b5c-b678-bd8ed1ad3391}, !- Handle
  Sp-Room_3_16_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4634d05c-25b5-4e1e-b85a-6280143847e4}, !- Zone Air Inlet Port List
  {ff061e7b-1605-4d65-b84d-006100966269}, !- Zone Air Exhaust Port List
  {c0c5b91e-c859-4830-a538-c7accfe4b77c}, !- Zone Air Node Name
  {3ebdf74f-f11f-44b9-900c-9e2fe69fee19}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {68992aca-e507-4ede-b0e1-0627680f7773}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {461b3ce8-ac71-4944-a927-0ff9e4919042}, !- Handle
  Node 32,                                !- Name
  {c0c5b91e-c859-4830-a538-c7accfe4b77c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0c5b91e-c859-4830-a538-c7accfe4b77c}, !- Handle
  {862dc0a3-6bd3-4b9d-948d-3e3373121c64}, !- Name
  {4375ef63-c896-4b5c-b678-bd8ed1ad3391}, !- Source Object
  11,                                     !- Outlet Port
  {461b3ce8-ac71-4944-a927-0ff9e4919042}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4634d05c-25b5-4e1e-b85a-6280143847e4}, !- Handle
  {ae69c61e-abea-485a-887f-a59eb04b88fc}, !- Name
  {4375ef63-c896-4b5c-b678-bd8ed1ad3391}, !- HVAC Component
  {e39b66ef-b1f2-4bb1-bdbc-b4cef1891434}, !- Port 1
  {e92f19bb-8b75-48e0-9e6e-68046f08c607}; !- Port 2

OS:PortList,
  {ff061e7b-1605-4d65-b84d-006100966269}, !- Handle
  {e9b2e83b-7ccd-4d9a-ba14-998c30a6a4b7}, !- Name
  {4375ef63-c896-4b5c-b678-bd8ed1ad3391}, !- HVAC Component
  {a8320cf7-0a5b-4d2b-a454-7cdb77982ada}; !- Port 1

OS:PortList,
  {3ebdf74f-f11f-44b9-900c-9e2fe69fee19}, !- Handle
  {9ed81694-655f-41bc-8335-c4ee844e974a}, !- Name
  {4375ef63-c896-4b5c-b678-bd8ed1ad3391}, !- HVAC Component
  {28aff40b-bca2-4758-a3fc-a7a88deb213e}; !- Port 1

OS:Sizing:Zone,
  {d4470584-7686-49e7-a2c4-c7e3e9b0e023}, !- Handle
  {4375ef63-c896-4b5c-b678-bd8ed1ad3391}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf05d2b1-fa84-40b0-b9c7-57d091144567}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {4375ef63-c896-4b5c-b678-bd8ed1ad3391}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc557a53-94f4-4e76-80bc-9ea10f1d5fdc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {d0e3deac-e4f9-45ad-920b-2ecf63af54a5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {cfb30a0c-2821-4b6c-a05f-5d675979c467}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {68992aca-e507-4ede-b0e1-0627680f7773}, !- Handle
  Space Function Guest room Thermostat 84, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3fee3a8d-3415-43e0-81c1-22737d9df77d}, !- Handle
  Sp-Room_3_17_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35b80bf6-8514-4c23-8f18-ba28b292708f}, !- Zone Air Inlet Port List
  {45c70e06-7831-4f2b-abe2-5d1594bc3ee1}, !- Zone Air Exhaust Port List
  {d35adfa8-4f21-4232-a9e1-247978bee7c1}, !- Zone Air Node Name
  {f52c67f2-ea3c-4e5f-b98c-1fca702b7696}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ddf4988-a2c3-4f1f-8ccf-b101a8863bc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d584d97d-37f7-40a7-ad73-20c9874b4c97}, !- Handle
  Node 33,                                !- Name
  {d35adfa8-4f21-4232-a9e1-247978bee7c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d35adfa8-4f21-4232-a9e1-247978bee7c1}, !- Handle
  {b0067a2c-b606-45b7-a3d4-edfd5248047b}, !- Name
  {3fee3a8d-3415-43e0-81c1-22737d9df77d}, !- Source Object
  11,                                     !- Outlet Port
  {d584d97d-37f7-40a7-ad73-20c9874b4c97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35b80bf6-8514-4c23-8f18-ba28b292708f}, !- Handle
  {5c883718-817b-4e88-84c4-e119589f4c5b}, !- Name
  {3fee3a8d-3415-43e0-81c1-22737d9df77d}, !- HVAC Component
  {bf6aaa7a-20ed-43d2-aa15-d072e1c86104}, !- Port 1
  {4e7327fa-0382-45bf-883d-f0ca32d88c03}; !- Port 2

OS:PortList,
  {45c70e06-7831-4f2b-abe2-5d1594bc3ee1}, !- Handle
  {e941deb9-a4b0-4255-be64-7a70ad29afd3}, !- Name
  {3fee3a8d-3415-43e0-81c1-22737d9df77d}, !- HVAC Component
  {b69649f8-f4b0-4483-a047-fff6918455bb}; !- Port 1

OS:PortList,
  {f52c67f2-ea3c-4e5f-b98c-1fca702b7696}, !- Handle
  {3e15d18a-1790-4ec7-a9de-f485bfb7fc34}, !- Name
  {3fee3a8d-3415-43e0-81c1-22737d9df77d}, !- HVAC Component
  {1cf679f2-c054-49f8-9520-374c703860d8}; !- Port 1

OS:Sizing:Zone,
  {fcc6c375-3ec6-4e39-9ca0-75dc5e08c422}, !- Handle
  {3fee3a8d-3415-43e0-81c1-22737d9df77d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {46794c72-46f3-4aa5-a617-601fa0409a08}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {3fee3a8d-3415-43e0-81c1-22737d9df77d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5684519-72d3-4f7b-b200-8215336d58ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {0ce81837-a32f-4195-ac4e-f4e8ab328999}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {4dbc5225-46e4-46b8-be4f-1c1f44bfacaf}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {5ddf4988-a2c3-4f1f-8ccf-b101a8863bc2}, !- Handle
  Space Function Guest room Thermostat 85, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4f89737b-3de7-4222-8794-27e0ad82d37d}, !- Handle
  Sp-Room_3_18_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f419aed-31ee-456e-b8a6-170625c741e2}, !- Zone Air Inlet Port List
  {61742e14-e5bd-4645-8673-2f24a312cba7}, !- Zone Air Exhaust Port List
  {974ab5f9-1611-4927-a616-ad1239737b98}, !- Zone Air Node Name
  {d842b188-b8fc-4677-b0cc-aa3848759517}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d12bf6dd-4236-4e3b-8bf8-942fca7936f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d201f6c-8837-4f24-be2e-580e7e1ab925}, !- Handle
  Node 34,                                !- Name
  {974ab5f9-1611-4927-a616-ad1239737b98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {974ab5f9-1611-4927-a616-ad1239737b98}, !- Handle
  {dfd2dd8e-2368-4d90-8611-66fca3383441}, !- Name
  {4f89737b-3de7-4222-8794-27e0ad82d37d}, !- Source Object
  11,                                     !- Outlet Port
  {2d201f6c-8837-4f24-be2e-580e7e1ab925}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f419aed-31ee-456e-b8a6-170625c741e2}, !- Handle
  {0abf6413-8754-445d-ac72-f35bdaa8563c}, !- Name
  {4f89737b-3de7-4222-8794-27e0ad82d37d}, !- HVAC Component
  {12f2bebb-2dee-4113-ab87-5028cd20c40d}, !- Port 1
  {220a17e9-681b-4dfe-8568-c5d5fcab8ac8}; !- Port 2

OS:PortList,
  {61742e14-e5bd-4645-8673-2f24a312cba7}, !- Handle
  {4f518e7a-e1f7-4044-a9dd-823c26878b5a}, !- Name
  {4f89737b-3de7-4222-8794-27e0ad82d37d}, !- HVAC Component
  {f8c79f2c-41a5-4f82-b8a2-0638a7165855}; !- Port 1

OS:PortList,
  {d842b188-b8fc-4677-b0cc-aa3848759517}, !- Handle
  {f7b92a47-76c4-41f8-85b8-522295d29629}, !- Name
  {4f89737b-3de7-4222-8794-27e0ad82d37d}, !- HVAC Component
  {5f7a8b8f-e193-4c1b-8bef-3505b09efd34}; !- Port 1

OS:Sizing:Zone,
  {7824c870-5f54-43a8-93f4-72548e5484c1}, !- Handle
  {4f89737b-3de7-4222-8794-27e0ad82d37d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {48e65c71-f66d-4483-a477-2986c62319cb}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {4f89737b-3de7-4222-8794-27e0ad82d37d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e3125d2e-9a48-4c4a-b905-9dccf6bd3a90}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {1b44b355-bac0-47ac-85a2-1ac6fb68aa60}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {d89a79b6-f8b1-424b-9b94-5341e949bad7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {d12bf6dd-4236-4e3b-8bf8-942fca7936f8}, !- Handle
  Space Function Guest room Thermostat 86, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f08c04d-fe87-4b0b-b380-10a1b6558d10}, !- Handle
  Sp-Room_3_1_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {baa30e73-5c1b-496e-a6d8-b706c39f148d}, !- Zone Air Inlet Port List
  {e82afdc9-ea78-4c1a-92fe-26e159faccf3}, !- Zone Air Exhaust Port List
  {ced81cab-d74b-4a1a-9487-0b6ebff30f52}, !- Zone Air Node Name
  {21ec1b55-d983-4fd1-96e5-ebe51a3bd184}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {74669e66-8dcc-4f48-a87e-5860591a5b3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da127276-fce4-4dd1-b027-23b97e668534}, !- Handle
  Node 35,                                !- Name
  {ced81cab-d74b-4a1a-9487-0b6ebff30f52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ced81cab-d74b-4a1a-9487-0b6ebff30f52}, !- Handle
  {a6aa6639-aa4a-4da6-b255-a606b70ec1e3}, !- Name
  {2f08c04d-fe87-4b0b-b380-10a1b6558d10}, !- Source Object
  11,                                     !- Outlet Port
  {da127276-fce4-4dd1-b027-23b97e668534}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {baa30e73-5c1b-496e-a6d8-b706c39f148d}, !- Handle
  {3a9923a1-423c-44e1-b695-6156dd4e83d4}, !- Name
  {2f08c04d-fe87-4b0b-b380-10a1b6558d10}, !- HVAC Component
  {bb3ae298-a911-4552-8557-517b13844bdc}, !- Port 1
  {399195fe-f41a-4bc5-a232-d432e50384ba}; !- Port 2

OS:PortList,
  {e82afdc9-ea78-4c1a-92fe-26e159faccf3}, !- Handle
  {1ac2f3e3-37ee-4033-a306-7d9974354d0f}, !- Name
  {2f08c04d-fe87-4b0b-b380-10a1b6558d10}, !- HVAC Component
  {e65f7f6b-a966-4af5-954c-b00d980d65e1}; !- Port 1

OS:PortList,
  {21ec1b55-d983-4fd1-96e5-ebe51a3bd184}, !- Handle
  {289875ce-7017-4c09-92b7-b04704101e8c}, !- Name
  {2f08c04d-fe87-4b0b-b380-10a1b6558d10}, !- HVAC Component
  {aa1d0c5a-e70d-4c35-b36d-eec5e057acd9}; !- Port 1

OS:Sizing:Zone,
  {111ebe90-b6f9-491e-9bfe-bbccda89c81f}, !- Handle
  {2f08c04d-fe87-4b0b-b380-10a1b6558d10}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca27b8bf-2fe9-453c-bf42-5ab288e2175d}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {2f08c04d-fe87-4b0b-b380-10a1b6558d10}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e21fefe6-cb5f-4a6d-9f1d-5f039d1e57e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {8969177c-43c9-48a9-909b-6b05cf2fe393}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {699e928a-e11d-41f5-9ef4-452ac45bdde9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {74669e66-8dcc-4f48-a87e-5860591a5b3e}, !- Handle
  Space Function Guest room Thermostat 87, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cf645a56-8791-4fc6-8bf2-07114f39815c}, !- Handle
  Sp-Room_3_2_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a51a354-ad48-489a-8067-53524ef1ffaf}, !- Zone Air Inlet Port List
  {4545f99a-82ef-4aac-949d-213c47293db6}, !- Zone Air Exhaust Port List
  {b2cf1d16-c1fb-4421-a932-a5f52beb8afc}, !- Zone Air Node Name
  {71503844-4f4d-4cea-802c-75c9cc4e9271}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4b00ed3b-40c4-42a4-aa4c-f8416533b70d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72d5afb8-26d8-4ebf-b864-b2b99d864f96}, !- Handle
  Node 36,                                !- Name
  {b2cf1d16-c1fb-4421-a932-a5f52beb8afc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2cf1d16-c1fb-4421-a932-a5f52beb8afc}, !- Handle
  {745ef1ab-5229-435b-b490-fc57ae76a5e6}, !- Name
  {cf645a56-8791-4fc6-8bf2-07114f39815c}, !- Source Object
  11,                                     !- Outlet Port
  {72d5afb8-26d8-4ebf-b864-b2b99d864f96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a51a354-ad48-489a-8067-53524ef1ffaf}, !- Handle
  {95ac76e6-c506-4899-8233-db636d368a3b}, !- Name
  {cf645a56-8791-4fc6-8bf2-07114f39815c}, !- HVAC Component
  {e84d2875-b091-4376-b7e4-bad7264d2c14}, !- Port 1
  {4915d171-0fbe-4d8c-bca1-f0336e9157f6}; !- Port 2

OS:PortList,
  {4545f99a-82ef-4aac-949d-213c47293db6}, !- Handle
  {113dbec0-91ce-485b-a158-ad82229cb67e}, !- Name
  {cf645a56-8791-4fc6-8bf2-07114f39815c}, !- HVAC Component
  {ee62fa9e-1b0a-4227-9c8d-813f56ae1018}; !- Port 1

OS:PortList,
  {71503844-4f4d-4cea-802c-75c9cc4e9271}, !- Handle
  {8f38242e-1ce6-4f93-aa5a-e8ce82d2d9b5}, !- Name
  {cf645a56-8791-4fc6-8bf2-07114f39815c}, !- HVAC Component
  {cf66920e-1d44-4ff4-9a54-470d9080f51d}; !- Port 1

OS:Sizing:Zone,
  {88bf7337-c9bd-4c9f-b123-2b288ffb01cc}, !- Handle
  {cf645a56-8791-4fc6-8bf2-07114f39815c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6effd35c-10f3-420e-8c6c-415a7baaca53}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {cf645a56-8791-4fc6-8bf2-07114f39815c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8491c176-2127-4ec6-b771-a07fb2e1e076}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {8fccc6c6-5662-467a-b0b2-0cc9b4db8bd8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {37b9f31f-6249-4149-a503-0823af12ed62}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {4b00ed3b-40c4-42a4-aa4c-f8416533b70d}, !- Handle
  Space Function Guest room Thermostat 88, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {191b2649-4ee9-4050-ac25-5885e8121055}, !- Handle
  Sp-Room_3_3_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9a1f68a-c959-4ca7-8519-cacfe8f8874b}, !- Zone Air Inlet Port List
  {7abad02c-c8db-4bc2-954e-b94cf7594f17}, !- Zone Air Exhaust Port List
  {9719291c-a417-4049-a5ce-6896e1a5a614}, !- Zone Air Node Name
  {02206d9c-d776-43b1-ade4-a4cd0b82e990}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d47e43c3-f636-4bd4-bca5-a9d98704d351}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c4abfcc-a4d8-4cea-bd35-18742414452a}, !- Handle
  Node 37,                                !- Name
  {9719291c-a417-4049-a5ce-6896e1a5a614}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9719291c-a417-4049-a5ce-6896e1a5a614}, !- Handle
  {6fcdc4ec-8739-4b8d-90de-a4daa193fa00}, !- Name
  {191b2649-4ee9-4050-ac25-5885e8121055}, !- Source Object
  11,                                     !- Outlet Port
  {8c4abfcc-a4d8-4cea-bd35-18742414452a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9a1f68a-c959-4ca7-8519-cacfe8f8874b}, !- Handle
  {56202ad6-6135-4d86-82f2-985ac091d858}, !- Name
  {191b2649-4ee9-4050-ac25-5885e8121055}, !- HVAC Component
  {102cc95e-2c9a-4712-a12f-6a6f9efa84d8}, !- Port 1
  {fbcb1915-f4b9-4348-92b5-f2fb11dc4cb3}; !- Port 2

OS:PortList,
  {7abad02c-c8db-4bc2-954e-b94cf7594f17}, !- Handle
  {4a7ce4c1-3fd8-481c-98a0-18a9952c942f}, !- Name
  {191b2649-4ee9-4050-ac25-5885e8121055}, !- HVAC Component
  {c4bf5e4a-9c9f-4682-ae9d-d2fb7c9537f0}; !- Port 1

OS:PortList,
  {02206d9c-d776-43b1-ade4-a4cd0b82e990}, !- Handle
  {2970449e-71f8-4a7c-a1b0-e7ae6d1b776f}, !- Name
  {191b2649-4ee9-4050-ac25-5885e8121055}, !- HVAC Component
  {11c77b5d-331b-423d-bc65-42bec2086636}; !- Port 1

OS:Sizing:Zone,
  {9c3abed4-1b05-4508-893d-e6bf4bcfe702}, !- Handle
  {191b2649-4ee9-4050-ac25-5885e8121055}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3767d225-f6a2-4724-93e7-57bcdeb895a2}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {191b2649-4ee9-4050-ac25-5885e8121055}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dfefa3c2-9402-44e5-abf1-07595e418048}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {c4233969-5b17-46ca-95f3-66987a040b60}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {10ccfa96-fd79-4352-a637-d9c985869a1f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {d47e43c3-f636-4bd4-bca5-a9d98704d351}, !- Handle
  Space Function Guest room Thermostat 89, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aead4f68-62d2-4f9a-a300-5caf7e9ead98}, !- Handle
  Sp-Room_3_4_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5aeff93-7a65-4791-bbe8-f2d7d45ae7f0}, !- Zone Air Inlet Port List
  {56b99e8b-c81b-40c6-b685-3847a1d3e6d4}, !- Zone Air Exhaust Port List
  {85bf95ad-63ec-49d4-b6ce-50fcd71515a1}, !- Zone Air Node Name
  {5ad21d01-cb64-4eb5-9333-e5e6b407971f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fef0357d-3b76-4567-a1f9-9facb0ee4951}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ff341be-3e1e-4210-968d-add5ee3178ff}, !- Handle
  Node 38,                                !- Name
  {85bf95ad-63ec-49d4-b6ce-50fcd71515a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85bf95ad-63ec-49d4-b6ce-50fcd71515a1}, !- Handle
  {a1be0416-df65-4e33-9580-5ea38220393a}, !- Name
  {aead4f68-62d2-4f9a-a300-5caf7e9ead98}, !- Source Object
  11,                                     !- Outlet Port
  {5ff341be-3e1e-4210-968d-add5ee3178ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5aeff93-7a65-4791-bbe8-f2d7d45ae7f0}, !- Handle
  {a3b28705-4481-487c-8ccc-6c17df312cf1}, !- Name
  {aead4f68-62d2-4f9a-a300-5caf7e9ead98}, !- HVAC Component
  {568708f2-bec4-4c53-88eb-0a5fd16ec233}, !- Port 1
  {2a09d71c-4e00-4d51-95d5-13bd8305d530}; !- Port 2

OS:PortList,
  {56b99e8b-c81b-40c6-b685-3847a1d3e6d4}, !- Handle
  {7b8ffb54-662c-4920-b887-db4994b59dd6}, !- Name
  {aead4f68-62d2-4f9a-a300-5caf7e9ead98}, !- HVAC Component
  {b331fdf5-414a-4873-81a8-ab3faa161e6f}; !- Port 1

OS:PortList,
  {5ad21d01-cb64-4eb5-9333-e5e6b407971f}, !- Handle
  {93f8036b-7e0f-4fe5-9942-01888feebf4a}, !- Name
  {aead4f68-62d2-4f9a-a300-5caf7e9ead98}, !- HVAC Component
  {ce8ce46c-8810-4d7b-bb67-a19f612df2e9}; !- Port 1

OS:Sizing:Zone,
  {fb71a307-d95b-47b8-96f8-62c6c1336d01}, !- Handle
  {aead4f68-62d2-4f9a-a300-5caf7e9ead98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {14bac6f2-201f-49aa-80a3-8e54c897b423}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {aead4f68-62d2-4f9a-a300-5caf7e9ead98}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30861e10-91a9-4184-b0ea-72131c1bb362}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {75d6bade-fb1f-4df0-977b-00318e6273da}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {994a5054-54d9-4a00-aa2b-6ece986e245b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {fef0357d-3b76-4567-a1f9-9facb0ee4951}, !- Handle
  Space Function Guest room Thermostat 90, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e3b15958-020d-4c91-b7e5-43388ae34879}, !- Handle
  Sp-Room_3_5_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f74bc4cb-cc23-40ea-b3ab-365465e1a951}, !- Zone Air Inlet Port List
  {291089cc-1482-41b9-9da0-328fa8ced52a}, !- Zone Air Exhaust Port List
  {e00bd9d3-2b78-4cee-9d49-16069c52fdd8}, !- Zone Air Node Name
  {1f060a2d-e515-439f-95ad-274e495b0bbd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8fc25e19-aa6c-41a5-956a-63089a2dc5b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f32b307e-a3a8-43e2-a27d-7b2e110cd30d}, !- Handle
  Node 39,                                !- Name
  {e00bd9d3-2b78-4cee-9d49-16069c52fdd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e00bd9d3-2b78-4cee-9d49-16069c52fdd8}, !- Handle
  {66a22a34-9af8-4a60-a075-f4f5b2e0ee7a}, !- Name
  {e3b15958-020d-4c91-b7e5-43388ae34879}, !- Source Object
  11,                                     !- Outlet Port
  {f32b307e-a3a8-43e2-a27d-7b2e110cd30d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f74bc4cb-cc23-40ea-b3ab-365465e1a951}, !- Handle
  {85ca3ea3-abee-41f0-9601-01e8234a0443}, !- Name
  {e3b15958-020d-4c91-b7e5-43388ae34879}, !- HVAC Component
  {77bd9b59-b82c-44c8-a1f4-f73762d99d9f}, !- Port 1
  {b49592fc-addb-47b0-a933-ed7598be13ba}; !- Port 2

OS:PortList,
  {291089cc-1482-41b9-9da0-328fa8ced52a}, !- Handle
  {78bf0faa-e2a1-4d6d-9b75-4cf9c116cc86}, !- Name
  {e3b15958-020d-4c91-b7e5-43388ae34879}, !- HVAC Component
  {4ec09e7c-8cd5-4ae5-8b5b-377bfa37e63d}; !- Port 1

OS:PortList,
  {1f060a2d-e515-439f-95ad-274e495b0bbd}, !- Handle
  {5c6319fb-d423-4e0a-bff2-bbfb51c7e3af}, !- Name
  {e3b15958-020d-4c91-b7e5-43388ae34879}, !- HVAC Component
  {6232d3d1-fc18-46b2-8091-d746308593bd}; !- Port 1

OS:Sizing:Zone,
  {dc06e041-9e25-4f59-8e57-63ad34b243eb}, !- Handle
  {e3b15958-020d-4c91-b7e5-43388ae34879}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7d1d189-4de8-42cb-9af1-d6fe0456660e}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {e3b15958-020d-4c91-b7e5-43388ae34879}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe5c4c0e-c88c-4f0c-9683-3c2984abb830}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {42c55fa8-59d8-4996-aed2-f24dc4df0c51}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {75f51a72-d6c7-46fb-8041-8fc83fc7b66b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {8fc25e19-aa6c-41a5-956a-63089a2dc5b3}, !- Handle
  Space Function Guest room Thermostat 91, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0024e136-643e-4490-ae82-e49c825dbf6a}, !- Handle
  Sp-Room_3_6_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f83828e4-7157-4edb-bfb4-eee2bbee5c45}, !- Zone Air Inlet Port List
  {64459772-e1fc-49aa-8c3c-a6df23eab0cd}, !- Zone Air Exhaust Port List
  {c7bd5907-b512-49da-b62b-9c6517eca86b}, !- Zone Air Node Name
  {b5729012-d91c-437d-8140-52d466ec076b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a2dbdea-4dc9-4cbb-8e8e-d7554276ff0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {638e93d7-6389-48bf-8b3f-f90599b00ff1}, !- Handle
  Node 40,                                !- Name
  {c7bd5907-b512-49da-b62b-9c6517eca86b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7bd5907-b512-49da-b62b-9c6517eca86b}, !- Handle
  {d59a15d8-048c-4ded-a943-584059ac8e42}, !- Name
  {0024e136-643e-4490-ae82-e49c825dbf6a}, !- Source Object
  11,                                     !- Outlet Port
  {638e93d7-6389-48bf-8b3f-f90599b00ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f83828e4-7157-4edb-bfb4-eee2bbee5c45}, !- Handle
  {3a8eec0a-f8ee-4bea-ab47-7ce40ce97f97}, !- Name
  {0024e136-643e-4490-ae82-e49c825dbf6a}, !- HVAC Component
  {1d4279f8-f22e-4bc9-8b3c-e8a8cee0a96e}, !- Port 1
  {fb78b3eb-d379-4f02-b833-fc5800b93998}; !- Port 2

OS:PortList,
  {64459772-e1fc-49aa-8c3c-a6df23eab0cd}, !- Handle
  {77d8ed56-bd10-43b6-8412-9fd3066aad15}, !- Name
  {0024e136-643e-4490-ae82-e49c825dbf6a}, !- HVAC Component
  {75b9e03f-f5e8-4bee-982b-676ff8dffdaa}; !- Port 1

OS:PortList,
  {b5729012-d91c-437d-8140-52d466ec076b}, !- Handle
  {1b3feb26-57cc-4982-9dfb-5fa34a2ab629}, !- Name
  {0024e136-643e-4490-ae82-e49c825dbf6a}, !- HVAC Component
  {6a94f2f1-b8df-491b-abd1-2f29e2073343}; !- Port 1

OS:Sizing:Zone,
  {085c397b-9736-4bdc-a6ec-bce6f75f9053}, !- Handle
  {0024e136-643e-4490-ae82-e49c825dbf6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c74ba4f0-8bd0-44fb-9218-c6a693967c52}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {0024e136-643e-4490-ae82-e49c825dbf6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1852b064-a978-4575-b33c-10cd90d41279}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {851ca5e4-1ef4-4669-a940-4b2b21f4d8f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {a2e64cc6-51e7-490f-8950-36f806d8744e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {3a2dbdea-4dc9-4cbb-8e8e-d7554276ff0d}, !- Handle
  Space Function Guest room Thermostat 92, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fbdfdb0a-0a90-40bc-b533-64495a5840cf}, !- Handle
  Sp-Room_3_7_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1fb2a28-b880-48fe-83f2-de4ac67e66bc}, !- Zone Air Inlet Port List
  {2ae522a1-cfdf-41dd-80d7-e8b3bc85788d}, !- Zone Air Exhaust Port List
  {9481f67f-de04-4c14-af4d-7d2428425c25}, !- Zone Air Node Name
  {206bdde4-0ff8-4ec9-9ce3-94874117ad6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e3745695-01fc-4297-ad07-68bcd728bd05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {460894bd-093d-493b-9b4a-5b4c7be5332a}, !- Handle
  Node 41,                                !- Name
  {9481f67f-de04-4c14-af4d-7d2428425c25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9481f67f-de04-4c14-af4d-7d2428425c25}, !- Handle
  {2503672a-2789-4001-9436-0225de9ba998}, !- Name
  {fbdfdb0a-0a90-40bc-b533-64495a5840cf}, !- Source Object
  11,                                     !- Outlet Port
  {460894bd-093d-493b-9b4a-5b4c7be5332a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1fb2a28-b880-48fe-83f2-de4ac67e66bc}, !- Handle
  {db74c6b9-1001-495f-aa48-ae6bc888b7ca}, !- Name
  {fbdfdb0a-0a90-40bc-b533-64495a5840cf}, !- HVAC Component
  {0deef9c7-2c8f-4b14-9f4f-8e227367520a}, !- Port 1
  {64eb6a4a-316c-4a31-8420-5927c53a595a}; !- Port 2

OS:PortList,
  {2ae522a1-cfdf-41dd-80d7-e8b3bc85788d}, !- Handle
  {11ca95df-30af-437d-8603-c25871e80337}, !- Name
  {fbdfdb0a-0a90-40bc-b533-64495a5840cf}, !- HVAC Component
  {7dae5f1a-5822-425a-92fa-8114b8795a12}; !- Port 1

OS:PortList,
  {206bdde4-0ff8-4ec9-9ce3-94874117ad6c}, !- Handle
  {3e2f58cc-eace-4cad-b032-20ba56c7d927}, !- Name
  {fbdfdb0a-0a90-40bc-b533-64495a5840cf}, !- HVAC Component
  {2c1e1d2e-c78b-4125-a013-66237fd08262}; !- Port 1

OS:Sizing:Zone,
  {48108096-c838-44e7-8177-ebf6ef4242aa}, !- Handle
  {fbdfdb0a-0a90-40bc-b533-64495a5840cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {253c1b67-5971-41c8-84a3-440d75a3c62e}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {fbdfdb0a-0a90-40bc-b533-64495a5840cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bacebce9-f910-472e-b756-96ccd61fa440}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {c63e273a-222e-42bf-a192-c29c5f78ef6f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {c3a91e72-70c6-4545-8f6c-49fec1158918}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {e3745695-01fc-4297-ad07-68bcd728bd05}, !- Handle
  Space Function Guest room Thermostat 93, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {22124728-44ff-41df-bdab-9daa81025266}, !- Handle
  Sp-Room_3_8_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36aed072-1d65-4ee2-b538-56689885baef}, !- Zone Air Inlet Port List
  {25d9fc36-0e08-4352-8e88-9309db57be93}, !- Zone Air Exhaust Port List
  {ec353211-cac5-44de-98e9-be0a4bb154ed}, !- Zone Air Node Name
  {98a26e9a-78c7-48d6-8f66-a3cc6e14d4ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0e33d31-bf15-4c2f-a5ad-2a912b76b22b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d0134d2-1dc1-4147-89eb-a6b0ddf49e0d}, !- Handle
  Node 42,                                !- Name
  {ec353211-cac5-44de-98e9-be0a4bb154ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec353211-cac5-44de-98e9-be0a4bb154ed}, !- Handle
  {f26356da-1c7e-42d5-baae-f41b32a70493}, !- Name
  {22124728-44ff-41df-bdab-9daa81025266}, !- Source Object
  11,                                     !- Outlet Port
  {5d0134d2-1dc1-4147-89eb-a6b0ddf49e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36aed072-1d65-4ee2-b538-56689885baef}, !- Handle
  {3f413f2b-b911-4aca-b7cf-fa93023d9724}, !- Name
  {22124728-44ff-41df-bdab-9daa81025266}, !- HVAC Component
  {51657fc3-29c8-4510-8450-8b5e2ee01936}, !- Port 1
  {41d74fd5-7bed-460f-aac2-d9e25a573e3e}; !- Port 2

OS:PortList,
  {25d9fc36-0e08-4352-8e88-9309db57be93}, !- Handle
  {07b01ab3-8481-471e-b1de-b38bc8ea33d4}, !- Name
  {22124728-44ff-41df-bdab-9daa81025266}, !- HVAC Component
  {fa86f101-1c48-4088-a394-284f3d72ca99}; !- Port 1

OS:PortList,
  {98a26e9a-78c7-48d6-8f66-a3cc6e14d4ba}, !- Handle
  {4b986ab1-e3a8-40e0-9faa-851336264f56}, !- Name
  {22124728-44ff-41df-bdab-9daa81025266}, !- HVAC Component
  {759a5f5e-bae4-42bb-b6ee-56123124a167}; !- Port 1

OS:Sizing:Zone,
  {a12978e8-5fd7-449b-b49a-d15587a37931}, !- Handle
  {22124728-44ff-41df-bdab-9daa81025266}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34aab24d-2db8-4d6d-81aa-f6af4e0a66da}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {22124728-44ff-41df-bdab-9daa81025266}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {121dd59a-51ce-4f64-a162-0d9d6b79e0bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {76d90251-3e2d-4816-8f47-b80f1ddcfe63}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {42949c97-e789-448c-aadc-ff08af6d3867}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {a0e33d31-bf15-4c2f-a5ad-2a912b76b22b}, !- Handle
  Space Function Guest room Thermostat 94, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1bf783e1-8845-4e9a-b1fa-23e710ac8a44}, !- Handle
  Sp-Room_3_9_Flr_3 Sys-1 Flr-3 Sch-F HPlcmt-south ZN, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {264885f0-d5be-49d7-a089-1cf70fe0a880}, !- Zone Air Inlet Port List
  {2b78cebf-b79b-499c-ab5a-956809255883}, !- Zone Air Exhaust Port List
  {109d2a3f-42bd-499a-a640-0f23aee2108b}, !- Zone Air Node Name
  {bf41bfe2-ac32-4dd4-8d11-f8b52839a9bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37236397-cc5d-4015-94c0-89850a1b57f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd7b6d63-1fb2-4a54-a9b3-9545d7469675}, !- Handle
  Node 43,                                !- Name
  {109d2a3f-42bd-499a-a640-0f23aee2108b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {109d2a3f-42bd-499a-a640-0f23aee2108b}, !- Handle
  {972981b2-26b7-4363-9677-97eacfc30ae2}, !- Name
  {1bf783e1-8845-4e9a-b1fa-23e710ac8a44}, !- Source Object
  11,                                     !- Outlet Port
  {fd7b6d63-1fb2-4a54-a9b3-9545d7469675}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {264885f0-d5be-49d7-a089-1cf70fe0a880}, !- Handle
  {0867eef1-8db4-474b-872a-aeeed049d4c1}, !- Name
  {1bf783e1-8845-4e9a-b1fa-23e710ac8a44}, !- HVAC Component
  {73533ab8-8fc3-477e-b556-5d152a2b1cdf}, !- Port 1
  {c3f8880a-2d1f-4346-abde-36a68c39b2a3}; !- Port 2

OS:PortList,
  {2b78cebf-b79b-499c-ab5a-956809255883}, !- Handle
  {ccce1678-01b4-46d9-b2c7-9dcd41e551de}, !- Name
  {1bf783e1-8845-4e9a-b1fa-23e710ac8a44}, !- HVAC Component
  {2af4ddd8-7e59-42e1-a9a5-baadceadf9e0}; !- Port 1

OS:PortList,
  {bf41bfe2-ac32-4dd4-8d11-f8b52839a9bc}, !- Handle
  {15c93448-f92d-4cd8-8da9-707c7a31b1cd}, !- Name
  {1bf783e1-8845-4e9a-b1fa-23e710ac8a44}, !- HVAC Component
  {400dd673-1739-40bc-9492-781c030c27d8}; !- Port 1

OS:Sizing:Zone,
  {2029a07a-99d1-465b-ac90-c48181acc15d}, !- Handle
  {1bf783e1-8845-4e9a-b1fa-23e710ac8a44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6074cfe2-9c34-4a60-95d8-fd2544bfbab2}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {1bf783e1-8845-4e9a-b1fa-23e710ac8a44}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ddda978b-3fc6-4b0c-9111-191b7b5745cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {ecf06b58-b944-4354-bedd-1ca4cf106a30}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {4190b5fc-983a-43cb-8ba2-3bbd050b8c3b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {37236397-cc5d-4015-94c0-89850a1b57f5}, !- Handle
  Space Function Guest room Thermostat 95, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a05c6598-a268-42df-90a5-bb3d280bda9a}, !- Handle
  Sp-Room_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e84d0a88-4191-4948-98ee-9c17c4bb0a4a}, !- Zone Air Inlet Port List
  {5556e863-47de-4c47-ae4b-ee6f67edc2a1}, !- Zone Air Exhaust Port List
  {bae58ff1-7979-4174-aebf-617dafc324c3}, !- Zone Air Node Name
  {d2a788c0-5350-491c-a40d-06bf2fa78ef1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4195b415-5fac-4b09-8ffa-2f7cffff20fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28ef719b-852c-496c-8bbb-ff6859d51f88}, !- Handle
  Node 44,                                !- Name
  {bae58ff1-7979-4174-aebf-617dafc324c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bae58ff1-7979-4174-aebf-617dafc324c3}, !- Handle
  {4928109c-b271-404d-85d1-60497be6ea1d}, !- Name
  {a05c6598-a268-42df-90a5-bb3d280bda9a}, !- Source Object
  11,                                     !- Outlet Port
  {28ef719b-852c-496c-8bbb-ff6859d51f88}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e84d0a88-4191-4948-98ee-9c17c4bb0a4a}, !- Handle
  {681d0fd4-f9d5-4fb2-b785-7696e4270e3d}, !- Name
  {a05c6598-a268-42df-90a5-bb3d280bda9a}, !- HVAC Component
  {f4ecefc3-2cb0-4c4b-b765-f3da238b5b3d}, !- Port 1
  {6fcefa73-6459-43df-9e52-0a515ac44021}; !- Port 2

OS:PortList,
  {5556e863-47de-4c47-ae4b-ee6f67edc2a1}, !- Handle
  {d23a1209-e014-4fbe-bdca-5d0e8b10e076}, !- Name
  {a05c6598-a268-42df-90a5-bb3d280bda9a}, !- HVAC Component
  {2cdca701-76af-4757-b336-28cd55343cd0}; !- Port 1

OS:PortList,
  {d2a788c0-5350-491c-a40d-06bf2fa78ef1}, !- Handle
  {cd7107b5-ac3f-4bbd-9855-7c3d2295d05d}, !- Name
  {a05c6598-a268-42df-90a5-bb3d280bda9a}, !- HVAC Component
  {d3f2b396-1d2b-4cb7-9454-a87ab144ad70}; !- Port 1

OS:Sizing:Zone,
  {3e755ec6-defe-4136-9882-63a1f49fbfad}, !- Handle
  {a05c6598-a268-42df-90a5-bb3d280bda9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b117ce9c-a65d-41cf-87d1-a4fee55c2b84}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {a05c6598-a268-42df-90a5-bb3d280bda9a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {895f97fe-36cc-4919-b0e4-6b035313b9c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {061e7c68-1322-427d-af18-4d67a62454ac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {9517e172-869a-42bc-9cd3-bfc6943ada74}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {4195b415-5fac-4b09-8ffa-2f7cffff20fc}, !- Handle
  Space Function Guest room Thermostat 96, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {31d1adaa-8fa8-415a-932d-4f30de935276}, !- Handle
  Sp-Room_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97052c8c-c9b4-4b19-9483-ca326b3ba148}, !- Zone Air Inlet Port List
  {d1b4eac0-80af-46ed-b7db-c9c7e99b1dbe}, !- Zone Air Exhaust Port List
  {b094fab7-8675-4f9e-8ab4-d9a26436f590}, !- Zone Air Node Name
  {ffb3bcc9-8a48-4a56-b7e6-8332aa701475}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3242ebc4-f868-4dcd-a705-f4fe451d32a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbbc43df-2229-4649-a6b5-603b4111bee1}, !- Handle
  Node 45,                                !- Name
  {b094fab7-8675-4f9e-8ab4-d9a26436f590}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b094fab7-8675-4f9e-8ab4-d9a26436f590}, !- Handle
  {3edfa0bb-de3a-4250-90e9-ec3d1172eed4}, !- Name
  {31d1adaa-8fa8-415a-932d-4f30de935276}, !- Source Object
  11,                                     !- Outlet Port
  {fbbc43df-2229-4649-a6b5-603b4111bee1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97052c8c-c9b4-4b19-9483-ca326b3ba148}, !- Handle
  {78e34597-209c-4c0e-810f-612b78c03085}, !- Name
  {31d1adaa-8fa8-415a-932d-4f30de935276}, !- HVAC Component
  {348306ab-6c24-4b69-ae0a-133e2f0a1aa9}, !- Port 1
  {08957b02-e28e-4d28-a975-47eb5d225344}; !- Port 2

OS:PortList,
  {d1b4eac0-80af-46ed-b7db-c9c7e99b1dbe}, !- Handle
  {e97fed54-f778-479f-8270-718551137493}, !- Name
  {31d1adaa-8fa8-415a-932d-4f30de935276}, !- HVAC Component
  {9d4f60fd-595a-4dae-9c78-61f8d9ccf3d5}; !- Port 1

OS:PortList,
  {ffb3bcc9-8a48-4a56-b7e6-8332aa701475}, !- Handle
  {70bf422f-062e-4eb2-8041-a9d494eebe33}, !- Name
  {31d1adaa-8fa8-415a-932d-4f30de935276}, !- HVAC Component
  {cbfb2bcb-392b-414d-8561-2b9ed46223a4}; !- Port 1

OS:Sizing:Zone,
  {0e6e8592-b626-4f4d-a320-99b7e3a12e17}, !- Handle
  {31d1adaa-8fa8-415a-932d-4f30de935276}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f5c8708-37e6-4151-9a04-16aa446b832a}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {31d1adaa-8fa8-415a-932d-4f30de935276}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fcd18f2c-502f-448b-adae-d397da369892}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {eb992e5f-8539-4273-8da3-4a6b39d645fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {514151d1-d709-439a-8954-c96fd8183389}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {3242ebc4-f868-4dcd-a705-f4fe451d32a1}, !- Handle
  Space Function Guest room Thermostat 97, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {329134fa-684f-482a-9c3e-49c1e8751fd4}, !- Handle
  Sp-Room_3_1_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e97dcfb-efd3-4df3-aa3f-7efb22496208}, !- Zone Air Inlet Port List
  {50be1e76-552a-4fdb-88af-0d7bb9fc851f}, !- Zone Air Exhaust Port List
  {830fb2da-692b-484f-90ff-a454bea0a582}, !- Zone Air Node Name
  {1feae3bd-4eed-4d96-83b1-57840f0a25eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4c8cf604-0d4c-46b8-8c40-ad432a19fbdd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ed0e075-d93f-44da-9267-3fb309faf134}, !- Handle
  Node 46,                                !- Name
  {830fb2da-692b-484f-90ff-a454bea0a582}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {830fb2da-692b-484f-90ff-a454bea0a582}, !- Handle
  {272bb9d4-0f30-4453-870d-92e79aed1f36}, !- Name
  {329134fa-684f-482a-9c3e-49c1e8751fd4}, !- Source Object
  11,                                     !- Outlet Port
  {3ed0e075-d93f-44da-9267-3fb309faf134}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e97dcfb-efd3-4df3-aa3f-7efb22496208}, !- Handle
  {b0719db0-199d-40ca-8423-7fb84f045c5e}, !- Name
  {329134fa-684f-482a-9c3e-49c1e8751fd4}, !- HVAC Component
  {28ab340f-0bfe-434d-b135-9d5a1e62fe5a}, !- Port 1
  {e734e49b-120c-403d-9744-af67b3d7cdfc}; !- Port 2

OS:PortList,
  {50be1e76-552a-4fdb-88af-0d7bb9fc851f}, !- Handle
  {76e42c07-e276-4767-8c51-88e3ad98d3c6}, !- Name
  {329134fa-684f-482a-9c3e-49c1e8751fd4}, !- HVAC Component
  {97d6bc1a-52cc-416d-a0ea-527cbc598f64}; !- Port 1

OS:PortList,
  {1feae3bd-4eed-4d96-83b1-57840f0a25eb}, !- Handle
  {95e50da7-df14-46c4-a130-dc3f7834daf3}, !- Name
  {329134fa-684f-482a-9c3e-49c1e8751fd4}, !- HVAC Component
  {bee812a1-3fce-497c-953e-a922b0460314}; !- Port 1

OS:Sizing:Zone,
  {56371630-a175-4802-9afb-45b1b00a24e7}, !- Handle
  {329134fa-684f-482a-9c3e-49c1e8751fd4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {91ad6ba3-ada0-45c6-9485-de512a8a2500}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {329134fa-684f-482a-9c3e-49c1e8751fd4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c210a47d-275d-4d7d-83a0-60bb318b583b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {a28318ac-3c21-4ce2-afed-0e7ef716099c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {b42c13c2-e357-4e41-a1f6-42b07ead9252}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {4c8cf604-0d4c-46b8-8c40-ad432a19fbdd}, !- Handle
  Space Function Guest room Thermostat 98, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {adc8dcc0-c0c4-472c-824b-d53f3a492a26}, !- Handle
  Sp-Room_3_2_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae0f27b6-81fa-476d-b86c-76d58eeff319}, !- Zone Air Inlet Port List
  {cdd175e6-261b-4c21-a51f-f8c1e65d3f52}, !- Zone Air Exhaust Port List
  {7d175213-fb66-4564-894a-5a23f9ba1485}, !- Zone Air Node Name
  {3c53e607-f4b6-4fb0-8a5e-497645f056a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e1a75610-efd0-4a55-a512-ae9387fac26e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6041ae2e-fdef-45d8-b0de-3555cdf0b274}, !- Handle
  Node 47,                                !- Name
  {7d175213-fb66-4564-894a-5a23f9ba1485}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d175213-fb66-4564-894a-5a23f9ba1485}, !- Handle
  {ad4f9a8b-7c1f-4604-8a0a-0004fe73b74e}, !- Name
  {adc8dcc0-c0c4-472c-824b-d53f3a492a26}, !- Source Object
  11,                                     !- Outlet Port
  {6041ae2e-fdef-45d8-b0de-3555cdf0b274}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae0f27b6-81fa-476d-b86c-76d58eeff319}, !- Handle
  {ef3fe4ae-c7c8-4232-9656-972c3335d902}, !- Name
  {adc8dcc0-c0c4-472c-824b-d53f3a492a26}, !- HVAC Component
  {6310c4ac-afad-4f8f-931b-84853027560b}, !- Port 1
  {9363c33f-872f-476f-92df-7f34063c0d3f}; !- Port 2

OS:PortList,
  {cdd175e6-261b-4c21-a51f-f8c1e65d3f52}, !- Handle
  {6e2aa121-5caf-424e-9206-41ee49c28788}, !- Name
  {adc8dcc0-c0c4-472c-824b-d53f3a492a26}, !- HVAC Component
  {cf53a454-d743-4bb9-8691-c90670e5ab3c}; !- Port 1

OS:PortList,
  {3c53e607-f4b6-4fb0-8a5e-497645f056a2}, !- Handle
  {488f6d11-5fe0-461d-bb27-90ae5984c94c}, !- Name
  {adc8dcc0-c0c4-472c-824b-d53f3a492a26}, !- HVAC Component
  {e88545c6-2148-4bb0-9c9f-572877f4e75b}; !- Port 1

OS:Sizing:Zone,
  {7b472022-252a-43b1-8828-be5efff170a5}, !- Handle
  {adc8dcc0-c0c4-472c-824b-d53f3a492a26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b7e3a2d-dfc9-44ef-a49a-7b740435c3eb}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {adc8dcc0-c0c4-472c-824b-d53f3a492a26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e868b651-38e6-4851-a90e-8a5df9022a8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {a0513065-4c60-4882-a721-a82d5c1b6657}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {b049ad79-460c-4b2e-93c8-aefa4bc35549}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {e1a75610-efd0-4a55-a512-ae9387fac26e}, !- Handle
  Space Function Guest room Thermostat 99, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6edd65a9-559e-4094-a9e4-6c360485d2bf}, !- Handle
  Sp-Room_3_3_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {874574f3-ab2c-4496-928e-a11e2d6390b6}, !- Zone Air Inlet Port List
  {540811da-c1a4-4e7b-91eb-aa81d5704fbe}, !- Zone Air Exhaust Port List
  {8d652d49-03af-4c25-81a2-bb849f0f51e6}, !- Zone Air Node Name
  {67b7ffa9-4272-449b-ad40-ecdb2474f6d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4dcd0b1b-c7d4-4106-992b-7a65ff54218f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52df98d5-49f1-4087-9971-31ef2bc5ef0f}, !- Handle
  Node 48,                                !- Name
  {8d652d49-03af-4c25-81a2-bb849f0f51e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d652d49-03af-4c25-81a2-bb849f0f51e6}, !- Handle
  {e4dcd484-6810-407f-8577-65d4bf8dd238}, !- Name
  {6edd65a9-559e-4094-a9e4-6c360485d2bf}, !- Source Object
  11,                                     !- Outlet Port
  {52df98d5-49f1-4087-9971-31ef2bc5ef0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {874574f3-ab2c-4496-928e-a11e2d6390b6}, !- Handle
  {2c5295bd-bf1e-48d5-87e6-060cf34a7544}, !- Name
  {6edd65a9-559e-4094-a9e4-6c360485d2bf}, !- HVAC Component
  {ebdd38da-3875-422e-9958-73f29dfe3631}, !- Port 1
  {218eb442-b925-49a4-8edb-a3ba50bcec28}; !- Port 2

OS:PortList,
  {540811da-c1a4-4e7b-91eb-aa81d5704fbe}, !- Handle
  {66b01a3e-f493-4d67-8fa9-eee6ec1effef}, !- Name
  {6edd65a9-559e-4094-a9e4-6c360485d2bf}, !- HVAC Component
  {497468f7-3e62-4ddb-a0dd-71695ded46df}; !- Port 1

OS:PortList,
  {67b7ffa9-4272-449b-ad40-ecdb2474f6d4}, !- Handle
  {ed4a49fd-85f7-4048-b1f4-69f858ed681a}, !- Name
  {6edd65a9-559e-4094-a9e4-6c360485d2bf}, !- HVAC Component
  {823eddd6-7264-445c-bf8a-0b53e18b7cc1}; !- Port 1

OS:Sizing:Zone,
  {67e1b4f2-4a59-411b-9f1d-715f1d681174}, !- Handle
  {6edd65a9-559e-4094-a9e4-6c360485d2bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4a6ca862-06fc-442d-b969-1846fe7d4cf7}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {6edd65a9-559e-4094-a9e4-6c360485d2bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42192b38-ed8d-4c93-90ae-21556ccb24f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {e36f56de-ed2b-48ed-ba05-895ebb5e6508}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {f8c56fd9-c2bb-43fb-9539-9c5510660b5c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {4dcd0b1b-c7d4-4106-992b-7a65ff54218f}, !- Handle
  Space Function Guest room Thermostat 100, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b047c87c-787a-48db-b6cc-e89ad703582a}, !- Handle
  Sp-Room_3_4_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9869d810-d6a2-471e-bf07-085f2f003f66}, !- Zone Air Inlet Port List
  {a4350a5c-61fb-4386-922b-590fb1a4892c}, !- Zone Air Exhaust Port List
  {49ea10f3-b19a-4957-be66-e42679879129}, !- Zone Air Node Name
  {559661cc-078e-4940-bf4c-31ef6cec43ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {40689e3e-48c6-42a0-94c1-488a9d6e0afc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efd43b89-d50d-42b1-9901-8f60ac6fa397}, !- Handle
  Node 49,                                !- Name
  {49ea10f3-b19a-4957-be66-e42679879129}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49ea10f3-b19a-4957-be66-e42679879129}, !- Handle
  {b18377eb-0b0b-44d6-a7fb-0141dc37ed8b}, !- Name
  {b047c87c-787a-48db-b6cc-e89ad703582a}, !- Source Object
  11,                                     !- Outlet Port
  {efd43b89-d50d-42b1-9901-8f60ac6fa397}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9869d810-d6a2-471e-bf07-085f2f003f66}, !- Handle
  {5f7bbe51-8181-4b40-92de-2aeae90704e6}, !- Name
  {b047c87c-787a-48db-b6cc-e89ad703582a}, !- HVAC Component
  {2a079947-4143-4c35-b1ee-616084a4ce4b}, !- Port 1
  {e8b9ece2-0b21-425b-b347-05e1db3050f9}; !- Port 2

OS:PortList,
  {a4350a5c-61fb-4386-922b-590fb1a4892c}, !- Handle
  {a6caf5e5-cfd3-4f1a-b0b6-370bfd11a17b}, !- Name
  {b047c87c-787a-48db-b6cc-e89ad703582a}, !- HVAC Component
  {d717d27d-6a85-4193-b649-4dce54429d88}; !- Port 1

OS:PortList,
  {559661cc-078e-4940-bf4c-31ef6cec43ec}, !- Handle
  {c8ab271f-d646-4eb9-b0c7-1b0d8eb125c2}, !- Name
  {b047c87c-787a-48db-b6cc-e89ad703582a}, !- HVAC Component
  {05e2cafc-7122-4e7e-a6db-f0e963ba5123}; !- Port 1

OS:Sizing:Zone,
  {d2716f30-5e00-49c6-982c-807bd32c6c99}, !- Handle
  {b047c87c-787a-48db-b6cc-e89ad703582a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d4253d61-3279-413c-8e6a-09ab3637efdc}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {b047c87c-787a-48db-b6cc-e89ad703582a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {92a5b807-a98b-4d97-b78a-908cb9f37bef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {d5c2d8ed-c33e-42eb-adc0-1f2c0ca595bb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {f6900248-a967-4ee1-9023-847663ac31e0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {40689e3e-48c6-42a0-94c1-488a9d6e0afc}, !- Handle
  Space Function Guest room Thermostat 101, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c2091e09-cd2e-42e3-a844-bb83e13183fb}, !- Handle
  Sp-Room_3_5_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {686d0947-b998-414c-8ced-a24924588eb7}, !- Zone Air Inlet Port List
  {d7c46731-b900-420f-adfc-26c7e796742c}, !- Zone Air Exhaust Port List
  {472486ad-4f9d-44fd-a3ff-e3f9c61f4951}, !- Zone Air Node Name
  {fa82241f-d941-4309-b40c-9da822e8981d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {27f3a55b-7fef-4b00-91e5-54184ea8ab3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a32e938c-d99f-4177-ae71-177cc382393c}, !- Handle
  Node 50,                                !- Name
  {472486ad-4f9d-44fd-a3ff-e3f9c61f4951}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {472486ad-4f9d-44fd-a3ff-e3f9c61f4951}, !- Handle
  {bc23a094-3ee4-432e-9b37-9161a6d91774}, !- Name
  {c2091e09-cd2e-42e3-a844-bb83e13183fb}, !- Source Object
  11,                                     !- Outlet Port
  {a32e938c-d99f-4177-ae71-177cc382393c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {686d0947-b998-414c-8ced-a24924588eb7}, !- Handle
  {418111e8-57b7-47b0-9b0e-c8328f8ee26f}, !- Name
  {c2091e09-cd2e-42e3-a844-bb83e13183fb}, !- HVAC Component
  {ccadda59-0836-4eaa-8f72-d0abc8db7be2}, !- Port 1
  {e84d2a8c-468b-455c-b325-e4da6d10f9f6}; !- Port 2

OS:PortList,
  {d7c46731-b900-420f-adfc-26c7e796742c}, !- Handle
  {e04a2e51-a103-4d8d-b896-6e4c8979b540}, !- Name
  {c2091e09-cd2e-42e3-a844-bb83e13183fb}, !- HVAC Component
  {f743e7e6-b6ec-49ce-8d8f-1598cf786e77}; !- Port 1

OS:PortList,
  {fa82241f-d941-4309-b40c-9da822e8981d}, !- Handle
  {bba6e12b-73b8-4c3f-b7d3-5daa9ccfc114}, !- Name
  {c2091e09-cd2e-42e3-a844-bb83e13183fb}, !- HVAC Component
  {69ed1b10-cc94-4162-9a62-2ac014344f4e}; !- Port 1

OS:Sizing:Zone,
  {1dad6676-3ae5-434c-a0cc-b2effb625f06}, !- Handle
  {c2091e09-cd2e-42e3-a844-bb83e13183fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b0127efa-39c9-4c22-9694-d9f5cf834f7c}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {c2091e09-cd2e-42e3-a844-bb83e13183fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a334127-d1a9-4c4b-97f4-fbfbbea16281}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {6acae82f-4967-4977-9b63-c5eb73ae3000}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {bcf6d5a4-ff01-488c-a476-db005fc6e7da}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {27f3a55b-7fef-4b00-91e5-54184ea8ab3b}, !- Handle
  Space Function Guest room Thermostat 102, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {92cc6855-ba8b-4ead-9dc6-1398dbca26fc}, !- Handle
  Sp-Room_3_6_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c1980b2-7e94-4aec-9e05-f7ca295e6077}, !- Zone Air Inlet Port List
  {6e917f88-c7ea-422d-92e1-aeae8cc6ae8f}, !- Zone Air Exhaust Port List
  {7754b99f-a427-47be-828a-c40e686be323}, !- Zone Air Node Name
  {c12cb469-643d-4746-84fd-d3cc8839ad25}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d25da849-efe7-4176-952d-fd442f66d297}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb04f383-d788-4093-ae1d-16a831855a75}, !- Handle
  Node 51,                                !- Name
  {7754b99f-a427-47be-828a-c40e686be323}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7754b99f-a427-47be-828a-c40e686be323}, !- Handle
  {c216b452-34aa-47f2-a5f0-b228db6f195a}, !- Name
  {92cc6855-ba8b-4ead-9dc6-1398dbca26fc}, !- Source Object
  11,                                     !- Outlet Port
  {cb04f383-d788-4093-ae1d-16a831855a75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c1980b2-7e94-4aec-9e05-f7ca295e6077}, !- Handle
  {2020525a-9166-4dbc-8392-417e1d30455c}, !- Name
  {92cc6855-ba8b-4ead-9dc6-1398dbca26fc}, !- HVAC Component
  {2dd1f4e8-5add-48f7-978d-5c5c7af41ce1}, !- Port 1
  {38e57235-5b6b-470e-8c4e-1bb531f2c2aa}; !- Port 2

OS:PortList,
  {6e917f88-c7ea-422d-92e1-aeae8cc6ae8f}, !- Handle
  {5eb163fc-a516-4d56-b27c-3b61570d3f1a}, !- Name
  {92cc6855-ba8b-4ead-9dc6-1398dbca26fc}, !- HVAC Component
  {f721a709-2d59-4ad0-8610-c773974cbe2f}; !- Port 1

OS:PortList,
  {c12cb469-643d-4746-84fd-d3cc8839ad25}, !- Handle
  {bd7d37ee-5455-4f86-bd00-b09371d1b46c}, !- Name
  {92cc6855-ba8b-4ead-9dc6-1398dbca26fc}, !- HVAC Component
  {d0dd38ec-d8e4-444a-81f2-b21fffde058f}; !- Port 1

OS:Sizing:Zone,
  {a23f9fc3-4e5e-4b50-80f5-f2f295843ea8}, !- Handle
  {92cc6855-ba8b-4ead-9dc6-1398dbca26fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {daef5055-1186-45e2-b3d5-53dc43411d41}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {92cc6855-ba8b-4ead-9dc6-1398dbca26fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {598ee9ef-ca8d-4e46-aab4-e963eebd0c3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {49e6a9f7-419e-4c80-8b7f-9d435372b684}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {8f5580e2-f307-42d3-93ca-f06c0f24541b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {d25da849-efe7-4176-952d-fd442f66d297}, !- Handle
  Space Function Guest room Thermostat 103, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9062ed6b-c479-4585-9345-edc32b7638be}, !- Handle
  Sp-Room_3_7_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af48c46a-77cc-4a54-b345-35c976a4261b}, !- Zone Air Inlet Port List
  {903a05ec-9d4d-4d02-a064-1f5f42f1e889}, !- Zone Air Exhaust Port List
  {61f82327-78ca-49b1-beff-5a3869c5f84f}, !- Zone Air Node Name
  {80ea6966-40d3-4951-a235-38f22c550954}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {277a0086-1dad-4309-9265-37088ea0eca7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4af9b615-8a0f-43fe-9ced-f260f6dd897f}, !- Handle
  Node 52,                                !- Name
  {61f82327-78ca-49b1-beff-5a3869c5f84f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61f82327-78ca-49b1-beff-5a3869c5f84f}, !- Handle
  {0bbf4d9d-7d54-4ec3-a9f6-479238185146}, !- Name
  {9062ed6b-c479-4585-9345-edc32b7638be}, !- Source Object
  11,                                     !- Outlet Port
  {4af9b615-8a0f-43fe-9ced-f260f6dd897f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af48c46a-77cc-4a54-b345-35c976a4261b}, !- Handle
  {40455243-1846-408c-8829-967532829e59}, !- Name
  {9062ed6b-c479-4585-9345-edc32b7638be}, !- HVAC Component
  {75399f85-1f99-4ec8-843c-1652f2189125}, !- Port 1
  {56b14fda-ed8b-47c8-854d-5f31e9d2b364}; !- Port 2

OS:PortList,
  {903a05ec-9d4d-4d02-a064-1f5f42f1e889}, !- Handle
  {96c33e1e-0cb8-4284-be25-f3004ddc2c5a}, !- Name
  {9062ed6b-c479-4585-9345-edc32b7638be}, !- HVAC Component
  {26fa46e0-da89-45d8-87f9-25fa60dd9c56}; !- Port 1

OS:PortList,
  {80ea6966-40d3-4951-a235-38f22c550954}, !- Handle
  {4d983234-a357-4948-83e1-64a3e3159643}, !- Name
  {9062ed6b-c479-4585-9345-edc32b7638be}, !- HVAC Component
  {d1aadc0f-ef0f-4d54-9654-60ff498efdb4}; !- Port 1

OS:Sizing:Zone,
  {eef5d804-9ed2-498d-9d23-226c793b0d55}, !- Handle
  {9062ed6b-c479-4585-9345-edc32b7638be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5310dfaf-ef76-4b6e-b125-3079ba623cf6}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {9062ed6b-c479-4585-9345-edc32b7638be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a2c30c2-b8bc-4348-94f7-b7772a507800}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {29f19505-8bb1-4c75-9aa0-acd9cf053f29}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {6e1fe071-d266-476d-9420-e116d927d338}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {277a0086-1dad-4309-9265-37088ea0eca7}, !- Handle
  Space Function Guest room Thermostat 104, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ee3a915a-3a69-4ed7-974f-1168ef340d6f}, !- Handle
  Sp-Room_3_8_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2cee7bea-8cb0-4b66-87db-d9d4b1312075}, !- Zone Air Inlet Port List
  {e8f1730c-0acc-4c2e-83ae-38c449d3ef46}, !- Zone Air Exhaust Port List
  {81ffeab9-a57f-4c2c-a05d-cf65f2eb48b9}, !- Zone Air Node Name
  {ef2fecb2-9b03-40e7-9ceb-34ce4c196d5f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a49462c-6b94-4f76-8349-7accea828bf2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {986eca99-476f-41da-9c21-a259d2543969}, !- Handle
  Node 53,                                !- Name
  {81ffeab9-a57f-4c2c-a05d-cf65f2eb48b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81ffeab9-a57f-4c2c-a05d-cf65f2eb48b9}, !- Handle
  {ba52ab93-7544-4197-8d32-f5eca0c9ff36}, !- Name
  {ee3a915a-3a69-4ed7-974f-1168ef340d6f}, !- Source Object
  11,                                     !- Outlet Port
  {986eca99-476f-41da-9c21-a259d2543969}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2cee7bea-8cb0-4b66-87db-d9d4b1312075}, !- Handle
  {64809087-8f29-4217-abea-0d83a9a06cf9}, !- Name
  {ee3a915a-3a69-4ed7-974f-1168ef340d6f}, !- HVAC Component
  {2d6dfac0-31ae-4e93-bafc-3fd62d83c561}, !- Port 1
  {6f57b7a5-7c4d-4a0b-8b20-11e8b824e23a}; !- Port 2

OS:PortList,
  {e8f1730c-0acc-4c2e-83ae-38c449d3ef46}, !- Handle
  {8b328354-11e6-4537-b444-a71f3c69c31f}, !- Name
  {ee3a915a-3a69-4ed7-974f-1168ef340d6f}, !- HVAC Component
  {6eb72d08-2e5b-44ea-a3b5-d3e563977f2b}; !- Port 1

OS:PortList,
  {ef2fecb2-9b03-40e7-9ceb-34ce4c196d5f}, !- Handle
  {dd2c6100-d48f-4cb6-b89b-2bfc85594948}, !- Name
  {ee3a915a-3a69-4ed7-974f-1168ef340d6f}, !- HVAC Component
  {7ed136d8-392e-4417-8a56-38c49c61ebbe}; !- Port 1

OS:Sizing:Zone,
  {a37c5feb-bbb0-403e-8d69-cb2c14101490}, !- Handle
  {ee3a915a-3a69-4ed7-974f-1168ef340d6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9caeb1f6-d66a-4c96-9fcc-9ed7350829ae}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {ee3a915a-3a69-4ed7-974f-1168ef340d6f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {548978d6-c2b3-46b9-b31d-f4096ad3a91a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {0d7ec206-3291-41e5-b6c7-26422ad002fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {bfbabb78-184a-43b9-9b16-9f30b5e37cf6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {7a49462c-6b94-4f76-8349-7accea828bf2}, !- Handle
  Space Function Guest room Thermostat 105, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {88cd2c24-f59c-48c2-86fa-d8cb46b868e4}, !- Handle
  Sp-Room_3_9_Flr_6 Sys-1 Flr-4 Sch-F HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07c33a3a-71cf-49c2-9aa3-07c7ae09dbe9}, !- Zone Air Inlet Port List
  {cd3e4158-dee8-4e93-9d27-3d7edb0769c1}, !- Zone Air Exhaust Port List
  {bca59975-cfd8-4992-aa3f-750c3906d2b6}, !- Zone Air Node Name
  {f7a1e370-ac19-4919-a2ca-056e15887e84}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72d323ad-bb50-46a9-be5f-f149ebcfa079}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e7cbce7-ea97-4228-8604-66704fe6e481}, !- Handle
  Node 54,                                !- Name
  {bca59975-cfd8-4992-aa3f-750c3906d2b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bca59975-cfd8-4992-aa3f-750c3906d2b6}, !- Handle
  {08c13905-55a6-4529-a6ee-01782d4c886d}, !- Name
  {88cd2c24-f59c-48c2-86fa-d8cb46b868e4}, !- Source Object
  11,                                     !- Outlet Port
  {3e7cbce7-ea97-4228-8604-66704fe6e481}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07c33a3a-71cf-49c2-9aa3-07c7ae09dbe9}, !- Handle
  {7b6ccfcd-0503-41b2-aac8-b846397a7204}, !- Name
  {88cd2c24-f59c-48c2-86fa-d8cb46b868e4}, !- HVAC Component
  {4170c7a1-8ff8-4f8a-b2aa-d7d6cd3bcbf8}, !- Port 1
  {24ebb4bc-2405-4810-8015-5dc55f3ea375}; !- Port 2

OS:PortList,
  {cd3e4158-dee8-4e93-9d27-3d7edb0769c1}, !- Handle
  {ca4860cb-dd58-4371-9396-0d24eb29003f}, !- Name
  {88cd2c24-f59c-48c2-86fa-d8cb46b868e4}, !- HVAC Component
  {97764839-e444-45d8-916c-9f645d969d34}; !- Port 1

OS:PortList,
  {f7a1e370-ac19-4919-a2ca-056e15887e84}, !- Handle
  {76a6b748-3d56-4e1a-b8a9-bcc3c049a50b}, !- Name
  {88cd2c24-f59c-48c2-86fa-d8cb46b868e4}, !- HVAC Component
  {4a12c0c2-8e2b-488a-9a00-d653b009efb4}; !- Port 1

OS:Sizing:Zone,
  {f1682ba8-420f-42e3-a587-1934e991ee8a}, !- Handle
  {88cd2c24-f59c-48c2-86fa-d8cb46b868e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f130102-4fda-4448-9f5e-71f9d0901955}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {88cd2c24-f59c-48c2-86fa-d8cb46b868e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3b9e60f-5f09-492b-8ba7-6e7de52dff6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {85515da8-7aaf-4e58-9dbf-459578b77074}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {159d1775-1261-438d-a215-05135c1ee15a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {72d323ad-bb50-46a9-be5f-f149ebcfa079}, !- Handle
  Space Function Guest room Thermostat 106, !- Name
  {13e1711c-7760-4b55-96db-a8b4585079fc}, !- Heating Setpoint Temperature Schedule Name
  {e2e135d6-6d4d-47e8-ad6b-dc1a46fabedd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {595c6e2d-ed0d-423a-9afd-5a26c1efde6a}, !- Handle
  Sp-Laundry_Flr_1 Sys-3 Flr-2 Sch-C HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5530965-0060-4cda-8780-439a6937d7e0}, !- Zone Air Inlet Port List
  {e5dfbeec-8dc7-4868-8b79-7e0c2822ec33}, !- Zone Air Exhaust Port List
  {7f526cab-57a1-454d-b707-ac3ca5f1a634}, !- Zone Air Node Name
  {42416932-359f-4180-8d85-6cd56cfdc0be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb08742f-d9cd-4171-bf53-85668993102a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bd5ca05-f8b3-4447-8ff3-830db5c5cdbb}, !- Handle
  Node 55,                                !- Name
  {7f526cab-57a1-454d-b707-ac3ca5f1a634}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f526cab-57a1-454d-b707-ac3ca5f1a634}, !- Handle
  {8f7b84e2-08bd-40dd-902d-fcfa1ab1a951}, !- Name
  {595c6e2d-ed0d-423a-9afd-5a26c1efde6a}, !- Source Object
  11,                                     !- Outlet Port
  {9bd5ca05-f8b3-4447-8ff3-830db5c5cdbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5530965-0060-4cda-8780-439a6937d7e0}, !- Handle
  {f26155d5-a8fb-4d34-9593-038ca559e3ae}, !- Name
  {595c6e2d-ed0d-423a-9afd-5a26c1efde6a}, !- HVAC Component
  {6109deb1-7787-4281-9952-c364158d10d3}; !- Port 1

OS:PortList,
  {e5dfbeec-8dc7-4868-8b79-7e0c2822ec33}, !- Handle
  {6cd85757-c61e-4e93-a26d-770c712e6a7c}, !- Name
  {595c6e2d-ed0d-423a-9afd-5a26c1efde6a}; !- HVAC Component

OS:PortList,
  {42416932-359f-4180-8d85-6cd56cfdc0be}, !- Handle
  {025f079d-f8ad-4854-9b30-34307091515a}, !- Name
  {595c6e2d-ed0d-423a-9afd-5a26c1efde6a}, !- HVAC Component
  {8ad55694-1577-444a-857a-e9110d0e4539}; !- Port 1

OS:Sizing:Zone,
  {8d7d031b-a4a2-4002-8058-8652ad3dfd12}, !- Handle
  {595c6e2d-ed0d-423a-9afd-5a26c1efde6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {684befaf-df9f-4a06-9919-4c213d08e991}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {595c6e2d-ed0d-423a-9afd-5a26c1efde6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c76cf94f-db2b-4eeb-b6e6-9252a90752a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {218b69ff-b2cf-49d4-98a8-0cb540c856e8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {cb08742f-d9cd-4171-bf53-85668993102a}, !- Handle
  Space Function Laundry/Washing area Thermostat 2, !- Name
  {80d89d79-8415-4739-9356-121c271ee2fb}, !- Heating Setpoint Temperature Schedule Name
  {9b6c3cef-4a09-4216-9dd5-6a87a224b0d8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0344d64d-a857-4d35-b36c-8e3756c17dbf}, !- Handle
  Sp-Banquet_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61f607db-c988-4fcd-8ad5-b235264b24fd}, !- Zone Air Inlet Port List
  {1a83cb27-193d-4bcf-b989-565c8bb743cb}, !- Zone Air Exhaust Port List
  {fd0258fe-d21b-4e31-8510-1fc65403503f}, !- Zone Air Node Name
  {c3b4ea72-3a92-4a93-b1d2-bd3ff4d765f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {27873f91-1f1c-484d-9bcd-5a1ef118818e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {088b2f13-80a1-48c9-a3e6-1972fffb6cbf}, !- Handle
  Node 56,                                !- Name
  {fd0258fe-d21b-4e31-8510-1fc65403503f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd0258fe-d21b-4e31-8510-1fc65403503f}, !- Handle
  {488bc874-e253-4bad-b5cd-0fc849415b50}, !- Name
  {0344d64d-a857-4d35-b36c-8e3756c17dbf}, !- Source Object
  11,                                     !- Outlet Port
  {088b2f13-80a1-48c9-a3e6-1972fffb6cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61f607db-c988-4fcd-8ad5-b235264b24fd}, !- Handle
  {28b0aa9b-9167-4dcf-8d5c-744bb07be8e1}, !- Name
  {0344d64d-a857-4d35-b36c-8e3756c17dbf}, !- HVAC Component
  {ac85c27c-df8b-4cfa-801d-31dedaccdf14}; !- Port 1

OS:PortList,
  {1a83cb27-193d-4bcf-b989-565c8bb743cb}, !- Handle
  {65e294c9-b4e1-480a-8c50-5b599f658dc5}, !- Name
  {0344d64d-a857-4d35-b36c-8e3756c17dbf}; !- HVAC Component

OS:PortList,
  {c3b4ea72-3a92-4a93-b1d2-bd3ff4d765f3}, !- Handle
  {24c50674-b961-461f-9a44-cee7b302c001}, !- Name
  {0344d64d-a857-4d35-b36c-8e3756c17dbf}, !- HVAC Component
  {b5c4f88f-c7b0-4feb-8033-94ad9ca645c0}; !- Port 1

OS:Sizing:Zone,
  {f189dd84-457f-4a3e-a30c-f0d24e3b73d4}, !- Handle
  {0344d64d-a857-4d35-b36c-8e3756c17dbf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ddf2d7d3-d62f-485b-ac0b-d6bc1e332f9f}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {0344d64d-a857-4d35-b36c-8e3756c17dbf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03b2eea5-c55b-461b-bff4-f876e0ab16f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {b8db4f13-4401-45c0-851f-dffd08cb8b59}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {27873f91-1f1c-484d-9bcd-5a1ef118818e}, !- Handle
  Space Function Dining area - other Thermostat 3, !- Name
  {80a159d4-7ca8-4292-b32c-d254edaecbfc}, !- Heating Setpoint Temperature Schedule Name
  {3b383904-3cf3-47a4-84e0-b559983c8866}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b318d46c-48df-4442-af30-2431cdfdb7ce}, !- Handle
  Sp-Dining_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61e07b04-b83a-44b1-bb60-18713f4486f5}, !- Zone Air Inlet Port List
  {9236cc3b-75dc-45e8-a5b5-18c2663dffde}, !- Zone Air Exhaust Port List
  {40465614-4da9-4a01-a739-6c334155f885}, !- Zone Air Node Name
  {453b90ae-8050-4147-ba07-1952f35c0a6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5040aaa3-bd74-45cf-8f04-66bb7839344d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {797b6356-536c-4d6c-8afa-0bcfc5e5afc1}, !- Handle
  Node 57,                                !- Name
  {40465614-4da9-4a01-a739-6c334155f885}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40465614-4da9-4a01-a739-6c334155f885}, !- Handle
  {59ec9c23-2ad6-4388-be35-b686015d41b0}, !- Name
  {b318d46c-48df-4442-af30-2431cdfdb7ce}, !- Source Object
  11,                                     !- Outlet Port
  {797b6356-536c-4d6c-8afa-0bcfc5e5afc1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61e07b04-b83a-44b1-bb60-18713f4486f5}, !- Handle
  {5d0b6a9a-a5e3-4f0f-8300-5302ff811079}, !- Name
  {b318d46c-48df-4442-af30-2431cdfdb7ce}, !- HVAC Component
  {b8face43-31b1-45c3-8ffa-b78258e10284}; !- Port 1

OS:PortList,
  {9236cc3b-75dc-45e8-a5b5-18c2663dffde}, !- Handle
  {287a7ed6-f88d-4d51-9839-22e33e56e201}, !- Name
  {b318d46c-48df-4442-af30-2431cdfdb7ce}; !- HVAC Component

OS:PortList,
  {453b90ae-8050-4147-ba07-1952f35c0a6b}, !- Handle
  {9f45a35d-107b-4798-a4ff-90172080105c}, !- Name
  {b318d46c-48df-4442-af30-2431cdfdb7ce}, !- HVAC Component
  {e8a2da74-8518-4da9-bc75-a651503590a0}; !- Port 1

OS:Sizing:Zone,
  {31a0d739-874b-4245-93d1-fd171907e75e}, !- Handle
  {b318d46c-48df-4442-af30-2431cdfdb7ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73d7d737-7235-47b4-9e32-e563ef07f9dd}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {b318d46c-48df-4442-af30-2431cdfdb7ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {765f5bfe-ede4-44b8-92a3-ae6c58e0c8ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {a637bb4b-7366-4af5-84c5-7911427a2acf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {5040aaa3-bd74-45cf-8f04-66bb7839344d}, !- Handle
  Space Function Dining area - other Thermostat 4, !- Name
  {80a159d4-7ca8-4292-b32c-d254edaecbfc}, !- Heating Setpoint Temperature Schedule Name
  {3b383904-3cf3-47a4-84e0-b559983c8866}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d75e836a-8b85-414c-bcac-a9074042703a}, !- Handle
  Sp-Kitchen_Flr_6 Sys-3 Flr-4 Sch-B HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {816c7105-1a6f-488f-9695-05c0f9e25578}, !- Zone Air Inlet Port List
  {ad543233-db85-41e1-aceb-fc96fed8f3c3}, !- Zone Air Exhaust Port List
  {585eccae-4df8-481c-bf2c-3b20b31e660f}, !- Zone Air Node Name
  {b6ebb556-235f-4c36-9be0-70a308fef52d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4c723fc-16ec-42f7-b4f4-388bc7699a94}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e45cd24-254a-4e0a-a06a-0305c3d9801e}, !- Handle
  Node 58,                                !- Name
  {585eccae-4df8-481c-bf2c-3b20b31e660f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {585eccae-4df8-481c-bf2c-3b20b31e660f}, !- Handle
  {e8be3b96-934c-469f-b5f0-4fdec95e0956}, !- Name
  {d75e836a-8b85-414c-bcac-a9074042703a}, !- Source Object
  11,                                     !- Outlet Port
  {3e45cd24-254a-4e0a-a06a-0305c3d9801e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {816c7105-1a6f-488f-9695-05c0f9e25578}, !- Handle
  {ff90af2b-8b0c-44d8-8a03-59540c728f9c}, !- Name
  {d75e836a-8b85-414c-bcac-a9074042703a}, !- HVAC Component
  {8bb20b89-3262-4e38-bb4f-df2d115d8652}; !- Port 1

OS:PortList,
  {ad543233-db85-41e1-aceb-fc96fed8f3c3}, !- Handle
  {1efaf1ba-86b5-45de-b132-bffeda743d4c}, !- Name
  {d75e836a-8b85-414c-bcac-a9074042703a}; !- HVAC Component

OS:PortList,
  {b6ebb556-235f-4c36-9be0-70a308fef52d}, !- Handle
  {1446272e-57db-48f2-bda5-0706503aa245}, !- Name
  {d75e836a-8b85-414c-bcac-a9074042703a}, !- HVAC Component
  {915507c6-237f-44af-8ccd-4d922f55bc1b}; !- Port 1

OS:Sizing:Zone,
  {85dcc242-178e-4137-b0b9-4a348ad5e2d0}, !- Handle
  {d75e836a-8b85-414c-bcac-a9074042703a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {103de730-b45b-43b4-a9c7-26f2921e391c}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {d75e836a-8b85-414c-bcac-a9074042703a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c8d99fd-066b-45fa-bbc0-fb2500928c8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {63611c34-c771-4a9b-9914-bfbebd614f1c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {a4c723fc-16ec-42f7-b4f4-388bc7699a94}, !- Handle
  Space Function Food preparation area Thermostat 2, !- Name
  {80a159d4-7ca8-4292-b32c-d254edaecbfc}, !- Heating Setpoint Temperature Schedule Name
  {3b383904-3cf3-47a4-84e0-b559983c8866}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96e121b1-d2d0-412d-bea6-f4d1fd627090}, !- Handle
  Sp-Corridor_Flr_6 Sys-3 Flr-4 Sch-E HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a56171e-005e-40cc-bcfd-212e6a214061}, !- Zone Air Inlet Port List
  {6e31bd18-bcb3-42ac-8d6e-2fe19c5333c3}, !- Zone Air Exhaust Port List
  {7da040b7-27d6-4485-9037-1cfd5a743d26}, !- Zone Air Node Name
  {106de6d8-5078-4209-9f71-9437252370d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c982ba9c-f82a-4467-8595-d5a52b24f024}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4844ea36-8276-4e65-85e5-31db52e37cd7}, !- Handle
  Node 59,                                !- Name
  {7da040b7-27d6-4485-9037-1cfd5a743d26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7da040b7-27d6-4485-9037-1cfd5a743d26}, !- Handle
  {0a87e042-dc3d-4a3c-9c57-9ebb2cbadf42}, !- Name
  {96e121b1-d2d0-412d-bea6-f4d1fd627090}, !- Source Object
  11,                                     !- Outlet Port
  {4844ea36-8276-4e65-85e5-31db52e37cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a56171e-005e-40cc-bcfd-212e6a214061}, !- Handle
  {9cb53485-f9f5-4fbe-9e98-12251ae0b28a}, !- Name
  {96e121b1-d2d0-412d-bea6-f4d1fd627090}, !- HVAC Component
  {706b0b16-bd42-4de6-bfb9-6eeca481083a}; !- Port 1

OS:PortList,
  {6e31bd18-bcb3-42ac-8d6e-2fe19c5333c3}, !- Handle
  {483e2ad0-1489-4317-9c74-99029d9705c2}, !- Name
  {96e121b1-d2d0-412d-bea6-f4d1fd627090}; !- HVAC Component

OS:PortList,
  {106de6d8-5078-4209-9f71-9437252370d4}, !- Handle
  {253b9c75-6f33-4fec-bd2c-955b1eaafbca}, !- Name
  {96e121b1-d2d0-412d-bea6-f4d1fd627090}, !- HVAC Component
  {aa00b82f-7b17-42b5-9858-dc23392f0fdf}; !- Port 1

OS:Sizing:Zone,
  {5e1eb3cc-a458-4258-920a-e165246a9d6d}, !- Handle
  {96e121b1-d2d0-412d-bea6-f4d1fd627090}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c489853f-72fc-4226-bbad-94f5fe8e3ce5}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {96e121b1-d2d0-412d-bea6-f4d1fd627090}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a963583e-d978-4abe-aab8-ee72ba21d4a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {6b042f34-148d-456e-bdcb-84a733cf0433}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {c982ba9c-f82a-4467-8595-d5a52b24f024}, !- Handle
  Space Function Corridor/Transition area other-sch-E Thermostat 4, !- Name
  {0ee54802-170c-4b65-8c22-37d37fa3ebbd}, !- Heating Setpoint Temperature Schedule Name
  {dcccdcb7-e6ac-40ef-b8d0-ecc204ac3ee4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {75106667-cebc-4085-a5bd-45300bbfd7e0}, !- Handle
  Sp-Basement Sys-6 Flr-1 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aac99543-7aa8-49b2-8135-bbf27d3ce588}, !- Zone Air Inlet Port List
  {d965ae1e-ce5b-49e2-9933-02f05bc94466}, !- Zone Air Exhaust Port List
  {ceecedf9-b3ea-4be4-8acb-836c0f62857f}, !- Zone Air Node Name
  {73544f4d-36ad-4fd9-a27e-feeeee2cb467}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01e22b7f-b9ca-450c-8f5e-f3b8584cd9cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {885e3be9-96af-4931-a418-a08c71c0b7df}, !- Handle
  Node 60,                                !- Name
  {ceecedf9-b3ea-4be4-8acb-836c0f62857f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ceecedf9-b3ea-4be4-8acb-836c0f62857f}, !- Handle
  {ffcd977e-3dbe-4ddb-b47d-5e1593ffc2ca}, !- Name
  {75106667-cebc-4085-a5bd-45300bbfd7e0}, !- Source Object
  11,                                     !- Outlet Port
  {885e3be9-96af-4931-a418-a08c71c0b7df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aac99543-7aa8-49b2-8135-bbf27d3ce588}, !- Handle
  {77429187-d415-417b-a9bf-d9e4d1f77634}, !- Name
  {75106667-cebc-4085-a5bd-45300bbfd7e0}, !- HVAC Component
  {41bf3e9a-67c5-4847-84fd-25307de77390}; !- Port 1

OS:PortList,
  {d965ae1e-ce5b-49e2-9933-02f05bc94466}, !- Handle
  {95553941-e437-40e5-ad99-8b504b889f88}, !- Name
  {75106667-cebc-4085-a5bd-45300bbfd7e0}; !- HVAC Component

OS:PortList,
  {73544f4d-36ad-4fd9-a27e-feeeee2cb467}, !- Handle
  {af3f4ccb-8cc8-4a6c-8852-95749cd28d04}, !- Name
  {75106667-cebc-4085-a5bd-45300bbfd7e0}, !- HVAC Component
  {4e46e79f-f984-4470-8b43-9bd818fa2be5}; !- Port 1

OS:Sizing:Zone,
  {8dbbbdfb-3b5a-43d4-9e18-f9bffddc0706}, !- Handle
  {75106667-cebc-4085-a5bd-45300bbfd7e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {154dc0b9-049d-4648-840d-ccbeeff43a74}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {75106667-cebc-4085-a5bd-45300bbfd7e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88f9d188-4f8a-4795-9d46-8b7c3ec7f240}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {7a4d10d1-a4b5-41bf-b1e8-7e1ab9244188}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {01e22b7f-b9ca-450c-8f5e-f3b8584cd9cf}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 2, !- Name
  {55745228-4bda-4c8d-bec7-d970ebfd554f}, !- Heating Setpoint Temperature Schedule Name
  {57dea48e-4ba7-4863-84dc-3bf327d35b99}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba5318a5-7b0f-40ae-9a58-42722f806739}, !- Handle
  Sp-Storage_Flr_1 Sys-6 Flr-2 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f06743a9-8371-4f50-ad39-58604adc2cd3}, !- Zone Air Inlet Port List
  {eb0a2826-03f6-406e-b930-a0b629376048}, !- Zone Air Exhaust Port List
  {fc9e4709-85cd-49db-9ff7-ec8a13e04090}, !- Zone Air Node Name
  {f43863fe-e9f0-41b6-9846-d6e36c4d1a3c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21f39979-533e-4c7b-9e11-9b676e49a998}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48073d56-7b49-4479-b0a0-d19c3cb7026f}, !- Handle
  Node 61,                                !- Name
  {fc9e4709-85cd-49db-9ff7-ec8a13e04090}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc9e4709-85cd-49db-9ff7-ec8a13e04090}, !- Handle
  {2408ce5c-9223-4253-813e-05e066f0e2b8}, !- Name
  {ba5318a5-7b0f-40ae-9a58-42722f806739}, !- Source Object
  11,                                     !- Outlet Port
  {48073d56-7b49-4479-b0a0-d19c3cb7026f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f06743a9-8371-4f50-ad39-58604adc2cd3}, !- Handle
  {f7523003-0c6d-43bf-9020-e6c13990c568}, !- Name
  {ba5318a5-7b0f-40ae-9a58-42722f806739}, !- HVAC Component
  {d38ef6aa-078b-45b2-ba4b-97b857adcb24}; !- Port 1

OS:PortList,
  {eb0a2826-03f6-406e-b930-a0b629376048}, !- Handle
  {a3b62ef3-5c76-4c70-9f14-823952a81187}, !- Name
  {ba5318a5-7b0f-40ae-9a58-42722f806739}; !- HVAC Component

OS:PortList,
  {f43863fe-e9f0-41b6-9846-d6e36c4d1a3c}, !- Handle
  {d990bda0-f83d-4481-be35-8f56f476e89f}, !- Name
  {ba5318a5-7b0f-40ae-9a58-42722f806739}, !- HVAC Component
  {e0ce3b86-2dbe-4289-81bb-e0572b8b1d03}; !- Port 1

OS:Sizing:Zone,
  {e6dd0063-2be7-4f2b-83b5-1e530870e1ed}, !- Handle
  {ba5318a5-7b0f-40ae-9a58-42722f806739}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d57b49f-9aa8-48da-b853-3a6084b8d312}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {ba5318a5-7b0f-40ae-9a58-42722f806739}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5556a7b0-b952-4e2c-a1e8-233040c634bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {43f94fa8-037d-449c-a950-ab8408e51cbe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {21f39979-533e-4c7b-9e11-9b676e49a998}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 2, !- Name
  {55745228-4bda-4c8d-bec7-d970ebfd554f}, !- Heating Setpoint Temperature Schedule Name
  {57dea48e-4ba7-4863-84dc-3bf327d35b99}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2c3c6c1b-4279-4955-8eb4-abc8853628f7}, !- Handle
  Sp-Retail_2_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e578bc41-63b3-4d36-9311-8b97a0c8d9f2}, !- Zone Air Inlet Port List
  {0f2502fe-4507-457d-9585-a014f8d41baf}, !- Zone Air Exhaust Port List
  {4de85535-10bc-4f91-8b50-ea45370508e8}, !- Zone Air Node Name
  {146b546b-aa8d-4a91-ac7e-b9581522c3ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20245d26-0921-4eec-bc3f-6573a40c8d87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5cede600-0200-4110-99db-3f3216caffd9}, !- Handle
  Node 62,                                !- Name
  {4de85535-10bc-4f91-8b50-ea45370508e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4de85535-10bc-4f91-8b50-ea45370508e8}, !- Handle
  {72f9bae8-1707-40ed-9c68-a8d0cd5edb48}, !- Name
  {2c3c6c1b-4279-4955-8eb4-abc8853628f7}, !- Source Object
  11,                                     !- Outlet Port
  {5cede600-0200-4110-99db-3f3216caffd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e578bc41-63b3-4d36-9311-8b97a0c8d9f2}, !- Handle
  {295509ae-972a-43d1-bc17-dd78ae64b92c}, !- Name
  {2c3c6c1b-4279-4955-8eb4-abc8853628f7}, !- HVAC Component
  {5f0f3ed6-de62-4844-808d-e6817ad9567d}; !- Port 1

OS:PortList,
  {0f2502fe-4507-457d-9585-a014f8d41baf}, !- Handle
  {a5c017c9-61bf-4681-8778-8945f46e0609}, !- Name
  {2c3c6c1b-4279-4955-8eb4-abc8853628f7}; !- HVAC Component

OS:PortList,
  {146b546b-aa8d-4a91-ac7e-b9581522c3ed}, !- Handle
  {5d70a72e-6253-4781-b695-831b6942a54c}, !- Name
  {2c3c6c1b-4279-4955-8eb4-abc8853628f7}, !- HVAC Component
  {6c2a7d83-32f8-4202-a694-6af82f89c4bf}; !- Port 1

OS:Sizing:Zone,
  {26d47a14-ddd5-437c-9a92-7d527392414e}, !- Handle
  {2c3c6c1b-4279-4955-8eb4-abc8853628f7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aa1cfa35-ea43-49f7-a854-aa0934198a57}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {2c3c6c1b-4279-4955-8eb4-abc8853628f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82ed97b1-f859-4b81-a158-f731ae5ce678}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {05bd3933-bf6b-417f-901b-63174a504a37}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {20245d26-0921-4eec-bc3f-6573a40c8d87}, !- Handle
  Space Function Sales area Thermostat 3, !- Name
  {80d89d79-8415-4739-9356-121c271ee2fb}, !- Heating Setpoint Temperature Schedule Name
  {9b6c3cef-4a09-4216-9dd5-6a87a224b0d8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {35fc0f41-cac5-439e-a7ed-928495bef511}, !- Handle
  Sp-Cafe_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acd0b32c-a3fe-4268-a73d-d68d97183364}, !- Zone Air Inlet Port List
  {088eee43-7cfb-4a53-adaf-83c61edb37de}, !- Zone Air Exhaust Port List
  {0e8e32d8-d271-4a27-a42e-d34d65f3cc40}, !- Zone Air Node Name
  {8df8f405-decd-470f-9344-d741f9ff94a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {af3f6ca5-3da2-4a49-854a-5532e4816933}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {249aa6f1-bcbb-47f7-8610-1eafb6a6bb7c}, !- Handle
  Node 63,                                !- Name
  {0e8e32d8-d271-4a27-a42e-d34d65f3cc40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e8e32d8-d271-4a27-a42e-d34d65f3cc40}, !- Handle
  {916eb772-fb5e-44bf-848d-f7b529ea5e27}, !- Name
  {35fc0f41-cac5-439e-a7ed-928495bef511}, !- Source Object
  11,                                     !- Outlet Port
  {249aa6f1-bcbb-47f7-8610-1eafb6a6bb7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acd0b32c-a3fe-4268-a73d-d68d97183364}, !- Handle
  {b9cfe6ec-b143-4760-bef0-cbb214ad2786}, !- Name
  {35fc0f41-cac5-439e-a7ed-928495bef511}, !- HVAC Component
  {15107c43-cecd-44ec-b0c2-81d9a0dcb0fb}; !- Port 1

OS:PortList,
  {088eee43-7cfb-4a53-adaf-83c61edb37de}, !- Handle
  {1f801fa8-19d6-4954-9b3b-0e466150dbb9}, !- Name
  {35fc0f41-cac5-439e-a7ed-928495bef511}; !- HVAC Component

OS:PortList,
  {8df8f405-decd-470f-9344-d741f9ff94a5}, !- Handle
  {f797e91d-d299-4a49-be43-ea51d58d2d0e}, !- Name
  {35fc0f41-cac5-439e-a7ed-928495bef511}, !- HVAC Component
  {21c0fe75-f3e8-4dde-9091-7b910c44acd1}; !- Port 1

OS:Sizing:Zone,
  {7157dcab-10ba-4c76-9d46-d53b77299ac1}, !- Handle
  {35fc0f41-cac5-439e-a7ed-928495bef511}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f9d51b79-68cc-4074-a393-f815f5d23b3c}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {35fc0f41-cac5-439e-a7ed-928495bef511}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a17f522-d561-4a92-ae45-2bbbcb33db66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {5949e0e2-c758-43f8-9b63-71b6eb2052c0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {af3f6ca5-3da2-4a49-854a-5532e4816933}, !- Handle
  Space Function Retail facility mall concourse Thermostat 2, !- Name
  {80d89d79-8415-4739-9356-121c271ee2fb}, !- Heating Setpoint Temperature Schedule Name
  {9b6c3cef-4a09-4216-9dd5-6a87a224b0d8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {010299a6-360d-4769-948d-d17619e57654}, !- Handle
  Sp-Retail_1_Flr_1 Sys-6 Flr-2 Sch-C HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca9b851b-92eb-46eb-b88e-dfd9abeb4a25}, !- Zone Air Inlet Port List
  {832044e0-d7cb-45d1-9113-64a355904795}, !- Zone Air Exhaust Port List
  {bd89424a-7a70-40c7-9724-fcb146f49af8}, !- Zone Air Node Name
  {d5fbc8cd-78b6-4aed-b5dc-a761bb6975b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {729a1800-e5ac-4fbb-9bf2-c07c29b72651}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c6ea89e-3638-4ddf-b383-0d844eb55f4a}, !- Handle
  Node 64,                                !- Name
  {bd89424a-7a70-40c7-9724-fcb146f49af8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd89424a-7a70-40c7-9724-fcb146f49af8}, !- Handle
  {1a762f72-ee59-4bcf-acf7-7a6128e9f540}, !- Name
  {010299a6-360d-4769-948d-d17619e57654}, !- Source Object
  11,                                     !- Outlet Port
  {3c6ea89e-3638-4ddf-b383-0d844eb55f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca9b851b-92eb-46eb-b88e-dfd9abeb4a25}, !- Handle
  {393e18b7-6b79-497d-aade-13780f3e6903}, !- Name
  {010299a6-360d-4769-948d-d17619e57654}, !- HVAC Component
  {4e0707f4-dc35-4fa8-b874-fca277f6d22f}; !- Port 1

OS:PortList,
  {832044e0-d7cb-45d1-9113-64a355904795}, !- Handle
  {4f8f8732-3262-4024-9a4c-0cfcaa0b4261}, !- Name
  {010299a6-360d-4769-948d-d17619e57654}; !- HVAC Component

OS:PortList,
  {d5fbc8cd-78b6-4aed-b5dc-a761bb6975b7}, !- Handle
  {19e247f9-16a1-4f85-b493-6a139982f901}, !- Name
  {010299a6-360d-4769-948d-d17619e57654}, !- HVAC Component
  {71f7a5d5-96d9-4e57-af0a-4ae5e0d5bdc8}; !- Port 1

OS:Sizing:Zone,
  {5b760b7e-2a4e-4a35-9661-e92934f4be5d}, !- Handle
  {010299a6-360d-4769-948d-d17619e57654}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd041c3c-8f84-49dc-98bc-c2bad40ce822}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {010299a6-360d-4769-948d-d17619e57654}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f759339-c878-4aff-95de-dc12b2023a53}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {79774890-b2cb-4340-848e-98b95c7e48bf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {729a1800-e5ac-4fbb-9bf2-c07c29b72651}, !- Handle
  Space Function Sales area Thermostat 4, !- Name
  {80d89d79-8415-4739-9356-121c271ee2fb}, !- Heating Setpoint Temperature Schedule Name
  {9b6c3cef-4a09-4216-9dd5-6a87a224b0d8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45f2e338-e357-42b4-b87d-b4eeef5cc3bd}, !- Handle
  Sp-Mech_Flr_1 Sys-6 Flr-2 Sch-E HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c7f11e9-5029-4719-b0ea-e8b924d97bd9}, !- Zone Air Inlet Port List
  {3ee76ab8-e0cc-4ea0-84a0-ff78b762010f}, !- Zone Air Exhaust Port List
  {c7fbc877-5482-484e-9d56-b62bdbf0e870}, !- Zone Air Node Name
  {402b64d9-770f-485b-9028-00e6ddecd09a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {de6ebc5e-165f-40a4-a4d8-b7afae066898}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9d9cc25-61bf-4b1d-87dd-77363218d67c}, !- Handle
  Node 65,                                !- Name
  {c7fbc877-5482-484e-9d56-b62bdbf0e870}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7fbc877-5482-484e-9d56-b62bdbf0e870}, !- Handle
  {bbfbfb14-21e9-4f0d-b915-ad4479a077e2}, !- Name
  {45f2e338-e357-42b4-b87d-b4eeef5cc3bd}, !- Source Object
  11,                                     !- Outlet Port
  {e9d9cc25-61bf-4b1d-87dd-77363218d67c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c7f11e9-5029-4719-b0ea-e8b924d97bd9}, !- Handle
  {effd6553-55d7-44ef-aeec-26fb4a1354ef}, !- Name
  {45f2e338-e357-42b4-b87d-b4eeef5cc3bd}, !- HVAC Component
  {eca680e9-3dc8-4d47-bb7d-2379d3fe3931}; !- Port 1

OS:PortList,
  {3ee76ab8-e0cc-4ea0-84a0-ff78b762010f}, !- Handle
  {0b77658b-eb06-4bad-ba8f-3e7b870bdf74}, !- Name
  {45f2e338-e357-42b4-b87d-b4eeef5cc3bd}; !- HVAC Component

OS:PortList,
  {402b64d9-770f-485b-9028-00e6ddecd09a}, !- Handle
  {48daff0b-ca48-458f-9032-26cd5717ab11}, !- Name
  {45f2e338-e357-42b4-b87d-b4eeef5cc3bd}, !- HVAC Component
  {ffe10218-9c44-4e8c-9c83-06caf26d664d}; !- Port 1

OS:Sizing:Zone,
  {1f7fc281-f005-4d78-8b24-f9d0559c665e}, !- Handle
  {45f2e338-e357-42b4-b87d-b4eeef5cc3bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7bc30319-8213-4518-aede-000de5734015}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {45f2e338-e357-42b4-b87d-b4eeef5cc3bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e98be2df-a2de-419f-b8ac-6076a728d560}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {0306a6e4-5f10-408d-86e6-7f67e9b74fc8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {de6ebc5e-165f-40a4-a4d8-b7afae066898}, !- Handle
  Space Function Electrical/Mechanical room-sch-E Thermostat 2, !- Name
  {0ee54802-170c-4b65-8c22-37d37fa3ebbd}, !- Heating Setpoint Temperature Schedule Name
  {dcccdcb7-e6ac-40ef-b8d0-ecc204ac3ee4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cbc180d2-6035-4061-bdc4-e797cbf0d84c}, !- Handle
  Sp-Lobby_Flr_1 Sys-6 Flr-2 Sch-H HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cef09102-8764-46ee-8b72-8f5ef3a1c397}, !- Zone Air Inlet Port List
  {7f234d74-0e8f-49d4-8a1a-32a3fb7a6a37}, !- Zone Air Exhaust Port List
  {57c8b09c-3829-4574-b1d6-35a7cded74a4}, !- Zone Air Node Name
  {dc20aca9-2484-4693-ab23-7ea7360b78ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3554f8e0-2a95-4240-9818-721f77fa22e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d15e1493-43c5-4e01-a717-673e508f1af2}, !- Handle
  Node 66,                                !- Name
  {57c8b09c-3829-4574-b1d6-35a7cded74a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57c8b09c-3829-4574-b1d6-35a7cded74a4}, !- Handle
  {ea56decf-3ec9-4e1c-9b02-d431a5542bc2}, !- Name
  {cbc180d2-6035-4061-bdc4-e797cbf0d84c}, !- Source Object
  11,                                     !- Outlet Port
  {d15e1493-43c5-4e01-a717-673e508f1af2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cef09102-8764-46ee-8b72-8f5ef3a1c397}, !- Handle
  {b68e39e2-4ae5-4cc6-b364-e6e60e89eab3}, !- Name
  {cbc180d2-6035-4061-bdc4-e797cbf0d84c}, !- HVAC Component
  {190d141f-5ffb-4c51-94c8-680f9a646d60}; !- Port 1

OS:PortList,
  {7f234d74-0e8f-49d4-8a1a-32a3fb7a6a37}, !- Handle
  {ea4cdd83-0bed-40ef-b279-4285927e4f1f}, !- Name
  {cbc180d2-6035-4061-bdc4-e797cbf0d84c}; !- HVAC Component

OS:PortList,
  {dc20aca9-2484-4693-ab23-7ea7360b78ac}, !- Handle
  {4cb93bda-7971-47aa-a71c-a6584113e0de}, !- Name
  {cbc180d2-6035-4061-bdc4-e797cbf0d84c}, !- HVAC Component
  {0096310b-4a36-4f5c-bec7-1089e708babb}; !- Port 1

OS:Sizing:Zone,
  {81c69be0-86f8-41d2-a21a-4eba44dbf1cc}, !- Handle
  {cbc180d2-6035-4061-bdc4-e797cbf0d84c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4db8f134-8d20-4716-85ce-e9924115d31f}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {cbc180d2-6035-4061-bdc4-e797cbf0d84c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d445dec-c7de-4f25-bde4-fc55c00a2836}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {ac0bd1f3-50af-4184-bdb8-e0cf31769f0b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {3554f8e0-2a95-4240-9818-721f77fa22e5}, !- Handle
  Space Function Lobby - hotel Thermostat 2, !- Name
  {066cfc31-5d57-4e82-a2fc-558f7ff629f8}, !- Heating Setpoint Temperature Schedule Name
  {801bb76a-8006-42c0-9ebd-b66211b9a82f}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {f605a94b-7231-4898-ad19-ef49f6415b2c}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f8ffe300-0c73-4f48-8586-444c36645760}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9b42f401-6c49-498a-842c-8ee82d7a192e}, !- Plant Side Inlet Node Name
  {0a0249ef-0018-43fc-b1ff-1621654e80e0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e27efadd-78b5-4b35-ac79-5d4edb373a65}, !- Demand Side Inlet Node Name
  {36d851e5-584b-45e0-8ed1-84a0a8a50812}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b81dc12f-8a6b-4166-8803-78b4efff8171}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {bff59f84-3a8c-4af3-a0f8-dbdd266a2fb7}, !- Demand Mixer Name
  {1523d5db-bac4-4ebe-8662-75647464add3}, !- Demand Splitter Name
  {47f6d180-fd78-4e0b-9bf8-3db76c9ba067}, !- Supply Mixer Name
  {606df11c-a511-47df-89ed-baf08c824220}; !- Supply Splitter Name

OS:Node,
  {2f0e95e5-e4e2-43fe-b2ed-2f849f2d9c69}, !- Handle
  Node 67,                                !- Name
  {9b42f401-6c49-498a-842c-8ee82d7a192e}, !- Inlet Port
  {c58265bf-ba5b-4009-9971-7815e41c1910}; !- Outlet Port

OS:Node,
  {f8ffe300-0c73-4f48-8586-444c36645760}, !- Handle
  Node 68,                                !- Name
  {48c782ae-0ff3-4c75-b21a-468cb203adfe}, !- Inlet Port
  {0a0249ef-0018-43fc-b1ff-1621654e80e0}; !- Outlet Port

OS:Node,
  {d10ce542-d24b-4ad6-9b3f-d353403bfa90}, !- Handle
  Node 69,                                !- Name
  {1528f20a-ab5a-4d5f-8a9e-b69bd597a34a}, !- Inlet Port
  {82346c82-0863-4000-9f14-78b291075dee}; !- Outlet Port

OS:Connector:Mixer,
  {47f6d180-fd78-4e0b-9bf8-3db76c9ba067}, !- Handle
  Connector Mixer 1,                      !- Name
  {85bdf053-79dc-4c2e-aefa-348d58d7d097}, !- Outlet Branch Name
  {92a8413c-bf4a-4bae-b2df-bf8fbc86e7ed}, !- Inlet Branch Name 1
  {6d38e423-2c83-4814-83c0-e5abe8520a44}, !- Inlet Branch Name 2
  {c9eab5d5-60ad-4e62-97ec-43ee7ed7e3d4}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {606df11c-a511-47df-89ed-baf08c824220}, !- Handle
  Connector Splitter 1,                   !- Name
  {a382a97c-fbb5-4a87-a61c-a451444abbaa}, !- Inlet Branch Name
  {1528f20a-ab5a-4d5f-8a9e-b69bd597a34a}, !- Outlet Branch Name 1
  {faff0002-e4b6-476e-82d9-fee33cbaf432}, !- Outlet Branch Name 2
  {96421762-e276-4ae9-9199-7eddfe296733}; !- Outlet Branch Name 3

OS:Connection,
  {9b42f401-6c49-498a-842c-8ee82d7a192e}, !- Handle
  {d702328e-3dc0-40b0-a008-21c70199b5e5}, !- Name
  {f605a94b-7231-4898-ad19-ef49f6415b2c}, !- Source Object
  14,                                     !- Outlet Port
  {2f0e95e5-e4e2-43fe-b2ed-2f849f2d9c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1528f20a-ab5a-4d5f-8a9e-b69bd597a34a}, !- Handle
  {8e06b712-c789-4d1b-b685-20f295fb658e}, !- Name
  {606df11c-a511-47df-89ed-baf08c824220}, !- Source Object
  3,                                      !- Outlet Port
  {d10ce542-d24b-4ad6-9b3f-d353403bfa90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a0249ef-0018-43fc-b1ff-1621654e80e0}, !- Handle
  {47fb9668-aee9-4cb8-b4b3-e202f83555b9}, !- Name
  {f8ffe300-0c73-4f48-8586-444c36645760}, !- Source Object
  3,                                      !- Outlet Port
  {f605a94b-7231-4898-ad19-ef49f6415b2c}, !- Target Object
