  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {f888528d-5986-44c8-8e2e-4809248b27bf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3913ceaf-19ae-4d74-b211-da9d42fad973}, !- Handle
  Room_4_6_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b242aae3-880a-4e55-86ac-73bc7ece86fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db72278f-1b76-4437-8b18-35ecb90241f6}, !- Handle
  Room_4_6_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b242aae3-880a-4e55-86ac-73bc7ece86fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59798834-03b8-4602-958f-8345fa66c173}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.706, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c14ed557-3270-4a03-95c5-2d691c609ae4}, !- Handle
  Room_4_6_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b242aae3-880a-4e55-86ac-73bc7ece86fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35f3fc74-978a-47b7-bc4a-ff61378a2b76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2f33caa-1b0d-402d-863e-8e7796eb1577}, !- Handle
  Room_4_6_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b242aae3-880a-4e55-86ac-73bc7ece86fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06a1821b-63ba-475e-9add-090fd0335a69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe94223b-07c0-4dc5-814f-29b61a06d326}, !- Handle
  Room_4_6_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {b242aae3-880a-4e55-86ac-73bc7ece86fa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a815c1f-f2c8-468f-a589-3b2da571d37d}, !- Handle
  Room_4_6_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {b242aae3-880a-4e55-86ac-73bc7ece86fa}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Handle
  Room_4_7_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.311,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {f079734d-37df-45dc-afd6-dc6767f96dd2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5c3436d1-d109-4c56-98b7-0946889f1a0c}, !- Handle
  Room_4_7_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe0e8708-3a63-44c4-835d-041cd6cfccf5}, !- Handle
  Room_4_7_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2988e485-4e36-4f11-81b0-68845077eba8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.706, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0218499-d742-4947-a5c0-864027792e6b}, !- Handle
  Room_4_7_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03284e18-434b-4f95-a823-b31ce1dcc7c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f0007f5-a4b0-490d-ac32-ba06bb804692}, !- Handle
  Room_4_7_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83a4978e-3d45-4322-ba1c-0c8010ccbbf3}, !- Handle
  Room_4_7_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06a1821b-63ba-475e-9add-090fd0335a69}, !- Handle
  Room_4_7_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2f33caa-1b0d-402d-863e-8e7796eb1577}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Handle
  Room_4_8_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.969,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {0e1342ef-d6c1-4eb6-af26-ab50deaec62b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {03284e18-434b-4f95-a823-b31ce1dcc7c2}, !- Handle
  Room_4_8_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0218499-d742-4947-a5c0-864027792e6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 0, 3.048,       !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 0, 0,           !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -6.706, 0,      !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -6.706, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c175377-8bd8-4ecc-8a68-784a7182c2f1}, !- Handle
  Room_4_8_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65799999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.65799999999999, -6.706, 0,            !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -6.706, 0,      !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef40ee14-8615-4c98-a387-730df7f2e0f3}, !- Handle
  Room_4_8_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65799999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65799999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1045158b-afea-4c6e-9380-2153d26262a8}, !- Handle
  Room_4_8_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65799999999999, -6.706, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.65799999999999, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 0, 3.048,       !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -6.706, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e72889a-a7c2-4e60-8d5d-a62f1d4d353c}, !- Handle
  Room_4_8_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b06fa125-cffd-4cd8-9492-260d7172dfbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -6.706, 3.048,  !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -6.706, 0,      !- X,Y,Z Vertex 2 {m}
  3.65799999999999, -6.706, 0,            !- X,Y,Z Vertex 3 {m}
  3.65799999999999, -6.706, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ca7d80d-5ca4-4759-a228-c0d50a11be11}, !- Handle
  Room_4_8_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b86431a1-8346-4949-9230-eb8ec5b19e1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65799999999999, -6.706, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.65799999999999, -6.706, 0,            !- X,Y,Z Vertex 2 {m}
  3.65799999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65799999999999, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Handle
  Room_4_9_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.627,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {fd991f1a-4ecd-4c9e-a181-a544d279b60d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5abcd7c8-32e9-4da1-9269-c45433b099f7}, !- Handle
  Room_4_9_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65799999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65799999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d7ea49f-af96-4b90-87b3-e48e34c544e7}, !- Handle
  Room_4_9_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65799999999999, -6.706, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.65799999999999, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 0, 3.048,       !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -6.706, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e75b5a9-55ed-4e95-b62b-53314dcbefa4}, !- Handle
  Room_4_9_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65799999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.65799999999999, -6.706, 0,            !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -6.706, 0,      !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43f3d7db-53ad-460c-b477-6a923fa88079}, !- Handle
  Room_4_9_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0470fba6-6750-41cb-97be-929b0e8365d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65799999999999, -6.706, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.65799999999999, -6.706, 0,            !- X,Y,Z Vertex 2 {m}
  3.65799999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65799999999999, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b86431a1-8346-4949-9230-eb8ec5b19e1b}, !- Handle
  Room_4_9_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ca7d80d-5ca4-4759-a228-c0d50a11be11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 0, 3.048,       !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 0, 0,           !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, -6.706, 0,      !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, -6.706, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {305736a1-e1d1-4416-9c5c-3d18d00cfa3e}, !- Handle
  Room_4_9_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82aac4da-0ee2-47d7-ab39-7aee6ba08e67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, -6.706, 3.048,  !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, -6.706, 0,      !- X,Y,Z Vertex 2 {m}
  3.65799999999999, -6.706, 0,            !- X,Y,Z Vertex 3 {m}
  3.65799999999999, -6.706, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Handle
  Room_4_10_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.285,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {c6604099-fc98-4cc5-93d8-d8577671db82}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {a5407eb5-4bd1-4e21-8d49-af299f7bc8fb}, !- Handle
  Room_4_10_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {138ec6ef-b1ab-4812-8b39-e41c95dd9e17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.706, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1ed29b2-85dd-4a5b-97f9-2daf8203733a}, !- Handle
  Room_4_10_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a6b97c5-f08f-4c92-93f5-ca30a7d1c487}, !- Handle
  Room_4_10_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0470fba6-6750-41cb-97be-929b0e8365d6}, !- Handle
  Room_4_10_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43f3d7db-53ad-460c-b477-6a923fa88079}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81629c04-8907-41cf-9f69-d35d2b7a6834}, !- Handle
  Room_4_10_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7b261a-e301-4b4b-bf92-7dbaefd50605}, !- Handle
  Room_4_10_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24dad1c6-cf9f-4d42-9227-d164e942f5a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Handle
  Room_4_11_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.943,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {7b8da5bd-e113-4ab2-820c-9bacc8d4e1de}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7e027a9c-72cb-40e1-9497-b5c5d1215615}, !- Handle
  Room_4_11_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e13ab8ad-b57f-4ced-a87e-518a172c5664}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.706, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b522f7-d96a-4ea4-afdb-3d0e6ae91ace}, !- Handle
  Room_4_11_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b18e62e-96f7-48f2-9719-108ff1c387f3}, !- Handle
  Room_4_11_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24dad1c6-cf9f-4d42-9227-d164e942f5a6}, !- Handle
  Room_4_11_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f7b261a-e301-4b4b-bf92-7dbaefd50605}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bb3535f-6a11-439e-a143-a8cb1798ea01}, !- Handle
  Room_4_11_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9445c257-7735-4824-a330-0b30869d18ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b792c95b-5bb7-4a24-a5f4-5a226d3340f8}, !- Handle
  Room_4_11_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Handle
  Room_4_12_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.601,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {9576af00-6559-4843-bce4-81e63ec8489b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {0efea74f-e452-479e-91c1-5e88858c0ebc}, !- Handle
  Room_4_12_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d08e6eda-d633-43c3-8640-14f06dcbbbcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65800000000001, -6.706, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.65800000000001, -6.706, 0,            !- X,Y,Z Vertex 2 {m}
  3.65800000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65800000000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66009ef9-882d-4b6f-a006-0fa9278af770}, !- Handle
  Room_4_12_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65800000000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.65800000000001, -6.706, 0,            !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8db1fbb8-5ca5-4dfd-a61c-5eebd096afcc}, !- Handle
  Room_4_12_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bef6158-e616-4ca1-868c-e03718912d8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.706, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 2 {m}
  3.65800000000001, -6.706, 0,            !- X,Y,Z Vertex 3 {m}
  3.65800000000001, -6.706, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d42e275-1c69-4417-86a0-f1749c5b397e}, !- Handle
  Room_4_12_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65800000000001, -6.706, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.65800000000001, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9445c257-7735-4824-a330-0b30869d18ae}, !- Handle
  Room_4_12_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bb3535f-6a11-439e-a143-a8cb1798ea01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f1d0013-e7b8-4520-b8c3-ae318091b141}, !- Handle
  Room_4_12_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65800000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65800000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Handle
  Room_4_13_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.259,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {4ed64bee-aac4-4b7b-83ba-81fd6e5cb60f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {876c54e0-f44c-4506-bfab-71d8bd3526f2}, !- Handle
  Room_4_13_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f534e1eb-5265-4454-8aa5-0c39d706f5c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.706, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9515847-ada9-4ced-aa76-0986292f3aa0}, !- Handle
  Room_4_13_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7486417a-a7f6-4068-8ea9-4c2f444701f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3da9225c-7c07-40db-9e95-dd87a00b3559}, !- Handle
  Room_4_13_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0e587a0-ffdd-426f-9ef1-b8e392fac809}, !- Handle
  Room_4_13_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d08e6eda-d633-43c3-8640-14f06dcbbbcf}, !- Handle
  Room_4_13_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0efea74f-e452-479e-91c1-5e88858c0ebc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5defef72-711a-41b0-a9ba-6a6f2c30fbad}, !- Handle
  Room_4_13_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Handle
  Room_4_14_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.917,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {e7c9967e-4f6e-4214-9a19-d87177a8bfde}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f749a218-cf8e-42f4-a6d5-2c91f4d2070a}, !- Handle
  Room_4_14_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71e643ee-5f42-4626-8984-2b712301777c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.706, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1206081-81e4-4d75-87de-c6e973806caa}, !- Handle
  Room_4_14_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {124741cd-19b0-41d1-b349-a98e92000289}, !- Handle
  Room_4_14_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40e3f4bb-7827-4040-a615-d971b2b7e70d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51ac1f28-0eb5-49bd-8e02-4d6db590bb5e}, !- Handle
  Room_4_14_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {216df126-8d1b-4a01-8b7e-9615c1e55758}, !- Handle
  Room_4_14_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7486417a-a7f6-4068-8ea9-4c2f444701f9}, !- Handle
  Room_4_14_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9515847-ada9-4ced-aa76-0986292f3aa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Handle
  Room_4_15_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.575,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {3b3a85f7-c45e-4161-b2fb-a6d7df3dde55}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {40e3f4bb-7827-4040-a615-d971b2b7e70d}, !- Handle
  Room_4_15_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {124741cd-19b0-41d1-b349-a98e92000289}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68918a84-19ef-41ae-bb89-5700d1bcb027}, !- Handle
  Room_4_15_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa34136c-30ab-48a7-9a7d-fbc719cd24f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.706, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e380caf-97ce-48b3-b19c-1b70e8dfa8b6}, !- Handle
  Room_4_15_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a063a24e-bd21-4ff8-a81a-e76f4569ce95}, !- Handle
  Room_4_15_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d32a40c8-61c5-4d15-93d1-e7d9b69999a1}, !- Handle
  Room_4_15_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26aacf36-08ad-4ade-ac8c-f4330cd424cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbe5d01c-39da-41ef-9837-e915b6b57d81}, !- Handle
  Room_4_15_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Handle
  Room_4_16_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  65.233,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {8a329930-f806-4064-bf4e-4a897d252409}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ae50d678-ea88-4a53-83f4-c73bafa04846}, !- Handle
  Room_4_16_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49ccf402-3133-401c-9c31-8a267b134c9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d3bf105-4b07-4678-abf2-4d1b65f2edea}, !- Handle
  Room_4_16_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd8dbd42-a3ea-4511-b741-913231530408}, !- Handle
  Room_4_16_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c7979ff-5a0b-42e4-a820-173a034d4c3e}, !- Handle
  Room_4_16_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {517ee030-bc5d-4402-ab87-462f08bd4277}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.706, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26aacf36-08ad-4ade-ac8c-f4330cd424cb}, !- Handle
  Room_4_16_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d32a40c8-61c5-4d15-93d1-e7d9b69999a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dfd3036-fb46-43d6-98d9-7f8250790865}, !- Handle
  Room_4_16_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e8ca8062-c829-4401-a773-53984768e778}, !- Handle
  Room_4_17_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.891,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {54b8f747-fe29-4294-92bc-5fe873b7159d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f94282c7-701d-4e2d-ac3d-ef0b44813a99}, !- Handle
  Room_4_17_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8ca8062-c829-4401-a773-53984768e778}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b284d7b-4cd3-4a4f-9314-1126842898a2}, !- Handle
  Room_4_17_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8ca8062-c829-4401-a773-53984768e778}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf14e84a-8503-440c-9b0e-004bef25e66c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.706, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {606babe9-3334-4f49-9bfe-0b790c1107c0}, !- Handle
  Room_4_17_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8ca8062-c829-4401-a773-53984768e778}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba6ae44c-d119-4c55-b9fe-f553e92357d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8afa7388-12b8-48a3-b680-4b2b17afc2e2}, !- Handle
  Room_4_17_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {e8ca8062-c829-4401-a773-53984768e778}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49ccf402-3133-401c-9c31-8a267b134c9f}, !- Handle
  Room_4_17_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8ca8062-c829-4401-a773-53984768e778}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae50d678-ea88-4a53-83f4-c73bafa04846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6da67e54-fab5-4221-b04c-ad3621a00149}, !- Handle
  Room_4_17_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {e8ca8062-c829-4401-a773-53984768e778}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Handle
  Room_4_18_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.549,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {6f4281ec-177c-4b85-a0a2-26dccd3c9fd3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2dd8f217-550c-459c-b09f-2c40583bbe2d}, !- Handle
  Room_4_18_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.651, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.651, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e83abbec-38ae-4292-905f-b2470d6d9c4c}, !- Handle
  Room_4_18_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17dc11f7-b752-43a0-9f6b-0c51eeb965e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.706, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 2 {m}
  3.651, -6.706, 0,                       !- X,Y,Z Vertex 3 {m}
  3.651, -6.706, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba6ae44c-d119-4c55-b9fe-f553e92357d9}, !- Handle
  Room_4_18_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {606babe9-3334-4f49-9bfe-0b790c1107c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87051450-3bf0-463e-afbf-0f81ad4b385d}, !- Handle
  Room_4_18_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.651, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.651, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {332effab-09c3-4851-a061-31b0fd1b5644}, !- Handle
  Room_4_18_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55076222-3ce9-4984-aaad-37401e790e32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.651, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.651, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  3.651, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.651, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6db04da-ee34-4cf9-8902-46915f724cbf}, !- Handle
  Room_4_18_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.651, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.651, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Handle
  Room_4_19_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  76.207,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {41f51994-c183-4334-af86-17b9766559a9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {aab7c0d5-5b9a-4a4e-8099-c532680d6184}, !- Handle
  Room_4_19_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b060945-fb46-4201-aaf0-bddb9a183ad2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65100000000002, -6.706, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.65100000000002, -6.706, 0,            !- X,Y,Z Vertex 2 {m}
  3.65100000000002, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65100000000002, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c95fe0fb-dce7-4e89-b48e-4b16544a7c1b}, !- Handle
  Room_4_19_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65100000000002, -6.706, 3.048,        !- X,Y,Z Vertex 1 {m}
  3.65100000000002, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  -0.00699999999998108, 0, 3.048,         !- X,Y,Z Vertex 3 {m}
  -0.00699999999998108, -6.706, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55076222-3ce9-4984-aaad-37401e790e32}, !- Handle
  Room_4_19_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {332effab-09c3-4851-a061-31b0fd1b5644}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00699999999998108, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  -0.00699999999998108, 0, 0,             !- X,Y,Z Vertex 2 {m}
  -0.00699999999998108, -6.706, 0,        !- X,Y,Z Vertex 3 {m}
  -0.00699999999998108, -6.706, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b357b4b7-4e53-43fd-94ea-9bde79619b74}, !- Handle
  Room_4_19_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65100000000002, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.65100000000002, -6.706, 0,            !- X,Y,Z Vertex 2 {m}
  -0.00699999999998108, -6.706, 0,        !- X,Y,Z Vertex 3 {m}
  -0.00699999999998108, 0, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {175cbfae-5115-46f8-af2c-8f3261cde3f0}, !- Handle
  Room_4_19_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65100000000002, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65100000000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -0.00699999999998108, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -0.00699999999998108, 0, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cca4c3f7-393a-45f9-8ab6-4530fb7c427e}, !- Handle
  Room_4_19_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {882a27b0-7364-438e-9b6d-d9b770b01911}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00699999999998108, -6.706, 3.048,    !- X,Y,Z Vertex 1 {m}
  -0.00699999999998108, -6.706, 0,        !- X,Y,Z Vertex 2 {m}
  3.65100000000002, -6.706, 0,            !- X,Y,Z Vertex 3 {m}
  3.65100000000002, -6.706, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {06176291-82c8-4617-9c98-13507c38243a}, !- Handle
  Rendering Color 45,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df785d73-e260-45f6-a66c-21cdf21d5be5}, !- Handle
  Rendering Color 46,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f431e77-596d-4872-b65c-bccf5aacae47}, !- Handle
  Rendering Color 47,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b327fbd-56c2-438a-bcb2-948d70dea4ad}, !- Handle
  Rendering Color 48,                     !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f26fbe40-88f5-49c4-aefa-3584f3b0f4d5}, !- Handle
  Rendering Color 49,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b76af684-0e03-4c6b-83a3-8e56e049fb1a}, !- Handle
  Rendering Color 50,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36df931e-3162-4cae-9ef1-3f60337fbc3e}, !- Handle
  Rendering Color 51,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {86ad8f7a-d330-4ab7-98e0-5795dd024fe2}, !- Handle
  Rendering Color 52,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d8646f2-0b32-4d3c-af27-c777f7b6a2e9}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7a1c3b7-6128-419e-b16c-3e07b7f0079a}, !- Handle
  Rendering Color 54,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {676e79b4-3de8-42e0-8448-4c0858a7e72e}, !- Handle
  Rendering Color 55,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b554130-1710-4dee-9fda-80cfc5a69d6a}, !- Handle
  Rendering Color 56,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {76db8202-96bc-424f-9b7a-1e0128e74385}, !- Handle
  Rendering Color 57,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bddc2632-e6bf-4eea-a6b7-8c343bf9fa91}, !- Handle
  Rendering Color 58,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {de4338d6-15ec-4e98-9905-56a714a0115d}, !- Handle
  Rendering Color 59,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dc11dcb2-621f-4a9a-89be-bf6d8cbbe513}, !- Handle
  Rendering Color 60,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6fbf7cef-e70f-45eb-987b-9632e8452ab2}, !- Handle
  Rendering Color 61,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {73f43d27-3bc2-420f-86c4-ad582ff8998c}, !- Handle
  Rendering Color 62,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Surface,
  {632df8bd-853a-4581-9bbb-b8ec530af73e}, !- Handle
  Corridor_Flr_3_Wall_5_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a819d01-6d18-4316-9408-e127be862cb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.337, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  21.337, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  17.679, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  17.679, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2a80be5-9d27-4306-853b-19c21fdc6df6}, !- Handle
  Corridor_Flr_3_Wall_6_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb5d04ff-a1f0-4559-aafc-e7f66e59fc10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.995, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  24.995, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  21.337, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  21.337, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {882a27b0-7364-438e-9b6d-d9b770b01911}, !- Handle
  Corridor_Flr_3_Wall_21_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cca4c3f7-393a-45f9-8ab6-4530fb7c427e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.858, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 3 {m}
  76.2, 16.154, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59798834-03b8-4602-958f-8345fa66c173}, !- Handle
  Corridor_Flr_3_Wall_8_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db72278f-1b76-4437-8b18-35ecb90241f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.311, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  32.311, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  28.653, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  28.653, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {138ec6ef-b1ab-4812-8b39-e41c95dd9e17}, !- Handle
  Corridor_Flr_3_Wall_12_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5407eb5-4bd1-4e21-8d49-af299f7bc8fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.943, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  46.943, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  43.285, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  43.285, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2988e485-4e36-4f11-81b0-68845077eba8}, !- Handle
  Corridor_Flr_3_Wall_9_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe0e8708-3a63-44c4-835d-041cd6cfccf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.969, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  35.969, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  32.311, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  32.311, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82aac4da-0ee2-47d7-ab39-7aee6ba08e67}, !- Handle
  Corridor_Flr_3_Wall_11_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {305736a1-e1d1-4416-9c5c-3d18d00cfa3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.285, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  43.285, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  39.627, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  39.627, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b06fa125-cffd-4cd8-9492-260d7172dfbd}, !- Handle
  Corridor_Flr_3_Wall_10_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e72889a-a7c2-4e60-8d5d-a62f1d4d353c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.627, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  39.627, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  35.969, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  35.969, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e13ab8ad-b57f-4ced-a87e-518a172c5664}, !- Handle
  Corridor_Flr_3_Wall_13_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e027a9c-72cb-40e1-9497-b5c5d1215615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.601, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  50.601, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  46.943, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  46.943, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c3d0d4d-f389-4f26-86ae-ca627237e573}, !- Handle
  Corridor_Flr_3_Wall_7_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4742b1a-6b76-4bf6-83ce-28fb3ba0439f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.653, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  28.653, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  24.995, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  24.995, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71e643ee-5f42-4626-8984-2b712301777c}, !- Handle
  Corridor_Flr_3_Wall_16_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f749a218-cf8e-42f4-a6d5-2c91f4d2070a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.575, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  61.575, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  57.917, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  57.917, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {517ee030-bc5d-4402-ab87-462f08bd4277}, !- Handle
  Corridor_Flr_3_Wall_18_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c7979ff-5a0b-42e4-a820-173a034d4c3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.891, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  68.891, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  65.233, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  65.233, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf14e84a-8503-440c-9b0e-004bef25e66c}, !- Handle
  Corridor_Flr_3_Wall_19_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b284d7b-4cd3-4a4f-9314-1126842898a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.549, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  72.549, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  68.891, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  68.891, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f534e1eb-5265-4454-8aa5-0c39d706f5c8}, !- Handle
  Corridor_Flr_3_Wall_15_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {876c54e0-f44c-4506-bfab-71d8bd3526f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.917, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  57.917, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  54.259, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  54.259, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17dc11f7-b752-43a0-9f6b-0c51eeb965e7}, !- Handle
  Corridor_Flr_3_Wall_20_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e83abbec-38ae-4292-905f-b2470d6d9c4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 16.154, 10.056,                   !- X,Y,Z Vertex 1 {m}
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 2 {m}
  72.549, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  72.549, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bef6158-e616-4ca1-868c-e03718912d8f}, !- Handle
  Corridor_Flr_3_Wall_14_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8db1fbb8-5ca5-4dfd-a61c-5eebd096afcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.259, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  54.259, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  50.601, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  50.601, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa34136c-30ab-48a7-9a7d-fbc719cd24f2}, !- Handle
  Corridor_Flr_3_Wall_17_North,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68918a84-19ef-41ae-bb89-5700d1bcb027}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.233, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  65.233, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  61.575, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  61.575, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Handle
  Room_3_2_Flr_6,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.278,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  16.152,                                 !- Z Origin {m}
  {f4639d5b-3224-4500-bf20-cb7454712ad8}, !- Building Story Name
  {3f75f030-02b1-4857-a9c2-9e41e79352a4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {943b07a0-1c36-4dca-b4f8-4857a021491e}, !- Handle
  Room_3_2_Flr_6_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00d233f1-0d22-47fd-af31-de5794ec18fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 3.658, 3.048,                    !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 3.658, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.658, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66c50000-058a-42b8-ae86-90f4ca3badce}, !- Handle
  Room_3_2_Flr_6_Floor 1,                 !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.658, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24ce9b4a-46e8-4a6f-a033-c173768aad27}, !- Handle
  Room_3_2_Flr_6_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20d1636c-0313-4106-a047-42cb9e8436e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 3 {m}
  6.706, 3.658, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd613dff-c5bc-474d-a20f-9770f8615a8b}, !- Handle
  Room_3_2_Flr_6_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d2769c8-2e5a-42fc-8502-3a584daf238f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.658, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.658, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70c1ecf4-8a4d-470d-a091-5bc4b85ee332}, !- Handle
  Room_3_2_Flr_6_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 3.658, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2d5dfb7-9561-42ac-ac47-8ea7e405121f}, !- Handle
  Room_3_2_Flr_6_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.706, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Handle
  Room_3_3_Flr_6,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.984,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  16.152,                                 !- Z Origin {m}
  {f4639d5b-3224-4500-bf20-cb7454712ad8}, !- Building Story Name
  {286507f4-b1bd-4ea0-8408-be924da7ae1b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bdeb838a-d77c-4cca-9021-fe79ba0c18ef}, !- Handle
  Room_3_3_Flr_6_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.706, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98e5a61f-d644-4536-aad5-828635d04edb}, !- Handle
  Room_3_3_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.658, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a71dbc-5a5e-4e7e-9e40-9e576f8290b0}, !- Handle
  Room_3_3_Flr_6_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57c54f6c-2d13-45e3-a6b5-6580cf482846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 3.658, 3.048,                    !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 3.658, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.658, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {712e7386-cf85-4c7f-8ecd-2e51fd69f503}, !- Handle
  Room_3_3_Flr_6_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8365d6d-f22f-4591-9fdd-0d274d80c956}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 3 {m}
  6.706, 3.658, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e9d3da4-0395-48b5-bc53-f88f87ca4977}, !- Handle
  Room_3_3_Flr_6_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 3.658, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20d1636c-0313-4106-a047-42cb9e8436e3}, !- Handle
  Room_3_3_Flr_6_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24ce9b4a-46e8-4a6f-a033-c173768aad27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.658, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.658, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Handle
  Room_3_4_Flr_6,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.69,                                  !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  16.152,                                 !- Z Origin {m}
  {f4639d5b-3224-4500-bf20-cb7454712ad8}, !- Building Story Name
  {1259e423-82b4-4f43-93d0-4754854d9564}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3d434df2-d4ee-4c97-a487-15b882bcbce5}, !- Handle
  Room_3_4_Flr_6_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01390628-e5e3-4642-9190-00c3ac1a44d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 3.658, 3.048,                    !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 3.658, 0,        !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 3.658, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b53d06e-8760-42d6-8e32-9c83d784ec53}, !- Handle
  Room_3_4_Flr_6_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9053f37a-9d73-456a-b76d-a5b31f23f3f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 3 {m}
  6.706, 3.658, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0c37264-d5bd-4ce7-a583-fecd7fba6205}, !- Handle
  Room_3_4_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 3.658, 0,                        !- X,Y,Z Vertex 1 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 3.658, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8365d6d-f22f-4591-9fdd-0d274d80c956}, !- Handle
  Room_3_4_Flr_6_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {712e7386-cf85-4c7f-8ecd-2e51fd69f503}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-015, 3.658, 3.048,    !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-015, 3.658, 0,        !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72193f34-c749-4077-bbbd-75b9c03264cf}, !- Handle
  Room_3_4_Flr_6_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-015, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  6.706, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.706, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6396c37c-2570-4461-b5f4-c14d82245f8b}, !- Handle
  Room_3_4_Flr_6_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.706, 3.658, 3.048,                    !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-015, 3.658, 3.048,    !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Handle
  Room_3_5_Flr_6,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.396,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  16.152,                                 !- Z Origin {m}
  {f4639d5b-3224-4500-bf20-cb7454712ad8}, !- Building Story Name
  {4d514055-ed43-419c-8cdd-5498756db513}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {7e7b0d75-e874-4021-811a-2d5a773bbbe7}, !- Handle
  Room_3_5_Flr_6_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 3.048,         !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 3.658, 3.048,    !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19341079-7bb6-4f24-942e-052740f97859}, !- Handle
  Room_3_5_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 3.658, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9ef44cf-6833-4755-9334-e62f54b45c4f}, !- Handle
  Room_3_5_Flr_6_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f717490-4e1a-494f-a514-00e64b21fb08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 3.658, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 3.658, 0,        !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 3.658, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ea8ae36-89cb-4ee8-9879-ba9f745d338f}, !- Handle
  Room_3_5_Flr_6_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9053f37a-9d73-456a-b76d-a5b31f23f3f7}, !- Handle
  Room_3_5_Flr_6_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b53d06e-8760-42d6-8e32-9c83d784ec53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 3.658, 3.048,    !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 3.658, 0,        !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8ed1d55-6a5f-4fab-9b2e-5729e7e94951}, !- Handle
  Room_3_5_Flr_6_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {916af6f1-b203-42d4-bfec-314c9ffd2c66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 3.658, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Handle
  Room_3_6_Flr_6,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  38.102,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  16.152,                                 !- Z Origin {m}
  {f4639d5b-3224-4500-bf20-cb7454712ad8}, !- Building Story Name
  {9aa30793-0f3d-4fce-9047-823e5ff90fc0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3ef217c1-abeb-4327-b9dd-d937e37e1c51}, !- Handle
  Room_3_6_Flr_6_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c8f19a-3611-4063-a0b5-11ebd99406ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 3.658, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 3.658, 0,        !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 3.658, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {540478eb-2c18-4b85-a39f-da3b8b784efb}, !- Handle
  Room_3_6_Flr_6_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 3.048,         !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 3.658, 3.048,    !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57d7e950-e2f7-43a7-881c-716a4d1b7b5f}, !- Handle
  Room_3_6_Flr_6_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2aa80bec-23cd-4a5b-8071-7903fbdfc02e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 3.658, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {916af6f1-b203-42d4-bfec-314c9ffd2c66}, !- Handle
  Room_3_6_Flr_6_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8ed1d55-6a5f-4fab-9b2e-5729e7e94951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 3.658, 3.048,    !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 3.658, 0,        !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41bfe3ba-7ef7-4a11-8e77-efab9e8ebd8c}, !- Handle
  Room_3_6_Flr_6_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b3f3af4-098b-4b25-af46-d5044acdb6ca}, !- Handle
  Room_3_6_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 3.658, 0;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Handle
  Room_3_7_Flr_6,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  44.808,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  16.152,                                 !- Z Origin {m}
  {f4639d5b-3224-4500-bf20-cb7454712ad8}, !- Building Story Name
  {ee06f567-2c81-4f2d-b506-87467c4d677b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {87e00d61-e79e-4210-a73f-5f40c0746678}, !- Handle
  Room_3_7_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 3.658, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aa80bec-23cd-4a5b-8071-7903fbdfc02e}, !- Handle
  Room_3_7_Flr_6_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57d7e950-e2f7-43a7-881c-716a4d1b7b5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 3.658, 3.048,    !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 3.658, 0,        !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {071851cf-9937-41cd-9a45-269a61a0fae1}, !- Handle
  Room_3_7_Flr_6_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c835f0a9-cb5f-46b7-94ba-d3cf3f719fe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 3.658, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6345ba6a-7c89-4d73-a9b4-d0075eac5460}, !- Handle
  Room_3_7_Flr_6_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 3.048,         !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 3.658, 3.048,    !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dac10b71-39f2-4528-a8f7-9a5d53419b87}, !- Handle
  Room_3_7_Flr_6_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bb62f51-09e5-4e25-b665-8c5b7c8f22ad}, !- Handle
  Room_3_7_Flr_6_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b991b52-8838-4399-898f-e5b56622aaf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 3.658, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 3.658, 0,        !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 3.658, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Handle
  Room_3_8_Flr_6,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.514,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  16.152,                                 !- Z Origin {m}
  {f4639d5b-3224-4500-bf20-cb7454712ad8}, !- Building Story Name
  {21b8eb05-a338-464c-94e7-fe7b494f4703}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {14d9f7fd-44fc-406e-901e-62f329b35639}, !- Handle
  Room_3_8_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.658, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8770d731-2e27-492c-b31f-dd736c602efb}, !- Handle
  Room_3_8_Flr_6_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce0aa142-d1d3-4a6a-bd76-ec80349055b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 3.658, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d314ea02-9d3c-40f8-b833-78efa065b2e8}, !- Handle
  Room_3_8_Flr_6_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f79c8835-b6a3-46a2-8c08-48b35c34b7aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 3.658, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 0,             !- X,Y,Z Vertex 2 {m}
  0, 3.658, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.658, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c835f0a9-cb5f-46b7-94ba-d3cf3f719fe4}, !- Handle
  Room_3_8_Flr_6_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {071851cf-9937-41cd-9a45-269a61a0fae1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.658, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.658, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c254e510-faf2-48b4-bcce-ccc67598f5d0}, !- Handle
  Room_3_8_Flr_6_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.70600000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  6.70600000000001, 3.658, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 3.658, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b61ef7d0-9f0c-4ad2-927f-11dd7480c141}, !- Handle
  Room_3_8_Flr_6_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.70600000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.70600000000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Handle
  Room_3_9_Flr_6,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  58.22,                                  !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  16.152,                                 !- Z Origin {m}
  {f4639d5b-3224-4500-bf20-cb7454712ad8}, !- Building Story Name
  {390da6ee-b953-4fec-83ed-1e0c415288b0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ce0aa142-d1d3-4a6a-bd76-ec80349055b5}, !- Handle
  Room_3_9_Flr_6_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8770d731-2e27-492c-b31f-dd736c602efb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.658, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 3.658, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c836e8ad-94cb-4c02-b737-fe3af6f09601}, !- Handle
  Room_3_9_Flr_6_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.702, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.702, 3.658, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 3.658, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a740ccf3-e970-4150-b6ad-7f816453b447}, !- Handle
  Room_3_9_Flr_6_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.702, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.702, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf71be13-2920-4f81-9769-3041fd3d8721}, !- Handle
  Room_3_9_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {ac58e388-901f-4177-a8b1-597105284be5}, !- Construction Name
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.702, 3.658, 0,                        !- X,Y,Z Vertex 1 {m}
  6.702, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.658, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e641a09-6fca-4953-a425-c470f51580ed}, !- Handle
  Room_3_9_Flr_6_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b201f75e-be02-4f00-8eae-d4b6f0c41031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.702, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  6.702, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.702, 3.658, 0,                        !- X,Y,Z Vertex 3 {m}
  6.702, 3.658, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b87eeb99-ce23-44fd-a286-d4ef2413f89e}, !- Handle
  Room_3_9_Flr_6_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4d783d9-e338-4697-bef4-8ae52c5cbcef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.702, 3.658, 3.048,                    !- X,Y,Z Vertex 1 {m}
  6.702, 3.658, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 3.658, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.658, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {db617752-5671-4d5d-9d58-065301ec447d}, !- Handle
  Rendering Color 63,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d608d1af-08ee-471d-a834-f0f00d090b44}, !- Handle
  Rendering Color 64,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6f5cb46-d922-40b2-8897-de6c83bc1278}, !- Handle
  Rendering Color 65,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {949ffd41-6dc7-473c-8c5a-11f589554ec0}, !- Handle
  Rendering Color 66,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6878b55e-c5d4-48ee-a555-f1daac46c3e9}, !- Handle
  Rendering Color 67,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3ac00083-4711-4d43-ab68-6f15e421f680}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c65b0e5-6d42-46a5-a651-26120b55a250}, !- Handle
  Rendering Color 69,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cad60c33-0393-4509-befd-e80b0cc1c09c}, !- Handle
  Rendering Color 70,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Surface,
  {01390628-e5e3-4642-9190-00c3ac1a44d2}, !- Handle
  Corridor_Flr_6_Wall_4_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d434df2-d4ee-4c97-a487-15b882bcbce5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.69, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  24.69, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  31.396, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  31.396, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00d233f1-0d22-47fd-af31-de5794ec18fc}, !- Handle
  Corridor_Flr_6_Wall_2_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {943b07a0-1c36-4dca-b4f8-4857a021491e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  17.984, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  17.984, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57c54f6c-2d13-45e3-a6b5-6580cf482846}, !- Handle
  Corridor_Flr_6_Wall_3_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20a71dbc-5a5e-4e7e-9e40-9e576f8290b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.984, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  17.984, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  24.69, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  24.69, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f79c8835-b6a3-46a2-8c08-48b35c34b7aa}, !- Handle
  Corridor_Flr_6_Wall_8_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d314ea02-9d3c-40f8-b833-78efa065b2e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  51.514, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  51.514, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  58.22, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  58.22, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f717490-4e1a-494f-a514-00e64b21fb08}, !- Handle
  Corridor_Flr_6_Wall_5_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9ef44cf-6833-4755-9334-e62f54b45c4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.396, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  31.396, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  38.102, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  38.102, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c8f19a-3611-4063-a0b5-11ebd99406ef}, !- Handle
  Corridor_Flr_6_Wall_6_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ef217c1-abeb-4327-b9dd-d937e37e1c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.102, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  38.102, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  44.808, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  44.808, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b991b52-8838-4399-898f-e5b56622aaf0}, !- Handle
  Corridor_Flr_6_Wall_7_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bb62f51-09e5-4e25-b665-8c5b7c8f22ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.808, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  44.808, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  51.514, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  51.514, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {d433a1b8-f6af-45a4-92fa-a69148846c2d}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4a84adb2-3116-4691-8b10-8fee0b4c504d}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {aaa07538-959b-4c23-ab1c-a22e75a833b7}, !- Handle
  Space Function Corridor/Transition area other-sch-E, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {d4cce48a-3d9a-403a-a91a-1958c09ca60b}, !- Handle
  Space Function Corridor/Transition area other-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {441ce71b-dc25-4dfa-955b-cf2074e0751b}, !- Handle
  Space Function Corridor/Transition area other-sch-E People, !- Name
  {d4cce48a-3d9a-403a-a91a-1958c09ca60b}, !- People Definition Name
  {aff04afe-e32d-4a9b-954b-efc22ce40398}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bf97c105-9f27-47d2-b981-d838787bf8d6}, !- Work Efficiency Schedule Name
  {74cbfcc4-71be-4caa-830a-b96ed0c80763}, !- Clothing Insulation Schedule Name
  {54c2b4c2-4fbc-4d57-97fc-077cb8c616a7}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {74cbfcc4-71be-4caa-830a-b96ed0c80763}, !- Handle
  Clothing Schedule,                      !- Name
  {1435e893-ebeb-4761-bde7-1b9e817c5731}, !- Schedule Type Limits Name
  {763cf921-8f5e-4b3f-869a-d653df747184}; !- Default Day Schedule Name

OS:Schedule:Day,
  {763cf921-8f5e-4b3f-869a-d653df747184}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {1435e893-ebeb-4761-bde7-1b9e817c5731}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca7c4189-874d-4a54-af9f-2b9dd42c3257}, !- Handle
  Schedule Rule 1,                        !- Name
  {74cbfcc4-71be-4caa-830a-b96ed0c80763}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {abe80eb0-5eed-4e9e-b24c-09c7f4baf20f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {abe80eb0-5eed-4e9e-b24c-09c7f4baf20f}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {1435e893-ebeb-4761-bde7-1b9e817c5731}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1435e893-ebeb-4761-bde7-1b9e817c5731}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {54c2b4c2-4fbc-4d57-97fc-077cb8c616a7}, !- Handle
  Air Velocity Schedule,                  !- Name
  {2f3ed55b-0c73-4cb5-80de-23fb6460b59d}, !- Schedule Type Limits Name
  {0701daa0-5c60-4986-a960-46075558af91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0701daa0-5c60-4986-a960-46075558af91}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {2f3ed55b-0c73-4cb5-80de-23fb6460b59d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2f3ed55b-0c73-4cb5-80de-23fb6460b59d}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {bf97c105-9f27-47d2-b981-d838787bf8d6}, !- Handle
  Work Efficiency Schedule,               !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  {079003e4-f19c-4e86-90c5-862c0f80ec79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {079003e4-f19c-4e86-90c5-862c0f80ec79}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {d9e27b20-59b3-4041-85a2-f039e39c1c6c}, !- Handle
  Space Function Corridor/Transition area other-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10258029355381,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b36d8806-69cd-42ac-8403-b639599eacbb}, !- Handle
  Space Function Corridor/Transition area other-sch-E Lights, !- Name
  {d9e27b20-59b3-4041-85a2-f039e39c1c6c}, !- Lights Definition Name
  {aff04afe-e32d-4a9b-954b-efc22ce40398}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5a157a3f-7a36-4467-b6ee-a8f6c6c978a9}, !- Handle
  Space Function Corridor/Transition area other-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ea73516f-fb51-4238-9e26-af444593695a}, !- Handle
  Space Function Corridor/Transition area other-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6df80f19-37d2-4888-88c7-386c644ebd3f}, !- Number of People Schedule Name
  {ca347031-8e2c-45e2-ab76-1b913a12cfeb}, !- People Activity Level Schedule Name
  {246323e7-9afb-4286-95e0-273a973d2c32}, !- Lighting Schedule Name
  {2daeb805-5412-48b0-8c4f-51e6281b0403}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {17d8f2ba-ed78-44a0-9e83-c85f0678451a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6df80f19-37d2-4888-88c7-386c644ebd3f}, !- Handle
  NECB-E-Occupancy,                       !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  {4eb995b1-6846-491b-b878-11bf352529c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4eb995b1-6846-491b-b878-11bf352529c3}, !- Handle
  NECB-E-Occupancy Default,               !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {f03025d0-2f5a-47f7-9b30-721037fc6a3d}, !- Handle
  Schedule Rule 2,                        !- Name
  {6df80f19-37d2-4888-88c7-386c644ebd3f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {25369c9a-92a6-4a83-b564-9d974e5aa347}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25369c9a-92a6-4a83-b564-9d974e5aa347}, !- Handle
  NECB-E-Occupancy Default|Wkdy Day,      !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {28da5fb6-a0c0-40a3-9865-788d7fed1b94}, !- Handle
  Schedule Rule 3,                        !- Name
  {6df80f19-37d2-4888-88c7-386c644ebd3f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {65342947-7e27-47c2-9392-1c3f96eb74f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65342947-7e27-47c2-9392-1c3f96eb74f0}, !- Handle
  NECB-E-Occupancy Sat Day,               !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {010f37da-4250-43cf-b8c7-38540110cc44}, !- Handle
  Schedule Rule 4,                        !- Name
  {6df80f19-37d2-4888-88c7-386c644ebd3f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4005942f-580e-42ce-9b20-19d281fda872}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4005942f-580e-42ce-9b20-19d281fda872}, !- Handle
  NECB-E-Occupancy Sun|Hol Day,           !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca347031-8e2c-45e2-ab76-1b913a12cfeb}, !- Handle
  NECB-Activity,                          !- Name
  {a6240e23-07f2-44c8-8f6e-b32560034c85}, !- Schedule Type Limits Name
  {b97fc8f4-71f9-4256-bfa5-66bf0d4bc04c}, !- Default Day Schedule Name
  {6f5eeb90-2187-43b9-9505-f693a9cd8d03}, !- Summer Design Day Schedule Name
  {71171297-e8e0-4d32-9768-2ab1e5a56cd0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b97fc8f4-71f9-4256-bfa5-66bf0d4bc04c}, !- Handle
  NECB-Activity Default,                  !- Name
  {a6240e23-07f2-44c8-8f6e-b32560034c85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f051d671-7bc2-47e4-8981-47f9aa23bf67}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71171297-e8e0-4d32-9768-2ab1e5a56cd0}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {a6240e23-07f2-44c8-8f6e-b32560034c85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {552d0568-32d5-42dd-8b33-0d5852dd50a8}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f5eeb90-2187-43b9-9505-f693a9cd8d03}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {a6240e23-07f2-44c8-8f6e-b32560034c85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a6240e23-07f2-44c8-8f6e-b32560034c85}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {246323e7-9afb-4286-95e0-273a973d2c32}, !- Handle
  NECB-E-Lighting,                        !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  {58cfdeb0-0012-479f-bd8f-7a0715a2eec0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58cfdeb0-0012-479f-bd8f-7a0715a2eec0}, !- Handle
  NECB-E-Lighting Default,                !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {a48ae5a4-5792-42c0-9e46-3c20ecaffe9d}, !- Handle
  Schedule Rule 5,                        !- Name
  {246323e7-9afb-4286-95e0-273a973d2c32}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {911172ae-27c3-471a-8851-1b0489a42904}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {911172ae-27c3-471a-8851-1b0489a42904}, !- Handle
  NECB-E-Lighting Default|Wkdy Day,       !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {a4a758ea-0612-449c-8722-d5c07af942b6}, !- Handle
  Schedule Rule 6,                        !- Name
  {246323e7-9afb-4286-95e0-273a973d2c32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78680f0f-bf26-4c8f-9060-0a01eaa27f6f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78680f0f-bf26-4c8f-9060-0a01eaa27f6f}, !- Handle
  NECB-E-Lighting Sat Day,                !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {e0299c33-1658-4713-a93c-b735b475016c}, !- Handle
  Schedule Rule 7,                        !- Name
  {246323e7-9afb-4286-95e0-273a973d2c32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57915a34-8057-4613-9185-d0ff4e300ad8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57915a34-8057-4613-9185-d0ff4e300ad8}, !- Handle
  NECB-E-Lighting Sun|Hol Day,            !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2daeb805-5412-48b0-8c4f-51e6281b0403}, !- Handle
  NECB-E-Electric-Equipment,              !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  {b007bac1-dbc2-4783-bd44-dfe0d9dd3be3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b007bac1-dbc2-4783-bd44-dfe0d9dd3be3}, !- Handle
  NECB-E-Electric-Equipment Default,      !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {3c489fc9-0f19-4f37-bf80-dad0db3377ef}, !- Handle
  Schedule Rule 8,                        !- Name
  {2daeb805-5412-48b0-8c4f-51e6281b0403}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d1d761e8-09f2-4275-9efe-97d7a5117e05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1d761e8-09f2-4275-9efe-97d7a5117e05}, !- Handle
  NECB-E-Electric-Equipment Default|Wkdy Day, !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {120cee7a-ee88-4b41-875c-6f5755d866e2}, !- Handle
  Schedule Rule 9,                        !- Name
  {2daeb805-5412-48b0-8c4f-51e6281b0403}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {250e1db2-54f3-4993-8df3-502d3f5f2163}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {250e1db2-54f3-4993-8df3-502d3f5f2163}, !- Handle
  NECB-E-Electric-Equipment Sat Day,      !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {f09f8357-1695-41fc-94a9-197ed5b10b62}, !- Handle
  Schedule Rule 10,                       !- Name
  {2daeb805-5412-48b0-8c4f-51e6281b0403}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7edceff-7ba3-41a2-99dd-1239c4aab37d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7edceff-7ba3-41a2-99dd-1239c4aab37d}, !- Handle
  NECB-E-Electric-Equipment Sun|Hol Day,  !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {17d8f2ba-ed78-44a0-9e83-c85f0678451a}, !- Handle
  Always On,                              !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  {384fad96-8411-4565-99da-511230cf66ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {384fad96-8411-4565-99da-511230cf66ef}, !- Handle
  Always On Default,                      !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a779efc6-2038-4dd3-ac27-f0b90bd14ae4}, !- Handle
  Space Function Corridor/Transition area other-sch-E Thermostat, !- Name
  {b63d19a9-8608-4d2b-8893-aa3364cd7b52}, !- Heating Setpoint Temperature Schedule Name
  {30d814aa-b7c3-4515-81f2-059ae62b8c6e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b63d19a9-8608-4d2b-8893-aa3364cd7b52}, !- Handle
  NECB-E-Thermostat Setpoint-Heating,     !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  {87c7a6b4-59b8-4dad-92cd-b07032b7efdd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87c7a6b4-59b8-4dad-92cd-b07032b7efdd}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {601c8d31-d9da-4024-b572-3e5574817608}, !- Handle
  Schedule Rule 11,                       !- Name
  {b63d19a9-8608-4d2b-8893-aa3364cd7b52}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f42bb30f-ddd5-46e3-b3af-8f3c0535a24b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f42bb30f-ddd5-46e3-b3af-8f3c0535a24b}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {1bdd19bb-cf29-4611-9ab1-8b2f75cd1229}, !- Handle
  Schedule Rule 12,                       !- Name
  {b63d19a9-8608-4d2b-8893-aa3364cd7b52}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b4ce458-9e8b-4190-bd1b-4830600190ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b4ce458-9e8b-4190-bd1b-4830600190ff}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sat Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {9f53e856-2ed8-48c2-a338-ad1c7e6b8c54}, !- Handle
  Schedule Rule 13,                       !- Name
  {b63d19a9-8608-4d2b-8893-aa3364cd7b52}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {270face8-f88b-406c-ad41-7d9bf9da1658}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {270face8-f88b-406c-ad41-7d9bf9da1658}, !- Handle
  NECB-E-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {30d814aa-b7c3-4515-81f2-059ae62b8c6e}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling,     !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  {7e6b44e0-853a-4819-8a6e-5c8a70c89f92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e6b44e0-853a-4819-8a6e-5c8a70c89f92}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {68abc333-823c-4a54-8745-bdd6f3048858}, !- Handle
  Schedule Rule 14,                       !- Name
  {30d814aa-b7c3-4515-81f2-059ae62b8c6e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f9d3f024-6bb6-4d22-9dbe-19feb702266e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9d3f024-6bb6-4d22-9dbe-19feb702266e}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {021c244d-b69e-4e72-b526-097779f053c2}, !- Handle
  Schedule Rule 15,                       !- Name
  {30d814aa-b7c3-4515-81f2-059ae62b8c6e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d9cb8da-8eec-4f80-b173-9736f86dfe2a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d9cb8da-8eec-4f80-b173-9736f86dfe2a}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sat Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {6b035d1f-be94-4481-bcfa-c37060b34bb9}, !- Handle
  Schedule Rule 16,                       !- Name
  {30d814aa-b7c3-4515-81f2-059ae62b8c6e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {23246697-9ec9-4bfd-a9de-7f165056ed77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23246697-9ec9-4bfd-a9de-7f165056ed77}, !- Handle
  NECB-E-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {2c1e5e78-e7db-4a36-b660-9a62c61b51fd}, !- Handle
  Space Function Dining area - other,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a971b80f-a70c-4439-a30d-eaa63508db92}, !- Handle
  Space Function Dining area - other People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6710f39b-d2e5-4cd7-8d97-d3f8b49bcbff}, !- Handle
  Space Function Dining area - other People, !- Name
  {a971b80f-a70c-4439-a30d-eaa63508db92}, !- People Definition Name
  {1bb35fe6-816a-40d1-8884-93e01d7df849}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bf97c105-9f27-47d2-b981-d838787bf8d6}, !- Work Efficiency Schedule Name
  {74cbfcc4-71be-4caa-830a-b96ed0c80763}, !- Clothing Insulation Schedule Name
  {54c2b4c2-4fbc-4d57-97fc-077cb8c616a7}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ebacd289-9080-4805-a784-87d62e36eb86}, !- Handle
  Space Function Dining area - other Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.00254395139108,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8a2e3102-e14c-42c1-86df-933f589cf66a}, !- Handle
  Space Function Dining area - other Lights, !- Name
  {ebacd289-9080-4805-a784-87d62e36eb86}, !- Lights Definition Name
  {1bb35fe6-816a-40d1-8884-93e01d7df849}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9a818beb-3ae2-402b-89f8-b7cadb295acc}, !- Handle
  Space Function Dining area - other Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9bd53c92-ca6d-4751-b361-09a2aeed51c7}, !- Handle
  Space Function Dining area - other Elec Equip, !- Name
  {9a818beb-3ae2-402b-89f8-b7cadb295acc}, !- Electric Equipment Definition Name
  {1bb35fe6-816a-40d1-8884-93e01d7df849}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {85dc787b-806e-478b-816b-82c7a299d3cd}, !- Handle
  Space Function Dining area - other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.071094162843648,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {22fcd457-0f4f-4b1b-ac89-27c37bb42acb}, !- Handle
  Space Function Dining area - other Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bdd2d017-0cd5-42ec-8f54-481e6adf55f1}, !- Number of People Schedule Name
  {ca347031-8e2c-45e2-ab76-1b913a12cfeb}, !- People Activity Level Schedule Name
  {53c37b3f-ca14-4a6c-8f9d-d796483f810e}, !- Lighting Schedule Name
  {528c520e-6abc-4a39-9877-1941cc205360}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {17d8f2ba-ed78-44a0-9e83-c85f0678451a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bdd2d017-0cd5-42ec-8f54-481e6adf55f1}, !- Handle
  NECB-B-Occupancy,                       !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  {a7c860cf-1366-4091-8098-3fc22047730b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7c860cf-1366-4091-8098-3fc22047730b}, !- Handle
  NECB-B-Occupancy Default,               !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {391738c8-ad74-4f1f-bc94-6c77abb735ba}, !- Handle
  Schedule Rule 17,                       !- Name
  {bdd2d017-0cd5-42ec-8f54-481e6adf55f1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2d26caea-b615-4910-8e88-bf6ebbfa604a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d26caea-b615-4910-8e88-bf6ebbfa604a}, !- Handle
  NECB-B-Occupancy Default|Wkdy Day,      !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {c9b52df5-8ef3-4f14-be55-1d6658964862}, !- Handle
  Schedule Rule 18,                       !- Name
  {bdd2d017-0cd5-42ec-8f54-481e6adf55f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {55611a99-1a7b-4d78-bd7b-b335b722d6fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55611a99-1a7b-4d78-bd7b-b335b722d6fb}, !- Handle
  NECB-B-Occupancy Sat Day,               !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {c74f7e5d-4ae9-4d64-b708-9e2eb61e8291}, !- Handle
  Schedule Rule 19,                       !- Name
  {bdd2d017-0cd5-42ec-8f54-481e6adf55f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4cee6de5-ba4d-4c86-b4d8-dfc232b7e704}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4cee6de5-ba4d-4c86-b4d8-dfc232b7e704}, !- Handle
  NECB-B-Occupancy Sun|Hol Day,           !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {53c37b3f-ca14-4a6c-8f9d-d796483f810e}, !- Handle
  NECB-B-Lighting,                        !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  {f8e94366-4f09-4f61-b8fa-7ff183e8cfff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8e94366-4f09-4f61-b8fa-7ff183e8cfff}, !- Handle
  NECB-B-Lighting Default,                !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {cbacbbdb-2073-4a72-9b97-79738dab052f}, !- Handle
  Schedule Rule 20,                       !- Name
  {53c37b3f-ca14-4a6c-8f9d-d796483f810e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {59f2f45d-c298-443f-a0ab-5d06264e71c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59f2f45d-c298-443f-a0ab-5d06264e71c6}, !- Handle
  NECB-B-Lighting Default|Wkdy Day,       !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {03ea519d-b07e-4069-9a5e-05aef89e1e8f}, !- Handle
  Schedule Rule 21,                       !- Name
  {53c37b3f-ca14-4a6c-8f9d-d796483f810e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b2d0fa4-8111-41c5-bf07-64a5e6e51191}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b2d0fa4-8111-41c5-bf07-64a5e6e51191}, !- Handle
  NECB-B-Lighting Sat Day,                !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {44f918df-66d5-4cef-8f32-9bfa9df43880}, !- Handle
  Schedule Rule 22,                       !- Name
  {53c37b3f-ca14-4a6c-8f9d-d796483f810e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84e7c10a-3e6a-4288-a511-7b14ea288680}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84e7c10a-3e6a-4288-a511-7b14ea288680}, !- Handle
  NECB-B-Lighting Sun|Hol Day,            !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {528c520e-6abc-4a39-9877-1941cc205360}, !- Handle
  NECB-B-Electric-Equipment,              !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  {0938635e-1d5f-4b29-970a-f88b998eb60a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0938635e-1d5f-4b29-970a-f88b998eb60a}, !- Handle
  NECB-B-Electric-Equipment Default,      !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {7f8df004-42dd-4b7f-aed0-fa80ca4f101e}, !- Handle
  Schedule Rule 23,                       !- Name
  {528c520e-6abc-4a39-9877-1941cc205360}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a9a71a30-78be-4848-a6d8-274ddc127685}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9a71a30-78be-4848-a6d8-274ddc127685}, !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {be174816-753e-4c84-b718-7cb10cd8076d}, !- Handle
  Schedule Rule 24,                       !- Name
  {528c520e-6abc-4a39-9877-1941cc205360}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc5797c2-7b50-44b3-9f18-cb4b5f15cfa8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc5797c2-7b50-44b3-9f18-cb4b5f15cfa8}, !- Handle
  NECB-B-Electric-Equipment Sat Day,      !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {b3c99864-c54d-48e6-9fdc-af2be755ad70}, !- Handle
  Schedule Rule 25,                       !- Name
  {528c520e-6abc-4a39-9877-1941cc205360}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f7d49e2-ff06-43cf-abfb-078df31cf63c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f7d49e2-ff06-43cf-abfb-078df31cf63c}, !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,  !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {b6788658-7a17-4c99-9eab-83b345c1cae4}, !- Handle
  Space Function Dining area - other Thermostat, !- Name
  {3eb39ab9-1a75-440d-8bb1-490ff35dc943}, !- Heating Setpoint Temperature Schedule Name
  {c7ad6a85-b435-4bb3-93b7-cf04bd070161}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3eb39ab9-1a75-440d-8bb1-490ff35dc943}, !- Handle
  NECB-B-Thermostat Setpoint-Heating,     !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  {4c8e31a8-708a-463e-a85e-b40594bfd43b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c8e31a8-708a-463e-a85e-b40594bfd43b}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {216cfa78-ef44-4a5b-a48a-caf603bc1a3a}, !- Handle
  Schedule Rule 26,                       !- Name
  {3eb39ab9-1a75-440d-8bb1-490ff35dc943}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a9e08ccc-d3ce-4f85-9fef-55f0f4327bd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9e08ccc-d3ce-4f85-9fef-55f0f4327bd2}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {c3d54886-1888-44f9-8ef7-fc9b427b279a}, !- Handle
  Schedule Rule 27,                       !- Name
  {3eb39ab9-1a75-440d-8bb1-490ff35dc943}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d5a457d9-5135-48fb-94ed-cfe74af83cb7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5a457d9-5135-48fb-94ed-cfe74af83cb7}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {3cfdf934-5199-4219-9b4f-f4d650f2b9e1}, !- Handle
  Schedule Rule 28,                       !- Name
  {3eb39ab9-1a75-440d-8bb1-490ff35dc943}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {18399eec-fbe3-4fb3-86d5-fcb207600a68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18399eec-fbe3-4fb3-86d5-fcb207600a68}, !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  22,                                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  18;                                     !- Value Until Time 6

OS:Schedule:Ruleset,
  {c7ad6a85-b435-4bb3-93b7-cf04bd070161}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling,     !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  {b5d981f5-15e0-4ae5-bc42-8a83f465a314}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5d981f5-15e0-4ae5-bc42-8a83f465a314}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {d6c97b47-455a-46c3-bc34-2a4087b509cd}, !- Handle
  Schedule Rule 29,                       !- Name
  {c7ad6a85-b435-4bb3-93b7-cf04bd070161}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {718c8cd1-91a0-489e-986e-cc8e37f603f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {718c8cd1-91a0-489e-986e-cc8e37f603f6}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a63531d9-db7e-4e65-b7da-5b586bbdc6f1}, !- Handle
  Schedule Rule 30,                       !- Name
  {c7ad6a85-b435-4bb3-93b7-cf04bd070161}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {df02149b-eb61-4e3b-8bbe-e4d48866e313}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df02149b-eb61-4e3b-8bbe-e4d48866e313}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {14f989f8-fc36-4c3e-9576-62c0b07c1b84}, !- Handle
  Schedule Rule 31,                       !- Name
  {c7ad6a85-b435-4bb3-93b7-cf04bd070161}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc046323-ace9-4cb1-ac5b-ca1c3473d9e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc046323-ace9-4cb1-ac5b-ca1c3473d9e0}, !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {c95c4329-1d30-41ce-b003-c909cf348e19}, !- Handle
  Space Function Electrical/Mechanical room-sch-E, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {47816a77-b830-45df-bdfd-0e8c2e5c5583}, !- Handle
  Space Function Electrical/Mechanical room-sch-E People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00500181710813649,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6639cb13-cc2e-4b73-96bf-8a9c113fa333}, !- Handle
  Space Function Electrical/Mechanical room-sch-E People, !- Name
  {47816a77-b830-45df-bdfd-0e8c2e5c5583}, !- People Definition Name
  {8c49e2bd-edc2-4486-a41e-ac83f2d1e4bc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bf97c105-9f27-47d2-b981-d838787bf8d6}, !- Work Efficiency Schedule Name
  {74cbfcc4-71be-4caa-830a-b96ed0c80763}, !- Clothing Insulation Schedule Name
  {54c2b4c2-4fbc-4d57-97fc-077cb8c616a7}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7d1d4916-cc89-48fa-a110-98e45adfe755}, !- Handle
  Space Function Electrical/Mechanical room-sch-E Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.60167173948557,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d30c3f85-7bf4-4d91-9736-a17e38168273}, !- Handle
  Space Function Electrical/Mechanical room-sch-E Lights, !- Name
  {7d1d4916-cc89-48fa-a110-98e45adfe755}, !- Lights Definition Name
  {8c49e2bd-edc2-4486-a41e-ac83f2d1e4bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d17a9935-9f8f-4e31-adbe-914d5379ed9c}, !- Handle
  Space Function Electrical/Mechanical room-sch-E Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {37b544b6-dbc1-4ff7-afe9-5f48dc4d44b0}, !- Handle
  Space Function Electrical/Mechanical room-sch-E Elec Equip, !- Name
  {d17a9935-9f8f-4e31-adbe-914d5379ed9c}, !- Electric Equipment Definition Name
  {8c49e2bd-edc2-4486-a41e-ac83f2d1e4bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {97c5825c-99d3-4ffc-8622-3dc3ef606817}, !- Handle
  Space Function Electrical/Mechanical room-sch-E Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9fa56122-9d02-43e7-84ac-1a59f77d945d}, !- Handle
  Space Function Electrical/Mechanical room-sch-E Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6df80f19-37d2-4888-88c7-386c644ebd3f}, !- Number of People Schedule Name
  {ca347031-8e2c-45e2-ab76-1b913a12cfeb}, !- People Activity Level Schedule Name
  {246323e7-9afb-4286-95e0-273a973d2c32}, !- Lighting Schedule Name
  {2daeb805-5412-48b0-8c4f-51e6281b0403}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {17d8f2ba-ed78-44a0-9e83-c85f0678451a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca053a77-333b-4d6c-8aa7-65dde9e908af}, !- Handle
  Space Function Electrical/Mechanical room-sch-E Thermostat, !- Name
  {b63d19a9-8608-4d2b-8893-aa3364cd7b52}, !- Heating Setpoint Temperature Schedule Name
  {30d814aa-b7c3-4515-81f2-059ae62b8c6e}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cc855b1c-2e43-4727-a425-57ef3c279567}, !- Handle
  Space Function Food preparation area,   !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a5b62885-5f0e-4318-b739-a59ae70cb645}, !- Handle
  Space Function Food preparation area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5265e9c2-c9c6-4cd4-8ca4-11442ccbf71f}, !- Handle
  Space Function Food preparation area People, !- Name
  {a5b62885-5f0e-4318-b739-a59ae70cb645}, !- People Definition Name
  {3951b0f5-be1f-4b98-9198-a6d39a405825}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bf97c105-9f27-47d2-b981-d838787bf8d6}, !- Work Efficiency Schedule Name
  {74cbfcc4-71be-4caa-830a-b96ed0c80763}, !- Clothing Insulation Schedule Name
  {54c2b4c2-4fbc-4d57-97fc-077cb8c616a7}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1f8db954-246d-40b0-b7db-14c301d83545}, !- Handle
  Space Function Food preparation area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.1047608233176,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e30f7774-4a26-4b68-b3b4-906acd12af26}, !- Handle
  Space Function Food preparation area Lights, !- Name
  {1f8db954-246d-40b0-b7db-14c301d83545}, !- Lights Definition Name
  {3951b0f5-be1f-4b98-9198-a6d39a405825}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {702fffb6-71f3-4d1f-b477-35efb0cb4102}, !- Handle
  Space Function Food preparation area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9e8e500a-63ee-40f0-b132-ad2e94be1738}, !- Handle
  Space Function Food preparation area Elec Equip, !- Name
  {702fffb6-71f3-4d1f-b477-35efb0cb4102}, !- Electric Equipment Definition Name
  {3951b0f5-be1f-4b98-9198-a6d39a405825}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3a0ce4b1-2b25-4643-b210-60289f12dc40}, !- Handle
  Space Function Food preparation area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.030468926932992,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {70aa5637-9a0e-45fd-91e3-e05378ef33fd}, !- Handle
  Space Function Food preparation area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bdd2d017-0cd5-42ec-8f54-481e6adf55f1}, !- Number of People Schedule Name
  {ca347031-8e2c-45e2-ab76-1b913a12cfeb}, !- People Activity Level Schedule Name
  {f8f032c5-33d8-4155-ab79-f69333e40cc0}, !- Lighting Schedule Name
  {528c520e-6abc-4a39-9877-1941cc205360}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {17d8f2ba-ed78-44a0-9e83-c85f0678451a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f8f032c5-33d8-4155-ab79-f69333e40cc0}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  {51259c23-fbb0-4bb1-8117-57f5a8212e25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51259c23-fbb0-4bb1-8117-57f5a8212e25}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {57d3904b-3ea1-4303-ba85-cad634b5ae25}, !- Handle
  Schedule Rule 32,                       !- Name
  {f8f032c5-33d8-4155-ab79-f69333e40cc0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {50f945c6-3947-40bc-9683-fabd8b81044a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50f945c6-3947-40bc-9683-fabd8b81044a}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {b967b5d4-285a-4d29-bdc1-333f6e9df07e}, !- Handle
  Schedule Rule 33,                       !- Name
  {f8f032c5-33d8-4155-ab79-f69333e40cc0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0ebc417a-431a-4477-b240-11a587ff5453}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ebc417a-431a-4477-b240-11a587ff5453}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {f66e65c6-ad5c-485f-9baf-af9edd9fb57d}, !- Handle
  Schedule Rule 34,                       !- Name
  {f8f032c5-33d8-4155-ab79-f69333e40cc0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {485acfc4-f99e-41e3-89fd-5c12d564e3d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {485acfc4-f99e-41e3-89fd-5c12d564e3d5}, !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {05788bcc-cfff-4f13-94c8-5f85150415e7}, !- Handle
  Space Function Food preparation area Thermostat, !- Name
  {3eb39ab9-1a75-440d-8bb1-490ff35dc943}, !- Heating Setpoint Temperature Schedule Name
  {c7ad6a85-b435-4bb3-93b7-cf04bd070161}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {83e35914-0b6a-4981-8133-f33350192eb7}, !- Handle
  Space Function Guest room,              !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {0c5f3d70-def8-477a-8360-1ce839128492}, !- Handle
  Space Function Guest room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5c48188e-8535-4eb7-a3d5-48cc519f0b9e}, !- Handle
  Space Function Guest room People,       !- Name
  {0c5f3d70-def8-477a-8360-1ce839128492}, !- People Definition Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bf97c105-9f27-47d2-b981-d838787bf8d6}, !- Work Efficiency Schedule Name
  {74cbfcc4-71be-4caa-830a-b96ed0c80763}, !- Clothing Insulation Schedule Name
  {54c2b4c2-4fbc-4d57-97fc-077cb8c616a7}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {186a065f-c9d7-4065-8793-d99eadf4d3f8}, !- Handle
  Space Function Guest room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10185345029922,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e4b061cc-89aa-4664-9503-3d65707a7dcc}, !- Handle
  Space Function Guest room Lights,       !- Name
  {186a065f-c9d7-4065-8793-d99eadf4d3f8}, !- Lights Definition Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2b529893-1288-480d-94a4-ec10862c9bcc}, !- Handle
  Space Function Guest room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {ff1dc64f-6307-427e-8fe9-320fb841dbe2}, !- Handle
  Space Function Guest room Elec Equip,   !- Name
  {2b529893-1288-480d-94a4-ec10862c9bcc}, !- Electric Equipment Definition Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4448004a-272b-4a0a-b302-09eb9abcb8f7}, !- Handle
  Space Function Guest room Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.00046228,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cf652d33-5f27-4d9a-b596-dba03b66fd48}, !- Handle
  Space Function Guest room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {799e9ace-0c31-4d2f-9742-66e99322d440}, !- Number of People Schedule Name
  {ca347031-8e2c-45e2-ab76-1b913a12cfeb}, !- People Activity Level Schedule Name
  {d4e11749-8505-4450-8722-c666534a7624}, !- Lighting Schedule Name
  {cca4a7ec-1286-4d37-b400-3de3a51f5edf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {17d8f2ba-ed78-44a0-9e83-c85f0678451a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {799e9ace-0c31-4d2f-9742-66e99322d440}, !- Handle
  NECB-F-Occupancy,                       !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  {c7f52c7d-7d13-4a7d-b734-dac0dc47d914}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7f52c7d-7d13-4a7d-b734-dac0dc47d914}, !- Handle
  NECB-F-Occupancy Default,               !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {84bda7d8-7a2e-442b-9fd6-c151b960ecf1}, !- Handle
  Schedule Rule 35,                       !- Name
  {799e9ace-0c31-4d2f-9742-66e99322d440}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dac51c3e-dee2-476d-b8d4-713e98dc2b6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dac51c3e-dee2-476d-b8d4-713e98dc2b6d}, !- Handle
  NECB-F-Occupancy Default|Wkdy Day,      !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {4ad482a1-a0ca-420f-9441-3aa324ac78cb}, !- Handle
  Schedule Rule 36,                       !- Name
  {799e9ace-0c31-4d2f-9742-66e99322d440}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7945151-cf0e-4821-a744-ec4be7b69958}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7945151-cf0e-4821-a744-ec4be7b69958}, !- Handle
  NECB-F-Occupancy Sat Day,               !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {0675d171-3b36-4828-a1f2-410308a1398d}, !- Handle
  Schedule Rule 37,                       !- Name
  {799e9ace-0c31-4d2f-9742-66e99322d440}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98b51a63-e0a5-41b5-a346-7322cf165e68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98b51a63-e0a5-41b5-a346-7322cf165e68}, !- Handle
  NECB-F-Occupancy Sun|Hol Day,           !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.63,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.49,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.49,                                   !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.56,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.63;                                   !- Value Until Time 9

OS:Schedule:Ruleset,
  {d4e11749-8505-4450-8722-c666534a7624}, !- Handle
  NECB-F-Lighting,                        !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  {d47a2420-6822-421b-841a-bafda368634c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d47a2420-6822-421b-841a-bafda368634c}, !- Handle
  NECB-F-Lighting Default,                !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {94c133f2-1c6b-4845-9612-3ae23d7c1cba}, !- Handle
  Schedule Rule 38,                       !- Name
  {d4e11749-8505-4450-8722-c666534a7624}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d06bbae7-23a5-497f-9b52-12c67b653eff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d06bbae7-23a5-497f-9b52-12c67b653eff}, !- Handle
  NECB-F-Lighting Default|Wkdy Day,       !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {d54492ed-05ea-48dc-8c82-fdf7e4c7435c}, !- Handle
  Schedule Rule 39,                       !- Name
  {d4e11749-8505-4450-8722-c666534a7624}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f26f193-72c0-4073-9157-ab92340c99e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f26f193-72c0-4073-9157-ab92340c99e3}, !- Handle
  NECB-F-Lighting Sat Day,                !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {b038fefc-e8b5-46bc-910b-3cda56c2125f}, !- Handle
  Schedule Rule 40,                       !- Name
  {d4e11749-8505-4450-8722-c666534a7624}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7589a6ab-71b8-4da8-9db2-b736c0139ef7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7589a6ab-71b8-4da8-9db2-b736c0139ef7}, !- Handle
  NECB-F-Lighting Sun|Hol Day,            !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Ruleset,
  {cca4a7ec-1286-4d37-b400-3de3a51f5edf}, !- Handle
  NECB-F-Electric-Equipment,              !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  {bb0a08f5-459d-4ca5-ad9e-f68b63ce3caf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb0a08f5-459d-4ca5-ad9e-f68b63ce3caf}, !- Handle
  NECB-F-Electric-Equipment Default,      !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {ce7667aa-ab8e-492b-8582-99bb7c01a20e}, !- Handle
  Schedule Rule 41,                       !- Name
  {cca4a7ec-1286-4d37-b400-3de3a51f5edf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {79dad95d-7b6c-41d3-b039-e581e1892d5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79dad95d-7b6c-41d3-b039-e581e1892d5d}, !- Handle
  NECB-F-Electric-Equipment Default|Wkdy Day, !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {12f040e2-be74-444b-aef7-7f59ab44e643}, !- Handle
  Schedule Rule 42,                       !- Name
  {cca4a7ec-1286-4d37-b400-3de3a51f5edf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2317465-7ef9-44e9-8cfd-626a8a07aaa4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2317465-7ef9-44e9-8cfd-626a8a07aaa4}, !- Handle
  NECB-F-Electric-Equipment Sat Day,      !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:Schedule:Rule,
  {94097a79-12e6-4d0e-8bd7-f72a74195f5e}, !- Handle
  Schedule Rule 43,                       !- Name
  {cca4a7ec-1286-4d37-b400-3de3a51f5edf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1de71b82-774e-4a0a-baa9-3b3868d2cbce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1de71b82-774e-4a0a-baa9-3b3868d2cbce}, !- Handle
  NECB-F-Electric-Equipment Sun|Hol Day,  !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.28,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.28,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.21,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.42,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.56,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.63,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.42;                                   !- Value Until Time 14

OS:ThermostatSetpoint:DualSetpoint,
  {f14aefe6-7671-4361-8a09-d178f0f79fbb}, !- Handle
  Space Function Guest room Thermostat,   !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Handle
  NECB-F-Thermostat Setpoint-Heating,     !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  {fd2f8c53-3f01-43ec-b574-82f0ee7a86e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd2f8c53-3f01-43ec-b574-82f0ee7a86e2}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {4964d410-e362-4f93-b655-824c16794f36}, !- Handle
  Schedule Rule 44,                       !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2c4bb9f6-6288-43b6-8156-9320cb1e100e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c4bb9f6-6288-43b6-8156-9320cb1e100e}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {8a319ff2-7a48-4099-9bea-ada94758b87d}, !- Handle
  Schedule Rule 45,                       !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7cebe1f5-9da2-4c73-85d3-6dc83f2184dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7cebe1f5-9da2-4c73-85d3-6dc83f2184dc}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sat Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {c6879045-602f-4700-b73f-d4ee680402b5}, !- Handle
  Schedule Rule 46,                       !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d65aa92-0a6f-48f5-8c33-b6143a78609b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d65aa92-0a6f-48f5-8c33-b6143a78609b}, !- Handle
  NECB-F-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling,     !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  {271ecb6b-da16-4050-9d85-51210061312e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {271ecb6b-da16-4050-9d85-51210061312e}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {0e4d81ef-d0b4-4322-bfbf-3c88d147bed6}, !- Handle
  Schedule Rule 47,                       !- Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5152c143-7e12-404d-b165-2d909ff0b3d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5152c143-7e12-404d-b165-2d909ff0b3d8}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {9bd8e982-6312-400c-a009-14c858dd885f}, !- Handle
  Schedule Rule 48,                       !- Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {76f005b5-86ec-49b5-b5d8-99ef34208119}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76f005b5-86ec-49b5-b5d8-99ef34208119}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sat Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {97272591-8586-4dd4-8412-3840b371b933}, !- Handle
  Schedule Rule 49,                       !- Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6fc2f75c-c638-4707-899a-05e9f1a4c74e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6fc2f75c-c638-4707-899a-05e9f1a4c74e}, !- Handle
  NECB-F-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {8fb1b434-e760-495d-a400-fd6644c0e0a8}, !- Handle
  Space Function Laundry/Washing area,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {7f7fb5e6-3784-45a3-8d2b-ae696382df48}, !- Handle
  Space Function Laundry/Washing area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8afe9e26-f99e-4883-b211-12b6a716341b}, !- Handle
  Space Function Laundry/Washing area People, !- Name
  {7f7fb5e6-3784-45a3-8d2b-ae696382df48}, !- People Definition Name
  {c8a48527-7ec3-43e5-95de-2d5a58909a79}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bf97c105-9f27-47d2-b981-d838787bf8d6}, !- Work Efficiency Schedule Name
  {74cbfcc4-71be-4caa-830a-b96ed0c80763}, !- Clothing Insulation Schedule Name
  {54c2b4c2-4fbc-4d57-97fc-077cb8c616a7}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {86aa011b-a8ca-4df7-9ea7-c968e7d41e1d}, !- Handle
  Space Function Laundry/Washing area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.50236224057743,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {bdafff04-55e5-4c30-91a9-cef5e53a9c98}, !- Handle
  Space Function Laundry/Washing area Lights, !- Name
  {86aa011b-a8ca-4df7-9ea7-c968e7d41e1d}, !- Lights Definition Name
  {c8a48527-7ec3-43e5-95de-2d5a58909a79}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {65b84ad6-c79f-4b63-b40e-bed5b0113ca1}, !- Handle
  Space Function Laundry/Washing area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20.007268432546,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c05ffc9b-778f-4347-b0d7-dbc52ba475a5}, !- Handle
  Space Function Laundry/Washing area Elec Equip, !- Name
  {65b84ad6-c79f-4b63-b40e-bed5b0113ca1}, !- Electric Equipment Definition Name
  {c8a48527-7ec3-43e5-95de-2d5a58909a79}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d28776ca-ea9a-4fae-99b8-4cc9366d1f44}, !- Handle
  Space Function Laundry/Washing area Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.02539077244416,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ce0d2726-3c76-42f6-bae1-ae3379151384}, !- Handle
  Space Function Laundry/Washing area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a2417b1a-00a4-403d-ba45-a5902e737f15}, !- Number of People Schedule Name
  {ca347031-8e2c-45e2-ab76-1b913a12cfeb}, !- People Activity Level Schedule Name
  {e5155cfa-86cd-4681-b06d-7646d06f05bb}, !- Lighting Schedule Name
  {de257749-7f3d-470e-9c09-8447e41b8664}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {17d8f2ba-ed78-44a0-9e83-c85f0678451a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a2417b1a-00a4-403d-ba45-a5902e737f15}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  {ebc0ffda-47b0-4a6a-800d-6b87c8304943}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebc0ffda-47b0-4a6a-800d-6b87c8304943}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {345be6b5-4b7e-418a-8f41-91c72628cd8a}, !- Handle
  Schedule Rule 50,                       !- Name
  {a2417b1a-00a4-403d-ba45-a5902e737f15}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2ac53ad8-c41b-419a-a200-36b96887ecf9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ac53ad8-c41b-419a-a200-36b96887ecf9}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {77eb78d5-0492-4b70-b93d-a86a8b416312}, !- Handle
  Schedule Rule 51,                       !- Name
  {a2417b1a-00a4-403d-ba45-a5902e737f15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8d521e15-b012-4652-be89-97b5d0b91905}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d521e15-b012-4652-be89-97b5d0b91905}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {2fe257cc-738e-4093-9fcb-e5db66ad9d91}, !- Handle
  Schedule Rule 52,                       !- Name
  {a2417b1a-00a4-403d-ba45-a5902e737f15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60c4cf5a-486f-450a-89b4-5f59506b8f9e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60c4cf5a-486f-450a-89b4-5f59506b8f9e}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {e5155cfa-86cd-4681-b06d-7646d06f05bb}, !- Handle
  NECB-C-Lighting,                        !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  {efaac4fe-1b64-48e9-9796-9cf4a01afbff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efaac4fe-1b64-48e9-9796-9cf4a01afbff}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {1c78e029-192d-440b-af69-33240e4c76b7}, !- Handle
  Schedule Rule 53,                       !- Name
  {e5155cfa-86cd-4681-b06d-7646d06f05bb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3a7978dc-bcc4-4e39-921b-8b71153f49b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a7978dc-bcc4-4e39-921b-8b71153f49b5}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {bf38acb2-e45a-43eb-907f-19af1aadd1dd}, !- Handle
  Schedule Rule 54,                       !- Name
  {e5155cfa-86cd-4681-b06d-7646d06f05bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5290d31c-1c6a-4280-9c30-443b70084117}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5290d31c-1c6a-4280-9c30-443b70084117}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {341e92a7-0738-4cd6-92fd-9dc0733ee25d}, !- Handle
  Schedule Rule 55,                       !- Name
  {e5155cfa-86cd-4681-b06d-7646d06f05bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b3e904e-3172-430b-b278-5b5c2f9bc242}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b3e904e-3172-430b-b278-5b5c2f9bc242}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {de257749-7f3d-470e-9c09-8447e41b8664}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  {8f1324e6-2ed4-47d1-ba05-13319ea10ee9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f1324e6-2ed4-47d1-ba05-13319ea10ee9}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {a0ac8985-6247-4583-9ac6-aabed26a53f2}, !- Handle
  Schedule Rule 56,                       !- Name
  {de257749-7f3d-470e-9c09-8447e41b8664}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5724f97f-7596-4235-a851-cc5d2dc368f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5724f97f-7596-4235-a851-cc5d2dc368f9}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {931dfd00-25c7-4d48-9dd7-567c359489d9}, !- Handle
  Schedule Rule 57,                       !- Name
  {de257749-7f3d-470e-9c09-8447e41b8664}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a516bec3-f56c-4878-97cd-b042df37c501}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a516bec3-f56c-4878-97cd-b042df37c501}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {f8d397b4-6e4a-4a26-92a6-955cbd107add}, !- Handle
  Schedule Rule 58,                       !- Name
  {de257749-7f3d-470e-9c09-8447e41b8664}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75bfad8e-a06e-403c-8b58-3e34b20a5fe9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75bfad8e-a06e-403c-8b58-3e34b20a5fe9}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {44bd4cf7-1f1c-4a4f-bbc9-ab63b1ef4210}, !- Handle
  Space Function Laundry/Washing area Thermostat, !- Name
  {798dd44a-d6d6-40fb-ac03-a95e01684de3}, !- Heating Setpoint Temperature Schedule Name
  {e61d4a35-8a04-4b2a-a496-61c5825754ff}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {798dd44a-d6d6-40fb-ac03-a95e01684de3}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  {56df3912-bdfd-4fc8-b17d-286808fc6e4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56df3912-bdfd-4fc8-b17d-286808fc6e4c}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {1ba6b6d9-43fc-4bd6-9497-8fa58917b2a2}, !- Handle
  Schedule Rule 59,                       !- Name
  {798dd44a-d6d6-40fb-ac03-a95e01684de3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {df8bcfc0-6793-465f-b7ef-bf665e35c172}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df8bcfc0-6793-465f-b7ef-bf665e35c172}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {5c6570f9-7a76-4f06-8e39-37e31f60ae09}, !- Handle
  Schedule Rule 60,                       !- Name
  {798dd44a-d6d6-40fb-ac03-a95e01684de3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e5ba962d-518f-4bba-b898-056f3cda775c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5ba962d-518f-4bba-b898-056f3cda775c}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b01a15c3-a1ba-40ea-984c-237a4274a51e}, !- Handle
  Schedule Rule 61,                       !- Name
  {798dd44a-d6d6-40fb-ac03-a95e01684de3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9af504ab-4d01-43ae-b501-f9297975f22a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9af504ab-4d01-43ae-b501-f9297975f22a}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {e61d4a35-8a04-4b2a-a496-61c5825754ff}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  {ab7c35ca-d27f-44cd-b305-809157c804d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab7c35ca-d27f-44cd-b305-809157c804d7}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7952c075-b329-4a72-b030-a2f5a633c960}, !- Handle
  Schedule Rule 62,                       !- Name
  {e61d4a35-8a04-4b2a-a496-61c5825754ff}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c7588961-d876-4c9b-b08b-e502dde0a00d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7588961-d876-4c9b-b08b-e502dde0a00d}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {b15a607d-b7fe-433f-a1d0-575bca19f02a}, !- Handle
  Schedule Rule 63,                       !- Name
  {e61d4a35-8a04-4b2a-a496-61c5825754ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0dc5ce5-1238-489a-a8d2-6582134a51a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0dc5ce5-1238-489a-a8d2-6582134a51a0}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {065572af-a98a-4b7d-a4e0-759922b2cbd1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {9e277a66-7bb4-4064-8dbb-b6800e0a504d}, !- Handle
  Schedule Rule 64,                       !- Name
  {e61d4a35-8a04-4b2a-a496-61c5825754ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2cbae264-1ea6-43f0-be5c-f8dbddaa3606}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2cbae264-1ea6-43f0-be5c-f8dbddaa3606}, !- Handle
