  ,                                       !- Zone Conditioning Equipment List Name
  {f8ca98d9-ab90-430b-8cb4-4c7610f54a91}, !- Zone Air Inlet Port List
  {be3bb2d7-8b0c-49da-8bcf-d40d0cfc39ec}, !- Zone Air Exhaust Port List
  {354e1581-55c1-4ffc-b8de-1bb0b1670b6e}, !- Zone Air Node Name
  {2be0f610-01a2-4254-bf77-73b375b70ef4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {95adcd36-a573-413a-8717-34c9fadbbade}, !- Group Rendering Name
  {aeee0e3a-b0d3-49ac-8b43-7a1bd39f6b65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {339baf67-6adb-4bf6-9e32-14d00867af9e}, !- Handle
  Node 19,                                !- Name
  {354e1581-55c1-4ffc-b8de-1bb0b1670b6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {354e1581-55c1-4ffc-b8de-1bb0b1670b6e}, !- Handle
  {57b4a1cf-d144-4141-9e47-cb319cdaf0c0}, !- Name
  {9576af00-6559-4843-bce4-81e63ec8489b}, !- Source Object
  11,                                     !- Outlet Port
  {339baf67-6adb-4bf6-9e32-14d00867af9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8ca98d9-ab90-430b-8cb4-4c7610f54a91}, !- Handle
  {c077f0b4-9d91-47ba-a035-ae3577a4029c}, !- Name
  {9576af00-6559-4843-bce4-81e63ec8489b}, !- HVAC Component
  {bb66fa2a-aefc-4d96-a204-eb0e35d5881c}, !- Port 1
  {fda53798-3176-4d7d-93f2-1a23d63862a7}; !- Port 2

OS:PortList,
  {be3bb2d7-8b0c-49da-8bcf-d40d0cfc39ec}, !- Handle
  {6a10890b-faba-4d2e-8d7d-a9c30b02e94b}, !- Name
  {9576af00-6559-4843-bce4-81e63ec8489b}, !- HVAC Component
  {99c74185-e137-4d34-bb61-6da873fda704}; !- Port 1

OS:PortList,
  {2be0f610-01a2-4254-bf77-73b375b70ef4}, !- Handle
  {335525b9-bfc8-480c-a235-a35d9537c85f}, !- Name
  {9576af00-6559-4843-bce4-81e63ec8489b}, !- HVAC Component
  {9a22fc32-787d-4054-bb16-b2be4dba7cb6}; !- Port 1

OS:Sizing:Zone,
  {5d1e1af9-ed66-452a-8116-32c3e39c794a}, !- Handle
  {9576af00-6559-4843-bce4-81e63ec8489b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1b7d1ca4-5bfb-4495-babf-5511fe5a4c5c}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {9576af00-6559-4843-bce4-81e63ec8489b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3efa198a-7939-4318-999f-1730d83fa2e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e53ab21e-db82-46e0-85ce-5bee7993213d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {54204476-bc25-4543-b38d-c8f511600880}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {aeee0e3a-b0d3-49ac-8b43-7a1bd39f6b65}, !- Handle
  Space Function Guest room Thermostat 113, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7b8da5bd-e113-4ab2-820c-9bacc8d4e1de}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 4, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {553824d7-0507-44ac-9220-1cd48f2586f4}, !- Zone Air Inlet Port List
  {743f6a31-eb5b-440d-82e8-2716e59379f4}, !- Zone Air Exhaust Port List
  {bbd5fc2a-b4d7-4d0d-a049-a54a21d8befd}, !- Zone Air Node Name
  {4f757397-a27f-4615-b5d3-31cc87af0688}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3774eac9-5b03-4e1f-b7c9-951fd6642158}, !- Group Rendering Name
  {9099992a-7d1d-4637-a523-865d1d806c3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {417f41ba-a83b-459d-948b-43208ce30771}, !- Handle
  Node 22,                                !- Name
  {bbd5fc2a-b4d7-4d0d-a049-a54a21d8befd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbd5fc2a-b4d7-4d0d-a049-a54a21d8befd}, !- Handle
  {9e7504d0-e9e5-4bd8-b8ca-347ad6f582ff}, !- Name
  {7b8da5bd-e113-4ab2-820c-9bacc8d4e1de}, !- Source Object
  11,                                     !- Outlet Port
  {417f41ba-a83b-459d-948b-43208ce30771}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {553824d7-0507-44ac-9220-1cd48f2586f4}, !- Handle
  {3882fa57-d1c3-4825-9fdb-4586dae9827c}, !- Name
  {7b8da5bd-e113-4ab2-820c-9bacc8d4e1de}, !- HVAC Component
  {ef9500cf-b0c5-4d85-92de-c2fb44e42b89}, !- Port 1
  {3adb24d6-b4cc-43c5-818d-d100c12a93d3}; !- Port 2

OS:PortList,
  {743f6a31-eb5b-440d-82e8-2716e59379f4}, !- Handle
  {4db3529a-66da-41d2-af63-6adfae3b01a1}, !- Name
  {7b8da5bd-e113-4ab2-820c-9bacc8d4e1de}, !- HVAC Component
  {89aecde3-95be-4698-b95e-2483f39f1918}; !- Port 1

OS:PortList,
  {4f757397-a27f-4615-b5d3-31cc87af0688}, !- Handle
  {139da69a-c673-43f7-8a7f-49137c7de717}, !- Name
  {7b8da5bd-e113-4ab2-820c-9bacc8d4e1de}, !- HVAC Component
  {b8355b3b-9b45-43ab-9328-d16b13767317}; !- Port 1

OS:Sizing:Zone,
  {5b2cbebd-bbda-4e58-8a7c-72ea9eb6793b}, !- Handle
  {7b8da5bd-e113-4ab2-820c-9bacc8d4e1de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8859365a-3ed6-4110-9140-7a4105012bd3}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {7b8da5bd-e113-4ab2-820c-9bacc8d4e1de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cdb65ff5-c680-4a9f-8cc8-45461dbf6027}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f709f6fa-b71f-42c2-8b1e-9fa2079c038d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b3f1addd-af76-4d78-95f0-c3adf92e97c6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9099992a-7d1d-4637-a523-865d1d806c3b}, !- Handle
  Space Function Guest room Thermostat 114, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c6604099-fc98-4cc5-93d8-d8577671db82}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 5, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf0e44c0-a462-4d2f-a58d-78e507a9a2eb}, !- Zone Air Inlet Port List
  {75c1fb89-50d2-4c7c-9e64-671ec7a08008}, !- Zone Air Exhaust Port List
  {6583cdf7-4a36-41b3-ad4b-fc1f2cd4ed68}, !- Zone Air Node Name
  {bed4f864-2136-4f77-96a3-f6b7c823b5da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e074e6e6-346e-44f0-b753-ba023a13cdcc}, !- Group Rendering Name
  {eb6f8996-d0bf-4d14-84ee-80525dccc42c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d321b4e-d1d0-4b94-bddc-f5aaf353cadb}, !- Handle
  Node 25,                                !- Name
  {6583cdf7-4a36-41b3-ad4b-fc1f2cd4ed68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6583cdf7-4a36-41b3-ad4b-fc1f2cd4ed68}, !- Handle
  {dda4db1c-606c-49c8-ac7c-da85c217d9db}, !- Name
  {c6604099-fc98-4cc5-93d8-d8577671db82}, !- Source Object
  11,                                     !- Outlet Port
  {7d321b4e-d1d0-4b94-bddc-f5aaf353cadb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf0e44c0-a462-4d2f-a58d-78e507a9a2eb}, !- Handle
  {ab7f597b-ac1c-4876-aaa9-8d0fac3c0a5b}, !- Name
  {c6604099-fc98-4cc5-93d8-d8577671db82}, !- HVAC Component
  {685fc761-e1ed-40a3-9c46-64795ad37416}, !- Port 1
  {040c6cbd-7c08-43d3-9964-6f1f62b037f9}; !- Port 2

OS:PortList,
  {75c1fb89-50d2-4c7c-9e64-671ec7a08008}, !- Handle
  {0ece09f5-5286-4b69-92de-1c3668b3ba21}, !- Name
  {c6604099-fc98-4cc5-93d8-d8577671db82}, !- HVAC Component
  {1696d7ed-26a2-436e-ae4c-d84c388f1601}; !- Port 1

OS:PortList,
  {bed4f864-2136-4f77-96a3-f6b7c823b5da}, !- Handle
  {0794fad5-f3ca-4040-bcae-5ab427adbcb0}, !- Name
  {c6604099-fc98-4cc5-93d8-d8577671db82}, !- HVAC Component
  {f80ab398-bd33-4f06-b624-315f72b61c5f}; !- Port 1

OS:Sizing:Zone,
  {cfd133d8-2726-476e-9f1c-eb5671e00b2e}, !- Handle
  {c6604099-fc98-4cc5-93d8-d8577671db82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa56e6d4-a38b-41cb-8a10-5c2f38299a9d}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {c6604099-fc98-4cc5-93d8-d8577671db82}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9568d99c-5886-467e-a62c-b64fd3eeb7f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2757fe10-c04c-45d9-bb32-254996fa284a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5b6e2124-1d2a-4512-80e1-4d38fd18e779}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {eb6f8996-d0bf-4d14-84ee-80525dccc42c}, !- Handle
  Space Function Guest room Thermostat 115, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0e1342ef-d6c1-4eb6-af26-ab50deaec62b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b16d19f6-2c45-486e-8adf-3798fe0d7aaf}, !- Zone Air Inlet Port List
  {cc1df0b0-41f1-40cb-883d-be8b4aa628c5}, !- Zone Air Exhaust Port List
  {c98e8bac-822e-4520-ba49-23acb537e7b5}, !- Zone Air Node Name
  {a3cca6f5-6def-43c9-9c13-2a65adfe265c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2cfa1929-06db-4d95-954b-0483be45a822}, !- Group Rendering Name
  {0846c8a6-35af-482e-8f52-6f00dd5647cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7330c05b-96cc-4f20-9871-ad71273803ce}, !- Handle
  Node 28,                                !- Name
  {c98e8bac-822e-4520-ba49-23acb537e7b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c98e8bac-822e-4520-ba49-23acb537e7b5}, !- Handle
  {0f575f31-8fad-4d69-b7e1-f2d7d39051d0}, !- Name
  {0e1342ef-d6c1-4eb6-af26-ab50deaec62b}, !- Source Object
  11,                                     !- Outlet Port
  {7330c05b-96cc-4f20-9871-ad71273803ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b16d19f6-2c45-486e-8adf-3798fe0d7aaf}, !- Handle
  {166c9a06-dbd8-48d6-93a9-a43d6335ca75}, !- Name
  {0e1342ef-d6c1-4eb6-af26-ab50deaec62b}, !- HVAC Component
  {de8641b7-e334-4906-bab7-663cee5a8007}, !- Port 1
  {b1861e5d-552c-4a3d-b15e-0566ab44fbc2}; !- Port 2

OS:PortList,
  {cc1df0b0-41f1-40cb-883d-be8b4aa628c5}, !- Handle
  {ca3da680-58dc-477e-8779-72b0b8f851b2}, !- Name
  {0e1342ef-d6c1-4eb6-af26-ab50deaec62b}, !- HVAC Component
  {267b303a-81c5-41f6-b353-56f0967efc1c}; !- Port 1

OS:PortList,
  {a3cca6f5-6def-43c9-9c13-2a65adfe265c}, !- Handle
  {8923ca21-f644-43f0-ac07-efe85444400e}, !- Name
  {0e1342ef-d6c1-4eb6-af26-ab50deaec62b}, !- HVAC Component
  {45685919-6acf-4a2d-821f-562ec8068e19}; !- Port 1

OS:Sizing:Zone,
  {abd0e1ff-7303-4845-91a8-bebe09a9ad28}, !- Handle
  {0e1342ef-d6c1-4eb6-af26-ab50deaec62b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {92f0c55b-bb0b-4d34-9325-c98621c97df0}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {0e1342ef-d6c1-4eb6-af26-ab50deaec62b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85be618b-2c6d-410f-aa53-01a1c0a07d8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cf561ff4-a561-4fda-8ce7-98f884a68796}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {531032a3-c58d-49fe-8254-c79fee1269b9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0846c8a6-35af-482e-8f52-6f00dd5647cd}, !- Handle
  Space Function Guest room Thermostat 116, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f079734d-37df-45dc-afd6-dc6767f96dd2}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf138d31-b23e-4696-adce-51f70a01ace8}, !- Zone Air Inlet Port List
  {2c6dd3aa-bbe5-455e-8683-29cfa003c92e}, !- Zone Air Exhaust Port List
  {c46b1061-6c3f-488b-bddd-582da23e9a16}, !- Zone Air Node Name
  {5036491e-3847-46b9-83ed-2eed8cc0127c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e949bcc7-1169-4c50-bb5c-6f02b4e84af9}, !- Group Rendering Name
  {8984befd-d562-4df6-84df-a1c31d7444fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65f6a622-a7fa-4680-8b29-7e64ea0475f9}, !- Handle
  Node 31,                                !- Name
  {c46b1061-6c3f-488b-bddd-582da23e9a16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c46b1061-6c3f-488b-bddd-582da23e9a16}, !- Handle
  {d3538170-a04e-4a3d-ac37-c7bc23d1775f}, !- Name
  {f079734d-37df-45dc-afd6-dc6767f96dd2}, !- Source Object
  11,                                     !- Outlet Port
  {65f6a622-a7fa-4680-8b29-7e64ea0475f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf138d31-b23e-4696-adce-51f70a01ace8}, !- Handle
  {38248e7a-bb28-4e0a-a893-52f192a7fe88}, !- Name
  {f079734d-37df-45dc-afd6-dc6767f96dd2}, !- HVAC Component
  {006a4d73-c0f9-42f8-b00a-87ee524e6378}, !- Port 1
  {9ba08db1-ffef-4447-9e03-8647864b42ed}; !- Port 2

OS:PortList,
  {2c6dd3aa-bbe5-455e-8683-29cfa003c92e}, !- Handle
  {99f2622f-107d-411a-80c5-1e4a877d7be2}, !- Name
  {f079734d-37df-45dc-afd6-dc6767f96dd2}, !- HVAC Component
  {c7228fb2-5816-44da-b2ce-5dfed5523699}; !- Port 1

OS:PortList,
  {5036491e-3847-46b9-83ed-2eed8cc0127c}, !- Handle
  {1dba25ad-660c-4314-8f0f-7c2a0c0c1d15}, !- Name
  {f079734d-37df-45dc-afd6-dc6767f96dd2}, !- HVAC Component
  {f41083bb-4d4b-4cb2-b483-377c26511e77}; !- Port 1

OS:Sizing:Zone,
  {d974b405-20a8-4e2c-96da-bdd117f15f7b}, !- Handle
  {f079734d-37df-45dc-afd6-dc6767f96dd2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3f1c0cc-54ce-45a5-b0ee-7b9b0ca2f4d0}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {f079734d-37df-45dc-afd6-dc6767f96dd2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33fc9e52-3790-4b7d-aab8-839d4d3eb7f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7fab7388-b574-4f74-ac2a-f0739b4dfaee}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d857765b-381e-4eab-aaf7-b57e6301c8c5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8984befd-d562-4df6-84df-a1c31d7444fa}, !- Handle
  Space Function Guest room Thermostat 117, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa054588-1ecc-42c7-9c3c-dc775f8fff32}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c41ca672-331e-40cc-9315-74a73edb73fa}, !- Zone Air Inlet Port List
  {7d58bd5a-1f56-450e-bbc9-3f9a1d39108f}, !- Zone Air Exhaust Port List
  {7d85924e-f63b-489c-9494-6348ac29e1dc}, !- Zone Air Node Name
  {592f3b54-9c7f-466c-b25c-60865b4ca6e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e640dab-3b11-4e84-b491-4bf5c553c5f5}, !- Group Rendering Name
  {05a07576-fb80-4f0d-8914-23e87557f6f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76961eae-60a1-42af-9806-0fb25f351ab8}, !- Handle
  Node 34,                                !- Name
  {7d85924e-f63b-489c-9494-6348ac29e1dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d85924e-f63b-489c-9494-6348ac29e1dc}, !- Handle
  {35e28c69-4521-4390-b170-c57cb7270d32}, !- Name
  {aa054588-1ecc-42c7-9c3c-dc775f8fff32}, !- Source Object
  11,                                     !- Outlet Port
  {76961eae-60a1-42af-9806-0fb25f351ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c41ca672-331e-40cc-9315-74a73edb73fa}, !- Handle
  {d225988c-2d08-427d-93ca-f5cfdacabf27}, !- Name
  {aa054588-1ecc-42c7-9c3c-dc775f8fff32}, !- HVAC Component
  {e7359838-5da6-4288-acfb-0f0312ddd317}, !- Port 1
  {836ca9ba-38de-47fe-8db9-ee63a2488a3f}; !- Port 2

OS:PortList,
  {7d58bd5a-1f56-450e-bbc9-3f9a1d39108f}, !- Handle
  {c42b2641-b752-4dac-95e6-2e4e5ad03bf4}, !- Name
  {aa054588-1ecc-42c7-9c3c-dc775f8fff32}, !- HVAC Component
  {4d231870-027f-4dbc-90c5-8969ee08123f}; !- Port 1

OS:PortList,
  {592f3b54-9c7f-466c-b25c-60865b4ca6e2}, !- Handle
  {6a3a1706-9fb9-4c5e-9afb-99065986b456}, !- Name
  {aa054588-1ecc-42c7-9c3c-dc775f8fff32}, !- HVAC Component
  {41252d05-de5d-4d82-a3c9-5a260a13c644}; !- Port 1

OS:Sizing:Zone,
  {1bd6124e-e71d-416a-a75d-0222c9f36b4d}, !- Handle
  {aa054588-1ecc-42c7-9c3c-dc775f8fff32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {980be538-12bc-4e23-a925-2bcdefcc0404}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {aa054588-1ecc-42c7-9c3c-dc775f8fff32}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0f3dc69-1c4f-4c1f-a931-d3692b44a9e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5632c615-e271-4c45-ba29-c800a500760e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9e8caa08-de51-489f-865f-b51d52abe2e1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {05a07576-fb80-4f0d-8914-23e87557f6f6}, !- Handle
  Space Function Guest room Thermostat 118, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4c7e222c-77e4-4939-8eaf-f7f3a9c9de15}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {543a678d-75a1-4691-8f77-62e1499a1423}, !- Zone Air Inlet Port List
  {af9076d0-6c39-4344-a56b-66eed0abbb8b}, !- Zone Air Exhaust Port List
  {70848006-c840-48be-b67c-9a8184ae2f3f}, !- Zone Air Node Name
  {317176bd-1f41-4294-a4cd-bd50a088057f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a12be49d-158a-4f8d-9617-810e683128fc}, !- Group Rendering Name
  {180e3fa7-1ab3-4f04-ac5a-548943a8af84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {596f7bb9-7558-4605-8c22-3d549a1caba9}, !- Handle
  Node 37,                                !- Name
  {70848006-c840-48be-b67c-9a8184ae2f3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70848006-c840-48be-b67c-9a8184ae2f3f}, !- Handle
  {3257e697-0ee2-4680-844e-6a7d06e84a6d}, !- Name
  {4c7e222c-77e4-4939-8eaf-f7f3a9c9de15}, !- Source Object
  11,                                     !- Outlet Port
  {596f7bb9-7558-4605-8c22-3d549a1caba9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {543a678d-75a1-4691-8f77-62e1499a1423}, !- Handle
  {281b9260-bac1-4d92-a0fc-5f0a29d2a233}, !- Name
  {4c7e222c-77e4-4939-8eaf-f7f3a9c9de15}, !- HVAC Component
  {af29fe91-42a1-4678-92fb-6d0bc1176932}, !- Port 1
  {8248d97a-eb87-47c4-b32c-c1d289ee6d1e}; !- Port 2

OS:PortList,
  {af9076d0-6c39-4344-a56b-66eed0abbb8b}, !- Handle
  {6c0e1ad4-776c-4550-976d-7efdf7c6b06e}, !- Name
  {4c7e222c-77e4-4939-8eaf-f7f3a9c9de15}, !- HVAC Component
  {7befba7e-e023-4fb4-9edb-1a284b195ddc}; !- Port 1

OS:PortList,
  {317176bd-1f41-4294-a4cd-bd50a088057f}, !- Handle
  {cb66f11f-e872-473b-8266-45197c3f17cc}, !- Name
  {4c7e222c-77e4-4939-8eaf-f7f3a9c9de15}, !- HVAC Component
  {3bf24be4-a737-42da-af2f-702d1c8d7a23}; !- Port 1

OS:Sizing:Zone,
  {14364124-fa94-4a5a-b348-5e0c23926a7a}, !- Handle
  {4c7e222c-77e4-4939-8eaf-f7f3a9c9de15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {56af3b9e-8f60-4c22-9649-9f456d520335}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {4c7e222c-77e4-4939-8eaf-f7f3a9c9de15}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf9228b9-5a4f-42db-8214-d3cbb26b4f5d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fb9c53e1-2e8a-4d38-962b-abedb426d00e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {75f424fc-fac7-4b65-808c-3d742aa7702d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {180e3fa7-1ab3-4f04-ac5a-548943a8af84}, !- Handle
  Space Function Guest room Thermostat 119, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6db03efc-fd55-482a-8a80-271bc4aa36bd}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa03fcb5-3183-4bf5-af20-c2e6df682f57}, !- Zone Air Inlet Port List
  {2c007029-cbfc-4f4c-ae7c-06bc608b5f81}, !- Zone Air Exhaust Port List
  {1dea2361-9ad2-41bf-873c-2b8f19e5f5f2}, !- Zone Air Node Name
  {3972cb56-73b3-4e14-97cb-6158d8ae990a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a9882cd-5630-4558-b25a-ed8d8a9b49c6}, !- Group Rendering Name
  {b65ca411-007c-46f4-8702-dc1efeeeddf3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b585e70f-cb71-4fe0-848b-b59b63dc6bc2}, !- Handle
  Node 40,                                !- Name
  {1dea2361-9ad2-41bf-873c-2b8f19e5f5f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dea2361-9ad2-41bf-873c-2b8f19e5f5f2}, !- Handle
  {3644c528-0e6c-40f1-b518-b2c1e4d7dc1d}, !- Name
  {6db03efc-fd55-482a-8a80-271bc4aa36bd}, !- Source Object
  11,                                     !- Outlet Port
  {b585e70f-cb71-4fe0-848b-b59b63dc6bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa03fcb5-3183-4bf5-af20-c2e6df682f57}, !- Handle
  {6a9680b6-a4cb-40ad-9a8e-875a674899aa}, !- Name
  {6db03efc-fd55-482a-8a80-271bc4aa36bd}, !- HVAC Component
  {940d7713-6f70-4194-bf85-909e26672132}, !- Port 1
  {d3faa260-16cf-4bd8-8495-f0d32e8f8589}; !- Port 2

OS:PortList,
  {2c007029-cbfc-4f4c-ae7c-06bc608b5f81}, !- Handle
  {24a973b9-f9c6-4945-842e-17498b663d97}, !- Name
  {6db03efc-fd55-482a-8a80-271bc4aa36bd}, !- HVAC Component
  {5655877c-fb60-48b2-be47-3ad74e27af9b}; !- Port 1

OS:PortList,
  {3972cb56-73b3-4e14-97cb-6158d8ae990a}, !- Handle
  {a8d53806-9a7b-43c6-aca0-7f8b2923363a}, !- Name
  {6db03efc-fd55-482a-8a80-271bc4aa36bd}, !- HVAC Component
  {87c78f29-ccf0-4de6-ad34-dfbf5c85433f}; !- Port 1

OS:Sizing:Zone,
  {b1dd96ab-90fc-4259-a537-c32ab9b49544}, !- Handle
  {6db03efc-fd55-482a-8a80-271bc4aa36bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f81dc2c4-6ef7-4794-9506-26ba7b944246}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {6db03efc-fd55-482a-8a80-271bc4aa36bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc4749f8-0c9c-4dde-9f68-027b29a95b34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4318d6c3-e624-40d8-b38b-871b8d3366df}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c0add155-5ab0-4a8d-9920-ca03d779f392}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b65ca411-007c-46f4-8702-dc1efeeeddf3}, !- Handle
  Space Function Guest room Thermostat 120, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f888528d-5986-44c8-8e2e-4809248b27bf}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {747d38aa-c9b0-4ea4-b9dd-7f3a2682fe87}, !- Zone Air Inlet Port List
  {dd90bee5-a960-4542-ab9f-70c51a57e28e}, !- Zone Air Exhaust Port List
  {8c365da1-47dc-40cb-bf72-15300ec5ed56}, !- Zone Air Node Name
  {e3682def-ca93-43dd-b065-2a4a537fcf86}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {360ca22c-5ae7-41eb-afa2-c92011fefa7d}, !- Group Rendering Name
  {0aa3e643-b4ba-4d74-8085-36698494b3d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ea7ab61-7b42-481b-9a55-7fec31ea76b4}, !- Handle
  Node 43,                                !- Name
  {8c365da1-47dc-40cb-bf72-15300ec5ed56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c365da1-47dc-40cb-bf72-15300ec5ed56}, !- Handle
  {a54eef00-8469-4773-aa33-8660b5d433c3}, !- Name
  {f888528d-5986-44c8-8e2e-4809248b27bf}, !- Source Object
  11,                                     !- Outlet Port
  {3ea7ab61-7b42-481b-9a55-7fec31ea76b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {747d38aa-c9b0-4ea4-b9dd-7f3a2682fe87}, !- Handle
  {c690628e-02f7-439a-a473-9318c8816ec2}, !- Name
  {f888528d-5986-44c8-8e2e-4809248b27bf}, !- HVAC Component
  {d0eb129f-22b8-4564-a418-380c69964083}, !- Port 1
  {30da5ead-0679-404b-9e15-07b8f621437e}; !- Port 2

OS:PortList,
  {dd90bee5-a960-4542-ab9f-70c51a57e28e}, !- Handle
  {c077b678-ad32-4bdb-81eb-c3f4d143b0ac}, !- Name
  {f888528d-5986-44c8-8e2e-4809248b27bf}, !- HVAC Component
  {4a46517b-5142-4dfa-b09e-80bceaa02858}; !- Port 1

OS:PortList,
  {e3682def-ca93-43dd-b065-2a4a537fcf86}, !- Handle
  {0b2c11ba-b4f2-4224-b4ba-1f8349df8e2c}, !- Name
  {f888528d-5986-44c8-8e2e-4809248b27bf}, !- HVAC Component
  {db706a31-03e1-483e-b252-95c15fc051b6}; !- Port 1

OS:Sizing:Zone,
  {16b9a6ea-0d5b-41c2-a300-2349656e71d2}, !- Handle
  {f888528d-5986-44c8-8e2e-4809248b27bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d0f382b7-7ba0-4c98-985e-471a5b1c0c9d}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {f888528d-5986-44c8-8e2e-4809248b27bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ae04f5d-d92b-4176-87f4-05a809f3cf66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {300df79f-6fa9-499f-88fd-084776a277fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f9a34f0d-88c7-45f5-969b-bf3fe94100bb}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0aa3e643-b4ba-4d74-8085-36698494b3d8}, !- Handle
  Space Function Guest room Thermostat 121, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {77c249d7-b814-4988-927c-717342d1178a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b7185b0-13a9-4e7f-abd5-eb753ba2b7b6}, !- Zone Air Inlet Port List
  {39d55360-2a24-40db-95bc-094110f4b018}, !- Zone Air Exhaust Port List
  {279904fe-99cf-44b1-8419-b6befa82dca1}, !- Zone Air Node Name
  {7807fd7a-4ffb-43b6-a3e5-548ade32978c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {17c0c537-d63c-4cf3-adda-641c325f3675}, !- Group Rendering Name
  {9229edc7-4723-418f-bd68-fd92dd90338f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7d6689e-b8b6-44f7-b826-1f41827bac2b}, !- Handle
  Node 46,                                !- Name
  {279904fe-99cf-44b1-8419-b6befa82dca1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {279904fe-99cf-44b1-8419-b6befa82dca1}, !- Handle
  {8f0329e4-08c1-407c-9db4-2a6c2468e267}, !- Name
  {77c249d7-b814-4988-927c-717342d1178a}, !- Source Object
  11,                                     !- Outlet Port
  {c7d6689e-b8b6-44f7-b826-1f41827bac2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b7185b0-13a9-4e7f-abd5-eb753ba2b7b6}, !- Handle
  {820fb094-a0f0-457e-88bb-be73d8fa7635}, !- Name
  {77c249d7-b814-4988-927c-717342d1178a}, !- HVAC Component
  {7a18bb08-a61c-48e7-b6b7-6dde73468752}, !- Port 1
  {27aed88e-341b-4b85-9a5a-2df4ad2a3684}; !- Port 2

OS:PortList,
  {39d55360-2a24-40db-95bc-094110f4b018}, !- Handle
  {2b3c2f22-0623-4447-a6c1-6c7afddd3c5f}, !- Name
  {77c249d7-b814-4988-927c-717342d1178a}, !- HVAC Component
  {cbd5c8ae-850a-450a-beb6-3f6fbdd4ba71}; !- Port 1

OS:PortList,
  {7807fd7a-4ffb-43b6-a3e5-548ade32978c}, !- Handle
  {2607faeb-cf8f-40e5-9b0c-57da7b17a469}, !- Name
  {77c249d7-b814-4988-927c-717342d1178a}, !- HVAC Component
  {6c48ded5-6ac0-492a-bd46-a37d82c4f998}; !- Port 1

OS:Sizing:Zone,
  {b7bb8c42-530d-4f5f-933c-318a0a909226}, !- Handle
  {77c249d7-b814-4988-927c-717342d1178a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40715b9e-f8d5-40dd-ba55-b2dd33504d66}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {77c249d7-b814-4988-927c-717342d1178a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47bd6709-df33-4324-80f6-8bb1ba68cb5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {622fcc4c-9734-4a1a-802a-7ed08f410fd5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {01ce6a2a-9aee-4ab5-8f9e-cc9ff1e19151}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9229edc7-4723-418f-bd68-fd92dd90338f}, !- Handle
  Space Function Guest room Thermostat 122, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c9adfe3f-6064-4706-9f7c-d0158c22bb04}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ae8d422-782a-4e3f-9da1-2e0424d3d05c}, !- Zone Air Inlet Port List
  {726ef83f-7132-4c5b-94a6-b784e7f97fb0}, !- Zone Air Exhaust Port List
  {d2ccd8d4-ff04-4ad1-8af9-bc8ecea0cd62}, !- Zone Air Node Name
  {3b5c59c0-23cc-486b-98e1-a5ba4001525c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {188ef8bb-480f-41ae-8844-d17094accdc3}, !- Group Rendering Name
  {ad25fbf9-4fb2-4b13-8cc7-0072869d1ed7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {556370ad-84d7-47ed-9452-511c9d314da0}, !- Handle
  Node 49,                                !- Name
  {d2ccd8d4-ff04-4ad1-8af9-bc8ecea0cd62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2ccd8d4-ff04-4ad1-8af9-bc8ecea0cd62}, !- Handle
  {124e3de2-7755-401f-84da-821eb89a116a}, !- Name
  {c9adfe3f-6064-4706-9f7c-d0158c22bb04}, !- Source Object
  11,                                     !- Outlet Port
  {556370ad-84d7-47ed-9452-511c9d314da0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ae8d422-782a-4e3f-9da1-2e0424d3d05c}, !- Handle
  {1a66e38b-8dd9-4ddd-b811-e082db57c476}, !- Name
  {c9adfe3f-6064-4706-9f7c-d0158c22bb04}, !- HVAC Component
  {12d43847-1ed7-4445-a193-55f0b67f3822}, !- Port 1
  {0e6a548a-f147-49d7-b8c6-a125867f8816}; !- Port 2

OS:PortList,
  {726ef83f-7132-4c5b-94a6-b784e7f97fb0}, !- Handle
  {22a81318-8b82-4d0d-872a-319a1874cbd8}, !- Name
  {c9adfe3f-6064-4706-9f7c-d0158c22bb04}, !- HVAC Component
  {949e8238-0f5a-491f-9b17-39bddd4033ce}; !- Port 1

OS:PortList,
  {3b5c59c0-23cc-486b-98e1-a5ba4001525c}, !- Handle
  {d4bd057d-976f-411f-8de9-23b333c8afb4}, !- Name
  {c9adfe3f-6064-4706-9f7c-d0158c22bb04}, !- HVAC Component
  {03406ca4-bbd1-4ee0-9914-31474c42fe4b}; !- Port 1

OS:Sizing:Zone,
  {cf0a84ca-ff9f-432a-85ad-6b4db59dc2fb}, !- Handle
  {c9adfe3f-6064-4706-9f7c-d0158c22bb04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f94f47c-7cf6-49a4-b643-f183981b66b7}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {c9adfe3f-6064-4706-9f7c-d0158c22bb04}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {afb565fe-34d8-4b33-889d-1f48885e204c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4b1d7a6e-916f-4504-a2dc-ca18174dde51}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {0ba04411-9a8e-40b3-8c06-8762dc8a9f2e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {ad25fbf9-4fb2-4b13-8cc7-0072869d1ed7}, !- Handle
  Space Function Guest room Thermostat 123, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41f51994-c183-4334-af86-17b9766559a9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d64aec59-9e2b-40ef-a109-aec88b3e22d0}, !- Zone Air Inlet Port List
  {fb71ad2c-8a55-473b-ac8a-27b90d1543de}, !- Zone Air Exhaust Port List
  {e941e859-b205-4006-a115-b99ed05185d6}, !- Zone Air Node Name
  {11368f49-d036-48b9-b682-54541fb8a0bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7d5417fe-cdd6-4c74-a474-678f173d0c52}, !- Group Rendering Name
  {8c94590e-60c7-4a74-942f-e6d463bb79e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {784c65c3-10e0-4999-bb9f-5b5310363f8e}, !- Handle
  Node 52,                                !- Name
  {e941e859-b205-4006-a115-b99ed05185d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e941e859-b205-4006-a115-b99ed05185d6}, !- Handle
  {e0788dc6-7af2-4312-8e03-f2d48adc10fe}, !- Name
  {41f51994-c183-4334-af86-17b9766559a9}, !- Source Object
  11,                                     !- Outlet Port
  {784c65c3-10e0-4999-bb9f-5b5310363f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d64aec59-9e2b-40ef-a109-aec88b3e22d0}, !- Handle
  {0ea7841e-cc05-44d9-82d4-8220503bb8c7}, !- Name
  {41f51994-c183-4334-af86-17b9766559a9}, !- HVAC Component
  {3f1853b1-a6ba-4181-bcd3-6f713ccc8338}, !- Port 1
  {ec3af015-92cb-4268-b574-1f2deab002e4}; !- Port 2

OS:PortList,
  {fb71ad2c-8a55-473b-ac8a-27b90d1543de}, !- Handle
  {ee44be77-600d-4a78-8312-decde2c6e162}, !- Name
  {41f51994-c183-4334-af86-17b9766559a9}, !- HVAC Component
  {2b65a2e8-7ec1-4da0-9479-cc9ecf19ec80}; !- Port 1

OS:PortList,
  {11368f49-d036-48b9-b682-54541fb8a0bd}, !- Handle
  {68041042-bbfe-46b5-80c7-f10ae7426083}, !- Name
  {41f51994-c183-4334-af86-17b9766559a9}, !- HVAC Component
  {282bbc78-77c4-4ba0-9606-f3b6b863f3d9}; !- Port 1

OS:Sizing:Zone,
  {d8f0276e-fdae-4882-a3b8-58200088b395}, !- Handle
  {41f51994-c183-4334-af86-17b9766559a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {645a20ea-7aa5-4bbc-b11c-a78fb82cd782}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {41f51994-c183-4334-af86-17b9766559a9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6cd6a3f-c8f9-4aed-b0bc-c4e555417b1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2165b6af-bb32-435d-9812-4a4445d17307}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {28e70c8d-b24e-401a-bfa3-0e1e7151985e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8c94590e-60c7-4a74-942f-e6d463bb79e3}, !- Handle
  Space Function Guest room Thermostat 124, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5601b48e-e592-458a-9d3d-21c3bf04664c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49a2a28f-b083-40b5-bd31-e07a423a14ae}, !- Zone Air Inlet Port List
  {3a866ce1-ec22-4dab-8de1-be78c2a16089}, !- Zone Air Exhaust Port List
  {fdb4486c-8d00-47b5-8c66-29a20545965d}, !- Zone Air Node Name
  {ce8013af-cab6-4cd5-97d9-19ac5525e01e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5d06ef73-7141-435b-a96c-30dbe3306398}, !- Group Rendering Name
  {aec9fd0d-438a-44b9-8d4b-b579f48aac45}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22c85a2a-dcc8-4c6f-b2e1-d02d9afdf5d7}, !- Handle
  Node 55,                                !- Name
  {fdb4486c-8d00-47b5-8c66-29a20545965d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdb4486c-8d00-47b5-8c66-29a20545965d}, !- Handle
  {c5887938-8b2f-4a78-965b-fa596124c8ac}, !- Name
  {5601b48e-e592-458a-9d3d-21c3bf04664c}, !- Source Object
  11,                                     !- Outlet Port
  {22c85a2a-dcc8-4c6f-b2e1-d02d9afdf5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49a2a28f-b083-40b5-bd31-e07a423a14ae}, !- Handle
  {70ee2611-ec4b-447c-bdc4-66e08ce7b9fe}, !- Name
  {5601b48e-e592-458a-9d3d-21c3bf04664c}, !- HVAC Component
  {5daeb35b-979a-4e5e-924e-749098a236f9}, !- Port 1
  {f1675e89-79d1-451b-8465-a1caf4b9829d}; !- Port 2

OS:PortList,
  {3a866ce1-ec22-4dab-8de1-be78c2a16089}, !- Handle
  {42ebc84f-6303-4224-8571-5c5cc04e1992}, !- Name
  {5601b48e-e592-458a-9d3d-21c3bf04664c}, !- HVAC Component
  {2520cea4-408d-463c-b10a-151391986c6a}; !- Port 1

OS:PortList,
  {ce8013af-cab6-4cd5-97d9-19ac5525e01e}, !- Handle
  {d28dd174-ba5b-4cdb-8600-dff394017c88}, !- Name
  {5601b48e-e592-458a-9d3d-21c3bf04664c}, !- HVAC Component
  {9a24f182-aee3-4d3d-8ee3-4b46f600f95a}; !- Port 1

OS:Sizing:Zone,
  {59c4b24a-012b-4ff1-b598-70ef6a4008dc}, !- Handle
  {5601b48e-e592-458a-9d3d-21c3bf04664c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dec9b300-3ac3-431e-897e-5835b7888f84}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {5601b48e-e592-458a-9d3d-21c3bf04664c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f05d87d3-005e-48f4-aa75-40872f353d13}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2e9efe4e-9f16-4923-914a-ba8a7895fb91}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f3927dfc-d464-438e-96d0-39e264c14a4c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {aec9fd0d-438a-44b9-8d4b-b579f48aac45}, !- Handle
  Space Function Guest room Thermostat 125, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cd3028ee-7e2e-4e36-bec2-5466896976e0}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a9715f4-f9cd-464a-a546-3efc966adf69}, !- Zone Air Inlet Port List
  {5533ac2b-ff74-42b8-9200-c83f8f58262c}, !- Zone Air Exhaust Port List
  {4dd793df-da2a-4123-ba97-1f58ea567e94}, !- Zone Air Node Name
  {9b256328-ecfc-4dce-a963-d316bb7b5256}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b14a7b10-f5e4-491b-9f07-db4e680cb2d8}, !- Group Rendering Name
  {2b8a7672-d63e-4483-9d3a-c06112a7379d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cd863f3-df4e-40b2-aedb-8227d2b37a35}, !- Handle
  Node 58,                                !- Name
  {4dd793df-da2a-4123-ba97-1f58ea567e94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dd793df-da2a-4123-ba97-1f58ea567e94}, !- Handle
  {5a707f65-316c-4e91-8ef9-91acafb0a8f7}, !- Name
  {cd3028ee-7e2e-4e36-bec2-5466896976e0}, !- Source Object
  11,                                     !- Outlet Port
  {8cd863f3-df4e-40b2-aedb-8227d2b37a35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a9715f4-f9cd-464a-a546-3efc966adf69}, !- Handle
  {a9fba056-a067-4d59-bdc4-fa97ec98ec39}, !- Name
  {cd3028ee-7e2e-4e36-bec2-5466896976e0}, !- HVAC Component
  {67bc0ac9-bf00-406c-a082-98a8ccb39cb3}, !- Port 1
  {1c386d00-8270-4bd3-8845-13c7e5fe0b09}; !- Port 2

OS:PortList,
  {5533ac2b-ff74-42b8-9200-c83f8f58262c}, !- Handle
  {518cdd0d-0084-47fe-b572-682b694906de}, !- Name
  {cd3028ee-7e2e-4e36-bec2-5466896976e0}, !- HVAC Component
  {2073374c-de35-408b-9bb5-33876f93d441}; !- Port 1

OS:PortList,
  {9b256328-ecfc-4dce-a963-d316bb7b5256}, !- Handle
  {3be743f5-eaa8-4afd-a08c-79a9fec0294c}, !- Name
  {cd3028ee-7e2e-4e36-bec2-5466896976e0}, !- HVAC Component
  {f42f787f-78cc-4a57-ba3a-0665bab30306}; !- Port 1

OS:Sizing:Zone,
  {35160855-7cc8-4357-94d9-64aff74b119e}, !- Handle
  {cd3028ee-7e2e-4e36-bec2-5466896976e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {515bcc55-fe87-4dd2-8956-2ebcb5a4ca61}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {cd3028ee-7e2e-4e36-bec2-5466896976e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bb60a292-463c-430b-b62a-64dd0bc54bd7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c36f7e99-6b6a-4e30-b594-c3c55eaf6714}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3d327f05-689e-4213-a5f0-d514a649e6bf}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2b8a7672-d63e-4483-9d3a-c06112a7379d}, !- Handle
  Space Function Guest room Thermostat 126, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6f4281ec-177c-4b85-a0a2-26dccd3c9fd3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f194634-7408-4bfd-bd13-f19cb93b238a}, !- Zone Air Inlet Port List
  {d40dd668-ccc9-47b7-af88-cec6ae6b19e7}, !- Zone Air Exhaust Port List
  {4f6b01a2-61dc-402a-b4a7-e29ae4a49681}, !- Zone Air Node Name
  {3e2dc6d9-82d6-41a2-b526-564066a8f2bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fc01e581-c503-44e7-af3a-f8e357d7cd60}, !- Group Rendering Name
  {d91be58b-9e58-4b81-a8c7-89e94afcb6fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffd5efc5-ccb4-4d7d-9da7-3b7f9294462e}, !- Handle
  Node 61,                                !- Name
  {4f6b01a2-61dc-402a-b4a7-e29ae4a49681}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f6b01a2-61dc-402a-b4a7-e29ae4a49681}, !- Handle
  {f8cbe14a-12f4-45b2-b54d-7ad1f203349c}, !- Name
  {6f4281ec-177c-4b85-a0a2-26dccd3c9fd3}, !- Source Object
  11,                                     !- Outlet Port
  {ffd5efc5-ccb4-4d7d-9da7-3b7f9294462e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f194634-7408-4bfd-bd13-f19cb93b238a}, !- Handle
  {0d8e853a-7985-43d2-9997-890b36549c98}, !- Name
  {6f4281ec-177c-4b85-a0a2-26dccd3c9fd3}, !- HVAC Component
  {e640bfde-59ed-486c-88d4-661e31ac78d0}, !- Port 1
  {eccc079b-f396-47ba-9365-1cda1c3373ba}; !- Port 2

OS:PortList,
  {d40dd668-ccc9-47b7-af88-cec6ae6b19e7}, !- Handle
  {425059c4-84ff-4258-ad9f-20b424e92b53}, !- Name
  {6f4281ec-177c-4b85-a0a2-26dccd3c9fd3}, !- HVAC Component
  {957a0d1d-2699-4d56-8c88-5cdca80a7951}; !- Port 1

OS:PortList,
  {3e2dc6d9-82d6-41a2-b526-564066a8f2bd}, !- Handle
  {22096d9e-5ed3-48e6-9603-8f7f14944f7f}, !- Name
  {6f4281ec-177c-4b85-a0a2-26dccd3c9fd3}, !- HVAC Component
  {ec7c2090-87cc-4fa0-b690-66c1bdff58d0}; !- Port 1

OS:Sizing:Zone,
  {66cc7139-7cfb-405d-b9fd-6156e1c59104}, !- Handle
  {6f4281ec-177c-4b85-a0a2-26dccd3c9fd3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c449d0c-4856-486a-8c9d-0ee578b927f6}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {6f4281ec-177c-4b85-a0a2-26dccd3c9fd3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ada2b49-b899-4d6b-9e63-8d0bbda1b69f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {adc683e9-320b-47f3-a609-2d9bf99f010e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5eef8eb7-272f-4d79-9653-b12f60e79d69}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {d91be58b-9e58-4b81-a8c7-89e94afcb6fc}, !- Handle
  Space Function Guest room Thermostat 127, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {29090f7f-6e1f-45a8-b8e9-259ca49feeab}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d21a058-d7fb-4427-becf-2151852d29d5}, !- Zone Air Inlet Port List
  {7dd6f311-edbe-461c-be9c-2d88098bab39}, !- Zone Air Exhaust Port List
  {3ba7f0f4-e9a7-47bd-927a-7af9666fd46b}, !- Zone Air Node Name
  {6b8f2bcc-e491-457a-978e-a10e4d8544b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e785f6b-673a-4d61-9e6f-3b918b7ec707}, !- Group Rendering Name
  {cf618720-717d-463a-bb65-cf7afa7ce34e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {434a5b5e-c6f7-4ef7-8f77-510065e8b2b7}, !- Handle
  Node 64,                                !- Name
  {3ba7f0f4-e9a7-47bd-927a-7af9666fd46b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ba7f0f4-e9a7-47bd-927a-7af9666fd46b}, !- Handle
  {ad9a34f2-8afb-46f3-a058-5c92bc25c50d}, !- Name
  {29090f7f-6e1f-45a8-b8e9-259ca49feeab}, !- Source Object
  11,                                     !- Outlet Port
  {434a5b5e-c6f7-4ef7-8f77-510065e8b2b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d21a058-d7fb-4427-becf-2151852d29d5}, !- Handle
  {e9a53013-7da5-488e-b3df-df55f28b0cd2}, !- Name
  {29090f7f-6e1f-45a8-b8e9-259ca49feeab}, !- HVAC Component
  {8d3b9e91-c14a-4ab8-ba90-2d290d5c5397}, !- Port 1
  {b710012a-fdfe-4668-8f00-e335d8fc805f}; !- Port 2

OS:PortList,
  {7dd6f311-edbe-461c-be9c-2d88098bab39}, !- Handle
  {c77381dd-48d1-4966-9d74-cf1f007b6325}, !- Name
  {29090f7f-6e1f-45a8-b8e9-259ca49feeab}, !- HVAC Component
  {a6a7a566-0672-42bb-82dc-df468b148e92}; !- Port 1

OS:PortList,
  {6b8f2bcc-e491-457a-978e-a10e4d8544b8}, !- Handle
  {924f09b6-65cd-46fe-8ca5-8913e9a76a40}, !- Name
  {29090f7f-6e1f-45a8-b8e9-259ca49feeab}, !- HVAC Component
  {3eb51a80-a5cd-4e83-97ff-9ea1c143a519}; !- Port 1

OS:Sizing:Zone,
  {43d332a9-1abc-408e-ba51-efb6710be904}, !- Handle
  {29090f7f-6e1f-45a8-b8e9-259ca49feeab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {248a4518-e662-4795-9437-36e78eeec4bb}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {29090f7f-6e1f-45a8-b8e9-259ca49feeab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9186ea3-9204-4bf5-bddd-d1380faabea6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5e48d44f-a740-4970-8de9-c0b8fb924447}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b94a308d-b8b3-403d-838d-4b8270ea2736}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {cf618720-717d-463a-bb65-cf7afa7ce34e}, !- Handle
  Space Function Guest room Thermostat 128, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {073e4cc2-30bb-44ed-bdc0-5a5ad659602e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08dba9ae-39a8-4111-9b25-b82109c5e733}, !- Zone Air Inlet Port List
  {ded66a9e-6a76-4558-a1f5-dac2badff27c}, !- Zone Air Exhaust Port List
  {8cd21fea-f930-47dc-bc9f-8da3127dba9e}, !- Zone Air Node Name
  {bdd7a1e8-f220-4981-97cd-66345131da3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dda58490-8f86-4aa9-a09e-6193b16129cd}, !- Group Rendering Name
  {65ccda70-9333-4845-95bd-4593790bcd41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55cbf98e-331b-4e10-bd37-fd8a025d735d}, !- Handle
  Node 67,                                !- Name
  {8cd21fea-f930-47dc-bc9f-8da3127dba9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cd21fea-f930-47dc-bc9f-8da3127dba9e}, !- Handle
  {4d050b58-26ae-4a5e-a9f6-3d225d003966}, !- Name
  {073e4cc2-30bb-44ed-bdc0-5a5ad659602e}, !- Source Object
  11,                                     !- Outlet Port
  {55cbf98e-331b-4e10-bd37-fd8a025d735d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08dba9ae-39a8-4111-9b25-b82109c5e733}, !- Handle
  {a4424f10-b5a4-433f-9f14-f2ed0fc63d89}, !- Name
  {073e4cc2-30bb-44ed-bdc0-5a5ad659602e}, !- HVAC Component
  {f8a52f8e-cfe9-4436-8fe5-54e211100f50}, !- Port 1
  {a38b39a0-1c43-477a-b735-3a2a6bd20a8c}; !- Port 2

OS:PortList,
  {ded66a9e-6a76-4558-a1f5-dac2badff27c}, !- Handle
  {f43c704b-3c27-4edf-b934-fda81fccd472}, !- Name
  {073e4cc2-30bb-44ed-bdc0-5a5ad659602e}, !- HVAC Component
  {c854d681-7e6a-46fa-9c06-a4076517b8cd}; !- Port 1

OS:PortList,
  {bdd7a1e8-f220-4981-97cd-66345131da3f}, !- Handle
  {e7e281c3-7e6d-40ad-b2ff-9ada939fcce6}, !- Name
  {073e4cc2-30bb-44ed-bdc0-5a5ad659602e}, !- HVAC Component
  {f95da638-fba7-4a2c-a069-ac41ac939a3b}; !- Port 1

OS:Sizing:Zone,
  {8d7b13d3-2939-44f1-9096-72088ba23a08}, !- Handle
  {073e4cc2-30bb-44ed-bdc0-5a5ad659602e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eeeb55a9-731d-49b1-9335-034cba184d53}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {073e4cc2-30bb-44ed-bdc0-5a5ad659602e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04595746-8ecd-475d-97e7-e42964efffbb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8d7b4ad8-b441-4d24-8a94-1b0b6800f83f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {56110eb8-20bf-46a8-ac1a-a720703fc854}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {65ccda70-9333-4845-95bd-4593790bcd41}, !- Handle
  Space Function Guest room Thermostat 129, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c638f437-474a-4b2a-b4ea-5c63c152fb1a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78070f3c-bb08-4f1e-9913-f83446b97f8b}, !- Zone Air Inlet Port List
  {8c28f5f5-14f4-4fed-af1f-db4826607873}, !- Zone Air Exhaust Port List
  {001dcd2c-8f9d-4ad9-884c-5628c48f057a}, !- Zone Air Node Name
  {6cab5aaf-4107-44b8-831d-d9b3e0199782}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7cd3bd8d-0e9e-4f80-acba-6cd283e06a45}, !- Group Rendering Name
  {73b7b1ed-92bd-4d40-883f-ae8174cde8bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da6551a7-9872-4fe9-9161-8853f592eaad}, !- Handle
  Node 70,                                !- Name
  {001dcd2c-8f9d-4ad9-884c-5628c48f057a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {001dcd2c-8f9d-4ad9-884c-5628c48f057a}, !- Handle
  {098093d9-fd3d-4403-a59c-640602332fa7}, !- Name
  {c638f437-474a-4b2a-b4ea-5c63c152fb1a}, !- Source Object
  11,                                     !- Outlet Port
  {da6551a7-9872-4fe9-9161-8853f592eaad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78070f3c-bb08-4f1e-9913-f83446b97f8b}, !- Handle
  {a3dd09e5-86de-4807-a681-c3de3cce736a}, !- Name
  {c638f437-474a-4b2a-b4ea-5c63c152fb1a}, !- HVAC Component
  {6610c9f8-3d2c-4302-ae3b-22c4e860039c}, !- Port 1
  {73832822-dab5-4bd2-9d4f-20f3537ccb54}; !- Port 2

OS:PortList,
  {8c28f5f5-14f4-4fed-af1f-db4826607873}, !- Handle
  {66c509e5-40ce-434f-ac89-e7702b7afb3f}, !- Name
  {c638f437-474a-4b2a-b4ea-5c63c152fb1a}, !- HVAC Component
  {d4965b68-355d-4ba1-8c70-be24b6c7ce2f}; !- Port 1

OS:PortList,
  {6cab5aaf-4107-44b8-831d-d9b3e0199782}, !- Handle
  {8141dbb8-512a-4445-9ff5-0d459c43a4d2}, !- Name
  {c638f437-474a-4b2a-b4ea-5c63c152fb1a}, !- HVAC Component
  {7167babc-8b6f-4814-8da2-f646eb187755}; !- Port 1

OS:Sizing:Zone,
  {20b578a3-253c-41c9-b0dd-65f9e8dc45a5}, !- Handle
  {c638f437-474a-4b2a-b4ea-5c63c152fb1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e659c94-6aff-466d-bad5-c2e287dbc52c}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {c638f437-474a-4b2a-b4ea-5c63c152fb1a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9902f2ef-7f4d-4ed4-b7f2-3cc75dc0c7b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bec56e10-0f20-43c7-b781-01d0cd4b9ff3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {da038eb4-6f1e-4990-953c-ada55caa310d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {73b7b1ed-92bd-4d40-883f-ae8174cde8bd}, !- Handle
  Space Function Guest room Thermostat 130, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {db154bf1-68c1-44c6-8553-19ec50b63763}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d98a089-c126-4bda-ac52-d2486db4655c}, !- Zone Air Inlet Port List
  {99d5f3e7-be23-490a-98c8-ef107e71c526}, !- Zone Air Exhaust Port List
  {60e1496c-b9ff-43d0-877d-8e0c680db1d2}, !- Zone Air Node Name
  {ea4fb595-6ca0-4ff7-bc27-3730b81fa30b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d276831-fb10-4091-80c1-8d5af5cd973e}, !- Group Rendering Name
  {b047073f-2d81-49c5-bfad-0a2577929a82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d53b468d-ac32-46a3-bb57-3a2334f1d846}, !- Handle
  Node 73,                                !- Name
  {60e1496c-b9ff-43d0-877d-8e0c680db1d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60e1496c-b9ff-43d0-877d-8e0c680db1d2}, !- Handle
  {e9f95f55-3e8c-4fa9-bca5-a4dda5f6950d}, !- Name
  {db154bf1-68c1-44c6-8553-19ec50b63763}, !- Source Object
  11,                                     !- Outlet Port
  {d53b468d-ac32-46a3-bb57-3a2334f1d846}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d98a089-c126-4bda-ac52-d2486db4655c}, !- Handle
  {73bf078e-bd8b-4c8c-b2b9-1a6a72e12c8d}, !- Name
  {db154bf1-68c1-44c6-8553-19ec50b63763}, !- HVAC Component
  {a6d3415b-9366-4f08-b44d-2b296a669cc1}, !- Port 1
  {aa25886b-a0ad-4fe5-a0e9-605c25256245}; !- Port 2

OS:PortList,
  {99d5f3e7-be23-490a-98c8-ef107e71c526}, !- Handle
  {cc04b00d-9220-42f9-a0f3-f70a2c81a0eb}, !- Name
  {db154bf1-68c1-44c6-8553-19ec50b63763}, !- HVAC Component
  {2efb58ec-e323-4684-a2a9-aaae3fbd7aa1}; !- Port 1

OS:PortList,
  {ea4fb595-6ca0-4ff7-bc27-3730b81fa30b}, !- Handle
  {db70c7bc-035a-463a-ab7b-4938da258a8c}, !- Name
  {db154bf1-68c1-44c6-8553-19ec50b63763}, !- HVAC Component
  {a777a481-2f31-4167-bdd8-25c12efb82ed}; !- Port 1

OS:Sizing:Zone,
  {09da5871-3ce5-43b1-869a-ed2b4f30ed5a}, !- Handle
  {db154bf1-68c1-44c6-8553-19ec50b63763}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {de88b1be-e854-4ad3-ae22-1bbdf498cda2}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {db154bf1-68c1-44c6-8553-19ec50b63763}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f3f84aeb-a240-47b8-b6b5-70b0725a3cf1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {60b332bd-221d-4740-bf37-13805389a2e2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {223f85ae-c8c4-4ff4-8969-130febe4d66e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b047073f-2d81-49c5-bfad-0a2577929a82}, !- Handle
  Space Function Guest room Thermostat 131, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {286507f4-b1bd-4ea0-8408-be924da7ae1b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f02020b9-1a29-445c-95f6-a4c1ffc41862}, !- Zone Air Inlet Port List
  {60e9bbf2-45a9-4090-9dc8-7e3849700542}, !- Zone Air Exhaust Port List
  {05e7a942-1f49-492a-949a-146b779999ae}, !- Zone Air Node Name
  {830f9e54-9293-414a-8e21-f4c4ef4cfb1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2c6cff8c-5f40-4e5d-a221-7716e157ee34}, !- Group Rendering Name
  {b7e4d7cc-d84a-4a74-ae63-7d211cf1c580}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b1820b9-7d94-4c84-a04d-e049d59a761b}, !- Handle
  Node 76,                                !- Name
  {05e7a942-1f49-492a-949a-146b779999ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05e7a942-1f49-492a-949a-146b779999ae}, !- Handle
  {73e30770-596f-4cbb-a3ad-d11f6cc28012}, !- Name
  {286507f4-b1bd-4ea0-8408-be924da7ae1b}, !- Source Object
  11,                                     !- Outlet Port
  {8b1820b9-7d94-4c84-a04d-e049d59a761b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f02020b9-1a29-445c-95f6-a4c1ffc41862}, !- Handle
  {6caa0783-8e54-4a76-ab24-a862683e70a9}, !- Name
  {286507f4-b1bd-4ea0-8408-be924da7ae1b}, !- HVAC Component
  {3ddc7170-04cc-4b38-abfd-d7b7c0aa9a97}, !- Port 1
  {d6f3e76b-6d8d-4fc0-ba4a-34d7dc1b5377}; !- Port 2

OS:PortList,
  {60e9bbf2-45a9-4090-9dc8-7e3849700542}, !- Handle
  {85465e30-a8d1-4ff2-9917-8304d869cb0b}, !- Name
  {286507f4-b1bd-4ea0-8408-be924da7ae1b}, !- HVAC Component
  {bd39a773-15d6-4153-8b77-d57e9ed98eda}; !- Port 1

OS:PortList,
  {830f9e54-9293-414a-8e21-f4c4ef4cfb1a}, !- Handle
  {e2b7b32b-fa8d-42ea-bb2f-fa2d784b6503}, !- Name
  {286507f4-b1bd-4ea0-8408-be924da7ae1b}, !- HVAC Component
  {680bb1b3-6cbd-4b2e-a204-598708dafc03}; !- Port 1

OS:Sizing:Zone,
  {c910e931-4503-415c-a394-ea4e6c5e481d}, !- Handle
  {286507f4-b1bd-4ea0-8408-be924da7ae1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5fd83c35-088b-463f-89f1-3fab66a886f2}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {286507f4-b1bd-4ea0-8408-be924da7ae1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08e8429a-acdd-4513-aaf8-80b274a22801}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {31371bfd-b16f-4470-bfe1-f5ed8c16c83e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f191c62e-fcd4-460c-a166-ee1a3944fc79}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b7e4d7cc-d84a-4a74-ae63-7d211cf1c580}, !- Handle
  Space Function Guest room Thermostat 132, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {01d2bf2f-f5de-42a0-808c-321f9a18254d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b93c710e-6f39-4713-a0c3-c9122b6accc4}, !- Zone Air Inlet Port List
  {938bad19-802b-4ac9-97b2-3e99069371cc}, !- Zone Air Exhaust Port List
  {75b2bd37-c094-4f99-9d4e-a582dd52b19f}, !- Zone Air Node Name
  {4b906d72-6342-4711-a44b-e9ccf7e75da2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3285a7c1-e5d5-4e17-b510-f5a9b03f6c10}, !- Group Rendering Name
  {063990e6-6d78-4be9-a8cc-4497af6f865b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f45a44e6-164b-4caf-9065-ba67a1247e85}, !- Handle
  Node 79,                                !- Name
  {75b2bd37-c094-4f99-9d4e-a582dd52b19f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75b2bd37-c094-4f99-9d4e-a582dd52b19f}, !- Handle
  {2723af27-329e-4212-825e-10ab70117e3b}, !- Name
  {01d2bf2f-f5de-42a0-808c-321f9a18254d}, !- Source Object
  11,                                     !- Outlet Port
  {f45a44e6-164b-4caf-9065-ba67a1247e85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b93c710e-6f39-4713-a0c3-c9122b6accc4}, !- Handle
  {b1ec43a0-619b-4193-9fdb-426a6f0ae87b}, !- Name
  {01d2bf2f-f5de-42a0-808c-321f9a18254d}, !- HVAC Component
  {9ff51424-9686-45a5-9cda-f279dbd076b2}, !- Port 1
  {7c52aa07-4b3d-411b-82cd-e43a9a970689}; !- Port 2

OS:PortList,
  {938bad19-802b-4ac9-97b2-3e99069371cc}, !- Handle
  {8a00cf97-5e5d-4b94-b3c7-23d534cd1f7d}, !- Name
  {01d2bf2f-f5de-42a0-808c-321f9a18254d}, !- HVAC Component
  {d15634cd-116e-4e90-af43-86a005d658a7}; !- Port 1

OS:PortList,
  {4b906d72-6342-4711-a44b-e9ccf7e75da2}, !- Handle
  {061232ee-3617-4a8c-a33f-80b56dc22943}, !- Name
  {01d2bf2f-f5de-42a0-808c-321f9a18254d}, !- HVAC Component
  {a4bd58f4-05b7-4dab-8b28-b70ad9419fad}; !- Port 1

OS:Sizing:Zone,
  {51bdf159-b351-495e-b5c4-2528da7e0e0c}, !- Handle
  {01d2bf2f-f5de-42a0-808c-321f9a18254d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab51fe88-372d-40c4-801c-4778dcd19acd}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {01d2bf2f-f5de-42a0-808c-321f9a18254d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd9167c4-8a4b-4048-be70-8bb5a6581f94}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d3cecca2-e535-46f0-85df-964806a70bd6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b2f3b099-2ee2-421c-8deb-60d4f25d39a3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {063990e6-6d78-4be9-a8cc-4497af6f865b}, !- Handle
  Space Function Guest room Thermostat 133, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {042f2d07-f930-49fd-97d2-c75323043b46}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72a3f4c7-3b1f-4382-8e0b-2d483ec5f616}, !- Zone Air Inlet Port List
  {e256cefd-2af0-4ccc-a1be-ba591c48b659}, !- Zone Air Exhaust Port List
  {4b11ac01-f22f-4a5b-9b3b-9d0893257893}, !- Zone Air Node Name
  {2a64761f-833c-4f37-925c-171b2ecc3d56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a4778341-7cb2-4ba0-8a9f-c6e012f832c0}, !- Group Rendering Name
  {50b6cc3c-4684-42ff-8e14-eb90b838e6bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d313972b-b57b-46bd-8dae-6135a9b70e18}, !- Handle
  Node 82,                                !- Name
  {4b11ac01-f22f-4a5b-9b3b-9d0893257893}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b11ac01-f22f-4a5b-9b3b-9d0893257893}, !- Handle
  {bc3a07f6-cf36-4482-a552-1b8453b80f84}, !- Name
  {042f2d07-f930-49fd-97d2-c75323043b46}, !- Source Object
  11,                                     !- Outlet Port
  {d313972b-b57b-46bd-8dae-6135a9b70e18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72a3f4c7-3b1f-4382-8e0b-2d483ec5f616}, !- Handle
  {a83e0549-fcc3-4eb6-84b7-fc8904d4c0c5}, !- Name
  {042f2d07-f930-49fd-97d2-c75323043b46}, !- HVAC Component
  {da16b52f-6432-41f4-a282-c1b8191a8062}, !- Port 1
  {3b5fed7f-224c-40b5-8886-210a18fea25d}; !- Port 2

OS:PortList,
  {e256cefd-2af0-4ccc-a1be-ba591c48b659}, !- Handle
  {15f3a16a-448b-4325-adec-cd580e9a1409}, !- Name
  {042f2d07-f930-49fd-97d2-c75323043b46}, !- HVAC Component
  {ed44c067-3399-43c0-847a-61687aba0217}; !- Port 1

OS:PortList,
  {2a64761f-833c-4f37-925c-171b2ecc3d56}, !- Handle
  {d6c4e456-f3cc-43d1-9fba-526b3ad3cde9}, !- Name
  {042f2d07-f930-49fd-97d2-c75323043b46}, !- HVAC Component
  {d2545947-d380-4836-b4e3-5b0e4d36ae78}; !- Port 1

OS:Sizing:Zone,
  {bc1cd3fd-11c1-479a-a421-8e60b426e368}, !- Handle
  {042f2d07-f930-49fd-97d2-c75323043b46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c5b6a097-506c-4d97-8882-05f29d4aee75}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {042f2d07-f930-49fd-97d2-c75323043b46}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25dbbf0e-5b8a-46db-ae2a-d69cdde3b1a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dfc35239-8c03-490d-b9e5-8436e8395523}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {2e93ff30-3094-4034-87f0-237eaa1a86cf}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {50b6cc3c-4684-42ff-8e14-eb90b838e6bd}, !- Handle
  Space Function Guest room Thermostat 134, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1259e423-82b4-4f43-93d0-4754854d9564}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {683c5056-b2ad-4866-873a-bb8e45dad65a}, !- Zone Air Inlet Port List
  {51986edc-e00a-444f-bcf8-30fd41b5a52e}, !- Zone Air Exhaust Port List
  {cd979405-3bb3-4451-a8e4-f9af4f0eca98}, !- Zone Air Node Name
  {d2cd26d5-e8ba-4a95-9272-564d46e8fe8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {74c873a7-422d-448d-8a06-9ff9449c8ffb}, !- Group Rendering Name
  {a65b2a5b-03c1-4014-8520-0527a8b1f1da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62fc342f-7915-407b-b7f3-9d88bdccecdb}, !- Handle
  Node 85,                                !- Name
  {cd979405-3bb3-4451-a8e4-f9af4f0eca98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd979405-3bb3-4451-a8e4-f9af4f0eca98}, !- Handle
  {633bb955-3d37-4886-9561-81a467958869}, !- Name
  {1259e423-82b4-4f43-93d0-4754854d9564}, !- Source Object
  11,                                     !- Outlet Port
  {62fc342f-7915-407b-b7f3-9d88bdccecdb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {683c5056-b2ad-4866-873a-bb8e45dad65a}, !- Handle
  {cbf4fb61-d3f8-4ca6-9c5c-cca32590c380}, !- Name
  {1259e423-82b4-4f43-93d0-4754854d9564}, !- HVAC Component
  {052f5fdf-70de-432f-aa78-e709bf7312a2}, !- Port 1
  {9e7ad7ed-2d8d-4fa3-be0a-3c5f790e5205}; !- Port 2

OS:PortList,
  {51986edc-e00a-444f-bcf8-30fd41b5a52e}, !- Handle
  {62fdb48d-9561-49da-baae-4f3b4efdca83}, !- Name
  {1259e423-82b4-4f43-93d0-4754854d9564}, !- HVAC Component
  {ecdb416e-6d9d-414c-8c95-ea03665e8e35}; !- Port 1

OS:PortList,
  {d2cd26d5-e8ba-4a95-9272-564d46e8fe8f}, !- Handle
  {b418afb7-cbad-4b24-8da5-70f90afff0b3}, !- Name
  {1259e423-82b4-4f43-93d0-4754854d9564}, !- HVAC Component
  {ca96f589-87d1-47a8-9cd3-3e30098fb53e}; !- Port 1

OS:Sizing:Zone,
  {5fbb9d9d-fbbc-47c4-b724-68be076b3338}, !- Handle
  {1259e423-82b4-4f43-93d0-4754854d9564}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c3b8936a-f749-4f79-b58a-53fd6f620347}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {1259e423-82b4-4f43-93d0-4754854d9564}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {565c2fc7-7216-45e6-978d-3544759daa5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {43cb65a8-aec0-4d55-b568-203afc98738a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {020b1df1-3bd9-4437-9126-72da8a4579a6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a65b2a5b-03c1-4014-8520-0527a8b1f1da}, !- Handle
  Space Function Guest room Thermostat 135, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {20fe9ad7-8087-4a4c-8b85-e7f4d711196a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1dccb7d-a460-4b3e-86a6-b63a6bf00c63}, !- Zone Air Inlet Port List
  {919444ae-e119-494c-b650-a65859f69f24}, !- Zone Air Exhaust Port List
  {525f0d84-e0af-442c-ba17-e87fd5a97324}, !- Zone Air Node Name
  {b7a7ae87-dfc8-487d-b327-e6165430ee40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c14c327f-b6f5-4222-9520-4363b302742f}, !- Group Rendering Name
  {683435d9-2e6e-4949-85c4-37beb8c8a0cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {861d0e3c-9bef-4a64-b8af-50329e4b7747}, !- Handle
  Node 88,                                !- Name
  {525f0d84-e0af-442c-ba17-e87fd5a97324}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {525f0d84-e0af-442c-ba17-e87fd5a97324}, !- Handle
  {5c17edea-f33a-4a51-b1f4-f22a85641c31}, !- Name
  {20fe9ad7-8087-4a4c-8b85-e7f4d711196a}, !- Source Object
  11,                                     !- Outlet Port
  {861d0e3c-9bef-4a64-b8af-50329e4b7747}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1dccb7d-a460-4b3e-86a6-b63a6bf00c63}, !- Handle
  {da792a2d-d3ac-40be-8120-04020ed20a3e}, !- Name
  {20fe9ad7-8087-4a4c-8b85-e7f4d711196a}, !- HVAC Component
  {580d935d-7332-4e90-9104-ba40a574ce34}, !- Port 1
  {2ac381a3-c7d8-4e35-9786-adb967a67ae2}; !- Port 2

OS:PortList,
  {919444ae-e119-494c-b650-a65859f69f24}, !- Handle
  {56b6752d-0c51-4458-b30b-eef7088061ae}, !- Name
  {20fe9ad7-8087-4a4c-8b85-e7f4d711196a}, !- HVAC Component
  {5fa8c526-be1d-44a6-a5da-96c0aaef62a0}; !- Port 1

OS:PortList,
  {b7a7ae87-dfc8-487d-b327-e6165430ee40}, !- Handle
  {185778ea-6407-4cb7-b8f3-4a8c8c3aa7b0}, !- Name
  {20fe9ad7-8087-4a4c-8b85-e7f4d711196a}, !- HVAC Component
  {f27d5436-4719-4a86-8fda-58ea100fb4f5}; !- Port 1

OS:Sizing:Zone,
  {0d0865b3-ad57-40ef-bfc0-3e66d12ebfbe}, !- Handle
  {20fe9ad7-8087-4a4c-8b85-e7f4d711196a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7efc36ab-0b41-4bf0-8bbd-d3be1686b0c7}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {20fe9ad7-8087-4a4c-8b85-e7f4d711196a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3042f7c4-ede0-471c-bc8f-c0407e07c6a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0ea6ca10-c866-418a-90c8-ce7c7e1271ee}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b903afda-b9be-4c2c-8ba4-f7f7239aff84}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {683435d9-2e6e-4949-85c4-37beb8c8a0cf}, !- Handle
  Space Function Guest room Thermostat 136, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {42757995-770d-463c-a4ca-9fb655d809b5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b89a153b-c14f-4576-8ae9-6c919d816c06}, !- Zone Air Inlet Port List
  {c2d173a2-80bd-43e6-8257-05c7318135b9}, !- Zone Air Exhaust Port List
  {af7a14c8-73e9-40f0-9e0d-2369d0f9e589}, !- Zone Air Node Name
  {150022c7-b2b2-40f8-b445-b617063fa512}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7788bd3c-89f4-4a9d-88d5-c255a4077bb2}, !- Group Rendering Name
  {8e637700-0cec-45b2-aef0-e8b56a21db26}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf58e643-4c86-4d25-8b6c-9b66d597992d}, !- Handle
  Node 91,                                !- Name
  {af7a14c8-73e9-40f0-9e0d-2369d0f9e589}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af7a14c8-73e9-40f0-9e0d-2369d0f9e589}, !- Handle
  {4464984a-77fb-43ea-bf1b-2513646388c6}, !- Name
  {42757995-770d-463c-a4ca-9fb655d809b5}, !- Source Object
  11,                                     !- Outlet Port
  {bf58e643-4c86-4d25-8b6c-9b66d597992d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b89a153b-c14f-4576-8ae9-6c919d816c06}, !- Handle
  {b52e915b-88be-48c2-8c7c-ae670b9aef03}, !- Name
  {42757995-770d-463c-a4ca-9fb655d809b5}, !- HVAC Component
  {d4b579b7-742e-4c20-a296-1369e3ed4bdd}, !- Port 1
  {a89a64b2-3a01-4b79-bf91-0ee1ed9478f5}; !- Port 2

OS:PortList,
  {c2d173a2-80bd-43e6-8257-05c7318135b9}, !- Handle
  {57d6020f-c2a5-4ecc-a71f-01503306a995}, !- Name
  {42757995-770d-463c-a4ca-9fb655d809b5}, !- HVAC Component
  {aeeb49be-23a2-4dcd-b46e-37e2db6826a3}; !- Port 1

OS:PortList,
  {150022c7-b2b2-40f8-b445-b617063fa512}, !- Handle
  {f141508b-0ce1-4933-b7c0-c85a6d38251d}, !- Name
  {42757995-770d-463c-a4ca-9fb655d809b5}, !- HVAC Component
  {7f68b1a9-199a-4d17-bb8a-e08d0757e59e}; !- Port 1

OS:Sizing:Zone,
  {7f10c40b-95b1-4dd4-b928-ecc7cb4d1674}, !- Handle
  {42757995-770d-463c-a4ca-9fb655d809b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb5199ff-ca80-4e02-98de-1cbecf3b20ef}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {42757995-770d-463c-a4ca-9fb655d809b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {19bf93fe-11b5-4bd5-9492-3f261b5d174f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bec7b6b2-94c6-4b1c-9f05-ccae8a7e7820}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f63d4892-5b9c-404e-bcda-bab448c96aed}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8e637700-0cec-45b2-aef0-e8b56a21db26}, !- Handle
  Space Function Guest room Thermostat 137, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f7eb1e0b-3a3e-4d59-9eef-cac4df0d2c1e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56dae2b5-02c8-4643-954e-e5c9b7b300a1}, !- Zone Air Inlet Port List
  {98ac60fc-7892-4650-8bba-d334c31dcf24}, !- Zone Air Exhaust Port List
  {118dccd0-133b-44c7-9fc0-70f072fa880c}, !- Zone Air Node Name
  {6f28399b-7d73-4d35-8a60-09ccc8c4a4c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b346afcd-7bc2-4196-9092-2517f14540af}, !- Group Rendering Name
  {fe4380e9-dcf8-4067-8a03-e4a718009d6f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74d4490b-9a14-42fe-bbe6-4a86b2f09915}, !- Handle
  Node 94,                                !- Name
  {118dccd0-133b-44c7-9fc0-70f072fa880c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {118dccd0-133b-44c7-9fc0-70f072fa880c}, !- Handle
  {58c9faf9-cda4-4451-95da-e7aaa29d6b1a}, !- Name
  {f7eb1e0b-3a3e-4d59-9eef-cac4df0d2c1e}, !- Source Object
  11,                                     !- Outlet Port
  {74d4490b-9a14-42fe-bbe6-4a86b2f09915}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56dae2b5-02c8-4643-954e-e5c9b7b300a1}, !- Handle
  {2a51e1d6-06f3-4aec-9b27-7d486b2a2560}, !- Name
  {f7eb1e0b-3a3e-4d59-9eef-cac4df0d2c1e}, !- HVAC Component
  {b068bf76-c418-4da1-9213-ef0cd5833931}, !- Port 1
  {448627b6-6712-41e2-9c00-76aba2c87de8}; !- Port 2

OS:PortList,
  {98ac60fc-7892-4650-8bba-d334c31dcf24}, !- Handle
  {8b5309f8-4e14-4d1b-a062-923f13512078}, !- Name
  {f7eb1e0b-3a3e-4d59-9eef-cac4df0d2c1e}, !- HVAC Component
  {49f96a5b-e2b1-4531-8bb7-0ba4fa90d1b1}; !- Port 1

OS:PortList,
  {6f28399b-7d73-4d35-8a60-09ccc8c4a4c6}, !- Handle
  {207eba29-328d-427c-a341-9d3d395ca8b7}, !- Name
  {f7eb1e0b-3a3e-4d59-9eef-cac4df0d2c1e}, !- HVAC Component
  {10653426-17d5-430d-94a1-4b113016ded8}; !- Port 1

OS:Sizing:Zone,
  {599a51fc-f2b5-4513-a781-8a566674b433}, !- Handle
  {f7eb1e0b-3a3e-4d59-9eef-cac4df0d2c1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {12c71abf-c5ad-471f-94cf-059388329731}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {f7eb1e0b-3a3e-4d59-9eef-cac4df0d2c1e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08de3a7d-8ad2-47a7-9d3e-c3928d9640c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f0a87e6e-377c-43a7-bfba-8ce1f646052a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {60abb0be-70d7-4612-b8dd-c0af1e6a4f61}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {fe4380e9-dcf8-4067-8a03-e4a718009d6f}, !- Handle
  Space Function Guest room Thermostat 138, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4d514055-ed43-419c-8cdd-5498756db513}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1618a2a7-5cf6-41c9-bb01-19f43b577efb}, !- Zone Air Inlet Port List
  {ca612362-bd5e-40c8-83b1-0046708211bc}, !- Zone Air Exhaust Port List
  {b6276114-d79a-4a0d-803d-696f403dee21}, !- Zone Air Node Name
  {2b8e78a2-d05e-4eef-b725-ebc3f06897d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84d5fbc8-67c9-400f-95a9-35e5cd64c1c8}, !- Group Rendering Name
  {91d12cf9-099c-4856-88e2-3c2516e88a82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b90af0d0-d70f-4a15-a565-c016719aa0f7}, !- Handle
  Node 97,                                !- Name
  {b6276114-d79a-4a0d-803d-696f403dee21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6276114-d79a-4a0d-803d-696f403dee21}, !- Handle
  {5f1faa74-6287-4f58-be88-00384c10f560}, !- Name
  {4d514055-ed43-419c-8cdd-5498756db513}, !- Source Object
  11,                                     !- Outlet Port
  {b90af0d0-d70f-4a15-a565-c016719aa0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1618a2a7-5cf6-41c9-bb01-19f43b577efb}, !- Handle
  {0fa069a9-5f4b-4a5d-b0b2-e89146cde48b}, !- Name
  {4d514055-ed43-419c-8cdd-5498756db513}, !- HVAC Component
  {3266fa04-be0b-4afb-b436-5ded1e13096f}, !- Port 1
  {80a9a155-1742-4e46-848f-3ed1360dc593}; !- Port 2

OS:PortList,
  {ca612362-bd5e-40c8-83b1-0046708211bc}, !- Handle
  {d0dc99f2-22db-4ef8-a438-885e65c26bfb}, !- Name
  {4d514055-ed43-419c-8cdd-5498756db513}, !- HVAC Component
  {38f9b363-ea5d-425f-b989-09376e6fc7f9}; !- Port 1

OS:PortList,
  {2b8e78a2-d05e-4eef-b725-ebc3f06897d0}, !- Handle
  {14a9cf02-6f50-497f-9dc9-52ec73737122}, !- Name
  {4d514055-ed43-419c-8cdd-5498756db513}, !- HVAC Component
  {b12dd147-9265-47ce-ac26-273af25dfd22}; !- Port 1

OS:Sizing:Zone,
  {bb1f7fc4-13e4-406d-b6fc-fc60bf612bfe}, !- Handle
  {4d514055-ed43-419c-8cdd-5498756db513}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae2e21b4-cb43-4535-95fd-64247bd18e11}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {4d514055-ed43-419c-8cdd-5498756db513}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34aedaf2-e77d-4d62-bed4-4c50192fa351}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {114a8bd0-0469-463a-bdfe-bb975265284e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {18270512-87ee-4892-92dd-08be32878679}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {91d12cf9-099c-4856-88e2-3c2516e88a82}, !- Handle
  Space Function Guest room Thermostat 139, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3f75f030-02b1-4857-a9c2-9e41e79352a4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {129ac2a9-b6dc-4d8d-a313-aca0dcfc775f}, !- Zone Air Inlet Port List
  {87a972f7-739a-4aec-b2cb-89f1252f6162}, !- Zone Air Exhaust Port List
  {29e7acaa-11bd-4f29-9cce-66d986959f26}, !- Zone Air Node Name
  {9a2a8b23-8137-48f7-8092-7ebd2c44094d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {25cba97b-475f-4f06-b9b2-ac0c2f690967}, !- Group Rendering Name
  {3aa330f4-926f-4d68-a392-b3a1c93ae6d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fcfcf448-fb27-40a4-bd73-15d95885ea4c}, !- Handle
  Node 100,                               !- Name
  {29e7acaa-11bd-4f29-9cce-66d986959f26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29e7acaa-11bd-4f29-9cce-66d986959f26}, !- Handle
  {0cf5f32e-b946-431f-88c4-deb4aaae8cbe}, !- Name
  {3f75f030-02b1-4857-a9c2-9e41e79352a4}, !- Source Object
  11,                                     !- Outlet Port
  {fcfcf448-fb27-40a4-bd73-15d95885ea4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {129ac2a9-b6dc-4d8d-a313-aca0dcfc775f}, !- Handle
  {45d93ac6-1d0c-498b-8dcf-f76b0769691f}, !- Name
  {3f75f030-02b1-4857-a9c2-9e41e79352a4}, !- HVAC Component
  {6a4ec0d2-d7a1-43b5-9a07-4ea41c658398}, !- Port 1
  {717efe3c-0619-440b-8b94-68b8fa891996}; !- Port 2

OS:PortList,
  {87a972f7-739a-4aec-b2cb-89f1252f6162}, !- Handle
  {b5a41765-ff9c-4823-a25b-44776d193004}, !- Name
  {3f75f030-02b1-4857-a9c2-9e41e79352a4}, !- HVAC Component
  {fb014f91-514f-4e5b-ad40-f1b9fa8389f8}; !- Port 1

OS:PortList,
  {9a2a8b23-8137-48f7-8092-7ebd2c44094d}, !- Handle
  {3e6b4258-790c-48c5-9f5f-1fa819eab1cd}, !- Name
  {3f75f030-02b1-4857-a9c2-9e41e79352a4}, !- HVAC Component
  {be18675f-e4f8-41c3-83b1-d6ac96afc17e}; !- Port 1

OS:Sizing:Zone,
  {43446d75-8f67-4088-9f20-84b02bfa0e9b}, !- Handle
  {3f75f030-02b1-4857-a9c2-9e41e79352a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {939aa228-08d6-4098-a7a5-9bfb07d464b9}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {3f75f030-02b1-4857-a9c2-9e41e79352a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23f8e08c-f09d-46b2-aa45-0b8992ef3305}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2da9710e-48cd-47a6-9b87-0d836ac23b20}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {38e83262-5698-4c42-8338-657dbbd1310a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {3aa330f4-926f-4d68-a392-b3a1c93ae6d6}, !- Handle
  Space Function Guest room Thermostat 140, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0c9e708c-b584-4670-be66-e1f770d7c795}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8e972ae-bcbf-43df-9535-d7373a69e20b}, !- Zone Air Inlet Port List
  {351aad25-982e-43f9-9709-625ecb0fa405}, !- Zone Air Exhaust Port List
  {d80d17db-4561-455f-b5ef-84fe4d5a3c06}, !- Zone Air Node Name
  {d5d0affa-e181-42d3-9cd4-df5627a8109c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {60105882-c236-434a-bbf6-805ee8472882}, !- Group Rendering Name
  {5555f20a-d4f6-4836-a150-966b389bb233}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abe1241b-dd81-4eaf-a951-6ec479f33686}, !- Handle
  Node 103,                               !- Name
  {d80d17db-4561-455f-b5ef-84fe4d5a3c06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d80d17db-4561-455f-b5ef-84fe4d5a3c06}, !- Handle
  {98180fba-8cc8-47d0-a250-10affe139ea3}, !- Name
  {0c9e708c-b584-4670-be66-e1f770d7c795}, !- Source Object
  11,                                     !- Outlet Port
  {abe1241b-dd81-4eaf-a951-6ec479f33686}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8e972ae-bcbf-43df-9535-d7373a69e20b}, !- Handle
  {aa4cd484-0b32-4f27-af05-7b97c7ff5ab1}, !- Name
  {0c9e708c-b584-4670-be66-e1f770d7c795}, !- HVAC Component
  {fa73261c-c15e-43d7-86e0-d0774eb66c97}, !- Port 1
  {1d562336-3a6a-48a3-86f3-f2fadd36426b}; !- Port 2

OS:PortList,
  {351aad25-982e-43f9-9709-625ecb0fa405}, !- Handle
  {9b410e78-3c50-4566-be84-0ae41a03286f}, !- Name
  {0c9e708c-b584-4670-be66-e1f770d7c795}, !- HVAC Component
  {04d0f340-d441-4576-86b9-bde58f6c72d2}; !- Port 1

OS:PortList,
  {d5d0affa-e181-42d3-9cd4-df5627a8109c}, !- Handle
  {93ca7081-8a14-4fae-b843-5ec7c2e99137}, !- Name
  {0c9e708c-b584-4670-be66-e1f770d7c795}, !- HVAC Component
  {3fd5cf14-08c1-4c8d-9076-45f4051ddc64}; !- Port 1

OS:Sizing:Zone,
  {a1dcb699-69e1-4338-a79f-bc1a820c20d8}, !- Handle
  {0c9e708c-b584-4670-be66-e1f770d7c795}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {77f10f11-0c79-46ba-80f0-aea3569e4f81}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {0c9e708c-b584-4670-be66-e1f770d7c795}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ae1ffc0-f5aa-407c-bfa0-fcce1d0141e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {40720c7e-fc83-44da-b139-c451d41c91d2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7e27018e-70cc-4e98-9079-863e9a54ae29}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5555f20a-d4f6-4836-a150-966b389bb233}, !- Handle
  Space Function Guest room Thermostat 141, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {21b8eb05-a338-464c-94e7-fe7b494f4703}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac3be66f-4201-4e2a-8d64-d84c9b8528b4}, !- Zone Air Inlet Port List
  {19c06020-295d-4ee0-aa83-f03cadf549c1}, !- Zone Air Exhaust Port List
  {13a7abf7-6fb5-4050-b61b-6a3db12c9be7}, !- Zone Air Node Name
  {fc68cdf7-6258-42ba-8c3f-5d7395131816}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d907c940-cd2a-41e8-9c3d-062974170d8c}, !- Group Rendering Name
  {da43b549-dbfa-4475-ab1b-42cf9aa3882b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8bfe8def-fb84-484b-8f25-a88259eb91c4}, !- Handle
  Node 106,                               !- Name
  {13a7abf7-6fb5-4050-b61b-6a3db12c9be7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13a7abf7-6fb5-4050-b61b-6a3db12c9be7}, !- Handle
  {26052b26-7057-4dac-815d-7e9e6bb6cd7e}, !- Name
  {21b8eb05-a338-464c-94e7-fe7b494f4703}, !- Source Object
  11,                                     !- Outlet Port
  {8bfe8def-fb84-484b-8f25-a88259eb91c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac3be66f-4201-4e2a-8d64-d84c9b8528b4}, !- Handle
  {621a584b-cde8-4e76-b7b6-ab6c31e003ce}, !- Name
  {21b8eb05-a338-464c-94e7-fe7b494f4703}, !- HVAC Component
  {227b807d-a4c2-4cc4-8ea0-4a6bbbbb742a}, !- Port 1
  {32086507-4e2b-4d5b-8f47-30ba1e8d8fad}; !- Port 2

OS:PortList,
  {19c06020-295d-4ee0-aa83-f03cadf549c1}, !- Handle
  {c847749e-b834-48e1-afc3-6a9aaf6518e6}, !- Name
  {21b8eb05-a338-464c-94e7-fe7b494f4703}, !- HVAC Component
  {b6b44f55-9b4f-48d1-ac3e-6506a2d74c26}; !- Port 1

OS:PortList,
  {fc68cdf7-6258-42ba-8c3f-5d7395131816}, !- Handle
  {9448de92-8a75-4b9c-8903-9e3bbec968bf}, !- Name
  {21b8eb05-a338-464c-94e7-fe7b494f4703}, !- HVAC Component
  {7d0e74ce-070e-4e16-9c70-7d682744ed4f}; !- Port 1

OS:Sizing:Zone,
  {6b0a6670-fce6-4acf-bb40-2707efe50404}, !- Handle
  {21b8eb05-a338-464c-94e7-fe7b494f4703}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {95204966-2e66-41ab-9733-0357b126d66a}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {21b8eb05-a338-464c-94e7-fe7b494f4703}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {131741ff-e634-4e09-8d26-af8e5b5c75cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7923216a-3b84-4e30-9184-2af0ae7e5eef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {19642ac2-5478-46b0-a040-c57c6cd1b984}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {da43b549-dbfa-4475-ab1b-42cf9aa3882b}, !- Handle
  Space Function Guest room Thermostat 142, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3b3a85f7-c45e-4161-b2fb-a6d7df3dde55}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {902e0f65-9caa-40bc-addb-efa81bd5ddd6}, !- Zone Air Inlet Port List
  {df657814-d95a-4082-8148-4be1d25c7145}, !- Zone Air Exhaust Port List
  {62447623-4d32-4af6-ac27-3eb21a1d762b}, !- Zone Air Node Name
  {f8fa26b5-8271-4c79-b2bb-256e078f8fc8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4e4c4154-06b7-4bb4-ba98-0784db8b6436}, !- Group Rendering Name
  {05abe170-7f74-42f6-9823-c4d0d9abd9c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22aa5975-25d1-4978-a498-781561e7b881}, !- Handle
  Node 109,                               !- Name
  {62447623-4d32-4af6-ac27-3eb21a1d762b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62447623-4d32-4af6-ac27-3eb21a1d762b}, !- Handle
  {36da2f2d-034a-42bc-adbc-c3b9afa8d541}, !- Name
  {3b3a85f7-c45e-4161-b2fb-a6d7df3dde55}, !- Source Object
  11,                                     !- Outlet Port
  {22aa5975-25d1-4978-a498-781561e7b881}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {902e0f65-9caa-40bc-addb-efa81bd5ddd6}, !- Handle
  {a98e0397-9d15-4722-9d3f-f6271e2c53fa}, !- Name
  {3b3a85f7-c45e-4161-b2fb-a6d7df3dde55}, !- HVAC Component
  {54259b52-1052-42eb-87d7-3fb4ac3ff1eb}, !- Port 1
  {a9c67cf2-8ff2-48a3-addc-44824f20ed6b}; !- Port 2

OS:PortList,
  {df657814-d95a-4082-8148-4be1d25c7145}, !- Handle
  {b81ed0b6-2ef5-4f57-aa2a-40f2dea17e3d}, !- Name
  {3b3a85f7-c45e-4161-b2fb-a6d7df3dde55}, !- HVAC Component
  {830e0035-b158-4ae2-b80c-fb1349621e8b}; !- Port 1

OS:PortList,
  {f8fa26b5-8271-4c79-b2bb-256e078f8fc8}, !- Handle
  {e4e7a237-d28f-4c68-8636-5d8928bf3cd8}, !- Name
  {3b3a85f7-c45e-4161-b2fb-a6d7df3dde55}, !- HVAC Component
  {39f4da63-9fd1-4d59-8fc4-a6fe3b956eae}; !- Port 1

OS:Sizing:Zone,
  {7c9570e5-877c-4cef-8973-f6abdc4ae1f9}, !- Handle
  {3b3a85f7-c45e-4161-b2fb-a6d7df3dde55}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e830cf0f-d2ed-439e-93e6-3921427aec24}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {3b3a85f7-c45e-4161-b2fb-a6d7df3dde55}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {83e41bf5-d9f9-4b8a-b97d-97deee71604a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8a50ae18-300b-4309-b649-8f50f863b828}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b9b2ca04-82a5-470d-9318-460d27d9bd16}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {05abe170-7f74-42f6-9823-c4d0d9abd9c4}, !- Handle
  Space Function Guest room Thermostat 143, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0d16d248-4d95-4fed-b9a9-362859f9ddb3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b829f15-9b04-4040-9e87-37ced2e689b0}, !- Zone Air Inlet Port List
  {b6278ea7-bbad-47c3-824b-a273cb565092}, !- Zone Air Exhaust Port List
  {cd8204aa-9e3b-45b2-9c43-52f8540aa573}, !- Zone Air Node Name
  {3e680557-db95-4af8-9311-17a37e4c9bd2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07d76e6e-2b1d-4c53-b43c-6fd5897de6a6}, !- Group Rendering Name
  {67674f44-628c-43bf-a610-a75be951b93a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd55f427-b977-4974-8a32-6129dc14b6ac}, !- Handle
  Node 112,                               !- Name
  {cd8204aa-9e3b-45b2-9c43-52f8540aa573}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd8204aa-9e3b-45b2-9c43-52f8540aa573}, !- Handle
  {cd1fd5c8-9f9f-4bd1-8938-96eba513b6e6}, !- Name
  {0d16d248-4d95-4fed-b9a9-362859f9ddb3}, !- Source Object
  11,                                     !- Outlet Port
  {fd55f427-b977-4974-8a32-6129dc14b6ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b829f15-9b04-4040-9e87-37ced2e689b0}, !- Handle
  {48ee8e90-e6e5-4794-bd81-19f81bdd5878}, !- Name
  {0d16d248-4d95-4fed-b9a9-362859f9ddb3}, !- HVAC Component
  {698de13b-f030-41d6-b9c0-79830a627caa}, !- Port 1
  {959199db-b412-4af0-a8bf-9d86a36f9d7d}; !- Port 2

OS:PortList,
  {b6278ea7-bbad-47c3-824b-a273cb565092}, !- Handle
  {05d6d602-07e2-4d88-b2ff-3f4f361f179f}, !- Name
  {0d16d248-4d95-4fed-b9a9-362859f9ddb3}, !- HVAC Component
  {c6686799-223e-435b-9fc8-a04b6eec8645}; !- Port 1

OS:PortList,
  {3e680557-db95-4af8-9311-17a37e4c9bd2}, !- Handle
  {befd1fff-0c95-4157-b12d-4e4780d2628b}, !- Name
  {0d16d248-4d95-4fed-b9a9-362859f9ddb3}, !- HVAC Component
  {2d124a60-a02b-4809-8726-b38b006a4505}; !- Port 1

OS:Sizing:Zone,
  {8a85f8b7-7040-4a7b-ab80-655a6cd00fa6}, !- Handle
  {0d16d248-4d95-4fed-b9a9-362859f9ddb3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51b8a845-dd7f-4ac6-8362-ba601304fec7}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {0d16d248-4d95-4fed-b9a9-362859f9ddb3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5a2913c6-3bb4-46e0-b5fd-f054064451fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {440bf35c-09a9-4147-a989-6aa23acc7134}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e51de399-f0db-45cd-b954-de71cc0f56de}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {67674f44-628c-43bf-a610-a75be951b93a}, !- Handle
  Space Function Guest room Thermostat 144, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {058a80bf-8967-48f1-b0a7-9a104250ca36}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f821725-7dd1-47a8-a835-d242083e08de}, !- Zone Air Inlet Port List
  {f2ff4b7b-4586-413e-8335-7bc1ffad4e76}, !- Zone Air Exhaust Port List
  {df8f334d-38f1-40f2-9e49-408c83db06a2}, !- Zone Air Node Name
  {203becb6-1162-4ca6-8a8e-9ce6003b274c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9ad0c94-e046-42d2-a6ab-e8ac2434989c}, !- Group Rendering Name
  {92ef5dac-0537-4aa1-a37b-d95086727f62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2209c69c-da60-495a-a96e-c25c51f2aa93}, !- Handle
  Node 115,                               !- Name
  {df8f334d-38f1-40f2-9e49-408c83db06a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df8f334d-38f1-40f2-9e49-408c83db06a2}, !- Handle
  {6abe9e3b-2709-46c2-96f5-eeabd63a6662}, !- Name
  {058a80bf-8967-48f1-b0a7-9a104250ca36}, !- Source Object
  11,                                     !- Outlet Port
  {2209c69c-da60-495a-a96e-c25c51f2aa93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f821725-7dd1-47a8-a835-d242083e08de}, !- Handle
  {05d65844-6f66-4dae-95a7-de1c56e50b8c}, !- Name
  {058a80bf-8967-48f1-b0a7-9a104250ca36}, !- HVAC Component
  {91a5a308-0753-4739-94ac-114d26ed028c}, !- Port 1
  {966edd36-0fc2-42c4-8127-2d4580d1bd39}; !- Port 2

OS:PortList,
  {f2ff4b7b-4586-413e-8335-7bc1ffad4e76}, !- Handle
  {414cca2f-2801-4388-8dc8-5f1fc7160298}, !- Name
  {058a80bf-8967-48f1-b0a7-9a104250ca36}, !- HVAC Component
  {ca22e538-b3b9-436e-ba3e-136d7b9f0373}; !- Port 1

OS:PortList,
  {203becb6-1162-4ca6-8a8e-9ce6003b274c}, !- Handle
  {2abf4d8f-4db0-44ca-bb0b-04e33e4eecdb}, !- Name
  {058a80bf-8967-48f1-b0a7-9a104250ca36}, !- HVAC Component
  {cdbf134f-2c81-486c-9284-f8b74ff1a7a8}; !- Port 1

OS:Sizing:Zone,
  {c1547444-c70f-4a14-894a-18a5ec6556f5}, !- Handle
  {058a80bf-8967-48f1-b0a7-9a104250ca36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {214e2eb2-35bf-473d-a7c7-d04906343b29}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {058a80bf-8967-48f1-b0a7-9a104250ca36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b56d9c35-65ab-4b08-ab06-a374360e8c8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {92209240-74df-4605-8f78-d730b7343e6d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7b9f4709-bd2d-4fde-ae6f-bc6285cedd4b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {92ef5dac-0537-4aa1-a37b-d95086727f62}, !- Handle
  Space Function Guest room Thermostat 145, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fd991f1a-4ecd-4c9e-a181-a544d279b60d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16fbd86c-d0ef-45ea-8cb5-8c08df790814}, !- Zone Air Inlet Port List
  {9411c7da-0f5f-4673-a517-23d68a9f5d03}, !- Zone Air Exhaust Port List
  {3f35c06b-7b8c-42ca-a0b1-80bf375e8560}, !- Zone Air Node Name
  {68052b92-5d81-489d-990e-e95e094bf9a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {44786d09-1f17-4600-ade0-96a6929c55ef}, !- Group Rendering Name
  {8f634d17-de9c-4893-a68c-cd714e33c4ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea034121-e9a7-4a8c-9045-64cd00a8af70}, !- Handle
  Node 118,                               !- Name
  {3f35c06b-7b8c-42ca-a0b1-80bf375e8560}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f35c06b-7b8c-42ca-a0b1-80bf375e8560}, !- Handle
  {b6dad2ea-d967-4977-a722-a319cde2bf5a}, !- Name
  {fd991f1a-4ecd-4c9e-a181-a544d279b60d}, !- Source Object
  11,                                     !- Outlet Port
  {ea034121-e9a7-4a8c-9045-64cd00a8af70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16fbd86c-d0ef-45ea-8cb5-8c08df790814}, !- Handle
  {ec3aef0b-0ff7-4c67-90fd-120fd113d53b}, !- Name
  {fd991f1a-4ecd-4c9e-a181-a544d279b60d}, !- HVAC Component
  {da243771-aec0-4886-9a24-cad401cbffcc}, !- Port 1
  {792a0b7e-bb2b-49a0-b26a-ec4fa3eb912d}; !- Port 2

OS:PortList,
  {9411c7da-0f5f-4673-a517-23d68a9f5d03}, !- Handle
  {6a49f635-a970-4e4a-90bc-47ebba7d0761}, !- Name
  {fd991f1a-4ecd-4c9e-a181-a544d279b60d}, !- HVAC Component
  {a2b8d06d-cb09-4817-a312-4ac69b8c2846}; !- Port 1

OS:PortList,
  {68052b92-5d81-489d-990e-e95e094bf9a9}, !- Handle
  {1542d367-4947-4d55-b9f8-088a5ab52539}, !- Name
  {fd991f1a-4ecd-4c9e-a181-a544d279b60d}, !- HVAC Component
  {72ad97da-2aa9-49c3-a4e5-7a8c36defca6}; !- Port 1

OS:Sizing:Zone,
  {8e38b278-a704-4948-b4c1-10ed8410e9e0}, !- Handle
  {fd991f1a-4ecd-4c9e-a181-a544d279b60d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed3ca3e6-eab5-413e-8bf0-63d8c482f590}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {fd991f1a-4ecd-4c9e-a181-a544d279b60d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35fbb3d2-4caf-4d20-9d26-a69bdbfa5836}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {27c26784-fb7f-4d09-b90b-76cd7cef9fbb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ee5e2c3a-c187-4b67-8e82-a2c262258974}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8f634d17-de9c-4893-a68c-cd714e33c4ad}, !- Handle
  Space Function Guest room Thermostat 146, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e7c9967e-4f6e-4214-9a19-d87177a8bfde}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b7c85d8-39c0-43b5-b736-585063be06f6}, !- Zone Air Inlet Port List
  {1403922a-5a32-4840-98ae-bb0bed5ee6fb}, !- Zone Air Exhaust Port List
  {07e70549-3512-4f47-9b96-2fb19766afeb}, !- Zone Air Node Name
  {ba91c967-4559-427f-9a15-6e0ae7e7a03d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df66d561-c03c-4fe3-bfbc-970a9751e2eb}, !- Group Rendering Name
  {1e2af052-a617-4d0d-91c4-7d144439a767}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cead0eb7-57ca-42e1-9edf-85ab0b9f09fb}, !- Handle
  Node 121,                               !- Name
  {07e70549-3512-4f47-9b96-2fb19766afeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07e70549-3512-4f47-9b96-2fb19766afeb}, !- Handle
  {cfde4fdd-9acc-4125-ab4f-4ddb0a1bfc23}, !- Name
  {e7c9967e-4f6e-4214-9a19-d87177a8bfde}, !- Source Object
  11,                                     !- Outlet Port
  {cead0eb7-57ca-42e1-9edf-85ab0b9f09fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b7c85d8-39c0-43b5-b736-585063be06f6}, !- Handle
  {890b8a3d-e739-4d52-b7dc-dc6fad0851dc}, !- Name
  {e7c9967e-4f6e-4214-9a19-d87177a8bfde}, !- HVAC Component
  {55f94899-29de-48a4-813c-8831c4900961}, !- Port 1
  {71ca713d-ad5e-45db-bfce-32aa8b372816}; !- Port 2

OS:PortList,
  {1403922a-5a32-4840-98ae-bb0bed5ee6fb}, !- Handle
  {a71b8431-abbd-4eb1-a0dd-9ce7d78fa286}, !- Name
  {e7c9967e-4f6e-4214-9a19-d87177a8bfde}, !- HVAC Component
  {a41721d8-161e-4658-a2ef-89d8da7508b3}; !- Port 1

OS:PortList,
  {ba91c967-4559-427f-9a15-6e0ae7e7a03d}, !- Handle
  {7e9d3416-c20c-4027-9315-0edef9568bf0}, !- Name
  {e7c9967e-4f6e-4214-9a19-d87177a8bfde}, !- HVAC Component
  {e3447c21-e4ed-4e91-9d2a-76960bd7030e}; !- Port 1

OS:Sizing:Zone,
  {82f3cc4d-ba36-4eda-8e23-c0ab7c5200ed}, !- Handle
  {e7c9967e-4f6e-4214-9a19-d87177a8bfde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed3016c3-35d6-4891-8943-6a80547e1288}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {e7c9967e-4f6e-4214-9a19-d87177a8bfde}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43f96264-c64a-46a9-9c79-dc097f62aad7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d2a95dc9-2a27-4867-a611-d9e524053d09}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7ae5b5ec-230c-4f7e-8714-d74711b72239}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1e2af052-a617-4d0d-91c4-7d144439a767}, !- Handle
  Space Function Guest room Thermostat 147, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aa018480-ae73-4eb7-aa19-ce50ff500bf8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd4d5ac2-be73-424a-b9db-938a5459ed45}, !- Zone Air Inlet Port List
  {c7fb84f6-84fd-4d86-8767-62edab761adf}, !- Zone Air Exhaust Port List
  {abb8289c-aa8f-45b8-8ab8-d9939c6479bc}, !- Zone Air Node Name
  {1f17bba5-6170-4da9-b518-994bcf218aab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d546ee56-8264-4f5b-bf8f-9130fce59d8c}, !- Group Rendering Name
  {33e1d85c-0cf5-4f46-a805-f5d6dc99ad82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08f9a69d-37e3-4de7-9d69-b149ee90bd54}, !- Handle
  Node 124,                               !- Name
  {abb8289c-aa8f-45b8-8ab8-d9939c6479bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abb8289c-aa8f-45b8-8ab8-d9939c6479bc}, !- Handle
  {2d6ca927-afca-4e48-afa7-a567941a8801}, !- Name
  {aa018480-ae73-4eb7-aa19-ce50ff500bf8}, !- Source Object
  11,                                     !- Outlet Port
  {08f9a69d-37e3-4de7-9d69-b149ee90bd54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd4d5ac2-be73-424a-b9db-938a5459ed45}, !- Handle
  {8659d5d0-1919-41a1-8e0a-5f3ac64198df}, !- Name
  {aa018480-ae73-4eb7-aa19-ce50ff500bf8}, !- HVAC Component
  {f8f4bb26-8b90-4b25-a684-4e3b99469138}, !- Port 1
  {49d62cfb-116d-460e-a6ad-d159c21d43e8}; !- Port 2

OS:PortList,
  {c7fb84f6-84fd-4d86-8767-62edab761adf}, !- Handle
  {685c2001-7fed-4e91-ad86-43dca9ee7e13}, !- Name
  {aa018480-ae73-4eb7-aa19-ce50ff500bf8}, !- HVAC Component
  {c36434e1-d05c-4364-aa56-2043a6fb8203}; !- Port 1

OS:PortList,
  {1f17bba5-6170-4da9-b518-994bcf218aab}, !- Handle
  {046b60ff-7728-46a3-9840-288d89e391de}, !- Name
  {aa018480-ae73-4eb7-aa19-ce50ff500bf8}, !- HVAC Component
  {ab591182-a7f6-467d-90b7-a0f54b924688}; !- Port 1

OS:Sizing:Zone,
  {c8fb9c06-ded3-4f25-9a4f-f7d10e8728ba}, !- Handle
  {aa018480-ae73-4eb7-aa19-ce50ff500bf8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c54994e5-c762-4dc4-9b12-14b1ec6afb0f}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {aa018480-ae73-4eb7-aa19-ce50ff500bf8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d17e3a3a-93ea-4cad-87e1-8d001f6525fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {89e80a5b-404d-49ec-b738-3e6d5e707c89}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8636252f-36f7-443f-b9b5-cc2ca2aac612}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {33e1d85c-0cf5-4f46-a805-f5d6dc99ad82}, !- Handle
  Space Function Guest room Thermostat 148, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4bfbb2c6-d136-414e-ab28-9c2ed2eb68c9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7e7c3c1-0821-4a16-adb6-ef137b4f6420}, !- Zone Air Inlet Port List
  {1041cb09-a9d0-4583-918e-88ad722da708}, !- Zone Air Exhaust Port List
  {941a8ccb-7f70-4ac6-906d-898f36b87477}, !- Zone Air Node Name
  {893f2fa3-77e4-4d44-b6ec-3f7cc39330d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8eb9a89c-9bdb-43f6-8bd4-bbfe2b9df2d7}, !- Group Rendering Name
  {46033765-300c-4c77-b505-3f344493e65e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23d3f56b-760e-4e38-9bc5-6c706f35116d}, !- Handle
  Node 127,                               !- Name
  {941a8ccb-7f70-4ac6-906d-898f36b87477}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {941a8ccb-7f70-4ac6-906d-898f36b87477}, !- Handle
  {542dec53-bfe9-4526-9d6e-db6d7f844f60}, !- Name
  {4bfbb2c6-d136-414e-ab28-9c2ed2eb68c9}, !- Source Object
  11,                                     !- Outlet Port
  {23d3f56b-760e-4e38-9bc5-6c706f35116d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7e7c3c1-0821-4a16-adb6-ef137b4f6420}, !- Handle
  {01c7694c-5521-43d1-bf78-816f8461cc4d}, !- Name
  {4bfbb2c6-d136-414e-ab28-9c2ed2eb68c9}, !- HVAC Component
  {2f21a8aa-9354-41cd-9eab-b80be520bbc6}, !- Port 1
  {434f38e9-00c7-4eaa-9b2a-3bbf4d5e3104}; !- Port 2

OS:PortList,
  {1041cb09-a9d0-4583-918e-88ad722da708}, !- Handle
  {7efb4b01-3c71-41dd-b0ca-218b06e1d14d}, !- Name
  {4bfbb2c6-d136-414e-ab28-9c2ed2eb68c9}, !- HVAC Component
  {9912c9db-b6b3-4144-878f-611de1cba660}; !- Port 1

OS:PortList,
  {893f2fa3-77e4-4d44-b6ec-3f7cc39330d7}, !- Handle
  {dae20ceb-742d-4b19-a0dc-f1a13b3cad96}, !- Name
  {4bfbb2c6-d136-414e-ab28-9c2ed2eb68c9}, !- HVAC Component
  {e1a1cb48-2b5e-4965-a29f-4fbf08f450d9}; !- Port 1

OS:Sizing:Zone,
  {7280dd63-69d5-4e09-ad16-1988ae328b0f}, !- Handle
  {4bfbb2c6-d136-414e-ab28-9c2ed2eb68c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7ba2fae-7446-4477-94c0-606609e972d0}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {4bfbb2c6-d136-414e-ab28-9c2ed2eb68c9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88c4d7cf-5b62-411d-ba7d-be7dcf0902cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3e55fa16-b18b-4787-816c-5a1a6a910ef5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ca414207-5025-4700-9c36-e6c306a43791}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {46033765-300c-4c77-b505-3f344493e65e}, !- Handle
  Space Function Guest room Thermostat 149, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6ebbd9e1-f83b-43c5-b59c-0cbab09f852a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f83d9a1b-49d9-4e9e-9ebe-f7d971292c94}, !- Zone Air Inlet Port List
  {01d8bc23-a9de-420f-a3f0-2754a9e8e8ea}, !- Zone Air Exhaust Port List
  {8195a1a2-83a3-4533-94a8-e36cd4099251}, !- Zone Air Node Name
  {5ac25588-5905-4d2b-9d66-226c3e3e0429}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ee4223f6-c2a2-468e-a307-ffe773e0b511}, !- Group Rendering Name
  {ef30aafa-e208-478f-95d4-d81c6668c18c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb6f0e16-582d-44fb-a5a3-59ab6c532a1e}, !- Handle
  Node 130,                               !- Name
  {8195a1a2-83a3-4533-94a8-e36cd4099251}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8195a1a2-83a3-4533-94a8-e36cd4099251}, !- Handle
  {0f8dd9f5-cdcb-4379-b5a1-c443981a4e44}, !- Name
  {6ebbd9e1-f83b-43c5-b59c-0cbab09f852a}, !- Source Object
  11,                                     !- Outlet Port
  {eb6f0e16-582d-44fb-a5a3-59ab6c532a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f83d9a1b-49d9-4e9e-9ebe-f7d971292c94}, !- Handle
  {138971ef-de55-4e11-9dc7-7f0aed17b53c}, !- Name
  {6ebbd9e1-f83b-43c5-b59c-0cbab09f852a}, !- HVAC Component
  {67778d48-8f4b-4a84-b4ba-3299dd3c015e}, !- Port 1
  {f04454e1-d8cd-4dcd-84ec-7c07a7ba1956}; !- Port 2

OS:PortList,
  {01d8bc23-a9de-420f-a3f0-2754a9e8e8ea}, !- Handle
  {8324ffe8-eb88-4907-939f-2559bd1bd74d}, !- Name
  {6ebbd9e1-f83b-43c5-b59c-0cbab09f852a}, !- HVAC Component
  {f79168ef-c12b-43c1-9425-fe9f3cefbd9b}; !- Port 1

OS:PortList,
  {5ac25588-5905-4d2b-9d66-226c3e3e0429}, !- Handle
  {bba3fb57-54cd-4b47-867c-8a51a2b0d580}, !- Name
  {6ebbd9e1-f83b-43c5-b59c-0cbab09f852a}, !- HVAC Component
  {a4366493-5f45-4b05-9572-1f8121ca5b4e}; !- Port 1

OS:Sizing:Zone,
  {39bd29d8-2f3b-4796-a532-b261234ce417}, !- Handle
  {6ebbd9e1-f83b-43c5-b59c-0cbab09f852a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a17cee54-2e02-4aff-a1e4-40103390aa59}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {6ebbd9e1-f83b-43c5-b59c-0cbab09f852a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d0e17e6-918b-4b19-b294-785ea1e83b54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {55a8c129-fd4c-4845-9be9-a994e79f43cb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e6967fc2-71c2-425c-b61d-c2133c9f00ca}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {ef30aafa-e208-478f-95d4-d81c6668c18c}, !- Handle
  Space Function Guest room Thermostat 150, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {995ba1b9-fdb0-4c75-bb81-433266c62252}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a831c32-34a2-401b-8b92-af782e880868}, !- Zone Air Inlet Port List
  {0e326a02-3ba1-4fef-931b-742406f44a86}, !- Zone Air Exhaust Port List
  {23698bc4-0c02-4e50-be37-c8502a43434b}, !- Zone Air Node Name
  {aeab3b97-741b-424d-99bb-d38b6ba93f7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50b46a62-b228-4bce-a6c9-292615e6f873}, !- Group Rendering Name
  {240b8fa2-c87c-4706-aa86-f699c0b38f22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a419d97-5a97-4c0c-949c-dc043119e4f5}, !- Handle
  Node 133,                               !- Name
  {23698bc4-0c02-4e50-be37-c8502a43434b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23698bc4-0c02-4e50-be37-c8502a43434b}, !- Handle
  {78de58ec-4079-446d-8a68-e4c8afd0437a}, !- Name
  {995ba1b9-fdb0-4c75-bb81-433266c62252}, !- Source Object
  11,                                     !- Outlet Port
  {1a419d97-5a97-4c0c-949c-dc043119e4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a831c32-34a2-401b-8b92-af782e880868}, !- Handle
  {a0c12183-e059-411b-b58d-72ba0cb29ed9}, !- Name
  {995ba1b9-fdb0-4c75-bb81-433266c62252}, !- HVAC Component
  {8df3b34b-569f-4269-b8a8-46092164bd1b}, !- Port 1
  {f2114eef-cc32-4be3-b533-a90c937e00b9}; !- Port 2

OS:PortList,
  {0e326a02-3ba1-4fef-931b-742406f44a86}, !- Handle
  {bf8fd80d-54c0-41a4-9fc7-e15d7dd8f586}, !- Name
  {995ba1b9-fdb0-4c75-bb81-433266c62252}, !- HVAC Component
  {66bbe78b-5b0e-4533-9586-80bc5826900c}; !- Port 1

OS:PortList,
  {aeab3b97-741b-424d-99bb-d38b6ba93f7a}, !- Handle
  {9fe4cf6b-0835-44b4-8459-a6078f1f163d}, !- Name
  {995ba1b9-fdb0-4c75-bb81-433266c62252}, !- HVAC Component
  {5c5e7956-5062-4df7-ae9b-7df019c216df}; !- Port 1

OS:Sizing:Zone,
  {9ca527a6-2fe3-4ef1-a2c0-5f78b7392433}, !- Handle
  {995ba1b9-fdb0-4c75-bb81-433266c62252}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f625b8b4-cf3f-4bbb-aada-3af1ca237167}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {995ba1b9-fdb0-4c75-bb81-433266c62252}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b237f185-0287-4dcb-b520-6e8b37735a0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {af7f4e24-2c43-43ff-910b-9136738bc609}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3b320c2e-2cbd-408f-9683-2147e1eadf20}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {240b8fa2-c87c-4706-aa86-f699c0b38f22}, !- Handle
  Space Function Guest room Thermostat 151, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3a049b0b-faaf-48e1-bd71-b814a9f6373a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d4bb708-f990-4118-a33a-650a28857c0a}, !- Zone Air Inlet Port List
  {22352d93-e63e-4241-8945-d15beb7af436}, !- Zone Air Exhaust Port List
  {f444963f-b1ad-4bf4-aabc-36b5521f85b3}, !- Zone Air Node Name
  {444d021a-98ae-4b41-b94f-0075d2d9eda7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f6926a6-c048-4421-99d6-c1d08d8f805a}, !- Group Rendering Name
  {ff6273b5-a907-4b16-bca6-eaaf6dc5f3ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db8cb5b7-13be-4870-91dc-bd91cef0de41}, !- Handle
  Node 136,                               !- Name
  {f444963f-b1ad-4bf4-aabc-36b5521f85b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f444963f-b1ad-4bf4-aabc-36b5521f85b3}, !- Handle
  {aa6d2823-a08f-43d6-b02e-8020b675405a}, !- Name
  {3a049b0b-faaf-48e1-bd71-b814a9f6373a}, !- Source Object
  11,                                     !- Outlet Port
  {db8cb5b7-13be-4870-91dc-bd91cef0de41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d4bb708-f990-4118-a33a-650a28857c0a}, !- Handle
  {e62b5389-4725-49ad-89dc-29b195248805}, !- Name
  {3a049b0b-faaf-48e1-bd71-b814a9f6373a}, !- HVAC Component
  {10ceafb5-2de9-41a2-8f2f-9cbec8ae2c2b}, !- Port 1
  {d714841f-f5ff-4932-b0b9-9b76b728804d}; !- Port 2

OS:PortList,
  {22352d93-e63e-4241-8945-d15beb7af436}, !- Handle
  {6e09a452-10f0-43f0-a9ea-594c817c9921}, !- Name
  {3a049b0b-faaf-48e1-bd71-b814a9f6373a}, !- HVAC Component
  {fe28e475-cd9b-4778-98ce-e86e09463d58}; !- Port 1

OS:PortList,
  {444d021a-98ae-4b41-b94f-0075d2d9eda7}, !- Handle
  {e31c19c7-6308-4857-a3cd-9b20eed50138}, !- Name
  {3a049b0b-faaf-48e1-bd71-b814a9f6373a}, !- HVAC Component
  {5c8d6a97-1075-4c41-862c-c577b6f6c67b}; !- Port 1

OS:Sizing:Zone,
  {5c84f656-1353-468c-93ab-93999dc04651}, !- Handle
  {3a049b0b-faaf-48e1-bd71-b814a9f6373a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {45d16a57-2856-4e7f-adce-810ba6d6fbb0}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {3a049b0b-faaf-48e1-bd71-b814a9f6373a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf11adb3-fe2e-4426-a594-5e30f13a8ab8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9cc468b0-0327-49b5-8b21-3d3cc3e687d5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {2058dabb-c68c-413a-9b71-ca8a65b14d8c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {ff6273b5-a907-4b16-bca6-eaaf6dc5f3ef}, !- Handle
  Space Function Guest room Thermostat 152, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc8487d8-0d0e-45aa-9bb6-7338d58e50ae}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c9ba68c-2555-4ecc-b521-e3f83c3f6629}, !- Zone Air Inlet Port List
  {f3adb0da-2dc4-4a4e-808f-acaed70e9cc1}, !- Zone Air Exhaust Port List
  {70d1250a-f5a5-4789-bb01-b1bc42ce1415}, !- Zone Air Node Name
  {4bff53a4-62be-4e20-b211-97d54a9066f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b64e0d9-37db-4f82-a74d-f2f218cc0dfb}, !- Group Rendering Name
  {df904d00-950f-4e90-b004-3253f5075ee6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4afc5906-03b9-4fc4-a4f0-6725f53e82d9}, !- Handle
  Node 139,                               !- Name
  {70d1250a-f5a5-4789-bb01-b1bc42ce1415}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70d1250a-f5a5-4789-bb01-b1bc42ce1415}, !- Handle
  {3a847de7-7980-4031-8d1c-c137a72d3310}, !- Name
  {bc8487d8-0d0e-45aa-9bb6-7338d58e50ae}, !- Source Object
  11,                                     !- Outlet Port
  {4afc5906-03b9-4fc4-a4f0-6725f53e82d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c9ba68c-2555-4ecc-b521-e3f83c3f6629}, !- Handle
  {005973eb-674b-42b5-8b51-6d9af9f6d1dd}, !- Name
  {bc8487d8-0d0e-45aa-9bb6-7338d58e50ae}, !- HVAC Component
  {d18c565f-6ffc-4998-9e02-e27cab649636}, !- Port 1
  {021e997a-413c-45b2-b669-3dfc747739b6}; !- Port 2

OS:PortList,
  {f3adb0da-2dc4-4a4e-808f-acaed70e9cc1}, !- Handle
  {117aa47a-3b42-44dc-ad71-cc9856c4ce6b}, !- Name
  {bc8487d8-0d0e-45aa-9bb6-7338d58e50ae}, !- HVAC Component
  {d6470a21-6746-437f-891b-3f69a9a43391}; !- Port 1

OS:PortList,
  {4bff53a4-62be-4e20-b211-97d54a9066f7}, !- Handle
  {54c6d4a2-0fde-4f34-9dca-8acf2aa4dad3}, !- Name
  {bc8487d8-0d0e-45aa-9bb6-7338d58e50ae}, !- HVAC Component
  {2d879da0-c7e8-4f2b-ad27-931d3add5069}; !- Port 1

OS:Sizing:Zone,
  {350a7c29-39f3-4a20-b937-61772c499ebc}, !- Handle
  {bc8487d8-0d0e-45aa-9bb6-7338d58e50ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acf3c98d-c2f0-4c35-8405-a06b5835a951}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {bc8487d8-0d0e-45aa-9bb6-7338d58e50ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05450062-dfe3-487b-90e8-6e04dc9bdec8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2b0ef730-4bcb-4272-850a-4fef02e2c87f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4fcadc94-569a-4d77-b59b-cf00353eb50c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {df904d00-950f-4e90-b004-3253f5075ee6}, !- Handle
  Space Function Guest room Thermostat 153, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {322bf2ca-7942-46bb-a86d-d8ca2de62e2e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9abe67c1-f9fc-4c78-a51c-ce78ea719b6f}, !- Zone Air Inlet Port List
  {1e8275fd-d200-4773-b7e0-7f5514d5528d}, !- Zone Air Exhaust Port List
  {15cbddc0-9358-495e-b154-0a02fa65d1b7}, !- Zone Air Node Name
  {24b032be-d928-4bf0-82b3-042c2af4c4f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fcfe3242-a6ff-483b-9090-22bb2219c5d2}, !- Group Rendering Name
  {5546e385-0bdf-4cc7-bdd2-b0ebaa159222}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a575c22-abac-43d6-b8f7-617c0e31816c}, !- Handle
  Node 142,                               !- Name
  {15cbddc0-9358-495e-b154-0a02fa65d1b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15cbddc0-9358-495e-b154-0a02fa65d1b7}, !- Handle
  {911f74cf-ecef-4970-939d-cd9405e309c6}, !- Name
  {322bf2ca-7942-46bb-a86d-d8ca2de62e2e}, !- Source Object
  11,                                     !- Outlet Port
  {9a575c22-abac-43d6-b8f7-617c0e31816c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9abe67c1-f9fc-4c78-a51c-ce78ea719b6f}, !- Handle
  {879ba913-bce2-4192-a760-08a7c525e434}, !- Name
  {322bf2ca-7942-46bb-a86d-d8ca2de62e2e}, !- HVAC Component
  {5b8eaf70-1070-4859-a48e-ca5d20564611}, !- Port 1
  {c37fa873-9790-4d8b-a3b0-095ad5a38bf7}; !- Port 2

OS:PortList,
  {1e8275fd-d200-4773-b7e0-7f5514d5528d}, !- Handle
  {4125d1ee-861f-4c69-8b28-f5cbc3992d24}, !- Name
  {322bf2ca-7942-46bb-a86d-d8ca2de62e2e}, !- HVAC Component
  {598f29fb-2957-4147-9e55-760de9c55528}; !- Port 1

OS:PortList,
  {24b032be-d928-4bf0-82b3-042c2af4c4f9}, !- Handle
  {9b97e220-016c-406d-b0e8-acefeb9b61d1}, !- Name
  {322bf2ca-7942-46bb-a86d-d8ca2de62e2e}, !- HVAC Component
  {087b95c6-d8f4-457b-aefa-8882456ebb1f}; !- Port 1

OS:Sizing:Zone,
  {2a7f41b8-8584-4ba2-815e-95f5251eecb2}, !- Handle
  {322bf2ca-7942-46bb-a86d-d8ca2de62e2e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5bfccfb1-caa7-4a69-8b8b-86d0b5479442}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {322bf2ca-7942-46bb-a86d-d8ca2de62e2e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {366ec3d4-4bd7-44f5-8d0a-5301dfe3d627}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1652922e-78e1-46fb-b8a8-0b702aa7c054}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {0fd68371-1c04-4333-b5df-d8197213610f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5546e385-0bdf-4cc7-bdd2-b0ebaa159222}, !- Handle
  Space Function Guest room Thermostat 154, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bd3fafe4-47c8-432a-824d-5059d532c262}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4eed378-a982-41f3-a999-da0ac5688c04}, !- Zone Air Inlet Port List
  {b9e7d3b7-0ef2-410b-8b36-b3404a151628}, !- Zone Air Exhaust Port List
  {cceb9bbb-8f5a-4fa0-98aa-0c78b8f938e5}, !- Zone Air Node Name
  {43326bc5-78d0-4261-b04d-0f6291351e2f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d84028b4-f29e-40ed-a190-6573a0affa69}, !- Group Rendering Name
  {1c65a18a-1dc0-4750-b57d-4e7ae916808b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95e188a3-c14c-40ac-b2fd-70a02f6a7f6d}, !- Handle
  Node 145,                               !- Name
  {cceb9bbb-8f5a-4fa0-98aa-0c78b8f938e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cceb9bbb-8f5a-4fa0-98aa-0c78b8f938e5}, !- Handle
  {a0066318-de80-4f56-be4d-217cdb107968}, !- Name
  {bd3fafe4-47c8-432a-824d-5059d532c262}, !- Source Object
  11,                                     !- Outlet Port
  {95e188a3-c14c-40ac-b2fd-70a02f6a7f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4eed378-a982-41f3-a999-da0ac5688c04}, !- Handle
  {e2199392-100f-4983-aa08-7c029a516cf3}, !- Name
  {bd3fafe4-47c8-432a-824d-5059d532c262}, !- HVAC Component
  {501cd1cb-115c-483c-a1e8-68541d3e7244}, !- Port 1
  {9242587b-9872-4b9d-ae4c-0b3854655486}; !- Port 2

OS:PortList,
  {b9e7d3b7-0ef2-410b-8b36-b3404a151628}, !- Handle
  {777fdc94-9c59-4a6e-a87a-85f8ac1dbd06}, !- Name
  {bd3fafe4-47c8-432a-824d-5059d532c262}, !- HVAC Component
  {b049027b-27b0-46bb-8728-502118bd4a70}; !- Port 1

OS:PortList,
  {43326bc5-78d0-4261-b04d-0f6291351e2f}, !- Handle
  {3cf51efe-ca60-4b67-b48e-ce6b38578c9e}, !- Name
  {bd3fafe4-47c8-432a-824d-5059d532c262}, !- HVAC Component
  {fedfe482-f3e0-4349-ac10-392986866abb}; !- Port 1

OS:Sizing:Zone,
  {48ca46f0-fe3c-46cb-bdd4-0a6313f462ac}, !- Handle
  {bd3fafe4-47c8-432a-824d-5059d532c262}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13828a83-a003-43dd-a6c0-46a33e855c62}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {bd3fafe4-47c8-432a-824d-5059d532c262}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61cc667d-d23a-4e9b-afb9-9a44ea08608c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cf2101e0-6297-4ac6-8dcf-6ef951752528}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {bee7da68-e0c2-47d9-ab58-7319ffec8fac}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1c65a18a-1dc0-4750-b57d-4e7ae916808b}, !- Handle
  Space Function Guest room Thermostat 155, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3962d8c7-286e-4386-b3a3-64d1173fee86}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {593408ce-56ca-4d5d-8fb7-83e7e66eeb10}, !- Zone Air Inlet Port List
  {0b74d77b-b5d8-40ef-98cd-4664850bcbe2}, !- Zone Air Exhaust Port List
  {a927fe79-d03b-453b-aa61-ea7387c139ec}, !- Zone Air Node Name
  {b793f8fb-863c-4cf2-99ed-3b8e5b5fd785}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {77c639fe-14e4-47fd-86b6-0f6d55b35833}, !- Group Rendering Name
  {8be3a6aa-bfa8-4322-8f92-3f926a7d83a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c762174-e872-49d6-addc-f8cb1a672680}, !- Handle
  Node 148,                               !- Name
  {a927fe79-d03b-453b-aa61-ea7387c139ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a927fe79-d03b-453b-aa61-ea7387c139ec}, !- Handle
  {4e51022c-5eb3-408d-95a7-73d8413d4c00}, !- Name
  {3962d8c7-286e-4386-b3a3-64d1173fee86}, !- Source Object
  11,                                     !- Outlet Port
  {7c762174-e872-49d6-addc-f8cb1a672680}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {593408ce-56ca-4d5d-8fb7-83e7e66eeb10}, !- Handle
  {c5094b8c-eeaf-40e3-97ef-a1d2a3f40931}, !- Name
  {3962d8c7-286e-4386-b3a3-64d1173fee86}, !- HVAC Component
  {64a22635-b934-4ee0-bdb6-edd24e23b800}, !- Port 1
  {011aedfd-0b65-4401-95ee-a61590eb70b1}; !- Port 2

OS:PortList,
  {0b74d77b-b5d8-40ef-98cd-4664850bcbe2}, !- Handle
  {b0a28901-2f28-4193-9fb2-bc025255a598}, !- Name
  {3962d8c7-286e-4386-b3a3-64d1173fee86}, !- HVAC Component
  {865f5f80-ffe2-4fee-bc15-2e8f7860084b}; !- Port 1

OS:PortList,
  {b793f8fb-863c-4cf2-99ed-3b8e5b5fd785}, !- Handle
  {187f1a37-dc9b-4170-aefc-0e63ab67b74a}, !- Name
  {3962d8c7-286e-4386-b3a3-64d1173fee86}, !- HVAC Component
  {5747d6d1-e1a6-482c-acff-9afe4df045d2}; !- Port 1

OS:Sizing:Zone,
  {68ad8f40-011a-4c31-9135-b5290f96cf58}, !- Handle
  {3962d8c7-286e-4386-b3a3-64d1173fee86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ad2f1320-e020-484c-a5b7-c242c4776d82}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {3962d8c7-286e-4386-b3a3-64d1173fee86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05304754-5b6c-43e7-b9d7-a430e113ad49}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fdc3912f-f462-4953-ac8a-3b45d0861c5b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {89759a6c-2de9-431a-a8c9-47ae45549e6c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8be3a6aa-bfa8-4322-8f92-3f926a7d83a7}, !- Handle
  Space Function Guest room Thermostat 156, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ccf160dd-779e-46e1-96ed-f3356e5be47f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87d419a1-f4a6-471c-844d-1c9b8def2f8a}, !- Zone Air Inlet Port List
  {59022e28-dd52-482b-ab49-fecc6bd742b5}, !- Zone Air Exhaust Port List
  {1dc9a0c2-ca61-4769-bc64-c32303d36974}, !- Zone Air Node Name
  {19e1af2f-f73c-4159-8dbd-fc0b3b032946}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de64f42e-dae4-4e30-9c99-3c1ac884bd16}, !- Group Rendering Name
  {dd64725d-88ec-405c-98a6-63d6b5e17c22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28e821db-db4b-42dd-817d-26947595895e}, !- Handle
  Node 151,                               !- Name
  {1dc9a0c2-ca61-4769-bc64-c32303d36974}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dc9a0c2-ca61-4769-bc64-c32303d36974}, !- Handle
  {a6be96e5-47d0-4403-8b59-df9455335d12}, !- Name
  {ccf160dd-779e-46e1-96ed-f3356e5be47f}, !- Source Object
  11,                                     !- Outlet Port
  {28e821db-db4b-42dd-817d-26947595895e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87d419a1-f4a6-471c-844d-1c9b8def2f8a}, !- Handle
  {f89b4647-72d8-4a6c-b97d-8d0d91a7f29e}, !- Name
  {ccf160dd-779e-46e1-96ed-f3356e5be47f}, !- HVAC Component
  {aa20be4c-6dcd-4b96-87e5-7b3dbcf8774b}, !- Port 1
  {0e30fc32-4282-4012-a6f6-4cf0688aa887}; !- Port 2

OS:PortList,
  {59022e28-dd52-482b-ab49-fecc6bd742b5}, !- Handle
  {433c94a2-75d5-440c-9875-b2be1647f1cc}, !- Name
  {ccf160dd-779e-46e1-96ed-f3356e5be47f}, !- HVAC Component
  {4a813b40-b6bc-4684-bd40-3c4b93f050ca}; !- Port 1

OS:PortList,
  {19e1af2f-f73c-4159-8dbd-fc0b3b032946}, !- Handle
  {7c71a5a8-dcbc-402f-91d1-efc4f71fa859}, !- Name
  {ccf160dd-779e-46e1-96ed-f3356e5be47f}, !- HVAC Component
  {dae11b75-b408-42cc-a8e2-b176a353256d}; !- Port 1

OS:Sizing:Zone,
  {1a4618d6-e3d1-41a8-a5d9-33b6e8cd153b}, !- Handle
  {ccf160dd-779e-46e1-96ed-f3356e5be47f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58b23471-6c62-466b-a48c-11bb07575c6e}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {ccf160dd-779e-46e1-96ed-f3356e5be47f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7220b980-cbb8-4583-bbf5-88f4eb7412b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1f430590-5ad3-483d-8bda-85ea5c768ba2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9b25bc87-6b81-49f8-a513-8275484824dd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {dd64725d-88ec-405c-98a6-63d6b5e17c22}, !- Handle
  Space Function Guest room Thermostat 157, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8c0f6b06-94e4-4ed9-bdeb-064f37077ce1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1dbc4b0-d2b1-4da1-88d6-dce758adc2ec}, !- Zone Air Inlet Port List
  {752987a3-0f31-4d29-9a45-3c7f44a86f72}, !- Zone Air Exhaust Port List
  {8bb636ce-0fa8-47d9-a09a-6bc8fd97dafe}, !- Zone Air Node Name
  {ca25849b-f96f-442a-afb9-d9c63438a4a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {35ecb9b4-43c1-4556-a800-6802a830fb39}, !- Group Rendering Name
  {4f9d3d08-88b7-4541-9e76-bfe186e3a4a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {739ab2b7-7a5a-4857-b483-d41d3b3204bb}, !- Handle
  Node 154,                               !- Name
  {8bb636ce-0fa8-47d9-a09a-6bc8fd97dafe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bb636ce-0fa8-47d9-a09a-6bc8fd97dafe}, !- Handle
  {5b8c594c-0f3b-4aea-a5c0-6e4f403c6f80}, !- Name
  {8c0f6b06-94e4-4ed9-bdeb-064f37077ce1}, !- Source Object
  11,                                     !- Outlet Port
  {739ab2b7-7a5a-4857-b483-d41d3b3204bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1dbc4b0-d2b1-4da1-88d6-dce758adc2ec}, !- Handle
  {5508e18e-6081-406f-9b88-f45340e54eb6}, !- Name
  {8c0f6b06-94e4-4ed9-bdeb-064f37077ce1}, !- HVAC Component
  {ace1848f-28e4-459e-9bd9-326d784eae67}, !- Port 1
  {7eda7273-e257-4ed9-a946-3a091fda410d}; !- Port 2

OS:PortList,
  {752987a3-0f31-4d29-9a45-3c7f44a86f72}, !- Handle
  {e2ebce93-0b5f-4c43-ae30-0dd838c378bc}, !- Name
  {8c0f6b06-94e4-4ed9-bdeb-064f37077ce1}, !- HVAC Component
  {2ab36692-0f6d-4732-836d-d71cd9fd7c36}; !- Port 1

OS:PortList,
  {ca25849b-f96f-442a-afb9-d9c63438a4a9}, !- Handle
  {fbdc869b-6a61-4cf5-b44c-1ff2cc7c3684}, !- Name
  {8c0f6b06-94e4-4ed9-bdeb-064f37077ce1}, !- HVAC Component
  {49d3fedb-4a58-4666-a4cd-c210eb0738ac}; !- Port 1

OS:Sizing:Zone,
  {850bf92c-fa2b-4a87-8d61-91a943f690dd}, !- Handle
  {8c0f6b06-94e4-4ed9-bdeb-064f37077ce1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32854f49-5f77-4324-a7aa-cf9a467ba672}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {8c0f6b06-94e4-4ed9-bdeb-064f37077ce1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15fb2837-92d9-4915-abbc-c335c14d0d3f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a4806134-cbef-40d4-83da-c72dc30a16c6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {35efc111-9025-4e25-bdca-6980269ddf1d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {4f9d3d08-88b7-4541-9e76-bfe186e3a4a5}, !- Handle
  Space Function Guest room Thermostat 158, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cfa75296-383b-481e-93b9-1f9dee5320cb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd2e2ee1-bdbe-4833-bb88-a2a7d308a2e6}, !- Zone Air Inlet Port List
  {21cf2215-def4-4274-8055-7feacec36317}, !- Zone Air Exhaust Port List
  {9fc70324-34f6-48cf-91ca-ada35ba9b528}, !- Zone Air Node Name
  {54d2c1f8-d9ce-4659-be04-25dcc1f2195e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4ce7ce31-79a7-40b7-bed9-9307417b9665}, !- Group Rendering Name
  {323b66a3-494f-4849-8b72-018658070180}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f87bc30-c9ab-4b13-b926-6dcf750dd9d2}, !- Handle
  Node 157,                               !- Name
  {9fc70324-34f6-48cf-91ca-ada35ba9b528}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fc70324-34f6-48cf-91ca-ada35ba9b528}, !- Handle
  {8843a20e-f576-4477-b74b-a9624d061900}, !- Name
  {cfa75296-383b-481e-93b9-1f9dee5320cb}, !- Source Object
  11,                                     !- Outlet Port
  {0f87bc30-c9ab-4b13-b926-6dcf750dd9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd2e2ee1-bdbe-4833-bb88-a2a7d308a2e6}, !- Handle
  {02e0cd2f-9905-4719-9082-a11a0809272f}, !- Name
  {cfa75296-383b-481e-93b9-1f9dee5320cb}, !- HVAC Component
  {53f69487-2102-4b9e-bbb7-df313c4b3cf3}, !- Port 1
  {942ca380-d618-425d-9aa4-b8a736be5ace}; !- Port 2

OS:PortList,
  {21cf2215-def4-4274-8055-7feacec36317}, !- Handle
  {c4c2607d-29ec-42e4-8257-5658843cc373}, !- Name
  {cfa75296-383b-481e-93b9-1f9dee5320cb}, !- HVAC Component
  {7ea0aec0-7c4f-491d-94a0-1c53b6fea4e7}; !- Port 1

OS:PortList,
  {54d2c1f8-d9ce-4659-be04-25dcc1f2195e}, !- Handle
  {62dbdc1b-bbb5-4318-9b38-ad44438fd5b5}, !- Name
  {cfa75296-383b-481e-93b9-1f9dee5320cb}, !- HVAC Component
  {4ed63853-dbdf-4b2a-a4fd-64c1d8080d7f}; !- Port 1

OS:Sizing:Zone,
  {ccee50ab-c050-4df6-8d64-fae1482c6af9}, !- Handle
  {cfa75296-383b-481e-93b9-1f9dee5320cb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b591d2b8-7a31-49d5-871c-b5263659141e}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {cfa75296-383b-481e-93b9-1f9dee5320cb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {967af35d-5bf4-4a88-a4fa-69766462b7ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8d5d110d-5c43-42eb-807f-d1e3684dca39}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {52d4ec58-bd86-4a52-a784-b2ddb3dd2769}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {323b66a3-494f-4849-8b72-018658070180}, !- Handle
  Space Function Guest room Thermostat 159, !- Name
  {e14cc1d9-8481-4b11-b772-2d9c398d5126}, !- Heating Setpoint Temperature Schedule Name
  {2b0b0519-e51e-444d-bad1-d5d0f04cc6d3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a0305a42-3412-4db4-8f53-d45f2742190b}, !- Handle
  ALL_ST=Retail facility mall concourse_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {076a46db-2af1-4f66-8a6e-5971eecec890}, !- Zone Air Inlet Port List
  {ceabfaf6-b27f-411d-a105-0dafe03991e5}, !- Zone Air Exhaust Port List
  {8a76477f-8af4-4028-97ce-d0ddc4d62314}, !- Zone Air Node Name
  {313bfae2-b0ef-4921-b2da-040540ed0ba7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0ced881b-60eb-4488-a88d-e79159cb1af5}, !- Group Rendering Name
  {5971874a-d22e-4cbc-bef3-89144f6dff85}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf42f597-1067-4c7e-ab63-04741c560a6d}, !- Handle
  Node 160,                               !- Name
  {8a76477f-8af4-4028-97ce-d0ddc4d62314}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a76477f-8af4-4028-97ce-d0ddc4d62314}, !- Handle
  {e023324c-3ae6-4131-8cff-d503b2c43372}, !- Name
  {a0305a42-3412-4db4-8f53-d45f2742190b}, !- Source Object
  11,                                     !- Outlet Port
  {bf42f597-1067-4c7e-ab63-04741c560a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {076a46db-2af1-4f66-8a6e-5971eecec890}, !- Handle
  {50a697e5-b011-4d71-ab20-88c156c3358f}, !- Name
  {a0305a42-3412-4db4-8f53-d45f2742190b}, !- HVAC Component
  {b176e5fb-6710-4fb3-9fd8-2e5d4b0b3ca9}; !- Port 1

OS:PortList,
  {ceabfaf6-b27f-411d-a105-0dafe03991e5}, !- Handle
  {6f14c602-0d45-4fae-8e38-26d824e4dd25}, !- Name
  {a0305a42-3412-4db4-8f53-d45f2742190b}; !- HVAC Component

OS:PortList,
  {313bfae2-b0ef-4921-b2da-040540ed0ba7}, !- Handle
  {4968b76b-908e-4fe9-ab95-a6a8420b8ed8}, !- Name
  {a0305a42-3412-4db4-8f53-d45f2742190b}, !- HVAC Component
  {9d6d63b3-cf28-49dc-873a-0a53fb3dd02e}; !- Port 1

OS:Sizing:Zone,
  {e5935102-1f18-402d-ac87-4c6b97e74af9}, !- Handle
  {a0305a42-3412-4db4-8f53-d45f2742190b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b49f7bdc-07e6-43fc-a31b-4a0140fbfb42}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {a0305a42-3412-4db4-8f53-d45f2742190b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b61f78a3-d3a9-44e6-ad1e-ed73ff878659}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a0b872c8-f10c-488b-b8f4-38bf16b67776}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5971874a-d22e-4cbc-bef3-89144f6dff85}, !- Handle
  Space Function Retail facility mall concourse Thermostat 3, !- Name
  {798dd44a-d6d6-40fb-ac03-a95e01684de3}, !- Heating Setpoint Temperature Schedule Name
  {e61d4a35-8a04-4b2a-a496-61c5825754ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ef63feb7-d9bd-439f-85cf-39f02a2430f4}, !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83861e13-241d-4eb9-b39c-b4185821accd}, !- Zone Air Inlet Port List
  {899a3ad4-2eea-4dac-8a7f-162aecfd1cc8}, !- Zone Air Exhaust Port List
  {c80f1b8d-0f89-43c8-a180-4bf4036df01b}, !- Zone Air Node Name
  {3d43159f-923b-40f6-b874-0dcf2d941c57}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f07ce902-afb9-4ea5-ab99-6ddcd0d40b5d}, !- Group Rendering Name
  {27b0f676-ec47-4834-ac02-338f3ad98003}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {caee5596-c8ba-4fae-baa5-e53d124cc6b5}, !- Handle
  Node 163,                               !- Name
  {c80f1b8d-0f89-43c8-a180-4bf4036df01b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c80f1b8d-0f89-43c8-a180-4bf4036df01b}, !- Handle
  {3991c410-afb0-478d-9380-c514b3678ba6}, !- Name
  {ef63feb7-d9bd-439f-85cf-39f02a2430f4}, !- Source Object
  11,                                     !- Outlet Port
  {caee5596-c8ba-4fae-baa5-e53d124cc6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83861e13-241d-4eb9-b39c-b4185821accd}, !- Handle
  {ab3410a1-7b55-44bc-9493-24f84ac99f84}, !- Name
  {ef63feb7-d9bd-439f-85cf-39f02a2430f4}, !- HVAC Component
  {4b50a6df-dc11-4f40-8ad5-4caf7db2be2d}; !- Port 1

OS:PortList,
  {899a3ad4-2eea-4dac-8a7f-162aecfd1cc8}, !- Handle
  {b1c084b9-7d7d-48ed-9163-8d01ebc3bac5}, !- Name
  {ef63feb7-d9bd-439f-85cf-39f02a2430f4}; !- HVAC Component

OS:PortList,
  {3d43159f-923b-40f6-b874-0dcf2d941c57}, !- Handle
  {81f52ce6-9d4f-4359-ba5e-d48d235fdb74}, !- Name
  {ef63feb7-d9bd-439f-85cf-39f02a2430f4}, !- HVAC Component
  {7efc663a-d439-47b2-8e90-3b41b36cc233}; !- Port 1

OS:Sizing:Zone,
  {fa718eb9-60b0-407c-a61f-f8424a8c83fe}, !- Handle
  {ef63feb7-d9bd-439f-85cf-39f02a2430f4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17c6cd33-d5da-4a6c-8ff4-24fa8d5c2e0a}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {ef63feb7-d9bd-439f-85cf-39f02a2430f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0c4f9be-d2f8-49e7-8002-2dfc8f9feb91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9a64d97a-b670-4e92-961c-e8b6b1b11555}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {27b0f676-ec47-4834-ac02-338f3ad98003}, !- Handle
  Space Function Dining area - other Thermostat 5, !- Name
  {3eb39ab9-1a75-440d-8bb1-490ff35dc943}, !- Heating Setpoint Temperature Schedule Name
  {c7ad6a85-b435-4bb3-93b7-cf04bd070161}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {85aea616-01db-478a-8cb2-91829163e27c}, !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93ad14c8-c04c-4ebb-9519-9c34b0e6be03}, !- Zone Air Inlet Port List
  {f91ebc13-c34c-4190-974e-c8473c98165d}, !- Zone Air Exhaust Port List
  {f35c25ff-7f18-4557-918c-4e7069191ffe}, !- Zone Air Node Name
  {310f8b83-1d65-49c5-9569-98fb21ff3a3b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1b153428-703a-4280-9e09-fd9e228e56bd}, !- Group Rendering Name
  {47347498-6077-4b36-88ab-df186a19256b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c9d069c-de1b-4611-8c3b-f5f0b11c09a7}, !- Handle
  Node 166,                               !- Name
  {f35c25ff-7f18-4557-918c-4e7069191ffe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f35c25ff-7f18-4557-918c-4e7069191ffe}, !- Handle
  {3b1c1d0d-bed2-48be-8317-917e10dc06e4}, !- Name
  {85aea616-01db-478a-8cb2-91829163e27c}, !- Source Object
  11,                                     !- Outlet Port
  {7c9d069c-de1b-4611-8c3b-f5f0b11c09a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93ad14c8-c04c-4ebb-9519-9c34b0e6be03}, !- Handle
  {85c353dd-bf0a-4920-ba7d-b956c9c30786}, !- Name
  {85aea616-01db-478a-8cb2-91829163e27c}, !- HVAC Component
  {63da2c8c-3ddd-4853-b48c-32193c9d45a4}; !- Port 1

OS:PortList,
  {f91ebc13-c34c-4190-974e-c8473c98165d}, !- Handle
  {aaaddadf-6d89-40b3-b96f-1c762fd0d210}, !- Name
  {85aea616-01db-478a-8cb2-91829163e27c}; !- HVAC Component

OS:PortList,
  {310f8b83-1d65-49c5-9569-98fb21ff3a3b}, !- Handle
  {1cf52240-afe0-4a05-bfb0-97cce40c7121}, !- Name
  {85aea616-01db-478a-8cb2-91829163e27c}, !- HVAC Component
  {c22868af-112f-4cab-bccc-c122ac321605}; !- Port 1

OS:Sizing:Zone,
  {607c04fa-56e5-468e-a617-325d515431e0}, !- Handle
  {85aea616-01db-478a-8cb2-91829163e27c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {468aa7a4-4a87-418a-b0b4-9b54f7798546}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {85aea616-01db-478a-8cb2-91829163e27c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b8a1c6d-3466-409f-8f9d-c2df0fc7d0e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2b385751-f52a-4442-9055-4b69a016430b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {47347498-6077-4b36-88ab-df186a19256b}, !- Handle
  Space Function Sales area Thermostat 5, !- Name
  {798dd44a-d6d6-40fb-ac03-a95e01684de3}, !- Heating Setpoint Temperature Schedule Name
  {e61d4a35-8a04-4b2a-a496-61c5825754ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {36f16b44-3e60-436c-9ca9-4e351ee80ca3}, !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c47c2719-e37d-44e4-9d60-392ffec57d46}, !- Zone Air Inlet Port List
  {98d1650d-73f8-413f-b014-a528bcbefe02}, !- Zone Air Exhaust Port List
  {1a2e5dcf-1d31-42a5-8854-11e41be494bc}, !- Zone Air Node Name
  {7a0bacbd-e3b6-4dd8-8349-4a3c4ce00c8a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0be2e1f7-c9c8-4dfc-9251-f21cdb224dc7}, !- Group Rendering Name
  {70e7ddaa-2b65-4e88-affe-a044f3191812}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b02dd740-3909-4cc6-8d8b-f7b35e7b4396}, !- Handle
  Node 169,                               !- Name
  {1a2e5dcf-1d31-42a5-8854-11e41be494bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a2e5dcf-1d31-42a5-8854-11e41be494bc}, !- Handle
  {68da9125-bb57-41e6-b951-148b9c7d623d}, !- Name
  {36f16b44-3e60-436c-9ca9-4e351ee80ca3}, !- Source Object
  11,                                     !- Outlet Port
  {b02dd740-3909-4cc6-8d8b-f7b35e7b4396}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c47c2719-e37d-44e4-9d60-392ffec57d46}, !- Handle
  {1a1d0bd5-cfd4-4f64-966b-8fd660fee6cf}, !- Name
  {36f16b44-3e60-436c-9ca9-4e351ee80ca3}, !- HVAC Component
  {ff77dcec-01ec-4564-b5ae-f57e2df96749}; !- Port 1

OS:PortList,
  {98d1650d-73f8-413f-b014-a528bcbefe02}, !- Handle
  {6d9e4da6-248f-401c-8268-98efafa62bda}, !- Name
  {36f16b44-3e60-436c-9ca9-4e351ee80ca3}; !- HVAC Component

OS:PortList,
  {7a0bacbd-e3b6-4dd8-8349-4a3c4ce00c8a}, !- Handle
  {4b400808-ceec-4857-b676-d6ab54142544}, !- Name
  {36f16b44-3e60-436c-9ca9-4e351ee80ca3}, !- HVAC Component
  {bbd4f8bd-c983-411d-b489-503324a00ed8}; !- Port 1

OS:Sizing:Zone,
  {e271d2e1-2a42-47f3-aa5f-8f5aebffb92a}, !- Handle
  {36f16b44-3e60-436c-9ca9-4e351ee80ca3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33c44c7e-0fe8-4c73-8073-fe4d37c76faa}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {36f16b44-3e60-436c-9ca9-4e351ee80ca3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {670c9e91-fd76-4797-bdde-d9ab025c0825}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {11f698ee-2331-4f95-bfaa-d683ee7a7a96}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {70e7ddaa-2b65-4e88-affe-a044f3191812}, !- Handle
  Space Function Sales area Thermostat 6, !- Name
  {798dd44a-d6d6-40fb-ac03-a95e01684de3}, !- Heating Setpoint Temperature Schedule Name
  {e61d4a35-8a04-4b2a-a496-61c5825754ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d9b7f107-2592-458d-8d60-56ab4ec78e22}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec55ee05-dcd4-4f81-99f6-8f8a559ad53f}, !- Zone Air Inlet Port List
  {7aa6a845-3719-4351-9fe2-8db4b0f30f6b}, !- Zone Air Exhaust Port List
  {32643db5-7f89-43b5-b15b-24e504ee2494}, !- Zone Air Node Name
  {610abf1d-d0dc-4bc9-9868-d735d6fdd5d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {30c911c6-481e-4a1d-a4f3-c1d11c034619}, !- Group Rendering Name
  {b4e6ddee-e2d6-4486-b45c-c5acc66d1e74}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26dddbdd-a2c8-463c-bf8c-11f2d5ca2056}, !- Handle
  Node 172,                               !- Name
  {32643db5-7f89-43b5-b15b-24e504ee2494}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32643db5-7f89-43b5-b15b-24e504ee2494}, !- Handle
  {09251b6e-4ad2-46ef-9b4b-319968da565a}, !- Name
  {d9b7f107-2592-458d-8d60-56ab4ec78e22}, !- Source Object
  11,                                     !- Outlet Port
  {26dddbdd-a2c8-463c-bf8c-11f2d5ca2056}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec55ee05-dcd4-4f81-99f6-8f8a559ad53f}, !- Handle
  {02bb64a2-5477-49ba-92e8-7546665d498d}, !- Name
  {d9b7f107-2592-458d-8d60-56ab4ec78e22}, !- HVAC Component
  {35eece81-5527-46f4-9970-dd11356ad8c2}; !- Port 1

OS:PortList,
  {7aa6a845-3719-4351-9fe2-8db4b0f30f6b}, !- Handle
  {07c8e3c2-537a-49ef-841a-aa1b0675e079}, !- Name
  {d9b7f107-2592-458d-8d60-56ab4ec78e22}; !- HVAC Component

OS:PortList,
  {610abf1d-d0dc-4bc9-9868-d735d6fdd5d3}, !- Handle
  {89403b57-6f66-47c9-b8c8-18237b2352bb}, !- Name
  {d9b7f107-2592-458d-8d60-56ab4ec78e22}, !- HVAC Component
  {3160f837-6727-413e-8f85-1b66f8d47c06}; !- Port 1

OS:Sizing:Zone,
  {5c847251-42b9-4870-8cec-2431fedade93}, !- Handle
  {d9b7f107-2592-458d-8d60-56ab4ec78e22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5d59b02-318e-4022-af02-3352a42dd591}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {d9b7f107-2592-458d-8d60-56ab4ec78e22}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f1dc343-9e26-47e0-9f08-583a5af38741}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d6cc71a2-1db3-432c-8290-a1e82eac7bd3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b4e6ddee-e2d6-4486-b45c-c5acc66d1e74}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 3, !- Name
  {bb599926-ab33-4e4c-870f-c575926257bf}, !- Heating Setpoint Temperature Schedule Name
  {a032f1c0-2a5e-48e1-99cd-e18ede080d05}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0f5355b8-cb46-4437-a518-356cdc77b11b}, !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7932e666-0fb3-4449-9aee-6764f6cd8a4e}, !- Zone Air Inlet Port List
  {52588c76-e81e-4d1e-bce3-d2ab81fd7e22}, !- Zone Air Exhaust Port List
  {3fbd2517-c209-49fc-8c15-50c7017f523c}, !- Zone Air Node Name
  {f22e89ed-e844-4a23-8db4-fb6bc62da7a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e58d0fa8-92db-4da8-a5b1-d9743de1f272}, !- Group Rendering Name
  {f558ead7-e783-4d9b-a3ea-2f60880f31a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9cde7e9-e0f7-41c4-bd38-9b0c5d21140d}, !- Handle
  Node 175,                               !- Name
  {3fbd2517-c209-49fc-8c15-50c7017f523c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fbd2517-c209-49fc-8c15-50c7017f523c}, !- Handle
  {3067e20e-3ad5-4b2a-a541-dfd4d819119e}, !- Name
  {0f5355b8-cb46-4437-a518-356cdc77b11b}, !- Source Object
  11,                                     !- Outlet Port
  {c9cde7e9-e0f7-41c4-bd38-9b0c5d21140d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7932e666-0fb3-4449-9aee-6764f6cd8a4e}, !- Handle
  {a4f8bd01-ce8f-482a-9574-4bfa346cd9f5}, !- Name
  {0f5355b8-cb46-4437-a518-356cdc77b11b}, !- HVAC Component
  {87081c9b-0def-4f01-aa14-ae506d86cbff}; !- Port 1

OS:PortList,
  {52588c76-e81e-4d1e-bce3-d2ab81fd7e22}, !- Handle
  {de2634d3-189d-42f9-ab6d-583a6c2cee7c}, !- Name
  {0f5355b8-cb46-4437-a518-356cdc77b11b}; !- HVAC Component

OS:PortList,
  {f22e89ed-e844-4a23-8db4-fb6bc62da7a2}, !- Handle
  {820f255e-0dce-4b4d-8860-72ab16741890}, !- Name
  {0f5355b8-cb46-4437-a518-356cdc77b11b}, !- HVAC Component
  {29ed0700-bee8-4102-a51e-b6593ed09f55}; !- Port 1

OS:Sizing:Zone,
  {8bdf4b89-b79e-4ce1-855d-61a3edcd56dd}, !- Handle
  {0f5355b8-cb46-4437-a518-356cdc77b11b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {61a4647e-b96e-473c-9f9b-fd589a2bee23}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {0f5355b8-cb46-4437-a518-356cdc77b11b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {49c30a6f-e8e7-49ba-8030-10db722e80b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {45777475-d63c-4817-ab62-a7993b987710}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f558ead7-e783-4d9b-a3ea-2f60880f31a3}, !- Handle
  Space Function Laundry/Washing area Thermostat 3, !- Name
  {798dd44a-d6d6-40fb-ac03-a95e01684de3}, !- Heating Setpoint Temperature Schedule Name
  {e61d4a35-8a04-4b2a-a496-61c5825754ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0dbf22fb-8983-447d-b34d-f15bdd46073f}, !- Handle
  ALL_ST=Lobby - hotel_FL=Building Story 2_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adb0fc2e-b1ec-43fb-bb3f-c9c2d85f5085}, !- Zone Air Inlet Port List
  {c040473d-23cb-4a73-aca4-d53d05ac32fe}, !- Zone Air Exhaust Port List
  {f8a333e6-ba36-4e13-832f-099d133e358c}, !- Zone Air Node Name
  {cfa9c8e7-aca4-4337-a3fc-59f3a53ce819}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed2a0b53-d3d3-4ce3-b742-dac1ddb7f6f4}, !- Group Rendering Name
  {12bc768e-3de7-4dbb-b485-ad777674f63f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5c0d734-8f7f-493a-8b5b-89697cc77bb9}, !- Handle
  Node 178,                               !- Name
  {f8a333e6-ba36-4e13-832f-099d133e358c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8a333e6-ba36-4e13-832f-099d133e358c}, !- Handle
  {ecef537a-4c51-4df6-b9fb-69b3d2dbe2c7}, !- Name
  {0dbf22fb-8983-447d-b34d-f15bdd46073f}, !- Source Object
  11,                                     !- Outlet Port
  {d5c0d734-8f7f-493a-8b5b-89697cc77bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adb0fc2e-b1ec-43fb-bb3f-c9c2d85f5085}, !- Handle
  {97716ecc-5836-495c-9d4b-bbc7d56bdd23}, !- Name
  {0dbf22fb-8983-447d-b34d-f15bdd46073f}, !- HVAC Component
  {d8fb2573-018b-4e42-94af-637a66ae690a}; !- Port 1

OS:PortList,
  {c040473d-23cb-4a73-aca4-d53d05ac32fe}, !- Handle
  {9908af84-fb22-49b7-9b6f-d022a4390019}, !- Name
  {0dbf22fb-8983-447d-b34d-f15bdd46073f}; !- HVAC Component

OS:PortList,
  {cfa9c8e7-aca4-4337-a3fc-59f3a53ce819}, !- Handle
  {abae5dda-98d1-4fbd-9bb6-e79802c60ff1}, !- Name
  {0dbf22fb-8983-447d-b34d-f15bdd46073f}, !- HVAC Component
  {76be3a5c-aed3-425d-9452-82d2057f6eaf}; !- Port 1

OS:Sizing:Zone,
  {7ce19c07-084c-4733-8720-f7cb25645bae}, !- Handle
  {0dbf22fb-8983-447d-b34d-f15bdd46073f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1c1bc3e9-3f13-430e-b88f-560e820c34bc}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {0dbf22fb-8983-447d-b34d-f15bdd46073f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3348e941-d37f-4c4e-82ce-5ba396b44633}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c6e00005-9cc0-4525-8133-d13c69608f0f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {12bc768e-3de7-4dbb-b485-ad777674f63f}, !- Handle
  Space Function Lobby - hotel Thermostat 3, !- Name
  {306b06d0-f435-4154-b450-1ffd8e36d96b}, !- Heating Setpoint Temperature Schedule Name
  {ac9033a2-8d43-4672-9edf-3f7c9cc4b37f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {680c42bc-97b1-46ca-8c56-71096f1947dd}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 4_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59c38793-4623-459b-b029-6ff365f96a43}, !- Zone Air Inlet Port List
  {fb3f41ee-01a1-48c4-ba50-4fc3f95db24d}, !- Zone Air Exhaust Port List
  {ddc083ea-22c4-489a-a3fc-0b9b6a973734}, !- Zone Air Node Name
  {29fa09d7-f5f5-4f2f-b23e-4e8e63ecc427}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1601b18d-209a-4681-94e2-3360954748d4}, !- Group Rendering Name
  {df0b16a5-20ff-4d58-8f9e-a2cda471657b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9676bcc-907e-44d6-b88d-724750e795f9}, !- Handle
  Node 181,                               !- Name
  {ddc083ea-22c4-489a-a3fc-0b9b6a973734}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddc083ea-22c4-489a-a3fc-0b9b6a973734}, !- Handle
  {13626bde-5af0-4b88-8db5-0a285374979a}, !- Name
  {680c42bc-97b1-46ca-8c56-71096f1947dd}, !- Source Object
  11,                                     !- Outlet Port
  {a9676bcc-907e-44d6-b88d-724750e795f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59c38793-4623-459b-b029-6ff365f96a43}, !- Handle
  {f709183b-5c66-4afb-8aa9-170e969cc4a1}, !- Name
  {680c42bc-97b1-46ca-8c56-71096f1947dd}, !- HVAC Component
  {0ab345c3-7bee-4e09-a41f-c051b9e632d0}; !- Port 1

OS:PortList,
  {fb3f41ee-01a1-48c4-ba50-4fc3f95db24d}, !- Handle
  {f338cffe-feec-493a-9e66-1360edea54da}, !- Name
  {680c42bc-97b1-46ca-8c56-71096f1947dd}; !- HVAC Component

OS:PortList,
  {29fa09d7-f5f5-4f2f-b23e-4e8e63ecc427}, !- Handle
  {8ae7ccc7-4b2b-4db7-9868-ca78cd3b0591}, !- Name
  {680c42bc-97b1-46ca-8c56-71096f1947dd}, !- HVAC Component
  {b97a029b-4b50-4272-8f62-e1d450dab09a}; !- Port 1

OS:Sizing:Zone,
  {b9b4d20e-0158-4e17-b95a-eb37ce403ee7}, !- Handle
  {680c42bc-97b1-46ca-8c56-71096f1947dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {24e6d1ab-8684-47ad-974b-39443c373507}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {680c42bc-97b1-46ca-8c56-71096f1947dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {faf03d9a-e199-4b08-9d91-231c8390d97f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {97e76ddb-ec94-424e-801f-a1d220b3734d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {df0b16a5-20ff-4d58-8f9e-a2cda471657b}, !- Handle
  Space Function Food preparation area Thermostat 3, !- Name
  {3eb39ab9-1a75-440d-8bb1-490ff35dc943}, !- Heating Setpoint Temperature Schedule Name
  {c7ad6a85-b435-4bb3-93b7-cf04bd070161}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {04241868-5b41-4975-a538-24f41393bfc4}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b024b77-1937-4627-8851-92f7ca2917ba}, !- Zone Air Inlet Port List
  {5d6b480f-6325-437d-a194-88aa31ab89f4}, !- Zone Air Exhaust Port List
  {13a65960-d860-4b8a-8385-c73b95d48814}, !- Zone Air Node Name
  {38f8f178-b6a1-4214-803b-3f3f40d7b7bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cf1dcbd1-fafd-4e6c-9478-a85920ccbe90}, !- Group Rendering Name
  {a473f984-3549-4349-b431-52f7a74c2b2f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5fc7bfc-fddf-487f-a427-9a64c556b8db}, !- Handle
  Node 184,                               !- Name
  {13a65960-d860-4b8a-8385-c73b95d48814}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13a65960-d860-4b8a-8385-c73b95d48814}, !- Handle
  {4ff64b6b-687c-4a23-ba26-7ad6643c62a8}, !- Name
  {04241868-5b41-4975-a538-24f41393bfc4}, !- Source Object
  11,                                     !- Outlet Port
  {e5fc7bfc-fddf-487f-a427-9a64c556b8db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b024b77-1937-4627-8851-92f7ca2917ba}, !- Handle
  {4fd6728e-4ad6-4a4a-99b4-abc1b4a75a35}, !- Name
  {04241868-5b41-4975-a538-24f41393bfc4}, !- HVAC Component
  {85176efd-06e0-40bd-b787-da7cb3942200}; !- Port 1

OS:PortList,
  {5d6b480f-6325-437d-a194-88aa31ab89f4}, !- Handle
  {e2c13c97-42dc-4766-b84f-2bf25bc38923}, !- Name
  {04241868-5b41-4975-a538-24f41393bfc4}; !- HVAC Component

OS:PortList,
  {38f8f178-b6a1-4214-803b-3f3f40d7b7bb}, !- Handle
  {86938904-0ba4-4d94-ab83-a96cffc17498}, !- Name
  {04241868-5b41-4975-a538-24f41393bfc4}, !- HVAC Component
  {5b5a13a1-365a-42c5-9e88-046c4e028023}; !- Port 1

OS:Sizing:Zone,
  {0b79308b-c7ec-4ee3-9278-f72cef0531f6}, !- Handle
  {04241868-5b41-4975-a538-24f41393bfc4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e4759e4f-4592-4949-907b-33b5c890aa6f}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {04241868-5b41-4975-a538-24f41393bfc4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c364462-6ec7-4669-8797-9ca5fd584692}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fe6970f1-dc2a-435c-8f3c-820518e71cfd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a473f984-3549-4349-b431-52f7a74c2b2f}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 3, !- Name
  {bb599926-ab33-4e4c-870f-c575926257bf}, !- Heating Setpoint Temperature Schedule Name
  {a032f1c0-2a5e-48e1-99cd-e18ede080d05}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da3f0e55-a9df-4983-a8e4-08d0034533c7}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f370b8e1-1f0c-43f5-ac43-49d4eca2d41e}, !- Zone Air Inlet Port List
  {f95acbcf-0071-4880-8c19-e5996b7edb34}, !- Zone Air Exhaust Port List
  {c90aa6f6-edbe-48db-a7be-ad755c678a4f}, !- Zone Air Node Name
  {befc386b-e5f5-4b79-8bc7-ca823dedea71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {580c9786-cce0-4594-a68a-f5aa985e711f}, !- Group Rendering Name
  {834d9799-5593-4652-a443-ed961025b1d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dee30737-761c-4ed0-b6a9-710d3a752054}, !- Handle
  Node 187,                               !- Name
  {c90aa6f6-edbe-48db-a7be-ad755c678a4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c90aa6f6-edbe-48db-a7be-ad755c678a4f}, !- Handle
  {ea29f319-05d7-4281-8b08-e8c9543ebe5a}, !- Name
  {da3f0e55-a9df-4983-a8e4-08d0034533c7}, !- Source Object
  11,                                     !- Outlet Port
  {dee30737-761c-4ed0-b6a9-710d3a752054}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f370b8e1-1f0c-43f5-ac43-49d4eca2d41e}, !- Handle
  {3b0c1de7-1348-4987-9c9f-89a40d37472b}, !- Name
  {da3f0e55-a9df-4983-a8e4-08d0034533c7}, !- HVAC Component
  {76176389-44cb-4e9f-ba25-dba380103437}; !- Port 1

OS:PortList,
  {f95acbcf-0071-4880-8c19-e5996b7edb34}, !- Handle
  {9d985111-de23-4c97-a390-e35318938e44}, !- Name
  {da3f0e55-a9df-4983-a8e4-08d0034533c7}; !- HVAC Component

OS:PortList,
  {befc386b-e5f5-4b79-8bc7-ca823dedea71}, !- Handle
  {73e8336d-e3b2-4e6f-832b-cc001f9f1c0f}, !- Name
  {da3f0e55-a9df-4983-a8e4-08d0034533c7}, !- HVAC Component
  {a913b183-cf82-4221-8205-52938668ff96}; !- Port 1

OS:Sizing:Zone,
  {d9de7f72-6143-4ba1-93ac-c6b0e0e8767c}, !- Handle
  {da3f0e55-a9df-4983-a8e4-08d0034533c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {caa69d18-448e-4376-94da-8b1f09e54153}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {da3f0e55-a9df-4983-a8e4-08d0034533c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ca7c8c1-433a-49b0-a7aa-216363efb761}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {03b6763b-224b-4758-a2f6-47fbca9307d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SpaceType,
  {74ab97ae-a77f-4689-9e09-25a60f3459c5}, !- Handle
  Space Function Corridor/Transition area other-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {5bc78c7b-529a-45dc-90f8-869298c85091}, !- Default Schedule Set Name
  {56ea1773-0205-42e0-8c8e-fea2a0764c4e}, !- Group Rendering Name
  {1db4219c-caf2-46a7-bf24-ecd255924f12}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corridor/Transition area other-sch-F;   !- Standards Space Type

OS:People:Definition,
  {55d7a695-32c3-4b0f-808d-6163646dd0ed}, !- Handle
  Space Function Corridor/Transition area other-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {00ee6513-53d9-4642-9d71-1fe90ee5da2c}, !- Handle
  Space Function Corridor/Transition area other-sch-F People, !- Name
  {55d7a695-32c3-4b0f-808d-6163646dd0ed}, !- People Definition Name
  {74ab97ae-a77f-4689-9e09-25a60f3459c5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {bf97c105-9f27-47d2-b981-d838787bf8d6}, !- Work Efficiency Schedule Name
  {74cbfcc4-71be-4caa-830a-b96ed0c80763}, !- Clothing Insulation Schedule Name
  {54c2b4c2-4fbc-4d57-97fc-077cb8c616a7}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {25ff62cc-37b8-4b50-b558-de5586b3a076}, !- Handle
  Space Function Corridor/Transition area other-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10258029355381,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {23c6f032-1f00-4a66-b453-c6a28390dc0c}, !- Handle
  Space Function Corridor/Transition area other-sch-F Lights, !- Name
  {25ff62cc-37b8-4b50-b558-de5586b3a076}, !- Lights Definition Name
  {74ab97ae-a77f-4689-9e09-25a60f3459c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1db4219c-caf2-46a7-bf24-ecd255924f12}, !- Handle
  Space Function Corridor/Transition area other-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {011db0a1-6f4b-4c2a-a330-9402e965bc41}, !- Handle
  Space Function Corridor/Transition area other-sch-F Infiltration, !- Name
  {74ab97ae-a77f-4689-9e09-25a60f3459c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {5bc78c7b-529a-45dc-90f8-869298c85091}, !- Handle
  Space Function Corridor/Transition area other-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {799e9ace-0c31-4d2f-9742-66e99322d440}, !- Number of People Schedule Name
