  {5eef8eb7-272f-4d79-9653-b12f60e79d69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7b16430-eb21-4a95-9da5-0db4c168718f}, !- Handle
  {1a2f1565-d738-4126-8b8c-e820457daa23}, !- Name
  {5eef8eb7-272f-4d79-9653-b12f60e79d69}, !- Source Object
  4,                                      !- Outlet Port
  {4991af5d-0e96-4ec3-a293-8088353e1f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {786342b4-5b7b-4d1b-98fa-be8a718707dc}, !- Handle
  Coil Heating Electric 23,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8cc10add-7bbf-4971-b882-6ae0983956df}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4021e8c1-4cda-4d64-acd8-6ecb656b757b}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {59decec0-3b40-424b-a0f2-d5b2feca1ad8}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e58938bd-dbee-421b-9cd0-f04e347bda4d}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {95583e02-8862-4a42-8531-c077d6d385ca}, !- Handle
  Curve Cubic 23,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3922bf81-8f43-4a8c-8c20-c0fa33514a79}, !- Handle
  Coil Cooling DX Single Speed 22 3kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {84dc0e63-182d-4806-979e-6f287af98a19}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b9186ea3-9204-4bf5-bddd-d1380faabea6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {edf942e6-e254-40d0-ac48-95573c1382b1}, !- Air Inlet Node Name
  {eb50eb65-f8ce-471e-8e4e-307594612aa6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {84dc0e63-182d-4806-979e-6f287af98a19}, !- Supply Air Fan Name
  {786342b4-5b7b-4d1b-98fa-be8a718707dc}, !- Heating Coil Name
  {3922bf81-8f43-4a8c-8c20-c0fa33514a79}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b8406aa6-90c2-4adb-8b03-6ca864cbb9f4}, !- Handle
  Node 173,                               !- Name
  {a6a7a566-0672-42bb-82dc-df468b148e92}, !- Inlet Port
  {edf942e6-e254-40d0-ac48-95573c1382b1}; !- Outlet Port

OS:Connection,
  {a6a7a566-0672-42bb-82dc-df468b148e92}, !- Handle
  {c377823f-e929-4f96-8b36-717f1f912be4}, !- Name
  {7dd6f311-edbe-461c-be9c-2d88098bab39}, !- Source Object
  3,                                      !- Outlet Port
  {b8406aa6-90c2-4adb-8b03-6ca864cbb9f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf942e6-e254-40d0-ac48-95573c1382b1}, !- Handle
  {e1d57c43-669d-4abb-9e54-2005afc73998}, !- Name
  {b8406aa6-90c2-4adb-8b03-6ca864cbb9f4}, !- Source Object
  3,                                      !- Outlet Port
  {b9186ea3-9204-4bf5-bddd-d1380faabea6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0624b8ec-ffb7-4314-b67f-071fea153095}, !- Handle
  Node 174,                               !- Name
  {eb50eb65-f8ce-471e-8e4e-307594612aa6}, !- Inlet Port
  {8d3b9e91-c14a-4ab8-ba90-2d290d5c5397}; !- Outlet Port

OS:Connection,
  {8d3b9e91-c14a-4ab8-ba90-2d290d5c5397}, !- Handle
  {e44ed5f7-37c6-4d03-ba4c-1310b8b9f47b}, !- Name
  {0624b8ec-ffb7-4314-b67f-071fea153095}, !- Source Object
  3,                                      !- Outlet Port
  {3d21a058-d7fb-4427-becf-2151852d29d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb50eb65-f8ce-471e-8e4e-307594612aa6}, !- Handle
  {4f394809-fa89-4196-a33e-ed496993c631}, !- Name
  {b9186ea3-9204-4bf5-bddd-d1380faabea6}, !- Source Object
  4,                                      !- Outlet Port
  {0624b8ec-ffb7-4314-b67f-071fea153095}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5e48d44f-a740-4970-8de9-c0b8fb924447}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b94a308d-b8b3-403d-838d-4b8270ea2736}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {d9f6ae29-2ab0-46e4-bc55-aa51495b7381}, !- Air Inlet Node Name
  {74b83cbc-6e20-44b6-98b3-4b5ceabb1b30}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5853bfc3-3309-4a68-a808-27c6ecb1d7d7}, !- Handle
  Node 176,                               !- Name
  {74b83cbc-6e20-44b6-98b3-4b5ceabb1b30}, !- Inlet Port
  {b710012a-fdfe-4668-8f00-e335d8fc805f}; !- Outlet Port

OS:Node,
  {e02c75a8-5237-49a0-bbe3-902545c2f5bc}, !- Handle
  Node 177,                               !- Name
  {3eb51a80-a5cd-4e83-97ff-9ea1c143a519}, !- Inlet Port
  {4ac03bff-7f7b-4b95-a1c8-424c030fff5b}; !- Outlet Port

OS:Connection,
  {b710012a-fdfe-4668-8f00-e335d8fc805f}, !- Handle
  {071ca12e-6dbc-4a36-8ccf-578d06326b3e}, !- Name
  {5853bfc3-3309-4a68-a808-27c6ecb1d7d7}, !- Source Object
  3,                                      !- Outlet Port
  {3d21a058-d7fb-4427-becf-2151852d29d5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3eb51a80-a5cd-4e83-97ff-9ea1c143a519}, !- Handle
  {e200da69-9a4d-49c2-acce-98e3b5823ae4}, !- Name
  {6b8f2bcc-e491-457a-978e-a10e4d8544b8}, !- Source Object
  3,                                      !- Outlet Port
  {e02c75a8-5237-49a0-bbe3-902545c2f5bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ac03bff-7f7b-4b95-a1c8-424c030fff5b}, !- Handle
  {cbf20727-a7b7-42f7-a1f5-28e48e590130}, !- Name
  {e02c75a8-5237-49a0-bbe3-902545c2f5bc}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {be1d7648-3968-4f06-8eda-cf5042c7f6b1}, !- Handle
  Node 179,                               !- Name
  {d9e91ba7-56c5-43d7-9e72-ecc74b9b17b9}, !- Inlet Port
  {d9f6ae29-2ab0-46e4-bc55-aa51495b7381}; !- Outlet Port

OS:Connection,
  {d9e91ba7-56c5-43d7-9e72-ecc74b9b17b9}, !- Handle
  {e769bd05-248e-4b31-971b-f9cf6c7a19ae}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  24,                                     !- Outlet Port
  {be1d7648-3968-4f06-8eda-cf5042c7f6b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9f6ae29-2ab0-46e4-bc55-aa51495b7381}, !- Handle
  {051bc94e-b998-4d71-a9b6-b031461b2f86}, !- Name
  {be1d7648-3968-4f06-8eda-cf5042c7f6b1}, !- Source Object
  3,                                      !- Outlet Port
  {b94a308d-b8b3-403d-838d-4b8270ea2736}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74b83cbc-6e20-44b6-98b3-4b5ceabb1b30}, !- Handle
  {78108770-da43-493f-943c-7d0a1646d520}, !- Name
  {b94a308d-b8b3-403d-838d-4b8270ea2736}, !- Source Object
  4,                                      !- Outlet Port
  {5853bfc3-3309-4a68-a808-27c6ecb1d7d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0ebca8e0-fae2-4530-a2af-8474b026875c}, !- Handle
  Coil Heating Electric 24,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {99eb4689-6260-487e-87b5-a3c29dc20c7b}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a50fd40a-6f15-4fcc-bd5b-56c37ad0ae1d}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {35664fef-878a-4b0f-a4ee-24c472c399f6}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61f72da8-4153-4959-8bd4-65e76d60f05d}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2c754b83-b861-430b-870f-93bb1cb8f28d}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9e85ddbb-4af1-44d7-98f7-517d91b2d36b}, !- Handle
  Coil Cooling DX Single Speed 23 19kBtu/hr 9.3EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {d3f613ec-aa15-4a35-b5b5-c8cef6853b7d}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {04595746-8ecd-475d-97e7-e42964efffbb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {761711c9-cc46-415c-9a22-e30437cef2ec}, !- Air Inlet Node Name
  {879e66ed-ad43-4565-9a85-b4cb3d7c3485}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d3f613ec-aa15-4a35-b5b5-c8cef6853b7d}, !- Supply Air Fan Name
  {0ebca8e0-fae2-4530-a2af-8474b026875c}, !- Heating Coil Name
  {9e85ddbb-4af1-44d7-98f7-517d91b2d36b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7dd32a3f-ff18-4eb7-96b8-a73db8107b87}, !- Handle
  Node 180,                               !- Name
  {c854d681-7e6a-46fa-9c06-a4076517b8cd}, !- Inlet Port
  {761711c9-cc46-415c-9a22-e30437cef2ec}; !- Outlet Port

OS:Connection,
  {c854d681-7e6a-46fa-9c06-a4076517b8cd}, !- Handle
  {23369262-1441-4512-9d31-4914826b1a1b}, !- Name
  {ded66a9e-6a76-4558-a1f5-dac2badff27c}, !- Source Object
  3,                                      !- Outlet Port
  {7dd32a3f-ff18-4eb7-96b8-a73db8107b87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {761711c9-cc46-415c-9a22-e30437cef2ec}, !- Handle
  {ec06a6d8-c22c-488f-beef-69e94789fcd1}, !- Name
  {7dd32a3f-ff18-4eb7-96b8-a73db8107b87}, !- Source Object
  3,                                      !- Outlet Port
  {04595746-8ecd-475d-97e7-e42964efffbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {036da794-0c48-44c3-8c8b-930b3cc38229}, !- Handle
  Node 182,                               !- Name
  {879e66ed-ad43-4565-9a85-b4cb3d7c3485}, !- Inlet Port
  {f8a52f8e-cfe9-4436-8fe5-54e211100f50}; !- Outlet Port

OS:Connection,
  {f8a52f8e-cfe9-4436-8fe5-54e211100f50}, !- Handle
  {d8bdb3ae-647b-4b93-a072-c4ef8eaac309}, !- Name
  {036da794-0c48-44c3-8c8b-930b3cc38229}, !- Source Object
  3,                                      !- Outlet Port
  {08dba9ae-39a8-4111-9b25-b82109c5e733}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {879e66ed-ad43-4565-9a85-b4cb3d7c3485}, !- Handle
  {1d008b14-82c5-45c6-a458-b4b20ba805eb}, !- Name
  {04595746-8ecd-475d-97e7-e42964efffbb}, !- Source Object
  4,                                      !- Outlet Port
  {036da794-0c48-44c3-8c8b-930b3cc38229}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8d7b4ad8-b441-4d24-8a94-1b0b6800f83f}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {56110eb8-20bf-46a8-ac1a-a720703fc854}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {6d32c23f-abe1-4900-bf48-e8c8aaa267ba}, !- Air Inlet Node Name
  {ab910ed0-90f4-40f4-bced-71f5265370af}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {28a14497-aeab-47ee-9628-ee0b57494cce}, !- Handle
  Node 183,                               !- Name
  {ab910ed0-90f4-40f4-bced-71f5265370af}, !- Inlet Port
  {a38b39a0-1c43-477a-b735-3a2a6bd20a8c}; !- Outlet Port

OS:Node,
  {a2e85738-26a4-4a50-b211-7b6296e62c8a}, !- Handle
  Node 185,                               !- Name
  {f95da638-fba7-4a2c-a069-ac41ac939a3b}, !- Inlet Port
  {2e2d0a01-d811-45de-98fc-d6370f8c4176}; !- Outlet Port

OS:Connection,
  {a38b39a0-1c43-477a-b735-3a2a6bd20a8c}, !- Handle
  {b5a1b9f9-19ca-4aa8-b70c-dbde9b298ecc}, !- Name
  {28a14497-aeab-47ee-9628-ee0b57494cce}, !- Source Object
  3,                                      !- Outlet Port
  {08dba9ae-39a8-4111-9b25-b82109c5e733}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f95da638-fba7-4a2c-a069-ac41ac939a3b}, !- Handle
  {49ed4881-f0ab-46e8-a149-ecd9be51b7a0}, !- Name
  {bdd7a1e8-f220-4981-97cd-66345131da3f}, !- Source Object
  3,                                      !- Outlet Port
  {a2e85738-26a4-4a50-b211-7b6296e62c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e2d0a01-d811-45de-98fc-d6370f8c4176}, !- Handle
  {ba749362-67c0-45a1-836d-c5eef4613af5}, !- Name
  {a2e85738-26a4-4a50-b211-7b6296e62c8a}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {03eb3e6f-9368-4589-9571-34039902d94f}, !- Handle
  Node 186,                               !- Name
  {c190b346-e938-4056-a325-2725f7fbc3f9}, !- Inlet Port
  {6d32c23f-abe1-4900-bf48-e8c8aaa267ba}; !- Outlet Port

OS:Connection,
  {c190b346-e938-4056-a325-2725f7fbc3f9}, !- Handle
  {6f52823d-ead3-458a-8d0e-9c8cff0ad832}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  25,                                     !- Outlet Port
  {03eb3e6f-9368-4589-9571-34039902d94f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d32c23f-abe1-4900-bf48-e8c8aaa267ba}, !- Handle
  {7ac6f1d0-eb12-4f20-aa1c-867801888418}, !- Name
  {03eb3e6f-9368-4589-9571-34039902d94f}, !- Source Object
  3,                                      !- Outlet Port
  {56110eb8-20bf-46a8-ac1a-a720703fc854}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab910ed0-90f4-40f4-bced-71f5265370af}, !- Handle
  {109506df-02ea-47e6-92ad-79d64d99ad70}, !- Name
  {56110eb8-20bf-46a8-ac1a-a720703fc854}, !- Source Object
  4,                                      !- Outlet Port
  {28a14497-aeab-47ee-9628-ee0b57494cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1892aff9-18b6-45db-aeec-3363ab9d39ff}, !- Handle
  Coil Heating Electric 25,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0c21595e-273e-41b4-b532-3a00c003741c}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b23eb89d-7ac2-4e5d-8ed0-ac637b45a95c}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d1911d71-8dc4-4cbe-be0a-2abaf3819c01}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7fc5721f-118f-423d-9899-022edac44d90}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6b4cd619-81b3-423a-8193-9e9bf94f6f46}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e0371bca-d999-4285-a43b-4e8ab4b98a69}, !- Handle
  Coil Cooling DX Single Speed 24 5kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {cdd447e3-4bec-4ad2-b3e6-e6f2881fb9f4}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9902f2ef-7f4d-4ed4-b7f2-3cc75dc0c7b9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {b6d640ed-11b7-4c8d-b27a-7acace80761c}, !- Air Inlet Node Name
  {b0930436-bce6-454b-9d40-044875ca9df7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cdd447e3-4bec-4ad2-b3e6-e6f2881fb9f4}, !- Supply Air Fan Name
  {1892aff9-18b6-45db-aeec-3363ab9d39ff}, !- Heating Coil Name
  {e0371bca-d999-4285-a43b-4e8ab4b98a69}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c2a323b6-60af-4dc8-a88b-02764210e63b}, !- Handle
  Node 188,                               !- Name
  {d4965b68-355d-4ba1-8c70-be24b6c7ce2f}, !- Inlet Port
  {b6d640ed-11b7-4c8d-b27a-7acace80761c}; !- Outlet Port

OS:Connection,
  {d4965b68-355d-4ba1-8c70-be24b6c7ce2f}, !- Handle
  {580f0cb1-2ca4-4d6a-a14c-199e54b9eb7d}, !- Name
  {8c28f5f5-14f4-4fed-af1f-db4826607873}, !- Source Object
  3,                                      !- Outlet Port
  {c2a323b6-60af-4dc8-a88b-02764210e63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d640ed-11b7-4c8d-b27a-7acace80761c}, !- Handle
  {12f54a4c-3c14-4da5-a817-9c82f3f1a0bc}, !- Name
  {c2a323b6-60af-4dc8-a88b-02764210e63b}, !- Source Object
  3,                                      !- Outlet Port
  {9902f2ef-7f4d-4ed4-b7f2-3cc75dc0c7b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee14dfbb-a14d-4f3b-b835-b8eb1bcc23b0}, !- Handle
  Node 189,                               !- Name
  {b0930436-bce6-454b-9d40-044875ca9df7}, !- Inlet Port
  {6610c9f8-3d2c-4302-ae3b-22c4e860039c}; !- Outlet Port

OS:Connection,
  {6610c9f8-3d2c-4302-ae3b-22c4e860039c}, !- Handle
  {ecb736fa-bb2c-487b-96b5-af661b817880}, !- Name
  {ee14dfbb-a14d-4f3b-b835-b8eb1bcc23b0}, !- Source Object
  3,                                      !- Outlet Port
  {78070f3c-bb08-4f1e-9913-f83446b97f8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0930436-bce6-454b-9d40-044875ca9df7}, !- Handle
  {877e99e5-498a-440d-91f9-088f150dce2c}, !- Name
  {9902f2ef-7f4d-4ed4-b7f2-3cc75dc0c7b9}, !- Source Object
  4,                                      !- Outlet Port
  {ee14dfbb-a14d-4f3b-b835-b8eb1bcc23b0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bec56e10-0f20-43c7-b781-01d0cd4b9ff3}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {da038eb4-6f1e-4990-953c-ada55caa310d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {eb2494ea-df34-4ef8-882e-16f4073d351c}, !- Air Inlet Node Name
  {2f722f86-8f0c-4825-b87a-e6033ac86b07}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7391ef11-6bb0-4e12-9d3d-921cd40b50e2}, !- Handle
  Node 191,                               !- Name
  {2f722f86-8f0c-4825-b87a-e6033ac86b07}, !- Inlet Port
  {73832822-dab5-4bd2-9d4f-20f3537ccb54}; !- Outlet Port

OS:Node,
  {677165cc-7f3c-4239-b2c1-aef5dfe51c58}, !- Handle
  Node 192,                               !- Name
  {7167babc-8b6f-4814-8da2-f646eb187755}, !- Inlet Port
  {f8702e89-29a2-4d05-a9fc-6640ee392fe3}; !- Outlet Port

OS:Connection,
  {73832822-dab5-4bd2-9d4f-20f3537ccb54}, !- Handle
  {5a7947eb-dfd7-44fb-baba-e4aed843ae4e}, !- Name
  {7391ef11-6bb0-4e12-9d3d-921cd40b50e2}, !- Source Object
  3,                                      !- Outlet Port
  {78070f3c-bb08-4f1e-9913-f83446b97f8b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7167babc-8b6f-4814-8da2-f646eb187755}, !- Handle
  {1a19a096-5906-4843-9d20-e3332c9b27fc}, !- Name
  {6cab5aaf-4107-44b8-831d-d9b3e0199782}, !- Source Object
  3,                                      !- Outlet Port
  {677165cc-7f3c-4239-b2c1-aef5dfe51c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8702e89-29a2-4d05-a9fc-6640ee392fe3}, !- Handle
  {2618a4e6-cde6-4cac-bca2-940b2423d9a7}, !- Name
  {677165cc-7f3c-4239-b2c1-aef5dfe51c58}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {28fe6252-3889-4629-b6a9-48435085e7d6}, !- Handle
  Node 194,                               !- Name
  {d9e49525-3d91-469c-9b84-9124cc22305c}, !- Inlet Port
  {eb2494ea-df34-4ef8-882e-16f4073d351c}; !- Outlet Port

OS:Connection,
  {d9e49525-3d91-469c-9b84-9124cc22305c}, !- Handle
  {d94bf39d-a886-40ff-936c-7d1daff1dc06}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  26,                                     !- Outlet Port
  {28fe6252-3889-4629-b6a9-48435085e7d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb2494ea-df34-4ef8-882e-16f4073d351c}, !- Handle
  {ab566824-90f8-41d8-a8f9-5e854be740f6}, !- Name
  {28fe6252-3889-4629-b6a9-48435085e7d6}, !- Source Object
  3,                                      !- Outlet Port
  {da038eb4-6f1e-4990-953c-ada55caa310d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f722f86-8f0c-4825-b87a-e6033ac86b07}, !- Handle
  {c087ae9b-6191-4eb7-8fc9-e380e7156e74}, !- Name
  {da038eb4-6f1e-4990-953c-ada55caa310d}, !- Source Object
  4,                                      !- Outlet Port
  {7391ef11-6bb0-4e12-9d3d-921cd40b50e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b0cabb66-596c-4ed8-bab7-2821976c5f19}, !- Handle
  Coil Heating Electric 26,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5d889a9c-d4b4-4578-813b-7200097f55ac}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {40995f65-abae-46cf-9b51-b25ca1042bc1}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ec752bfb-e6ae-450e-8f1a-62f5a7fedde5}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96370f8d-520f-46bb-b107-335c40070ac4}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {074666c6-2113-4222-aab7-5d195d7e22e7}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d4c3bb3c-8938-4366-9395-85b9cbc49546}, !- Handle
  Coil Cooling DX Single Speed 25 22kBtu/hr 9.3EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {5e53f317-8d08-43d6-a1da-aeb391be6095}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f3f84aeb-a240-47b8-b6b5-70b0725a3cf1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {eee51a43-0810-4038-9c58-e0947cf7c9af}, !- Air Inlet Node Name
  {285c0c9e-1648-4662-be67-3e8878fb9ea7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5e53f317-8d08-43d6-a1da-aeb391be6095}, !- Supply Air Fan Name
  {b0cabb66-596c-4ed8-bab7-2821976c5f19}, !- Heating Coil Name
  {d4c3bb3c-8938-4366-9395-85b9cbc49546}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {72eab521-3b97-4fb6-a5da-ecff6f734109}, !- Handle
  Node 195,                               !- Name
  {2efb58ec-e323-4684-a2a9-aaae3fbd7aa1}, !- Inlet Port
  {eee51a43-0810-4038-9c58-e0947cf7c9af}; !- Outlet Port

OS:Connection,
  {2efb58ec-e323-4684-a2a9-aaae3fbd7aa1}, !- Handle
  {428e0e3f-590c-4bbd-a76c-adcfedfe9402}, !- Name
  {99d5f3e7-be23-490a-98c8-ef107e71c526}, !- Source Object
  3,                                      !- Outlet Port
  {72eab521-3b97-4fb6-a5da-ecff6f734109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eee51a43-0810-4038-9c58-e0947cf7c9af}, !- Handle
  {3ee9ddae-ee9a-4cda-bb79-d08c3f96328b}, !- Name
  {72eab521-3b97-4fb6-a5da-ecff6f734109}, !- Source Object
  3,                                      !- Outlet Port
  {f3f84aeb-a240-47b8-b6b5-70b0725a3cf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8ecb687-dc66-4eb2-bf9f-fdbb95216a8d}, !- Handle
  Node 196,                               !- Name
  {285c0c9e-1648-4662-be67-3e8878fb9ea7}, !- Inlet Port
  {a6d3415b-9366-4f08-b44d-2b296a669cc1}; !- Outlet Port

OS:Connection,
  {a6d3415b-9366-4f08-b44d-2b296a669cc1}, !- Handle
  {41021cf0-fc93-44fe-af52-967ef0542f4a}, !- Name
  {c8ecb687-dc66-4eb2-bf9f-fdbb95216a8d}, !- Source Object
  3,                                      !- Outlet Port
  {8d98a089-c126-4bda-ac52-d2486db4655c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {285c0c9e-1648-4662-be67-3e8878fb9ea7}, !- Handle
  {a3401b53-3967-43a0-b794-0d42cdc421c0}, !- Name
  {f3f84aeb-a240-47b8-b6b5-70b0725a3cf1}, !- Source Object
  4,                                      !- Outlet Port
  {c8ecb687-dc66-4eb2-bf9f-fdbb95216a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {60b332bd-221d-4740-bf37-13805389a2e2}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {223f85ae-c8c4-4ff4-8969-130febe4d66e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {83e15a7b-4bc0-4639-a0a6-554fc1bbcfc1}, !- Air Inlet Node Name
  {5c30696f-e043-44f3-8f52-b91b175d7d99}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e21a1c4-6bad-4425-b413-3c125877b931}, !- Handle
  Node 197,                               !- Name
  {5c30696f-e043-44f3-8f52-b91b175d7d99}, !- Inlet Port
  {aa25886b-a0ad-4fe5-a0e9-605c25256245}; !- Outlet Port

OS:Node,
  {50635c3c-c991-4482-b6a5-b6c517e37d14}, !- Handle
  Node 198,                               !- Name
  {a777a481-2f31-4167-bdd8-25c12efb82ed}, !- Inlet Port
  {daae36c9-ff0a-446f-b4c1-97488f2188bb}; !- Outlet Port

OS:Connection,
  {aa25886b-a0ad-4fe5-a0e9-605c25256245}, !- Handle
  {968dd583-7613-4274-bed6-1a899e954b23}, !- Name
  {2e21a1c4-6bad-4425-b413-3c125877b931}, !- Source Object
  3,                                      !- Outlet Port
  {8d98a089-c126-4bda-ac52-d2486db4655c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a777a481-2f31-4167-bdd8-25c12efb82ed}, !- Handle
  {e1fc05fa-4b7e-4873-93e7-ed47aae282ea}, !- Name
  {ea4fb595-6ca0-4ff7-bc27-3730b81fa30b}, !- Source Object
  3,                                      !- Outlet Port
  {50635c3c-c991-4482-b6a5-b6c517e37d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daae36c9-ff0a-446f-b4c1-97488f2188bb}, !- Handle
  {05f1ded3-41d2-4e6b-9153-855f094ed801}, !- Name
  {50635c3c-c991-4482-b6a5-b6c517e37d14}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {ad042634-b6b0-4649-b112-f012b6cd57a0}, !- Handle
  Node 199,                               !- Name
  {35b0f0a8-ba3c-4978-a70b-f0c60ff4a6c9}, !- Inlet Port
  {83e15a7b-4bc0-4639-a0a6-554fc1bbcfc1}; !- Outlet Port

OS:Connection,
  {35b0f0a8-ba3c-4978-a70b-f0c60ff4a6c9}, !- Handle
  {713e4be5-018e-4fac-b949-294fc8e04718}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  27,                                     !- Outlet Port
  {ad042634-b6b0-4649-b112-f012b6cd57a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e15a7b-4bc0-4639-a0a6-554fc1bbcfc1}, !- Handle
  {8815f72c-e248-42c5-a326-9356573e59e6}, !- Name
  {ad042634-b6b0-4649-b112-f012b6cd57a0}, !- Source Object
  3,                                      !- Outlet Port
  {223f85ae-c8c4-4ff4-8969-130febe4d66e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c30696f-e043-44f3-8f52-b91b175d7d99}, !- Handle
  {f28c9202-553d-4ee6-8974-a25935461c69}, !- Name
  {223f85ae-c8c4-4ff4-8969-130febe4d66e}, !- Source Object
  4,                                      !- Outlet Port
  {2e21a1c4-6bad-4425-b413-3c125877b931}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d2e08026-c599-46a7-920c-4dad1c7be10c}, !- Handle
  Coil Heating Electric 27,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9735a8eb-3ae3-41c6-9027-fdb61bf79acb}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {09babf3b-d579-4538-a12f-98685361d4d2}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4a0a4234-8c19-40c3-a7a4-8aa5ace44754}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e125845-806d-4518-99d1-4d2516860ad6}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3cbd5d63-3527-4e8c-91d1-22e1d4ff607d}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c852f552-06c9-4d66-9497-30c4c096b861}, !- Handle
  Coil Cooling DX Single Speed 26 13kBtu/hr 9.8EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.4082832115585,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {28e23cf1-a768-48a3-8705-2da282ccc9c2}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {08e8429a-acdd-4513-aaf8-80b274a22801}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {55753bb3-072a-45d1-b74c-cae9e7f5f45a}, !- Air Inlet Node Name
  {2ec8db5a-3cf2-44d5-b593-2c4bdc33b0e2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {28e23cf1-a768-48a3-8705-2da282ccc9c2}, !- Supply Air Fan Name
  {d2e08026-c599-46a7-920c-4dad1c7be10c}, !- Heating Coil Name
  {c852f552-06c9-4d66-9497-30c4c096b861}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6508895c-d6be-4886-a190-ec43a29c7996}, !- Handle
  Node 200,                               !- Name
  {bd39a773-15d6-4153-8b77-d57e9ed98eda}, !- Inlet Port
  {55753bb3-072a-45d1-b74c-cae9e7f5f45a}; !- Outlet Port

OS:Connection,
  {bd39a773-15d6-4153-8b77-d57e9ed98eda}, !- Handle
  {34371930-89a4-47d8-b6a2-7fe6648d1cb7}, !- Name
  {60e9bbf2-45a9-4090-9dc8-7e3849700542}, !- Source Object
  3,                                      !- Outlet Port
  {6508895c-d6be-4886-a190-ec43a29c7996}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55753bb3-072a-45d1-b74c-cae9e7f5f45a}, !- Handle
  {83bd2491-d0df-4ddb-894b-4f352bea444a}, !- Name
  {6508895c-d6be-4886-a190-ec43a29c7996}, !- Source Object
  3,                                      !- Outlet Port
  {08e8429a-acdd-4513-aaf8-80b274a22801}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83a3062a-a327-4ead-9803-a02a4ce7afc3}, !- Handle
  Node 201,                               !- Name
  {2ec8db5a-3cf2-44d5-b593-2c4bdc33b0e2}, !- Inlet Port
  {3ddc7170-04cc-4b38-abfd-d7b7c0aa9a97}; !- Outlet Port

OS:Connection,
  {3ddc7170-04cc-4b38-abfd-d7b7c0aa9a97}, !- Handle
  {82b0a608-e267-469e-8394-3670c575e773}, !- Name
  {83a3062a-a327-4ead-9803-a02a4ce7afc3}, !- Source Object
  3,                                      !- Outlet Port
  {f02020b9-1a29-445c-95f6-a4c1ffc41862}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ec8db5a-3cf2-44d5-b593-2c4bdc33b0e2}, !- Handle
  {b697c7d1-acb8-46f6-a40a-c96b62b41c7e}, !- Name
  {08e8429a-acdd-4513-aaf8-80b274a22801}, !- Source Object
  4,                                      !- Outlet Port
  {83a3062a-a327-4ead-9803-a02a4ce7afc3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {31371bfd-b16f-4470-bfe1-f5ed8c16c83e}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f191c62e-fcd4-460c-a166-ee1a3944fc79}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {098ce360-4fb0-46fd-8a55-aad3c856b4d2}, !- Air Inlet Node Name
  {7e361704-4710-4944-aa8c-693ae39cd3e3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {75669d24-485e-4ae5-a2be-240f82872f8f}, !- Handle
  Node 202,                               !- Name
  {7e361704-4710-4944-aa8c-693ae39cd3e3}, !- Inlet Port
  {d6f3e76b-6d8d-4fc0-ba4a-34d7dc1b5377}; !- Outlet Port

OS:Node,
  {467e3441-b4da-454e-9fbf-8ba28c7b93e1}, !- Handle
  Node 203,                               !- Name
  {680bb1b3-6cbd-4b2e-a204-598708dafc03}, !- Inlet Port
  {86e0a16b-2995-4186-bcaf-357fc97d11af}; !- Outlet Port

OS:Connection,
  {d6f3e76b-6d8d-4fc0-ba4a-34d7dc1b5377}, !- Handle
  {2eb19b7c-71c5-452c-b9d7-1c98713d9b82}, !- Name
  {75669d24-485e-4ae5-a2be-240f82872f8f}, !- Source Object
  3,                                      !- Outlet Port
  {f02020b9-1a29-445c-95f6-a4c1ffc41862}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {680bb1b3-6cbd-4b2e-a204-598708dafc03}, !- Handle
  {8796f9ed-0ca5-4756-a3b2-5008c294b7ab}, !- Name
  {830f9e54-9293-414a-8e21-f4c4ef4cfb1a}, !- Source Object
  3,                                      !- Outlet Port
  {467e3441-b4da-454e-9fbf-8ba28c7b93e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86e0a16b-2995-4186-bcaf-357fc97d11af}, !- Handle
  {67bf0620-8751-4ee6-a3bd-b96ba9990e53}, !- Name
  {467e3441-b4da-454e-9fbf-8ba28c7b93e1}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {44fa72cf-0295-4d96-9c50-b6605eb0746e}, !- Handle
  Node 204,                               !- Name
  {c17b7117-6ee6-4042-9b0b-670e95e7d5ec}, !- Inlet Port
  {098ce360-4fb0-46fd-8a55-aad3c856b4d2}; !- Outlet Port

OS:Connection,
  {c17b7117-6ee6-4042-9b0b-670e95e7d5ec}, !- Handle
  {22bffdd6-91c7-4a57-9e8c-374cc50f56c8}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  28,                                     !- Outlet Port
  {44fa72cf-0295-4d96-9c50-b6605eb0746e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {098ce360-4fb0-46fd-8a55-aad3c856b4d2}, !- Handle
  {6dd2e5d4-d9be-46ff-9a31-3fd9515c87bd}, !- Name
  {44fa72cf-0295-4d96-9c50-b6605eb0746e}, !- Source Object
  3,                                      !- Outlet Port
  {f191c62e-fcd4-460c-a166-ee1a3944fc79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e361704-4710-4944-aa8c-693ae39cd3e3}, !- Handle
  {10d7e7f6-32a2-43c4-b23b-550f8a100100}, !- Name
  {f191c62e-fcd4-460c-a166-ee1a3944fc79}, !- Source Object
  4,                                      !- Outlet Port
  {75669d24-485e-4ae5-a2be-240f82872f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e480ac7d-35fc-44fa-8c21-abebea171bc6}, !- Handle
  Coil Heating Electric 28,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {68d6c5ff-2472-4eb1-99a7-e554d42ad978}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {33bfe1d3-3ea6-4b4c-bbe3-dd35adbd688c}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {52718bf9-1d4c-44bf-8d5e-2a10cd6584b9}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f3825e66-6dcc-44af-9492-73b8970f0ca0}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ab459c1e-7e0d-4546-9b14-b24d1e6e6bc8}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d348b76b-e309-4720-8331-b8ede2786c53}, !- Handle
  Coil Cooling DX Single Speed 27 5kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b395aa61-9132-48ed-a507-826a3c0b3d44}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dd9167c4-8a4b-4048-be70-8bb5a6581f94}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {8ca42ddf-17f1-45ca-b5ff-cba7de309486}, !- Air Inlet Node Name
  {7ebe0d3a-6126-4f05-a09b-e597456e03b9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b395aa61-9132-48ed-a507-826a3c0b3d44}, !- Supply Air Fan Name
  {e480ac7d-35fc-44fa-8c21-abebea171bc6}, !- Heating Coil Name
  {d348b76b-e309-4720-8331-b8ede2786c53}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5f496024-01f4-48c3-beb0-579f91c65779}, !- Handle
  Node 205,                               !- Name
  {d15634cd-116e-4e90-af43-86a005d658a7}, !- Inlet Port
  {8ca42ddf-17f1-45ca-b5ff-cba7de309486}; !- Outlet Port

OS:Connection,
  {d15634cd-116e-4e90-af43-86a005d658a7}, !- Handle
  {2f5672b4-82d2-443f-ad81-c6c21eccf9f3}, !- Name
  {938bad19-802b-4ac9-97b2-3e99069371cc}, !- Source Object
  3,                                      !- Outlet Port
  {5f496024-01f4-48c3-beb0-579f91c65779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca42ddf-17f1-45ca-b5ff-cba7de309486}, !- Handle
  {c2456592-a006-4139-828c-cdd2209d5e92}, !- Name
  {5f496024-01f4-48c3-beb0-579f91c65779}, !- Source Object
  3,                                      !- Outlet Port
  {dd9167c4-8a4b-4048-be70-8bb5a6581f94}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f9d63494-821e-41d5-9cec-572d88d51d67}, !- Handle
  Node 206,                               !- Name
  {7ebe0d3a-6126-4f05-a09b-e597456e03b9}, !- Inlet Port
  {9ff51424-9686-45a5-9cda-f279dbd076b2}; !- Outlet Port

OS:Connection,
  {9ff51424-9686-45a5-9cda-f279dbd076b2}, !- Handle
  {0040ba26-a278-4e13-9a80-a26ceac6991b}, !- Name
  {f9d63494-821e-41d5-9cec-572d88d51d67}, !- Source Object
  3,                                      !- Outlet Port
  {b93c710e-6f39-4713-a0c3-c9122b6accc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ebe0d3a-6126-4f05-a09b-e597456e03b9}, !- Handle
  {74b15db3-85c4-4375-956b-f55ef0bd9665}, !- Name
  {dd9167c4-8a4b-4048-be70-8bb5a6581f94}, !- Source Object
  4,                                      !- Outlet Port
  {f9d63494-821e-41d5-9cec-572d88d51d67}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d3cecca2-e535-46f0-85df-964806a70bd6}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b2f3b099-2ee2-421c-8deb-60d4f25d39a3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {530dd451-1cac-4740-9e49-7ddfecae0558}, !- Air Inlet Node Name
  {c4d14662-bac7-4169-91f1-aa2d2b12334d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1fd632de-ad5b-4200-8b63-9217518e8f15}, !- Handle
  Node 207,                               !- Name
  {c4d14662-bac7-4169-91f1-aa2d2b12334d}, !- Inlet Port
  {7c52aa07-4b3d-411b-82cd-e43a9a970689}; !- Outlet Port

OS:Node,
  {ce11a0d4-e24e-4f30-abd3-78f0aa97bd55}, !- Handle
  Node 208,                               !- Name
  {a4bd58f4-05b7-4dab-8b28-b70ad9419fad}, !- Inlet Port
  {f146e506-cb2e-40ac-9a41-5385587f61a8}; !- Outlet Port

OS:Connection,
  {7c52aa07-4b3d-411b-82cd-e43a9a970689}, !- Handle
  {751d21b2-9108-429a-ae7e-28cdf3a79b93}, !- Name
  {1fd632de-ad5b-4200-8b63-9217518e8f15}, !- Source Object
  3,                                      !- Outlet Port
  {b93c710e-6f39-4713-a0c3-c9122b6accc4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a4bd58f4-05b7-4dab-8b28-b70ad9419fad}, !- Handle
  {9b9243a7-cc17-4d83-97c6-a7ae7e7972e6}, !- Name
  {4b906d72-6342-4711-a44b-e9ccf7e75da2}, !- Source Object
  3,                                      !- Outlet Port
  {ce11a0d4-e24e-4f30-abd3-78f0aa97bd55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f146e506-cb2e-40ac-9a41-5385587f61a8}, !- Handle
  {a793769e-a7f7-4427-aef4-5573be0f6922}, !- Name
  {ce11a0d4-e24e-4f30-abd3-78f0aa97bd55}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {110cb138-5ed4-4cb2-96f6-d3ff212c66dd}, !- Handle
  Node 209,                               !- Name
  {49226bf1-2169-4aef-912c-2a644eae49ed}, !- Inlet Port
  {530dd451-1cac-4740-9e49-7ddfecae0558}; !- Outlet Port

OS:Connection,
  {49226bf1-2169-4aef-912c-2a644eae49ed}, !- Handle
  {d5b5d58c-07f3-4e3a-91b8-e45ff797c63c}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  29,                                     !- Outlet Port
  {110cb138-5ed4-4cb2-96f6-d3ff212c66dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530dd451-1cac-4740-9e49-7ddfecae0558}, !- Handle
  {7dfe9f53-a6ab-4d0a-8926-cd8a928fac9c}, !- Name
  {110cb138-5ed4-4cb2-96f6-d3ff212c66dd}, !- Source Object
  3,                                      !- Outlet Port
  {b2f3b099-2ee2-421c-8deb-60d4f25d39a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4d14662-bac7-4169-91f1-aa2d2b12334d}, !- Handle
  {fee712aa-fe98-4f5b-ba47-4decd6d8bda3}, !- Name
  {b2f3b099-2ee2-421c-8deb-60d4f25d39a3}, !- Source Object
  4,                                      !- Outlet Port
  {1fd632de-ad5b-4200-8b63-9217518e8f15}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9a8ba0ba-7b67-4fe5-af07-e5617f09499a}, !- Handle
  Coil Heating Electric 29,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9a9f406b-f394-4180-b924-52a41b7e4cee}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed99c4d2-76dd-44b5-914f-a31b7382312f}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {afd7bc75-a1d3-45c9-9738-060ebcfeb1af}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b6a31629-f829-4a15-bbd7-9b02ad9a797b}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f69947b0-59c0-4332-83b2-494958ae3d8a}, !- Handle
  Curve Cubic 29,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {092edcc8-833b-43f3-9288-ea7659466b1c}, !- Handle
  Coil Cooling DX Single Speed 28 5kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0002aa23-099c-4503-a243-8714620dff4d}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {25dbbf0e-5b8a-46db-ae2a-d69cdde3b1a9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {caf6ca35-9322-4181-b59c-ef5989d967e3}, !- Air Inlet Node Name
  {c3757f0a-6954-4c13-8ca9-f3c419e646e1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0002aa23-099c-4503-a243-8714620dff4d}, !- Supply Air Fan Name
  {9a8ba0ba-7b67-4fe5-af07-e5617f09499a}, !- Heating Coil Name
  {092edcc8-833b-43f3-9288-ea7659466b1c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b6de9699-a3f8-499d-ab3d-3b7bddd35e45}, !- Handle
  Node 210,                               !- Name
  {ed44c067-3399-43c0-847a-61687aba0217}, !- Inlet Port
  {caf6ca35-9322-4181-b59c-ef5989d967e3}; !- Outlet Port

OS:Connection,
  {ed44c067-3399-43c0-847a-61687aba0217}, !- Handle
  {684767fa-5c19-4a55-8ff9-6557bc38d17c}, !- Name
  {e256cefd-2af0-4ccc-a1be-ba591c48b659}, !- Source Object
  3,                                      !- Outlet Port
  {b6de9699-a3f8-499d-ab3d-3b7bddd35e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caf6ca35-9322-4181-b59c-ef5989d967e3}, !- Handle
  {1f5e6197-67a8-4d25-9c6d-0f5095b66d91}, !- Name
  {b6de9699-a3f8-499d-ab3d-3b7bddd35e45}, !- Source Object
  3,                                      !- Outlet Port
  {25dbbf0e-5b8a-46db-ae2a-d69cdde3b1a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {08da8f19-7857-4e52-a9ef-82d0a7be5098}, !- Handle
  Node 211,                               !- Name
  {c3757f0a-6954-4c13-8ca9-f3c419e646e1}, !- Inlet Port
  {da16b52f-6432-41f4-a282-c1b8191a8062}; !- Outlet Port

OS:Connection,
  {da16b52f-6432-41f4-a282-c1b8191a8062}, !- Handle
  {acfcde21-6fef-4be2-9ca7-2d170d1a2c5e}, !- Name
  {08da8f19-7857-4e52-a9ef-82d0a7be5098}, !- Source Object
  3,                                      !- Outlet Port
  {72a3f4c7-3b1f-4382-8e0b-2d483ec5f616}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3757f0a-6954-4c13-8ca9-f3c419e646e1}, !- Handle
  {149d6707-a920-47ea-b8f9-6b6985d332e0}, !- Name
  {25dbbf0e-5b8a-46db-ae2a-d69cdde3b1a9}, !- Source Object
  4,                                      !- Outlet Port
  {08da8f19-7857-4e52-a9ef-82d0a7be5098}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dfc35239-8c03-490d-b9e5-8436e8395523}, !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2e93ff30-3094-4034-87f0-237eaa1a86cf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {19b9a959-b213-406d-a0f4-1c8af2016272}, !- Air Inlet Node Name
  {aed3b148-e16f-47fc-a291-e7af7dbe31c0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5d55e1be-ce4a-4964-b4dd-d620125534d8}, !- Handle
  Node 212,                               !- Name
  {aed3b148-e16f-47fc-a291-e7af7dbe31c0}, !- Inlet Port
  {3b5fed7f-224c-40b5-8886-210a18fea25d}; !- Outlet Port

OS:Node,
  {14c96f27-c2b1-47a5-8653-c6152fab10eb}, !- Handle
  Node 213,                               !- Name
  {d2545947-d380-4836-b4e3-5b0e4d36ae78}, !- Inlet Port
  {1333f198-0859-48e4-aba6-302dd6b32757}; !- Outlet Port

OS:Connection,
  {3b5fed7f-224c-40b5-8886-210a18fea25d}, !- Handle
  {6a417fd2-9b35-46d8-9431-8d40fca51a3c}, !- Name
  {5d55e1be-ce4a-4964-b4dd-d620125534d8}, !- Source Object
  3,                                      !- Outlet Port
  {72a3f4c7-3b1f-4382-8e0b-2d483ec5f616}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d2545947-d380-4836-b4e3-5b0e4d36ae78}, !- Handle
  {79efe8e6-df54-4434-86f6-ecfe931248b8}, !- Name
  {2a64761f-833c-4f37-925c-171b2ecc3d56}, !- Source Object
  3,                                      !- Outlet Port
  {14c96f27-c2b1-47a5-8653-c6152fab10eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1333f198-0859-48e4-aba6-302dd6b32757}, !- Handle
  {3c099d90-7af8-426e-a966-0a2fd7acb830}, !- Name
  {14c96f27-c2b1-47a5-8653-c6152fab10eb}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {82bc5fb3-2f02-4a4d-9670-cfd871967627}, !- Handle
  Node 214,                               !- Name
  {90aa17f6-e1f9-4235-a19c-ea2d311bc43f}, !- Inlet Port
  {19b9a959-b213-406d-a0f4-1c8af2016272}; !- Outlet Port

OS:Connection,
  {90aa17f6-e1f9-4235-a19c-ea2d311bc43f}, !- Handle
  {ac76ca60-cdf4-4b10-9c81-87e35f2a2b90}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  30,                                     !- Outlet Port
  {82bc5fb3-2f02-4a4d-9670-cfd871967627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19b9a959-b213-406d-a0f4-1c8af2016272}, !- Handle
  {e650e92a-5d54-4438-b6f0-7b7c544f8e0c}, !- Name
  {82bc5fb3-2f02-4a4d-9670-cfd871967627}, !- Source Object
  3,                                      !- Outlet Port
  {2e93ff30-3094-4034-87f0-237eaa1a86cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aed3b148-e16f-47fc-a291-e7af7dbe31c0}, !- Handle
  {a308e049-447e-4980-8913-2d482c568fc0}, !- Name
  {2e93ff30-3094-4034-87f0-237eaa1a86cf}, !- Source Object
  4,                                      !- Outlet Port
  {5d55e1be-ce4a-4964-b4dd-d620125534d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6925b73b-0847-4d52-b4e8-5d9dc1dd1f7b}, !- Handle
  Coil Heating Electric 30,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4e09e9a0-1961-463c-85b7-eac2d977baa1}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {04f5677c-d415-4e26-9f23-bfa0f23b2a01}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c2f8d8a1-17dd-4d2f-9e6e-765a474ca058}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {74d54a06-67be-4d97-add6-f705f4df2895}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {45ef7a23-7781-48c2-b511-725b9feed743}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a9fd82aa-6ddb-4376-a463-7b86b37db2de}, !- Handle
  Coil Cooling DX Single Speed 29 13kBtu/hr 9.8EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.40828442713563,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a62a3c23-c341-4b7b-aab5-de836a047081}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {565c2fc7-7216-45e6-978d-3544759daa5a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {4996f96e-ff25-49ae-8fc6-509561c23b2f}, !- Air Inlet Node Name
  {f604fbe8-ce7c-443c-8299-f529a476ec33}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a62a3c23-c341-4b7b-aab5-de836a047081}, !- Supply Air Fan Name
  {6925b73b-0847-4d52-b4e8-5d9dc1dd1f7b}, !- Heating Coil Name
  {a9fd82aa-6ddb-4376-a463-7b86b37db2de}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3ac46374-c487-40df-b47b-34172e5d19e7}, !- Handle
  Node 215,                               !- Name
  {ecdb416e-6d9d-414c-8c95-ea03665e8e35}, !- Inlet Port
  {4996f96e-ff25-49ae-8fc6-509561c23b2f}; !- Outlet Port

OS:Connection,
  {ecdb416e-6d9d-414c-8c95-ea03665e8e35}, !- Handle
  {5c2024dd-9c6a-4bc0-8c5c-2ba1c729cea6}, !- Name
  {51986edc-e00a-444f-bcf8-30fd41b5a52e}, !- Source Object
  3,                                      !- Outlet Port
  {3ac46374-c487-40df-b47b-34172e5d19e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4996f96e-ff25-49ae-8fc6-509561c23b2f}, !- Handle
  {799d5a31-3729-4358-bcc5-600bac807378}, !- Name
  {3ac46374-c487-40df-b47b-34172e5d19e7}, !- Source Object
  3,                                      !- Outlet Port
  {565c2fc7-7216-45e6-978d-3544759daa5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {343142d4-c9b3-4423-9684-be7ac62f482b}, !- Handle
  Node 216,                               !- Name
  {f604fbe8-ce7c-443c-8299-f529a476ec33}, !- Inlet Port
  {052f5fdf-70de-432f-aa78-e709bf7312a2}; !- Outlet Port

OS:Connection,
  {052f5fdf-70de-432f-aa78-e709bf7312a2}, !- Handle
  {e8808fbc-bc28-4a19-96c1-f2471780182e}, !- Name
  {343142d4-c9b3-4423-9684-be7ac62f482b}, !- Source Object
  3,                                      !- Outlet Port
  {683c5056-b2ad-4866-873a-bb8e45dad65a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f604fbe8-ce7c-443c-8299-f529a476ec33}, !- Handle
  {a32b63d4-b9a3-4806-af10-a98c9006d56b}, !- Name
  {565c2fc7-7216-45e6-978d-3544759daa5a}, !- Source Object
  4,                                      !- Outlet Port
  {343142d4-c9b3-4423-9684-be7ac62f482b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {43cb65a8-aec0-4d55-b568-203afc98738a}, !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {020b1df1-3bd9-4437-9126-72da8a4579a6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {3a85b03e-c3b5-4e57-97e6-18af3bc40f76}, !- Air Inlet Node Name
  {cac3dee1-b8bf-4d2c-ae6e-586926c01581}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {34fcf8ee-0344-466d-aa72-3781709702ed}, !- Handle
  Node 217,                               !- Name
  {cac3dee1-b8bf-4d2c-ae6e-586926c01581}, !- Inlet Port
  {9e7ad7ed-2d8d-4fa3-be0a-3c5f790e5205}; !- Outlet Port

OS:Node,
  {1e987cd6-fdfc-4e1b-89fe-7592092f6b16}, !- Handle
  Node 218,                               !- Name
  {ca96f589-87d1-47a8-9cd3-3e30098fb53e}, !- Inlet Port
  {febfd37a-7748-462f-84c7-40a962828955}; !- Outlet Port

OS:Connection,
  {9e7ad7ed-2d8d-4fa3-be0a-3c5f790e5205}, !- Handle
  {7efb3494-8d80-4d90-af69-ba5366de2c90}, !- Name
  {34fcf8ee-0344-466d-aa72-3781709702ed}, !- Source Object
  3,                                      !- Outlet Port
  {683c5056-b2ad-4866-873a-bb8e45dad65a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ca96f589-87d1-47a8-9cd3-3e30098fb53e}, !- Handle
  {52f89013-f546-4b5b-8ee6-1d4e57f0a96b}, !- Name
  {d2cd26d5-e8ba-4a95-9272-564d46e8fe8f}, !- Source Object
  3,                                      !- Outlet Port
  {1e987cd6-fdfc-4e1b-89fe-7592092f6b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {febfd37a-7748-462f-84c7-40a962828955}, !- Handle
  {f9e29f8d-d982-4ad7-80fe-ad68f2a4c242}, !- Name
  {1e987cd6-fdfc-4e1b-89fe-7592092f6b16}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {361ede7e-5154-431e-868f-fb45e69d2a0e}, !- Handle
  Node 219,                               !- Name
  {bee0c0aa-0c0a-4b62-acc6-f3322423c370}, !- Inlet Port
  {3a85b03e-c3b5-4e57-97e6-18af3bc40f76}; !- Outlet Port

OS:Connection,
  {bee0c0aa-0c0a-4b62-acc6-f3322423c370}, !- Handle
  {2c8d4eea-eedf-43ea-8a80-c8c28478927c}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  31,                                     !- Outlet Port
  {361ede7e-5154-431e-868f-fb45e69d2a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a85b03e-c3b5-4e57-97e6-18af3bc40f76}, !- Handle
  {209613f2-1ea0-4031-9a7d-d6d78d406127}, !- Name
  {361ede7e-5154-431e-868f-fb45e69d2a0e}, !- Source Object
  3,                                      !- Outlet Port
  {020b1df1-3bd9-4437-9126-72da8a4579a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cac3dee1-b8bf-4d2c-ae6e-586926c01581}, !- Handle
  {9d6eb9bc-deb6-4bdc-919d-3cb57a0dbdfa}, !- Name
  {020b1df1-3bd9-4437-9126-72da8a4579a6}, !- Source Object
  4,                                      !- Outlet Port
  {34fcf8ee-0344-466d-aa72-3781709702ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {720b9893-2f00-43ef-9d5a-601a9eaf3836}, !- Handle
  Coil Heating Electric 31,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {068f6622-91f7-4bd5-8271-51e1ba322e46}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e2605fd-f50f-4478-ac17-ff6bfa5cf809}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {85c24d64-a34c-44f8-9bee-0022aa31260b}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0731662f-a505-4149-b30f-ffa9b8453def}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b60f2be0-9b35-49d0-9dc5-e9546eb385de}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {47376670-122a-4c6f-a8f8-43d8a732d7bf}, !- Handle
  Coil Cooling DX Single Speed 30 5kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a1f13a55-839a-41d6-a19c-91748a8b425a}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3042f7c4-ede0-471c-bc8f-c0407e07c6a8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {e3f891bd-afc4-4586-a878-0f54c51c909e}, !- Air Inlet Node Name
  {9e32c3ff-afdf-4151-aa7f-619385f9f8d4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a1f13a55-839a-41d6-a19c-91748a8b425a}, !- Supply Air Fan Name
  {720b9893-2f00-43ef-9d5a-601a9eaf3836}, !- Heating Coil Name
  {47376670-122a-4c6f-a8f8-43d8a732d7bf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1e0e562b-a922-4c10-8d5b-43581b6f3b88}, !- Handle
  Node 220,                               !- Name
  {5fa8c526-be1d-44a6-a5da-96c0aaef62a0}, !- Inlet Port
  {e3f891bd-afc4-4586-a878-0f54c51c909e}; !- Outlet Port

OS:Connection,
  {5fa8c526-be1d-44a6-a5da-96c0aaef62a0}, !- Handle
  {25a61c8c-c3f1-456e-b07f-45d7ccfb3386}, !- Name
  {919444ae-e119-494c-b650-a65859f69f24}, !- Source Object
  3,                                      !- Outlet Port
  {1e0e562b-a922-4c10-8d5b-43581b6f3b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f891bd-afc4-4586-a878-0f54c51c909e}, !- Handle
  {c750a56c-0f14-4f6b-a6a1-d62de265ef5e}, !- Name
  {1e0e562b-a922-4c10-8d5b-43581b6f3b88}, !- Source Object
  3,                                      !- Outlet Port
  {3042f7c4-ede0-471c-bc8f-c0407e07c6a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a69f9b2-6d8e-4fa1-96cd-061c68d06803}, !- Handle
  Node 221,                               !- Name
  {9e32c3ff-afdf-4151-aa7f-619385f9f8d4}, !- Inlet Port
  {580d935d-7332-4e90-9104-ba40a574ce34}; !- Outlet Port

OS:Connection,
  {580d935d-7332-4e90-9104-ba40a574ce34}, !- Handle
  {996f5dcb-21c8-4bd6-8511-413bd2f3bc46}, !- Name
  {2a69f9b2-6d8e-4fa1-96cd-061c68d06803}, !- Source Object
  3,                                      !- Outlet Port
  {e1dccb7d-a460-4b3e-86a6-b63a6bf00c63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e32c3ff-afdf-4151-aa7f-619385f9f8d4}, !- Handle
  {f0807852-c337-48bc-8338-e2097edbc49d}, !- Name
  {3042f7c4-ede0-471c-bc8f-c0407e07c6a8}, !- Source Object
  4,                                      !- Outlet Port
  {2a69f9b2-6d8e-4fa1-96cd-061c68d06803}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0ea6ca10-c866-418a-90c8-ce7c7e1271ee}, !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b903afda-b9be-4c2c-8ba4-f7f7239aff84}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {b04f170f-eefe-40a0-82eb-ce3b5aa2ca9b}, !- Air Inlet Node Name
  {6a3a6212-db32-44e0-a7d4-4525f620da26}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bdc79e31-7f55-4395-975f-653bf8c2011b}, !- Handle
  Node 222,                               !- Name
  {6a3a6212-db32-44e0-a7d4-4525f620da26}, !- Inlet Port
  {2ac381a3-c7d8-4e35-9786-adb967a67ae2}; !- Outlet Port

OS:Node,
  {946acfe1-70d6-4c69-8840-5a4c34d5af71}, !- Handle
  Node 223,                               !- Name
  {f27d5436-4719-4a86-8fda-58ea100fb4f5}, !- Inlet Port
  {222b8ea9-de64-4bf0-b799-4774175f1257}; !- Outlet Port

OS:Connection,
  {2ac381a3-c7d8-4e35-9786-adb967a67ae2}, !- Handle
  {906154e2-3bd7-4e97-9ad6-4c99458110d5}, !- Name
  {bdc79e31-7f55-4395-975f-653bf8c2011b}, !- Source Object
  3,                                      !- Outlet Port
  {e1dccb7d-a460-4b3e-86a6-b63a6bf00c63}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f27d5436-4719-4a86-8fda-58ea100fb4f5}, !- Handle
  {3ce9b610-37c9-42de-a020-ac7e39156393}, !- Name
  {b7a7ae87-dfc8-487d-b327-e6165430ee40}, !- Source Object
  3,                                      !- Outlet Port
  {946acfe1-70d6-4c69-8840-5a4c34d5af71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {222b8ea9-de64-4bf0-b799-4774175f1257}, !- Handle
  {18b4f704-ac2a-42ab-b265-be7842a05d49}, !- Name
  {946acfe1-70d6-4c69-8840-5a4c34d5af71}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {3430ca63-5562-4734-ad72-2df227aed2f9}, !- Handle
  Node 224,                               !- Name
  {2e9433f5-d251-44f1-ae31-2a53bca36e9e}, !- Inlet Port
  {b04f170f-eefe-40a0-82eb-ce3b5aa2ca9b}; !- Outlet Port

OS:Connection,
  {2e9433f5-d251-44f1-ae31-2a53bca36e9e}, !- Handle
  {37eeb4d6-beef-4c24-bf91-f94d8d1bd8d7}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  32,                                     !- Outlet Port
  {3430ca63-5562-4734-ad72-2df227aed2f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b04f170f-eefe-40a0-82eb-ce3b5aa2ca9b}, !- Handle
  {221e136f-048b-4251-8473-7402725ec21a}, !- Name
  {3430ca63-5562-4734-ad72-2df227aed2f9}, !- Source Object
  3,                                      !- Outlet Port
  {b903afda-b9be-4c2c-8ba4-f7f7239aff84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a3a6212-db32-44e0-a7d4-4525f620da26}, !- Handle
  {211974fb-49cd-4993-99e7-9d1261b1240a}, !- Name
  {b903afda-b9be-4c2c-8ba4-f7f7239aff84}, !- Source Object
  4,                                      !- Outlet Port
  {bdc79e31-7f55-4395-975f-653bf8c2011b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8cd5873c-2b1e-45bf-a379-0a6212009f26}, !- Handle
  Coil Heating Electric 32,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a2ffc4cd-fb4f-47cf-ac9d-be10e55b0de1}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {51b952c4-a8fe-4079-b3f2-c987759450f7}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {00e940ae-ced4-4705-86e3-10a8451d3c59}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af155560-f7bc-454a-8c90-fac0b1f9e147}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {065a844e-55d8-4f32-a5ce-3c86bb88daff}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e27522b6-b503-49e0-8738-bb3d6ddcc9a4}, !- Handle
  Coil Cooling DX Single Speed 31 17kBtu/hr 9.3EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {225f9c3f-2bf4-4bf7-ad0e-aed045eb2a8d}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {19bf93fe-11b5-4bd5-9492-3f261b5d174f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {a4db09e5-a2c2-4799-8d3b-02295102e223}, !- Air Inlet Node Name
  {200b119c-8fde-4867-b48b-d63b1c454552}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {225f9c3f-2bf4-4bf7-ad0e-aed045eb2a8d}, !- Supply Air Fan Name
  {8cd5873c-2b1e-45bf-a379-0a6212009f26}, !- Heating Coil Name
  {e27522b6-b503-49e0-8738-bb3d6ddcc9a4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {739de93b-c172-48ed-890f-c3946884c5cd}, !- Handle
  Node 225,                               !- Name
  {aeeb49be-23a2-4dcd-b46e-37e2db6826a3}, !- Inlet Port
  {a4db09e5-a2c2-4799-8d3b-02295102e223}; !- Outlet Port

OS:Connection,
  {aeeb49be-23a2-4dcd-b46e-37e2db6826a3}, !- Handle
  {59b227b7-41c6-4be1-875a-59688d04be94}, !- Name
  {c2d173a2-80bd-43e6-8257-05c7318135b9}, !- Source Object
  3,                                      !- Outlet Port
  {739de93b-c172-48ed-890f-c3946884c5cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4db09e5-a2c2-4799-8d3b-02295102e223}, !- Handle
  {735a5f31-f4bb-41c8-af46-2301d7039cb0}, !- Name
  {739de93b-c172-48ed-890f-c3946884c5cd}, !- Source Object
  3,                                      !- Outlet Port
  {19bf93fe-11b5-4bd5-9492-3f261b5d174f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6623670-4b52-4fbe-b67a-9d4f01027dbc}, !- Handle
  Node 226,                               !- Name
  {200b119c-8fde-4867-b48b-d63b1c454552}, !- Inlet Port
  {d4b579b7-742e-4c20-a296-1369e3ed4bdd}; !- Outlet Port

OS:Connection,
  {d4b579b7-742e-4c20-a296-1369e3ed4bdd}, !- Handle
  {e45f8bb7-3bd0-402e-ae4a-619b53f7e2cd}, !- Name
  {a6623670-4b52-4fbe-b67a-9d4f01027dbc}, !- Source Object
  3,                                      !- Outlet Port
  {b89a153b-c14f-4576-8ae9-6c919d816c06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {200b119c-8fde-4867-b48b-d63b1c454552}, !- Handle
  {192a292a-06db-4627-8926-e2713a3ff498}, !- Name
  {19bf93fe-11b5-4bd5-9492-3f261b5d174f}, !- Source Object
  4,                                      !- Outlet Port
  {a6623670-4b52-4fbe-b67a-9d4f01027dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bec7b6b2-94c6-4b1c-9f05-ccae8a7e7820}, !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f63d4892-5b9c-404e-bcda-bab448c96aed}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {804833a0-2732-4e9d-bd6e-8e01760d9db7}, !- Air Inlet Node Name
  {2aea03e2-d2b5-4228-bc1c-9964ac334965}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c3a7905c-b460-4b6e-8a44-bf930481964f}, !- Handle
  Node 227,                               !- Name
  {2aea03e2-d2b5-4228-bc1c-9964ac334965}, !- Inlet Port
  {a89a64b2-3a01-4b79-bf91-0ee1ed9478f5}; !- Outlet Port

OS:Node,
  {afe6d7aa-6f34-4cd0-8a08-90c989834f65}, !- Handle
  Node 228,                               !- Name
  {7f68b1a9-199a-4d17-bb8a-e08d0757e59e}, !- Inlet Port
  {5009ab80-0c78-428e-9380-c3db6a63f923}; !- Outlet Port

OS:Connection,
  {a89a64b2-3a01-4b79-bf91-0ee1ed9478f5}, !- Handle
  {5c1ad376-bf0e-42ee-af1f-5770dc61ac81}, !- Name
  {c3a7905c-b460-4b6e-8a44-bf930481964f}, !- Source Object
  3,                                      !- Outlet Port
  {b89a153b-c14f-4576-8ae9-6c919d816c06}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7f68b1a9-199a-4d17-bb8a-e08d0757e59e}, !- Handle
  {5dfc6e78-1c83-48d8-8c54-94a493ae1ffc}, !- Name
  {150022c7-b2b2-40f8-b445-b617063fa512}, !- Source Object
  3,                                      !- Outlet Port
  {afe6d7aa-6f34-4cd0-8a08-90c989834f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5009ab80-0c78-428e-9380-c3db6a63f923}, !- Handle
  {633e2ede-15a1-4cd0-a734-0d14b53e8975}, !- Name
  {afe6d7aa-6f34-4cd0-8a08-90c989834f65}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {2b66178b-fe91-4a4c-8658-16672d2b94b0}, !- Handle
  Node 229,                               !- Name
  {6b86d177-f61f-4f4d-96bc-7689402ac1d1}, !- Inlet Port
  {804833a0-2732-4e9d-bd6e-8e01760d9db7}; !- Outlet Port

OS:Connection,
  {6b86d177-f61f-4f4d-96bc-7689402ac1d1}, !- Handle
  {6acd07a9-afeb-4cad-96ab-6e29165be8ca}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  33,                                     !- Outlet Port
  {2b66178b-fe91-4a4c-8658-16672d2b94b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {804833a0-2732-4e9d-bd6e-8e01760d9db7}, !- Handle
  {eb97a4d7-466a-49d9-8a3d-ccc1c0c7caee}, !- Name
  {2b66178b-fe91-4a4c-8658-16672d2b94b0}, !- Source Object
  3,                                      !- Outlet Port
  {f63d4892-5b9c-404e-bcda-bab448c96aed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2aea03e2-d2b5-4228-bc1c-9964ac334965}, !- Handle
  {779fa075-affd-4971-9bb6-782583aa27b6}, !- Name
  {f63d4892-5b9c-404e-bcda-bab448c96aed}, !- Source Object
  4,                                      !- Outlet Port
  {c3a7905c-b460-4b6e-8a44-bf930481964f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bf59ba2c-a995-4856-9acb-f234b0fb4315}, !- Handle
  Coil Heating Electric 33,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {433414e4-77a8-4dc3-b385-f91c838e6d1a}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a94e1479-142c-4b52-bb9a-3bbd4f2feff8}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {781f4b6b-fca9-4a5e-b415-ecce4fe36887}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e27ebc7f-7bba-469c-a2ff-836518926b67}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {594db098-f9f4-4495-92b0-0a6eff30f0b5}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6c1107eb-b6d9-4022-a529-d198c3767d8f}, !- Handle
  Coil Cooling DX Single Speed 32 5kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2a51d449-00a6-43d0-8728-104a645c992a}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {08de3a7d-8ad2-47a7-9d3e-c3928d9640c2}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {b464d567-31d9-43a8-b79e-072050c833a8}, !- Air Inlet Node Name
  {72be4d7c-3d51-4d0f-81ac-914909d28f88}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2a51d449-00a6-43d0-8728-104a645c992a}, !- Supply Air Fan Name
  {bf59ba2c-a995-4856-9acb-f234b0fb4315}, !- Heating Coil Name
  {6c1107eb-b6d9-4022-a529-d198c3767d8f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3e1e9e8e-cf35-4c85-b8d7-2a05fbb248e2}, !- Handle
  Node 230,                               !- Name
  {49f96a5b-e2b1-4531-8bb7-0ba4fa90d1b1}, !- Inlet Port
  {b464d567-31d9-43a8-b79e-072050c833a8}; !- Outlet Port

OS:Connection,
  {49f96a5b-e2b1-4531-8bb7-0ba4fa90d1b1}, !- Handle
  {0983353b-1b02-441b-b415-d73214e9e7d0}, !- Name
  {98ac60fc-7892-4650-8bba-d334c31dcf24}, !- Source Object
  3,                                      !- Outlet Port
  {3e1e9e8e-cf35-4c85-b8d7-2a05fbb248e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b464d567-31d9-43a8-b79e-072050c833a8}, !- Handle
  {efcde121-1a6d-4258-ab13-e08a8715ef4b}, !- Name
  {3e1e9e8e-cf35-4c85-b8d7-2a05fbb248e2}, !- Source Object
  3,                                      !- Outlet Port
  {08de3a7d-8ad2-47a7-9d3e-c3928d9640c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1d7143b8-633c-4004-9d57-5ec2b8ca7d1e}, !- Handle
  Node 231,                               !- Name
  {72be4d7c-3d51-4d0f-81ac-914909d28f88}, !- Inlet Port
  {b068bf76-c418-4da1-9213-ef0cd5833931}; !- Outlet Port

OS:Connection,
  {b068bf76-c418-4da1-9213-ef0cd5833931}, !- Handle
  {8657ef0f-96fe-48ca-a173-191f4c61204f}, !- Name
  {1d7143b8-633c-4004-9d57-5ec2b8ca7d1e}, !- Source Object
  3,                                      !- Outlet Port
  {56dae2b5-02c8-4643-954e-e5c9b7b300a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72be4d7c-3d51-4d0f-81ac-914909d28f88}, !- Handle
  {23b184cc-1f1e-4a15-9456-c7af694d1d99}, !- Name
  {08de3a7d-8ad2-47a7-9d3e-c3928d9640c2}, !- Source Object
  4,                                      !- Outlet Port
  {1d7143b8-633c-4004-9d57-5ec2b8ca7d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f0a87e6e-377c-43a7-bfba-8ce1f646052a}, !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {60abb0be-70d7-4612-b8dd-c0af1e6a4f61}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {79196c2c-eff6-4e73-98a5-5a230be08da3}, !- Air Inlet Node Name
  {ec0864f2-124f-4de1-8509-43a27f8f54b4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0daa9f21-a3ba-489c-b630-855909263d5b}, !- Handle
  Node 232,                               !- Name
  {ec0864f2-124f-4de1-8509-43a27f8f54b4}, !- Inlet Port
  {448627b6-6712-41e2-9c00-76aba2c87de8}; !- Outlet Port

OS:Node,
  {e176c303-8c16-49ca-b940-26a906ebcba8}, !- Handle
  Node 233,                               !- Name
  {10653426-17d5-430d-94a1-4b113016ded8}, !- Inlet Port
  {104ed3fc-31fc-4e1e-8ed6-e60d2c024597}; !- Outlet Port

OS:Connection,
  {448627b6-6712-41e2-9c00-76aba2c87de8}, !- Handle
  {10e29e9a-1e96-4c82-ba43-c99d348660f6}, !- Name
  {0daa9f21-a3ba-489c-b630-855909263d5b}, !- Source Object
  3,                                      !- Outlet Port
  {56dae2b5-02c8-4643-954e-e5c9b7b300a1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {10653426-17d5-430d-94a1-4b113016ded8}, !- Handle
  {4ccf8844-2ac6-4da4-8907-e757d70ce2eb}, !- Name
  {6f28399b-7d73-4d35-8a60-09ccc8c4a4c6}, !- Source Object
  3,                                      !- Outlet Port
  {e176c303-8c16-49ca-b940-26a906ebcba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {104ed3fc-31fc-4e1e-8ed6-e60d2c024597}, !- Handle
  {7b2d1aec-7740-4fb7-a908-e29824d5e23d}, !- Name
  {e176c303-8c16-49ca-b940-26a906ebcba8}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {22200314-f3ca-411e-95db-0dea582c2e76}, !- Handle
  Node 234,                               !- Name
  {110300a2-cc73-4f0f-a771-c553b34c351c}, !- Inlet Port
  {79196c2c-eff6-4e73-98a5-5a230be08da3}; !- Outlet Port

OS:Connection,
  {110300a2-cc73-4f0f-a771-c553b34c351c}, !- Handle
  {1519d760-e788-4930-8973-d943d029b7cc}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  34,                                     !- Outlet Port
  {22200314-f3ca-411e-95db-0dea582c2e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79196c2c-eff6-4e73-98a5-5a230be08da3}, !- Handle
  {64347996-880a-47de-9eb9-c0a415fee997}, !- Name
  {22200314-f3ca-411e-95db-0dea582c2e76}, !- Source Object
  3,                                      !- Outlet Port
  {60abb0be-70d7-4612-b8dd-c0af1e6a4f61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec0864f2-124f-4de1-8509-43a27f8f54b4}, !- Handle
  {e9ed2be9-38ae-4697-bca6-03e899ed5507}, !- Name
  {60abb0be-70d7-4612-b8dd-c0af1e6a4f61}, !- Source Object
  4,                                      !- Outlet Port
  {0daa9f21-a3ba-489c-b630-855909263d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7ae84fe2-f63e-4094-bb6a-fa1a6d100e4b}, !- Handle
  Coil Heating Electric 34,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {88c902ba-45c9-4464-ab46-d57b1301a0d3}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6fb7c069-f008-4d09-ab3b-c57619ba0cb7}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca0c715d-c7b1-442b-b6f6-c3931f305449}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {427cfb25-13de-4ffa-93d5-829ef489de3b}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {04595372-a7ce-4bd0-a5e0-9b03ad866d80}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3c89c1bd-0251-427b-9ecf-89ca65abbd0e}, !- Handle
  Coil Cooling DX Single Speed 33 13kBtu/hr 9.8EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.40828624125992,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8c72c790-09e6-43c9-883f-7d0a13d2bcfc}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {34aedaf2-e77d-4d62-bed4-4c50192fa351}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {700246e8-908c-47a1-b24c-f2559b6513dc}, !- Air Inlet Node Name
  {e024bc1c-b3fb-4730-8658-012a02cee391}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8c72c790-09e6-43c9-883f-7d0a13d2bcfc}, !- Supply Air Fan Name
  {7ae84fe2-f63e-4094-bb6a-fa1a6d100e4b}, !- Heating Coil Name
  {3c89c1bd-0251-427b-9ecf-89ca65abbd0e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5e3d1cef-37d9-4a18-b214-1aee9cb2480d}, !- Handle
  Node 235,                               !- Name
  {38f9b363-ea5d-425f-b989-09376e6fc7f9}, !- Inlet Port
  {700246e8-908c-47a1-b24c-f2559b6513dc}; !- Outlet Port

OS:Connection,
  {38f9b363-ea5d-425f-b989-09376e6fc7f9}, !- Handle
  {b9773c4c-5515-4b71-93ab-8f74473ea6ad}, !- Name
  {ca612362-bd5e-40c8-83b1-0046708211bc}, !- Source Object
  3,                                      !- Outlet Port
  {5e3d1cef-37d9-4a18-b214-1aee9cb2480d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {700246e8-908c-47a1-b24c-f2559b6513dc}, !- Handle
  {a971f00b-5bdf-4716-bf0a-db34e5aaf0c3}, !- Name
  {5e3d1cef-37d9-4a18-b214-1aee9cb2480d}, !- Source Object
  3,                                      !- Outlet Port
  {34aedaf2-e77d-4d62-bed4-4c50192fa351}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c491c52-c249-4257-a432-3d723dca6cb5}, !- Handle
  Node 236,                               !- Name
  {e024bc1c-b3fb-4730-8658-012a02cee391}, !- Inlet Port
  {3266fa04-be0b-4afb-b436-5ded1e13096f}; !- Outlet Port

OS:Connection,
  {3266fa04-be0b-4afb-b436-5ded1e13096f}, !- Handle
  {a06b474c-551b-45f6-9c40-f66d9b0f30db}, !- Name
  {6c491c52-c249-4257-a432-3d723dca6cb5}, !- Source Object
  3,                                      !- Outlet Port
  {1618a2a7-5cf6-41c9-bb01-19f43b577efb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e024bc1c-b3fb-4730-8658-012a02cee391}, !- Handle
  {b3b44c36-915b-43e9-b7a4-64f85d271477}, !- Name
  {34aedaf2-e77d-4d62-bed4-4c50192fa351}, !- Source Object
  4,                                      !- Outlet Port
  {6c491c52-c249-4257-a432-3d723dca6cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {114a8bd0-0469-463a-bdfe-bb975265284e}, !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {18270512-87ee-4892-92dd-08be32878679}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {e7ee2d65-9076-4010-9a32-75b9cdc9d639}, !- Air Inlet Node Name
  {7da50b1d-74ac-4e03-8b38-922592468e64}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7926012a-bf57-4f2a-a174-9418dea5f1c1}, !- Handle
  Node 237,                               !- Name
  {7da50b1d-74ac-4e03-8b38-922592468e64}, !- Inlet Port
  {80a9a155-1742-4e46-848f-3ed1360dc593}; !- Outlet Port

OS:Node,
  {ab238545-f5d8-4afb-9c9a-a08c7600b709}, !- Handle
  Node 238,                               !- Name
  {b12dd147-9265-47ce-ac26-273af25dfd22}, !- Inlet Port
  {30064b5b-c830-491c-a6b2-ef762c1ef91c}; !- Outlet Port

OS:Connection,
  {80a9a155-1742-4e46-848f-3ed1360dc593}, !- Handle
  {96570707-e1a4-4723-b9d4-b538b9f8f6a5}, !- Name
  {7926012a-bf57-4f2a-a174-9418dea5f1c1}, !- Source Object
  3,                                      !- Outlet Port
  {1618a2a7-5cf6-41c9-bb01-19f43b577efb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b12dd147-9265-47ce-ac26-273af25dfd22}, !- Handle
  {85d860a7-ccf7-4a6d-8f21-80145eb4ac77}, !- Name
  {2b8e78a2-d05e-4eef-b725-ebc3f06897d0}, !- Source Object
  3,                                      !- Outlet Port
  {ab238545-f5d8-4afb-9c9a-a08c7600b709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30064b5b-c830-491c-a6b2-ef762c1ef91c}, !- Handle
  {a777f8f7-52a8-42f0-b81c-ad28953b5d57}, !- Name
  {ab238545-f5d8-4afb-9c9a-a08c7600b709}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {84e671be-690a-4c28-8dca-4db8a6125cdb}, !- Handle
  Node 239,                               !- Name
  {002a9943-7725-4658-977f-7c425551b8cd}, !- Inlet Port
  {e7ee2d65-9076-4010-9a32-75b9cdc9d639}; !- Outlet Port

OS:Connection,
  {002a9943-7725-4658-977f-7c425551b8cd}, !- Handle
  {7212ed71-6a78-43ef-9e59-3416517e5137}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  35,                                     !- Outlet Port
  {84e671be-690a-4c28-8dca-4db8a6125cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7ee2d65-9076-4010-9a32-75b9cdc9d639}, !- Handle
  {29413281-8000-409c-aa92-460d7957a380}, !- Name
  {84e671be-690a-4c28-8dca-4db8a6125cdb}, !- Source Object
  3,                                      !- Outlet Port
  {18270512-87ee-4892-92dd-08be32878679}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7da50b1d-74ac-4e03-8b38-922592468e64}, !- Handle
  {4c312500-7ba5-4bfd-9f0b-680c87770465}, !- Name
  {18270512-87ee-4892-92dd-08be32878679}, !- Source Object
  4,                                      !- Outlet Port
  {7926012a-bf57-4f2a-a174-9418dea5f1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7317bab8-e078-448b-aff0-b51693f6193a}, !- Handle
  Coil Heating Electric 35,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {efe1f005-f398-41bc-82e2-90a81a02b0cd}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d8872a7-7073-4652-834d-cd0ad4326122}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {742052c9-a891-48cb-8a62-07885b69bf55}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e7acd32-6736-4843-93d0-d3ff594b11bf}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f7f9a4c9-d34d-45a7-8578-9ecb5a531a3c}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {61a4201e-acb5-4604-97de-141f89b1560d}, !- Handle
  Coil Cooling DX Single Speed 34 13kBtu/hr 9.8EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.40841423960759,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b9a28c82-d5c7-4737-8965-1a966b332ec7}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {23f8e08c-f09d-46b2-aa45-0b8992ef3305}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {7d443306-15c7-4c60-b1a0-e60b643d2d5d}, !- Air Inlet Node Name
  {54a2e84c-73f7-4247-b382-5a034dc6c629}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9a28c82-d5c7-4737-8965-1a966b332ec7}, !- Supply Air Fan Name
  {7317bab8-e078-448b-aff0-b51693f6193a}, !- Heating Coil Name
  {61a4201e-acb5-4604-97de-141f89b1560d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a97d6dcd-c2bb-4725-9471-08c1fc4f75d0}, !- Handle
  Node 240,                               !- Name
  {fb014f91-514f-4e5b-ad40-f1b9fa8389f8}, !- Inlet Port
  {7d443306-15c7-4c60-b1a0-e60b643d2d5d}; !- Outlet Port

OS:Connection,
  {fb014f91-514f-4e5b-ad40-f1b9fa8389f8}, !- Handle
  {af3dd093-c9ee-4495-bb29-69f0a41d55f4}, !- Name
  {87a972f7-739a-4aec-b2cb-89f1252f6162}, !- Source Object
  3,                                      !- Outlet Port
  {a97d6dcd-c2bb-4725-9471-08c1fc4f75d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d443306-15c7-4c60-b1a0-e60b643d2d5d}, !- Handle
  {19a27864-79d3-4cca-bab4-9c58a9dc6944}, !- Name
  {a97d6dcd-c2bb-4725-9471-08c1fc4f75d0}, !- Source Object
  3,                                      !- Outlet Port
  {23f8e08c-f09d-46b2-aa45-0b8992ef3305}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d09dbb9e-2b0e-4ff4-8bd9-a3455603fc14}, !- Handle
  Node 241,                               !- Name
  {54a2e84c-73f7-4247-b382-5a034dc6c629}, !- Inlet Port
  {6a4ec0d2-d7a1-43b5-9a07-4ea41c658398}; !- Outlet Port

OS:Connection,
  {6a4ec0d2-d7a1-43b5-9a07-4ea41c658398}, !- Handle
  {b961dfe7-0fd0-4690-b952-35890282f981}, !- Name
  {d09dbb9e-2b0e-4ff4-8bd9-a3455603fc14}, !- Source Object
  3,                                      !- Outlet Port
  {129ac2a9-b6dc-4d8d-a313-aca0dcfc775f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54a2e84c-73f7-4247-b382-5a034dc6c629}, !- Handle
  {4e4f5ac4-8dd3-426c-b72f-abf40fce66d7}, !- Name
  {23f8e08c-f09d-46b2-aa45-0b8992ef3305}, !- Source Object
  4,                                      !- Outlet Port
  {d09dbb9e-2b0e-4ff4-8bd9-a3455603fc14}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2da9710e-48cd-47a6-9b87-0d836ac23b20}, !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {38e83262-5698-4c42-8338-657dbbd1310a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {a87e7fd9-eed0-4389-8a97-d7636ef27834}, !- Air Inlet Node Name
  {5f2bf2ed-0df9-447b-9b13-39f44ea58e65}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5be4f40a-19de-440c-83b3-bf593848f8d4}, !- Handle
  Node 242,                               !- Name
  {5f2bf2ed-0df9-447b-9b13-39f44ea58e65}, !- Inlet Port
  {717efe3c-0619-440b-8b94-68b8fa891996}; !- Outlet Port

OS:Node,
  {2d7f245b-2db3-4413-b7b9-cbff0079257c}, !- Handle
  Node 243,                               !- Name
  {be18675f-e4f8-41c3-83b1-d6ac96afc17e}, !- Inlet Port
  {c5d73e05-a771-4df2-b616-08091020fbca}; !- Outlet Port

OS:Connection,
  {717efe3c-0619-440b-8b94-68b8fa891996}, !- Handle
  {28f65f20-700a-420b-8438-e0fb69255be4}, !- Name
  {5be4f40a-19de-440c-83b3-bf593848f8d4}, !- Source Object
  3,                                      !- Outlet Port
  {129ac2a9-b6dc-4d8d-a313-aca0dcfc775f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {be18675f-e4f8-41c3-83b1-d6ac96afc17e}, !- Handle
  {464deeab-b9cc-4a66-b0b5-74d85399be94}, !- Name
  {9a2a8b23-8137-48f7-8092-7ebd2c44094d}, !- Source Object
  3,                                      !- Outlet Port
  {2d7f245b-2db3-4413-b7b9-cbff0079257c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5d73e05-a771-4df2-b616-08091020fbca}, !- Handle
  {dc4c0d63-8d56-41ae-90f8-844a62548002}, !- Name
  {2d7f245b-2db3-4413-b7b9-cbff0079257c}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {115c9236-ee59-41a6-82ce-aea76164b812}, !- Handle
  Node 244,                               !- Name
  {f54757b7-f3e8-4cb1-8a6b-eb802e5f1187}, !- Inlet Port
  {a87e7fd9-eed0-4389-8a97-d7636ef27834}; !- Outlet Port

OS:Connection,
  {f54757b7-f3e8-4cb1-8a6b-eb802e5f1187}, !- Handle
  {e90a3a8a-a990-4e75-9638-024028c66e33}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  36,                                     !- Outlet Port
  {115c9236-ee59-41a6-82ce-aea76164b812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a87e7fd9-eed0-4389-8a97-d7636ef27834}, !- Handle
  {16787a58-bf9a-4958-806b-18072832a35a}, !- Name
  {115c9236-ee59-41a6-82ce-aea76164b812}, !- Source Object
  3,                                      !- Outlet Port
  {38e83262-5698-4c42-8338-657dbbd1310a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f2bf2ed-0df9-447b-9b13-39f44ea58e65}, !- Handle
  {d40a58fa-6710-4e3c-81f1-0d32032fbe6e}, !- Name
  {38e83262-5698-4c42-8338-657dbbd1310a}, !- Source Object
  4,                                      !- Outlet Port
  {5be4f40a-19de-440c-83b3-bf593848f8d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7cf7e55a-9820-4e5a-951f-f8eba2054ffb}, !- Handle
  Coil Heating Electric 36,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fef3a23a-0fd1-49ec-961d-667182ede79f}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b2f32f51-4f4e-4c1b-b2e5-49bb69bc5710}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cb09a97f-1759-4140-ab85-4793eea572fe}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {55796e5d-9588-4b01-8a97-0e1dc38fede6}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9ef7e094-5bd7-4f42-80c2-2acb344f6dc5}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2e5d2b76-cbf6-4002-8140-bd6b7cc1caf4}, !- Handle
  Coil Cooling DX Single Speed 35 17kBtu/hr 9.3EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f1c7c708-212b-4b85-906b-6752c1355841}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2ae1ffc0-f5aa-407c-bfa0-fcce1d0141e1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {50418fc1-4cf4-4bc6-854f-f7eeb04f3826}, !- Air Inlet Node Name
  {ad52f7b3-61ea-4eea-ac13-9c0e5ca4b589}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f1c7c708-212b-4b85-906b-6752c1355841}, !- Supply Air Fan Name
  {7cf7e55a-9820-4e5a-951f-f8eba2054ffb}, !- Heating Coil Name
  {2e5d2b76-cbf6-4002-8140-bd6b7cc1caf4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d8fd1857-c7fd-4f92-a16c-ae46536090bc}, !- Handle
  Node 245,                               !- Name
  {04d0f340-d441-4576-86b9-bde58f6c72d2}, !- Inlet Port
  {50418fc1-4cf4-4bc6-854f-f7eeb04f3826}; !- Outlet Port

OS:Connection,
  {04d0f340-d441-4576-86b9-bde58f6c72d2}, !- Handle
  {0ae1d413-121a-4c45-88de-3aa5e8521dc0}, !- Name
  {351aad25-982e-43f9-9709-625ecb0fa405}, !- Source Object
  3,                                      !- Outlet Port
  {d8fd1857-c7fd-4f92-a16c-ae46536090bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50418fc1-4cf4-4bc6-854f-f7eeb04f3826}, !- Handle
  {1220f216-f652-416a-988f-2a59e7aef89c}, !- Name
  {d8fd1857-c7fd-4f92-a16c-ae46536090bc}, !- Source Object
  3,                                      !- Outlet Port
  {2ae1ffc0-f5aa-407c-bfa0-fcce1d0141e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d55dd3d-af53-4091-8cac-84325034e309}, !- Handle
  Node 246,                               !- Name
  {ad52f7b3-61ea-4eea-ac13-9c0e5ca4b589}, !- Inlet Port
  {fa73261c-c15e-43d7-86e0-d0774eb66c97}; !- Outlet Port

OS:Connection,
  {fa73261c-c15e-43d7-86e0-d0774eb66c97}, !- Handle
  {396ee362-c27e-4852-af30-34cb1a5d9a2c}, !- Name
  {2d55dd3d-af53-4091-8cac-84325034e309}, !- Source Object
  3,                                      !- Outlet Port
  {f8e972ae-bcbf-43df-9535-d7373a69e20b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad52f7b3-61ea-4eea-ac13-9c0e5ca4b589}, !- Handle
  {2ed4de88-567a-4229-ab23-e1086ffb489c}, !- Name
  {2ae1ffc0-f5aa-407c-bfa0-fcce1d0141e1}, !- Source Object
  4,                                      !- Outlet Port
  {2d55dd3d-af53-4091-8cac-84325034e309}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {40720c7e-fc83-44da-b139-c451d41c91d2}, !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7e27018e-70cc-4e98-9079-863e9a54ae29}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {b4645772-50c6-42d3-8a13-92a879ccf6bd}, !- Air Inlet Node Name
  {b6370e1f-2678-47fb-bbb4-8198eccc88a2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9cf94871-6bd8-411c-8330-5e94af591f06}, !- Handle
  Node 247,                               !- Name
  {b6370e1f-2678-47fb-bbb4-8198eccc88a2}, !- Inlet Port
  {1d562336-3a6a-48a3-86f3-f2fadd36426b}; !- Outlet Port

OS:Node,
  {42561c04-c7c1-423c-b417-ac61b2881774}, !- Handle
  Node 248,                               !- Name
  {3fd5cf14-08c1-4c8d-9076-45f4051ddc64}, !- Inlet Port
  {7b2f0521-f988-4e1a-a828-4ee958e903f5}; !- Outlet Port

OS:Connection,
  {1d562336-3a6a-48a3-86f3-f2fadd36426b}, !- Handle
  {601e6d62-b037-453e-81bf-bb90c79277b4}, !- Name
  {9cf94871-6bd8-411c-8330-5e94af591f06}, !- Source Object
  3,                                      !- Outlet Port
  {f8e972ae-bcbf-43df-9535-d7373a69e20b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3fd5cf14-08c1-4c8d-9076-45f4051ddc64}, !- Handle
  {7b1d69d9-1744-4387-b482-f6fc9e585235}, !- Name
  {d5d0affa-e181-42d3-9cd4-df5627a8109c}, !- Source Object
  3,                                      !- Outlet Port
  {42561c04-c7c1-423c-b417-ac61b2881774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b2f0521-f988-4e1a-a828-4ee958e903f5}, !- Handle
  {cb4a24e0-7401-412b-afa7-ca2d9b46de54}, !- Name
  {42561c04-c7c1-423c-b417-ac61b2881774}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {b270c912-1d47-427d-b93f-6960f347504d}, !- Handle
  Node 249,                               !- Name
  {653ea672-ede8-4535-b4f1-c82c27ae0a98}, !- Inlet Port
  {b4645772-50c6-42d3-8a13-92a879ccf6bd}; !- Outlet Port

OS:Connection,
  {653ea672-ede8-4535-b4f1-c82c27ae0a98}, !- Handle
  {27bddf01-5b8e-47f6-825c-3d655f4653b0}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  37,                                     !- Outlet Port
  {b270c912-1d47-427d-b93f-6960f347504d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4645772-50c6-42d3-8a13-92a879ccf6bd}, !- Handle
  {ba4cbd9f-6504-4e09-8226-65c793058792}, !- Name
  {b270c912-1d47-427d-b93f-6960f347504d}, !- Source Object
  3,                                      !- Outlet Port
  {7e27018e-70cc-4e98-9079-863e9a54ae29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6370e1f-2678-47fb-bbb4-8198eccc88a2}, !- Handle
  {7af50679-b996-4ed1-a026-5b4583a16648}, !- Name
  {7e27018e-70cc-4e98-9079-863e9a54ae29}, !- Source Object
  4,                                      !- Outlet Port
  {9cf94871-6bd8-411c-8330-5e94af591f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {43657ed6-94ea-4820-a6e6-2c1b481ab432}, !- Handle
  Coil Heating Electric 37,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bb4309dd-5833-41ad-b9ed-7abb161325ab}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {204b1390-ff71-4f0f-a88a-49d14a2bef26}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {382f571b-9cbc-4ddd-9120-e3bf964e9ed4}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {32570cee-ede6-4a0b-b91a-01d43a11e63e}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4152882d-a29d-438e-8be7-baa8d05a6edc}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c03dab87-115a-464b-820b-70bcf7e4a9a8}, !- Handle
  Coil Cooling DX Single Speed 36 13kBtu/hr 9.8EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.40882877090345,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e1d6397b-8e58-40a2-a1ff-2df7e13627fc}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {131741ff-e634-4e09-8d26-af8e5b5c75cb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {6b09aa50-b001-4fc4-b4ff-64afbbe1e5b9}, !- Air Inlet Node Name
  {8e0a4e4d-6643-4df9-84d3-5f111990f6fb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e1d6397b-8e58-40a2-a1ff-2df7e13627fc}, !- Supply Air Fan Name
  {43657ed6-94ea-4820-a6e6-2c1b481ab432}, !- Heating Coil Name
  {c03dab87-115a-464b-820b-70bcf7e4a9a8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dd4c6581-6eea-4e86-8b1b-48f5b770765a}, !- Handle
  Node 250,                               !- Name
  {b6b44f55-9b4f-48d1-ac3e-6506a2d74c26}, !- Inlet Port
  {6b09aa50-b001-4fc4-b4ff-64afbbe1e5b9}; !- Outlet Port

OS:Connection,
  {b6b44f55-9b4f-48d1-ac3e-6506a2d74c26}, !- Handle
  {0f02eafe-826c-4519-8248-3e8f9131f5f4}, !- Name
  {19c06020-295d-4ee0-aa83-f03cadf549c1}, !- Source Object
  3,                                      !- Outlet Port
  {dd4c6581-6eea-4e86-8b1b-48f5b770765a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b09aa50-b001-4fc4-b4ff-64afbbe1e5b9}, !- Handle
  {667b9c18-67bf-44ae-8f76-a38572096470}, !- Name
  {dd4c6581-6eea-4e86-8b1b-48f5b770765a}, !- Source Object
  3,                                      !- Outlet Port
  {131741ff-e634-4e09-8d26-af8e5b5c75cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {469839d4-8959-42a4-a0e3-e0a15a601bb1}, !- Handle
  Node 251,                               !- Name
  {8e0a4e4d-6643-4df9-84d3-5f111990f6fb}, !- Inlet Port
  {227b807d-a4c2-4cc4-8ea0-4a6bbbbb742a}; !- Outlet Port

OS:Connection,
  {227b807d-a4c2-4cc4-8ea0-4a6bbbbb742a}, !- Handle
  {8c86db08-5d37-4b0b-9bb2-5c610f586b22}, !- Name
  {469839d4-8959-42a4-a0e3-e0a15a601bb1}, !- Source Object
  3,                                      !- Outlet Port
  {ac3be66f-4201-4e2a-8d64-d84c9b8528b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e0a4e4d-6643-4df9-84d3-5f111990f6fb}, !- Handle
  {f2b29b09-9a9b-49a1-8f3a-98429f7ba9d7}, !- Name
  {131741ff-e634-4e09-8d26-af8e5b5c75cb}, !- Source Object
  4,                                      !- Outlet Port
  {469839d4-8959-42a4-a0e3-e0a15a601bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7923216a-3b84-4e30-9184-2af0ae7e5eef}, !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {19642ac2-5478-46b0-a040-c57c6cd1b984}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {2a62e3a7-759f-44f5-bf25-8f2bc8176e37}, !- Air Inlet Node Name
  {c00025f7-76c1-4f66-9623-27f82acddf61}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8d7f5b8b-6870-4456-a763-ebca6d1d8401}, !- Handle
  Node 252,                               !- Name
  {c00025f7-76c1-4f66-9623-27f82acddf61}, !- Inlet Port
  {32086507-4e2b-4d5b-8f47-30ba1e8d8fad}; !- Outlet Port

OS:Node,
  {31da8750-e95d-4f61-a26c-10fda36370ea}, !- Handle
  Node 253,                               !- Name
  {7d0e74ce-070e-4e16-9c70-7d682744ed4f}, !- Inlet Port
  {7a8a66ff-5892-4eec-84ca-e41733dfbe2d}; !- Outlet Port

OS:Connection,
  {32086507-4e2b-4d5b-8f47-30ba1e8d8fad}, !- Handle
  {3c3bbebe-6c08-4977-b945-3613961793da}, !- Name
  {8d7f5b8b-6870-4456-a763-ebca6d1d8401}, !- Source Object
  3,                                      !- Outlet Port
  {ac3be66f-4201-4e2a-8d64-d84c9b8528b4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7d0e74ce-070e-4e16-9c70-7d682744ed4f}, !- Handle
  {24c7f1af-8f1f-4cb1-8127-6bc4b0762c39}, !- Name
  {fc68cdf7-6258-42ba-8c3f-5d7395131816}, !- Source Object
  3,                                      !- Outlet Port
  {31da8750-e95d-4f61-a26c-10fda36370ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a8a66ff-5892-4eec-84ca-e41733dfbe2d}, !- Handle
  {7ecc0730-4a2d-4ad2-9cfa-88aaf6e8730d}, !- Name
  {31da8750-e95d-4f61-a26c-10fda36370ea}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {f75bb681-cfac-42fe-9051-c9daf43b2eec}, !- Handle
  Node 254,                               !- Name
  {8c6cb8eb-0609-4eef-861a-bd379d30c15c}, !- Inlet Port
  {2a62e3a7-759f-44f5-bf25-8f2bc8176e37}; !- Outlet Port

OS:Connection,
  {8c6cb8eb-0609-4eef-861a-bd379d30c15c}, !- Handle
  {0eca02d0-ea98-4e1f-ba2a-e668b16220c8}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  38,                                     !- Outlet Port
  {f75bb681-cfac-42fe-9051-c9daf43b2eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a62e3a7-759f-44f5-bf25-8f2bc8176e37}, !- Handle
  {434b7c15-fd7b-4c36-8615-d7694bcd1e3b}, !- Name
  {f75bb681-cfac-42fe-9051-c9daf43b2eec}, !- Source Object
  3,                                      !- Outlet Port
  {19642ac2-5478-46b0-a040-c57c6cd1b984}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c00025f7-76c1-4f66-9623-27f82acddf61}, !- Handle
  {bdd7bbc9-e04e-4ccc-b3f5-47338beddebd}, !- Name
  {19642ac2-5478-46b0-a040-c57c6cd1b984}, !- Source Object
  4,                                      !- Outlet Port
  {8d7f5b8b-6870-4456-a763-ebca6d1d8401}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d2c961fe-03e9-4485-8380-8df267b61b6a}, !- Handle
  Coil Heating Electric 38,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0ff2cfee-50b1-4c37-a798-d886c3b062d3}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c2f8f87-3144-4a28-af50-61eec6c0d1e1}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4fff3324-9cd1-4b52-8696-250e1c0818ac}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c613860-d0c1-4768-9030-621dda6c7e66}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {32d83567-9122-4daa-a47a-03bb05bdf4e7}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {39acd90b-b84a-44b3-a3ae-cccf3189b9de}, !- Handle
  Coil Cooling DX Single Speed 37 3kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1d28f531-979d-46d7-a8a6-320b7ab3542b}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {83e41bf5-d9f9-4b8a-b97d-97deee71604a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {edb19089-f526-45be-89cd-46c62038fa1c}, !- Air Inlet Node Name
  {50563437-0b4e-478a-a88e-616bb96ac5ad}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1d28f531-979d-46d7-a8a6-320b7ab3542b}, !- Supply Air Fan Name
  {d2c961fe-03e9-4485-8380-8df267b61b6a}, !- Heating Coil Name
  {39acd90b-b84a-44b3-a3ae-cccf3189b9de}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ed4ed7ad-2557-4b6c-b874-53525d3e2763}, !- Handle
  Node 255,                               !- Name
  {830e0035-b158-4ae2-b80c-fb1349621e8b}, !- Inlet Port
  {edb19089-f526-45be-89cd-46c62038fa1c}; !- Outlet Port

OS:Connection,
  {830e0035-b158-4ae2-b80c-fb1349621e8b}, !- Handle
  {53bca15b-be77-4e9d-8b5d-62a6bbe7bd7a}, !- Name
  {df657814-d95a-4082-8148-4be1d25c7145}, !- Source Object
  3,                                      !- Outlet Port
  {ed4ed7ad-2557-4b6c-b874-53525d3e2763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edb19089-f526-45be-89cd-46c62038fa1c}, !- Handle
  {b2923991-d2d1-4277-94d0-046c557a0f9d}, !- Name
  {ed4ed7ad-2557-4b6c-b874-53525d3e2763}, !- Source Object
  3,                                      !- Outlet Port
  {83e41bf5-d9f9-4b8a-b97d-97deee71604a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {caf83efe-064f-4875-bea2-5a8c7ce4bcd9}, !- Handle
  Node 256,                               !- Name
  {50563437-0b4e-478a-a88e-616bb96ac5ad}, !- Inlet Port
  {54259b52-1052-42eb-87d7-3fb4ac3ff1eb}; !- Outlet Port

OS:Connection,
  {54259b52-1052-42eb-87d7-3fb4ac3ff1eb}, !- Handle
  {bbdc3577-6ae7-4bcd-ac70-ffa8899f81a6}, !- Name
  {caf83efe-064f-4875-bea2-5a8c7ce4bcd9}, !- Source Object
  3,                                      !- Outlet Port
  {902e0f65-9caa-40bc-addb-efa81bd5ddd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50563437-0b4e-478a-a88e-616bb96ac5ad}, !- Handle
  {b701c452-1f24-4e66-a019-dee279d940ca}, !- Name
  {83e41bf5-d9f9-4b8a-b97d-97deee71604a}, !- Source Object
  4,                                      !- Outlet Port
  {caf83efe-064f-4875-bea2-5a8c7ce4bcd9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8a50ae18-300b-4309-b649-8f50f863b828}, !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b9b2ca04-82a5-470d-9318-460d27d9bd16}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {14330cd9-e552-44b4-bd33-d1c41fbcb42c}, !- Air Inlet Node Name
  {bc88dc31-060c-4e55-924b-a4c275c0de40}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {36632f48-5fa0-4128-9010-378002f5969c}, !- Handle
  Node 257,                               !- Name
  {bc88dc31-060c-4e55-924b-a4c275c0de40}, !- Inlet Port
  {a9c67cf2-8ff2-48a3-addc-44824f20ed6b}; !- Outlet Port

OS:Node,
  {5af5c1b5-a8d3-42b3-983d-111f9f9a8796}, !- Handle
  Node 258,                               !- Name
  {39f4da63-9fd1-4d59-8fc4-a6fe3b956eae}, !- Inlet Port
  {7432ae35-6424-4f90-9d39-1854e02229c9}; !- Outlet Port

OS:Connection,
  {a9c67cf2-8ff2-48a3-addc-44824f20ed6b}, !- Handle
  {dd7bde2b-0b55-48c6-8b6d-f7e8697a99e9}, !- Name
  {36632f48-5fa0-4128-9010-378002f5969c}, !- Source Object
  3,                                      !- Outlet Port
  {902e0f65-9caa-40bc-addb-efa81bd5ddd6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {39f4da63-9fd1-4d59-8fc4-a6fe3b956eae}, !- Handle
  {d92aa9dd-cc09-47ef-b2bb-011affc3f52f}, !- Name
  {f8fa26b5-8271-4c79-b2bb-256e078f8fc8}, !- Source Object
  3,                                      !- Outlet Port
  {5af5c1b5-a8d3-42b3-983d-111f9f9a8796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7432ae35-6424-4f90-9d39-1854e02229c9}, !- Handle
  {655e2114-67b8-465e-8cdd-b1ede08fdc10}, !- Name
  {5af5c1b5-a8d3-42b3-983d-111f9f9a8796}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {242b4d2a-c8c7-45d4-94e5-d3c835282701}, !- Handle
  Node 259,                               !- Name
  {97580b9c-0eec-415e-838e-3778c2d936c5}, !- Inlet Port
  {14330cd9-e552-44b4-bd33-d1c41fbcb42c}; !- Outlet Port

OS:Connection,
  {97580b9c-0eec-415e-838e-3778c2d936c5}, !- Handle
  {abc5e4a1-0526-40f0-a3d5-26e725659aec}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  39,                                     !- Outlet Port
  {242b4d2a-c8c7-45d4-94e5-d3c835282701}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14330cd9-e552-44b4-bd33-d1c41fbcb42c}, !- Handle
  {6fe77cfb-097a-4687-9f12-ee5ed9be2fa1}, !- Name
  {242b4d2a-c8c7-45d4-94e5-d3c835282701}, !- Source Object
  3,                                      !- Outlet Port
  {b9b2ca04-82a5-470d-9318-460d27d9bd16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc88dc31-060c-4e55-924b-a4c275c0de40}, !- Handle
  {c588cf9c-81cc-40f1-bd0d-d83438c1503c}, !- Name
  {b9b2ca04-82a5-470d-9318-460d27d9bd16}, !- Source Object
  4,                                      !- Outlet Port
  {36632f48-5fa0-4128-9010-378002f5969c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b6923690-f3dd-4668-a230-539a412a9bf7}, !- Handle
  Coil Heating Electric 39,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {86d83bf4-3c6d-4b7c-8e04-22bbc6fab057}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f509bba-8e4d-4bbd-920a-9c44bd612acc}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9be7f83b-a784-47e0-b3bf-e4f7f1c3c3f0}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9e750927-c9b4-479c-bbaa-f74cfcc2ea00}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fa466f73-9b6c-455d-93c5-ac5d508496e9}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2c6c5230-bab9-4faa-b37d-8e877a322e74}, !- Handle
  Coil Cooling DX Single Speed 38 19kBtu/hr 9.3EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {eec48a9a-33ab-4e4e-9088-4757cbdde92c}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5a2913c6-3bb4-46e0-b5fd-f054064451fc}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {0a18cac0-2e11-4f83-b958-b2f5f7e015c1}, !- Air Inlet Node Name
  {42944a8a-9c47-4bf2-85f4-c450ea403ce6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eec48a9a-33ab-4e4e-9088-4757cbdde92c}, !- Supply Air Fan Name
  {b6923690-f3dd-4668-a230-539a412a9bf7}, !- Heating Coil Name
  {2c6c5230-bab9-4faa-b37d-8e877a322e74}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b02320a6-6613-4b62-a17b-bb91ac38e13b}, !- Handle
  Node 260,                               !- Name
  {c6686799-223e-435b-9fc8-a04b6eec8645}, !- Inlet Port
  {0a18cac0-2e11-4f83-b958-b2f5f7e015c1}; !- Outlet Port

OS:Connection,
  {c6686799-223e-435b-9fc8-a04b6eec8645}, !- Handle
  {f9280be6-0d0b-413e-9250-91169ab9e603}, !- Name
  {b6278ea7-bbad-47c3-824b-a273cb565092}, !- Source Object
  3,                                      !- Outlet Port
  {b02320a6-6613-4b62-a17b-bb91ac38e13b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a18cac0-2e11-4f83-b958-b2f5f7e015c1}, !- Handle
  {430218ac-49d4-443a-b664-0053462fe50f}, !- Name
  {b02320a6-6613-4b62-a17b-bb91ac38e13b}, !- Source Object
  3,                                      !- Outlet Port
  {5a2913c6-3bb4-46e0-b5fd-f054064451fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3c7447bf-3e75-443f-9b6d-3701740b713d}, !- Handle
  Node 261,                               !- Name
  {42944a8a-9c47-4bf2-85f4-c450ea403ce6}, !- Inlet Port
  {698de13b-f030-41d6-b9c0-79830a627caa}; !- Outlet Port

OS:Connection,
  {698de13b-f030-41d6-b9c0-79830a627caa}, !- Handle
  {f6c26692-33a9-4b4d-8635-47ff75a39b58}, !- Name
  {3c7447bf-3e75-443f-9b6d-3701740b713d}, !- Source Object
  3,                                      !- Outlet Port
  {2b829f15-9b04-4040-9e87-37ced2e689b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42944a8a-9c47-4bf2-85f4-c450ea403ce6}, !- Handle
  {833632a5-8661-4735-b0b6-da96f061d71a}, !- Name
  {5a2913c6-3bb4-46e0-b5fd-f054064451fc}, !- Source Object
  4,                                      !- Outlet Port
  {3c7447bf-3e75-443f-9b6d-3701740b713d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {440bf35c-09a9-4147-a989-6aa23acc7134}, !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e51de399-f0db-45cd-b954-de71cc0f56de}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {53e2b1aa-5b33-42e8-92b5-1792b480c396}, !- Air Inlet Node Name
  {3c93e3bc-c75e-463e-aaf6-63f088fcbbb3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5cf3da9b-0b5f-4e6f-b4f0-7eb1657aef08}, !- Handle
  Node 262,                               !- Name
  {3c93e3bc-c75e-463e-aaf6-63f088fcbbb3}, !- Inlet Port
  {959199db-b412-4af0-a8bf-9d86a36f9d7d}; !- Outlet Port

OS:Node,
  {884b8bd1-e2aa-4c41-84d3-0fb14e9bab65}, !- Handle
  Node 263,                               !- Name
  {2d124a60-a02b-4809-8726-b38b006a4505}, !- Inlet Port
  {713cb88b-511a-4a7e-be04-584575e4e2b5}; !- Outlet Port

OS:Connection,
  {959199db-b412-4af0-a8bf-9d86a36f9d7d}, !- Handle
  {d59c89af-4523-409c-9467-88b504a7cb7a}, !- Name
  {5cf3da9b-0b5f-4e6f-b4f0-7eb1657aef08}, !- Source Object
  3,                                      !- Outlet Port
  {2b829f15-9b04-4040-9e87-37ced2e689b0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2d124a60-a02b-4809-8726-b38b006a4505}, !- Handle
  {8482025e-c6e8-46f3-898e-e9e08242b11b}, !- Name
  {3e680557-db95-4af8-9311-17a37e4c9bd2}, !- Source Object
  3,                                      !- Outlet Port
  {884b8bd1-e2aa-4c41-84d3-0fb14e9bab65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {713cb88b-511a-4a7e-be04-584575e4e2b5}, !- Handle
  {cece00b9-7107-4d04-82fb-f005ed9b3c0a}, !- Name
  {884b8bd1-e2aa-4c41-84d3-0fb14e9bab65}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {0af28be1-f88e-4874-85e9-257a9682e5c1}, !- Handle
  Node 264,                               !- Name
  {badaa40b-9fa4-460c-8e03-bf6e8a29a102}, !- Inlet Port
  {53e2b1aa-5b33-42e8-92b5-1792b480c396}; !- Outlet Port

OS:Connection,
  {badaa40b-9fa4-460c-8e03-bf6e8a29a102}, !- Handle
  {e5fcbf7d-b836-4a46-afa6-17fd92c87a0d}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  40,                                     !- Outlet Port
  {0af28be1-f88e-4874-85e9-257a9682e5c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53e2b1aa-5b33-42e8-92b5-1792b480c396}, !- Handle
  {df7d8caa-1c24-48eb-8377-a59079654050}, !- Name
  {0af28be1-f88e-4874-85e9-257a9682e5c1}, !- Source Object
  3,                                      !- Outlet Port
  {e51de399-f0db-45cd-b954-de71cc0f56de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c93e3bc-c75e-463e-aaf6-63f088fcbbb3}, !- Handle
  {115c0e02-35df-4743-b0f5-c5510d43e4be}, !- Name
  {e51de399-f0db-45cd-b954-de71cc0f56de}, !- Source Object
  4,                                      !- Outlet Port
  {5cf3da9b-0b5f-4e6f-b4f0-7eb1657aef08}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4b31472d-705e-4edc-9ed4-21de9f438629}, !- Handle
  Coil Heating Electric 40,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e5ae1e70-fd37-4675-aab5-cc3b79502a43}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {12de51bf-d0d8-4bb2-b441-848a0a9032e5}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ec586664-113f-41eb-ab66-7e33a429a3c3}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3ddc1b1c-e937-48ed-aaf7-93324c2a1f02}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a69a3dc1-2717-4515-bc87-08ba6aed720f}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9d3624c2-a2ad-45f7-ad36-36ed128a0607}, !- Handle
  Coil Cooling DX Single Speed 39 5kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {41e990d7-b927-4ca9-ba2b-0b0d4d4673c1}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b56d9c35-65ab-4b08-ab06-a374360e8c8d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {09d0ffa3-4366-4ce2-bc3b-6c6965848e76}, !- Air Inlet Node Name
  {4b2f9b1b-835b-41e4-ae99-c453cac7bde0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {41e990d7-b927-4ca9-ba2b-0b0d4d4673c1}, !- Supply Air Fan Name
  {4b31472d-705e-4edc-9ed4-21de9f438629}, !- Heating Coil Name
  {9d3624c2-a2ad-45f7-ad36-36ed128a0607}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {68149ba1-c754-406a-871d-1a1bb9667426}, !- Handle
  Node 265,                               !- Name
  {ca22e538-b3b9-436e-ba3e-136d7b9f0373}, !- Inlet Port
  {09d0ffa3-4366-4ce2-bc3b-6c6965848e76}; !- Outlet Port

OS:Connection,
  {ca22e538-b3b9-436e-ba3e-136d7b9f0373}, !- Handle
  {9aa986ad-9c6f-4d91-b859-87a72cfb9d6a}, !- Name
  {f2ff4b7b-4586-413e-8335-7bc1ffad4e76}, !- Source Object
  3,                                      !- Outlet Port
  {68149ba1-c754-406a-871d-1a1bb9667426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09d0ffa3-4366-4ce2-bc3b-6c6965848e76}, !- Handle
  {a014fb35-501f-49d9-9dce-2ede98b0d51b}, !- Name
  {68149ba1-c754-406a-871d-1a1bb9667426}, !- Source Object
  3,                                      !- Outlet Port
  {b56d9c35-65ab-4b08-ab06-a374360e8c8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {54c8d0a7-a80d-4287-86f8-6c4d7f60ffd5}, !- Handle
  Node 266,                               !- Name
  {4b2f9b1b-835b-41e4-ae99-c453cac7bde0}, !- Inlet Port
  {91a5a308-0753-4739-94ac-114d26ed028c}; !- Outlet Port

OS:Connection,
  {91a5a308-0753-4739-94ac-114d26ed028c}, !- Handle
  {6b27d55d-a459-4d6f-a0bd-c5f88b5d0152}, !- Name
  {54c8d0a7-a80d-4287-86f8-6c4d7f60ffd5}, !- Source Object
  3,                                      !- Outlet Port
  {2f821725-7dd1-47a8-a835-d242083e08de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b2f9b1b-835b-41e4-ae99-c453cac7bde0}, !- Handle
  {14e0efbe-ad6d-4b9b-827e-4853fb8e2d7a}, !- Name
  {b56d9c35-65ab-4b08-ab06-a374360e8c8d}, !- Source Object
  4,                                      !- Outlet Port
  {54c8d0a7-a80d-4287-86f8-6c4d7f60ffd5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {92209240-74df-4605-8f78-d730b7343e6d}, !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7b9f4709-bd2d-4fde-ae6f-bc6285cedd4b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {c29444e8-1e58-42fc-ab66-2a50d913e0bc}, !- Air Inlet Node Name
  {46d2c57f-5c69-407f-9dcf-6e5699d96519}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0efbe836-581e-4673-a36c-dc917f693d0d}, !- Handle
  Node 267,                               !- Name
  {46d2c57f-5c69-407f-9dcf-6e5699d96519}, !- Inlet Port
  {966edd36-0fc2-42c4-8127-2d4580d1bd39}; !- Outlet Port

OS:Node,
  {9feaabb7-f4ab-4c6b-bd34-29158a32e13f}, !- Handle
  Node 268,                               !- Name
  {cdbf134f-2c81-486c-9284-f8b74ff1a7a8}, !- Inlet Port
  {eb826c1a-f706-4a68-a06a-590df463d916}; !- Outlet Port

OS:Connection,
  {966edd36-0fc2-42c4-8127-2d4580d1bd39}, !- Handle
  {9c44116a-c997-4ae4-838c-17787ef47b8c}, !- Name
  {0efbe836-581e-4673-a36c-dc917f693d0d}, !- Source Object
  3,                                      !- Outlet Port
  {2f821725-7dd1-47a8-a835-d242083e08de}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cdbf134f-2c81-486c-9284-f8b74ff1a7a8}, !- Handle
  {7ba7a3dc-093f-4eef-b4d3-9f0dc9908d9b}, !- Name
  {203becb6-1162-4ca6-8a8e-9ce6003b274c}, !- Source Object
  3,                                      !- Outlet Port
  {9feaabb7-f4ab-4c6b-bd34-29158a32e13f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb826c1a-f706-4a68-a06a-590df463d916}, !- Handle
  {1a3db5a8-566c-4b1b-ba07-4dc2f71a7924}, !- Name
  {9feaabb7-f4ab-4c6b-bd34-29158a32e13f}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {769e16fd-bd35-46b2-be48-5322120dabf7}, !- Handle
  Node 269,                               !- Name
  {3c565aac-2442-4f72-bbd9-dd1fc4ef2271}, !- Inlet Port
  {c29444e8-1e58-42fc-ab66-2a50d913e0bc}; !- Outlet Port

OS:Connection,
  {3c565aac-2442-4f72-bbd9-dd1fc4ef2271}, !- Handle
  {c53c0b94-97c3-473b-86ec-2aa9f0b3e7e0}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  41,                                     !- Outlet Port
  {769e16fd-bd35-46b2-be48-5322120dabf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c29444e8-1e58-42fc-ab66-2a50d913e0bc}, !- Handle
  {556b1211-350e-4379-b635-fe21b1c0d7e6}, !- Name
  {769e16fd-bd35-46b2-be48-5322120dabf7}, !- Source Object
  3,                                      !- Outlet Port
  {7b9f4709-bd2d-4fde-ae6f-bc6285cedd4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46d2c57f-5c69-407f-9dcf-6e5699d96519}, !- Handle
  {6e99a8ab-0a3a-4e48-8068-01e50e7b2ed1}, !- Name
  {7b9f4709-bd2d-4fde-ae6f-bc6285cedd4b}, !- Source Object
  4,                                      !- Outlet Port
  {0efbe836-581e-4673-a36c-dc917f693d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a24b7110-8256-4b81-8ed0-566b45553d51}, !- Handle
  Coil Heating Electric 41,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ef9e4705-5570-4565-8b66-247d235c44f9}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a80b37cc-f03b-4c68-8ea0-81fe37f113a7}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d9bb010b-cb1c-47dd-ba8a-27ecc6ed95b2}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c015fae-1f59-4d72-a96e-22e4e24d52ec}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {71ee2922-3d36-4a2b-88cd-1b5c6cf82d4c}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a8e784f6-a3eb-4580-aa74-9e906f705258}, !- Handle
  Coil Cooling DX Single Speed 40 3kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2a3dd905-89db-4be9-9ed1-4901b44b0953}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {35fbb3d2-4caf-4d20-9d26-a69bdbfa5836}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {72a9bcf1-177c-4e27-9770-545337d6be68}, !- Air Inlet Node Name
  {f5526f0d-e721-48e0-a194-b51189d07167}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2a3dd905-89db-4be9-9ed1-4901b44b0953}, !- Supply Air Fan Name
  {a24b7110-8256-4b81-8ed0-566b45553d51}, !- Heating Coil Name
  {a8e784f6-a3eb-4580-aa74-9e906f705258}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {03639b40-781b-4238-a4d4-023dfca4f999}, !- Handle
  Node 270,                               !- Name
  {a2b8d06d-cb09-4817-a312-4ac69b8c2846}, !- Inlet Port
  {72a9bcf1-177c-4e27-9770-545337d6be68}; !- Outlet Port

OS:Connection,
  {a2b8d06d-cb09-4817-a312-4ac69b8c2846}, !- Handle
  {4a91e4b4-fe76-4164-883d-895a8f985f3e}, !- Name
  {9411c7da-0f5f-4673-a517-23d68a9f5d03}, !- Source Object
  3,                                      !- Outlet Port
  {03639b40-781b-4238-a4d4-023dfca4f999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72a9bcf1-177c-4e27-9770-545337d6be68}, !- Handle
  {f8a8bfc7-0518-4df2-8258-191aae96912c}, !- Name
  {03639b40-781b-4238-a4d4-023dfca4f999}, !- Source Object
  3,                                      !- Outlet Port
  {35fbb3d2-4caf-4d20-9d26-a69bdbfa5836}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a8d5572-ddde-42ff-94b8-7b8739e3d8e8}, !- Handle
  Node 271,                               !- Name
  {f5526f0d-e721-48e0-a194-b51189d07167}, !- Inlet Port
  {da243771-aec0-4886-9a24-cad401cbffcc}; !- Outlet Port

OS:Connection,
  {da243771-aec0-4886-9a24-cad401cbffcc}, !- Handle
  {7a637547-8556-4871-a74e-72263a850fc3}, !- Name
  {2a8d5572-ddde-42ff-94b8-7b8739e3d8e8}, !- Source Object
  3,                                      !- Outlet Port
  {16fbd86c-d0ef-45ea-8cb5-8c08df790814}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5526f0d-e721-48e0-a194-b51189d07167}, !- Handle
  {3af1e01d-1a31-4612-824a-f4a3c176281c}, !- Name
  {35fbb3d2-4caf-4d20-9d26-a69bdbfa5836}, !- Source Object
  4,                                      !- Outlet Port
  {2a8d5572-ddde-42ff-94b8-7b8739e3d8e8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {27c26784-fb7f-4d09-b90b-76cd7cef9fbb}, !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ee5e2c3a-c187-4b67-8e82-a2c262258974}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {f5752517-656f-47e7-b184-9603cc920dac}, !- Air Inlet Node Name
  {d5529015-e34b-46c6-800f-bd6a871c9fd6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {958b8a1c-8413-46cb-88df-7430380e8258}, !- Handle
  Node 272,                               !- Name
  {d5529015-e34b-46c6-800f-bd6a871c9fd6}, !- Inlet Port
  {792a0b7e-bb2b-49a0-b26a-ec4fa3eb912d}; !- Outlet Port

OS:Node,
  {1b8d684e-7503-44b4-a799-adf4e736c51e}, !- Handle
  Node 273,                               !- Name
  {72ad97da-2aa9-49c3-a4e5-7a8c36defca6}, !- Inlet Port
  {bee65123-c15c-45a7-95c2-17b7369ce6b0}; !- Outlet Port

OS:Connection,
  {792a0b7e-bb2b-49a0-b26a-ec4fa3eb912d}, !- Handle
  {dd729e49-0894-4d4c-b531-ba76caec568a}, !- Name
  {958b8a1c-8413-46cb-88df-7430380e8258}, !- Source Object
  3,                                      !- Outlet Port
  {16fbd86c-d0ef-45ea-8cb5-8c08df790814}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {72ad97da-2aa9-49c3-a4e5-7a8c36defca6}, !- Handle
  {740d592f-510a-4411-8197-1f509301bd5f}, !- Name
  {68052b92-5d81-489d-990e-e95e094bf9a9}, !- Source Object
  3,                                      !- Outlet Port
  {1b8d684e-7503-44b4-a799-adf4e736c51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee65123-c15c-45a7-95c2-17b7369ce6b0}, !- Handle
  {5000418f-a461-4480-a17c-e291f3423520}, !- Name
  {1b8d684e-7503-44b4-a799-adf4e736c51e}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {1f84565c-7301-4305-b5a6-4f58d863bd7c}, !- Handle
  Node 274,                               !- Name
  {ea74fa9b-30a1-4c22-8cfe-aa208bf4d516}, !- Inlet Port
  {f5752517-656f-47e7-b184-9603cc920dac}; !- Outlet Port

OS:Connection,
  {ea74fa9b-30a1-4c22-8cfe-aa208bf4d516}, !- Handle
  {f007dc08-7826-4d7c-867a-feac42c1beaf}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  42,                                     !- Outlet Port
  {1f84565c-7301-4305-b5a6-4f58d863bd7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5752517-656f-47e7-b184-9603cc920dac}, !- Handle
  {5129bd79-0ca5-4617-aa46-5b1411878b08}, !- Name
  {1f84565c-7301-4305-b5a6-4f58d863bd7c}, !- Source Object
  3,                                      !- Outlet Port
  {ee5e2c3a-c187-4b67-8e82-a2c262258974}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5529015-e34b-46c6-800f-bd6a871c9fd6}, !- Handle
  {b433f467-8e81-4819-a23e-355b31a2e21d}, !- Name
  {ee5e2c3a-c187-4b67-8e82-a2c262258974}, !- Source Object
  4,                                      !- Outlet Port
  {958b8a1c-8413-46cb-88df-7430380e8258}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a1336515-73ad-456c-828d-2a775fbdb7b9}, !- Handle
  Coil Heating Electric 42,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e9255aef-4e2d-4e74-8c4a-34637aea97bf}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2bc0fc98-8f70-4459-9b61-b46bda74c460}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a78bad51-7f64-4432-b9aa-62cabc1f1820}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f3ac0e7-b5ba-4964-b6e2-1de8ec07abe2}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d6a30e1c-e74f-4803-b318-ebe701f092d1}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {da0ce5ee-9762-47e3-9305-f8b95aa95b60}, !- Handle
  Coil Cooling DX Single Speed 41 3kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e8e07985-e319-4dcb-9bea-665613379067}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {43f96264-c64a-46a9-9c79-dc097f62aad7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {ccf70a5a-ec9d-460f-ba92-974406287388}, !- Air Inlet Node Name
  {d823775a-07d6-4717-9ff3-c079f73f1e34}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e8e07985-e319-4dcb-9bea-665613379067}, !- Supply Air Fan Name
  {a1336515-73ad-456c-828d-2a775fbdb7b9}, !- Heating Coil Name
  {da0ce5ee-9762-47e3-9305-f8b95aa95b60}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0ef0eb10-7e6d-435d-9637-41cb48e65753}, !- Handle
  Node 275,                               !- Name
  {a41721d8-161e-4658-a2ef-89d8da7508b3}, !- Inlet Port
  {ccf70a5a-ec9d-460f-ba92-974406287388}; !- Outlet Port

OS:Connection,
  {a41721d8-161e-4658-a2ef-89d8da7508b3}, !- Handle
  {8723cd8b-6db9-48c2-a5a0-f921f0f74f3c}, !- Name
  {1403922a-5a32-4840-98ae-bb0bed5ee6fb}, !- Source Object
  3,                                      !- Outlet Port
  {0ef0eb10-7e6d-435d-9637-41cb48e65753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccf70a5a-ec9d-460f-ba92-974406287388}, !- Handle
  {ac408626-ba83-4bab-96e3-0143c1ccf5fc}, !- Name
  {0ef0eb10-7e6d-435d-9637-41cb48e65753}, !- Source Object
  3,                                      !- Outlet Port
  {43f96264-c64a-46a9-9c79-dc097f62aad7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {331edc55-bc04-4241-8fc6-0ba65758e90b}, !- Handle
  Node 276,                               !- Name
  {d823775a-07d6-4717-9ff3-c079f73f1e34}, !- Inlet Port
  {55f94899-29de-48a4-813c-8831c4900961}; !- Outlet Port

OS:Connection,
  {55f94899-29de-48a4-813c-8831c4900961}, !- Handle
  {7bb15373-219d-4f1d-946b-5620be65b2f8}, !- Name
  {331edc55-bc04-4241-8fc6-0ba65758e90b}, !- Source Object
  3,                                      !- Outlet Port
  {4b7c85d8-39c0-43b5-b736-585063be06f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d823775a-07d6-4717-9ff3-c079f73f1e34}, !- Handle
  {aff74d4c-c07e-4d54-bd0f-7f2d3cca02f5}, !- Name
  {43f96264-c64a-46a9-9c79-dc097f62aad7}, !- Source Object
  4,                                      !- Outlet Port
  {331edc55-bc04-4241-8fc6-0ba65758e90b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d2a95dc9-2a27-4867-a611-d9e524053d09}, !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7ae5b5ec-230c-4f7e-8714-d74711b72239}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {d3021bf3-2e0e-4132-b3a8-409516864b98}, !- Air Inlet Node Name
  {f7f2794a-7a57-4da7-9a7e-3507aa6b815c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6de57a1c-59f8-44d7-960b-f715f6abcf3e}, !- Handle
  Node 277,                               !- Name
  {f7f2794a-7a57-4da7-9a7e-3507aa6b815c}, !- Inlet Port
  {71ca713d-ad5e-45db-bfce-32aa8b372816}; !- Outlet Port

OS:Node,
  {f50070a3-f08c-4b2d-ac77-36ede102b699}, !- Handle
  Node 278,                               !- Name
  {e3447c21-e4ed-4e91-9d2a-76960bd7030e}, !- Inlet Port
  {0ff0e671-ff70-4d00-af3f-4deb192a61aa}; !- Outlet Port

OS:Connection,
  {71ca713d-ad5e-45db-bfce-32aa8b372816}, !- Handle
  {1b2fa641-dbfc-4b71-a4e4-d920d1bcfe20}, !- Name
  {6de57a1c-59f8-44d7-960b-f715f6abcf3e}, !- Source Object
  3,                                      !- Outlet Port
  {4b7c85d8-39c0-43b5-b736-585063be06f6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e3447c21-e4ed-4e91-9d2a-76960bd7030e}, !- Handle
  {7eb88e0a-fe59-47a9-8737-24b63b0ac5ca}, !- Name
  {ba91c967-4559-427f-9a15-6e0ae7e7a03d}, !- Source Object
  3,                                      !- Outlet Port
  {f50070a3-f08c-4b2d-ac77-36ede102b699}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff0e671-ff70-4d00-af3f-4deb192a61aa}, !- Handle
  {0f63ac60-6847-4fbd-8d41-d803302d9e55}, !- Name
  {f50070a3-f08c-4b2d-ac77-36ede102b699}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {c7840ea9-2c31-4573-8d38-4ed034e0de58}, !- Handle
  Node 279,                               !- Name
  {6cb58bf2-daa2-47ea-824b-1822a9aba93c}, !- Inlet Port
  {d3021bf3-2e0e-4132-b3a8-409516864b98}; !- Outlet Port

OS:Connection,
  {6cb58bf2-daa2-47ea-824b-1822a9aba93c}, !- Handle
  {d88cba9e-75ed-43c9-a1dc-44168c29c9ad}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  43,                                     !- Outlet Port
  {c7840ea9-2c31-4573-8d38-4ed034e0de58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3021bf3-2e0e-4132-b3a8-409516864b98}, !- Handle
  {ff4a446c-afce-4cd3-9da2-0684ebc052ce}, !- Name
  {c7840ea9-2c31-4573-8d38-4ed034e0de58}, !- Source Object
  3,                                      !- Outlet Port
  {7ae5b5ec-230c-4f7e-8714-d74711b72239}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7f2794a-7a57-4da7-9a7e-3507aa6b815c}, !- Handle
  {51039230-8d5c-4c68-9417-bed1ca8d990b}, !- Name
  {7ae5b5ec-230c-4f7e-8714-d74711b72239}, !- Source Object
  4,                                      !- Outlet Port
  {6de57a1c-59f8-44d7-960b-f715f6abcf3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0fdc8ed5-f442-421f-a045-e82afc57d219}, !- Handle
  Coil Heating Electric 43,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0f2f9292-83bd-410b-900d-634a9c4f9351}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8fafe222-1d5f-4038-8b2d-7b7f194e4260}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4142f936-7b17-42a3-8894-736a95f22094}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c510a56-2006-4478-95b9-b66a53a02771}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {92c5e3f0-088d-433a-8442-1f968e142aeb}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {21ce9ce3-f28f-474a-af96-2f2364d186f2}, !- Handle
  Coil Cooling DX Single Speed 42 22kBtu/hr 9.3EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9a499d72-9579-40b2-b535-712a856f0f32}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d17e3a3a-93ea-4cad-87e1-8d001f6525fd}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {d9ea37e8-5902-4ed2-a8db-6ac260c1578f}, !- Air Inlet Node Name
  {aed6928c-b953-42bf-a603-cae565c77f6e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9a499d72-9579-40b2-b535-712a856f0f32}, !- Supply Air Fan Name
  {0fdc8ed5-f442-421f-a045-e82afc57d219}, !- Heating Coil Name
  {21ce9ce3-f28f-474a-af96-2f2364d186f2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5c02586b-d97a-4234-bf30-48ef58d4ee64}, !- Handle
  Node 280,                               !- Name
  {c36434e1-d05c-4364-aa56-2043a6fb8203}, !- Inlet Port
  {d9ea37e8-5902-4ed2-a8db-6ac260c1578f}; !- Outlet Port

OS:Connection,
  {c36434e1-d05c-4364-aa56-2043a6fb8203}, !- Handle
  {ea26818e-ec1f-4ca5-806b-9be23a8810ec}, !- Name
  {c7fb84f6-84fd-4d86-8767-62edab761adf}, !- Source Object
  3,                                      !- Outlet Port
  {5c02586b-d97a-4234-bf30-48ef58d4ee64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ea37e8-5902-4ed2-a8db-6ac260c1578f}, !- Handle
  {ccb02255-f8bc-47f5-9a56-1e3a40d784c6}, !- Name
  {5c02586b-d97a-4234-bf30-48ef58d4ee64}, !- Source Object
  3,                                      !- Outlet Port
  {d17e3a3a-93ea-4cad-87e1-8d001f6525fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {262cbdc2-063f-4e20-86f8-46c9ab5df7f2}, !- Handle
  Node 281,                               !- Name
  {aed6928c-b953-42bf-a603-cae565c77f6e}, !- Inlet Port
  {f8f4bb26-8b90-4b25-a684-4e3b99469138}; !- Outlet Port

OS:Connection,
  {f8f4bb26-8b90-4b25-a684-4e3b99469138}, !- Handle
  {4691089d-ea86-4e68-b483-b7a7756f535b}, !- Name
  {262cbdc2-063f-4e20-86f8-46c9ab5df7f2}, !- Source Object
  3,                                      !- Outlet Port
  {bd4d5ac2-be73-424a-b9db-938a5459ed45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aed6928c-b953-42bf-a603-cae565c77f6e}, !- Handle
  {f90a31ea-cfdc-4ef0-8c98-cb0a2e286d12}, !- Name
  {d17e3a3a-93ea-4cad-87e1-8d001f6525fd}, !- Source Object
  4,                                      !- Outlet Port
  {262cbdc2-063f-4e20-86f8-46c9ab5df7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {89e80a5b-404d-49ec-b738-3e6d5e707c89}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8636252f-36f7-443f-b9b5-cc2ca2aac612}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {57867c82-8dd8-44cb-967a-49f7280d30a6}, !- Air Inlet Node Name
  {d31f2158-572f-463e-972b-053314a9257c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {712ec4cb-4aeb-48dd-b638-ab18e6c7d45c}, !- Handle
  Node 282,                               !- Name
  {d31f2158-572f-463e-972b-053314a9257c}, !- Inlet Port
  {49d62cfb-116d-460e-a6ad-d159c21d43e8}; !- Outlet Port

OS:Node,
  {64cfc5d4-c50a-4325-bb18-759f29aaf112}, !- Handle
  Node 283,                               !- Name
  {ab591182-a7f6-467d-90b7-a0f54b924688}, !- Inlet Port
  {1212b21e-c046-4507-b623-c3b0d48091fa}; !- Outlet Port

OS:Connection,
  {49d62cfb-116d-460e-a6ad-d159c21d43e8}, !- Handle
  {f46d905b-dfef-432d-b85b-4fb49448cf1e}, !- Name
  {712ec4cb-4aeb-48dd-b638-ab18e6c7d45c}, !- Source Object
  3,                                      !- Outlet Port
  {bd4d5ac2-be73-424a-b9db-938a5459ed45}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ab591182-a7f6-467d-90b7-a0f54b924688}, !- Handle
  {2762b5d1-6788-4e49-86fb-72a4c02a2e50}, !- Name
  {1f17bba5-6170-4da9-b518-994bcf218aab}, !- Source Object
  3,                                      !- Outlet Port
  {64cfc5d4-c50a-4325-bb18-759f29aaf112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1212b21e-c046-4507-b623-c3b0d48091fa}, !- Handle
  {f086b9b9-cef1-40d1-9e9b-db408ebcd13e}, !- Name
  {64cfc5d4-c50a-4325-bb18-759f29aaf112}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {152e0803-0651-41b2-8172-15a602f8801b}, !- Handle
  Node 284,                               !- Name
  {26a99f45-da47-4148-9bbb-9fa5205cf958}, !- Inlet Port
  {57867c82-8dd8-44cb-967a-49f7280d30a6}; !- Outlet Port

OS:Connection,
  {26a99f45-da47-4148-9bbb-9fa5205cf958}, !- Handle
  {e60decc1-1a5e-4dac-905b-6cc2b264c156}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  44,                                     !- Outlet Port
  {152e0803-0651-41b2-8172-15a602f8801b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57867c82-8dd8-44cb-967a-49f7280d30a6}, !- Handle
  {bb2802a6-438a-4fff-8dcb-3984df755ca0}, !- Name
  {152e0803-0651-41b2-8172-15a602f8801b}, !- Source Object
  3,                                      !- Outlet Port
  {8636252f-36f7-443f-b9b5-cc2ca2aac612}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d31f2158-572f-463e-972b-053314a9257c}, !- Handle
  {17586289-81fe-4d11-b003-90bf6f221499}, !- Name
  {8636252f-36f7-443f-b9b5-cc2ca2aac612}, !- Source Object
  4,                                      !- Outlet Port
  {712ec4cb-4aeb-48dd-b638-ab18e6c7d45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {deffc73d-6fc2-450e-9eb4-9b08c311c6d5}, !- Handle
  Coil Heating Electric 44,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {aaf0c04e-5656-4441-a890-4429e69aaede}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14250d01-b18f-4e34-bf33-d794f32516e2}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6a64759-4825-445b-b00a-ced4375d7156}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9d5716a-9aa6-4c50-9b89-3e6fd51e48d8}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3c06a2c3-37db-47e0-8e87-a48d3abee5a5}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6e5558f4-1020-4ce9-bb43-9cd64abeb93c}, !- Handle
  Coil Cooling DX Single Speed 43 5kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f54b7380-1b54-4931-b401-a101e5514bec}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {88c4d7cf-5b62-411d-ba7d-be7dcf0902cb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {ad801046-b301-40f9-be4a-0d1bc3c49260}, !- Air Inlet Node Name
  {9b53b411-628c-4094-b6d6-ddff54d3f19e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f54b7380-1b54-4931-b401-a101e5514bec}, !- Supply Air Fan Name
  {deffc73d-6fc2-450e-9eb4-9b08c311c6d5}, !- Heating Coil Name
  {6e5558f4-1020-4ce9-bb43-9cd64abeb93c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0892ce0a-02ea-4c90-baf5-9e3dfb6c830c}, !- Handle
  Node 285,                               !- Name
  {9912c9db-b6b3-4144-878f-611de1cba660}, !- Inlet Port
  {ad801046-b301-40f9-be4a-0d1bc3c49260}; !- Outlet Port

OS:Connection,
  {9912c9db-b6b3-4144-878f-611de1cba660}, !- Handle
  {96252aed-90b1-4977-af50-84f602d4461e}, !- Name
  {1041cb09-a9d0-4583-918e-88ad722da708}, !- Source Object
  3,                                      !- Outlet Port
  {0892ce0a-02ea-4c90-baf5-9e3dfb6c830c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad801046-b301-40f9-be4a-0d1bc3c49260}, !- Handle
  {4907fb52-831f-4c6b-b3b0-c1a236625deb}, !- Name
  {0892ce0a-02ea-4c90-baf5-9e3dfb6c830c}, !- Source Object
  3,                                      !- Outlet Port
  {88c4d7cf-5b62-411d-ba7d-be7dcf0902cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5221227f-74c0-4dc5-9485-1b94d2b43f8a}, !- Handle
  Node 286,                               !- Name
  {9b53b411-628c-4094-b6d6-ddff54d3f19e}, !- Inlet Port
  {2f21a8aa-9354-41cd-9eab-b80be520bbc6}; !- Outlet Port

OS:Connection,
  {2f21a8aa-9354-41cd-9eab-b80be520bbc6}, !- Handle
  {4146e159-4f9c-42d5-8683-211d4b98f947}, !- Name
  {5221227f-74c0-4dc5-9485-1b94d2b43f8a}, !- Source Object
  3,                                      !- Outlet Port
  {c7e7c3c1-0821-4a16-adb6-ef137b4f6420}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b53b411-628c-4094-b6d6-ddff54d3f19e}, !- Handle
  {fac13a29-7d12-4f62-b2b2-cfaba23ca7d1}, !- Name
  {88c4d7cf-5b62-411d-ba7d-be7dcf0902cb}, !- Source Object
  4,                                      !- Outlet Port
  {5221227f-74c0-4dc5-9485-1b94d2b43f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3e55fa16-b18b-4787-816c-5a1a6a910ef5}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ca414207-5025-4700-9c36-e6c306a43791}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {29ab952f-adbc-4627-8d29-e48fdbfd0fd9}, !- Air Inlet Node Name
  {384fd8e2-a797-488b-958e-3814a770dbee}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cfb2fa41-5103-4664-9072-c708ea5df805}, !- Handle
  Node 287,                               !- Name
  {384fd8e2-a797-488b-958e-3814a770dbee}, !- Inlet Port
  {434f38e9-00c7-4eaa-9b2a-3bbf4d5e3104}; !- Outlet Port

OS:Node,
  {b80afe12-9f24-4a2e-8b10-1f8fd4016ad8}, !- Handle
  Node 288,                               !- Name
  {e1a1cb48-2b5e-4965-a29f-4fbf08f450d9}, !- Inlet Port
  {872e2b36-5a68-417f-944e-fdffae36eef8}; !- Outlet Port

OS:Connection,
  {434f38e9-00c7-4eaa-9b2a-3bbf4d5e3104}, !- Handle
  {b5bf88f3-87c5-4d2e-a59d-b32ae7e3f736}, !- Name
  {cfb2fa41-5103-4664-9072-c708ea5df805}, !- Source Object
  3,                                      !- Outlet Port
  {c7e7c3c1-0821-4a16-adb6-ef137b4f6420}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e1a1cb48-2b5e-4965-a29f-4fbf08f450d9}, !- Handle
  {3753facd-bb25-47f8-8689-65e2b0b66092}, !- Name
  {893f2fa3-77e4-4d44-b6ec-3f7cc39330d7}, !- Source Object
  3,                                      !- Outlet Port
  {b80afe12-9f24-4a2e-8b10-1f8fd4016ad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {872e2b36-5a68-417f-944e-fdffae36eef8}, !- Handle
  {1d33d191-031b-4812-8662-e4f101703b04}, !- Name
  {b80afe12-9f24-4a2e-8b10-1f8fd4016ad8}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {33c5f120-f38c-46b8-8c25-c4c399534c80}, !- Handle
  Node 289,                               !- Name
  {ee6ac1db-e77b-4100-92cc-0b717edd4172}, !- Inlet Port
  {29ab952f-adbc-4627-8d29-e48fdbfd0fd9}; !- Outlet Port

OS:Connection,
  {ee6ac1db-e77b-4100-92cc-0b717edd4172}, !- Handle
  {fa3851af-1de7-4f55-b520-28ae020a4946}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  45,                                     !- Outlet Port
  {33c5f120-f38c-46b8-8c25-c4c399534c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29ab952f-adbc-4627-8d29-e48fdbfd0fd9}, !- Handle
  {dee45715-7658-4759-b076-7bc736c90a5e}, !- Name
  {33c5f120-f38c-46b8-8c25-c4c399534c80}, !- Source Object
  3,                                      !- Outlet Port
  {ca414207-5025-4700-9c36-e6c306a43791}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {384fd8e2-a797-488b-958e-3814a770dbee}, !- Handle
  {29f71b2f-a97f-40b1-9080-1879acfd653c}, !- Name
  {ca414207-5025-4700-9c36-e6c306a43791}, !- Source Object
  4,                                      !- Outlet Port
  {cfb2fa41-5103-4664-9072-c708ea5df805}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7950eb10-607a-46be-86e0-6c9f25d3f758}, !- Handle
  Coil Heating Electric 45,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {acd597d4-24d0-4c5f-b4db-6cad5d3cd719}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f286136c-7860-43f8-a7d8-c030cd9eda93}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f2cc6d43-c464-477c-84bd-0b2757e9081c}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {46b3569d-6e3c-4b6b-a0c4-c063241f8436}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bf4d7fa6-0d10-4fe0-913b-71725e8703c6}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {45536746-ee18-47a2-b2ea-15009bccad35}, !- Handle
  Coil Cooling DX Single Speed 44 5kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ecf8a035-212a-4b21-9b40-cf7ff8bbc792}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7d0e17e6-918b-4b19-b294-785ea1e83b54}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {d33bd0de-da14-4e18-a573-4f8ec565a092}, !- Air Inlet Node Name
  {1278703f-d7ca-4382-b2ab-0dfbd8265267}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ecf8a035-212a-4b21-9b40-cf7ff8bbc792}, !- Supply Air Fan Name
  {7950eb10-607a-46be-86e0-6c9f25d3f758}, !- Heating Coil Name
  {45536746-ee18-47a2-b2ea-15009bccad35}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7ef8eaa8-d560-487e-ae51-c70c3fcfafea}, !- Handle
  Node 290,                               !- Name
  {f79168ef-c12b-43c1-9425-fe9f3cefbd9b}, !- Inlet Port
  {d33bd0de-da14-4e18-a573-4f8ec565a092}; !- Outlet Port

OS:Connection,
  {f79168ef-c12b-43c1-9425-fe9f3cefbd9b}, !- Handle
  {9a0da953-1b2c-4924-a6ba-4d126e2c9bf0}, !- Name
  {01d8bc23-a9de-420f-a3f0-2754a9e8e8ea}, !- Source Object
  3,                                      !- Outlet Port
  {7ef8eaa8-d560-487e-ae51-c70c3fcfafea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d33bd0de-da14-4e18-a573-4f8ec565a092}, !- Handle
  {8765236f-61ac-42f4-856b-8d0f9815cf85}, !- Name
  {7ef8eaa8-d560-487e-ae51-c70c3fcfafea}, !- Source Object
  3,                                      !- Outlet Port
  {7d0e17e6-918b-4b19-b294-785ea1e83b54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce164f51-46ac-43aa-a3f8-2f8224e779d7}, !- Handle
  Node 291,                               !- Name
  {1278703f-d7ca-4382-b2ab-0dfbd8265267}, !- Inlet Port
  {67778d48-8f4b-4a84-b4ba-3299dd3c015e}; !- Outlet Port

OS:Connection,
  {67778d48-8f4b-4a84-b4ba-3299dd3c015e}, !- Handle
  {79da6c1b-a300-487a-9337-73624431056b}, !- Name
  {ce164f51-46ac-43aa-a3f8-2f8224e779d7}, !- Source Object
  3,                                      !- Outlet Port
  {f83d9a1b-49d9-4e9e-9ebe-f7d971292c94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1278703f-d7ca-4382-b2ab-0dfbd8265267}, !- Handle
  {5bb88787-eebb-4311-8a2b-38d0c2b2457b}, !- Name
  {7d0e17e6-918b-4b19-b294-785ea1e83b54}, !- Source Object
  4,                                      !- Outlet Port
  {ce164f51-46ac-43aa-a3f8-2f8224e779d7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {55a8c129-fd4c-4845-9be9-a994e79f43cb}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e6967fc2-71c2-425c-b61d-c2133c9f00ca}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {766a425f-a056-4d91-b71d-d51d43bf3785}, !- Air Inlet Node Name
  {ce2c47b3-ba06-47e8-b9ce-cfbaf94b5c03}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {649f3373-244b-4821-a3ba-661597a6246f}, !- Handle
  Node 292,                               !- Name
  {ce2c47b3-ba06-47e8-b9ce-cfbaf94b5c03}, !- Inlet Port
  {f04454e1-d8cd-4dcd-84ec-7c07a7ba1956}; !- Outlet Port

OS:Node,
  {a5a089b3-7216-4220-baa2-435d40942c71}, !- Handle
  Node 293,                               !- Name
  {a4366493-5f45-4b05-9572-1f8121ca5b4e}, !- Inlet Port
  {ebdb41b0-3a9c-4d74-8a64-bb06448f2d41}; !- Outlet Port

OS:Connection,
  {f04454e1-d8cd-4dcd-84ec-7c07a7ba1956}, !- Handle
  {cddf85c0-78e9-44ad-a94c-fb7af7a47028}, !- Name
  {649f3373-244b-4821-a3ba-661597a6246f}, !- Source Object
  3,                                      !- Outlet Port
  {f83d9a1b-49d9-4e9e-9ebe-f7d971292c94}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a4366493-5f45-4b05-9572-1f8121ca5b4e}, !- Handle
  {657ae346-2dea-4468-8cb6-1f66c8b5028e}, !- Name
  {5ac25588-5905-4d2b-9d66-226c3e3e0429}, !- Source Object
  3,                                      !- Outlet Port
  {a5a089b3-7216-4220-baa2-435d40942c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebdb41b0-3a9c-4d74-8a64-bb06448f2d41}, !- Handle
  {1c1be337-1bff-4306-b113-d8931bc45d87}, !- Name
  {a5a089b3-7216-4220-baa2-435d40942c71}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {ede46572-7368-4c16-b575-124908e9dc81}, !- Handle
  Node 294,                               !- Name
  {b8b559b1-04a3-4531-aa32-d5f7087d4a50}, !- Inlet Port
  {766a425f-a056-4d91-b71d-d51d43bf3785}; !- Outlet Port

OS:Connection,
  {b8b559b1-04a3-4531-aa32-d5f7087d4a50}, !- Handle
  {b1a853c5-5043-4fdc-97a8-a9a831e47150}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  46,                                     !- Outlet Port
  {ede46572-7368-4c16-b575-124908e9dc81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {766a425f-a056-4d91-b71d-d51d43bf3785}, !- Handle
  {e6b343d2-46f3-40e2-9853-e65914d257a2}, !- Name
  {ede46572-7368-4c16-b575-124908e9dc81}, !- Source Object
  3,                                      !- Outlet Port
  {e6967fc2-71c2-425c-b61d-c2133c9f00ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce2c47b3-ba06-47e8-b9ce-cfbaf94b5c03}, !- Handle
  {1e4d71cc-e3e6-4a65-9042-d7f50c238398}, !- Name
  {e6967fc2-71c2-425c-b61d-c2133c9f00ca}, !- Source Object
  4,                                      !- Outlet Port
  {649f3373-244b-4821-a3ba-661597a6246f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f8558055-c965-4fc0-8f42-55b87e934b40}, !- Handle
  Coil Heating Electric 46,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1b21a6a8-d3dd-4c11-bf5d-434a3a36f547}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3f9b306b-74b6-4ec7-b2c8-31d11fc3e170}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f7ef024d-354c-4b93-84f0-b3d8c32a3c44}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea3c97c9-17a2-46fd-aa47-d0d4f3d1898c}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {567421cd-4172-4806-bd48-99f7d0370ed7}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bb8a107e-26d2-4f44-84ad-9d669fda279f}, !- Handle
  Coil Cooling DX Single Speed 45 5kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a7427cb0-41b1-4a01-8678-abf7972f4eb5}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b237f185-0287-4dcb-b520-6e8b37735a0c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {5b1bdc7d-4cf1-452f-b11f-8297e2e6159d}, !- Air Inlet Node Name
  {e0980d79-b92e-48e4-800f-4c69479ecffe}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a7427cb0-41b1-4a01-8678-abf7972f4eb5}, !- Supply Air Fan Name
  {f8558055-c965-4fc0-8f42-55b87e934b40}, !- Heating Coil Name
  {bb8a107e-26d2-4f44-84ad-9d669fda279f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bf4892b6-b7b4-4562-bbfa-4191b40f5dec}, !- Handle
  Node 295,                               !- Name
  {66bbe78b-5b0e-4533-9586-80bc5826900c}, !- Inlet Port
  {5b1bdc7d-4cf1-452f-b11f-8297e2e6159d}; !- Outlet Port

OS:Connection,
  {66bbe78b-5b0e-4533-9586-80bc5826900c}, !- Handle
  {e33324e4-3bec-48a7-832d-bdfaa0845406}, !- Name
  {0e326a02-3ba1-4fef-931b-742406f44a86}, !- Source Object
  3,                                      !- Outlet Port
  {bf4892b6-b7b4-4562-bbfa-4191b40f5dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b1bdc7d-4cf1-452f-b11f-8297e2e6159d}, !- Handle
  {e0c24de8-022b-4f73-8975-a038f4ad75e5}, !- Name
  {bf4892b6-b7b4-4562-bbfa-4191b40f5dec}, !- Source Object
  3,                                      !- Outlet Port
  {b237f185-0287-4dcb-b520-6e8b37735a0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d5152cd-7b1a-409d-b61d-29ad6d46c96d}, !- Handle
  Node 296,                               !- Name
  {e0980d79-b92e-48e4-800f-4c69479ecffe}, !- Inlet Port
  {8df3b34b-569f-4269-b8a8-46092164bd1b}; !- Outlet Port

OS:Connection,
  {8df3b34b-569f-4269-b8a8-46092164bd1b}, !- Handle
  {53c0c4d2-9a1b-4207-934b-9955f564046a}, !- Name
  {4d5152cd-7b1a-409d-b61d-29ad6d46c96d}, !- Source Object
  3,                                      !- Outlet Port
  {2a831c32-34a2-401b-8b92-af782e880868}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0980d79-b92e-48e4-800f-4c69479ecffe}, !- Handle
  {e64308c6-dd7c-4e81-b8bb-3ec7f999fb14}, !- Name
  {b237f185-0287-4dcb-b520-6e8b37735a0c}, !- Source Object
  4,                                      !- Outlet Port
  {4d5152cd-7b1a-409d-b61d-29ad6d46c96d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {af7f4e24-2c43-43ff-910b-9136738bc609}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3b320c2e-2cbd-408f-9683-2147e1eadf20}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {182dedbf-552d-47c2-8455-5685a7f2242e}, !- Air Inlet Node Name
  {5c177d6e-0d09-4275-8b8b-b47d6d6d84ea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc016acc-afb9-4971-88e7-86d56281c280}, !- Handle
  Node 297,                               !- Name
  {5c177d6e-0d09-4275-8b8b-b47d6d6d84ea}, !- Inlet Port
  {f2114eef-cc32-4be3-b533-a90c937e00b9}; !- Outlet Port

OS:Node,
  {44987e93-39f3-44ab-9472-7a9348a8c1d9}, !- Handle
  Node 298,                               !- Name
  {5c5e7956-5062-4df7-ae9b-7df019c216df}, !- Inlet Port
  {f509f0fd-0be1-4b82-8f58-5b3544e3e743}; !- Outlet Port

OS:Connection,
  {f2114eef-cc32-4be3-b533-a90c937e00b9}, !- Handle
  {5ed5543d-ea7e-4c92-8544-92f2bf347186}, !- Name
  {fc016acc-afb9-4971-88e7-86d56281c280}, !- Source Object
  3,                                      !- Outlet Port
  {2a831c32-34a2-401b-8b92-af782e880868}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5c5e7956-5062-4df7-ae9b-7df019c216df}, !- Handle
  {78050193-7ba4-480f-bb0e-b01bd5c9f205}, !- Name
  {aeab3b97-741b-424d-99bb-d38b6ba93f7a}, !- Source Object
  3,                                      !- Outlet Port
  {44987e93-39f3-44ab-9472-7a9348a8c1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f509f0fd-0be1-4b82-8f58-5b3544e3e743}, !- Handle
  {a9c9f19e-9b84-48d9-bf88-ed180a8c8212}, !- Name
  {44987e93-39f3-44ab-9472-7a9348a8c1d9}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {c2450c88-eefd-46aa-8fa8-879d74934198}, !- Handle
  Node 299,                               !- Name
  {f348a629-52f9-4dd3-8ee6-be2fa9f5527f}, !- Inlet Port
  {182dedbf-552d-47c2-8455-5685a7f2242e}; !- Outlet Port

OS:Connection,
  {f348a629-52f9-4dd3-8ee6-be2fa9f5527f}, !- Handle
  {133af149-f696-42e2-a99f-4bbf38cfe782}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  47,                                     !- Outlet Port
  {c2450c88-eefd-46aa-8fa8-879d74934198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {182dedbf-552d-47c2-8455-5685a7f2242e}, !- Handle
  {5b54ba42-6376-47d3-9971-ca789a6ab861}, !- Name
  {c2450c88-eefd-46aa-8fa8-879d74934198}, !- Source Object
  3,                                      !- Outlet Port
  {3b320c2e-2cbd-408f-9683-2147e1eadf20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c177d6e-0d09-4275-8b8b-b47d6d6d84ea}, !- Handle
  {e63abaab-a2a3-48af-a4f2-4bd70fc3fd70}, !- Name
  {3b320c2e-2cbd-408f-9683-2147e1eadf20}, !- Source Object
  4,                                      !- Outlet Port
  {fc016acc-afb9-4971-88e7-86d56281c280}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7e6426ee-db4b-4c7f-a80e-8d4c4bd70b73}, !- Handle
  Coil Heating Electric 47,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {39797f45-3fd8-4d16-8360-01e7e07f587b}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9311efd8-b623-491b-95ac-d19ed714e83a}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4b31d3b6-29cd-4de0-811e-f29ed79a6ba5}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3eab354d-1bd8-42c6-b4ac-492d19202b07}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {013630c1-e2c4-442e-a806-4dc4f8e8b799}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a589213d-46b1-4c91-9d94-6651054e15d7}, !- Handle
  Coil Cooling DX Single Speed 46 5kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {fcd9789c-7253-4f23-ba28-7c186059798f}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cf11adb3-fe2e-4426-a594-5e30f13a8ab8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {7a1162d9-c42e-4b57-9223-7ddf4f771ae7}, !- Air Inlet Node Name
  {8336d46f-a8f2-4e9b-80af-3d729390a777}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fcd9789c-7253-4f23-ba28-7c186059798f}, !- Supply Air Fan Name
  {7e6426ee-db4b-4c7f-a80e-8d4c4bd70b73}, !- Heating Coil Name
  {a589213d-46b1-4c91-9d94-6651054e15d7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d1e86b2a-b826-4bbc-9192-904f77593d88}, !- Handle
  Node 300,                               !- Name
  {fe28e475-cd9b-4778-98ce-e86e09463d58}, !- Inlet Port
  {7a1162d9-c42e-4b57-9223-7ddf4f771ae7}; !- Outlet Port

OS:Connection,
  {fe28e475-cd9b-4778-98ce-e86e09463d58}, !- Handle
  {52014754-7dc2-4adc-a860-2c7c93c32e83}, !- Name
  {22352d93-e63e-4241-8945-d15beb7af436}, !- Source Object
  3,                                      !- Outlet Port
  {d1e86b2a-b826-4bbc-9192-904f77593d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a1162d9-c42e-4b57-9223-7ddf4f771ae7}, !- Handle
  {4ef1123d-16d1-459a-9879-bbe23ff1d223}, !- Name
  {d1e86b2a-b826-4bbc-9192-904f77593d88}, !- Source Object
  3,                                      !- Outlet Port
  {cf11adb3-fe2e-4426-a594-5e30f13a8ab8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ff85778-66d7-46af-b027-79d616f50bf0}, !- Handle
  Node 301,                               !- Name
  {8336d46f-a8f2-4e9b-80af-3d729390a777}, !- Inlet Port
  {10ceafb5-2de9-41a2-8f2f-9cbec8ae2c2b}; !- Outlet Port

OS:Connection,
  {10ceafb5-2de9-41a2-8f2f-9cbec8ae2c2b}, !- Handle
  {2c1c2861-9fa8-4083-8f53-1562a7e4cbbd}, !- Name
  {5ff85778-66d7-46af-b027-79d616f50bf0}, !- Source Object
  3,                                      !- Outlet Port
  {9d4bb708-f990-4118-a33a-650a28857c0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8336d46f-a8f2-4e9b-80af-3d729390a777}, !- Handle
  {2a2a9776-f4f9-46f8-890f-d2ff0f765e0a}, !- Name
  {cf11adb3-fe2e-4426-a594-5e30f13a8ab8}, !- Source Object
  4,                                      !- Outlet Port
  {5ff85778-66d7-46af-b027-79d616f50bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9cc468b0-0327-49b5-8b21-3d3cc3e687d5}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2058dabb-c68c-413a-9b71-ca8a65b14d8c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {70c7889d-11ff-4e77-ac7c-968968119da5}, !- Air Inlet Node Name
  {96c2a17e-3957-4df3-90a6-730362f116db}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {79c67328-8fd1-4af9-a7da-582a625db52f}, !- Handle
  Node 302,                               !- Name
  {96c2a17e-3957-4df3-90a6-730362f116db}, !- Inlet Port
  {d714841f-f5ff-4932-b0b9-9b76b728804d}; !- Outlet Port

OS:Node,
  {263f9895-4ff3-4381-9e56-0808abc6e688}, !- Handle
  Node 303,                               !- Name
  {5c8d6a97-1075-4c41-862c-c577b6f6c67b}, !- Inlet Port
  {ef24d11e-3582-4068-9b55-64f8354026dd}; !- Outlet Port

OS:Connection,
  {d714841f-f5ff-4932-b0b9-9b76b728804d}, !- Handle
  {e686e516-c1e1-4fa8-aeaa-a2a4eebc2016}, !- Name
  {79c67328-8fd1-4af9-a7da-582a625db52f}, !- Source Object
  3,                                      !- Outlet Port
  {9d4bb708-f990-4118-a33a-650a28857c0a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5c8d6a97-1075-4c41-862c-c577b6f6c67b}, !- Handle
  {491b390a-3189-49ac-b929-e8bb83b20c08}, !- Name
  {444d021a-98ae-4b41-b94f-0075d2d9eda7}, !- Source Object
  3,                                      !- Outlet Port
  {263f9895-4ff3-4381-9e56-0808abc6e688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef24d11e-3582-4068-9b55-64f8354026dd}, !- Handle
  {6d19ff50-0fb0-42f1-946c-d15c5ad527fb}, !- Name
  {263f9895-4ff3-4381-9e56-0808abc6e688}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {929e4ca9-6b87-4f2b-9a61-2a72214a69d4}, !- Handle
  Node 304,                               !- Name
  {6e7eb7dd-9cc9-4501-a76e-10550ce5ff4d}, !- Inlet Port
  {70c7889d-11ff-4e77-ac7c-968968119da5}; !- Outlet Port

OS:Connection,
  {6e7eb7dd-9cc9-4501-a76e-10550ce5ff4d}, !- Handle
  {612c5212-bef6-4ec5-ba4f-38968628fa78}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  48,                                     !- Outlet Port
  {929e4ca9-6b87-4f2b-9a61-2a72214a69d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70c7889d-11ff-4e77-ac7c-968968119da5}, !- Handle
  {74517ea8-5858-4f9d-aca5-78ac737d4514}, !- Name
  {929e4ca9-6b87-4f2b-9a61-2a72214a69d4}, !- Source Object
  3,                                      !- Outlet Port
  {2058dabb-c68c-413a-9b71-ca8a65b14d8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96c2a17e-3957-4df3-90a6-730362f116db}, !- Handle
  {515f80cb-9ee6-40a7-b646-2f8f2eec1b83}, !- Name
  {2058dabb-c68c-413a-9b71-ca8a65b14d8c}, !- Source Object
  4,                                      !- Outlet Port
  {79c67328-8fd1-4af9-a7da-582a625db52f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {126c9f59-7d32-445a-8e5e-551540eaeb04}, !- Handle
  Coil Heating Electric 48,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {55054d33-728e-4fa3-bac3-3988a7fd4ff1}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c2901041-91cb-4cf0-8666-4208e4f0056e}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f37d6a7d-ec9d-4206-a1fb-a0fb82ab336d}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {68979361-abdd-4ae9-ad23-619b19e2ca03}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {967270fd-9d20-4ef0-b448-b30c7304debb}, !- Handle
  Curve Cubic 48,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {404c45eb-0e33-438c-862c-4a355b9c777e}, !- Handle
  Coil Cooling DX Single Speed 47 5kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {269cbc61-9c82-47bc-b0b9-8a1040a6f364}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {05450062-dfe3-487b-90e8-6e04dc9bdec8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {2bf00283-da82-4170-9fed-f1a0639755b7}, !- Air Inlet Node Name
  {f62b4161-0c4e-4c32-9e40-58a823bd8990}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {269cbc61-9c82-47bc-b0b9-8a1040a6f364}, !- Supply Air Fan Name
  {126c9f59-7d32-445a-8e5e-551540eaeb04}, !- Heating Coil Name
  {404c45eb-0e33-438c-862c-4a355b9c777e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {188f3728-764d-46ec-8db9-229a50cdde3d}, !- Handle
  Node 305,                               !- Name
  {d6470a21-6746-437f-891b-3f69a9a43391}, !- Inlet Port
  {2bf00283-da82-4170-9fed-f1a0639755b7}; !- Outlet Port

OS:Connection,
  {d6470a21-6746-437f-891b-3f69a9a43391}, !- Handle
  {a5808e23-dc7b-421b-8bb3-36c0e4ef58a2}, !- Name
  {f3adb0da-2dc4-4a4e-808f-acaed70e9cc1}, !- Source Object
  3,                                      !- Outlet Port
  {188f3728-764d-46ec-8db9-229a50cdde3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bf00283-da82-4170-9fed-f1a0639755b7}, !- Handle
  {2ec3dac8-bacb-42c5-8bbb-d5c572a8bf09}, !- Name
  {188f3728-764d-46ec-8db9-229a50cdde3d}, !- Source Object
  3,                                      !- Outlet Port
  {05450062-dfe3-487b-90e8-6e04dc9bdec8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dfd020be-12d8-48e4-b431-41f1d435f802}, !- Handle
  Node 306,                               !- Name
  {f62b4161-0c4e-4c32-9e40-58a823bd8990}, !- Inlet Port
  {d18c565f-6ffc-4998-9e02-e27cab649636}; !- Outlet Port

OS:Connection,
  {d18c565f-6ffc-4998-9e02-e27cab649636}, !- Handle
  {8ad0ce8b-2851-4db5-80d0-2b2b1457e196}, !- Name
  {dfd020be-12d8-48e4-b431-41f1d435f802}, !- Source Object
  3,                                      !- Outlet Port
  {8c9ba68c-2555-4ecc-b521-e3f83c3f6629}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f62b4161-0c4e-4c32-9e40-58a823bd8990}, !- Handle
  {9ddf4263-220c-49ba-b684-cc7699d780c4}, !- Name
  {05450062-dfe3-487b-90e8-6e04dc9bdec8}, !- Source Object
  4,                                      !- Outlet Port
  {dfd020be-12d8-48e4-b431-41f1d435f802}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2b0ef730-4bcb-4272-850a-4fef02e2c87f}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4fcadc94-569a-4d77-b59b-cf00353eb50c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {9cb5c683-37a1-455b-bad4-95fa9774ab4c}, !- Air Inlet Node Name
  {93607226-849c-474c-8b8c-d82590d2bbdb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c9437eca-82db-4184-ac40-e4d324cec573}, !- Handle
  Node 307,                               !- Name
  {93607226-849c-474c-8b8c-d82590d2bbdb}, !- Inlet Port
  {021e997a-413c-45b2-b669-3dfc747739b6}; !- Outlet Port

OS:Node,
  {d04e159a-b9b5-49b4-8219-6413a0995909}, !- Handle
  Node 308,                               !- Name
  {2d879da0-c7e8-4f2b-ad27-931d3add5069}, !- Inlet Port
  {f9155646-581b-44e1-9238-d4463d625ed4}; !- Outlet Port

OS:Connection,
  {021e997a-413c-45b2-b669-3dfc747739b6}, !- Handle
  {39668cd2-a486-42d9-acc8-a10a0d735212}, !- Name
  {c9437eca-82db-4184-ac40-e4d324cec573}, !- Source Object
  3,                                      !- Outlet Port
  {8c9ba68c-2555-4ecc-b521-e3f83c3f6629}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2d879da0-c7e8-4f2b-ad27-931d3add5069}, !- Handle
  {6a4e0bcd-d23c-49ac-b69b-76ce3c9814dd}, !- Name
  {4bff53a4-62be-4e20-b211-97d54a9066f7}, !- Source Object
  3,                                      !- Outlet Port
  {d04e159a-b9b5-49b4-8219-6413a0995909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9155646-581b-44e1-9238-d4463d625ed4}, !- Handle
  {b5e26c52-8d02-4c8d-97a3-1526f45428cd}, !- Name
  {d04e159a-b9b5-49b4-8219-6413a0995909}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {8d31a3de-ac44-4a7c-a6a8-9b4afe7f4b39}, !- Handle
  Node 309,                               !- Name
  {1515d0c9-97ef-42f2-9a50-a0122ccc3a1a}, !- Inlet Port
  {9cb5c683-37a1-455b-bad4-95fa9774ab4c}; !- Outlet Port

OS:Connection,
  {1515d0c9-97ef-42f2-9a50-a0122ccc3a1a}, !- Handle
  {96a7171e-580d-478b-a38e-dd4a9d9bf212}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  49,                                     !- Outlet Port
  {8d31a3de-ac44-4a7c-a6a8-9b4afe7f4b39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cb5c683-37a1-455b-bad4-95fa9774ab4c}, !- Handle
  {cec3b369-2a92-4ca9-a468-c903e03da5d2}, !- Name
  {8d31a3de-ac44-4a7c-a6a8-9b4afe7f4b39}, !- Source Object
  3,                                      !- Outlet Port
  {4fcadc94-569a-4d77-b59b-cf00353eb50c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93607226-849c-474c-8b8c-d82590d2bbdb}, !- Handle
  {b165e9a2-b75c-4a4b-b64c-4eb945e3a784}, !- Name
  {4fcadc94-569a-4d77-b59b-cf00353eb50c}, !- Source Object
  4,                                      !- Outlet Port
  {c9437eca-82db-4184-ac40-e4d324cec573}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f895823e-1384-4642-841b-6e0441e64391}, !- Handle
  Coil Heating Electric 49,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {833d6b7b-d07e-4675-b03a-ae1dcdd878fa}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b1ce6d0-7196-4ea0-9a9f-2cca8a61aa33}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {339dff1b-3388-4912-b353-d5c23a9ae968}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {21c9434e-3949-440c-9806-c81780276391}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3a2f4080-4bac-4ccd-8d39-079159a8af72}, !- Handle
  Curve Cubic 49,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c1a2d793-b434-4610-b14b-f25ed04533a2}, !- Handle
  Coil Cooling DX Single Speed 48 5kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {06c74fb7-1136-42db-87f8-04450c6e88ad}, !- Handle
  Fan Constant Volume 49,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {366ec3d4-4bd7-44f5-8d0a-5301dfe3d627}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {060ca103-4524-4dcc-88d0-89a5877f7459}, !- Air Inlet Node Name
  {1381a91d-d0ec-4895-a140-9879eff92496}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {06c74fb7-1136-42db-87f8-04450c6e88ad}, !- Supply Air Fan Name
  {f895823e-1384-4642-841b-6e0441e64391}, !- Heating Coil Name
  {c1a2d793-b434-4610-b14b-f25ed04533a2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {376ac75c-2233-4664-b5c9-bd56bd0de068}, !- Handle
  Node 310,                               !- Name
  {598f29fb-2957-4147-9e55-760de9c55528}, !- Inlet Port
  {060ca103-4524-4dcc-88d0-89a5877f7459}; !- Outlet Port

OS:Connection,
  {598f29fb-2957-4147-9e55-760de9c55528}, !- Handle
  {643c1bc7-5e03-4262-8f4c-27bac1ce3a7d}, !- Name
  {1e8275fd-d200-4773-b7e0-7f5514d5528d}, !- Source Object
  3,                                      !- Outlet Port
  {376ac75c-2233-4664-b5c9-bd56bd0de068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060ca103-4524-4dcc-88d0-89a5877f7459}, !- Handle
  {ac20ea19-5eb1-41de-b78e-a2d8ebce2752}, !- Name
  {376ac75c-2233-4664-b5c9-bd56bd0de068}, !- Source Object
  3,                                      !- Outlet Port
  {366ec3d4-4bd7-44f5-8d0a-5301dfe3d627}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ca4a157c-fe70-48ab-9433-ec4f8cfb6bdd}, !- Handle
  Node 311,                               !- Name
  {1381a91d-d0ec-4895-a140-9879eff92496}, !- Inlet Port
  {5b8eaf70-1070-4859-a48e-ca5d20564611}; !- Outlet Port

OS:Connection,
  {5b8eaf70-1070-4859-a48e-ca5d20564611}, !- Handle
  {2799f3a3-ba08-4057-aa1f-6f0b651f57dc}, !- Name
  {ca4a157c-fe70-48ab-9433-ec4f8cfb6bdd}, !- Source Object
  3,                                      !- Outlet Port
  {9abe67c1-f9fc-4c78-a51c-ce78ea719b6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1381a91d-d0ec-4895-a140-9879eff92496}, !- Handle
  {735c47f9-d833-41b4-a52f-c9bab51afd67}, !- Name
  {366ec3d4-4bd7-44f5-8d0a-5301dfe3d627}, !- Source Object
  4,                                      !- Outlet Port
  {ca4a157c-fe70-48ab-9433-ec4f8cfb6bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1652922e-78e1-46fb-b8a8-0b702aa7c054}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0fd68371-1c04-4333-b5df-d8197213610f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {02d47a6d-abe7-4600-afb3-84eb863449d2}, !- Air Inlet Node Name
  {261b5d28-2095-4b50-b18f-7062f60e33c3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20b44b2d-310e-4fdc-b807-aeaebe809c3a}, !- Handle
  Node 312,                               !- Name
  {261b5d28-2095-4b50-b18f-7062f60e33c3}, !- Inlet Port
  {c37fa873-9790-4d8b-a3b0-095ad5a38bf7}; !- Outlet Port

OS:Node,
  {b4e00c10-b767-408b-b20c-52c72b8c1071}, !- Handle
  Node 313,                               !- Name
  {087b95c6-d8f4-457b-aefa-8882456ebb1f}, !- Inlet Port
  {61ec900f-7148-455b-ab0b-1298af7a5dd7}; !- Outlet Port

OS:Connection,
  {c37fa873-9790-4d8b-a3b0-095ad5a38bf7}, !- Handle
  {e7552be2-461e-4e43-8039-df2f463da167}, !- Name
  {20b44b2d-310e-4fdc-b807-aeaebe809c3a}, !- Source Object
  3,                                      !- Outlet Port
  {9abe67c1-f9fc-4c78-a51c-ce78ea719b6f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {087b95c6-d8f4-457b-aefa-8882456ebb1f}, !- Handle
  {0ab10d59-f779-4263-92ae-7449e4c7dd9c}, !- Name
  {24b032be-d928-4bf0-82b3-042c2af4c4f9}, !- Source Object
  3,                                      !- Outlet Port
  {b4e00c10-b767-408b-b20c-52c72b8c1071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61ec900f-7148-455b-ab0b-1298af7a5dd7}, !- Handle
  {cedf24e0-b52a-4b54-a21c-b4235c890689}, !- Name
  {b4e00c10-b767-408b-b20c-52c72b8c1071}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {859b59f4-cb21-4b7d-965f-0c3d6f2e2244}, !- Handle
  Node 314,                               !- Name
  {a5ac0121-eab7-48f8-9e60-75ed4175cc0a}, !- Inlet Port
  {02d47a6d-abe7-4600-afb3-84eb863449d2}; !- Outlet Port

OS:Connection,
  {a5ac0121-eab7-48f8-9e60-75ed4175cc0a}, !- Handle
  {3ce1d652-d37d-401b-bb3e-b0450ca51770}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  50,                                     !- Outlet Port
  {859b59f4-cb21-4b7d-965f-0c3d6f2e2244}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02d47a6d-abe7-4600-afb3-84eb863449d2}, !- Handle
  {6acb8db1-df60-44c9-b1c0-4b411cbfffe6}, !- Name
  {859b59f4-cb21-4b7d-965f-0c3d6f2e2244}, !- Source Object
  3,                                      !- Outlet Port
  {0fd68371-1c04-4333-b5df-d8197213610f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {261b5d28-2095-4b50-b18f-7062f60e33c3}, !- Handle
  {10395e18-4c41-44ad-9f15-848687b20846}, !- Name
  {0fd68371-1c04-4333-b5df-d8197213610f}, !- Source Object
  4,                                      !- Outlet Port
  {20b44b2d-310e-4fdc-b807-aeaebe809c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a856fd66-ddcc-441b-9342-7fc812d5379c}, !- Handle
  Coil Heating Electric 50,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5c128c49-f000-406b-90c8-2d158d391128}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27105997-7969-4ad0-acaa-0db09d46f30a}, !- Handle
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bb5c21c3-f2bc-4013-b09a-4eeb80748a25}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1aa091b7-18b3-4b4e-ab36-d74874587105}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {46acda7c-cd4e-449b-8b7b-2d82b1bafc33}, !- Handle
  Curve Cubic 50,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3e1c2963-c8e1-498c-a327-80c8719e3ea4}, !- Handle
  Coil Cooling DX Single Speed 49 5kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ad5dbe7b-5493-4873-ab3f-dae987ad374e}, !- Handle
  Fan Constant Volume 50,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {61cc667d-d23a-4e9b-afb9-9a44ea08608c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {64423509-1a9a-47cf-adc5-634800bff4f8}, !- Air Inlet Node Name
  {47dfefae-8545-4fd1-9405-b799a45ca99b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ad5dbe7b-5493-4873-ab3f-dae987ad374e}, !- Supply Air Fan Name
  {a856fd66-ddcc-441b-9342-7fc812d5379c}, !- Heating Coil Name
  {3e1c2963-c8e1-498c-a327-80c8719e3ea4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6978f6a0-0d54-4a86-924e-3987f7317d65}, !- Handle
  Node 315,                               !- Name
  {b049027b-27b0-46bb-8728-502118bd4a70}, !- Inlet Port
  {64423509-1a9a-47cf-adc5-634800bff4f8}; !- Outlet Port

OS:Connection,
  {b049027b-27b0-46bb-8728-502118bd4a70}, !- Handle
  {7b57e627-c224-4ee1-b0e9-057fbee0c144}, !- Name
  {b9e7d3b7-0ef2-410b-8b36-b3404a151628}, !- Source Object
  3,                                      !- Outlet Port
  {6978f6a0-0d54-4a86-924e-3987f7317d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64423509-1a9a-47cf-adc5-634800bff4f8}, !- Handle
  {5c287634-1f80-454c-b0e2-bb3b4b7acd4d}, !- Name
  {6978f6a0-0d54-4a86-924e-3987f7317d65}, !- Source Object
  3,                                      !- Outlet Port
  {61cc667d-d23a-4e9b-afb9-9a44ea08608c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {187a55de-6a49-40d6-a914-8f960303f75f}, !- Handle
  Node 316,                               !- Name
  {47dfefae-8545-4fd1-9405-b799a45ca99b}, !- Inlet Port
  {501cd1cb-115c-483c-a1e8-68541d3e7244}; !- Outlet Port

OS:Connection,
  {501cd1cb-115c-483c-a1e8-68541d3e7244}, !- Handle
  {6b48f2e7-6227-44d8-8dda-55e60a06dc78}, !- Name
  {187a55de-6a49-40d6-a914-8f960303f75f}, !- Source Object
  3,                                      !- Outlet Port
  {f4eed378-a982-41f3-a999-da0ac5688c04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47dfefae-8545-4fd1-9405-b799a45ca99b}, !- Handle
  {2aad7e44-60a4-4f9e-9cd7-b20f73a0a4cb}, !- Name
  {61cc667d-d23a-4e9b-afb9-9a44ea08608c}, !- Source Object
  4,                                      !- Outlet Port
  {187a55de-6a49-40d6-a914-8f960303f75f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cf2101e0-6297-4ac6-8dcf-6ef951752528}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bee7da68-e0c2-47d9-ab58-7319ffec8fac}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {2edc0616-b3a2-415a-a5aa-c8b0e8c25a3b}, !- Air Inlet Node Name
  {634544a1-3537-46d4-aa7b-d3266de10766}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d79c3aef-753c-4a01-9a39-c14303322f73}, !- Handle
  Node 317,                               !- Name
  {634544a1-3537-46d4-aa7b-d3266de10766}, !- Inlet Port
  {9242587b-9872-4b9d-ae4c-0b3854655486}; !- Outlet Port

OS:Node,
  {c1e3b543-ae28-4e23-9947-3df7b0c2253d}, !- Handle
  Node 318,                               !- Name
  {fedfe482-f3e0-4349-ac10-392986866abb}, !- Inlet Port
  {a48130e8-2c5c-4806-8ffe-b04b877ef7ee}; !- Outlet Port

OS:Connection,
  {9242587b-9872-4b9d-ae4c-0b3854655486}, !- Handle
  {0914b692-121d-4eb8-8d87-5f40fdf9e20f}, !- Name
  {d79c3aef-753c-4a01-9a39-c14303322f73}, !- Source Object
  3,                                      !- Outlet Port
  {f4eed378-a982-41f3-a999-da0ac5688c04}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fedfe482-f3e0-4349-ac10-392986866abb}, !- Handle
  {dd595e80-65b4-4faa-b4ca-61209ea6c200}, !- Name
  {43326bc5-78d0-4261-b04d-0f6291351e2f}, !- Source Object
  3,                                      !- Outlet Port
  {c1e3b543-ae28-4e23-9947-3df7b0c2253d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a48130e8-2c5c-4806-8ffe-b04b877ef7ee}, !- Handle
  {82e49ee5-b222-4ad9-b76d-cfdac3fc2dbf}, !- Name
  {c1e3b543-ae28-4e23-9947-3df7b0c2253d}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {d1cf70fb-04e4-4666-ba1a-03fae907419b}, !- Handle
  Node 319,                               !- Name
  {f1add836-1ca1-417e-a4ad-eb99de0ea27a}, !- Inlet Port
  {2edc0616-b3a2-415a-a5aa-c8b0e8c25a3b}; !- Outlet Port

OS:Connection,
  {f1add836-1ca1-417e-a4ad-eb99de0ea27a}, !- Handle
  {5801ed44-0f7f-4e4e-9d68-5fcdf753b0e6}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  51,                                     !- Outlet Port
  {d1cf70fb-04e4-4666-ba1a-03fae907419b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2edc0616-b3a2-415a-a5aa-c8b0e8c25a3b}, !- Handle
  {9bfe7f6c-a968-4f66-9a1f-387bf7550d4f}, !- Name
  {d1cf70fb-04e4-4666-ba1a-03fae907419b}, !- Source Object
  3,                                      !- Outlet Port
  {bee7da68-e0c2-47d9-ab58-7319ffec8fac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {634544a1-3537-46d4-aa7b-d3266de10766}, !- Handle
  {fe5ac840-3dc6-4d07-9885-b0dd2ca8ba9b}, !- Name
  {bee7da68-e0c2-47d9-ab58-7319ffec8fac}, !- Source Object
  4,                                      !- Outlet Port
  {d79c3aef-753c-4a01-9a39-c14303322f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ef3baa19-ec89-4644-845a-d21e0148aa94}, !- Handle
  Coil Heating Electric 51,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ca7cc430-9c22-4489-a400-791ea27fa8b2}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e4cd6bd-5940-4da0-ae43-7d4d85d40a36}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1b78850a-ad03-432e-8281-8e75f123671c}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {22bd0ba9-7491-45fc-b8e5-c3f2e82c5f28}, !- Handle
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0e2c9994-0560-44c3-90ec-ec2c189c24c6}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f6323634-178a-4df8-a43b-89c598947414}, !- Handle
  Coil Cooling DX Single Speed 50 5kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f548fcfb-8cbb-4f85-8464-86cac5c35bd5}, !- Handle
  Fan Constant Volume 51,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {05304754-5b6c-43e7-b9d7-a430e113ad49}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {30276faa-5d68-4393-9d7d-bb6aa1d88b3b}, !- Air Inlet Node Name
  {5f682540-fde6-4f3d-9b73-f599fefd9c6e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f548fcfb-8cbb-4f85-8464-86cac5c35bd5}, !- Supply Air Fan Name
  {ef3baa19-ec89-4644-845a-d21e0148aa94}, !- Heating Coil Name
  {f6323634-178a-4df8-a43b-89c598947414}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {aa9bf9e1-0d8d-455b-835b-c00510e59747}, !- Handle
  Node 320,                               !- Name
  {865f5f80-ffe2-4fee-bc15-2e8f7860084b}, !- Inlet Port
  {30276faa-5d68-4393-9d7d-bb6aa1d88b3b}; !- Outlet Port

OS:Connection,
  {865f5f80-ffe2-4fee-bc15-2e8f7860084b}, !- Handle
  {1790ec04-c360-4454-b777-d67569e31a60}, !- Name
  {0b74d77b-b5d8-40ef-98cd-4664850bcbe2}, !- Source Object
  3,                                      !- Outlet Port
  {aa9bf9e1-0d8d-455b-835b-c00510e59747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30276faa-5d68-4393-9d7d-bb6aa1d88b3b}, !- Handle
  {b34ca4c0-ca73-4bdc-a079-577cb3667e3d}, !- Name
  {aa9bf9e1-0d8d-455b-835b-c00510e59747}, !- Source Object
  3,                                      !- Outlet Port
  {05304754-5b6c-43e7-b9d7-a430e113ad49}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f49cc060-9f15-4203-b375-b868ea8d768e}, !- Handle
  Node 321,                               !- Name
  {5f682540-fde6-4f3d-9b73-f599fefd9c6e}, !- Inlet Port
  {64a22635-b934-4ee0-bdb6-edd24e23b800}; !- Outlet Port

OS:Connection,
  {64a22635-b934-4ee0-bdb6-edd24e23b800}, !- Handle
  {e3c7832a-0c9f-478e-be0e-0c832c2a06af}, !- Name
  {f49cc060-9f15-4203-b375-b868ea8d768e}, !- Source Object
  3,                                      !- Outlet Port
  {593408ce-56ca-4d5d-8fb7-83e7e66eeb10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f682540-fde6-4f3d-9b73-f599fefd9c6e}, !- Handle
  {854e4b61-6538-4d4a-9be5-8de8082ae98c}, !- Name
  {05304754-5b6c-43e7-b9d7-a430e113ad49}, !- Source Object
  4,                                      !- Outlet Port
  {f49cc060-9f15-4203-b375-b868ea8d768e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fdc3912f-f462-4953-ac8a-3b45d0861c5b}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {89759a6c-2de9-431a-a8c9-47ae45549e6c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {f0c896b3-2cb5-47c7-a3a9-61adca80e6e6}, !- Air Inlet Node Name
  {0f827075-c2e1-4e06-8913-422eaa289366}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {835c0613-9205-4361-b2b5-3481bf473028}, !- Handle
  Node 322,                               !- Name
  {0f827075-c2e1-4e06-8913-422eaa289366}, !- Inlet Port
  {011aedfd-0b65-4401-95ee-a61590eb70b1}; !- Outlet Port

OS:Node,
  {3b6fd897-7400-4f17-a09e-69d401b8c6c9}, !- Handle
  Node 323,                               !- Name
  {5747d6d1-e1a6-482c-acff-9afe4df045d2}, !- Inlet Port
  {4d99ac2a-7db9-4d36-b9d5-d16ab8f832c8}; !- Outlet Port

OS:Connection,
  {011aedfd-0b65-4401-95ee-a61590eb70b1}, !- Handle
  {56e5778f-52f8-4ab4-a7d5-a95999c8691e}, !- Name
  {835c0613-9205-4361-b2b5-3481bf473028}, !- Source Object
  3,                                      !- Outlet Port
  {593408ce-56ca-4d5d-8fb7-83e7e66eeb10}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5747d6d1-e1a6-482c-acff-9afe4df045d2}, !- Handle
  {5a0fed81-c640-4366-9637-c0d09f4a92b3}, !- Name
  {b793f8fb-863c-4cf2-99ed-3b8e5b5fd785}, !- Source Object
  3,                                      !- Outlet Port
  {3b6fd897-7400-4f17-a09e-69d401b8c6c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d99ac2a-7db9-4d36-b9d5-d16ab8f832c8}, !- Handle
  {b858dd1e-d1ab-47cd-9f42-f61eeaf1d797}, !- Name
  {3b6fd897-7400-4f17-a09e-69d401b8c6c9}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {770ae948-9815-4d77-854d-8e6567513328}, !- Handle
  Node 324,                               !- Name
  {2fe8ac2b-8114-4f1f-b5ae-a9450ebd797a}, !- Inlet Port
  {f0c896b3-2cb5-47c7-a3a9-61adca80e6e6}; !- Outlet Port

OS:Connection,
  {2fe8ac2b-8114-4f1f-b5ae-a9450ebd797a}, !- Handle
  {dcaddf76-6eed-490a-949c-470e849543dc}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  52,                                     !- Outlet Port
  {770ae948-9815-4d77-854d-8e6567513328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c896b3-2cb5-47c7-a3a9-61adca80e6e6}, !- Handle
  {6d8685b3-0249-4e14-b26d-45ae8b229bed}, !- Name
  {770ae948-9815-4d77-854d-8e6567513328}, !- Source Object
  3,                                      !- Outlet Port
  {89759a6c-2de9-431a-a8c9-47ae45549e6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f827075-c2e1-4e06-8913-422eaa289366}, !- Handle
  {b3f2b83b-d89d-4c76-a19f-47fab7f4b213}, !- Name
  {89759a6c-2de9-431a-a8c9-47ae45549e6c}, !- Source Object
  4,                                      !- Outlet Port
  {835c0613-9205-4361-b2b5-3481bf473028}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {43e734e6-c192-4736-be85-7017fccb2c8e}, !- Handle
  Coil Heating Electric 52,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6fde0096-06e0-444a-a8d0-52cbc0249987}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c384f5a-d0f9-403e-8120-e36a7051be17}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1dc20adb-5439-45ad-85c4-3eb2f968b951}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
