  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {495d0583-9b5c-4743-b3ee-07e4e38c8174}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {28bce432-9b46-4186-a78e-b94e265f0afa}, !- Handle
  Curve Cubic 52,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {dcd07a24-a6ed-4d30-8637-9c4eb3b3b738}, !- Handle
  Coil Cooling DX Single Speed 51 5kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {7bf7c384-0d30-4d03-929e-6975843cddb4}, !- Handle
  Fan Constant Volume 52,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7220b980-cbb8-4583-bbf5-88f4eb7412b3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {d0a05d72-8c5d-4111-be34-7093074f26b0}, !- Air Inlet Node Name
  {c436115b-85a8-48c6-b57d-1ebf0fdd0aee}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7bf7c384-0d30-4d03-929e-6975843cddb4}, !- Supply Air Fan Name
  {43e734e6-c192-4736-be85-7017fccb2c8e}, !- Heating Coil Name
  {dcd07a24-a6ed-4d30-8637-9c4eb3b3b738}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {644c95a4-82ca-4b5d-adc6-20f82688eb86}, !- Handle
  Node 325,                               !- Name
  {4a813b40-b6bc-4684-bd40-3c4b93f050ca}, !- Inlet Port
  {d0a05d72-8c5d-4111-be34-7093074f26b0}; !- Outlet Port

OS:Connection,
  {4a813b40-b6bc-4684-bd40-3c4b93f050ca}, !- Handle
  {c35a1d99-0dbc-46f5-b2e9-89c897cbf4c8}, !- Name
  {59022e28-dd52-482b-ab49-fecc6bd742b5}, !- Source Object
  3,                                      !- Outlet Port
  {644c95a4-82ca-4b5d-adc6-20f82688eb86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a05d72-8c5d-4111-be34-7093074f26b0}, !- Handle
  {99459f0e-b7cf-453a-91ca-9040ae17937d}, !- Name
  {644c95a4-82ca-4b5d-adc6-20f82688eb86}, !- Source Object
  3,                                      !- Outlet Port
  {7220b980-cbb8-4583-bbf5-88f4eb7412b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {58befa3f-ecd6-4232-8b8a-bf0fbeab1e39}, !- Handle
  Node 326,                               !- Name
  {c436115b-85a8-48c6-b57d-1ebf0fdd0aee}, !- Inlet Port
  {aa20be4c-6dcd-4b96-87e5-7b3dbcf8774b}; !- Outlet Port

OS:Connection,
  {aa20be4c-6dcd-4b96-87e5-7b3dbcf8774b}, !- Handle
  {a29ee3bc-8801-482c-8775-bc4c4f35afbc}, !- Name
  {58befa3f-ecd6-4232-8b8a-bf0fbeab1e39}, !- Source Object
  3,                                      !- Outlet Port
  {87d419a1-f4a6-471c-844d-1c9b8def2f8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c436115b-85a8-48c6-b57d-1ebf0fdd0aee}, !- Handle
  {80add003-590c-4375-ac1c-ee5c95e23dce}, !- Name
  {7220b980-cbb8-4583-bbf5-88f4eb7412b3}, !- Source Object
  4,                                      !- Outlet Port
  {58befa3f-ecd6-4232-8b8a-bf0fbeab1e39}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1f430590-5ad3-483d-8bda-85ea5c768ba2}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9b25bc87-6b81-49f8-a513-8275484824dd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {282bb797-7e25-435d-a023-0f32ad85bc2e}, !- Air Inlet Node Name
  {6681a75a-8812-43cd-944f-6045122d27b9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e1b6df93-124c-455b-86de-f86127d75d78}, !- Handle
  Node 327,                               !- Name
  {6681a75a-8812-43cd-944f-6045122d27b9}, !- Inlet Port
  {0e30fc32-4282-4012-a6f6-4cf0688aa887}; !- Outlet Port

OS:Node,
  {255b3d89-89b1-4663-8583-53193bc59f85}, !- Handle
  Node 328,                               !- Name
  {dae11b75-b408-42cc-a8e2-b176a353256d}, !- Inlet Port
  {991e1dc1-cede-45df-b45e-e656042d4aed}; !- Outlet Port

OS:Connection,
  {0e30fc32-4282-4012-a6f6-4cf0688aa887}, !- Handle
  {5594f26a-5b96-4f7d-be0d-e4ca1023e69f}, !- Name
  {e1b6df93-124c-455b-86de-f86127d75d78}, !- Source Object
  3,                                      !- Outlet Port
  {87d419a1-f4a6-471c-844d-1c9b8def2f8a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dae11b75-b408-42cc-a8e2-b176a353256d}, !- Handle
  {e2a8f8ca-6ebe-485e-a562-f2b4c703643e}, !- Name
  {19e1af2f-f73c-4159-8dbd-fc0b3b032946}, !- Source Object
  3,                                      !- Outlet Port
  {255b3d89-89b1-4663-8583-53193bc59f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {991e1dc1-cede-45df-b45e-e656042d4aed}, !- Handle
  {054c8cee-4866-48a0-a4b8-d29b473caae4}, !- Name
  {255b3d89-89b1-4663-8583-53193bc59f85}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {18325c7f-9471-4f7b-9b4a-764ce41a1760}, !- Handle
  Node 329,                               !- Name
  {8e091340-5ed4-4dd8-bf7d-fa748596f89a}, !- Inlet Port
  {282bb797-7e25-435d-a023-0f32ad85bc2e}; !- Outlet Port

OS:Connection,
  {8e091340-5ed4-4dd8-bf7d-fa748596f89a}, !- Handle
  {ac3cb7fc-1b6d-4946-b25f-d70f6030d240}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  53,                                     !- Outlet Port
  {18325c7f-9471-4f7b-9b4a-764ce41a1760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {282bb797-7e25-435d-a023-0f32ad85bc2e}, !- Handle
  {398d58aa-0dc3-4246-8ab4-8187743df968}, !- Name
  {18325c7f-9471-4f7b-9b4a-764ce41a1760}, !- Source Object
  3,                                      !- Outlet Port
  {9b25bc87-6b81-49f8-a513-8275484824dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6681a75a-8812-43cd-944f-6045122d27b9}, !- Handle
  {907c09da-b015-4d18-8cde-3a9efbe19314}, !- Name
  {9b25bc87-6b81-49f8-a513-8275484824dd}, !- Source Object
  4,                                      !- Outlet Port
  {e1b6df93-124c-455b-86de-f86127d75d78}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e899c449-7985-4bba-a658-eda0c4621d28}, !- Handle
  Coil Heating Electric 53,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a958f2c5-bfe1-4970-b995-755a72321886}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b53f84cf-9eaf-4f8b-9d53-d39be40a6797}, !- Handle
  Curve Quadratic 105,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4fcb0e19-ec85-4628-b685-2cab12de3d62}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e721d75d-d02b-4e2d-a66c-c9c98dc641a0}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {52739f83-dbf6-40fa-aead-e4646b8ee4a5}, !- Handle
  Curve Cubic 53,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3b98403d-938d-4927-9240-7aee630ab382}, !- Handle
  Coil Cooling DX Single Speed 52 5kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {69598fc1-045a-4fcc-982b-ab431fda3a76}, !- Handle
  Fan Constant Volume 53,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {15fb2837-92d9-4915-abbc-c335c14d0d3f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {70ad0ddf-483f-499b-8a10-8d9fb5dd78be}, !- Air Inlet Node Name
  {e636951e-6632-4335-a63f-32eeed50f3ec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {69598fc1-045a-4fcc-982b-ab431fda3a76}, !- Supply Air Fan Name
  {e899c449-7985-4bba-a658-eda0c4621d28}, !- Heating Coil Name
  {3b98403d-938d-4927-9240-7aee630ab382}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5ee103d6-a68b-4355-95dd-8716b9f2a50e}, !- Handle
  Node 330,                               !- Name
  {2ab36692-0f6d-4732-836d-d71cd9fd7c36}, !- Inlet Port
  {70ad0ddf-483f-499b-8a10-8d9fb5dd78be}; !- Outlet Port

OS:Connection,
  {2ab36692-0f6d-4732-836d-d71cd9fd7c36}, !- Handle
  {04067ea9-aa5a-479d-a929-250d2b1fdbea}, !- Name
  {752987a3-0f31-4d29-9a45-3c7f44a86f72}, !- Source Object
  3,                                      !- Outlet Port
  {5ee103d6-a68b-4355-95dd-8716b9f2a50e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70ad0ddf-483f-499b-8a10-8d9fb5dd78be}, !- Handle
  {fadaeefa-0f9d-4664-aa4b-932a9e30e097}, !- Name
  {5ee103d6-a68b-4355-95dd-8716b9f2a50e}, !- Source Object
  3,                                      !- Outlet Port
  {15fb2837-92d9-4915-abbc-c335c14d0d3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {088427f4-9957-43bf-9b5e-dfce3c85f79f}, !- Handle
  Node 331,                               !- Name
  {e636951e-6632-4335-a63f-32eeed50f3ec}, !- Inlet Port
  {ace1848f-28e4-459e-9bd9-326d784eae67}; !- Outlet Port

OS:Connection,
  {ace1848f-28e4-459e-9bd9-326d784eae67}, !- Handle
  {9c111147-a129-446c-9c6e-daa797b32081}, !- Name
  {088427f4-9957-43bf-9b5e-dfce3c85f79f}, !- Source Object
  3,                                      !- Outlet Port
  {b1dbc4b0-d2b1-4da1-88d6-dce758adc2ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e636951e-6632-4335-a63f-32eeed50f3ec}, !- Handle
  {9f312ae9-1f34-4f95-8a11-2d011f0704cd}, !- Name
  {15fb2837-92d9-4915-abbc-c335c14d0d3f}, !- Source Object
  4,                                      !- Outlet Port
  {088427f4-9957-43bf-9b5e-dfce3c85f79f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a4806134-cbef-40d4-83da-c72dc30a16c6}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {35efc111-9025-4e25-bdca-6980269ddf1d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {e0097031-1f45-4792-89c0-d1226fa0709d}, !- Air Inlet Node Name
  {af378d74-d997-4123-aa85-e540ee64b1c1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7bf13c7c-e972-420a-adfe-ee4b9e53e9b7}, !- Handle
  Node 332,                               !- Name
  {af378d74-d997-4123-aa85-e540ee64b1c1}, !- Inlet Port
  {7eda7273-e257-4ed9-a946-3a091fda410d}; !- Outlet Port

OS:Node,
  {2fd2624c-d131-4ee2-90c3-60a9605650ab}, !- Handle
  Node 333,                               !- Name
  {49d3fedb-4a58-4666-a4cd-c210eb0738ac}, !- Inlet Port
  {0d44ea73-6900-4161-ad07-31e1e86b4069}; !- Outlet Port

OS:Connection,
  {7eda7273-e257-4ed9-a946-3a091fda410d}, !- Handle
  {0e2516ba-4bd8-4cb0-b978-38f2ef21a9a2}, !- Name
  {7bf13c7c-e972-420a-adfe-ee4b9e53e9b7}, !- Source Object
  3,                                      !- Outlet Port
  {b1dbc4b0-d2b1-4da1-88d6-dce758adc2ec}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {49d3fedb-4a58-4666-a4cd-c210eb0738ac}, !- Handle
  {1cb69ae5-bd01-435c-8011-8a88cf014669}, !- Name
  {ca25849b-f96f-442a-afb9-d9c63438a4a9}, !- Source Object
  3,                                      !- Outlet Port
  {2fd2624c-d131-4ee2-90c3-60a9605650ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d44ea73-6900-4161-ad07-31e1e86b4069}, !- Handle
  {5813ddf8-6c21-45c5-a334-5042ed771740}, !- Name
  {2fd2624c-d131-4ee2-90c3-60a9605650ab}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {eda5d1ef-77c7-4f80-a71b-ce4c3698fa31}, !- Handle
  Node 334,                               !- Name
  {fcde1ff9-589b-46f0-a3cf-6917afd04187}, !- Inlet Port
  {e0097031-1f45-4792-89c0-d1226fa0709d}; !- Outlet Port

OS:Connection,
  {fcde1ff9-589b-46f0-a3cf-6917afd04187}, !- Handle
  {5ee1216b-62af-4b20-99bc-398eacbb6cf5}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  54,                                     !- Outlet Port
  {eda5d1ef-77c7-4f80-a71b-ce4c3698fa31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0097031-1f45-4792-89c0-d1226fa0709d}, !- Handle
  {ba6f89fe-1785-4f2f-b906-56701183f31a}, !- Name
  {eda5d1ef-77c7-4f80-a71b-ce4c3698fa31}, !- Source Object
  3,                                      !- Outlet Port
  {35efc111-9025-4e25-bdca-6980269ddf1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af378d74-d997-4123-aa85-e540ee64b1c1}, !- Handle
  {2d5a9ec0-22eb-44d3-92a2-d687842a45df}, !- Name
  {35efc111-9025-4e25-bdca-6980269ddf1d}, !- Source Object
  4,                                      !- Outlet Port
  {7bf13c7c-e972-420a-adfe-ee4b9e53e9b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {56ee1169-e754-4742-a5ee-4900f7e44588}, !- Handle
  Coil Heating Electric 54,               !- Name
  {71a7ca64-a442-47fe-b7e8-29b4ad6f1377}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {18cc80a6-1a14-4aeb-961f-1d5cc89ccb0d}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ac32a0b6-b4dc-4ba2-b1fe-a55d80656bde}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf26cb2e-8cea-484b-9752-c44c2f09ff04}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {708a1f78-e3c1-475c-b892-d491e213b68c}, !- Handle
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ae6208eb-8029-46c0-a926-1d99a23f576c}, !- Handle
  Curve Cubic 54,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {84eb0a2c-1805-4575-9835-8afb2935405d}, !- Handle
  Coil Cooling DX Single Speed 53 5kBtu/hr 11.0EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2ee492a3-74eb-4d94-ab83-ef0693d1ae99}, !- Handle
  Fan Constant Volume 54,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {967af35d-5bf4-4a88-a4fa-69766462b7ef}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41 PTAC, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {50ad5248-84d4-4490-97b0-298bf9363773}, !- Air Inlet Node Name
  {2e76e84c-dd15-4d00-90d8-b5468769f201}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2ee492a3-74eb-4d94-ab83-ef0693d1ae99}, !- Supply Air Fan Name
  {56ee1169-e754-4742-a5ee-4900f7e44588}, !- Heating Coil Name
  {84eb0a2c-1805-4575-9835-8afb2935405d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4162b609-ace4-4652-815e-8d257e8e1dd9}, !- Handle
  Node 335,                               !- Name
  {7ea0aec0-7c4f-491d-94a0-1c53b6fea4e7}, !- Inlet Port
  {50ad5248-84d4-4490-97b0-298bf9363773}; !- Outlet Port

OS:Connection,
  {7ea0aec0-7c4f-491d-94a0-1c53b6fea4e7}, !- Handle
  {4f0289b4-a186-4976-9327-b075376a0888}, !- Name
  {21cf2215-def4-4274-8055-7feacec36317}, !- Source Object
  3,                                      !- Outlet Port
  {4162b609-ace4-4652-815e-8d257e8e1dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50ad5248-84d4-4490-97b0-298bf9363773}, !- Handle
  {96c71c2b-69a8-4528-8f2d-7dc4b7da3026}, !- Name
  {4162b609-ace4-4652-815e-8d257e8e1dd9}, !- Source Object
  3,                                      !- Outlet Port
  {967af35d-5bf4-4a88-a4fa-69766462b7ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d12d2756-87b5-4cf6-a051-012809b16c60}, !- Handle
  Node 336,                               !- Name
  {2e76e84c-dd15-4d00-90d8-b5468769f201}, !- Inlet Port
  {53f69487-2102-4b9e-bbb7-df313c4b3cf3}; !- Outlet Port

OS:Connection,
  {53f69487-2102-4b9e-bbb7-df313c4b3cf3}, !- Handle
  {6d62fc0c-3cdd-41f0-aeb0-a2accccb5ba8}, !- Name
  {d12d2756-87b5-4cf6-a051-012809b16c60}, !- Source Object
  3,                                      !- Outlet Port
  {cd2e2ee1-bdbe-4833-bb88-a2a7d308a2e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e76e84c-dd15-4d00-90d8-b5468769f201}, !- Handle
  {11a98cc5-520c-470a-94e1-38cf92497f1d}, !- Name
  {967af35d-5bf4-4a88-a4fa-69766462b7ef}, !- Source Object
  4,                                      !- Outlet Port
  {d12d2756-87b5-4cf6-a051-012809b16c60}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8d5d110d-5c43-42eb-807f-d1e3684dca39}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {52d4ec58-bd86-4a52-a784-b2ddb3dd2769}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {63af38da-4aee-44be-b494-5d54bbcbb51a}, !- Air Inlet Node Name
  {053a482d-40df-4425-9187-2106e3f58134}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c05619fc-d22b-4f6a-a77a-2d634949b4f0}, !- Handle
  Node 337,                               !- Name
  {053a482d-40df-4425-9187-2106e3f58134}, !- Inlet Port
  {942ca380-d618-425d-9aa4-b8a736be5ace}; !- Outlet Port

OS:Node,
  {754cb988-b5c6-47f0-9a09-da65b3c070af}, !- Handle
  Node 338,                               !- Name
  {4ed63853-dbdf-4b2a-a4fd-64c1d8080d7f}, !- Inlet Port
  {92104755-14ad-4226-a4d6-d2789ba87e4e}; !- Outlet Port

OS:Connection,
  {942ca380-d618-425d-9aa4-b8a736be5ace}, !- Handle
  {33f0b859-c9ca-49a8-843d-2055a5bab513}, !- Name
  {c05619fc-d22b-4f6a-a77a-2d634949b4f0}, !- Source Object
  3,                                      !- Outlet Port
  {cd2e2ee1-bdbe-4833-bb88-a2a7d308a2e6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4ed63853-dbdf-4b2a-a4fd-64c1d8080d7f}, !- Handle
  {5f612734-0535-48e8-bdb4-32ce489c9a11}, !- Name
  {54d2c1f8-d9ce-4659-be04-25dcc1f2195e}, !- Source Object
  3,                                      !- Outlet Port
  {754cb988-b5c6-47f0-9a09-da65b3c070af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92104755-14ad-4226-a4d6-d2789ba87e4e}, !- Handle
  {03cee57c-05be-4f37-9344-f0783d6d45ba}, !- Name
  {754cb988-b5c6-47f0-9a09-da65b3c070af}, !- Source Object
  3,                                      !- Outlet Port
  {4a38e819-840d-4c50-b3a1-485a62a6fc44}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {4f54aaeb-ff4d-48d2-8183-a019996804d6}, !- Handle
  Node 339,                               !- Name
  {0b09d8d6-ebc1-41c9-aee7-fb6e2fcdfed3}, !- Inlet Port
  {63af38da-4aee-44be-b494-5d54bbcbb51a}; !- Outlet Port

OS:Connection,
  {0b09d8d6-ebc1-41c9-aee7-fb6e2fcdfed3}, !- Handle
  {e9eb59c7-6194-4c7c-ad14-c1d00ae992b5}, !- Name
  {f24c0f26-f62e-42e4-8dd5-6052017fce26}, !- Source Object
  55,                                     !- Outlet Port
  {4f54aaeb-ff4d-48d2-8183-a019996804d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63af38da-4aee-44be-b494-5d54bbcbb51a}, !- Handle
  {785f9363-b4e2-4dca-8009-2d3c9d9b9791}, !- Name
  {4f54aaeb-ff4d-48d2-8183-a019996804d6}, !- Source Object
  3,                                      !- Outlet Port
  {52d4ec58-bd86-4a52-a784-b2ddb3dd2769}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {053a482d-40df-4425-9187-2106e3f58134}, !- Handle
  {6eb4e8cb-3ef6-4559-afad-59ec7fe26800}, !- Name
  {52d4ec58-bd86-4a52-a784-b2ddb3dd2769}, !- Source Object
  4,                                      !- Outlet Port
  {c05619fc-d22b-4f6a-a77a-2d634949b4f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2b8a8720-23b9-4002-937c-6f7347ecf792}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {c8c4e467-e395-41b3-97e2-e3a2f78f5b3e}, !- Availability Schedule
  {f6471474-12e2-4231-9267-64755891a005}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ec93186b-831e-48e4-a638-c91f692ba3e1}, !- Supply Side Inlet Node Name
  {786fb377-cc8d-4cf8-a6ed-af31687dc50d}, !- Demand Side Outlet Node Name
  {5453710f-a37a-4eff-a54a-d22ea84d739b}, !- Demand Side Inlet Node A
  {52999eff-1844-46a3-9bc7-d31a784579f8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {069f991b-b974-41a7-9b50-77a7a8b2dfac}, !- Demand Mixer Name
  {90e26bf5-40ee-4126-8177-7782cc452b05}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d92b2843-f1ce-462f-a306-2ba303eb9ce7}, !- Handle
  Node 340,                               !- Name
  {ec93186b-831e-48e4-a638-c91f692ba3e1}, !- Inlet Port
  {d73f4530-b18d-4488-bb15-c00683cd8040}; !- Outlet Port

OS:Node,
  {2444ee08-e8e6-4c1c-b26d-79fb86ffe62c}, !- Handle
  Node 341,                               !- Name
  {d6a53d65-4ea5-422b-b7ee-a112cb4200c8}, !- Inlet Port
  {52999eff-1844-46a3-9bc7-d31a784579f8}; !- Outlet Port

OS:Connection,
  {ec93186b-831e-48e4-a638-c91f692ba3e1}, !- Handle
  {fc9277a3-35bf-42f8-8788-495e39cf95d4}, !- Name
  {2b8a8720-23b9-4002-937c-6f7347ecf792}, !- Source Object
  8,                                      !- Outlet Port
  {d92b2843-f1ce-462f-a306-2ba303eb9ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52999eff-1844-46a3-9bc7-d31a784579f8}, !- Handle
  {69ee5406-063e-4ded-8372-86e555920a62}, !- Name
  {2444ee08-e8e6-4c1c-b26d-79fb86ffe62c}, !- Source Object
  3,                                      !- Outlet Port
  {2b8a8720-23b9-4002-937c-6f7347ecf792}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b5d879e7-30ea-4fa0-ba43-a112e30201a5}, !- Handle
  Node 342,                               !- Name
  {5453710f-a37a-4eff-a54a-d22ea84d739b}, !- Inlet Port
  {62746965-d999-4362-b59f-3fdd5c803562}; !- Outlet Port

OS:Node,
  {71a4c28a-b947-4555-8c2e-aae77c43b2a7}, !- Handle
  Node 343,                               !- Name
  {e05a332d-6a73-46fb-b1a4-d0b6db7abe2f}, !- Inlet Port
  {786fb377-cc8d-4cf8-a6ed-af31687dc50d}; !- Outlet Port

OS:Node,
  {37740de0-5717-4b76-9466-4ec4fae070c5}, !- Handle
  Node 344,                               !- Name
  {edc7ce77-a22b-4b44-8dc5-c9628761e68a}, !- Inlet Port
  {35eece81-5527-46f4-9970-dd11356ad8c2}; !- Outlet Port

OS:Connection,
  {5453710f-a37a-4eff-a54a-d22ea84d739b}, !- Handle
  {e36dbe66-07b1-4f4f-b13d-bcb7f016e56e}, !- Name
  {2b8a8720-23b9-4002-937c-6f7347ecf792}, !- Source Object
  10,                                     !- Outlet Port
  {b5d879e7-30ea-4fa0-ba43-a112e30201a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {786fb377-cc8d-4cf8-a6ed-af31687dc50d}, !- Handle
  {10228cb2-b67a-4877-af8a-8ee437c1ce52}, !- Name
  {71a4c28a-b947-4555-8c2e-aae77c43b2a7}, !- Source Object
  3,                                      !- Outlet Port
  {2b8a8720-23b9-4002-937c-6f7347ecf792}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {90e26bf5-40ee-4126-8177-7782cc452b05}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {62746965-d999-4362-b59f-3fdd5c803562}, !- Inlet Node Name
  {4f15715a-f793-427e-a54a-78527802da59}, !- Outlet Node Name 1
  {b8ac50cc-7b31-45e3-84f9-7682f82228c5}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {069f991b-b974-41a7-9b50-77a7a8b2dfac}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {e05a332d-6a73-46fb-b1a4-d0b6db7abe2f}, !- Outlet Node Name
  {370ef422-9451-48e3-adf7-68658cbdbf9f}, !- Inlet Node Name 1
  {6fa06f7e-4c27-475e-af72-9e20d3ecefe9}; !- Inlet Node Name 2

OS:Connection,
  {62746965-d999-4362-b59f-3fdd5c803562}, !- Handle
  {b6fc4fae-b7ed-49a7-b35c-a39f6d9f1759}, !- Name
  {b5d879e7-30ea-4fa0-ba43-a112e30201a5}, !- Source Object
  3,                                      !- Outlet Port
  {90e26bf5-40ee-4126-8177-7782cc452b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e05a332d-6a73-46fb-b1a4-d0b6db7abe2f}, !- Handle
  {ad4eaed2-a640-4299-8534-c726d8a6486c}, !- Name
  {069f991b-b974-41a7-9b50-77a7a8b2dfac}, !- Source Object
  2,                                      !- Outlet Port
  {71a4c28a-b947-4555-8c2e-aae77c43b2a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {407fe20e-daf9-4f79-a98b-977853abf810}, !- Handle
  {2b8a8720-23b9-4002-937c-6f7347ecf792}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f6471474-12e2-4231-9267-64755891a005}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {9a3a423f-5466-45aa-bbf8-1841373e283c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {638e5bbf-ce9a-4daa-bd00-7283504ffd62}, !- Handle
  Fan Constant Volume 55,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {17f404db-e265-4eba-a438-4f3491d2d340}, !- Air Inlet Node Name
  {d6a53d65-4ea5-422b-b7ee-a112cb4200c8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {09f0e7d6-715f-4f6c-bc97-caaa8a10ddd2}, !- Handle
  Coil Heating Electric 55,               !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {578f8467-7860-495e-94c8-907e623f8747}, !- Air Inlet Node Name
  {b5f49318-efcf-480f-8ca4-3962b0b0dda2}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2d9ddfc4-3678-40c6-ab93-5ccc4be0d980}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {847ff63e-50a7-4fce-ba60-6fb599ee2cf9}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {31b55d5a-91eb-46f2-8274-e5034cb77442}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b849c947-a908-42ac-b4e5-8343c6bf5520}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4cc03cd6-fcf2-45e8-8325-72eed8d24a46}, !- Handle
  Curve Cubic 55,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e17abc0b-2b56-463b-9cfe-761181dfc4f2}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 137kBtu/hr 9.26EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {12ef4d70-e57b-41d8-9198-168697a9351c}, !- Air Inlet Node Name
  {3739216f-253b-4645-af0f-9d70b851c153}, !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {00528bb3-9451-43d5-b80e-6da6330fc748}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c8c4e467-e395-41b3-97e2-e3a2f78f5b3e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3e4a1999-6d43-4ce9-a57e-0cf4d00cdd41}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3e4a1999-6d43-4ce9-a57e-0cf4d00cdd41}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6eb0fbf9-5081-47da-954a-e1edc900ce01}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {00528bb3-9451-43d5-b80e-6da6330fc748}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b6f8b3f2-8441-404d-a757-479cbe57fb03}, !- Mixed Air Node Name
  {4f3dcead-72de-486c-aef6-32f5a7f0619b}, !- Outdoor Air Stream Node Name
  {638b5e40-a62c-4078-814d-4388bfdedbf0}, !- Relief Air Stream Node Name
  {d73f4530-b18d-4488-bb15-c00683cd8040}; !- Return Air Stream Node Name

OS:Node,
  {cbbdab72-a326-41ad-ae47-db6afd17ae6f}, !- Handle
  Node 345,                               !- Name
  ,                                       !- Inlet Port
  {4f3dcead-72de-486c-aef6-32f5a7f0619b}; !- Outlet Port

OS:Connection,
  {4f3dcead-72de-486c-aef6-32f5a7f0619b}, !- Handle
  {8d399718-0f46-41db-884d-4afb538f042b}, !- Name
  {cbbdab72-a326-41ad-ae47-db6afd17ae6f}, !- Source Object
  3,                                      !- Outlet Port
  {6eb0fbf9-5081-47da-954a-e1edc900ce01}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dcc792f9-85a8-4675-a3b5-820235f72c96}, !- Handle
  Node 346,                               !- Name
  {638b5e40-a62c-4078-814d-4388bfdedbf0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {638b5e40-a62c-4078-814d-4388bfdedbf0}, !- Handle
  {8333bdf7-1199-4cc1-a35b-51901db778e9}, !- Name
  {6eb0fbf9-5081-47da-954a-e1edc900ce01}, !- Source Object
  7,                                      !- Outlet Port
  {dcc792f9-85a8-4675-a3b5-820235f72c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a53d65-4ea5-422b-b7ee-a112cb4200c8}, !- Handle
  {835347af-81a1-46a9-9f10-08a882376917}, !- Name
  {638e5bbf-ce9a-4daa-bd00-7283504ffd62}, !- Source Object
  9,                                      !- Outlet Port
  {2444ee08-e8e6-4c1c-b26d-79fb86ffe62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fd35d44-15f5-4a2b-9083-aaf7b8fb4853}, !- Handle
  Node 347,                               !- Name
  {b5f49318-efcf-480f-8ca4-3962b0b0dda2}, !- Inlet Port
  {17f404db-e265-4eba-a438-4f3491d2d340}; !- Outlet Port

OS:Connection,
  {b5f49318-efcf-480f-8ca4-3962b0b0dda2}, !- Handle
  {a49d6c55-ff8a-4386-a6eb-4b0a832e6ad9}, !- Name
  {09f0e7d6-715f-4f6c-bc97-caaa8a10ddd2}, !- Source Object
  6,                                      !- Outlet Port
  {7fd35d44-15f5-4a2b-9083-aaf7b8fb4853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17f404db-e265-4eba-a438-4f3491d2d340}, !- Handle
  {7a780585-7ae3-4cfa-a2e7-74534314c32f}, !- Name
  {7fd35d44-15f5-4a2b-9083-aaf7b8fb4853}, !- Source Object
  3,                                      !- Outlet Port
  {638e5bbf-ce9a-4daa-bd00-7283504ffd62}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8cbb7c2e-bd67-485c-9957-2c32c7d2b605}, !- Handle
  Node 348,                               !- Name
  {3739216f-253b-4645-af0f-9d70b851c153}, !- Inlet Port
  {578f8467-7860-495e-94c8-907e623f8747}; !- Outlet Port

OS:Connection,
  {3739216f-253b-4645-af0f-9d70b851c153}, !- Handle
  {b3f646fa-ad75-49f9-8c88-b6fde7de0a9f}, !- Name
  {e17abc0b-2b56-463b-9cfe-761181dfc4f2}, !- Source Object
  9,                                      !- Outlet Port
  {8cbb7c2e-bd67-485c-9957-2c32c7d2b605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {578f8467-7860-495e-94c8-907e623f8747}, !- Handle
  {8a1d4a01-b8f0-48c7-adf6-bbe986f355d2}, !- Name
  {8cbb7c2e-bd67-485c-9957-2c32c7d2b605}, !- Source Object
  3,                                      !- Outlet Port
  {09f0e7d6-715f-4f6c-bc97-caaa8a10ddd2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c43c8ce7-74af-4ac0-9022-919c764f6152}, !- Handle
  Node 349,                               !- Name
  {b6f8b3f2-8441-404d-a757-479cbe57fb03}, !- Inlet Port
  {12ef4d70-e57b-41d8-9198-168697a9351c}; !- Outlet Port

OS:Connection,
  {d73f4530-b18d-4488-bb15-c00683cd8040}, !- Handle
  {2c7c835b-02f4-4401-8f27-b9927c1e37ba}, !- Name
  {d92b2843-f1ce-462f-a306-2ba303eb9ce7}, !- Source Object
  3,                                      !- Outlet Port
  {6eb0fbf9-5081-47da-954a-e1edc900ce01}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b6f8b3f2-8441-404d-a757-479cbe57fb03}, !- Handle
  {8848b549-84ca-403a-8ef7-eef37ecf5cd4}, !- Name
  {6eb0fbf9-5081-47da-954a-e1edc900ce01}, !- Source Object
  5,                                      !- Outlet Port
  {c43c8ce7-74af-4ac0-9022-919c764f6152}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ef4d70-e57b-41d8-9198-168697a9351c}, !- Handle
  {1a80bcb5-5fb9-4f14-a531-857ed1217e63}, !- Name
  {c43c8ce7-74af-4ac0-9022-919c764f6152}, !- Source Object
  3,                                      !- Outlet Port
  {e17abc0b-2b56-463b-9cfe-761181dfc4f2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {213f3968-1c5e-4363-a153-d5827a371062}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d9b7f107-2592-458d-8d60-56ab4ec78e22}, !- Control Zone Name
  {2444ee08-e8e6-4c1c-b26d-79fb86ffe62c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2f1dc343-9e26-47e0-9f08-583a5af38741}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {b01253b1-09b7-442e-b47d-1b42010a8633}, !- Air Inlet Node Name
  {edc7ce77-a22b-4b44-8dc5-c9628761e68a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {48a9fdcc-1ddb-4909-9764-779f8e1338dd}, !- Handle
  Node 350,                               !- Name
  {3160f837-6727-413e-8f85-1b66f8d47c06}, !- Inlet Port
  {370ef422-9451-48e3-adf7-68658cbdbf9f}; !- Outlet Port

OS:Connection,
  {35eece81-5527-46f4-9970-dd11356ad8c2}, !- Handle
  {f7f95a07-0a16-44b0-9f12-9fc2513e05ca}, !- Name
  {37740de0-5717-4b76-9466-4ec4fae070c5}, !- Source Object
  3,                                      !- Outlet Port
  {ec55ee05-dcd4-4f81-99f6-8f8a559ad53f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3160f837-6727-413e-8f85-1b66f8d47c06}, !- Handle
  {df844f3f-a9e0-469e-a283-f0ceadc8de83}, !- Name
  {610abf1d-d0dc-4bc9-9868-d735d6fdd5d3}, !- Source Object
  3,                                      !- Outlet Port
  {48a9fdcc-1ddb-4909-9764-779f8e1338dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {370ef422-9451-48e3-adf7-68658cbdbf9f}, !- Handle
  {9b2aba65-ed04-4a2b-9baf-b22f3367ca8c}, !- Name
  {48a9fdcc-1ddb-4909-9764-779f8e1338dd}, !- Source Object
  3,                                      !- Outlet Port
  {069f991b-b974-41a7-9b50-77a7a8b2dfac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2a86236-a00f-4946-877d-03238014cf0a}, !- Handle
  Node 351,                               !- Name
  {4f15715a-f793-427e-a54a-78527802da59}, !- Inlet Port
  {b01253b1-09b7-442e-b47d-1b42010a8633}; !- Outlet Port

OS:Connection,
  {4f15715a-f793-427e-a54a-78527802da59}, !- Handle
  {2df464bd-d3c8-4c7e-897e-770605eeee03}, !- Name
  {90e26bf5-40ee-4126-8177-7782cc452b05}, !- Source Object
  3,                                      !- Outlet Port
  {f2a86236-a00f-4946-877d-03238014cf0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b01253b1-09b7-442e-b47d-1b42010a8633}, !- Handle
  {2b97a373-f8a0-48a6-a060-75ebe6cd38e1}, !- Name
  {f2a86236-a00f-4946-877d-03238014cf0a}, !- Source Object
  3,                                      !- Outlet Port
  {2f1dc343-9e26-47e0-9f08-583a5af38741}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edc7ce77-a22b-4b44-8dc5-c9628761e68a}, !- Handle
  {6c284600-eaa8-436d-b806-811fc448bde6}, !- Name
  {2f1dc343-9e26-47e0-9f08-583a5af38741}, !- Source Object
  4,                                      !- Outlet Port
  {37740de0-5717-4b76-9466-4ec4fae070c5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d6cc71a2-1db3-432c-8290-a1e82eac7bd3}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0c364462-6ec7-4669-8797-9ca5fd584692}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {f71a9b05-b09c-454a-aa5d-b3a81bf5a45d}, !- Air Inlet Node Name
  {d24d6829-19c2-467a-9b38-6e8f90527710}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7a114eac-6154-4570-9877-1db2e60301b2}, !- Handle
  Node 352,                               !- Name
  {d24d6829-19c2-467a-9b38-6e8f90527710}, !- Inlet Port
  {85176efd-06e0-40bd-b787-da7cb3942200}; !- Outlet Port

OS:Node,
  {7d6db2ee-2008-4cb4-8469-e6a0f2bc6f8b}, !- Handle
  Node 353,                               !- Name
  {5b5a13a1-365a-42c5-9e88-046c4e028023}, !- Inlet Port
  {6fa06f7e-4c27-475e-af72-9e20d3ecefe9}; !- Outlet Port

OS:Connection,
  {85176efd-06e0-40bd-b787-da7cb3942200}, !- Handle
  {6395eb29-ae88-42a7-a2c8-ad4ca8d7749c}, !- Name
  {7a114eac-6154-4570-9877-1db2e60301b2}, !- Source Object
  3,                                      !- Outlet Port
  {5b024b77-1937-4627-8851-92f7ca2917ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b5a13a1-365a-42c5-9e88-046c4e028023}, !- Handle
  {6b0b1768-330d-4e51-a6de-84a53310946e}, !- Name
  {38f8f178-b6a1-4214-803b-3f3f40d7b7bb}, !- Source Object
  3,                                      !- Outlet Port
  {7d6db2ee-2008-4cb4-8469-e6a0f2bc6f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa06f7e-4c27-475e-af72-9e20d3ecefe9}, !- Handle
  {7e1ef5ec-22d5-4f4c-8934-c76bf7330c6c}, !- Name
  {7d6db2ee-2008-4cb4-8469-e6a0f2bc6f8b}, !- Source Object
  3,                                      !- Outlet Port
  {069f991b-b974-41a7-9b50-77a7a8b2dfac}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f7ec19cf-a7af-4471-868f-01915c05a9a8}, !- Handle
  Node 354,                               !- Name
  {b8ac50cc-7b31-45e3-84f9-7682f82228c5}, !- Inlet Port
  {f71a9b05-b09c-454a-aa5d-b3a81bf5a45d}; !- Outlet Port

OS:Connection,
  {b8ac50cc-7b31-45e3-84f9-7682f82228c5}, !- Handle
  {6edee85e-a8f7-4d27-8185-868e9b050101}, !- Name
  {90e26bf5-40ee-4126-8177-7782cc452b05}, !- Source Object
  4,                                      !- Outlet Port
  {f7ec19cf-a7af-4471-868f-01915c05a9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71a9b05-b09c-454a-aa5d-b3a81bf5a45d}, !- Handle
  {2bf34146-07ca-4e62-a673-6a1e0425ff10}, !- Name
  {f7ec19cf-a7af-4471-868f-01915c05a9a8}, !- Source Object
  3,                                      !- Outlet Port
  {0c364462-6ec7-4669-8797-9ca5fd584692}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d24d6829-19c2-467a-9b38-6e8f90527710}, !- Handle
  {c0e09d79-f928-4f66-9657-6a80ead5b4ff}, !- Name
  {0c364462-6ec7-4669-8797-9ca5fd584692}, !- Source Object
  4,                                      !- Outlet Port
  {7a114eac-6154-4570-9877-1db2e60301b2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fe6970f1-dc2a-435c-8f3c-820518e71cfd}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {3e14d2ae-d229-49b9-91e0-d0b13905ab99}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {7ed7f0ac-d473-402d-8d21-64f7f694268a}, !- Availability Schedule
  {17361b54-7898-41b9-a4fd-0a6649698bab}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {036dd744-4e46-4ff2-8102-adbf1210c983}, !- Supply Side Inlet Node Name
  {afecaf1e-2010-4c70-9a02-ca72064e5974}, !- Demand Side Outlet Node Name
  {1209c9b2-eabe-479c-b7ab-861f5a6dd7c4}, !- Demand Side Inlet Node A
  {d8f1fc70-9f4b-46bb-aa41-3f58cea169b1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1a140662-e22a-49f8-81c3-dadc35e39293}, !- Demand Mixer Name
  {7f0d65f4-1372-43eb-9147-ce026565c48b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {41966ad0-ba9e-4ea8-b7f9-95efe7b64543}, !- Handle
  Node 355,                               !- Name
  {036dd744-4e46-4ff2-8102-adbf1210c983}, !- Inlet Port
  {6ee57e7c-45af-4495-93d2-5f84944f89e1}; !- Outlet Port

OS:Node,
  {821a3baf-94a7-4552-b7b5-ed61154796c5}, !- Handle
  Node 356,                               !- Name
  {d9ea608b-ab82-4987-b75f-ea4b8a978d62}, !- Inlet Port
  {d8f1fc70-9f4b-46bb-aa41-3f58cea169b1}; !- Outlet Port

OS:Connection,
  {036dd744-4e46-4ff2-8102-adbf1210c983}, !- Handle
  {cd1bd1b6-c6fa-4c2d-b7a6-912708fcfdb6}, !- Name
  {3e14d2ae-d229-49b9-91e0-d0b13905ab99}, !- Source Object
  8,                                      !- Outlet Port
  {41966ad0-ba9e-4ea8-b7f9-95efe7b64543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8f1fc70-9f4b-46bb-aa41-3f58cea169b1}, !- Handle
  {30d4f362-7916-495d-b0e1-87213336bedb}, !- Name
  {821a3baf-94a7-4552-b7b5-ed61154796c5}, !- Source Object
  3,                                      !- Outlet Port
  {3e14d2ae-d229-49b9-91e0-d0b13905ab99}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9aaa9162-beda-4170-8cda-16bd80033e2c}, !- Handle
  Node 357,                               !- Name
  {1209c9b2-eabe-479c-b7ab-861f5a6dd7c4}, !- Inlet Port
  {7674b6bc-8a6d-4faa-bded-cd5fb08af1f4}; !- Outlet Port

OS:Node,
  {9d0765cc-e301-4346-b5d8-0462cf96e3fc}, !- Handle
  Node 358,                               !- Name
  {8dc04c91-b9b7-45db-afbc-c42f8cdee66f}, !- Inlet Port
  {afecaf1e-2010-4c70-9a02-ca72064e5974}; !- Outlet Port

OS:Node,
  {78c40546-fd2e-48ca-9662-05a43a45c747}, !- Handle
  Node 359,                               !- Name
  {4b0268ae-1ed8-4762-9daf-e360fe591e54}, !- Inlet Port
  {76176389-44cb-4e9f-ba25-dba380103437}; !- Outlet Port

OS:Connection,
  {1209c9b2-eabe-479c-b7ab-861f5a6dd7c4}, !- Handle
  {cc509441-a385-47de-a8a9-a0e8ffaeeed4}, !- Name
  {3e14d2ae-d229-49b9-91e0-d0b13905ab99}, !- Source Object
  10,                                     !- Outlet Port
  {9aaa9162-beda-4170-8cda-16bd80033e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afecaf1e-2010-4c70-9a02-ca72064e5974}, !- Handle
  {8674d0b7-16c2-4ee1-b37e-3edf33216e63}, !- Name
  {9d0765cc-e301-4346-b5d8-0462cf96e3fc}, !- Source Object
  3,                                      !- Outlet Port
  {3e14d2ae-d229-49b9-91e0-d0b13905ab99}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7f0d65f4-1372-43eb-9147-ce026565c48b}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {7674b6bc-8a6d-4faa-bded-cd5fb08af1f4}, !- Inlet Node Name
  {3c2e8be2-f3fd-4e9d-b081-220b7e5a8986}, !- Outlet Node Name 1
  {4c49315a-1b87-46f0-b13d-26ba8ee37cd1}, !- Outlet Node Name 2
  {740a0140-e739-4a94-98fa-9d260b3ab997}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {1a140662-e22a-49f8-81c3-dadc35e39293}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {8dc04c91-b9b7-45db-afbc-c42f8cdee66f}, !- Outlet Node Name
  {4b1203cf-35ef-4b35-9e41-18c9950161f6}, !- Inlet Node Name 1
  {ec0b5000-b086-49d0-8f1c-1b8c1ce83cf0}, !- Inlet Node Name 2
  {657b2229-8439-4ad7-9945-469510303d99}; !- Inlet Node Name 3

OS:Connection,
  {7674b6bc-8a6d-4faa-bded-cd5fb08af1f4}, !- Handle
  {897d15ac-b33c-4258-a3cf-3eec2762a71b}, !- Name
  {9aaa9162-beda-4170-8cda-16bd80033e2c}, !- Source Object
  3,                                      !- Outlet Port
  {7f0d65f4-1372-43eb-9147-ce026565c48b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc04c91-b9b7-45db-afbc-c42f8cdee66f}, !- Handle
  {74784bb1-cc08-4372-a1dc-91782643316a}, !- Name
  {1a140662-e22a-49f8-81c3-dadc35e39293}, !- Source Object
  2,                                      !- Outlet Port
  {9d0765cc-e301-4346-b5d8-0462cf96e3fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {172ea06a-f86b-4da8-ab2b-3f91e2225d9d}, !- Handle
  {3e14d2ae-d229-49b9-91e0-d0b13905ab99}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {17361b54-7898-41b9-a4fd-0a6649698bab}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {7b3366a9-1fc2-44c2-852c-225e7da4b426}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {85889533-56e9-4a16-a77e-6088e5529130}, !- Handle
  Fan Constant Volume 56,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6b6b77c0-027a-4829-946c-fe5a8e4449b6}, !- Air Inlet Node Name
  {d9ea608b-ab82-4987-b75f-ea4b8a978d62}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {142af7d2-37bc-4cc3-bd3b-4099b76abe7f}, !- Handle
  Coil Heating Electric 56,               !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c6a0b794-9e1b-40de-bcd8-298beb8f490c}, !- Air Inlet Node Name
  {cc8eb85f-7bc4-48e6-a55f-99cb2a109ebd}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8dc555e1-4cdd-472d-9bd2-a72764fa547d}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {555c413e-d83d-451a-a3d0-615d4916629f}, !- Handle
  Curve Quadratic 111,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {43088312-94eb-4920-aa03-bd80ae8ce44f}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d48ffc55-f379-428e-8dbb-63f7d7261815}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {79812cc4-1fe8-4ef2-ad00-84743505ea81}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e1cb0243-a5fb-4007-bfe7-641be1a4d221}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 245kBtu/hr 8.39EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {23820c0a-3c11-46d9-8387-59f76385b595}, !- Air Inlet Node Name
  {2ab4a790-6298-447b-b851-e880988bdd3c}, !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {627101e4-7cca-4511-a37b-1ff13f0df690}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7ed7f0ac-d473-402d-8d21-64f7f694268a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {39963265-4fee-4c52-bdf9-8a6b86839807}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {39963265-4fee-4c52-bdf9-8a6b86839807}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {55f3bf7f-36b3-42a9-903c-47d916202dcc}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {627101e4-7cca-4511-a37b-1ff13f0df690}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9d76d309-d186-4d76-902d-20acabafc72f}, !- Mixed Air Node Name
  {d5f087e2-4e49-4324-a372-b9843127d70c}, !- Outdoor Air Stream Node Name
  {2ce7e389-1c61-45bc-998d-f70fe0943a79}, !- Relief Air Stream Node Name
  {6ee57e7c-45af-4495-93d2-5f84944f89e1}; !- Return Air Stream Node Name

OS:Node,
  {d3c084d9-a032-4f1d-aa08-0722f1cb0902}, !- Handle
  Node 360,                               !- Name
  ,                                       !- Inlet Port
  {d5f087e2-4e49-4324-a372-b9843127d70c}; !- Outlet Port

OS:Connection,
  {d5f087e2-4e49-4324-a372-b9843127d70c}, !- Handle
  {ad5e02b4-4bc4-430c-b7cc-669f50829b1b}, !- Name
  {d3c084d9-a032-4f1d-aa08-0722f1cb0902}, !- Source Object
  3,                                      !- Outlet Port
  {55f3bf7f-36b3-42a9-903c-47d916202dcc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8fab7393-1ed9-4954-89fe-c8064a494779}, !- Handle
  Node 361,                               !- Name
  {2ce7e389-1c61-45bc-998d-f70fe0943a79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ce7e389-1c61-45bc-998d-f70fe0943a79}, !- Handle
  {a4a76e1f-de54-425a-9d1b-d6b6e7a7e20b}, !- Name
  {55f3bf7f-36b3-42a9-903c-47d916202dcc}, !- Source Object
  7,                                      !- Outlet Port
  {8fab7393-1ed9-4954-89fe-c8064a494779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ea608b-ab82-4987-b75f-ea4b8a978d62}, !- Handle
  {627046c2-cb3f-428b-b487-525c7bddf846}, !- Name
  {85889533-56e9-4a16-a77e-6088e5529130}, !- Source Object
  9,                                      !- Outlet Port
  {821a3baf-94a7-4552-b7b5-ed61154796c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c09275e0-76d2-4797-a950-053e65664c0c}, !- Handle
  Node 362,                               !- Name
  {cc8eb85f-7bc4-48e6-a55f-99cb2a109ebd}, !- Inlet Port
  {6b6b77c0-027a-4829-946c-fe5a8e4449b6}; !- Outlet Port

OS:Connection,
  {cc8eb85f-7bc4-48e6-a55f-99cb2a109ebd}, !- Handle
  {5643351c-8b47-4573-9101-744babe90fca}, !- Name
  {142af7d2-37bc-4cc3-bd3b-4099b76abe7f}, !- Source Object
  6,                                      !- Outlet Port
  {c09275e0-76d2-4797-a950-053e65664c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b6b77c0-027a-4829-946c-fe5a8e4449b6}, !- Handle
  {9df70f84-d689-445d-8b84-57ae915221bc}, !- Name
  {c09275e0-76d2-4797-a950-053e65664c0c}, !- Source Object
  3,                                      !- Outlet Port
  {85889533-56e9-4a16-a77e-6088e5529130}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f4840490-e96e-415e-b35d-89dee996a786}, !- Handle
  Node 363,                               !- Name
  {2ab4a790-6298-447b-b851-e880988bdd3c}, !- Inlet Port
  {c6a0b794-9e1b-40de-bcd8-298beb8f490c}; !- Outlet Port

OS:Connection,
  {2ab4a790-6298-447b-b851-e880988bdd3c}, !- Handle
  {13efb040-9ce3-491e-8522-f306b15d19eb}, !- Name
  {e1cb0243-a5fb-4007-bfe7-641be1a4d221}, !- Source Object
  9,                                      !- Outlet Port
  {f4840490-e96e-415e-b35d-89dee996a786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a0b794-9e1b-40de-bcd8-298beb8f490c}, !- Handle
  {3058a86a-c5fd-47f2-a187-10c1acf111d1}, !- Name
  {f4840490-e96e-415e-b35d-89dee996a786}, !- Source Object
  3,                                      !- Outlet Port
  {142af7d2-37bc-4cc3-bd3b-4099b76abe7f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {af9c2c81-cd3a-4645-b58c-462425fb1dde}, !- Handle
  Node 364,                               !- Name
  {9d76d309-d186-4d76-902d-20acabafc72f}, !- Inlet Port
  {23820c0a-3c11-46d9-8387-59f76385b595}; !- Outlet Port

OS:Connection,
  {6ee57e7c-45af-4495-93d2-5f84944f89e1}, !- Handle
  {4fda412d-555d-43ab-945e-0d49761f6844}, !- Name
  {41966ad0-ba9e-4ea8-b7f9-95efe7b64543}, !- Source Object
  3,                                      !- Outlet Port
  {55f3bf7f-36b3-42a9-903c-47d916202dcc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9d76d309-d186-4d76-902d-20acabafc72f}, !- Handle
  {6735587b-a423-4aea-8345-2ecd167d0077}, !- Name
  {55f3bf7f-36b3-42a9-903c-47d916202dcc}, !- Source Object
  5,                                      !- Outlet Port
  {af9c2c81-cd3a-4645-b58c-462425fb1dde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23820c0a-3c11-46d9-8387-59f76385b595}, !- Handle
  {c7ab1302-335d-4aa4-b2b0-a25c75d6fdcc}, !- Name
  {af9c2c81-cd3a-4645-b58c-462425fb1dde}, !- Source Object
  3,                                      !- Outlet Port
  {e1cb0243-a5fb-4007-bfe7-641be1a4d221}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {32abf2da-94ae-4264-95e0-6aa751906df9}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {da3f0e55-a9df-4983-a8e4-08d0034533c7}, !- Control Zone Name
  {821a3baf-94a7-4552-b7b5-ed61154796c5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9ca7c8c1-433a-49b0-a7aa-216363efb761}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {80dd3507-f57c-454c-ac43-6f26320642ee}, !- Air Inlet Node Name
  {4b0268ae-1ed8-4762-9daf-e360fe591e54}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0013bb6a-02d7-46e2-bb37-a1d153bcffb5}, !- Handle
  Node 365,                               !- Name
  {a913b183-cf82-4221-8205-52938668ff96}, !- Inlet Port
  {4b1203cf-35ef-4b35-9e41-18c9950161f6}; !- Outlet Port

OS:Connection,
  {76176389-44cb-4e9f-ba25-dba380103437}, !- Handle
  {ee29d8d3-c28f-436c-899f-9471dcac6353}, !- Name
  {78c40546-fd2e-48ca-9662-05a43a45c747}, !- Source Object
  3,                                      !- Outlet Port
  {f370b8e1-1f0c-43f5-ac43-49d4eca2d41e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a913b183-cf82-4221-8205-52938668ff96}, !- Handle
  {25b4c923-03f1-49bf-8838-c6b9419564ce}, !- Name
  {befc386b-e5f5-4b79-8bc7-ca823dedea71}, !- Source Object
  3,                                      !- Outlet Port
  {0013bb6a-02d7-46e2-bb37-a1d153bcffb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b1203cf-35ef-4b35-9e41-18c9950161f6}, !- Handle
  {893135fb-85e1-4a9f-beb2-65be1b9f5185}, !- Name
  {0013bb6a-02d7-46e2-bb37-a1d153bcffb5}, !- Source Object
  3,                                      !- Outlet Port
  {1a140662-e22a-49f8-81c3-dadc35e39293}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {460bc43f-32f5-4444-99c6-1528dd27fa79}, !- Handle
  Node 366,                               !- Name
  {3c2e8be2-f3fd-4e9d-b081-220b7e5a8986}, !- Inlet Port
  {80dd3507-f57c-454c-ac43-6f26320642ee}; !- Outlet Port

OS:Connection,
  {3c2e8be2-f3fd-4e9d-b081-220b7e5a8986}, !- Handle
  {850d705f-2bdb-4c8f-914e-0afd5b1f6e42}, !- Name
  {7f0d65f4-1372-43eb-9147-ce026565c48b}, !- Source Object
  3,                                      !- Outlet Port
  {460bc43f-32f5-4444-99c6-1528dd27fa79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80dd3507-f57c-454c-ac43-6f26320642ee}, !- Handle
  {e5cf8b1b-4bfa-4599-9bc7-1bb0b1b42645}, !- Name
  {460bc43f-32f5-4444-99c6-1528dd27fa79}, !- Source Object
  3,                                      !- Outlet Port
  {9ca7c8c1-433a-49b0-a7aa-216363efb761}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b0268ae-1ed8-4762-9daf-e360fe591e54}, !- Handle
  {0e399cf8-d673-49b8-840a-1c528d7957d0}, !- Name
  {9ca7c8c1-433a-49b0-a7aa-216363efb761}, !- Source Object
  4,                                      !- Outlet Port
  {78c40546-fd2e-48ca-9662-05a43a45c747}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {03b6763b-224b-4758-a2f6-47fbca9307d0}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4608b6dc-317b-4984-8157-51e97dce8db4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {74600fde-e6fb-4af7-9274-a0e5aaf252f0}, !- Air Inlet Node Name
  {70088b7b-150f-435b-9e53-2631fe3ec53e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {811dbc39-4c18-437c-b020-28ae60683068}, !- Handle
  Node 367,                               !- Name
  {70088b7b-150f-435b-9e53-2631fe3ec53e}, !- Inlet Port
  {f5011a7e-5229-4c2c-b55b-4126a85c1d9d}; !- Outlet Port

OS:Node,
  {1152f03d-33b1-4258-ae2b-25a7e8740f69}, !- Handle
  Node 368,                               !- Name
  {ace5b91b-29aa-425e-9a57-32d60ed47a5a}, !- Inlet Port
  {ec0b5000-b086-49d0-8f1c-1b8c1ce83cf0}; !- Outlet Port

OS:Connection,
  {f5011a7e-5229-4c2c-b55b-4126a85c1d9d}, !- Handle
  {b32df656-d921-4d54-a7a8-053c63c56d2b}, !- Name
  {811dbc39-4c18-437c-b020-28ae60683068}, !- Source Object
  3,                                      !- Outlet Port
  {11df0802-bb44-4fc6-b800-600245e11d17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ace5b91b-29aa-425e-9a57-32d60ed47a5a}, !- Handle
  {d86d5049-54f5-4e52-a937-f90020740552}, !- Name
  {0e9aab48-fd0e-4ac4-8e61-a9967bfbed3f}, !- Source Object
  3,                                      !- Outlet Port
  {1152f03d-33b1-4258-ae2b-25a7e8740f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec0b5000-b086-49d0-8f1c-1b8c1ce83cf0}, !- Handle
  {707c633e-b295-487f-b082-5192c906d472}, !- Name
  {1152f03d-33b1-4258-ae2b-25a7e8740f69}, !- Source Object
  3,                                      !- Outlet Port
  {1a140662-e22a-49f8-81c3-dadc35e39293}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8ba8f5f7-be75-482b-a49b-f53c1268cfdc}, !- Handle
  Node 369,                               !- Name
  {4c49315a-1b87-46f0-b13d-26ba8ee37cd1}, !- Inlet Port
  {74600fde-e6fb-4af7-9274-a0e5aaf252f0}; !- Outlet Port

OS:Connection,
  {4c49315a-1b87-46f0-b13d-26ba8ee37cd1}, !- Handle
  {68761a3c-90b1-4479-9fae-6216886111ac}, !- Name
  {7f0d65f4-1372-43eb-9147-ce026565c48b}, !- Source Object
  4,                                      !- Outlet Port
  {8ba8f5f7-be75-482b-a49b-f53c1268cfdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74600fde-e6fb-4af7-9274-a0e5aaf252f0}, !- Handle
  {19e19aab-2dbf-4a26-b3a0-29286b55fd93}, !- Name
  {8ba8f5f7-be75-482b-a49b-f53c1268cfdc}, !- Source Object
  3,                                      !- Outlet Port
  {4608b6dc-317b-4984-8157-51e97dce8db4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70088b7b-150f-435b-9e53-2631fe3ec53e}, !- Handle
  {52160203-818e-4958-90ca-dde6bc9529fd}, !- Name
  {4608b6dc-317b-4984-8157-51e97dce8db4}, !- Source Object
  4,                                      !- Outlet Port
  {811dbc39-4c18-437c-b020-28ae60683068}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a4bdf892-0a07-42c1-8bcc-909af809b692}, !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c1b77581-1fc6-4450-8746-30c67d599da3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {d30fdfc5-1937-4a66-bd6a-0f95e350a612}, !- Air Inlet Node Name
  {263e84eb-51cb-4f21-94c2-f1224b37fb37}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {819f0aeb-ff06-4ea9-919e-115b1bc3fb65}, !- Handle
  Node 370,                               !- Name
  {263e84eb-51cb-4f21-94c2-f1224b37fb37}, !- Inlet Port
  {93b97723-e1ad-4107-8d34-1cc1d1c365e2}; !- Outlet Port

OS:Node,
  {a4fd9091-f6d2-439f-b63d-df4040452951}, !- Handle
  Node 371,                               !- Name
  {8a67dcd1-5946-4cc7-a1ed-de2f9997e0b7}, !- Inlet Port
  {657b2229-8439-4ad7-9945-469510303d99}; !- Outlet Port

OS:Connection,
  {93b97723-e1ad-4107-8d34-1cc1d1c365e2}, !- Handle
  {055207fd-e95e-498d-bfca-e4bd91ef0801}, !- Name
  {819f0aeb-ff06-4ea9-919e-115b1bc3fb65}, !- Source Object
  3,                                      !- Outlet Port
  {a91d6010-ced9-42e1-8ebe-e99f3d72858b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a67dcd1-5946-4cc7-a1ed-de2f9997e0b7}, !- Handle
  {b22602c7-eae3-4c6d-93b0-0579bb4ff9f6}, !- Name
  {d12c404f-475b-401b-829b-e48bc9a32706}, !- Source Object
  3,                                      !- Outlet Port
  {a4fd9091-f6d2-439f-b63d-df4040452951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {657b2229-8439-4ad7-9945-469510303d99}, !- Handle
  {73ff6106-72c2-4f47-94d3-7a3dd622040d}, !- Name
  {a4fd9091-f6d2-439f-b63d-df4040452951}, !- Source Object
  3,                                      !- Outlet Port
  {1a140662-e22a-49f8-81c3-dadc35e39293}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ef6ec2e8-9b4a-4e03-8171-9c205976f372}, !- Handle
  Node 372,                               !- Name
  {740a0140-e739-4a94-98fa-9d260b3ab997}, !- Inlet Port
  {d30fdfc5-1937-4a66-bd6a-0f95e350a612}; !- Outlet Port

OS:Connection,
  {740a0140-e739-4a94-98fa-9d260b3ab997}, !- Handle
  {af83e943-8c82-4d6c-9c88-f5be6fcbed97}, !- Name
  {7f0d65f4-1372-43eb-9147-ce026565c48b}, !- Source Object
  5,                                      !- Outlet Port
  {ef6ec2e8-9b4a-4e03-8171-9c205976f372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d30fdfc5-1937-4a66-bd6a-0f95e350a612}, !- Handle
  {794a1025-1f68-4c8b-90dc-4e4a0a756697}, !- Name
  {ef6ec2e8-9b4a-4e03-8171-9c205976f372}, !- Source Object
  3,                                      !- Outlet Port
  {c1b77581-1fc6-4450-8746-30c67d599da3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {263e84eb-51cb-4f21-94c2-f1224b37fb37}, !- Handle
  {f22364d5-12fa-4953-8d0a-aa00783b2d01}, !- Name
  {c1b77581-1fc6-4450-8746-30c67d599da3}, !- Source Object
  4,                                      !- Outlet Port
  {819f0aeb-ff06-4ea9-919e-115b1bc3fb65}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8520adbd-1b9f-4e89-ba95-eee647a049c8}, !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {f10d0a35-b311-423e-9e19-f977420da538}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d3a4ffa0-3af0-4596-8dc7-6b2c2cc08cae}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {21f97819-dc92-407c-80d5-11efb4c8a2bc}, !- Plant Side Inlet Node Name
  {4797d2ad-29db-4c74-80d5-a21d1f4a6af6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {82aa1d46-56c9-4f45-9227-1584ec4ece13}, !- Demand Side Inlet Node Name
  {41996fd1-904e-4830-bc5c-97a0c489b031}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8bd678f9-21cf-4e66-b9da-dddc713147aa}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {300d9bc6-0fda-4f26-a2b8-2dfea5af942f}, !- Demand Mixer Name
  {9af56c66-b447-4077-a7af-9dd7cd673f3d}, !- Demand Splitter Name
  {66d94c02-ba91-4a35-987d-4707a44b207b}, !- Supply Mixer Name
  {1a53e7c9-192e-4c76-bfa6-a7b63b27a236}; !- Supply Splitter Name

OS:Node,
  {b7ff7502-27cc-4ff0-be49-d709ee35f63f}, !- Handle
  Node 373,                               !- Name
  {21f97819-dc92-407c-80d5-11efb4c8a2bc}, !- Inlet Port
  {ec25b706-0e9c-4d5b-9a17-98cd03b90f20}; !- Outlet Port

OS:Node,
  {d3a4ffa0-3af0-4596-8dc7-6b2c2cc08cae}, !- Handle
  Node 374,                               !- Name
  {f1604a7c-fb7b-4bf7-a20e-a13b51ebf6ed}, !- Inlet Port
  {4797d2ad-29db-4c74-80d5-a21d1f4a6af6}; !- Outlet Port

OS:Node,
  {52039482-7d19-46db-9c2e-c925f06e6ad5}, !- Handle
  Node 375,                               !- Name
  {9764bd04-3593-4fd2-863d-7cbfa273c517}, !- Inlet Port
  {11bb77aa-15f8-4eb8-bffd-b359b30de9a3}; !- Outlet Port

OS:Connector:Mixer,
  {66d94c02-ba91-4a35-987d-4707a44b207b}, !- Handle
  Connector Mixer 1,                      !- Name
  {03ebd365-7a6a-4ca8-8fd2-3691f1e2f462}, !- Outlet Branch Name
  {9361943e-c7d5-45b8-89d2-cce55d7972d6}, !- Inlet Branch Name 1
  {52fb2341-a919-43f3-8e3d-3e4783ba565e}, !- Inlet Branch Name 2
  {285a27f1-ce82-4f31-a5f4-74f5f30e0a18}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {1a53e7c9-192e-4c76-bfa6-a7b63b27a236}, !- Handle
  Connector Splitter 1,                   !- Name
  {3d4bd890-75a8-429d-b604-868d38fe3a7c}, !- Inlet Branch Name
  {9764bd04-3593-4fd2-863d-7cbfa273c517}, !- Outlet Branch Name 1
  {b4f1b5f7-97a4-4d3c-b5a7-de7ffca1fe6b}, !- Outlet Branch Name 2
  {2f8a089b-e159-4937-98d2-ec67e42a4f7b}; !- Outlet Branch Name 3

OS:Connection,
  {21f97819-dc92-407c-80d5-11efb4c8a2bc}, !- Handle
  {b64a79f5-e703-44c0-bc21-43f366d97186}, !- Name
  {f10d0a35-b311-423e-9e19-f977420da538}, !- Source Object
  14,                                     !- Outlet Port
  {b7ff7502-27cc-4ff0-be49-d709ee35f63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9764bd04-3593-4fd2-863d-7cbfa273c517}, !- Handle
  {ca2d38cd-81c6-442e-af0d-bd7eb373a960}, !- Name
  {1a53e7c9-192e-4c76-bfa6-a7b63b27a236}, !- Source Object
  3,                                      !- Outlet Port
  {52039482-7d19-46db-9c2e-c925f06e6ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4797d2ad-29db-4c74-80d5-a21d1f4a6af6}, !- Handle
  {40dfe70a-317f-4dda-87b3-9e3533f417c9}, !- Name
  {d3a4ffa0-3af0-4596-8dc7-6b2c2cc08cae}, !- Source Object
  3,                                      !- Outlet Port
  {f10d0a35-b311-423e-9e19-f977420da538}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d152974b-0fef-4989-9326-adb1b79bd51d}, !- Handle
  Node 376,                               !- Name
  {82aa1d46-56c9-4f45-9227-1584ec4ece13}, !- Inlet Port
  {dc3c7c24-4162-4805-ad4e-ff652a40936f}; !- Outlet Port

OS:Node,
  {f0179db2-c3df-4176-925f-162f36ccaab9}, !- Handle
  Node 377,                               !- Name
  {1f254185-b145-4cba-9189-646f1fa6ece4}, !- Inlet Port
  {41996fd1-904e-4830-bc5c-97a0c489b031}; !- Outlet Port

OS:Node,
  {220951fc-7955-451c-bdea-c1f043ff56f9}, !- Handle
  Node 378,                               !- Name
  {f79ffc4b-c17a-4213-8d62-527e878aea08}, !- Inlet Port
  {7754ac89-6dfa-4e34-babd-4ac41060276e}; !- Outlet Port

OS:Connector:Mixer,
  {300d9bc6-0fda-4f26-a2b8-2dfea5af942f}, !- Handle
  Connector Mixer 2,                      !- Name
  {1f254185-b145-4cba-9189-646f1fa6ece4}, !- Outlet Branch Name
  {9973de7c-6932-44f7-9c27-b4891c031589}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {9af56c66-b447-4077-a7af-9dd7cd673f3d}, !- Handle
  Connector Splitter 2,                   !- Name
  {dc3c7c24-4162-4805-ad4e-ff652a40936f}, !- Inlet Branch Name
  {f79ffc4b-c17a-4213-8d62-527e878aea08}; !- Outlet Branch Name 1

OS:Connection,
  {82aa1d46-56c9-4f45-9227-1584ec4ece13}, !- Handle
  {0d9c3860-ecb0-437b-8c3c-da91d263d272}, !- Name
  {f10d0a35-b311-423e-9e19-f977420da538}, !- Source Object
  17,                                     !- Outlet Port
  {d152974b-0fef-4989-9326-adb1b79bd51d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3c7c24-4162-4805-ad4e-ff652a40936f}, !- Handle
  {5c55f48d-09a1-4cd1-95ce-6f7076e8d00b}, !- Name
  {d152974b-0fef-4989-9326-adb1b79bd51d}, !- Source Object
  3,                                      !- Outlet Port
  {9af56c66-b447-4077-a7af-9dd7cd673f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79ffc4b-c17a-4213-8d62-527e878aea08}, !- Handle
  {7a7d6bc1-fda3-49eb-88a1-c5375f32e1e1}, !- Name
  {9af56c66-b447-4077-a7af-9dd7cd673f3d}, !- Source Object
  3,                                      !- Outlet Port
  {220951fc-7955-451c-bdea-c1f043ff56f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f254185-b145-4cba-9189-646f1fa6ece4}, !- Handle
  {1bcb17b5-c84a-43b7-88c8-3a13bb46730b}, !- Name
  {300d9bc6-0fda-4f26-a2b8-2dfea5af942f}, !- Source Object
  2,                                      !- Outlet Port
  {f0179db2-c3df-4176-925f-162f36ccaab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41996fd1-904e-4830-bc5c-97a0c489b031}, !- Handle
  {4e0ef139-0667-49e6-ba45-efd968e6dccb}, !- Name
  {f0179db2-c3df-4176-925f-162f36ccaab9}, !- Source Object
  3,                                      !- Outlet Port
  {f10d0a35-b311-423e-9e19-f977420da538}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {98ab90a8-31bc-41ed-a519-8fc0b8392d1b}, !- Handle
  {f10d0a35-b311-423e-9e19-f977420da538}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8bd678f9-21cf-4e66-b9da-dddc713147aa}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:ConstantSpeed,
  {2083471c-30fc-45a4-8d3c-4795ac2b9273}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {ec25b706-0e9c-4d5b-9a17-98cd03b90f20}, !- Inlet Node Name
  {a8462d04-8305-4b82-9af1-c7d9cb9a64da}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.69342291886905,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {12b4c73d-2b7b-4a7e-8962-3b19f19bca2d}, !- Handle
  Primary Chiller WaterCooled Scroll 28tons 0.8kW/ton, !- Name
  99286.0313438816,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {bab85d03-7ef4-4914-b184-72f02d8fa9d7}, !- Cooling Capacity Function of Temperature Curve Name
  {3174f758-82a7-4f06-828d-f10a9d74df81}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {83a60a6a-7a36-4c64-83c5-5b506a4eca9c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {11bb77aa-15f8-4eb8-bffd-b359b30de9a3}, !- Chilled Water Inlet Node Name
  {37a3db80-7eaf-4310-ae8e-a2ee259b6987}, !- Chilled Water Outlet Node Name
  {31270425-15dc-481d-a029-29aec48b9674}, !- Condenser Inlet Node Name
  {7b0bd90d-50a1-4b9b-8f3f-ca7323dd6e03}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {535ff09a-d5f9-4b5f-ab7a-b619c1fe6586}, !- Handle
  Curve Biquadratic 113,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {fb6f294c-5a29-4629-a959-21c962330508}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3ecfccd3-3218-42f2-8f3d-49a6566145ec}, !- Handle
  Curve Quadratic 113,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {15728d1f-47fb-4d7a-81d0-37be9a8e9121}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {bab85d03-7ef4-4914-b184-72f02d8fa9d7}, !- Cooling Capacity Function of Temperature Curve Name
  {3174f758-82a7-4f06-828d-f10a9d74df81}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {83a60a6a-7a36-4c64-83c5-5b506a4eca9c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {83b509be-0cec-43c5-9341-14619abc256e}, !- Chilled Water Inlet Node Name
  {088f49c2-8526-43e3-b0e1-5bcb300f487d}, !- Chilled Water Outlet Node Name
  {b4f213b2-dfc7-456f-85d1-d5ecbe3f14f8}, !- Condenser Inlet Node Name
  {428f2fa2-de76-4b28-82fc-e53d699972d7}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {8b282e00-5048-4f06-a353-3a79cdef0623}, !- Handle
  Curve Biquadratic 115,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {8257ed89-482c-4272-8e8e-77ee501216ed}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7f9e7882-b2bd-4ddd-a6ba-bd1c6a3c46fb}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {f7369459-013d-4307-9bdb-e1e345add84a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {663e659c-18c8-48d3-9b5f-b23addb7e800}, !- Inlet Node Name
  {c4dafb11-2c7a-4f8a-91db-41ffdc0ada1b}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {5cfb0503-93d0-49fc-a380-f62e0369c4bf}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {6930084f-4295-4d63-a2fb-0f9ed09b3592}, !- Inlet Node Name
  {f1604a7c-fb7b-4bf7-a20e-a13b51ebf6ed}; !- Outlet Node Name

OS:Node,
  {a0f001cf-bf1f-492c-a6a0-017f6f1512b3}, !- Handle
  Node 379,                               !- Name
  {a8462d04-8305-4b82-9af1-c7d9cb9a64da}, !- Inlet Port
  {3d4bd890-75a8-429d-b604-868d38fe3a7c}; !- Outlet Port

OS:Connection,
  {ec25b706-0e9c-4d5b-9a17-98cd03b90f20}, !- Handle
  {645eee0c-0af0-4990-933a-0bfde8c71008}, !- Name
  {b7ff7502-27cc-4ff0-be49-d709ee35f63f}, !- Source Object
  3,                                      !- Outlet Port
  {2083471c-30fc-45a4-8d3c-4795ac2b9273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8462d04-8305-4b82-9af1-c7d9cb9a64da}, !- Handle
  {2f93c676-61e0-41e5-b4c4-ddc67c98e86f}, !- Name
  {2083471c-30fc-45a4-8d3c-4795ac2b9273}, !- Source Object
  3,                                      !- Outlet Port
  {a0f001cf-bf1f-492c-a6a0-017f6f1512b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d4bd890-75a8-429d-b604-868d38fe3a7c}, !- Handle
  {0ba16ca1-022a-4503-86f7-5808965a8c65}, !- Name
  {a0f001cf-bf1f-492c-a6a0-017f6f1512b3}, !- Source Object
  3,                                      !- Outlet Port
  {1a53e7c9-192e-4c76-bfa6-a7b63b27a236}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32742c31-a26b-487e-9b5c-a1831a386b79}, !- Handle
  Node 380,                               !- Name
  {37a3db80-7eaf-4310-ae8e-a2ee259b6987}, !- Inlet Port
  {9361943e-c7d5-45b8-89d2-cce55d7972d6}; !- Outlet Port

OS:Connection,
  {11bb77aa-15f8-4eb8-bffd-b359b30de9a3}, !- Handle
  {49ac421e-d0ef-4a67-ad1a-8e3bde7e99f7}, !- Name
  {52039482-7d19-46db-9c2e-c925f06e6ad5}, !- Source Object
  3,                                      !- Outlet Port
  {12b4c73d-2b7b-4a7e-8962-3b19f19bca2d}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {37a3db80-7eaf-4310-ae8e-a2ee259b6987}, !- Handle
  {690b6379-42e3-4c52-a849-c6241135be1f}, !- Name
  {12b4c73d-2b7b-4a7e-8962-3b19f19bca2d}, !- Source Object
  16,                                     !- Outlet Port
  {32742c31-a26b-487e-9b5c-a1831a386b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9361943e-c7d5-45b8-89d2-cce55d7972d6}, !- Handle
  {c4f2b2ac-eacd-4fbb-9fe8-fc5945ae3212}, !- Name
  {32742c31-a26b-487e-9b5c-a1831a386b79}, !- Source Object
  3,                                      !- Outlet Port
  {66d94c02-ba91-4a35-987d-4707a44b207b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de085c3c-d370-4d00-8f56-4c9a756259d1}, !- Handle
  Node 381,                               !- Name
  {b4f1b5f7-97a4-4d3c-b5a7-de7ffca1fe6b}, !- Inlet Port
  {83b509be-0cec-43c5-9341-14619abc256e}; !- Outlet Port

OS:Connection,
  {b4f1b5f7-97a4-4d3c-b5a7-de7ffca1fe6b}, !- Handle
  {c8651d24-7b9a-4c12-8605-3a442a18ae39}, !- Name
  {1a53e7c9-192e-4c76-bfa6-a7b63b27a236}, !- Source Object
  4,                                      !- Outlet Port
  {de085c3c-d370-4d00-8f56-4c9a756259d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a0401e5-33c0-4323-b964-6727f5fd3c55}, !- Handle
  Node 382,                               !- Name
  {088f49c2-8526-43e3-b0e1-5bcb300f487d}, !- Inlet Port
  {52fb2341-a919-43f3-8e3d-3e4783ba565e}; !- Outlet Port

OS:Connection,
  {83b509be-0cec-43c5-9341-14619abc256e}, !- Handle
  {2ad6ee05-8fac-47a7-8ec6-168a46a7266d}, !- Name
  {de085c3c-d370-4d00-8f56-4c9a756259d1}, !- Source Object
  3,                                      !- Outlet Port
  {15728d1f-47fb-4d7a-81d0-37be9a8e9121}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {088f49c2-8526-43e3-b0e1-5bcb300f487d}, !- Handle
  {38ec11e4-5325-4024-b25b-771812e3d052}, !- Name
  {15728d1f-47fb-4d7a-81d0-37be9a8e9121}, !- Source Object
  16,                                     !- Outlet Port
  {4a0401e5-33c0-4323-b964-6727f5fd3c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52fb2341-a919-43f3-8e3d-3e4783ba565e}, !- Handle
  {aabaf02e-62d9-40d7-9522-d1a023dd6d58}, !- Name
  {4a0401e5-33c0-4323-b964-6727f5fd3c55}, !- Source Object
  3,                                      !- Outlet Port
  {66d94c02-ba91-4a35-987d-4707a44b207b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {25b73fed-4f6e-4433-83ce-4ef84ee97d67}, !- Handle
  Node 383,                               !- Name
  {2f8a089b-e159-4937-98d2-ec67e42a4f7b}, !- Inlet Port
  {663e659c-18c8-48d3-9b5f-b23addb7e800}; !- Outlet Port

OS:Connection,
  {2f8a089b-e159-4937-98d2-ec67e42a4f7b}, !- Handle
  {a0de4f26-fc5d-4519-9220-37f973fbee37}, !- Name
  {1a53e7c9-192e-4c76-bfa6-a7b63b27a236}, !- Source Object
  5,                                      !- Outlet Port
  {25b73fed-4f6e-4433-83ce-4ef84ee97d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d04eb29a-8827-4933-a0a2-4c789eb3e104}, !- Handle
  Node 384,                               !- Name
  {c4dafb11-2c7a-4f8a-91db-41ffdc0ada1b}, !- Inlet Port
  {285a27f1-ce82-4f31-a5f4-74f5f30e0a18}; !- Outlet Port

OS:Connection,
  {663e659c-18c8-48d3-9b5f-b23addb7e800}, !- Handle
  {57c5f97e-cf6a-470d-ab0f-05881fbc94b3}, !- Name
  {25b73fed-4f6e-4433-83ce-4ef84ee97d67}, !- Source Object
  3,                                      !- Outlet Port
  {f7369459-013d-4307-9bdb-e1e345add84a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4dafb11-2c7a-4f8a-91db-41ffdc0ada1b}, !- Handle
  {060424ca-4c41-4fc6-a164-63a7af5e6b61}, !- Name
  {f7369459-013d-4307-9bdb-e1e345add84a}, !- Source Object
  3,                                      !- Outlet Port
  {d04eb29a-8827-4933-a0a2-4c789eb3e104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {285a27f1-ce82-4f31-a5f4-74f5f30e0a18}, !- Handle
  {379aaacd-0d27-4ef9-a093-2141b13e9719}, !- Name
  {d04eb29a-8827-4933-a0a2-4c789eb3e104}, !- Source Object
  3,                                      !- Outlet Port
  {66d94c02-ba91-4a35-987d-4707a44b207b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {92487e19-c31e-4567-98fe-2cf8c37ed281}, !- Handle
  Node 385,                               !- Name
  {03ebd365-7a6a-4ca8-8fd2-3691f1e2f462}, !- Inlet Port
  {6930084f-4295-4d63-a2fb-0f9ed09b3592}; !- Outlet Port

OS:Connection,
  {03ebd365-7a6a-4ca8-8fd2-3691f1e2f462}, !- Handle
  {d430eb48-7c1f-4a3b-b5f6-8b0ef635e598}, !- Name
  {66d94c02-ba91-4a35-987d-4707a44b207b}, !- Source Object
  2,                                      !- Outlet Port
  {92487e19-c31e-4567-98fe-2cf8c37ed281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6930084f-4295-4d63-a2fb-0f9ed09b3592}, !- Handle
  {17cf6ff4-71fc-4f92-97f4-cc7e3efe8ec5}, !- Name
  {92487e19-c31e-4567-98fe-2cf8c37ed281}, !- Source Object
  3,                                      !- Outlet Port
  {5cfb0503-93d0-49fc-a380-f62e0369c4bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1604a7c-fb7b-4bf7-a20e-a13b51ebf6ed}, !- Handle
  {a8a920dd-4e3e-431d-bc8d-2b595f67e669}, !- Name
  {5cfb0503-93d0-49fc-a380-f62e0369c4bf}, !- Source Object
  3,                                      !- Outlet Port
  {d3a4ffa0-3af0-4596-8dc7-6b2c2cc08cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6fe64b96-df82-431e-a1d3-fda95691731d}, !- Handle
  CHW Temp,                               !- Name
  {ce0e9b34-8f4e-4d90-95cb-deba343ed1c4}, !- Schedule Type Limits Name
  {53fea2b9-12c7-4523-9601-e95b52b4c0a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53fea2b9-12c7-4523-9601-e95b52b4c0a1}, !- Handle
  Schedule Day 4,                         !- Name
  {ce0e9b34-8f4e-4d90-95cb-deba343ed1c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {ce0e9b34-8f4e-4d90-95cb-deba343ed1c4}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9359f858-d900-4765-b764-f074a196f9c5}, !- Handle
  wkdCHW Temp,                            !- Name
  {ce0e9b34-8f4e-4d90-95cb-deba343ed1c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0f9b529c-b0bd-401b-919c-506965bca774}, !- Handle
  satCHW Temp,                            !- Name
  {ce0e9b34-8f4e-4d90-95cb-deba343ed1c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e61de5a1-b8ac-4b2c-8f9e-c456f170b199}, !- Handle
  sunCHW Temp,                            !- Name
  {ce0e9b34-8f4e-4d90-95cb-deba343ed1c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2932c408-d474-4de2-96a2-7acd7ff6d7c5}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {6fe64b96-df82-431e-a1d3-fda95691731d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4358275a-e6c0-4782-a8e1-afa2b5c022e4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4358275a-e6c0-4782-a8e1-afa2b5c022e4}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {ce0e9b34-8f4e-4d90-95cb-deba343ed1c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {140cc5f6-8127-4bfc-bd61-972fae430e9a}, !- Handle
  satCHW Temprule,                        !- Name
  {6fe64b96-df82-431e-a1d3-fda95691731d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0aa69635-162f-402e-921c-de4541121b26}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0aa69635-162f-402e-921c-de4541121b26}, !- Handle
  satCHW Temp 1,                          !- Name
  {ce0e9b34-8f4e-4d90-95cb-deba343ed1c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {826f95ce-3baa-45a9-8efb-2e5a2e42f1a5}, !- Handle
  sunCHW Temprule,                        !- Name
  {6fe64b96-df82-431e-a1d3-fda95691731d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2f10e83-a9aa-40af-b660-fc9cd593f258}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2f10e83-a9aa-40af-b660-fc9cd593f258}, !- Handle
  sunCHW Temp 1,                          !- Name
  {ce0e9b34-8f4e-4d90-95cb-deba343ed1c4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {31f418a0-cfe9-4bcd-9b6c-fce5fd55c856}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {6fe64b96-df82-431e-a1d3-fda95691731d}, !- Schedule Name
  {d3a4ffa0-3af0-4596-8dc7-6b2c2cc08cae}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {2a8fb98b-4771-4105-a0fd-7e9768425312}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3dae3dd3-b300-4f72-9427-494bbd4ce3fd}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3ef475aa-9f35-4834-ada6-cb1677b3b402}, !- Plant Side Inlet Node Name
  {77317dc5-de57-4dcd-be2f-20e00c6cd01d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {95d5e089-8cbb-40aa-ad21-c0aaf3be1415}, !- Demand Side Inlet Node Name
  {781732d2-d048-49a8-9a07-b72acb90845f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ef4009e4-04cf-4f14-bf4e-69736bdeba51}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6a745f38-11c1-4709-bebc-872ad6077b20}, !- Demand Mixer Name
  {3ba70ace-e3b4-4c4b-8651-e3568946e78e}, !- Demand Splitter Name
  {176fb6c0-83c1-497b-9608-7dc7260b708a}, !- Supply Mixer Name
  {e8184fc0-1a16-42a2-b1b7-4236e05d85a7}; !- Supply Splitter Name

OS:Node,
  {b4ee324e-eafc-4e75-8417-591feea51ed3}, !- Handle
  Node 386,                               !- Name
  {3ef475aa-9f35-4834-ada6-cb1677b3b402}, !- Inlet Port
  {ca776316-206b-4564-8681-17d208e631e7}; !- Outlet Port

OS:Node,
  {3dae3dd3-b300-4f72-9427-494bbd4ce3fd}, !- Handle
  Node 387,                               !- Name
  {2b589323-9df4-4733-8b21-35578032e2ee}, !- Inlet Port
  {77317dc5-de57-4dcd-be2f-20e00c6cd01d}; !- Outlet Port

OS:Node,
  {3f26380f-f3b5-4631-b55c-890923f2d080}, !- Handle
  Node 388,                               !- Name
  {2651ed4f-e761-414b-ba10-ff33a5b186c3}, !- Inlet Port
  {db90f922-1f1b-4a01-9d22-359a8be27d7d}; !- Outlet Port

OS:Connector:Mixer,
  {176fb6c0-83c1-497b-9608-7dc7260b708a}, !- Handle
  Connector Mixer 3,                      !- Name
  {696f173d-b9a8-4f30-8c9e-6cd41bff8282}, !- Outlet Branch Name
  {7b83c84d-663d-478d-9e6b-9ef8121a4244}, !- Inlet Branch Name 1
  {53de5047-f8bd-4aff-b910-58dbcd10b9ce}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e8184fc0-1a16-42a2-b1b7-4236e05d85a7}, !- Handle
  Connector Splitter 3,                   !- Name
  {730a7c40-14ca-4a17-ac23-39ff5b999464}, !- Inlet Branch Name
  {2651ed4f-e761-414b-ba10-ff33a5b186c3}, !- Outlet Branch Name 1
  {820ad9e4-afbc-42d1-9435-cc9d2433fe5f}; !- Outlet Branch Name 2

OS:Connection,
  {3ef475aa-9f35-4834-ada6-cb1677b3b402}, !- Handle
  {b80c22fd-8abd-4afb-92b0-8db115bd3709}, !- Name
  {2a8fb98b-4771-4105-a0fd-7e9768425312}, !- Source Object
  14,                                     !- Outlet Port
  {b4ee324e-eafc-4e75-8417-591feea51ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2651ed4f-e761-414b-ba10-ff33a5b186c3}, !- Handle
  {d4fdd491-d055-4986-8792-27eb460bc200}, !- Name
  {e8184fc0-1a16-42a2-b1b7-4236e05d85a7}, !- Source Object
  3,                                      !- Outlet Port
  {3f26380f-f3b5-4631-b55c-890923f2d080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77317dc5-de57-4dcd-be2f-20e00c6cd01d}, !- Handle
  {af0955f2-0b3e-4561-8e8f-e45dd25d9286}, !- Name
  {3dae3dd3-b300-4f72-9427-494bbd4ce3fd}, !- Source Object
  3,                                      !- Outlet Port
  {2a8fb98b-4771-4105-a0fd-7e9768425312}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d5e87df1-5212-4ed1-a9cd-6d94d4a58a10}, !- Handle
  Node 389,                               !- Name
  {95d5e089-8cbb-40aa-ad21-c0aaf3be1415}, !- Inlet Port
  {2d6b32d5-9651-4fcd-9d50-aa94eb0edd47}; !- Outlet Port

OS:Node,
  {d3949e66-3064-4b3f-ab3d-ff3986d03ecf}, !- Handle
  Node 390,                               !- Name
  {f306b898-c1aa-4508-af36-5f7617bfa9d8}, !- Inlet Port
  {781732d2-d048-49a8-9a07-b72acb90845f}; !- Outlet Port

OS:Node,
  {0d6261c9-c297-4374-b7fb-f1f1440ca53a}, !- Handle
  Node 391,                               !- Name
  {aca856bb-f9ff-44fe-9901-2bc24e6cc1fd}, !- Inlet Port
  {31270425-15dc-481d-a029-29aec48b9674}; !- Outlet Port

OS:Connector:Mixer,
  {6a745f38-11c1-4709-bebc-872ad6077b20}, !- Handle
  Connector Mixer 4,                      !- Name
  {f306b898-c1aa-4508-af36-5f7617bfa9d8}, !- Outlet Branch Name
  {75ebcb95-a596-426f-9340-dced12df279e}, !- Inlet Branch Name 1
  {eaa2916f-4a77-4686-b35c-f3c434de039e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3ba70ace-e3b4-4c4b-8651-e3568946e78e}, !- Handle
  Connector Splitter 4,                   !- Name
  {2d6b32d5-9651-4fcd-9d50-aa94eb0edd47}, !- Inlet Branch Name
  {aca856bb-f9ff-44fe-9901-2bc24e6cc1fd}, !- Outlet Branch Name 1
  {eb2d6011-cb08-46fe-95c1-7bb098730f62}; !- Outlet Branch Name 2

OS:Connection,
  {95d5e089-8cbb-40aa-ad21-c0aaf3be1415}, !- Handle
  {2d06c7f0-339c-4872-98a3-ba32dd47cbea}, !- Name
  {2a8fb98b-4771-4105-a0fd-7e9768425312}, !- Source Object
  17,                                     !- Outlet Port
  {d5e87df1-5212-4ed1-a9cd-6d94d4a58a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d6b32d5-9651-4fcd-9d50-aa94eb0edd47}, !- Handle
  {2e43e67c-230c-45c6-9e94-905079c3b2b0}, !- Name
  {d5e87df1-5212-4ed1-a9cd-6d94d4a58a10}, !- Source Object
  3,                                      !- Outlet Port
  {3ba70ace-e3b4-4c4b-8651-e3568946e78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aca856bb-f9ff-44fe-9901-2bc24e6cc1fd}, !- Handle
  {77c7ace9-dc4c-4960-bb8d-d9f4d3a68cf7}, !- Name
  {3ba70ace-e3b4-4c4b-8651-e3568946e78e}, !- Source Object
  3,                                      !- Outlet Port
  {0d6261c9-c297-4374-b7fb-f1f1440ca53a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f306b898-c1aa-4508-af36-5f7617bfa9d8}, !- Handle
  {6ae5fd2e-df45-488e-8a1b-d1e6e5748cfc}, !- Name
  {6a745f38-11c1-4709-bebc-872ad6077b20}, !- Source Object
  2,                                      !- Outlet Port
  {d3949e66-3064-4b3f-ab3d-ff3986d03ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {781732d2-d048-49a8-9a07-b72acb90845f}, !- Handle
  {159c496d-64ff-4bf5-8f78-0b081b0708d5}, !- Name
  {d3949e66-3064-4b3f-ab3d-ff3986d03ecf}, !- Source Object
  3,                                      !- Outlet Port
  {2a8fb98b-4771-4105-a0fd-7e9768425312}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a9e10bf7-aa75-49cc-9dc6-83824172d351}, !- Handle
  {2a8fb98b-4771-4105-a0fd-7e9768425312}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ef4009e4-04cf-4f14-bf4e-69736bdeba51}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {d98cdb90-7b6f-4f49-8883-35675f4c33ae}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {ca776316-206b-4564-8681-17d208e631e7}, !- Inlet Node Name
  {a9cbc92b-8957-44f1-bf65-33cfd6cc92d9}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.50184671257308,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {19d92e58-ae1b-4158-bba8-88f325f12985}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {db90f922-1f1b-4a01-9d22-359a8be27d7d}, !- Water Inlet Node Name
  {73be9543-293e-4e91-a1c5-cb952b9aa7a3}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  1577.34083460564,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {daccfffd-8ae9-44e4-a9d1-57e39cd3f149}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {266e77d1-edd2-479f-8dbc-fd11aa667a5d}, !- Inlet Node Name
  {008caad2-cf6b-47ac-9bca-8fe9daa040eb}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {13bfe6a3-54d1-433b-b477-6b80dbb35328}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7d80504d-6cfe-4314-a476-e07d39592f04}, !- Inlet Node Name
  {2b589323-9df4-4733-8b21-35578032e2ee}; !- Outlet Node Name

OS:Node,
  {7b23000f-64e5-4894-96f9-19a1b00cb773}, !- Handle
  Node 392,                               !- Name
  {a9cbc92b-8957-44f1-bf65-33cfd6cc92d9}, !- Inlet Port
  {730a7c40-14ca-4a17-ac23-39ff5b999464}; !- Outlet Port

OS:Connection,
  {ca776316-206b-4564-8681-17d208e631e7}, !- Handle
  {f049edfa-e23c-413d-b1e1-1f6af17d3648}, !- Name
  {b4ee324e-eafc-4e75-8417-591feea51ed3}, !- Source Object
  3,                                      !- Outlet Port
  {d98cdb90-7b6f-4f49-8883-35675f4c33ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9cbc92b-8957-44f1-bf65-33cfd6cc92d9}, !- Handle
  {32f53963-39f2-4e95-8726-93721cae05b7}, !- Name
  {d98cdb90-7b6f-4f49-8883-35675f4c33ae}, !- Source Object
  3,                                      !- Outlet Port
  {7b23000f-64e5-4894-96f9-19a1b00cb773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {730a7c40-14ca-4a17-ac23-39ff5b999464}, !- Handle
  {bf6e04a0-71e7-443f-a947-0beee225af58}, !- Name
  {7b23000f-64e5-4894-96f9-19a1b00cb773}, !- Source Object
  3,                                      !- Outlet Port
  {e8184fc0-1a16-42a2-b1b7-4236e05d85a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66c89515-cc87-42d8-b2dd-6a0f9ecb9afc}, !- Handle
  Node 393,                               !- Name
  {73be9543-293e-4e91-a1c5-cb952b9aa7a3}, !- Inlet Port
  {7b83c84d-663d-478d-9e6b-9ef8121a4244}; !- Outlet Port

OS:Connection,
  {db90f922-1f1b-4a01-9d22-359a8be27d7d}, !- Handle
  {cb2cd9e7-c3f6-495c-8470-d6e9ff3a316f}, !- Name
  {3f26380f-f3b5-4631-b55c-890923f2d080}, !- Source Object
  3,                                      !- Outlet Port
  {19d92e58-ae1b-4158-bba8-88f325f12985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73be9543-293e-4e91-a1c5-cb952b9aa7a3}, !- Handle
  {0976cfd6-fd98-4eb9-9ac7-d1e724a62862}, !- Name
  {19d92e58-ae1b-4158-bba8-88f325f12985}, !- Source Object
  3,                                      !- Outlet Port
  {66c89515-cc87-42d8-b2dd-6a0f9ecb9afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b83c84d-663d-478d-9e6b-9ef8121a4244}, !- Handle
  {60b5628e-7e5a-4a40-b649-7ff1f809adb8}, !- Name
  {66c89515-cc87-42d8-b2dd-6a0f9ecb9afc}, !- Source Object
  3,                                      !- Outlet Port
  {176fb6c0-83c1-497b-9608-7dc7260b708a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c2cbb1d-1749-4bbd-a852-6b58a8fabd4c}, !- Handle
  Node 394,                               !- Name
  {820ad9e4-afbc-42d1-9435-cc9d2433fe5f}, !- Inlet Port
  {266e77d1-edd2-479f-8dbc-fd11aa667a5d}; !- Outlet Port

OS:Connection,
  {820ad9e4-afbc-42d1-9435-cc9d2433fe5f}, !- Handle
  {850e0029-c1e6-4808-949d-5f97ab56b84c}, !- Name
  {e8184fc0-1a16-42a2-b1b7-4236e05d85a7}, !- Source Object
  4,                                      !- Outlet Port
  {4c2cbb1d-1749-4bbd-a852-6b58a8fabd4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b14ed4a-7188-4ccb-b447-913fd5b81813}, !- Handle
  Node 395,                               !- Name
  {008caad2-cf6b-47ac-9bca-8fe9daa040eb}, !- Inlet Port
  {53de5047-f8bd-4aff-b910-58dbcd10b9ce}; !- Outlet Port

OS:Connection,
  {266e77d1-edd2-479f-8dbc-fd11aa667a5d}, !- Handle
  {6a3585fc-41de-4044-b4ea-c076ed01bbc0}, !- Name
  {4c2cbb1d-1749-4bbd-a852-6b58a8fabd4c}, !- Source Object
  3,                                      !- Outlet Port
  {daccfffd-8ae9-44e4-a9d1-57e39cd3f149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {008caad2-cf6b-47ac-9bca-8fe9daa040eb}, !- Handle
  {87ff8802-2835-4de7-bb6e-145ea8302e9c}, !- Name
  {daccfffd-8ae9-44e4-a9d1-57e39cd3f149}, !- Source Object
  3,                                      !- Outlet Port
  {9b14ed4a-7188-4ccb-b447-913fd5b81813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53de5047-f8bd-4aff-b910-58dbcd10b9ce}, !- Handle
  {2ab427ee-ec82-49fa-bbd8-1b94bd3fb054}, !- Name
  {9b14ed4a-7188-4ccb-b447-913fd5b81813}, !- Source Object
  3,                                      !- Outlet Port
  {176fb6c0-83c1-497b-9608-7dc7260b708a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {12992104-bfbf-4c4e-a9dc-d48eae29bd7a}, !- Handle
  Node 396,                               !- Name
  {696f173d-b9a8-4f30-8c9e-6cd41bff8282}, !- Inlet Port
  {7d80504d-6cfe-4314-a476-e07d39592f04}; !- Outlet Port

OS:Connection,
  {696f173d-b9a8-4f30-8c9e-6cd41bff8282}, !- Handle
  {998b541c-baa1-42a2-9cf2-b7480382939e}, !- Name
  {176fb6c0-83c1-497b-9608-7dc7260b708a}, !- Source Object
  2,                                      !- Outlet Port
  {12992104-bfbf-4c4e-a9dc-d48eae29bd7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d80504d-6cfe-4314-a476-e07d39592f04}, !- Handle
  {2816b7d0-4973-4869-b434-e326a0a92d73}, !- Name
  {12992104-bfbf-4c4e-a9dc-d48eae29bd7a}, !- Source Object
  3,                                      !- Outlet Port
  {13bfe6a3-54d1-433b-b477-6b80dbb35328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b589323-9df4-4733-8b21-35578032e2ee}, !- Handle
  {dd0aac14-9ce0-46f7-ae99-1c144d272b2f}, !- Name
  {13bfe6a3-54d1-433b-b477-6b80dbb35328}, !- Source Object
  3,                                      !- Outlet Port
  {3dae3dd3-b300-4f72-9427-494bbd4ce3fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {318ec575-af7a-421b-a6fb-17dc9f844f80}, !- Handle
  Node 397,                               !- Name
  {7b0bd90d-50a1-4b9b-8f3f-ca7323dd6e03}, !- Inlet Port
  {75ebcb95-a596-426f-9340-dced12df279e}; !- Outlet Port

OS:Connection,
  {31270425-15dc-481d-a029-29aec48b9674}, !- Handle
  {df2cb911-68c8-4329-aacf-c61b888e6a0e}, !- Name
  {0d6261c9-c297-4374-b7fb-f1f1440ca53a}, !- Source Object
  3,                                      !- Outlet Port
  {12b4c73d-2b7b-4a7e-8962-3b19f19bca2d}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {7b0bd90d-50a1-4b9b-8f3f-ca7323dd6e03}, !- Handle
  {4b17a5aa-c65d-4387-b9ec-0bbaea778da7}, !- Name
  {12b4c73d-2b7b-4a7e-8962-3b19f19bca2d}, !- Source Object
  18,                                     !- Outlet Port
  {318ec575-af7a-421b-a6fb-17dc9f844f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75ebcb95-a596-426f-9340-dced12df279e}, !- Handle
  {1e349ef9-dce5-46e9-8d0b-735bd1c263fb}, !- Name
  {318ec575-af7a-421b-a6fb-17dc9f844f80}, !- Source Object
  3,                                      !- Outlet Port
  {6a745f38-11c1-4709-bebc-872ad6077b20}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {75c3c138-5dbb-4ec5-8566-5cfd2b4ee536}, !- Handle
  Node 398,                               !- Name
  {eb2d6011-cb08-46fe-95c1-7bb098730f62}, !- Inlet Port
  {b4f213b2-dfc7-456f-85d1-d5ecbe3f14f8}; !- Outlet Port

OS:Connection,
  {eb2d6011-cb08-46fe-95c1-7bb098730f62}, !- Handle
  {e18349be-c70c-44f8-bafa-a9ad1af4945d}, !- Name
  {3ba70ace-e3b4-4c4b-8651-e3568946e78e}, !- Source Object
  4,                                      !- Outlet Port
  {75c3c138-5dbb-4ec5-8566-5cfd2b4ee536}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4577088-af58-49bb-91c9-39e5dd858de2}, !- Handle
  Node 399,                               !- Name
  {428f2fa2-de76-4b28-82fc-e53d699972d7}, !- Inlet Port
  {eaa2916f-4a77-4686-b35c-f3c434de039e}; !- Outlet Port

OS:Connection,
  {b4f213b2-dfc7-456f-85d1-d5ecbe3f14f8}, !- Handle
  {70380844-871d-4a45-9c09-c9937e70d666}, !- Name
  {75c3c138-5dbb-4ec5-8566-5cfd2b4ee536}, !- Source Object
  3,                                      !- Outlet Port
  {15728d1f-47fb-4d7a-81d0-37be9a8e9121}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {428f2fa2-de76-4b28-82fc-e53d699972d7}, !- Handle
  {3f2eb7d4-7601-4862-9825-a9a8ee0dd04a}, !- Name
  {15728d1f-47fb-4d7a-81d0-37be9a8e9121}, !- Source Object
  18,                                     !- Outlet Port
  {d4577088-af58-49bb-91c9-39e5dd858de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaa2916f-4a77-4686-b35c-f3c434de039e}, !- Handle
  {a0b9230f-1383-40a1-93df-18c4ab2aba61}, !- Name
  {d4577088-af58-49bb-91c9-39e5dd858de2}, !- Source Object
  3,                                      !- Outlet Port
  {6a745f38-11c1-4709-bebc-872ad6077b20}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4d416d29-7d36-445f-affc-28a34de09657}, !- Handle
  CW Temp,                                !- Name
  {b46e4789-0c58-4c64-8a06-fa0a83fed8b8}, !- Schedule Type Limits Name
  {c234a2d4-88dd-4e6b-bd13-7359f1eedf26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c234a2d4-88dd-4e6b-bd13-7359f1eedf26}, !- Handle
  Schedule Day 5,                         !- Name
  {b46e4789-0c58-4c64-8a06-fa0a83fed8b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {b46e4789-0c58-4c64-8a06-fa0a83fed8b8}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {39312f87-1252-4536-a416-1ad70e6216fa}, !- Handle
  wkdCW Temp,                             !- Name
  {b46e4789-0c58-4c64-8a06-fa0a83fed8b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {8ec1b7af-f0f8-470c-94e3-7bbcc40408a1}, !- Handle
  satCW Temp,                             !- Name
  {b46e4789-0c58-4c64-8a06-fa0a83fed8b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {05a550e9-8613-4ef8-abe4-678a9d3fb607}, !- Handle
  sunCW Temp,                             !- Name
  {b46e4789-0c58-4c64-8a06-fa0a83fed8b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {3f41952f-5b1c-4c71-af52-a107d313430d}, !- Handle
  wkdCW Temp rule,                        !- Name
  {4d416d29-7d36-445f-affc-28a34de09657}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d2048093-6d54-4e33-99de-f50859374da8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2048093-6d54-4e33-99de-f50859374da8}, !- Handle
  wkdCW Temp 1,                           !- Name
  {b46e4789-0c58-4c64-8a06-fa0a83fed8b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {6b2cf30c-8d93-4de4-b513-8be4789a5a20}, !- Handle
  satCW Temprule,                         !- Name
  {4d416d29-7d36-445f-affc-28a34de09657}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {56e5e6c8-1b4a-4dc5-9ec9-25180b178d47}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56e5e6c8-1b4a-4dc5-9ec9-25180b178d47}, !- Handle
  satCW Temp 1,                           !- Name
  {b46e4789-0c58-4c64-8a06-fa0a83fed8b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {6dc737ad-753d-4dc0-9213-6eae47c37c5d}, !- Handle
  sunCW Temprule,                         !- Name
  {4d416d29-7d36-445f-affc-28a34de09657}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ea85391-539a-49a4-b9b5-d78234a2d11d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ea85391-539a-49a4-b9b5-d78234a2d11d}, !- Handle
  sunCW Temp 1,                           !- Name
  {b46e4789-0c58-4c64-8a06-fa0a83fed8b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {bae674a4-3e79-4bb8-9a99-e3ab4e6c46f2}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {4d416d29-7d36-445f-affc-28a34de09657}, !- Schedule Name
  {3dae3dd3-b300-4f72-9427-494bbd4ce3fd}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {7ffe62a6-93a7-4200-a26f-c74b098ba8f5}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {0e652243-fca8-484a-a92c-9b43ddb011f2}, !- Availability Schedule
  {912993b8-0df3-4ce5-bc3a-8298f8d14f18}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a56b7e93-405c-465d-92a3-35c79b38af4a}, !- Supply Side Inlet Node Name
  {c079a808-4e1e-413e-819e-58419be377c5}, !- Demand Side Outlet Node Name
  {4a41b785-3a56-41ca-bb28-89cee2a69af9}, !- Demand Side Inlet Node A
  {18cc9250-241a-4e34-bd24-b8090a77ef38}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8e4d6455-e06e-441b-ab3d-f8d92c8048c2}, !- Demand Mixer Name
  {9235e12a-4a1e-46e5-856a-394e38e07498}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8cd3b1b2-445b-4edf-b535-cbc9806d785a}, !- Handle
  Node 400,                               !- Name
  {a56b7e93-405c-465d-92a3-35c79b38af4a}, !- Inlet Port
  {967b7473-5706-4a1a-9d9e-7650520538e4}; !- Outlet Port

OS:Node,
  {c76f3bef-2b84-47cd-bcda-200d443c1fc8}, !- Handle
  Node 401,                               !- Name
  {14970343-6d21-451e-8674-8fd91938416b}, !- Inlet Port
  {18cc9250-241a-4e34-bd24-b8090a77ef38}; !- Outlet Port

OS:Connection,
  {a56b7e93-405c-465d-92a3-35c79b38af4a}, !- Handle
  {3e2663b1-2592-479c-ab33-95a1fd4aef7d}, !- Name
  {7ffe62a6-93a7-4200-a26f-c74b098ba8f5}, !- Source Object
  8,                                      !- Outlet Port
  {8cd3b1b2-445b-4edf-b535-cbc9806d785a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18cc9250-241a-4e34-bd24-b8090a77ef38}, !- Handle
  {1df5c4db-171e-480a-ad7b-22e75b7113fb}, !- Name
  {c76f3bef-2b84-47cd-bcda-200d443c1fc8}, !- Source Object
  3,                                      !- Outlet Port
  {7ffe62a6-93a7-4200-a26f-c74b098ba8f5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b6f5bf55-508a-4aa0-b323-a74628832ecf}, !- Handle
  Node 402,                               !- Name
  {4a41b785-3a56-41ca-bb28-89cee2a69af9}, !- Inlet Port
  {3121b5ea-40d6-4d11-b2f9-493df1bd475e}; !- Outlet Port

OS:Node,
  {37acfcc5-0a37-46b9-8f9c-b44821b9d0ca}, !- Handle
  Node 403,                               !- Name
  {422250ae-b62e-4669-9871-602f89b9bd0c}, !- Inlet Port
  {c079a808-4e1e-413e-819e-58419be377c5}; !- Outlet Port

OS:Node,
  {6602f60c-4095-4564-916e-f72dd0a2a3c9}, !- Handle
  Node 404,                               !- Name
  {5cdb8580-77bf-48f3-9836-5adafcba0c8d}, !- Inlet Port
  {b176e5fb-6710-4fb3-9fd8-2e5d4b0b3ca9}; !- Outlet Port

OS:Connection,
  {4a41b785-3a56-41ca-bb28-89cee2a69af9}, !- Handle
  {79dc5a4a-e239-4d34-ab06-2e5869fe6151}, !- Name
  {7ffe62a6-93a7-4200-a26f-c74b098ba8f5}, !- Source Object
  10,                                     !- Outlet Port
  {b6f5bf55-508a-4aa0-b323-a74628832ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c079a808-4e1e-413e-819e-58419be377c5}, !- Handle
  {759461df-3f1c-46b9-9e17-785b92e590e1}, !- Name
  {37acfcc5-0a37-46b9-8f9c-b44821b9d0ca}, !- Source Object
  3,                                      !- Outlet Port
  {7ffe62a6-93a7-4200-a26f-c74b098ba8f5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9235e12a-4a1e-46e5-856a-394e38e07498}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {3121b5ea-40d6-4d11-b2f9-493df1bd475e}, !- Inlet Node Name
  {85efedaf-f9e1-423f-b0d8-b3b8f59f39e5}, !- Outlet Node Name 1
  {85d05a3e-1b6d-4f00-a59a-1f7edc22eec4}, !- Outlet Node Name 2
  {34920ef9-7248-4839-a6bf-dc46a61de0f8}, !- Outlet Node Name 3
  {89e67553-1002-49c7-99e7-93cb08bb3874}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {8e4d6455-e06e-441b-ab3d-f8d92c8048c2}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {422250ae-b62e-4669-9871-602f89b9bd0c}, !- Outlet Node Name
  {06dc90f5-9159-45ea-a5ed-3491039ccd70}, !- Inlet Node Name 1
  {89962a26-3af1-445c-bbe0-71206f1277d4}, !- Inlet Node Name 2
  {bb7ed775-abc5-4fc5-97c9-f3f567748709}, !- Inlet Node Name 3
  {85b9e179-b5f7-4ce9-a284-4627d5819003}; !- Inlet Node Name 4

OS:Connection,
  {3121b5ea-40d6-4d11-b2f9-493df1bd475e}, !- Handle
  {59f8bca3-72b1-4360-8214-bec52507211d}, !- Name
  {b6f5bf55-508a-4aa0-b323-a74628832ecf}, !- Source Object
  3,                                      !- Outlet Port
  {9235e12a-4a1e-46e5-856a-394e38e07498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {422250ae-b62e-4669-9871-602f89b9bd0c}, !- Handle
  {04dc8b97-b58a-499d-909b-493bbe7e20e9}, !- Name
  {8e4d6455-e06e-441b-ab3d-f8d92c8048c2}, !- Source Object
  2,                                      !- Outlet Port
  {37acfcc5-0a37-46b9-8f9c-b44821b9d0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {08e665c0-92b0-4b5f-915a-9056553173fd}, !- Handle
  {7ffe62a6-93a7-4200-a26f-c74b098ba8f5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {912993b8-0df3-4ce5-bc3a-8298f8d14f18}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {3df1b32b-85a1-40b6-ba6b-090bd0e953c2}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {fa6b996e-8ce3-4f34-b5cf-2973cc019f04}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {bb23fac3-ce28-4b8d-bf8d-5c52e0564d70}, !- Air Inlet Node Name
  {14970343-6d21-451e-8674-8fd91938416b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {44bc2434-1084-447e-869b-6fc0fde36cb1}, !- Handle
  Sys6 Return Fan,                        !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {967b7473-5706-4a1a-9d9e-7650520538e4}, !- Air Inlet Node Name
  {3e36a53a-68dc-4b3d-a3dc-98b4a57f6706}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d030c89c-d698-4f79-b2f6-f378b684a99d}, !- Handle
  Coil Heating Electric 57,               !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {26d86331-ec34-4304-a7fe-fc2e700a6e0a}, !- Air Inlet Node Name
  {72bda52c-4a98-4d97-a810-9f35f09cc0e5}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {de815c03-ddff-4815-9e4d-5353a36e0200}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7754ac89-6dfa-4e34-babd-4ac41060276e}, !- Water Inlet Node Name
  {134fc13e-6b1a-431a-831c-6856075e3863}, !- Water Outlet Node Name
  {283e49ac-d476-4584-819d-bef740beef73}, !- Air Inlet Node Name
  {0e2f5599-38db-4259-9712-a23b026226a4}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {d52273e8-e8f3-450a-8047-9ce6a57d8d77}, !- Handle
  Node 405,                               !- Name
  {134fc13e-6b1a-431a-831c-6856075e3863}, !- Inlet Port
  {9973de7c-6932-44f7-9c27-b4891c031589}; !- Outlet Port

OS:Connection,
  {7754ac89-6dfa-4e34-babd-4ac41060276e}, !- Handle
  {f757aee4-9a45-4688-8f92-08684b5eda7b}, !- Name
  {220951fc-7955-451c-bdea-c1f043ff56f9}, !- Source Object
  3,                                      !- Outlet Port
  {de815c03-ddff-4815-9e4d-5353a36e0200}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {134fc13e-6b1a-431a-831c-6856075e3863}, !- Handle
  {0784ff1e-dbdd-4894-994e-9249b2a83b43}, !- Name
  {de815c03-ddff-4815-9e4d-5353a36e0200}, !- Source Object
  11,                                     !- Outlet Port
  {d52273e8-e8f3-450a-8047-9ce6a57d8d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9973de7c-6932-44f7-9c27-b4891c031589}, !- Handle
  {6c89d0ee-505d-490d-9f88-c5ba507dba36}, !- Name
  {d52273e8-e8f3-450a-8047-9ce6a57d8d77}, !- Source Object
  3,                                      !- Outlet Port
  {300d9bc6-0fda-4f26-a2b8-2dfea5af942f}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {872875ad-5e89-493a-b564-4ecdcf0a3aa2}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0e652243-fca8-484a-a92c-9b43ddb011f2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {882c9181-9c71-4110-8830-eaa18d8275e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {882c9181-9c71-4110-8830-eaa18d8275e1}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {756d76a3-8dcd-45ba-b439-1e643537ca55}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {872875ad-5e89-493a-b564-4ecdcf0a3aa2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {988b5cd2-8cef-47f1-b1c7-2b0b98a607a8}, !- Mixed Air Node Name
  {a77e51a1-5d71-4b97-9ec0-a539a4fe87c5}, !- Outdoor Air Stream Node Name
  {873d7b61-453d-4a1d-bf8d-49dec038c9ec}, !- Relief Air Stream Node Name
  {fc31249c-a71f-43d3-9afa-8e12944dac9d}; !- Return Air Stream Node Name

OS:Node,
  {48a26a4f-dafe-4312-8b13-e051dfbaf08b}, !- Handle
  Node 406,                               !- Name
  ,                                       !- Inlet Port
  {a77e51a1-5d71-4b97-9ec0-a539a4fe87c5}; !- Outlet Port

OS:Connection,
  {a77e51a1-5d71-4b97-9ec0-a539a4fe87c5}, !- Handle
  {80b97b54-6ed8-471e-928b-9520791de937}, !- Name
  {48a26a4f-dafe-4312-8b13-e051dfbaf08b}, !- Source Object
  3,                                      !- Outlet Port
  {756d76a3-8dcd-45ba-b439-1e643537ca55}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0114e761-093a-4220-8bcc-193f8064b887}, !- Handle
  Node 407,                               !- Name
  {873d7b61-453d-4a1d-bf8d-49dec038c9ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {873d7b61-453d-4a1d-bf8d-49dec038c9ec}, !- Handle
  {ce9e7594-4c4a-4fb6-a73f-74b868f73080}, !- Name
  {756d76a3-8dcd-45ba-b439-1e643537ca55}, !- Source Object
  7,                                      !- Outlet Port
  {0114e761-093a-4220-8bcc-193f8064b887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14970343-6d21-451e-8674-8fd91938416b}, !- Handle
  {33d927a3-21bf-40eb-8794-ef0db13ad28f}, !- Name
  {fa6b996e-8ce3-4f34-b5cf-2973cc019f04}, !- Source Object
  17,                                     !- Outlet Port
  {c76f3bef-2b84-47cd-bcda-200d443c1fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3cc9ea1-5cc2-483d-837f-f0ad103ee5bf}, !- Handle
  Node 408,                               !- Name
  {72bda52c-4a98-4d97-a810-9f35f09cc0e5}, !- Inlet Port
  {bb23fac3-ce28-4b8d-bf8d-5c52e0564d70}; !- Outlet Port

OS:Connection,
  {72bda52c-4a98-4d97-a810-9f35f09cc0e5}, !- Handle
  {613a9a39-2f8e-4cee-9a36-e3f5d838c894}, !- Name
  {d030c89c-d698-4f79-b2f6-f378b684a99d}, !- Source Object
  6,                                      !- Outlet Port
  {d3cc9ea1-5cc2-483d-837f-f0ad103ee5bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb23fac3-ce28-4b8d-bf8d-5c52e0564d70}, !- Handle
  {fda701cc-9598-45c5-a857-93f237a28c09}, !- Name
  {d3cc9ea1-5cc2-483d-837f-f0ad103ee5bf}, !- Source Object
  3,                                      !- Outlet Port
  {fa6b996e-8ce3-4f34-b5cf-2973cc019f04}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {5e32c111-d1c3-42eb-8039-9d52b8865851}, !- Handle
  Node 409,                               !- Name
  {0e2f5599-38db-4259-9712-a23b026226a4}, !- Inlet Port
  {26d86331-ec34-4304-a7fe-fc2e700a6e0a}; !- Outlet Port

OS:Connection,
  {0e2f5599-38db-4259-9712-a23b026226a4}, !- Handle
  {1a933914-1580-4870-82be-b0887026086f}, !- Name
  {de815c03-ddff-4815-9e4d-5353a36e0200}, !- Source Object
  13,                                     !- Outlet Port
  {5e32c111-d1c3-42eb-8039-9d52b8865851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d86331-ec34-4304-a7fe-fc2e700a6e0a}, !- Handle
  {8cd9dfbc-dd91-42d3-803b-dd683e5f6e71}, !- Name
  {5e32c111-d1c3-42eb-8039-9d52b8865851}, !- Source Object
  3,                                      !- Outlet Port
  {d030c89c-d698-4f79-b2f6-f378b684a99d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {841a8509-e3dd-4cd4-a70d-e4a8b71a59ac}, !- Handle
  Controller Water Coil 1,                !- Name
  {de815c03-ddff-4815-9e4d-5353a36e0200}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5fcbf12d-fe8b-4f51-868e-bb478aee9e3c}, !- Handle
  Node 410,                               !- Name
  {988b5cd2-8cef-47f1-b1c7-2b0b98a607a8}, !- Inlet Port
  {283e49ac-d476-4584-819d-bef740beef73}; !- Outlet Port

OS:Connection,
  {988b5cd2-8cef-47f1-b1c7-2b0b98a607a8}, !- Handle
  {a53f4bf7-d144-46ea-a940-3e9ee521705a}, !- Name
  {756d76a3-8dcd-45ba-b439-1e643537ca55}, !- Source Object
  5,                                      !- Outlet Port
  {5fcbf12d-fe8b-4f51-868e-bb478aee9e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283e49ac-d476-4584-819d-bef740beef73}, !- Handle
  {a83c913e-2e55-4674-a8a5-2845f6c2f243}, !- Name
  {5fcbf12d-fe8b-4f51-868e-bb478aee9e3c}, !- Source Object
  3,                                      !- Outlet Port
  {de815c03-ddff-4815-9e4d-5353a36e0200}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2ea4b158-422a-4555-811c-aa8f26a35e3a}, !- Handle
  Node 411,                               !- Name
  {3e36a53a-68dc-4b3d-a3dc-98b4a57f6706}, !- Inlet Port
  {fc31249c-a71f-43d3-9afa-8e12944dac9d}; !- Outlet Port

OS:Connection,
  {967b7473-5706-4a1a-9d9e-7650520538e4}, !- Handle
  {af5f4684-6216-44af-b65b-a3b94686d598}, !- Name
  {8cd3b1b2-445b-4edf-b535-cbc9806d785a}, !- Source Object
  3,                                      !- Outlet Port
  {44bc2434-1084-447e-869b-6fc0fde36cb1}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {3e36a53a-68dc-4b3d-a3dc-98b4a57f6706}, !- Handle
  {e80f9a2c-ce01-470b-9b8b-3938ff1f7797}, !- Name
  {44bc2434-1084-447e-869b-6fc0fde36cb1}, !- Source Object
  17,                                     !- Outlet Port
  {2ea4b158-422a-4555-811c-aa8f26a35e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc31249c-a71f-43d3-9afa-8e12944dac9d}, !- Handle
  {67d94719-d498-41b1-a4a1-37ab1f410a9f}, !- Name
  {2ea4b158-422a-4555-811c-aa8f26a35e3a}, !- Source Object
  3,                                      !- Outlet Port
  {756d76a3-8dcd-45ba-b439-1e643537ca55}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c850cc10-4f8a-49e6-b2a1-11e54d83ce01}, !- Handle
  Supply Air Temp,                        !- Name
  {b46e4789-0c58-4c64-8a06-fa0a83fed8b8}, !- Schedule Type Limits Name
  {d001a9dc-ca9c-4593-b015-0bfd76d6fadb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d001a9dc-ca9c-4593-b015-0bfd76d6fadb}, !- Handle
  Supply Air Temp Default,                !- Name
  {b46e4789-0c58-4c64-8a06-fa0a83fed8b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {801ede4d-174b-4be0-852f-25808127a021}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {c850cc10-4f8a-49e6-b2a1-11e54d83ce01}, !- Schedule Name
  {c76f3bef-2b84-47cd-bcda-200d443c1fc8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {43a7c94f-ceb5-4092-a41a-3ff3fc8a1ce6}, !- Handle
  Coil Heating Electric 58,               !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b61f78a3-d3a9-44e6-ad1e-ed73ff878659}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {00f9107a-162c-4f35-a50c-db15f55bbc67}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.377723766,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {43a7c94f-ceb5-4092-a41a-3ff3fc8a1ce6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5cdb8580-77bf-48f3-9836-5adafcba0c8d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {04491bb0-570e-478c-923f-fce3eea5efd8}, !- Handle
  Node 412,                               !- Name
  {9d6d63b3-cf28-49dc-873a-0a53fb3dd02e}, !- Inlet Port
  {06dc90f5-9159-45ea-a5ed-3491039ccd70}; !- Outlet Port

OS:Connection,
  {b176e5fb-6710-4fb3-9fd8-2e5d4b0b3ca9}, !- Handle
  {4292588f-3bec-44d3-9713-23b0d3dcaee7}, !- Name
  {6602f60c-4095-4564-916e-f72dd0a2a3c9}, !- Source Object
  3,                                      !- Outlet Port
  {076a46db-2af1-4f66-8a6e-5971eecec890}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d6d63b3-cf28-49dc-873a-0a53fb3dd02e}, !- Handle
  {562e5671-7e2f-4cf4-ad93-ab5e1db375c9}, !- Name
  {313bfae2-b0ef-4921-b2da-040540ed0ba7}, !- Source Object
  3,                                      !- Outlet Port
  {04491bb0-570e-478c-923f-fce3eea5efd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06dc90f5-9159-45ea-a5ed-3491039ccd70}, !- Handle
  {a3683118-e09b-4bd0-821d-49c6f49561f4}, !- Name
  {04491bb0-570e-478c-923f-fce3eea5efd8}, !- Source Object
  3,                                      !- Outlet Port
  {8e4d6455-e06e-441b-ab3d-f8d92c8048c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0592ce2d-2f0a-4e17-83c6-6818536d5bbc}, !- Handle
  Node 413,                               !- Name
  {85efedaf-f9e1-423f-b0d8-b3b8f59f39e5}, !- Inlet Port
  {00f9107a-162c-4f35-a50c-db15f55bbc67}; !- Outlet Port

OS:Connection,
  {85efedaf-f9e1-423f-b0d8-b3b8f59f39e5}, !- Handle
  {c2947ab6-7537-4bb1-9024-7aecffe90b6a}, !- Name
  {9235e12a-4a1e-46e5-856a-394e38e07498}, !- Source Object
  3,                                      !- Outlet Port
  {0592ce2d-2f0a-4e17-83c6-6818536d5bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00f9107a-162c-4f35-a50c-db15f55bbc67}, !- Handle
  {5ccf3fd4-64c3-4afd-a86d-42be3211a3af}, !- Name
  {0592ce2d-2f0a-4e17-83c6-6818536d5bbc}, !- Source Object
  3,                                      !- Outlet Port
  {b61f78a3-d3a9-44e6-ad1e-ed73ff878659}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cdb8580-77bf-48f3-9836-5adafcba0c8d}, !- Handle
  {33d4e33e-9afe-498b-a163-e60f46f1765a}, !- Name
  {b61f78a3-d3a9-44e6-ad1e-ed73ff878659}, !- Source Object
  12,                                     !- Outlet Port
  {6602f60c-4095-4564-916e-f72dd0a2a3c9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a0b872c8-f10c-488b-b8f4-38bf16b67776}, !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {d9ca60d4-bd0a-4091-b949-c8ead46d9bf5}, !- Handle
  Coil Heating Electric 59,               !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3348e941-d37f-4c4e-82ce-5ba396b44633}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {c7287936-a676-48c0-8288-73851665ac6c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.616372232,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d9ca60d4-bd0a-4091-b949-c8ead46d9bf5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e2d89226-55a0-4c50-804a-5d4cf1f65b1d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3951a805-6298-4ccc-b9ca-e9865fa06d7e}, !- Handle
  Node 414,                               !- Name
  {e2d89226-55a0-4c50-804a-5d4cf1f65b1d}, !- Inlet Port
  {d8fb2573-018b-4e42-94af-637a66ae690a}; !- Outlet Port

OS:Node,
  {e4c5599a-5af8-4fe4-9aee-1177bf802722}, !- Handle
  Node 415,                               !- Name
  {76be3a5c-aed3-425d-9452-82d2057f6eaf}, !- Inlet Port
  {89962a26-3af1-445c-bbe0-71206f1277d4}; !- Outlet Port

OS:Connection,
  {d8fb2573-018b-4e42-94af-637a66ae690a}, !- Handle
  {89bb9eac-a108-4322-a0de-d196cb716a9d}, !- Name
  {3951a805-6298-4ccc-b9ca-e9865fa06d7e}, !- Source Object
  3,                                      !- Outlet Port
  {adb0fc2e-b1ec-43fb-bb3f-c9c2d85f5085}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76be3a5c-aed3-425d-9452-82d2057f6eaf}, !- Handle
  {10db5a32-65bf-45df-a889-150292b7cff0}, !- Name
  {cfa9c8e7-aca4-4337-a3fc-59f3a53ce819}, !- Source Object
  3,                                      !- Outlet Port
  {e4c5599a-5af8-4fe4-9aee-1177bf802722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89962a26-3af1-445c-bbe0-71206f1277d4}, !- Handle
  {7a0c11b6-5861-4dc1-8e00-57ea1bdb1b9c}, !- Name
  {e4c5599a-5af8-4fe4-9aee-1177bf802722}, !- Source Object
  3,                                      !- Outlet Port
  {8e4d6455-e06e-441b-ab3d-f8d92c8048c2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {299ffeb6-fb4c-4a26-8a0a-2a67aa41210c}, !- Handle
  Node 416,                               !- Name
  {85d05a3e-1b6d-4f00-a59a-1f7edc22eec4}, !- Inlet Port
  {c7287936-a676-48c0-8288-73851665ac6c}; !- Outlet Port

OS:Connection,
  {85d05a3e-1b6d-4f00-a59a-1f7edc22eec4}, !- Handle
  {b281da63-d953-4b27-816a-2da87933e9d4}, !- Name
  {9235e12a-4a1e-46e5-856a-394e38e07498}, !- Source Object
  4,                                      !- Outlet Port
  {299ffeb6-fb4c-4a26-8a0a-2a67aa41210c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7287936-a676-48c0-8288-73851665ac6c}, !- Handle
  {74a3c73f-8607-4b7a-b159-31a6c3138d3e}, !- Name
  {299ffeb6-fb4c-4a26-8a0a-2a67aa41210c}, !- Source Object
  3,                                      !- Outlet Port
  {3348e941-d37f-4c4e-82ce-5ba396b44633}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2d89226-55a0-4c50-804a-5d4cf1f65b1d}, !- Handle
  {e9a84f6a-4a1f-48af-badb-40d93ae6c2f3}, !- Name
  {3348e941-d37f-4c4e-82ce-5ba396b44633}, !- Source Object
  12,                                     !- Outlet Port
  {3951a805-6298-4ccc-b9ca-e9865fa06d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c6e00005-9cc0-4525-8133-d13c69608f0f}, !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {853bbc7a-9cf3-45b9-bd90-3416f60ff760}, !- Handle
  Coil Heating Electric 60,               !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1b8a1c6d-3466-409f-8f9d-c2df0fc7d0e8}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {4f5e800d-8f79-46da-a18b-37e00c177f16}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.134142724,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {853bbc7a-9cf3-45b9-bd90-3416f60ff760}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a82360e4-88f2-4664-bb83-336935d06e51}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e11c5af5-a7b4-4cc2-97a1-a21adf2cdc25}, !- Handle
  Node 417,                               !- Name
  {a82360e4-88f2-4664-bb83-336935d06e51}, !- Inlet Port
  {63da2c8c-3ddd-4853-b48c-32193c9d45a4}; !- Outlet Port

OS:Node,
  {993a78db-736e-47f8-aa1a-31d02794d5fc}, !- Handle
  Node 418,                               !- Name
  {c22868af-112f-4cab-bccc-c122ac321605}, !- Inlet Port
  {bb7ed775-abc5-4fc5-97c9-f3f567748709}; !- Outlet Port

OS:Connection,
  {63da2c8c-3ddd-4853-b48c-32193c9d45a4}, !- Handle
  {21bfe094-1e0c-4e4e-9f43-342fc449de1c}, !- Name
  {e11c5af5-a7b4-4cc2-97a1-a21adf2cdc25}, !- Source Object
  3,                                      !- Outlet Port
  {93ad14c8-c04c-4ebb-9519-9c34b0e6be03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c22868af-112f-4cab-bccc-c122ac321605}, !- Handle
  {000ff627-586e-4b62-bed2-5c3cb7438db6}, !- Name
  {310f8b83-1d65-49c5-9569-98fb21ff3a3b}, !- Source Object
  3,                                      !- Outlet Port
  {993a78db-736e-47f8-aa1a-31d02794d5fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb7ed775-abc5-4fc5-97c9-f3f567748709}, !- Handle
  {690a993a-6216-464b-aa21-de686f38f208}, !- Name
  {993a78db-736e-47f8-aa1a-31d02794d5fc}, !- Source Object
  3,                                      !- Outlet Port
  {8e4d6455-e06e-441b-ab3d-f8d92c8048c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4167ad85-4b9d-466e-89c1-4e36250a5ace}, !- Handle
  Node 419,                               !- Name
  {34920ef9-7248-4839-a6bf-dc46a61de0f8}, !- Inlet Port
  {4f5e800d-8f79-46da-a18b-37e00c177f16}; !- Outlet Port

OS:Connection,
  {34920ef9-7248-4839-a6bf-dc46a61de0f8}, !- Handle
  {23f9cf1b-ec65-49a3-96c1-af02fbe89765}, !- Name
  {9235e12a-4a1e-46e5-856a-394e38e07498}, !- Source Object
  5,                                      !- Outlet Port
  {4167ad85-4b9d-466e-89c1-4e36250a5ace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5e800d-8f79-46da-a18b-37e00c177f16}, !- Handle
  {173405e3-6328-443f-b16c-99ba6435071a}, !- Name
  {4167ad85-4b9d-466e-89c1-4e36250a5ace}, !- Source Object
  3,                                      !- Outlet Port
  {1b8a1c6d-3466-409f-8f9d-c2df0fc7d0e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a82360e4-88f2-4664-bb83-336935d06e51}, !- Handle
  {04646490-c726-4853-8d55-68856497a6fe}, !- Name
  {1b8a1c6d-3466-409f-8f9d-c2df0fc7d0e8}, !- Source Object
  12,                                     !- Outlet Port
  {e11c5af5-a7b4-4cc2-97a1-a21adf2cdc25}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2b385751-f52a-4442-9055-4b69a016430b}, !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {c7aaf001-9346-4968-8c2d-8754932b0978}, !- Handle
  Coil Heating Electric 61,               !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {670c9e91-fd76-4797-bdde-d9ab025c0825}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {ca1ba385-b1f5-4fd8-bd3b-9279a5630556}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.155337784,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c7aaf001-9346-4968-8c2d-8754932b0978}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c47eae23-1504-415c-b357-7dea866af511}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e06a589f-3ae1-49ad-92b5-565e57b323c4}, !- Handle
  Node 420,                               !- Name
  {c47eae23-1504-415c-b357-7dea866af511}, !- Inlet Port
  {ff77dcec-01ec-4564-b5ae-f57e2df96749}; !- Outlet Port

OS:Node,
  {420e1efd-64d0-489e-a426-92fbad5f6e21}, !- Handle
  Node 421,                               !- Name
  {bbd4f8bd-c983-411d-b489-503324a00ed8}, !- Inlet Port
  {85b9e179-b5f7-4ce9-a284-4627d5819003}; !- Outlet Port

OS:Connection,
  {ff77dcec-01ec-4564-b5ae-f57e2df96749}, !- Handle
  {e324855a-6e17-49dd-83e9-10b685ef68f6}, !- Name
  {e06a589f-3ae1-49ad-92b5-565e57b323c4}, !- Source Object
  3,                                      !- Outlet Port
  {c47c2719-e37d-44e4-9d60-392ffec57d46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbd4f8bd-c983-411d-b489-503324a00ed8}, !- Handle
  {58f7210a-b63e-4c1c-908b-cff2d963104e}, !- Name
  {7a0bacbd-e3b6-4dd8-8349-4a3c4ce00c8a}, !- Source Object
  3,                                      !- Outlet Port
  {420e1efd-64d0-489e-a426-92fbad5f6e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85b9e179-b5f7-4ce9-a284-4627d5819003}, !- Handle
  {fe4a2538-9333-472f-86f0-93b2984a807e}, !- Name
  {420e1efd-64d0-489e-a426-92fbad5f6e21}, !- Source Object
  3,                                      !- Outlet Port
  {8e4d6455-e06e-441b-ab3d-f8d92c8048c2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {82048e7d-0962-4c27-b72b-485397b12a2c}, !- Handle
  Node 422,                               !- Name
  {89e67553-1002-49c7-99e7-93cb08bb3874}, !- Inlet Port
  {ca1ba385-b1f5-4fd8-bd3b-9279a5630556}; !- Outlet Port

OS:Connection,
  {89e67553-1002-49c7-99e7-93cb08bb3874}, !- Handle
  {d142de68-997a-454e-ab87-0c3d8563aceb}, !- Name
  {9235e12a-4a1e-46e5-856a-394e38e07498}, !- Source Object
  6,                                      !- Outlet Port
  {82048e7d-0962-4c27-b72b-485397b12a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca1ba385-b1f5-4fd8-bd3b-9279a5630556}, !- Handle
  {fbc6e469-dd37-4c17-a4f8-649dfc06f39b}, !- Name
  {82048e7d-0962-4c27-b72b-485397b12a2c}, !- Source Object
  3,                                      !- Outlet Port
  {670c9e91-fd76-4797-bdde-d9ab025c0825}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c47eae23-1504-415c-b357-7dea866af511}, !- Handle
  {e9efb33a-148b-451d-b7f8-279dee388804}, !- Name
  {670c9e91-fd76-4797-bdde-d9ab025c0825}, !- Source Object
  12,                                     !- Outlet Port
  {e06a589f-3ae1-49ad-92b5-565e57b323c4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {11f698ee-2331-4f95-bfaa-d683ee7a7a96}, !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {f6a198b8-bd59-4b8e-9998-5c49ea077457}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {d33ff3f7-3d8a-450e-bfdc-c2dab6add6f3}, !- Availability Schedule
  {ecf77bf7-0218-4327-a635-df4d1bff0121}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {df5b451e-f517-4b28-bdfa-d0160f5264bd}, !- Supply Side Inlet Node Name
  {657f4680-484f-44fb-bb30-031ba1633a72}, !- Demand Side Outlet Node Name
  {0a4d5200-d46f-402f-9d62-4e14a760af65}, !- Demand Side Inlet Node A
  {2ac6e1f4-c0fb-491a-a4c2-b6ec00f8a948}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6bc89a5a-fbe5-410b-8c71-99093e05883d}, !- Demand Mixer Name
  {dcd41b5e-eb64-46b3-a9e9-b55d3bfd9ed2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {aacf1408-6997-417a-9871-db0fdd35a303}, !- Handle
  Node 423,                               !- Name
  {df5b451e-f517-4b28-bdfa-d0160f5264bd}, !- Inlet Port
  {1714d904-da97-4ed2-b18a-6c92ee8f00ab}; !- Outlet Port

OS:Node,
  {1c6a15ae-215b-4d23-ba1d-a04a66ef92dd}, !- Handle
  Node 424,                               !- Name
  {3e3617a6-91c3-4ce0-9f73-fe4d5f588ac0}, !- Inlet Port
  {2ac6e1f4-c0fb-491a-a4c2-b6ec00f8a948}; !- Outlet Port

OS:Connection,
  {df5b451e-f517-4b28-bdfa-d0160f5264bd}, !- Handle
  {0e760a88-e369-484b-ab06-da2d08e50fda}, !- Name
  {f6a198b8-bd59-4b8e-9998-5c49ea077457}, !- Source Object
  8,                                      !- Outlet Port
  {aacf1408-6997-417a-9871-db0fdd35a303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac6e1f4-c0fb-491a-a4c2-b6ec00f8a948}, !- Handle
  {e0b05e4d-fef6-453d-b770-8cf0f104034c}, !- Name
  {1c6a15ae-215b-4d23-ba1d-a04a66ef92dd}, !- Source Object
  3,                                      !- Outlet Port
  {f6a198b8-bd59-4b8e-9998-5c49ea077457}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {15b110c5-c0c7-47f7-84eb-84878e7b1c06}, !- Handle
  Node 425,                               !- Name
  {0a4d5200-d46f-402f-9d62-4e14a760af65}, !- Inlet Port
  {351e44a6-c7ed-4fa9-ad4a-27b77f38e18e}; !- Outlet Port

OS:Node,
  {9ee9f535-94bb-4a5e-ad02-6eac5eba7473}, !- Handle
  Node 426,                               !- Name
  {f88b03b9-dc3e-4d33-b5ae-0227b9fda6a3}, !- Inlet Port
  {657f4680-484f-44fb-bb30-031ba1633a72}; !- Outlet Port

OS:Node,
  {2c3109d7-35b2-41b9-beb3-e56fbac063e5}, !- Handle
  Node 427,                               !- Name
  {29f0f7fd-5521-45bd-a766-af875422449e}, !- Inlet Port
  {4b50a6df-dc11-4f40-8ad5-4caf7db2be2d}; !- Outlet Port

OS:Connection,
  {0a4d5200-d46f-402f-9d62-4e14a760af65}, !- Handle
  {601dc0db-c640-46d8-885f-596c9699cd94}, !- Name
  {f6a198b8-bd59-4b8e-9998-5c49ea077457}, !- Source Object
  10,                                     !- Outlet Port
  {15b110c5-c0c7-47f7-84eb-84878e7b1c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {657f4680-484f-44fb-bb30-031ba1633a72}, !- Handle
  {ce5abd4d-e05f-49d6-98c2-3b0bcff963ab}, !- Name
  {9ee9f535-94bb-4a5e-ad02-6eac5eba7473}, !- Source Object
  3,                                      !- Outlet Port
  {f6a198b8-bd59-4b8e-9998-5c49ea077457}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dcd41b5e-eb64-46b3-a9e9-b55d3bfd9ed2}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {351e44a6-c7ed-4fa9-ad4a-27b77f38e18e}, !- Inlet Node Name
  {7f0d56c5-b770-41e4-b6c7-c8b04c1d5628}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6bc89a5a-fbe5-410b-8c71-99093e05883d}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {f88b03b9-dc3e-4d33-b5ae-0227b9fda6a3}, !- Outlet Node Name
  {5e2a9c66-1db9-444f-949b-a09f805b3b9f}; !- Inlet Node Name 1

OS:Connection,
  {351e44a6-c7ed-4fa9-ad4a-27b77f38e18e}, !- Handle
  {09697b03-0fb3-4a88-952e-8d15d3db18fa}, !- Name
  {15b110c5-c0c7-47f7-84eb-84878e7b1c06}, !- Source Object
  3,                                      !- Outlet Port
  {dcd41b5e-eb64-46b3-a9e9-b55d3bfd9ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f88b03b9-dc3e-4d33-b5ae-0227b9fda6a3}, !- Handle
  {7c4ca1e0-5300-43c2-a0d0-2f3cb28e17ce}, !- Name
  {6bc89a5a-fbe5-410b-8c71-99093e05883d}, !- Source Object
  2,                                      !- Outlet Port
  {9ee9f535-94bb-4a5e-ad02-6eac5eba7473}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4b49893b-978e-497d-93e1-2ab51a6d7dd9}, !- Handle
  {f6a198b8-bd59-4b8e-9998-5c49ea077457}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ecf77bf7-0218-4327-a635-df4d1bff0121}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {21d89b7c-2570-4ec3-88bc-a139e14c5f29}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d2093267-c147-466c-a848-28f687710ad4}, !- Handle
  Fan Constant Volume 57,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4a43f9ae-b373-472d-896d-10c6f46bf9a9}, !- Air Inlet Node Name
  {3e3617a6-91c3-4ce0-9f73-fe4d5f588ac0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fc017fe2-9cbf-4df0-b8ec-75a90a49c67f}, !- Handle
  Coil Heating Electric 62,               !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6bc8a07d-7630-4ef4-a972-9040fe9c5c5e}, !- Air Inlet Node Name
  {c7f261bc-11ef-4564-b04b-b1588c8134e1}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ef8f7272-7657-4576-ab72-204b7454d824}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 266kBtu/hr 8.39EER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.92982713155582,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7785deb5-f3e9-425a-859a-54c54d90b1cd}, !- Air Inlet Node Name
  {fc498b43-c019-41d6-ade0-5911bdea2b12}, !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c4bd8232-d9ca-43a6-a288-76dd98584099}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {41ef7ac4-212f-4493-84e9-874f506ccf60}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {791cd132-9fe5-44cb-8976-0fcab50138a6}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e505d3c1-6eaf-42fc-8c95-308a70b57a76}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {37cf619c-40a6-4931-b18e-d6d91bb0d3f3}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {3d80eab2-1934-48ad-806f-1f6d6e61b48f}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d33ff3f7-3d8a-450e-bfdc-c2dab6add6f3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ac996ef3-7305-4466-aa17-0f8a1777de1e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ac996ef3-7305-4466-aa17-0f8a1777de1e}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d2b0e87d-8d57-4dc1-8dc1-e4af4e79797e}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {3d80eab2-1934-48ad-806f-1f6d6e61b48f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f5838358-083f-4ccf-8e8b-d87c96e1b856}, !- Mixed Air Node Name
  {b1a77bc4-55ca-491c-81f2-251c7ec08fe7}, !- Outdoor Air Stream Node Name
  {42ee146b-b33b-43c4-b928-cecaa7c5f84f}, !- Relief Air Stream Node Name
  {1714d904-da97-4ed2-b18a-6c92ee8f00ab}; !- Return Air Stream Node Name

OS:Node,
  {0a2fb08a-58cd-474c-943a-5d6d18e9b53c}, !- Handle
  Node 428,                               !- Name
  ,                                       !- Inlet Port
  {b1a77bc4-55ca-491c-81f2-251c7ec08fe7}; !- Outlet Port

OS:Connection,
  {b1a77bc4-55ca-491c-81f2-251c7ec08fe7}, !- Handle
  {7c12a705-3cb8-459a-bb61-8b0d18397298}, !- Name
  {0a2fb08a-58cd-474c-943a-5d6d18e9b53c}, !- Source Object
  3,                                      !- Outlet Port
  {d2b0e87d-8d57-4dc1-8dc1-e4af4e79797e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6f9994ba-7d98-4cc0-b759-fd76df234c52}, !- Handle
  Node 429,                               !- Name
  {42ee146b-b33b-43c4-b928-cecaa7c5f84f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42ee146b-b33b-43c4-b928-cecaa7c5f84f}, !- Handle
  {425a2963-14ae-4f33-8511-6dee1282321e}, !- Name
  {d2b0e87d-8d57-4dc1-8dc1-e4af4e79797e}, !- Source Object
  7,                                      !- Outlet Port
  {6f9994ba-7d98-4cc0-b759-fd76df234c52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3617a6-91c3-4ce0-9f73-fe4d5f588ac0}, !- Handle
  {b9e886b3-b4f9-4e05-b98e-c94fc81bacee}, !- Name
  {d2093267-c147-466c-a848-28f687710ad4}, !- Source Object
  9,                                      !- Outlet Port
  {1c6a15ae-215b-4d23-ba1d-a04a66ef92dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04435e4a-bfde-4edd-9148-6fa9712d20e4}, !- Handle
  Node 430,                               !- Name
  {c7f261bc-11ef-4564-b04b-b1588c8134e1}, !- Inlet Port
  {4a43f9ae-b373-472d-896d-10c6f46bf9a9}; !- Outlet Port

OS:Connection,
  {c7f261bc-11ef-4564-b04b-b1588c8134e1}, !- Handle
  {fbc97fee-71ae-470d-9b59-a9ab84094ba4}, !- Name
  {fc017fe2-9cbf-4df0-b8ec-75a90a49c67f}, !- Source Object
  6,                                      !- Outlet Port
  {04435e4a-bfde-4edd-9148-6fa9712d20e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a43f9ae-b373-472d-896d-10c6f46bf9a9}, !- Handle
  {cb78430a-22bc-4efd-8376-9fcab01a6c7f}, !- Name
  {04435e4a-bfde-4edd-9148-6fa9712d20e4}, !- Source Object
  3,                                      !- Outlet Port
  {d2093267-c147-466c-a848-28f687710ad4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {632e20a6-43b6-4129-b46c-921b8e27cfab}, !- Handle
  Node 431,                               !- Name
  {fc498b43-c019-41d6-ade0-5911bdea2b12}, !- Inlet Port
  {6bc8a07d-7630-4ef4-a972-9040fe9c5c5e}; !- Outlet Port

OS:Connection,
  {fc498b43-c019-41d6-ade0-5911bdea2b12}, !- Handle
  {574264b2-ed27-4804-9991-96e59cd3e68c}, !- Name
  {ef8f7272-7657-4576-ab72-204b7454d824}, !- Source Object
  9,                                      !- Outlet Port
  {632e20a6-43b6-4129-b46c-921b8e27cfab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc8a07d-7630-4ef4-a972-9040fe9c5c5e}, !- Handle
  {2733d74b-c98b-4fbe-b25b-72f3a5e6a991}, !- Name
  {632e20a6-43b6-4129-b46c-921b8e27cfab}, !- Source Object
  3,                                      !- Outlet Port
  {fc017fe2-9cbf-4df0-b8ec-75a90a49c67f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e75cf277-ba80-4f44-a7cd-146440cd879e}, !- Handle
  Node 432,                               !- Name
  {f5838358-083f-4ccf-8e8b-d87c96e1b856}, !- Inlet Port
  {7785deb5-f3e9-425a-859a-54c54d90b1cd}; !- Outlet Port

OS:Connection,
  {1714d904-da97-4ed2-b18a-6c92ee8f00ab}, !- Handle
  {d48d6864-c94e-4d66-badf-85acedfdef30}, !- Name
  {aacf1408-6997-417a-9871-db0fdd35a303}, !- Source Object
  3,                                      !- Outlet Port
  {d2b0e87d-8d57-4dc1-8dc1-e4af4e79797e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f5838358-083f-4ccf-8e8b-d87c96e1b856}, !- Handle
  {4fdf884c-68a8-4d79-a8b3-17ac3184d6d4}, !- Name
  {d2b0e87d-8d57-4dc1-8dc1-e4af4e79797e}, !- Source Object
  5,                                      !- Outlet Port
  {e75cf277-ba80-4f44-a7cd-146440cd879e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7785deb5-f3e9-425a-859a-54c54d90b1cd}, !- Handle
  {44952dad-ca98-4d3d-9bd3-9d19eb38962b}, !- Name
  {e75cf277-ba80-4f44-a7cd-146440cd879e}, !- Source Object
  3,                                      !- Outlet Port
  {ef8f7272-7657-4576-ab72-204b7454d824}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e0698777-4eed-48c1-87d5-a16e27dee6c8}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ef63feb7-d9bd-439f-85cf-39f02a2430f4}, !- Control Zone Name
  {1c6a15ae-215b-4d23-ba1d-a04a66ef92dd}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a0c4f9be-d2f8-49e7-8002-2dfc8f9feb91}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {62cef9a8-05fa-437e-bfc8-8c2f6541e0f3}, !- Air Inlet Node Name
  {29f0f7fd-5521-45bd-a766-af875422449e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {269713a3-e55e-48e5-a0b1-6746e1ecc778}, !- Handle
  Node 433,                               !- Name
  {7efc663a-d439-47b2-8e90-3b41b36cc233}, !- Inlet Port
  {5e2a9c66-1db9-444f-949b-a09f805b3b9f}; !- Outlet Port

OS:Connection,
  {4b50a6df-dc11-4f40-8ad5-4caf7db2be2d}, !- Handle
  {eebce0d0-041b-4095-ae25-b3f7592d82ea}, !- Name
  {2c3109d7-35b2-41b9-beb3-e56fbac063e5}, !- Source Object
  3,                                      !- Outlet Port
  {83861e13-241d-4eb9-b39c-b4185821accd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7efc663a-d439-47b2-8e90-3b41b36cc233}, !- Handle
  {75be5286-0602-4314-8db1-89d29e19500c}, !- Name
  {3d43159f-923b-40f6-b874-0dcf2d941c57}, !- Source Object
  3,                                      !- Outlet Port
  {269713a3-e55e-48e5-a0b1-6746e1ecc778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e2a9c66-1db9-444f-949b-a09f805b3b9f}, !- Handle
  {38e01b73-0054-4f55-9a33-439d28a022f9}, !- Name
  {269713a3-e55e-48e5-a0b1-6746e1ecc778}, !- Source Object
  3,                                      !- Outlet Port
  {6bc89a5a-fbe5-410b-8c71-99093e05883d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d2713be5-4f4c-4f1b-bc4c-7302114d0218}, !- Handle
  Node 434,                               !- Name
  {7f0d56c5-b770-41e4-b6c7-c8b04c1d5628}, !- Inlet Port
  {62cef9a8-05fa-437e-bfc8-8c2f6541e0f3}; !- Outlet Port

OS:Connection,
  {7f0d56c5-b770-41e4-b6c7-c8b04c1d5628}, !- Handle
  {04ed9511-73bf-4b60-bc4d-54243c1d4f99}, !- Name
  {dcd41b5e-eb64-46b3-a9e9-b55d3bfd9ed2}, !- Source Object
  3,                                      !- Outlet Port
  {d2713be5-4f4c-4f1b-bc4c-7302114d0218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62cef9a8-05fa-437e-bfc8-8c2f6541e0f3}, !- Handle
  {4df68934-50fd-4593-b159-8dedc7d994e1}, !- Name
  {d2713be5-4f4c-4f1b-bc4c-7302114d0218}, !- Source Object
  3,                                      !- Outlet Port
  {a0c4f9be-d2f8-49e7-8002-2dfc8f9feb91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29f0f7fd-5521-45bd-a766-af875422449e}, !- Handle
  {90af272a-e8fa-4b42-84db-3953c9bbd51b}, !- Name
  {a0c4f9be-d2f8-49e7-8002-2dfc8f9feb91}, !- Source Object
  4,                                      !- Outlet Port
  {2c3109d7-35b2-41b9-beb3-e56fbac063e5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9a64d97a-b670-4e92-961c-e8b6b1b11555}, !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {fd1472ea-afbc-4ab3-a93d-7ff5fdd5407e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {310b94b7-cc82-4ee8-93d1-6964b740589d}, !- Availability Schedule
  {bfc1bbbc-6d5b-41b5-bc47-c235a2ae8b4c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {49008a49-43b8-4664-b303-fb36effa2f05}, !- Supply Side Inlet Node Name
  {6ccd9481-f937-4449-bca3-a9fb513c9f54}, !- Demand Side Outlet Node Name
  {615ba01b-2f2e-4b76-9f8b-267fec58bb64}, !- Demand Side Inlet Node A
  {ab897a8b-71ff-4d00-904c-245fa3264a25}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b265398a-74a6-4932-890d-fb6fd09e314d}, !- Demand Mixer Name
  {063a7ffc-354d-48ea-9d8e-38b4354a2dff}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0cac2580-0501-4023-92e2-dc081b8c1437}, !- Handle
  Node 435,                               !- Name
  {49008a49-43b8-4664-b303-fb36effa2f05}, !- Inlet Port
  {5ce5ed3d-7b0e-47ff-9bf0-47fc284896c0}; !- Outlet Port

OS:Node,
  {d9f13579-adbd-4003-b4da-7ec1277ccee7}, !- Handle
  Node 436,                               !- Name
  {650321b2-af89-4310-8844-1cdad0c78450}, !- Inlet Port
  {ab897a8b-71ff-4d00-904c-245fa3264a25}; !- Outlet Port

OS:Connection,
  {49008a49-43b8-4664-b303-fb36effa2f05}, !- Handle
  {a956241a-04c0-41f0-8dd2-b6cf811b3bae}, !- Name
  {fd1472ea-afbc-4ab3-a93d-7ff5fdd5407e}, !- Source Object
  8,                                      !- Outlet Port
  {0cac2580-0501-4023-92e2-dc081b8c1437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab897a8b-71ff-4d00-904c-245fa3264a25}, !- Handle
  {5ae57de4-de49-4bf3-85c0-d22bfe8f81f3}, !- Name
  {d9f13579-adbd-4003-b4da-7ec1277ccee7}, !- Source Object
  3,                                      !- Outlet Port
  {fd1472ea-afbc-4ab3-a93d-7ff5fdd5407e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2d2378b5-2aaa-4a3a-b589-babedcd278b5}, !- Handle
  Node 437,                               !- Name
  {615ba01b-2f2e-4b76-9f8b-267fec58bb64}, !- Inlet Port
  {4560ec92-c2c7-4247-88b8-4369eb726155}; !- Outlet Port

OS:Node,
  {2c175339-94e3-4e0c-8daa-bbe1c986688d}, !- Handle
  Node 438,                               !- Name
  {4e7561b7-a835-4389-96ed-6aa9461ff03b}, !- Inlet Port
  {6ccd9481-f937-4449-bca3-a9fb513c9f54}; !- Outlet Port

OS:Node,
  {e280cae3-33fa-4e18-a5c4-537b14abf0e3}, !- Handle
  Node 439,                               !- Name
  {55e456aa-da68-40b7-bf64-0fcc1d2bc2c9}, !- Inlet Port
  {87081c9b-0def-4f01-aa14-ae506d86cbff}; !- Outlet Port

OS:Connection,
  {615ba01b-2f2e-4b76-9f8b-267fec58bb64}, !- Handle
  {fb305061-35f9-43f5-a5a9-9029e1658a41}, !- Name
  {fd1472ea-afbc-4ab3-a93d-7ff5fdd5407e}, !- Source Object
  10,                                     !- Outlet Port
  {2d2378b5-2aaa-4a3a-b589-babedcd278b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ccd9481-f937-4449-bca3-a9fb513c9f54}, !- Handle
  {b80c1afb-71b6-4109-875f-ca5d82af82c4}, !- Name
  {2c175339-94e3-4e0c-8daa-bbe1c986688d}, !- Source Object
  3,                                      !- Outlet Port
  {fd1472ea-afbc-4ab3-a93d-7ff5fdd5407e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {063a7ffc-354d-48ea-9d8e-38b4354a2dff}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {4560ec92-c2c7-4247-88b8-4369eb726155}, !- Inlet Node Name
  {7d848e09-d38e-4cfb-9a1b-79cbd849bd98}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b265398a-74a6-4932-890d-fb6fd09e314d}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {4e7561b7-a835-4389-96ed-6aa9461ff03b}, !- Outlet Node Name
  {b3f15807-a638-4b70-b287-97c31dbfc5f8}; !- Inlet Node Name 1

OS:Connection,
  {4560ec92-c2c7-4247-88b8-4369eb726155}, !- Handle
  {fb32c1ef-56ad-454c-b4fa-5ff6bf27da03}, !- Name
  {2d2378b5-2aaa-4a3a-b589-babedcd278b5}, !- Source Object
  3,                                      !- Outlet Port
  {063a7ffc-354d-48ea-9d8e-38b4354a2dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e7561b7-a835-4389-96ed-6aa9461ff03b}, !- Handle
  {2160932f-4e59-4c2b-8b90-0530abc9344f}, !- Name
  {b265398a-74a6-4932-890d-fb6fd09e314d}, !- Source Object
  2,                                      !- Outlet Port
  {2c175339-94e3-4e0c-8daa-bbe1c986688d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9b67975a-012a-4494-b35b-b6f51fa6ed74}, !- Handle
  {fd1472ea-afbc-4ab3-a93d-7ff5fdd5407e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bfc1bbbc-6d5b-41b5-bc47-c235a2ae8b4c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {41daa21a-e56f-4490-976e-6c0ee74561fb}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {26975d45-dbfa-4c27-b238-c03290fda982}, !- Handle
  Fan Constant Volume 58,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {473305bb-6b59-4555-9b61-cd4273155639}, !- Air Inlet Node Name
  {650321b2-af89-4310-8844-1cdad0c78450}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c09d4c1c-05b8-45ee-80e4-07cedb80f510}, !- Handle
  Coil Heating Electric 63,               !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {e71378cf-b922-4985-8b36-4a8112900c28}, !- Air Inlet Node Name
  {cd11368f-3c09-4a01-a22a-5e78a1d5a773}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {de6c6a4e-79f0-4abb-9c7e-6daffbc55f5d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 40kBtu/hr 14.0SEER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6f534aea-51d8-4ca9-b3c7-df88c0c9305c}, !- Air Inlet Node Name
  {d1911d48-94c5-4f40-a4f4-e714e8712d81}, !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {38538045-fa74-4617-8708-16bf08d082fc}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eecd4b9c-c02b-4c49-ab93-2bdcaa8b91c2}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a754ff87-4d50-47a0-8dd5-7db0d288b39d}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {55316971-65c8-48b2-99e9-9ee7b279558d}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {136f60bc-b3d2-4a58-858f-6bf0600d023c}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {734d025b-c9a4-4761-8798-980226e530a5}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {310b94b7-cc82-4ee8-93d1-6964b740589d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8856bce4-f430-45b7-b4b4-ba6c2c93fb5d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8856bce4-f430-45b7-b4b4-ba6c2c93fb5d}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f1b3a6fc-5bba-44a9-ade7-d8d83761374b}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {734d025b-c9a4-4761-8798-980226e530a5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4a558776-7ba0-4d40-ada0-685574359b7d}, !- Mixed Air Node Name
  {f1af8823-44b2-4828-a506-33365adb881f}, !- Outdoor Air Stream Node Name
  {0c05e156-07e4-421f-9d86-ea23fe020bc0}, !- Relief Air Stream Node Name
  {5ce5ed3d-7b0e-47ff-9bf0-47fc284896c0}; !- Return Air Stream Node Name

OS:Node,
  {68ec9c44-79ac-486c-a9ac-0bd5169d7b80}, !- Handle
  Node 440,                               !- Name
  ,                                       !- Inlet Port
  {f1af8823-44b2-4828-a506-33365adb881f}; !- Outlet Port

OS:Connection,
  {f1af8823-44b2-4828-a506-33365adb881f}, !- Handle
  {b76aaf70-a959-40cf-8c22-8707734e6a43}, !- Name
  {68ec9c44-79ac-486c-a9ac-0bd5169d7b80}, !- Source Object
  3,                                      !- Outlet Port
  {f1b3a6fc-5bba-44a9-ade7-d8d83761374b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {898df477-3865-48ff-a0cb-89dcc6522d03}, !- Handle
  Node 441,                               !- Name
  {0c05e156-07e4-421f-9d86-ea23fe020bc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c05e156-07e4-421f-9d86-ea23fe020bc0}, !- Handle
  {fe84d678-416a-481d-a264-8c8de2a2d397}, !- Name
  {f1b3a6fc-5bba-44a9-ade7-d8d83761374b}, !- Source Object
  7,                                      !- Outlet Port
  {898df477-3865-48ff-a0cb-89dcc6522d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {650321b2-af89-4310-8844-1cdad0c78450}, !- Handle
  {909f6e20-ed94-42aa-8da0-646105868185}, !- Name
  {26975d45-dbfa-4c27-b238-c03290fda982}, !- Source Object
  9,                                      !- Outlet Port
  {d9f13579-adbd-4003-b4da-7ec1277ccee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ece542e3-d479-4297-9735-d9a0526fae7e}, !- Handle
  Node 442,                               !- Name
  {cd11368f-3c09-4a01-a22a-5e78a1d5a773}, !- Inlet Port
  {473305bb-6b59-4555-9b61-cd4273155639}; !- Outlet Port

OS:Connection,
  {cd11368f-3c09-4a01-a22a-5e78a1d5a773}, !- Handle
  {d0d1b8c7-e6ce-4af3-b35e-c75ee7f44bae}, !- Name
  {c09d4c1c-05b8-45ee-80e4-07cedb80f510}, !- Source Object
  6,                                      !- Outlet Port
  {ece542e3-d479-4297-9735-d9a0526fae7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {473305bb-6b59-4555-9b61-cd4273155639}, !- Handle
  {915206c0-ab52-441b-88bf-b167e83d7d10}, !- Name
  {ece542e3-d479-4297-9735-d9a0526fae7e}, !- Source Object
  3,                                      !- Outlet Port
  {26975d45-dbfa-4c27-b238-c03290fda982}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {01e6d573-34da-4f42-a878-dcb826f01b2f}, !- Handle
  Node 443,                               !- Name
  {d1911d48-94c5-4f40-a4f4-e714e8712d81}, !- Inlet Port
  {e71378cf-b922-4985-8b36-4a8112900c28}; !- Outlet Port

OS:Connection,
  {d1911d48-94c5-4f40-a4f4-e714e8712d81}, !- Handle
  {21328412-de2b-44d8-a5cb-c8c419dfe180}, !- Name
  {de6c6a4e-79f0-4abb-9c7e-6daffbc55f5d}, !- Source Object
  9,                                      !- Outlet Port
  {01e6d573-34da-4f42-a878-dcb826f01b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e71378cf-b922-4985-8b36-4a8112900c28}, !- Handle
  {4a2d78ce-d4e7-4ae7-969f-bd71ed2d3df2}, !- Name
  {01e6d573-34da-4f42-a878-dcb826f01b2f}, !- Source Object
  3,                                      !- Outlet Port
  {c09d4c1c-05b8-45ee-80e4-07cedb80f510}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0ea5e791-c520-468e-b52d-ed351354a9bd}, !- Handle
  Node 444,                               !- Name
  {4a558776-7ba0-4d40-ada0-685574359b7d}, !- Inlet Port
  {6f534aea-51d8-4ca9-b3c7-df88c0c9305c}; !- Outlet Port

OS:Connection,
  {5ce5ed3d-7b0e-47ff-9bf0-47fc284896c0}, !- Handle
  {e72c1747-67e2-4f58-8763-89927bf5dfd1}, !- Name
  {0cac2580-0501-4023-92e2-dc081b8c1437}, !- Source Object
  3,                                      !- Outlet Port
  {f1b3a6fc-5bba-44a9-ade7-d8d83761374b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4a558776-7ba0-4d40-ada0-685574359b7d}, !- Handle
  {c25bd4a5-558c-4347-b1fd-e78bc08052c0}, !- Name
  {f1b3a6fc-5bba-44a9-ade7-d8d83761374b}, !- Source Object
  5,                                      !- Outlet Port
  {0ea5e791-c520-468e-b52d-ed351354a9bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f534aea-51d8-4ca9-b3c7-df88c0c9305c}, !- Handle
  {cebf5a88-b09b-4ab7-8315-e59aea4ca3ae}, !- Name
  {0ea5e791-c520-468e-b52d-ed351354a9bd}, !- Source Object
  3,                                      !- Outlet Port
  {de6c6a4e-79f0-4abb-9c7e-6daffbc55f5d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8740d3d7-31b9-47fa-9ef3-83b95dd1fc5e}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0f5355b8-cb46-4437-a518-356cdc77b11b}, !- Control Zone Name
  {d9f13579-adbd-4003-b4da-7ec1277ccee7}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {49c30a6f-e8e7-49ba-8030-10db722e80b7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {98fbbd3b-c598-417f-a5fe-fd3f04e1abd9}, !- Air Inlet Node Name
  {55e456aa-da68-40b7-bf64-0fcc1d2bc2c9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3d756334-9b78-4706-90ef-f0d3e44e4162}, !- Handle
  Node 445,                               !- Name
  {29ed0700-bee8-4102-a51e-b6593ed09f55}, !- Inlet Port
  {b3f15807-a638-4b70-b287-97c31dbfc5f8}; !- Outlet Port

OS:Connection,
  {87081c9b-0def-4f01-aa14-ae506d86cbff}, !- Handle
  {1157845f-7d12-4516-9e8e-6e1f9eb04810}, !- Name
  {e280cae3-33fa-4e18-a5c4-537b14abf0e3}, !- Source Object
  3,                                      !- Outlet Port
  {7932e666-0fb3-4449-9aee-6764f6cd8a4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29ed0700-bee8-4102-a51e-b6593ed09f55}, !- Handle
  {34632b7d-ed5b-4687-b518-3ec18f3efb11}, !- Name
  {f22e89ed-e844-4a23-8db4-fb6bc62da7a2}, !- Source Object
  3,                                      !- Outlet Port
  {3d756334-9b78-4706-90ef-f0d3e44e4162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3f15807-a638-4b70-b287-97c31dbfc5f8}, !- Handle
  {eef4f249-b323-4d5c-9f8c-6d4852c3b6f3}, !- Name
  {3d756334-9b78-4706-90ef-f0d3e44e4162}, !- Source Object
  3,                                      !- Outlet Port
  {b265398a-74a6-4932-890d-fb6fd09e314d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dcfaffb0-ad53-49f4-b590-1bfaadb678a6}, !- Handle
  Node 446,                               !- Name
  {7d848e09-d38e-4cfb-9a1b-79cbd849bd98}, !- Inlet Port
  {98fbbd3b-c598-417f-a5fe-fd3f04e1abd9}; !- Outlet Port

OS:Connection,
  {7d848e09-d38e-4cfb-9a1b-79cbd849bd98}, !- Handle
  {8cd0b5d7-58b6-4fb9-8a03-bf836fa8c6ce}, !- Name
  {063a7ffc-354d-48ea-9d8e-38b4354a2dff}, !- Source Object
  3,                                      !- Outlet Port
  {dcfaffb0-ad53-49f4-b590-1bfaadb678a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98fbbd3b-c598-417f-a5fe-fd3f04e1abd9}, !- Handle
  {51ddbc2c-5ddd-496b-adc3-90609c3a8394}, !- Name
  {dcfaffb0-ad53-49f4-b590-1bfaadb678a6}, !- Source Object
  3,                                      !- Outlet Port
  {49c30a6f-e8e7-49ba-8030-10db722e80b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55e456aa-da68-40b7-bf64-0fcc1d2bc2c9}, !- Handle
  {920e2da9-afef-4d7e-b376-ae062fb60d24}, !- Name
  {49c30a6f-e8e7-49ba-8030-10db722e80b7}, !- Source Object
  4,                                      !- Outlet Port
  {e280cae3-33fa-4e18-a5c4-537b14abf0e3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {45777475-d63c-4817-ab62-a7993b987710}, !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {4fa5dc1f-9677-4609-b0e0-f0b6561133b0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {dcdfc3c1-2a2d-40a4-8ebc-6dc8254e3e07}, !- Availability Schedule
  {c7a97386-7c5a-412b-866f-52f9a3c18438}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6df607be-ae68-41fd-bce8-410cb91b7b76}, !- Supply Side Inlet Node Name
  {e356092f-ed6e-4831-8e9c-18d965d45f3c}, !- Demand Side Outlet Node Name
  {659fa9df-c18f-4b3c-ac27-c272bbfdf9c1}, !- Demand Side Inlet Node A
  {9d64f682-734d-414b-bedd-87debac89f4a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {643540b8-a0ed-4098-a8bf-49a54a1889b1}, !- Demand Mixer Name
  {bc63b95d-2143-4445-85ba-d15a4b16bbef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b16815ab-2c2b-45f7-a2e5-712dff876a4b}, !- Handle
  Node 447,                               !- Name
  {6df607be-ae68-41fd-bce8-410cb91b7b76}, !- Inlet Port
  {0a6a13a0-d2b3-434d-a98a-fddb42c840ec}; !- Outlet Port

OS:Node,
  {1af4a724-d49a-4ac8-b575-513d32033293}, !- Handle
  Node 448,                               !- Name
  {80123ec7-2484-4f1f-ba54-6f8ae89df0fb}, !- Inlet Port
  {9d64f682-734d-414b-bedd-87debac89f4a}; !- Outlet Port

OS:Connection,
  {6df607be-ae68-41fd-bce8-410cb91b7b76}, !- Handle
  {5b87ea6e-0197-4cda-82b2-4a67fe566121}, !- Name
  {4fa5dc1f-9677-4609-b0e0-f0b6561133b0}, !- Source Object
  8,                                      !- Outlet Port
  {b16815ab-2c2b-45f7-a2e5-712dff876a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d64f682-734d-414b-bedd-87debac89f4a}, !- Handle
  {459f0efc-a41e-45d5-9bcf-9a250de6b23a}, !- Name
  {1af4a724-d49a-4ac8-b575-513d32033293}, !- Source Object
  3,                                      !- Outlet Port
  {4fa5dc1f-9677-4609-b0e0-f0b6561133b0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {28855a63-a8e8-4c58-b511-3c457960e337}, !- Handle
  Node 449,                               !- Name
  {659fa9df-c18f-4b3c-ac27-c272bbfdf9c1}, !- Inlet Port
  {9fc4f397-bdcd-4970-96aa-bf0a7295e4a6}; !- Outlet Port

OS:Node,
  {38a92117-fbd1-43da-85db-93af7858848a}, !- Handle
  Node 450,                               !- Name
  {6157f31f-c905-40c2-9473-fbeeeeb84798}, !- Inlet Port
  {e356092f-ed6e-4831-8e9c-18d965d45f3c}; !- Outlet Port

OS:Node,
  {bc78636a-0484-4dad-b0b9-cfbc4e28c235}, !- Handle
  Node 451,                               !- Name
  {89f9f038-d6cb-4d86-877f-f4aff18d5c08}, !- Inlet Port
  {0ab345c3-7bee-4e09-a41f-c051b9e632d0}; !- Outlet Port

OS:Connection,
  {659fa9df-c18f-4b3c-ac27-c272bbfdf9c1}, !- Handle
  {20703e79-528b-4a0b-959b-f8730583a18e}, !- Name
  {4fa5dc1f-9677-4609-b0e0-f0b6561133b0}, !- Source Object
  10,                                     !- Outlet Port
  {28855a63-a8e8-4c58-b511-3c457960e337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e356092f-ed6e-4831-8e9c-18d965d45f3c}, !- Handle
  {5f1b67bc-eac1-4436-90dd-e2cde30caa7b}, !- Name
  {38a92117-fbd1-43da-85db-93af7858848a}, !- Source Object
  3,                                      !- Outlet Port
  {4fa5dc1f-9677-4609-b0e0-f0b6561133b0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bc63b95d-2143-4445-85ba-d15a4b16bbef}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {9fc4f397-bdcd-4970-96aa-bf0a7295e4a6}, !- Inlet Node Name
  {5a40ae22-c862-40dd-b791-81594102c982}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {643540b8-a0ed-4098-a8bf-49a54a1889b1}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {6157f31f-c905-40c2-9473-fbeeeeb84798}, !- Outlet Node Name
  {d2cfbc85-d649-4102-833e-58f897e77787}; !- Inlet Node Name 1

OS:Connection,
  {9fc4f397-bdcd-4970-96aa-bf0a7295e4a6}, !- Handle
  {79acb78b-3f43-4098-a382-fef05aff66a3}, !- Name
  {28855a63-a8e8-4c58-b511-3c457960e337}, !- Source Object
  3,                                      !- Outlet Port
  {bc63b95d-2143-4445-85ba-d15a4b16bbef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6157f31f-c905-40c2-9473-fbeeeeb84798}, !- Handle
  {4e192059-1ef0-40bd-b9e3-366e0abdabfb}, !- Name
  {643540b8-a0ed-4098-a8bf-49a54a1889b1}, !- Source Object
  2,                                      !- Outlet Port
  {38a92117-fbd1-43da-85db-93af7858848a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c3964bf5-c36a-4e6a-88e6-ee528ca52cce}, !- Handle
  {4fa5dc1f-9677-4609-b0e0-f0b6561133b0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c7a97386-7c5a-412b-866f-52f9a3c18438}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {b7f1039c-7743-48be-9caa-f8e2310af296}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {bd9acb2f-fe08-4e4f-b577-37f3430d97ae}, !- Handle
  Fan Constant Volume 59,                 !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c4286405-86a8-4a5f-9e9e-d2253d4dca89}, !- Air Inlet Node Name
  {80123ec7-2484-4f1f-ba54-6f8ae89df0fb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d8e167db-4eed-4966-9282-d50d85cac71b}, !- Handle
  Coil Heating Electric 64,               !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {82cf6a5a-8b0d-4f8e-88aa-7313f29b827e}, !- Air Inlet Node Name
  {7aa1e600-7d94-4c68-aff8-7a86e5452b32}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f11f6d96-bd1b-45b0-8b0d-271c0d4aea64}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 58kBtu/hr 14.0SEER, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0e2f62df-c393-403a-97e8-9ac7e6b037a3}, !- Air Inlet Node Name
  {d9025ef4-4748-4106-9a58-47d9be6016e2}, !- Air Outlet Node Name
  {ed8b0d30-3cbd-4d11-9413-dd7fee317b99}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0a7d8f6c-00e7-4570-b5cb-750e8644921a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29d265ca-61bd-43d7-907c-768b8b413658}, !- Energy Input Ratio Function of Temperature Curve Name
  {abd02192-f215-41df-b6ca-a05b53a1e850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e7359c1-4077-455c-a128-1887a4d5fe36}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {42d4716c-65a3-45f6-9b36-06fc0c11a3be}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {92d2afd1-385f-4c20-b73b-18a50b472515}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8641b52-b122-4b01-9865-5429f0e693f1}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7b6f1d32-6bb0-4cfd-a868-3db6f2d556e8}, !- Handle
  Curve Quadratic 122,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ce694545-ccdf-4186-a06a-5318876d7d41}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {32ebe133-8f58-4ea5-9a80-ab6a3b4ae0d0}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dcdfc3c1-2a2d-40a4-8ebc-6dc8254e3e07}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {232d9f2a-0fbe-4582-a72a-4c2a84b02d3f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {232d9f2a-0fbe-4582-a72a-4c2a84b02d3f}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a738f4e1-0566-4a56-a159-79639b52d754}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {32ebe133-8f58-4ea5-9a80-ab6a3b4ae0d0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {548b72bb-6640-4bb4-8159-6bb0af18d1c3}, !- Mixed Air Node Name
  {1526f3cd-8ceb-490c-992f-12f957fa3d94}, !- Outdoor Air Stream Node Name
  {6b0b9889-c7ea-44c8-a6bb-a7faadaf9fac}, !- Relief Air Stream Node Name
  {0a6a13a0-d2b3-434d-a98a-fddb42c840ec}; !- Return Air Stream Node Name

OS:Node,
  {16efaa9b-5a21-4337-9923-b498b23b08b0}, !- Handle
  Node 452,                               !- Name
  ,                                       !- Inlet Port
  {1526f3cd-8ceb-490c-992f-12f957fa3d94}; !- Outlet Port

OS:Connection,
  {1526f3cd-8ceb-490c-992f-12f957fa3d94}, !- Handle
  {f836e9e2-ba79-401a-98c1-3fb636c68f00}, !- Name
  {16efaa9b-5a21-4337-9923-b498b23b08b0}, !- Source Object
  3,                                      !- Outlet Port
  {a738f4e1-0566-4a56-a159-79639b52d754}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3d7f32b0-3eef-48ac-89d0-8c3d929b5908}, !- Handle
  Node 453,                               !- Name
  {6b0b9889-c7ea-44c8-a6bb-a7faadaf9fac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b0b9889-c7ea-44c8-a6bb-a7faadaf9fac}, !- Handle
  {972fc51a-6987-4051-ac05-c8c0b36c5a12}, !- Name
  {a738f4e1-0566-4a56-a159-79639b52d754}, !- Source Object
  7,                                      !- Outlet Port
  {3d7f32b0-3eef-48ac-89d0-8c3d929b5908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80123ec7-2484-4f1f-ba54-6f8ae89df0fb}, !- Handle
  {43fc12e8-ee40-460f-b817-a0dd25dca747}, !- Name
  {bd9acb2f-fe08-4e4f-b577-37f3430d97ae}, !- Source Object
  9,                                      !- Outlet Port
  {1af4a724-d49a-4ac8-b575-513d32033293}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b05b2b18-0105-49f8-a61a-24cd90ebc020}, !- Handle
  Node 454,                               !- Name
  {7aa1e600-7d94-4c68-aff8-7a86e5452b32}, !- Inlet Port
  {c4286405-86a8-4a5f-9e9e-d2253d4dca89}; !- Outlet Port

OS:Connection,
  {7aa1e600-7d94-4c68-aff8-7a86e5452b32}, !- Handle
  {3c27f07c-118e-40a3-859e-259d19f5e4f8}, !- Name
  {d8e167db-4eed-4966-9282-d50d85cac71b}, !- Source Object
  6,                                      !- Outlet Port
  {b05b2b18-0105-49f8-a61a-24cd90ebc020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4286405-86a8-4a5f-9e9e-d2253d4dca89}, !- Handle
  {70c0898a-9fdc-4518-be55-0c6fbded93e5}, !- Name
  {b05b2b18-0105-49f8-a61a-24cd90ebc020}, !- Source Object
  3,                                      !- Outlet Port
  {bd9acb2f-fe08-4e4f-b577-37f3430d97ae}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {990e9d82-9064-432e-9f3f-f064b40f10d6}, !- Handle
  Node 455,                               !- Name
  {d9025ef4-4748-4106-9a58-47d9be6016e2}, !- Inlet Port
  {82cf6a5a-8b0d-4f8e-88aa-7313f29b827e}; !- Outlet Port

OS:Connection,
  {d9025ef4-4748-4106-9a58-47d9be6016e2}, !- Handle
  {1cc08ab1-5fcc-46be-a019-9319c1d46033}, !- Name
  {f11f6d96-bd1b-45b0-8b0d-271c0d4aea64}, !- Source Object
  9,                                      !- Outlet Port
  {990e9d82-9064-432e-9f3f-f064b40f10d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82cf6a5a-8b0d-4f8e-88aa-7313f29b827e}, !- Handle
  {f77a9900-16f7-4f45-916e-0af2e06a00b9}, !- Name
  {990e9d82-9064-432e-9f3f-f064b40f10d6}, !- Source Object
  3,                                      !- Outlet Port
  {d8e167db-4eed-4966-9282-d50d85cac71b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {46d1167a-6ec4-465b-8e49-5890684dd454}, !- Handle
  Node 456,                               !- Name
  {548b72bb-6640-4bb4-8159-6bb0af18d1c3}, !- Inlet Port
  {0e2f62df-c393-403a-97e8-9ac7e6b037a3}; !- Outlet Port

OS:Connection,
  {0a6a13a0-d2b3-434d-a98a-fddb42c840ec}, !- Handle
  {9e8cfdeb-4cfe-4d0a-874b-e6a87a755de3}, !- Name
  {b16815ab-2c2b-45f7-a2e5-712dff876a4b}, !- Source Object
  3,                                      !- Outlet Port
  {a738f4e1-0566-4a56-a159-79639b52d754}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {548b72bb-6640-4bb4-8159-6bb0af18d1c3}, !- Handle
  {58943ba9-2d1e-4d00-8d14-f1fcc3fd32cd}, !- Name
  {a738f4e1-0566-4a56-a159-79639b52d754}, !- Source Object
  5,                                      !- Outlet Port
  {46d1167a-6ec4-465b-8e49-5890684dd454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e2f62df-c393-403a-97e8-9ac7e6b037a3}, !- Handle
  {0145936f-031e-4f23-87b0-ab8629df22c9}, !- Name
  {46d1167a-6ec4-465b-8e49-5890684dd454}, !- Source Object
  3,                                      !- Outlet Port
  {f11f6d96-bd1b-45b0-8b0d-271c0d4aea64}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b25d54d9-5894-4122-8762-eabf9f7ad8d7}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {680c42bc-97b1-46ca-8c56-71096f1947dd}, !- Control Zone Name
  {1af4a724-d49a-4ac8-b575-513d32033293}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {faf03d9a-e199-4b08-9d91-231c8390d97f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule Name
  {926dc7e5-d328-4b76-bc80-7697870ba561}, !- Air Inlet Node Name
  {89f9f038-d6cb-4d86-877f-f4aff18d5c08}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b31444d1-216e-45ab-8acd-61cddbaeb8eb}, !- Handle
  Node 457,                               !- Name
  {b97a029b-4b50-4272-8f62-e1d450dab09a}, !- Inlet Port
  {d2cfbc85-d649-4102-833e-58f897e77787}; !- Outlet Port

OS:Connection,
  {0ab345c3-7bee-4e09-a41f-c051b9e632d0}, !- Handle
  {9d521625-63e9-4bdc-ac60-216f5f845bd4}, !- Name
  {bc78636a-0484-4dad-b0b9-cfbc4e28c235}, !- Source Object
  3,                                      !- Outlet Port
  {59c38793-4623-459b-b029-6ff365f96a43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b97a029b-4b50-4272-8f62-e1d450dab09a}, !- Handle
  {cc972bc6-a912-4bf8-bf14-bdc9cbf01e4c}, !- Name
  {29fa09d7-f5f5-4f2f-b23e-4e8e63ecc427}, !- Source Object
  3,                                      !- Outlet Port
  {b31444d1-216e-45ab-8acd-61cddbaeb8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2cfbc85-d649-4102-833e-58f897e77787}, !- Handle
  {cd4df40b-5485-439d-a569-674b4ca6ff91}, !- Name
  {b31444d1-216e-45ab-8acd-61cddbaeb8eb}, !- Source Object
  3,                                      !- Outlet Port
  {643540b8-a0ed-4098-a8bf-49a54a1889b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {723d305e-6084-4c6f-bed1-c02e896b1b77}, !- Handle
  Node 458,                               !- Name
  {5a40ae22-c862-40dd-b791-81594102c982}, !- Inlet Port
  {926dc7e5-d328-4b76-bc80-7697870ba561}; !- Outlet Port

OS:Connection,
  {5a40ae22-c862-40dd-b791-81594102c982}, !- Handle
  {ab600d29-2d28-4b7f-8778-027600c3ed84}, !- Name
  {bc63b95d-2143-4445-85ba-d15a4b16bbef}, !- Source Object
  3,                                      !- Outlet Port
  {723d305e-6084-4c6f-bed1-c02e896b1b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {926dc7e5-d328-4b76-bc80-7697870ba561}, !- Handle
  {3c328a07-cf44-4777-b59e-54fbc6769267}, !- Name
  {723d305e-6084-4c6f-bed1-c02e896b1b77}, !- Source Object
  3,                                      !- Outlet Port
  {faf03d9a-e199-4b08-9d91-231c8390d97f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89f9f038-d6cb-4d86-877f-f4aff18d5c08}, !- Handle
  {c8397dd5-4e91-4f9c-ae7b-8fee3dda8a58}, !- Name
  {faf03d9a-e199-4b08-9d91-231c8390d97f}, !- Source Object
  4,                                      !- Outlet Port
  {bc78636a-0484-4dad-b0b9-cfbc4e28c235}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {97e76ddb-ec94-424e-801f-a1d220b3734d}, !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {556eb2e2-ea02-492a-a745-c0bec61b9c40}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {785161a6-da46-451c-9942-ff42cc5942b6}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {58a87bef-be19-45a6-9499-ef4041c723ff}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {11f36d33-d060-4930-98b0-f0fd49cfe54b}, !- Plant Side Inlet Node Name
  {42e71fe7-376b-47be-a3b6-8ec4c3be6b6f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {43e24508-88a6-4483-a699-7424a56921df}, !- Demand Side Inlet Node Name
  {eed23743-cfe3-4b8d-adf8-b73a47babea5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f0a73068-3db9-42d1-b782-eed794aac6f8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0958285c-9495-497e-95cd-d9dfd41cb350}, !- Demand Mixer Name
  {2f6a7312-0e6f-4f1b-924e-129a7a60b900}, !- Demand Splitter Name
  {a01169cb-a270-40e2-b8d4-3ad4da7fae8a}, !- Supply Mixer Name
  {d072741c-7741-43d8-acb0-785c1c318d02}; !- Supply Splitter Name

OS:Node,
  {a5b07844-c36d-450f-936a-601a12a2cb06}, !- Handle
  Node 459,                               !- Name
  {11f36d33-d060-4930-98b0-f0fd49cfe54b}, !- Inlet Port
  {bb2c05d5-e43d-46c4-a03a-572eb8ed2a94}; !- Outlet Port

OS:Node,
  {58a87bef-be19-45a6-9499-ef4041c723ff}, !- Handle
  Node 460,                               !- Name
  {89553d91-5dbe-4bec-bbf2-c246c30baf78}, !- Inlet Port
  {42e71fe7-376b-47be-a3b6-8ec4c3be6b6f}; !- Outlet Port

OS:Node,
  {356ba169-6ce1-4307-a84d-419fbadbf4af}, !- Handle
  Node 461,                               !- Name
  {f773812e-6a60-4cf2-9f58-7ed4d1067c40}, !- Inlet Port
  {7acb999a-d88b-4b96-920b-daf1e21196ef}; !- Outlet Port

OS:Connector:Mixer,
  {a01169cb-a270-40e2-b8d4-3ad4da7fae8a}, !- Handle
  Connector Mixer 5,                      !- Name
  {d33988ea-8e9f-4a59-8d39-5a497d5389f5}, !- Outlet Branch Name
  {0bf53f59-0ab6-42c1-845d-3d30d208ab5e}, !- Inlet Branch Name 1
  {1357fb33-44e5-4dad-a861-2bf76d09d191}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d072741c-7741-43d8-acb0-785c1c318d02}, !- Handle
  Connector Splitter 5,                   !- Name
  {85a4bc57-69c6-44e8-a202-e5435c7a1eae}, !- Inlet Branch Name
  {f773812e-6a60-4cf2-9f58-7ed4d1067c40}, !- Outlet Branch Name 1
  {c3779f8a-020c-4c37-9503-7f9880b17666}; !- Outlet Branch Name 2

OS:Connection,
  {11f36d33-d060-4930-98b0-f0fd49cfe54b}, !- Handle
  {cd194714-3950-47f3-802d-de5b809591a5}, !- Name
  {785161a6-da46-451c-9942-ff42cc5942b6}, !- Source Object
  14,                                     !- Outlet Port
  {a5b07844-c36d-450f-936a-601a12a2cb06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f773812e-6a60-4cf2-9f58-7ed4d1067c40}, !- Handle
  {a0536f9e-d478-4031-be02-f333592ae170}, !- Name
  {d072741c-7741-43d8-acb0-785c1c318d02}, !- Source Object
  3,                                      !- Outlet Port
  {356ba169-6ce1-4307-a84d-419fbadbf4af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42e71fe7-376b-47be-a3b6-8ec4c3be6b6f}, !- Handle
  {93c05efe-5684-46f5-a190-91b8c428d8e6}, !- Name
  {58a87bef-be19-45a6-9499-ef4041c723ff}, !- Source Object
  3,                                      !- Outlet Port
  {785161a6-da46-451c-9942-ff42cc5942b6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f4647fd7-a13a-404d-924e-047f8e1ce7ed}, !- Handle
  Node 462,                               !- Name
  {43e24508-88a6-4483-a699-7424a56921df}, !- Inlet Port
  {e79265aa-42c4-4305-9513-5efb99d1a9c2}; !- Outlet Port

OS:Node,
  {4e7a0ca4-1e3e-4f43-9b95-d9ef15ce3841}, !- Handle
  Node 463,                               !- Name
  {de3c1f5a-2d4d-49f1-a926-5a8c79b64d02}, !- Inlet Port
  {eed23743-cfe3-4b8d-adf8-b73a47babea5}; !- Outlet Port

OS:Node,
  {f1a02dea-e631-4095-9b03-b9644f84bc04}, !- Handle
  Node 464,                               !- Name
  {6f970680-2ac6-44ea-8f05-1603e7447885}, !- Inlet Port
  {48ab9289-8a0d-4e8f-a68f-24c463ee9f6a}; !- Outlet Port

OS:Connector:Mixer,
  {0958285c-9495-497e-95cd-d9dfd41cb350}, !- Handle
  Connector Mixer 6,                      !- Name
  {66f68469-9c48-48d3-8516-f1554750ab29}, !- Outlet Branch Name
  {683813db-c0cf-42fe-a59a-3bf49ab8adb3}, !- Inlet Branch Name 1
  {a01f2e57-7151-4f43-9b01-6d238bdfd790}, !- Inlet Branch Name 2
  {563b7988-2270-4e7f-bd1f-28840162a382}, !- Inlet Branch Name 3
  {b5e4a7f8-133a-48a9-88de-e30b275aad65}, !- Inlet Branch Name 4
  {7f5072ea-179c-4f40-89f1-69d0c253f1f7}, !- Inlet Branch Name 5
  {61a8c81c-ebbb-4347-991f-0cf00f773827}, !- Inlet Branch Name 6
  {7bcb38b3-831e-43e6-99fb-aba6c34e0e53}, !- Inlet Branch Name 7
  {fa812fd4-ccf8-4d2b-a55f-1ab1f232c497}, !- Inlet Branch Name 8
  {cb145e88-aaca-4b24-ae38-ad8f3d4969aa}, !- Inlet Branch Name 9
  {0b0bfe16-94cd-4e15-aa39-d6281c378792}, !- Inlet Branch Name 10
  {47ab410e-19ae-4e47-ac20-22dab0670fee}, !- Inlet Branch Name 11
  {252cc779-3fab-4af0-ab95-b92f8f228291}, !- Inlet Branch Name 12
  {7d662085-5ba8-4e8d-8fef-b820e64cc5de}, !- Inlet Branch Name 13
  {b53f3d5c-7aa6-4ba2-8f43-751242dd850e}, !- Inlet Branch Name 14
  {17e90cec-d450-469f-b27d-4fe7671fd700}, !- Inlet Branch Name 15
  {4b1a77ce-007c-4a9c-a4dd-c0f6171189f6}, !- Inlet Branch Name 16
  {a6b7c017-b815-4c7e-b662-80c1627b87dd}, !- Inlet Branch Name 17
  {3afc0fec-351f-4e39-92a3-0c2b79bc1616}, !- Inlet Branch Name 18
  {137ed444-591c-4cc2-86be-57ae6b27a667}, !- Inlet Branch Name 19
  {e94d73ab-7a42-440e-a7ae-d4db7d53106a}, !- Inlet Branch Name 20
  {611e7d76-35f3-4a42-847a-893de3c43dd7}, !- Inlet Branch Name 21
  {3c65ab1e-a7be-47b4-ab76-96eccf9a4138}, !- Inlet Branch Name 22
  {c7a658e0-5efe-4d2a-a106-f6714a7077ee}, !- Inlet Branch Name 23
  {e21fcab9-b262-44a2-b7cb-3e5b5446fd3c}, !- Inlet Branch Name 24
  {e525ed35-704d-4dfe-a83e-b83e43777d68}, !- Inlet Branch Name 25
  {b8ff3dbf-2f82-4e8f-95a9-5aa13dc73880}, !- Inlet Branch Name 26
  {fc70e523-6e17-4735-b8d9-694832a3503e}, !- Inlet Branch Name 27
  {558f1f30-e10c-4fbe-ba7e-f74507524b7c}, !- Inlet Branch Name 28
  {f1249192-2af6-459b-ad17-d11842add823}, !- Inlet Branch Name 29
  {6142ad83-d595-4051-a308-b7c09075b7a2}, !- Inlet Branch Name 30
  {06f9bd52-7eda-48ec-8ac9-5a44dfa277cc}, !- Inlet Branch Name 31
  {14f8d32e-820d-4fa4-bce3-4a332476e602}, !- Inlet Branch Name 32
  {7273a5f5-53a1-469b-a17c-2eb65537c2bc}, !- Inlet Branch Name 33
  {817dde6e-8aa5-42d5-a6d3-2cdc23fd5e73}, !- Inlet Branch Name 34
  {5a8bcbaa-3052-4e30-946d-5952d478247d}, !- Inlet Branch Name 35
  {909a3e9e-4cb3-46ed-8473-7fc1418acdc8}, !- Inlet Branch Name 36
  {f57fbbe3-f3f7-45df-9f64-6ce769a15e61}, !- Inlet Branch Name 37
  {014e20f5-9e1d-4bc5-a214-9489bea37ebd}, !- Inlet Branch Name 38
  {b1991135-f23f-4c40-8b4d-a17a82f7d970}, !- Inlet Branch Name 39
  {c663e979-2bdc-411a-9ae0-30c206f787ea}, !- Inlet Branch Name 40
  {3ada6e9a-8cad-4e47-959b-a6885df80894}, !- Inlet Branch Name 41
  {ee51ebe2-2732-4dd1-a01e-857bc709fbd4}, !- Inlet Branch Name 42
  {ed0843a1-bc4e-4f57-9581-dc4b2e297a3e}, !- Inlet Branch Name 43
  {64c6aa05-5f61-4301-a7b2-52831b41254c}, !- Inlet Branch Name 44
  {3fc464f3-e11d-4670-8590-1c568f273681}, !- Inlet Branch Name 45
  {00a5a6bf-db33-44fc-b25c-e8df346808cd}, !- Inlet Branch Name 46
  {142439c7-ed0b-4362-b36f-a4043c5e4510}, !- Inlet Branch Name 47
  {f8531419-05cc-4150-9695-2f22bac319ef}, !- Inlet Branch Name 48
  {5d1cec5e-6cff-4df3-9c79-b9790f6bc4d7}, !- Inlet Branch Name 49
  {195d4c9f-1dc2-4275-a04c-5594b6c9dee4}, !- Inlet Branch Name 50
  {8057f017-cf0e-4900-acb1-13879242258c}, !- Inlet Branch Name 51
  {9d6e3b5c-4233-4327-aa5a-614a7d27212d}, !- Inlet Branch Name 52
  {6d1ccaa1-2388-4846-b979-d601264df2c4}, !- Inlet Branch Name 53
  {178095b2-d41d-48db-9874-2a9c91ac603b}, !- Inlet Branch Name 54
  {00f64ef6-25b4-4f77-83de-7f3ec1f220ce}, !- Inlet Branch Name 55
  {9178db08-f7c5-4826-9b45-889b27fb03e2}, !- Inlet Branch Name 56
  {e374728d-8db3-45df-bde4-c3d96b71b172}, !- Inlet Branch Name 57
  {73869b94-8b86-4aa7-a34a-090c1e9e8b35}, !- Inlet Branch Name 58
  {20340f42-6113-4033-abc2-14d1bb24ff3e}, !- Inlet Branch Name 59
  {58c40640-f4e0-4c1e-af5f-3c738e51d78e}, !- Inlet Branch Name 60
  {594f10c2-c609-41df-856e-cb0462650682}, !- Inlet Branch Name 61
  {6ee7b361-e83b-479e-94ab-04c71dee5225}; !- Inlet Branch Name 62

OS:Connector:Splitter,
  {2f6a7312-0e6f-4f1b-924e-129a7a60b900}, !- Handle
  Connector Splitter 6,                   !- Name
  {e79265aa-42c4-4305-9513-5efb99d1a9c2}, !- Inlet Branch Name
  {6f970680-2ac6-44ea-8f05-1603e7447885}, !- Outlet Branch Name 1
  {ee3b7f85-71ec-40cb-861d-26df4a19307c}, !- Outlet Branch Name 2
  {8ed23561-6481-40ab-9ea7-49bac597fe67}, !- Outlet Branch Name 3
  {358b18fb-9e21-46d2-9bf7-5f486653a980}, !- Outlet Branch Name 4
  {ffd4ec07-8647-4603-81c9-8a1e710bb2e0}, !- Outlet Branch Name 5
  {02330365-246e-412c-826b-b67c25b2e334}, !- Outlet Branch Name 6
  {83ca965d-fe14-49ba-95b8-7d3bfef5324a}, !- Outlet Branch Name 7
  {48d6577d-efa9-4c54-8d44-f4beaab5c0ca}, !- Outlet Branch Name 8
  {18a5fee8-6e5e-469a-8c17-ec7599bf6913}, !- Outlet Branch Name 9
  {c6be5ca0-385e-4f61-997b-98785c6077e7}, !- Outlet Branch Name 10
  {8c6f9ea6-3a08-407b-9b54-e156e5b2f43a}, !- Outlet Branch Name 11
  {ac20349c-8c85-4f84-bc7d-4f48749df366}, !- Outlet Branch Name 12
  {f412a380-7804-4246-abe5-a74c1d39c995}, !- Outlet Branch Name 13
  {9dbf7502-dc35-4905-bf51-5c655ecb783f}, !- Outlet Branch Name 14
  {1f6d62eb-62aa-4648-b1a8-2d2c0cfefeff}, !- Outlet Branch Name 15
  {686eed64-aeb3-493e-a238-a84eb415481f}, !- Outlet Branch Name 16
  {bca89314-80d2-4c7a-b69d-d1ea1533b232}, !- Outlet Branch Name 17
  {520effe0-da69-4835-bfc0-baaaa28f0340}, !- Outlet Branch Name 18
  {94a4fe57-5c92-4ab2-9986-7914cd8f7f28}, !- Outlet Branch Name 19
  {7184cd8b-d0ce-4e70-b311-81ade519d4fa}, !- Outlet Branch Name 20
  {6e6745e4-920a-4803-9cae-2e81438d712e}, !- Outlet Branch Name 21
  {080a1134-5dcf-4289-90ae-4ecccd09be0e}, !- Outlet Branch Name 22
  {f152dd85-d095-46b5-8ebe-f8bbba379a02}, !- Outlet Branch Name 23
  {51faed2c-a2f7-4696-9a5f-60f2b09c4d18}, !- Outlet Branch Name 24
  {5a655e09-0621-4702-aea5-b562a7f6ebc2}, !- Outlet Branch Name 25
  {463a4b54-a27b-4ec7-8837-a99224955ad3}, !- Outlet Branch Name 26
  {e50cdc19-24c7-43a2-8487-6daaf4766367}, !- Outlet Branch Name 27
  {406d7026-7ea9-4158-9ca4-592185fc4549}, !- Outlet Branch Name 28
  {db01d482-1ec1-4969-9c57-70aea83eaef6}, !- Outlet Branch Name 29
  {fcf2e705-42c1-409a-9850-8eb35fe1a24f}, !- Outlet Branch Name 30
  {08d94a95-c43f-4bdd-9812-1cf2214996fc}, !- Outlet Branch Name 31
  {4d58367a-0fa7-4f36-9706-e7767ca8586b}, !- Outlet Branch Name 32
  {f58627d1-2cae-430b-a708-ee45a11883a9}, !- Outlet Branch Name 33
  {86d24bd5-3186-455d-a8ba-cd45ec967e10}, !- Outlet Branch Name 34
  {3361658e-d41b-4fdc-a980-030c821435db}, !- Outlet Branch Name 35
  {8eb3a063-cd95-471f-80c0-4ca1fc5d5768}, !- Outlet Branch Name 36
  {42f08053-adb6-45dd-a107-4336f54a127c}, !- Outlet Branch Name 37
  {1309dbfc-2f4f-4b1e-bb4b-33728000267d}, !- Outlet Branch Name 38
  {e714265d-5d09-4244-88e1-64ba4b6f6744}, !- Outlet Branch Name 39
  {71b0aba7-f264-4252-a011-c53d030b246c}, !- Outlet Branch Name 40
  {45e62658-440f-4e6f-8d7d-af22c6d7c508}, !- Outlet Branch Name 41
  {58545f1c-9ab1-4032-a635-52ea281c4880}, !- Outlet Branch Name 42
  {99533b9c-3abf-45b4-a3f5-7c5dfc2d735e}, !- Outlet Branch Name 43
  {625a8a44-c181-49f0-b7b0-2b3a174988af}, !- Outlet Branch Name 44
  {543388d7-6dfe-490e-8af4-f9512474d203}, !- Outlet Branch Name 45
  {5473938b-8261-4217-8973-9b384b0dc66b}, !- Outlet Branch Name 46
  {45fbade6-f330-491e-a6dc-6dc0fbf42c28}, !- Outlet Branch Name 47
  {4a87c435-90c0-4c56-aa2a-b47e6cbc1a0a}, !- Outlet Branch Name 48
  {165fcbe4-4187-4445-a79b-7507441a72db}, !- Outlet Branch Name 49
  {fc67715f-6c32-4c25-a156-a721d0255c7c}, !- Outlet Branch Name 50
  {23d9e6e4-2838-4214-bb44-80a3b09e7b52}, !- Outlet Branch Name 51
  {68c7e1f8-27b0-4c7d-844f-ac212485031a}, !- Outlet Branch Name 52
  {2f9a696c-e1e6-4d5b-898d-b69e5ca5ff97}, !- Outlet Branch Name 53
  {dd83baa0-15c6-4058-ae08-b69cf3b5c99f}, !- Outlet Branch Name 54
  {7edf4a8d-b2b4-4ee3-8306-3956331e0e7f}, !- Outlet Branch Name 55
  {7ed41530-f620-4e73-aa2e-5fe7ffc7ea76}, !- Outlet Branch Name 56
  {3d68a5cb-9e06-4213-99f4-8e0793f46028}, !- Outlet Branch Name 57
  {4330cc7f-ed58-4673-8d66-28b24bcb8641}, !- Outlet Branch Name 58
  {b3f8c9fd-ad41-4e53-b210-846a276fce31}, !- Outlet Branch Name 59
  {2a902655-c1c0-468a-b162-a59c86fb9603}, !- Outlet Branch Name 60
  {34dd1721-2afe-4c06-9e32-040ff7a7ec81}, !- Outlet Branch Name 61
  {cc51966a-7c32-4b83-a3ab-202afae35d25}; !- Outlet Branch Name 62

OS:Connection,
  {43e24508-88a6-4483-a699-7424a56921df}, !- Handle
  {600e280c-6412-4ba6-9c6b-4556457e6e07}, !- Name
  {785161a6-da46-451c-9942-ff42cc5942b6}, !- Source Object
  17,                                     !- Outlet Port
  {f4647fd7-a13a-404d-924e-047f8e1ce7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e79265aa-42c4-4305-9513-5efb99d1a9c2}, !- Handle
  {e8b39383-cefa-4168-8189-533f7362a4b9}, !- Name
  {f4647fd7-a13a-404d-924e-047f8e1ce7ed}, !- Source Object
  3,                                      !- Outlet Port
  {2f6a7312-0e6f-4f1b-924e-129a7a60b900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f970680-2ac6-44ea-8f05-1603e7447885}, !- Handle
  {e3bb6ca2-f2ea-4a04-85c3-71dd6a02893f}, !- Name
  {2f6a7312-0e6f-4f1b-924e-129a7a60b900}, !- Source Object
  3,                                      !- Outlet Port
  {f1a02dea-e631-4095-9b03-b9644f84bc04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed23743-cfe3-4b8d-adf8-b73a47babea5}, !- Handle
  {1e7d0f8c-a9c7-4156-85ca-b3c213db2878}, !- Name
  {4e7a0ca4-1e3e-4f43-9b95-d9ef15ce3841}, !- Source Object
  3,                                      !- Outlet Port
  {785161a6-da46-451c-9942-ff42cc5942b6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d1be7cec-ce70-45f9-8cde-f6d2fe1f422b}, !- Handle
  {785161a6-da46-451c-9942-ff42cc5942b6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f0a73068-3db9-42d1-b782-eed794aac6f8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {550f16a1-1f0d-41dd-898a-fc6435837592}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {65000c48-8e39-4183-9f29-63a66dc25fd7}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {550f16a1-1f0d-41dd-898a-fc6435837592}, !- Schedule Type Limits Name
  {a9046198-0672-4429-8fb2-51efc0007196}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9046198-0672-4429-8fb2-51efc0007196}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {550f16a1-1f0d-41dd-898a-fc6435837592}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {858d254c-f5a8-4dbd-a88e-42e7f0e87270}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {65000c48-8e39-4183-9f29-63a66dc25fd7}, !- Schedule Name
  {58a87bef-be19-45a6-9499-ef4041c723ff}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {aff559af-3bf4-4f97-af97-a11351a9d046}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {bb2c05d5-e43d-46c4-a03a-572eb8ed2a94}, !- Inlet Node Name
  {f40411cb-e93f-416d-bf77-a5edc4317c33}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  890283.302977575,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {8eba9fc6-de02-4c91-a8ff-f30c2cd163b4}, !- Handle
  Node 465,                               !- Name
  {f40411cb-e93f-416d-bf77-a5edc4317c33}, !- Inlet Port
  {85a4bc57-69c6-44e8-a202-e5435c7a1eae}; !- Outlet Port

OS:Connection,
  {bb2c05d5-e43d-46c4-a03a-572eb8ed2a94}, !- Handle
  {ef89cf10-7fac-4be7-9f15-8c0dd09c4770}, !- Name
  {a5b07844-c36d-450f-936a-601a12a2cb06}, !- Source Object
  3,                                      !- Outlet Port
  {aff559af-3bf4-4f97-af97-a11351a9d046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40411cb-e93f-416d-bf77-a5edc4317c33}, !- Handle
  {52041620-f83d-40b4-9393-e016ed482fe7}, !- Name
  {aff559af-3bf4-4f97-af97-a11351a9d046}, !- Source Object
  3,                                      !- Outlet Port
  {8eba9fc6-de02-4c91-a8ff-f30c2cd163b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a4bc57-69c6-44e8-a202-e5435c7a1eae}, !- Handle
  {c9b11d8b-ddff-4967-b5d6-35df527cf711}, !- Name
  {8eba9fc6-de02-4c91-a8ff-f30c2cd163b4}, !- Source Object
  3,                                      !- Outlet Port
  {d072741c-7741-43d8-acb0-785c1c318d02}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {ddf0ca5f-6593-4ef3-86ae-02576664c8b4}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f303af70-e6fc-4190-96cf-1e2de92d4e03}, !- Handle
  376gal Electricity Water Heater - 627kBtu/hr 1 Therm Eff, !- Name
  1.42180806763157,                       !- Tank Volume {m3}
  {65000c48-8e39-4183-9f29-63a66dc25fd7}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  183709.093675788,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  122.493555963817,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  122.493555963817,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {361b6f15-df0a-45dc-ab6b-512bb1f16b24}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.26258733392659,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.26258733392659,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7acb999a-d88b-4b96-920b-daf1e21196ef}, !- Use Side Inlet Node Name
  {0f3e3eec-0d23-47da-bdec-996a6afc4881}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {edfd3533-91fc-486b-98bc-78335c6e473d}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {b46e4789-0c58-4c64-8a06-fa0a83fed8b8}, !- Schedule Type Limits Name
  {856637ce-d9b7-4f2a-895c-24e6738c565b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {856637ce-d9b7-4f2a-895c-24e6738c565b}, !- Handle
  Schedule Day 6,                         !- Name
  {b46e4789-0c58-4c64-8a06-fa0a83fed8b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {61e7c2d0-7a44-47a8-857f-a5827a94801d}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {b46e4789-0c58-4c64-8a06-fa0a83fed8b8}, !- Schedule Type Limits Name
  {26e63394-c3d5-4448-ada1-b83a7d5ceee3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26e63394-c3d5-4448-ada1-b83a7d5ceee3}, !- Handle
  Schedule Day 7,                         !- Name
  {b46e4789-0c58-4c64-8a06-fa0a83fed8b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {361b6f15-df0a-45dc-ab6b-512bb1f16b24}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {ddf0ca5f-6593-4ef3-86ae-02576664c8b4}, !- Schedule Type Limits Name
  {aa244d82-5439-45da-8df6-168d8bca9c12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa244d82-5439-45da-8df6-168d8bca9c12}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {ddf0ca5f-6593-4ef3-86ae-02576664c8b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {09ecfc05-ab31-4d2d-bcf2-d349cecef4c4}, !- Handle
  Node 466,                               !- Name
  {0f3e3eec-0d23-47da-bdec-996a6afc4881}, !- Inlet Port
  {0bf53f59-0ab6-42c1-845d-3d30d208ab5e}; !- Outlet Port

OS:Connection,
  {7acb999a-d88b-4b96-920b-daf1e21196ef}, !- Handle
  {0a1232ac-42dc-4718-b09f-e37608a753b0}, !- Name
  {356ba169-6ce1-4307-a84d-419fbadbf4af}, !- Source Object
  3,                                      !- Outlet Port
  {f303af70-e6fc-4190-96cf-1e2de92d4e03}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0f3e3eec-0d23-47da-bdec-996a6afc4881}, !- Handle
  {a4c4b868-ab58-4aaf-9c49-3d4e73cd15ee}, !- Name
  {f303af70-e6fc-4190-96cf-1e2de92d4e03}, !- Source Object
  32,                                     !- Outlet Port
  {09ecfc05-ab31-4d2d-bcf2-d349cecef4c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf53f59-0ab6-42c1-845d-3d30d208ab5e}, !- Handle
  {036116f9-fe08-4ee8-a171-88444e3c2337}, !- Name
  {09ecfc05-ab31-4d2d-bcf2-d349cecef4c4}, !- Source Object
  3,                                      !- Outlet Port
  {a01169cb-a270-40e2-b8d4-3ad4da7fae8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a5fd58c9-5fba-4caf-b1c5-f44f27b04591}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {c4c91fbf-1b5f-4fb8-80b9-1a6a6f5adfc2}, !- Inlet Node Name
  {68fcb0f4-20a0-4444-b600-a134f3410dfb}; !- Outlet Node Name

OS:Node,
  {617b94f8-8bee-4a26-9203-f128e566892c}, !- Handle
  Node 467,                               !- Name
  {c3779f8a-020c-4c37-9503-7f9880b17666}, !- Inlet Port
  {c4c91fbf-1b5f-4fb8-80b9-1a6a6f5adfc2}; !- Outlet Port

OS:Connection,
  {c3779f8a-020c-4c37-9503-7f9880b17666}, !- Handle
  {ba96db37-3770-4ab6-ab61-93c3e106cd1d}, !- Name
  {d072741c-7741-43d8-acb0-785c1c318d02}, !- Source Object
  4,                                      !- Outlet Port
  {617b94f8-8bee-4a26-9203-f128e566892c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a5a4449-a71a-4a56-994f-ce600a4dab89}, !- Handle
  Node 468,                               !- Name
  {68fcb0f4-20a0-4444-b600-a134f3410dfb}, !- Inlet Port
  {1357fb33-44e5-4dad-a861-2bf76d09d191}; !- Outlet Port

OS:Connection,
  {c4c91fbf-1b5f-4fb8-80b9-1a6a6f5adfc2}, !- Handle
  {49cf1607-0710-4a11-845d-66db6acdb822}, !- Name
  {617b94f8-8bee-4a26-9203-f128e566892c}, !- Source Object
  3,                                      !- Outlet Port
  {a5fd58c9-5fba-4caf-b1c5-f44f27b04591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68fcb0f4-20a0-4444-b600-a134f3410dfb}, !- Handle
  {a365cddd-36ca-4f70-9774-ba2dce9e1067}, !- Name
  {a5fd58c9-5fba-4caf-b1c5-f44f27b04591}, !- Source Object
  3,                                      !- Outlet Port
  {5a5a4449-a71a-4a56-994f-ce600a4dab89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1357fb33-44e5-4dad-a861-2bf76d09d191}, !- Handle
  {b3ec8721-3aff-48b6-9fbf-d92bfb10688f}, !- Name
  {5a5a4449-a71a-4a56-994f-ce600a4dab89}, !- Source Object
  3,                                      !- Outlet Port
  {a01169cb-a270-40e2-b8d4-3ad4da7fae8a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {05a1c825-e2b9-45e8-8afd-7f93cea41170}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {48ab9289-8a0d-4e8f-a68f-24c463ee9f6a}, !- Inlet Node Name
  {972627da-42a3-4711-a6bf-319a15e2fc81}; !- Outlet Node Name

OS:Node,
  {eca30fe5-1d91-4620-b901-a9ba436980c6}, !- Handle
  Node 469,                               !- Name
  {972627da-42a3-4711-a6bf-319a15e2fc81}, !- Inlet Port
  {683813db-c0cf-42fe-a59a-3bf49ab8adb3}; !- Outlet Port

OS:Connection,
  {48ab9289-8a0d-4e8f-a68f-24c463ee9f6a}, !- Handle
  {657a987d-4924-4322-8e26-329ed84f3fe6}, !- Name
  {f1a02dea-e631-4095-9b03-b9644f84bc04}, !- Source Object
  3,                                      !- Outlet Port
  {05a1c825-e2b9-45e8-8afd-7f93cea41170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {972627da-42a3-4711-a6bf-319a15e2fc81}, !- Handle
  {6f7b2482-953e-4d2c-85b9-4f51dd546db3}, !- Name
  {05a1c825-e2b9-45e8-8afd-7f93cea41170}, !- Source Object
  3,                                      !- Outlet Port
  {eca30fe5-1d91-4620-b901-a9ba436980c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {683813db-c0cf-42fe-a59a-3bf49ab8adb3}, !- Handle
  {71ee95f8-4bfc-4dfd-b295-593194eaea9c}, !- Name
  {eca30fe5-1d91-4620-b901-a9ba436980c6}, !- Source Object
  3,                                      !- Outlet Port
  {0958285c-9495-497e-95cd-d9dfd41cb350}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b16da775-383f-4e1b-921c-a00e8c571b2e}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {73c8e2c1-f9d7-427b-bd08-548853f019d6}, !- Inlet Node Name
  {89553d91-5dbe-4bec-bbf2-c246c30baf78}; !- Outlet Node Name

OS:Node,
  {22cc3791-c1c1-4b0b-a824-ef303e1ec7e4}, !- Handle
  Node 470,                               !- Name
  {d33988ea-8e9f-4a59-8d39-5a497d5389f5}, !- Inlet Port
  {73c8e2c1-f9d7-427b-bd08-548853f019d6}; !- Outlet Port

OS:Connection,
  {d33988ea-8e9f-4a59-8d39-5a497d5389f5}, !- Handle
  {daf5953b-b624-43bb-8207-d369be2ad5c1}, !- Name
  {a01169cb-a270-40e2-b8d4-3ad4da7fae8a}, !- Source Object
  2,                                      !- Outlet Port
  {22cc3791-c1c1-4b0b-a824-ef303e1ec7e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73c8e2c1-f9d7-427b-bd08-548853f019d6}, !- Handle
  {e97a368a-fb5d-4713-b0dc-91d92c4c721f}, !- Name
  {22cc3791-c1c1-4b0b-a824-ef303e1ec7e4}, !- Source Object
  3,                                      !- Outlet Port
  {b16da775-383f-4e1b-921c-a00e8c571b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89553d91-5dbe-4bec-bbf2-c246c30baf78}, !- Handle
  {943647fa-23fb-487c-881b-a158357dfae8}, !- Name
  {b16da775-383f-4e1b-921c-a00e8c571b2e}, !- Source Object
  3,                                      !- Outlet Port
  {58a87bef-be19-45a6-9499-ef4041c723ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0fba8359-0ce3-427a-bc72-9863d965d0e5}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {6603c3ec-f715-4d9c-9a50-af4d54bb8a19}, !- Inlet Node Name
  {de3c1f5a-2d4d-49f1-a926-5a8c79b64d02}; !- Outlet Node Name

OS:Node,
  {b7311b5e-9fe5-483c-bee1-51b0ed12d291}, !- Handle
  Node 471,                               !- Name
  {66f68469-9c48-48d3-8516-f1554750ab29}, !- Inlet Port
  {6603c3ec-f715-4d9c-9a50-af4d54bb8a19}; !- Outlet Port

OS:Connection,
  {66f68469-9c48-48d3-8516-f1554750ab29}, !- Handle
  {5f8bf39c-74ac-4e52-9a6e-728af97da89a}, !- Name
  {0958285c-9495-497e-95cd-d9dfd41cb350}, !- Source Object
  2,                                      !- Outlet Port
  {b7311b5e-9fe5-483c-bee1-51b0ed12d291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6603c3ec-f715-4d9c-9a50-af4d54bb8a19}, !- Handle
  {b8ecad77-8842-47ce-a4ee-356ed2977706}, !- Name
  {b7311b5e-9fe5-483c-bee1-51b0ed12d291}, !- Source Object
  3,                                      !- Outlet Port
  {0fba8359-0ce3-427a-bc72-9863d965d0e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de3c1f5a-2d4d-49f1-a926-5a8c79b64d02}, !- Handle
  {fe2339da-b477-430b-8906-aa9187eb9e20}, !- Name
  {0fba8359-0ce3-427a-bc72-9863d965d0e5}, !- Source Object
  3,                                      !- Outlet Port
  {4e7a0ca4-1e3e-4f43-9b95-d9ef15ce3841}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {05b19d9c-abf1-433b-85de-1069d1af5924}, !- Handle
  Water Use Connections 1,                !- Name
  {25352931-9240-46f0-97cf-f00d26f0838a}, !- Inlet Node Name
  {4eef4d52-c03d-4a83-888f-9413288cfe2a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {26807cc0-38d0-45d3-a7a6-9e316fff34d8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e979177d-b7e2-4ab0-889e-87f7a8e8a467}, !- Handle
  Banquet_flr_6 Service Water Use Def 0.34gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.11381221258516e-05,                   !- Peak Flow Rate {m3/s}
  {7b359c40-569b-4f0a-bb9f-bf17b2f923f0}, !- Target Temperature Schedule Name
  {8055110d-5079-4417-baf2-07794aa3a3d4}, !- Sensible Fraction Schedule Name
  {9c4c2e89-9eb2-4bee-b65e-25527c6b7513}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8055110d-5079-4417-baf2-07794aa3a3d4}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {fe8f1502-1cb9-4ae7-84ff-becd35e4bcf3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe8f1502-1cb9-4ae7-84ff-becd35e4bcf3}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c4c2e89-9eb2-4bee-b65e-25527c6b7513}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {020e9127-3f68-4444-bebd-e52cdef3c65d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {020e9127-3f68-4444-bebd-e52cdef3c65d}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b359c40-569b-4f0a-bb9f-bf17b2f923f0}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a77ea20d-2a0a-4531-8549-4adeb1ac567a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a77ea20d-2a0a-4531-8549-4adeb1ac567a}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {26807cc0-38d0-45d3-a7a6-9e316fff34d8}, !- Handle
  Banquet_flr_6 Service Water Use 0.34gal/min, !- Name
  {e979177d-b7e2-4ab0-889e-87f7a8e8a467}, !- Water Use Equipment Definition Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  {de43ab43-e63e-482c-a741-0e7816f8b237}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {de43ab43-e63e-482c-a741-0e7816f8b237}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  {51bc28c1-77ce-4aa1-b638-98defaf82557}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51bc28c1-77ce-4aa1-b638-98defaf82557}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {7f14978d-cf67-43c9-bd89-bd05b0d889ec}, !- Handle
  Schedule Rule 98,                       !- Name
  {de43ab43-e63e-482c-a741-0e7816f8b237}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {efbde056-ba6a-4071-afaa-b57059241d12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efbde056-ba6a-4071-afaa-b57059241d12}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {b27bd780-3fde-48e1-8e88-af74987fcf16}, !- Handle
  Schedule Rule 99,                       !- Name
  {de43ab43-e63e-482c-a741-0e7816f8b237}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {771f6513-7f0c-464f-bed6-8174abe8cdd1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {771f6513-7f0c-464f-bed6-8174abe8cdd1}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {dd6a0e3f-3308-4a61-b45e-cdce25b6251b}, !- Handle
  Schedule Rule 100,                      !- Name
  {de43ab43-e63e-482c-a741-0e7816f8b237}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e5b5e406-757b-4c88-9d34-ff86abef83a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5b5e406-757b-4c88-9d34-ff86abef83a9}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {c43578b4-f940-40a4-ae7f-6efe479a7c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {9b9d6464-a3f6-4ae1-acee-793de92fbb5f}, !- Handle
  Node 472,                               !- Name
  {ee3b7f85-71ec-40cb-861d-26df4a19307c}, !- Inlet Port
  {25352931-9240-46f0-97cf-f00d26f0838a}; !- Outlet Port

OS:Connection,
  {ee3b7f85-71ec-40cb-861d-26df4a19307c}, !- Handle
  {52169f56-339f-4ccc-a5e0-3b4187b9e6dc}, !- Name
  {2f6a7312-0e6f-4f1b-924e-129a7a60b900}, !- Source Object
  4,                                      !- Outlet Port
