  {a5c41865-462f-4fab-b92b-af00a04774ec}, !- Source Object
  63,                                     !- Outlet Port
  {a7b74e78-767c-4b72-b46e-da8d55434b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09d1fa9c-694b-4fd6-8a45-a5179c681458}, !- Handle
  Node 566,                               !- Name
  {ca43e719-6594-4d19-a0d7-30ddf27696eb}, !- Inlet Port
  {9d759f55-a0df-4069-b9ad-bd42ce321544}; !- Outlet Port

OS:Connection,
  {4b10da7f-85da-4af5-82dc-231489ac31ae}, !- Handle
  {e92f1cc9-4bf8-42bd-a446-47ebfc318978}, !- Name
  {a7b74e78-767c-4b72-b46e-da8d55434b81}, !- Source Object
  3,                                      !- Outlet Port
  {85c4a8cc-e526-4445-acff-44a658de1fb4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca43e719-6594-4d19-a0d7-30ddf27696eb}, !- Handle
  {c8ff9383-b5d5-4a0e-93aa-47cc2ee36f72}, !- Name
  {85c4a8cc-e526-4445-acff-44a658de1fb4}, !- Source Object
  6,                                      !- Outlet Port
  {09d1fa9c-694b-4fd6-8a45-a5179c681458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d759f55-a0df-4069-b9ad-bd42ce321544}, !- Handle
  {2a3c84d3-542c-40db-a07a-409ad6b03e78}, !- Name
  {09d1fa9c-694b-4fd6-8a45-a5179c681458}, !- Source Object
  3,                                      !- Outlet Port
  {4eca331b-be2a-4701-a91c-7ac803a8918f}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9adb38d3-d277-429d-9c81-97691d7cc2eb}, !- Handle
  Controller Water Coil 4,                !- Name
  {85c4a8cc-e526-4445-acff-44a658de1fb4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d1793706-7d22-4fa7-a2cf-f070d9c0dd0f}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  {9795fbcc-af00-4a81-8c8d-a034f285f5e6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  3.95766036,                             !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {85c4a8cc-e526-4445-acff-44a658de1fb4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {873bae72-af0f-4d2d-8212-767dbe4ac801}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {60434fe7-f3cd-4966-b463-ea6bfb253bdc}, !- Handle
  Node 567,                               !- Name
  {ecdf6b77-b3da-4e76-bca3-0b62241b822d}, !- Inlet Port
  {2265a0a8-f811-429f-b44e-40b9f4913bf7}; !- Outlet Port

OS:Connection,
  {c1b65b9f-e81d-45a5-8435-173956e3eba7}, !- Handle
  {967068e8-5510-4023-a9a0-1368b7081437}, !- Name
  {d4548423-e873-4890-9a2e-968f99827b37}, !- Source Object
  3,                                      !- Outlet Port
  {8f2e9f71-9c2d-4706-bfbd-961dca39cb90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecdf6b77-b3da-4e76-bca3-0b62241b822d}, !- Handle
  {e43f2c58-02f6-48f8-89e3-bf0660215fbb}, !- Name
  {bcf5eaac-9931-4feb-9069-e4c8b45df15d}, !- Source Object
  3,                                      !- Outlet Port
  {60434fe7-f3cd-4966-b463-ea6bfb253bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2265a0a8-f811-429f-b44e-40b9f4913bf7}, !- Handle
  {18aee653-100f-45c4-ba7f-6f51a899f7cc}, !- Name
  {60434fe7-f3cd-4966-b463-ea6bfb253bdc}, !- Source Object
  3,                                      !- Outlet Port
  {ab8ed110-8809-4622-90bc-c9338839af54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {606a83be-ca0a-4b57-a8a6-691a2fdfd1d4}, !- Handle
  Node 568,                               !- Name
  {0ac15bf9-3dfa-402f-9068-5c2c6a894334}, !- Inlet Port
  {9795fbcc-af00-4a81-8c8d-a034f285f5e6}; !- Outlet Port

OS:Connection,
  {0ac15bf9-3dfa-402f-9068-5c2c6a894334}, !- Handle
  {f29fe9b1-6ecb-40f3-b671-84fc00590060}, !- Name
  {ca02886a-581b-4d0e-9d0a-d3e6a539c5db}, !- Source Object
  3,                                      !- Outlet Port
  {606a83be-ca0a-4b57-a8a6-691a2fdfd1d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9795fbcc-af00-4a81-8c8d-a034f285f5e6}, !- Handle
  {1937a60e-012b-4c6e-ba4f-e24ab6e64dcc}, !- Name
  {606a83be-ca0a-4b57-a8a6-691a2fdfd1d4}, !- Source Object
  3,                                      !- Outlet Port
  {d1793706-7d22-4fa7-a2cf-f070d9c0dd0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {873bae72-af0f-4d2d-8212-767dbe4ac801}, !- Handle
  {64a2da53-2fa6-4a1c-8c18-0a8d7422aca9}, !- Name
  {d1793706-7d22-4fa7-a2cf-f070d9c0dd0f}, !- Source Object
  12,                                     !- Outlet Port
  {d4548423-e873-4890-9a2e-968f99827b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c8047d2e-2aba-4108-8c21-5164399eb774}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fc376974-dcad-45a5-8c25-a8c4d0ebf52f}, !- Water Inlet Node Name
  {357d91d8-ddc5-4576-91c8-9a0b9f021e6b}; !- Water Outlet Node Name

OS:Node,
  {8a54e18f-a168-4c5a-9786-aed6f00d4608}, !- Handle
  Node 569,                               !- Name
  {0880e896-2241-4386-920d-31555c602d88}, !- Inlet Port
  {fc376974-dcad-45a5-8c25-a8c4d0ebf52f}; !- Outlet Port

OS:Connection,
  {0880e896-2241-4386-920d-31555c602d88}, !- Handle
  {9e37fe61-cb20-45a4-8df2-e5fd058db650}, !- Name
  {a5c41865-462f-4fab-b92b-af00a04774ec}, !- Source Object
  64,                                     !- Outlet Port
  {8a54e18f-a168-4c5a-9786-aed6f00d4608}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b9d5ce5-3020-4272-9685-3d19ac4d483f}, !- Handle
  Node 570,                               !- Name
  {357d91d8-ddc5-4576-91c8-9a0b9f021e6b}, !- Inlet Port
  {e716f15b-70a2-40d5-bb1d-af3abdb9e4a3}; !- Outlet Port

OS:Connection,
  {fc376974-dcad-45a5-8c25-a8c4d0ebf52f}, !- Handle
  {9a34a981-651f-4a78-a515-c8541beb3e1a}, !- Name
  {8a54e18f-a168-4c5a-9786-aed6f00d4608}, !- Source Object
  3,                                      !- Outlet Port
  {c8047d2e-2aba-4108-8c21-5164399eb774}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {357d91d8-ddc5-4576-91c8-9a0b9f021e6b}, !- Handle
  {cb8a62e9-b868-4589-93ab-057c0f21a6ef}, !- Name
  {c8047d2e-2aba-4108-8c21-5164399eb774}, !- Source Object
  10,                                     !- Outlet Port
  {6b9d5ce5-3020-4272-9685-3d19ac4d483f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e716f15b-70a2-40d5-bb1d-af3abdb9e4a3}, !- Handle
  {7d80ef4b-a330-4c87-9933-6406bb13fbc7}, !- Name
  {6b9d5ce5-3020-4272-9685-3d19ac4d483f}, !- Source Object
  3,                                      !- Outlet Port
  {4eca331b-be2a-4701-a91c-7ac803a8918f}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b26119a8-8bbe-42e7-a934-90901cadcc11}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  {c8047d2e-2aba-4108-8c21-5164399eb774}; !- Heating Coil Name

OS:AirLoopHVAC,
  {7bf2f487-7580-4b3d-9ae6-8dd75dfb828b}, !- Handle
  Sys_6_VAV with Reheat 1,                !- Name
  ,                                       !- Controller List Name
  {22bc75e6-f748-4490-8220-6fde62b4674a}, !- Availability Schedule
  {10c807d3-5ee7-4eb4-ab58-3c1addc1b710}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d16e7d01-e014-4efa-9cdc-df5e8cdf07ee}, !- Supply Side Inlet Node Name
  {eabaacf0-2cda-4c00-b756-ea7cc2d42ed9}, !- Demand Side Outlet Node Name
  {81cdb274-9825-4741-bd7b-784840671882}, !- Demand Side Inlet Node A
  {808f4ea8-5731-4915-acc8-3deed6b5a1b2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9cab7889-2f9c-4d9d-9645-ca201f34695e}, !- Demand Mixer Name
  {e2d6d7d7-0cab-4ead-8b5d-092b1915e762}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {61d3356f-827d-4bcb-afe4-e7addd2d1d22}, !- Handle
  Node 571,                               !- Name
  {d16e7d01-e014-4efa-9cdc-df5e8cdf07ee}, !- Inlet Port
  {e30af56f-b401-41a1-9b0b-14f015aab914}; !- Outlet Port

OS:Node,
  {c4a719d9-1392-4440-aa57-193fd7cd0207}, !- Handle
  Node 572,                               !- Name
  {2f557e64-71ae-416c-9181-ee82333e74d4}, !- Inlet Port
  {808f4ea8-5731-4915-acc8-3deed6b5a1b2}; !- Outlet Port

OS:Connection,
  {d16e7d01-e014-4efa-9cdc-df5e8cdf07ee}, !- Handle
  {0162c131-4eb8-40ee-b816-11b644089aee}, !- Name
  {7bf2f487-7580-4b3d-9ae6-8dd75dfb828b}, !- Source Object
  8,                                      !- Outlet Port
  {61d3356f-827d-4bcb-afe4-e7addd2d1d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {808f4ea8-5731-4915-acc8-3deed6b5a1b2}, !- Handle
  {01678f14-993c-4815-b3f6-7a5f2ccc4941}, !- Name
  {c4a719d9-1392-4440-aa57-193fd7cd0207}, !- Source Object
  3,                                      !- Outlet Port
  {7bf2f487-7580-4b3d-9ae6-8dd75dfb828b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b460965e-6d3a-4602-9f64-5c2fc1d8a08d}, !- Handle
  Node 573,                               !- Name
  {81cdb274-9825-4741-bd7b-784840671882}, !- Inlet Port
  {75037585-8eb3-4561-ba94-f76526148de0}; !- Outlet Port

OS:Node,
  {3ff0c323-6104-4586-8836-94a7af1e2647}, !- Handle
  Node 574,                               !- Name
  {59b1876f-0935-4037-b49a-4a41fddf4454}, !- Inlet Port
  {eabaacf0-2cda-4c00-b756-ea7cc2d42ed9}; !- Outlet Port

OS:Node,
  {9e9295ea-7ac4-4147-9592-812a609fc6ee}, !- Handle
  Node 575,                               !- Name
  {bf4115ee-ed9d-479c-bc92-0fb9038de40d}, !- Inlet Port
  {021355bf-e931-4909-8404-e65343c8cac5}; !- Outlet Port

OS:Connection,
  {81cdb274-9825-4741-bd7b-784840671882}, !- Handle
  {bdae85d9-8e9f-4d9c-b531-9945172cb0fa}, !- Name
  {7bf2f487-7580-4b3d-9ae6-8dd75dfb828b}, !- Source Object
  10,                                     !- Outlet Port
  {b460965e-6d3a-4602-9f64-5c2fc1d8a08d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eabaacf0-2cda-4c00-b756-ea7cc2d42ed9}, !- Handle
  {fab0609d-e92d-4eed-940c-05c9b1be8006}, !- Name
  {3ff0c323-6104-4586-8836-94a7af1e2647}, !- Source Object
  3,                                      !- Outlet Port
  {7bf2f487-7580-4b3d-9ae6-8dd75dfb828b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e2d6d7d7-0cab-4ead-8b5d-092b1915e762}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {75037585-8eb3-4561-ba94-f76526148de0}, !- Inlet Node Name
  {21fcca2f-2f54-411e-8d51-1f648427e8b1}, !- Outlet Node Name 1
  {41b6b6a0-e303-4190-b970-434912b46adb}, !- Outlet Node Name 2
  {987c1a33-585f-4f22-8522-6626e3ff30b7}, !- Outlet Node Name 3
  {aa5ff473-54bf-4f2e-aedf-8a2b8ee4a533}, !- Outlet Node Name 4
  {fdc5f487-4ebf-43f6-8ff7-16425397f674}, !- Outlet Node Name 5
  {65415fbc-ed79-45d8-8874-a3e877a8f1cf}, !- Outlet Node Name 6
  {92fe24bc-d885-42e0-8bec-159177a96f0d}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {9cab7889-2f9c-4d9d-9645-ca201f34695e}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {59b1876f-0935-4037-b49a-4a41fddf4454}, !- Outlet Node Name
  {10be3ac7-91dc-4be8-a7a4-092ab3a26167}, !- Inlet Node Name 1
  {442bb582-4019-4a2a-a268-ca04531fed22}, !- Inlet Node Name 2
  {b5d3e177-b04b-450e-b982-2da458a1b984}, !- Inlet Node Name 3
  {8a12c79c-36a2-4a93-9295-88684fe56ee7}, !- Inlet Node Name 4
  {2997ab14-51d6-4111-bc8d-f8ff3d4746eb}, !- Inlet Node Name 5
  {1af87837-9b96-47d7-905b-9222ebbb68ba}, !- Inlet Node Name 6
  {ff91a8d0-829e-4b75-a34a-9b767d6b3ebb}; !- Inlet Node Name 7

OS:Connection,
  {75037585-8eb3-4561-ba94-f76526148de0}, !- Handle
  {99dabed5-f76b-4f2a-98ab-45b2ad2dd9a3}, !- Name
  {b460965e-6d3a-4602-9f64-5c2fc1d8a08d}, !- Source Object
  3,                                      !- Outlet Port
  {e2d6d7d7-0cab-4ead-8b5d-092b1915e762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b1876f-0935-4037-b49a-4a41fddf4454}, !- Handle
  {1a149d50-b686-4913-bd06-37193863e47a}, !- Name
  {9cab7889-2f9c-4d9d-9645-ca201f34695e}, !- Source Object
  2,                                      !- Outlet Port
  {3ff0c323-6104-4586-8836-94a7af1e2647}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8015c1b4-1c37-46eb-a1ab-20b7fa05e9cc}, !- Handle
  {7bf2f487-7580-4b3d-9ae6-8dd75dfb828b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {10c807d3-5ee7-4eb4-ab58-3c1addc1b710}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {046400d2-ee8f-4821-b7b2-118635784d68}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {e7a9189c-0ac0-46da-9d37-75921564a5a5}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {506df903-2d45-4b79-b9e9-9beff00e3ec0}, !- Air Inlet Node Name
  {2f557e64-71ae-416c-9181-ee82333e74d4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {2efc445d-401e-490a-b36d-cdbc7c66db7b}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e30af56f-b401-41a1-9b0b-14f015aab914}, !- Air Inlet Node Name
  {efbe6494-2eb3-434b-8c6b-0c0f53d4e902}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {463b9532-d05c-475e-ad10-11ae9812b302}, !- Handle
  Coil Heating Water 4,                   !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab5f587f-2750-4dbe-8923-52b23ba4488d}, !- Water Inlet Node Name
  {1aaab6dc-4fcd-4a2f-a162-2fc2abea8254}, !- Water Outlet Node Name
  {d39db51a-91f0-4045-a1db-e6642df1a966}, !- Air Inlet Node Name
  {a30880cb-4813-4f62-90ab-a98f3ef7d106}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {77f0f643-4763-4f00-8b30-7ad7a359049b}, !- Handle
  Node 576,                               !- Name
  {91a41770-ba13-4caf-8ca7-c110a0735457}, !- Inlet Port
  {ab5f587f-2750-4dbe-8923-52b23ba4488d}; !- Outlet Port

OS:Connection,
  {91a41770-ba13-4caf-8ca7-c110a0735457}, !- Handle
  {d8fb7ea9-8aee-4e53-8822-0542046b03d1}, !- Name
  {a5c41865-462f-4fab-b92b-af00a04774ec}, !- Source Object
  65,                                     !- Outlet Port
  {77f0f643-4763-4f00-8b30-7ad7a359049b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {569f1b61-5b9a-426a-a434-022ece523f63}, !- Handle
  Node 577,                               !- Name
  {1aaab6dc-4fcd-4a2f-a162-2fc2abea8254}, !- Inlet Port
  {b84f5ed9-46f0-4fa8-a60b-ed194d569617}; !- Outlet Port

OS:Connection,
  {ab5f587f-2750-4dbe-8923-52b23ba4488d}, !- Handle
  {61f2afcb-2a53-454c-b0f2-41c228516541}, !- Name
  {77f0f643-4763-4f00-8b30-7ad7a359049b}, !- Source Object
  3,                                      !- Outlet Port
  {463b9532-d05c-475e-ad10-11ae9812b302}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1aaab6dc-4fcd-4a2f-a162-2fc2abea8254}, !- Handle
  {737e306a-0983-48bd-b554-ac8f90094390}, !- Name
  {463b9532-d05c-475e-ad10-11ae9812b302}, !- Source Object
  6,                                      !- Outlet Port
  {569f1b61-5b9a-426a-a434-022ece523f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b84f5ed9-46f0-4fa8-a60b-ed194d569617}, !- Handle
  {00a55989-6a8b-4142-8e1c-3d25f20f46d1}, !- Name
  {569f1b61-5b9a-426a-a434-022ece523f63}, !- Source Object
  3,                                      !- Outlet Port
  {4eca331b-be2a-4701-a91c-7ac803a8918f}, !- Target Object
  65;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {a837c42d-fae5-43da-b59d-cd2ffa95b34f}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3ba87b1c-5a7b-45a8-b4ee-61e4010d9139}, !- Water Inlet Node Name
  {001ef35f-e527-4f62-af1d-44e8036778b1}, !- Water Outlet Node Name
  {78b0f0bd-842e-450b-8d2a-707f36718e47}, !- Air Inlet Node Name
  {e7fceb9c-de18-4f5c-aacf-95922321c7e3}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {aafb2abd-a601-48dc-88c0-448f9b93f82e}, !- Handle
  Node 578,                               !- Name
  {3b3423f5-df1a-4c45-90d2-3235bcf4ddbc}, !- Inlet Port
  {3ba87b1c-5a7b-45a8-b4ee-61e4010d9139}; !- Outlet Port

OS:Connection,
  {3b3423f5-df1a-4c45-90d2-3235bcf4ddbc}, !- Handle
  {a4bc0120-021a-4758-863a-ced0314d5009}, !- Name
  {dae0cbaf-7344-4474-88c2-fda2625f86ba}, !- Source Object
  4,                                      !- Outlet Port
  {aafb2abd-a601-48dc-88c0-448f9b93f82e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01ae77e3-ea3a-4b04-8a4d-17fe6b86f752}, !- Handle
  Node 579,                               !- Name
  {001ef35f-e527-4f62-af1d-44e8036778b1}, !- Inlet Port
  {a4bd7f65-6602-41d9-8483-7d1cf38e4056}; !- Outlet Port

OS:Connection,
  {3ba87b1c-5a7b-45a8-b4ee-61e4010d9139}, !- Handle
  {12f052d6-0936-4df5-a458-1c8873248c59}, !- Name
  {aafb2abd-a601-48dc-88c0-448f9b93f82e}, !- Source Object
  3,                                      !- Outlet Port
  {a837c42d-fae5-43da-b59d-cd2ffa95b34f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {001ef35f-e527-4f62-af1d-44e8036778b1}, !- Handle
  {f1565aa6-0ce9-4cc2-9830-65f38cf5abfc}, !- Name
  {a837c42d-fae5-43da-b59d-cd2ffa95b34f}, !- Source Object
  11,                                     !- Outlet Port
  {01ae77e3-ea3a-4b04-8a4d-17fe6b86f752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4bd7f65-6602-41d9-8483-7d1cf38e4056}, !- Handle
  {3a9ab1ce-0cdf-40b1-ad4c-3f441c9fc818}, !- Name
  {01ae77e3-ea3a-4b04-8a4d-17fe6b86f752}, !- Source Object
  3,                                      !- Outlet Port
  {bcb042a1-bb2a-44ed-949c-7dc41a9121fa}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5a522f12-c28c-44b6-bade-333af1c27a3c}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {22bc75e6-f748-4490-8220-6fde62b4674a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f1710bfe-49b5-46a0-85c6-4bd78bc72f48}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f1710bfe-49b5-46a0-85c6-4bd78bc72f48}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {380c47b7-eade-4b4d-b74e-a8aca6d39f50}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {5a522f12-c28c-44b6-bade-333af1c27a3c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7f662ca9-620d-4c39-b544-62c664d3f355}, !- Mixed Air Node Name
  {7cfa70a1-97bd-4fca-a701-0168280337c6}, !- Outdoor Air Stream Node Name
  {6d4eba77-8fc6-4262-affb-e77be73e4aa4}, !- Relief Air Stream Node Name
  {f7e11874-83cc-4ccf-9e85-051ae966269c}; !- Return Air Stream Node Name

OS:Node,
  {8dfefab2-c988-4744-b189-a4fb846a2796}, !- Handle
  Node 580,                               !- Name
  ,                                       !- Inlet Port
  {0c3f61f6-53c9-4c00-b162-5370060caafc}; !- Outlet Port

OS:Node,
  {87549d4f-04bf-4a78-813e-e6e9416062a6}, !- Handle
  Node 581,                               !- Name
  {01811ee9-d63f-4e5a-9436-587a2073c188}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f557e64-71ae-416c-9181-ee82333e74d4}, !- Handle
  {1fd8f8c4-3b49-401c-b35f-d3969ab188dc}, !- Name
  {e7a9189c-0ac0-46da-9d37-75921564a5a5}, !- Source Object
  17,                                     !- Outlet Port
  {c4a719d9-1392-4440-aa57-193fd7cd0207}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82f2de5c-6ff0-47c7-9dcf-cd188a4732d5}, !- Handle
  Node 582,                               !- Name
  {a30880cb-4813-4f62-90ab-a98f3ef7d106}, !- Inlet Port
  {506df903-2d45-4b79-b9e9-9beff00e3ec0}; !- Outlet Port

OS:Connection,
  {a30880cb-4813-4f62-90ab-a98f3ef7d106}, !- Handle
  {0619a442-e9b6-450c-ad9b-9a10983a06ee}, !- Name
  {463b9532-d05c-475e-ad10-11ae9812b302}, !- Source Object
  8,                                      !- Outlet Port
  {82f2de5c-6ff0-47c7-9dcf-cd188a4732d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {506df903-2d45-4b79-b9e9-9beff00e3ec0}, !- Handle
  {b438df39-0f88-4939-be1b-36f889f5ac14}, !- Name
  {82f2de5c-6ff0-47c7-9dcf-cd188a4732d5}, !- Source Object
  3,                                      !- Outlet Port
  {e7a9189c-0ac0-46da-9d37-75921564a5a5}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e6abf9a6-4ede-4773-8354-3ed149781a78}, !- Handle
  Controller Water Coil 5,                !- Name
  {463b9532-d05c-475e-ad10-11ae9812b302}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {09fa2e88-42f0-4478-adaa-27fdf7c8d4ec}, !- Handle
  Node 583,                               !- Name
  {e7fceb9c-de18-4f5c-aacf-95922321c7e3}, !- Inlet Port
  {d39db51a-91f0-4045-a1db-e6642df1a966}; !- Outlet Port

OS:Connection,
  {e7fceb9c-de18-4f5c-aacf-95922321c7e3}, !- Handle
  {b2564408-857e-4549-927c-ee8152676b40}, !- Name
  {a837c42d-fae5-43da-b59d-cd2ffa95b34f}, !- Source Object
  13,                                     !- Outlet Port
  {09fa2e88-42f0-4478-adaa-27fdf7c8d4ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d39db51a-91f0-4045-a1db-e6642df1a966}, !- Handle
  {4c97f26e-95f9-41e1-bc23-d021c6366039}, !- Name
  {09fa2e88-42f0-4478-adaa-27fdf7c8d4ec}, !- Source Object
  3,                                      !- Outlet Port
  {463b9532-d05c-475e-ad10-11ae9812b302}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3c142390-2cd1-4ef8-9ce6-eaf77f7a55bd}, !- Handle
  Controller Water Coil 6,                !- Name
  {a837c42d-fae5-43da-b59d-cd2ffa95b34f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {b3472cbf-30ed-4c77-942a-61de3f2e8aa3}, !- Handle
  Node 584,                               !- Name
  {7f662ca9-620d-4c39-b544-62c664d3f355}, !- Inlet Port
  {78b0f0bd-842e-450b-8d2a-707f36718e47}; !- Outlet Port

OS:Connection,
  {7f662ca9-620d-4c39-b544-62c664d3f355}, !- Handle
  {538ca345-34b8-45f9-8316-41174800dda9}, !- Name
  {380c47b7-eade-4b4d-b74e-a8aca6d39f50}, !- Source Object
  5,                                      !- Outlet Port
  {b3472cbf-30ed-4c77-942a-61de3f2e8aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b0f0bd-842e-450b-8d2a-707f36718e47}, !- Handle
  {0cc4f80f-aa01-4229-ba3b-fde94aa604e1}, !- Name
  {b3472cbf-30ed-4c77-942a-61de3f2e8aa3}, !- Source Object
  3,                                      !- Outlet Port
  {a837c42d-fae5-43da-b59d-cd2ffa95b34f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0e00bdd8-8d9e-4ef6-ac24-ee15d84dfe04}, !- Handle
  Node 585,                               !- Name
  {efbe6494-2eb3-434b-8c6b-0c0f53d4e902}, !- Inlet Port
  {f7e11874-83cc-4ccf-9e85-051ae966269c}; !- Outlet Port

OS:Connection,
  {e30af56f-b401-41a1-9b0b-14f015aab914}, !- Handle
  {61c46aa8-fdd1-4c58-9908-d52513ce8f03}, !- Name
  {61d3356f-827d-4bcb-afe4-e7addd2d1d22}, !- Source Object
  3,                                      !- Outlet Port
  {2efc445d-401e-490a-b36d-cdbc7c66db7b}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {efbe6494-2eb3-434b-8c6b-0c0f53d4e902}, !- Handle
  {576b2ad4-6697-4d7d-a1a7-d00d8456247c}, !- Name
  {2efc445d-401e-490a-b36d-cdbc7c66db7b}, !- Source Object
  17,                                     !- Outlet Port
  {0e00bdd8-8d9e-4ef6-ac24-ee15d84dfe04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e11874-83cc-4ccf-9e85-051ae966269c}, !- Handle
  {89d07262-9e61-4405-9849-2359c435ab92}, !- Name
  {0e00bdd8-8d9e-4ef6-ac24-ee15d84dfe04}, !- Source Object
  3,                                      !- Outlet Port
  {380c47b7-eade-4b4d-b74e-a8aca6d39f50}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7e571a53-6872-46fa-a329-004a083f504e}, !- Handle
  Supply Air Temp 1,                      !- Name
  {0525c371-75a6-43af-8232-13f97f728796}, !- Schedule Type Limits Name
  {76f0e355-81b7-40df-a214-3fe59f8a3fca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76f0e355-81b7-40df-a214-3fe59f8a3fca}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {0525c371-75a6-43af-8232-13f97f728796}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a7f7d144-ce23-4599-a0cc-bb0404db72bd}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {7e571a53-6872-46fa-a329-004a083f504e}, !- Schedule Name
  {c4a719d9-1392-4440-aa57-193fd7cd0207}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {44beae7a-d3c8-4dc6-9106-4f2fbd48b154}, !- Handle
  Coil Heating Water 5,                   !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b85d4138-97ae-4ae9-bbaf-81a59b83e12e}, !- Water Inlet Node Name
  {2c637e4b-1cc5-4ba0-865d-f314d35583ee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {853e408c-25cc-4681-919d-e658b34013a1}, !- Handle
  Node 586,                               !- Name
  {81f94ef4-eeeb-4aa5-8e5c-02a0017b93a7}, !- Inlet Port
  {b85d4138-97ae-4ae9-bbaf-81a59b83e12e}; !- Outlet Port

OS:Connection,
  {81f94ef4-eeeb-4aa5-8e5c-02a0017b93a7}, !- Handle
  {46ee5e26-04c4-4138-b2d3-441a3ed9e00b}, !- Name
  {a5c41865-462f-4fab-b92b-af00a04774ec}, !- Source Object
  66,                                     !- Outlet Port
  {853e408c-25cc-4681-919d-e658b34013a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f20df87f-9dd0-4596-b985-7892a98ce777}, !- Handle
  Node 587,                               !- Name
  {2c637e4b-1cc5-4ba0-865d-f314d35583ee}, !- Inlet Port
  {488c6af2-7acd-45ec-911f-b16bf8cabbf8}; !- Outlet Port

OS:Connection,
  {b85d4138-97ae-4ae9-bbaf-81a59b83e12e}, !- Handle
  {9e19396c-14ba-451e-9b24-bc7f5ddc79ef}, !- Name
  {853e408c-25cc-4681-919d-e658b34013a1}, !- Source Object
  3,                                      !- Outlet Port
  {44beae7a-d3c8-4dc6-9106-4f2fbd48b154}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2c637e4b-1cc5-4ba0-865d-f314d35583ee}, !- Handle
  {744131e4-6eed-43f5-9832-948316b374d8}, !- Name
  {44beae7a-d3c8-4dc6-9106-4f2fbd48b154}, !- Source Object
  6,                                      !- Outlet Port
  {f20df87f-9dd0-4596-b985-7892a98ce777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {488c6af2-7acd-45ec-911f-b16bf8cabbf8}, !- Handle
  {fbf795fe-3486-48f6-ae06-6fcc6300b4b0}, !- Name
  {f20df87f-9dd0-4596-b985-7892a98ce777}, !- Source Object
  3,                                      !- Outlet Port
  {4eca331b-be2a-4701-a91c-7ac803a8918f}, !- Target Object
  66;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {da68ded4-ccea-4e2c-9ce0-f5c172b5e118}, !- Handle
  Controller Water Coil 7,                !- Name
  {44beae7a-d3c8-4dc6-9106-4f2fbd48b154}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b35093cd-84aa-41c5-8a91-df248774af04}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  {c44c93f8-d29e-44c1-a7c3-4094c6abb4f7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.377723766,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {44beae7a-d3c8-4dc6-9106-4f2fbd48b154}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bf4115ee-ed9d-479c-bc92-0fb9038de40d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {67a24682-16c4-4fdc-98f3-61255d51bf56}, !- Handle
  Node 588,                               !- Name
  {7a5e2078-9c3a-4165-aa66-a71f33427334}, !- Inlet Port
  {10be3ac7-91dc-4be8-a7a4-092ab3a26167}; !- Outlet Port

OS:Connection,
  {021355bf-e931-4909-8404-e65343c8cac5}, !- Handle
  {25f9f0a8-c9ca-42ec-8b90-2f293afa8f05}, !- Name
  {9e9295ea-7ac4-4147-9592-812a609fc6ee}, !- Source Object
  3,                                      !- Outlet Port
  {2b5fddc4-b223-47b6-b43b-44e5cebfa5a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a5e2078-9c3a-4165-aa66-a71f33427334}, !- Handle
  {b24db776-ceea-4a03-a898-44224fd211dc}, !- Name
  {9942e71c-80e5-4067-87e5-7971f3394610}, !- Source Object
  3,                                      !- Outlet Port
  {67a24682-16c4-4fdc-98f3-61255d51bf56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10be3ac7-91dc-4be8-a7a4-092ab3a26167}, !- Handle
  {8143d040-ecb7-4b3e-8d96-c8c66845896d}, !- Name
  {67a24682-16c4-4fdc-98f3-61255d51bf56}, !- Source Object
  3,                                      !- Outlet Port
  {9cab7889-2f9c-4d9d-9645-ca201f34695e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa507690-5d90-4ae4-9d9e-20fe0508488f}, !- Handle
  Node 589,                               !- Name
  {21fcca2f-2f54-411e-8d51-1f648427e8b1}, !- Inlet Port
  {c44c93f8-d29e-44c1-a7c3-4094c6abb4f7}; !- Outlet Port

OS:Connection,
  {21fcca2f-2f54-411e-8d51-1f648427e8b1}, !- Handle
  {ab4cc1b2-6343-4d6a-bc51-0b6a7c758adf}, !- Name
  {e2d6d7d7-0cab-4ead-8b5d-092b1915e762}, !- Source Object
  3,                                      !- Outlet Port
  {fa507690-5d90-4ae4-9d9e-20fe0508488f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c44c93f8-d29e-44c1-a7c3-4094c6abb4f7}, !- Handle
  {6685c6a5-8813-4257-b3f8-f1aa48ec09a6}, !- Name
  {fa507690-5d90-4ae4-9d9e-20fe0508488f}, !- Source Object
  3,                                      !- Outlet Port
  {b35093cd-84aa-41c5-8a91-df248774af04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf4115ee-ed9d-479c-bc92-0fb9038de40d}, !- Handle
  {dfac652d-8a9f-4c42-afd7-e07c7874c0f6}, !- Name
  {b35093cd-84aa-41c5-8a91-df248774af04}, !- Source Object
  12,                                     !- Outlet Port
  {9e9295ea-7ac4-4147-9592-812a609fc6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4f2e93ac-20e1-4988-940b-a566198ca8bc}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9bb9b139-c7cc-4b6f-b15f-a274fee4d094}, !- Water Inlet Node Name
  {6b718269-9215-4990-a5bf-5679fd429747}; !- Water Outlet Node Name

OS:Node,
  {b67f69fd-3308-4941-a163-2207983d3ab8}, !- Handle
  Node 590,                               !- Name
  {267dfb27-749f-42ab-85a6-f5469493b74e}, !- Inlet Port
  {9bb9b139-c7cc-4b6f-b15f-a274fee4d094}; !- Outlet Port

OS:Connection,
  {267dfb27-749f-42ab-85a6-f5469493b74e}, !- Handle
  {92e66984-bbc2-48bc-a6b0-f4f2770e767a}, !- Name
  {a5c41865-462f-4fab-b92b-af00a04774ec}, !- Source Object
  67,                                     !- Outlet Port
  {b67f69fd-3308-4941-a163-2207983d3ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {117840d1-df17-4f17-bb96-8535404014a6}, !- Handle
  Node 591,                               !- Name
  {6b718269-9215-4990-a5bf-5679fd429747}, !- Inlet Port
  {2d791b65-d090-415d-930b-18e2d5fcde42}; !- Outlet Port

OS:Connection,
  {9bb9b139-c7cc-4b6f-b15f-a274fee4d094}, !- Handle
  {3bcb5e60-dcb0-40f9-9edf-cb1f6f1dd5ac}, !- Name
  {b67f69fd-3308-4941-a163-2207983d3ab8}, !- Source Object
  3,                                      !- Outlet Port
  {4f2e93ac-20e1-4988-940b-a566198ca8bc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6b718269-9215-4990-a5bf-5679fd429747}, !- Handle
  {e164215b-0778-4c1a-89cc-a7cc6fc4eb95}, !- Name
  {4f2e93ac-20e1-4988-940b-a566198ca8bc}, !- Source Object
  10,                                     !- Outlet Port
  {117840d1-df17-4f17-bb96-8535404014a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d791b65-d090-415d-930b-18e2d5fcde42}, !- Handle
  {b6550dba-9478-4258-a230-dc7b88e89187}, !- Name
  {117840d1-df17-4f17-bb96-8535404014a6}, !- Source Object
  3,                                      !- Outlet Port
  {4eca331b-be2a-4701-a91c-7ac803a8918f}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ee8db696-9e7b-4b35-8008-b132251dd973}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  {4f2e93ac-20e1-4988-940b-a566198ca8bc}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {a840c914-e3f1-4f40-b3ad-af2231827305}, !- Handle
  Coil Heating Water 6,                   !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a736e995-0009-44a0-9d1f-3f593fc46c2b}, !- Water Inlet Node Name
  {e0d1c462-84dc-4337-9c7f-0a960098ffcc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7fe9e365-fc66-435c-a071-e2e3ef51af32}, !- Handle
  Node 592,                               !- Name
  {bcbc789a-c21c-4d2a-b72a-bb0e05a58e38}, !- Inlet Port
  {a736e995-0009-44a0-9d1f-3f593fc46c2b}; !- Outlet Port

OS:Connection,
  {bcbc789a-c21c-4d2a-b72a-bb0e05a58e38}, !- Handle
  {5a3c78a0-98a4-4304-843b-5862b3509aa6}, !- Name
  {a5c41865-462f-4fab-b92b-af00a04774ec}, !- Source Object
  68,                                     !- Outlet Port
  {7fe9e365-fc66-435c-a071-e2e3ef51af32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {389d2eae-c855-4be3-8972-49e2b2497a9d}, !- Handle
  Node 593,                               !- Name
  {e0d1c462-84dc-4337-9c7f-0a960098ffcc}, !- Inlet Port
  {c294a965-556e-4167-8c20-f632fce19223}; !- Outlet Port

OS:Connection,
  {a736e995-0009-44a0-9d1f-3f593fc46c2b}, !- Handle
  {59fdab77-2380-464e-9420-bfed840d02b9}, !- Name
  {7fe9e365-fc66-435c-a071-e2e3ef51af32}, !- Source Object
  3,                                      !- Outlet Port
  {a840c914-e3f1-4f40-b3ad-af2231827305}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e0d1c462-84dc-4337-9c7f-0a960098ffcc}, !- Handle
  {b57c1caa-380b-4405-96a8-36d4c5fdc24e}, !- Name
  {a840c914-e3f1-4f40-b3ad-af2231827305}, !- Source Object
  6,                                      !- Outlet Port
  {389d2eae-c855-4be3-8972-49e2b2497a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c294a965-556e-4167-8c20-f632fce19223}, !- Handle
  {dfc93885-7303-483d-95e6-203ebf5d2f76}, !- Name
  {389d2eae-c855-4be3-8972-49e2b2497a9d}, !- Source Object
  3,                                      !- Outlet Port
  {4eca331b-be2a-4701-a91c-7ac803a8918f}, !- Target Object
  68;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e9f0ee39-ca84-4e52-bcc9-ee0af70e6957}, !- Handle
  Controller Water Coil 8,                !- Name
  {a840c914-e3f1-4f40-b3ad-af2231827305}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3fd460de-4ea7-4ab4-8794-c3694fa9db5a}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  {9aaa4975-e29d-4b6a-9e43-adb82b41b1b8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.156078936,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a840c914-e3f1-4f40-b3ad-af2231827305}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {32c13ead-6d99-4568-850a-86283780f313}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c96ecd24-5c39-41ef-b341-a49a599c1f31}, !- Handle
  Node 594,                               !- Name
  {32c13ead-6d99-4568-850a-86283780f313}, !- Inlet Port
  {f4253217-80f1-42e5-9fdc-e45246069653}; !- Outlet Port

OS:Node,
  {0f38f548-a57f-4f33-9e26-5945674491a1}, !- Handle
  Node 595,                               !- Name
  {7cb20185-a8bc-40f8-b8ca-fbea861e5471}, !- Inlet Port
  {442bb582-4019-4a2a-a268-ca04531fed22}; !- Outlet Port

OS:Connection,
  {f4253217-80f1-42e5-9fdc-e45246069653}, !- Handle
  {1f2f8d6a-b642-4d97-8b05-c2f5608fb120}, !- Name
  {c96ecd24-5c39-41ef-b341-a49a599c1f31}, !- Source Object
  3,                                      !- Outlet Port
  {fd437a62-7b3c-4839-86ed-dd93a3c9ef7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cb20185-a8bc-40f8-b8ca-fbea861e5471}, !- Handle
  {c9df1bcc-59b1-49c1-b8d2-5e66486f8005}, !- Name
  {69adfa58-801c-4177-9698-fb1539679959}, !- Source Object
  3,                                      !- Outlet Port
  {0f38f548-a57f-4f33-9e26-5945674491a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {442bb582-4019-4a2a-a268-ca04531fed22}, !- Handle
  {fc61a781-eb09-4d8c-b14c-4863100cdc88}, !- Name
  {0f38f548-a57f-4f33-9e26-5945674491a1}, !- Source Object
  3,                                      !- Outlet Port
  {9cab7889-2f9c-4d9d-9645-ca201f34695e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3a3ec8f0-b87c-48a1-9821-2e0b4a3849ea}, !- Handle
  Node 596,                               !- Name
  {41b6b6a0-e303-4190-b970-434912b46adb}, !- Inlet Port
  {9aaa4975-e29d-4b6a-9e43-adb82b41b1b8}; !- Outlet Port

OS:Connection,
  {41b6b6a0-e303-4190-b970-434912b46adb}, !- Handle
  {4255a127-fe30-40eb-8634-344eee65e2f7}, !- Name
  {e2d6d7d7-0cab-4ead-8b5d-092b1915e762}, !- Source Object
  4,                                      !- Outlet Port
  {3a3ec8f0-b87c-48a1-9821-2e0b4a3849ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aaa4975-e29d-4b6a-9e43-adb82b41b1b8}, !- Handle
  {59f216b4-92f3-451b-b4a6-7eab408c4f42}, !- Name
  {3a3ec8f0-b87c-48a1-9821-2e0b4a3849ea}, !- Source Object
  3,                                      !- Outlet Port
  {3fd460de-4ea7-4ab4-8794-c3694fa9db5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32c13ead-6d99-4568-850a-86283780f313}, !- Handle
  {3951ffb1-8c82-491c-a2d7-645402d76361}, !- Name
  {3fd460de-4ea7-4ab4-8794-c3694fa9db5a}, !- Source Object
  12,                                     !- Outlet Port
  {c96ecd24-5c39-41ef-b341-a49a599c1f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cfad6f1b-029e-4cd6-a868-4c6bfee75159}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a446e865-d39f-4b1e-a42a-cd71369d726e}, !- Water Inlet Node Name
  {fe16caa1-ad9f-4bba-b2fd-11febb4b3c17}; !- Water Outlet Node Name

OS:Node,
  {9cb7bcb5-2e25-4759-8a13-20e68f8cc963}, !- Handle
  Node 597,                               !- Name
  {6c41439d-d8db-4235-9e55-c391123b4f5d}, !- Inlet Port
  {a446e865-d39f-4b1e-a42a-cd71369d726e}; !- Outlet Port

OS:Connection,
  {6c41439d-d8db-4235-9e55-c391123b4f5d}, !- Handle
  {1ead9ed5-790a-46d9-9df9-5cbea72a3b2a}, !- Name
  {a5c41865-462f-4fab-b92b-af00a04774ec}, !- Source Object
  69,                                     !- Outlet Port
  {9cb7bcb5-2e25-4759-8a13-20e68f8cc963}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {daf5ede7-9bfe-41cd-b85c-dee739100dbb}, !- Handle
  Node 598,                               !- Name
  {fe16caa1-ad9f-4bba-b2fd-11febb4b3c17}, !- Inlet Port
  {65c05af0-2b29-4c26-a132-0992512aca9f}; !- Outlet Port

OS:Connection,
  {a446e865-d39f-4b1e-a42a-cd71369d726e}, !- Handle
  {6101484d-aad0-4207-8654-007fe4132e37}, !- Name
  {9cb7bcb5-2e25-4759-8a13-20e68f8cc963}, !- Source Object
  3,                                      !- Outlet Port
  {cfad6f1b-029e-4cd6-a868-4c6bfee75159}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fe16caa1-ad9f-4bba-b2fd-11febb4b3c17}, !- Handle
  {ebbc05b2-17a5-424a-afa1-505394320b2d}, !- Name
  {cfad6f1b-029e-4cd6-a868-4c6bfee75159}, !- Source Object
  10,                                     !- Outlet Port
  {daf5ede7-9bfe-41cd-b85c-dee739100dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65c05af0-2b29-4c26-a132-0992512aca9f}, !- Handle
  {00782f87-0708-4ec2-a85c-72531c0a795a}, !- Name
  {daf5ede7-9bfe-41cd-b85c-dee739100dbb}, !- Source Object
  3,                                      !- Outlet Port
  {4eca331b-be2a-4701-a91c-7ac803a8918f}, !- Target Object
  69;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {caa10acf-1eaa-44ae-99c8-b3c3c952fcdd}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  {cfad6f1b-029e-4cd6-a868-4c6bfee75159}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {46afce52-229e-4ed3-8585-454c38b825f0}, !- Handle
  Coil Heating Water 7,                   !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {28e313f8-246b-4e59-b05d-8c26ea2a8a7e}, !- Water Inlet Node Name
  {f452396c-bd4f-46e3-8b4b-295b0d052eb0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d78dc6d2-a01d-4e4f-a84b-5b491dbe6ecf}, !- Handle
  Node 599,                               !- Name
  {4d84fe95-8525-40cf-a76a-f898a5974b6b}, !- Inlet Port
  {28e313f8-246b-4e59-b05d-8c26ea2a8a7e}; !- Outlet Port

OS:Connection,
  {4d84fe95-8525-40cf-a76a-f898a5974b6b}, !- Handle
  {134094df-e445-47e3-91a5-39e0af657fff}, !- Name
  {a5c41865-462f-4fab-b92b-af00a04774ec}, !- Source Object
  70,                                     !- Outlet Port
  {d78dc6d2-a01d-4e4f-a84b-5b491dbe6ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf8bb0c9-4962-4469-bff6-916a95c3f541}, !- Handle
  Node 600,                               !- Name
  {f452396c-bd4f-46e3-8b4b-295b0d052eb0}, !- Inlet Port
  {51dce0dd-3eb5-4afc-aa93-f553d2371819}; !- Outlet Port

OS:Connection,
  {28e313f8-246b-4e59-b05d-8c26ea2a8a7e}, !- Handle
  {45430305-5d3f-4329-86bc-bd652370b9c3}, !- Name
  {d78dc6d2-a01d-4e4f-a84b-5b491dbe6ecf}, !- Source Object
  3,                                      !- Outlet Port
  {46afce52-229e-4ed3-8585-454c38b825f0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f452396c-bd4f-46e3-8b4b-295b0d052eb0}, !- Handle
  {234099ea-b1bf-4852-823a-9811d59916d3}, !- Name
  {46afce52-229e-4ed3-8585-454c38b825f0}, !- Source Object
  6,                                      !- Outlet Port
  {cf8bb0c9-4962-4469-bff6-916a95c3f541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51dce0dd-3eb5-4afc-aa93-f553d2371819}, !- Handle
  {84c5cca7-58fd-4693-9579-9cc94dedac84}, !- Name
  {cf8bb0c9-4962-4469-bff6-916a95c3f541}, !- Source Object
  3,                                      !- Outlet Port
  {4eca331b-be2a-4701-a91c-7ac803a8918f}, !- Target Object
  70;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {45ae28eb-ec40-416f-ac28-7018c4858ef2}, !- Handle
  Controller Water Coil 9,                !- Name
  {46afce52-229e-4ed3-8585-454c38b825f0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1e4472a4-9d32-4114-9f3c-0b72860a9193}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  {96ca2a94-f87f-431a-a8dd-019660b7f87c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.616372232,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {46afce52-229e-4ed3-8585-454c38b825f0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {14080652-42e6-494f-8b46-564072f6ff97}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {74657940-e962-4f16-a88e-12170fb5143e}, !- Handle
  Node 601,                               !- Name
  {14080652-42e6-494f-8b46-564072f6ff97}, !- Inlet Port
  {ad21714e-0fc4-49bb-a945-1552442a7347}; !- Outlet Port

OS:Node,
  {79bc2031-7080-4369-9d5c-5a8b1a5083f1}, !- Handle
  Node 602,                               !- Name
  {75ec980d-17bd-40f3-9531-2a1b06f0ea4a}, !- Inlet Port
  {b5d3e177-b04b-450e-b982-2da458a1b984}; !- Outlet Port

OS:Connection,
  {ad21714e-0fc4-49bb-a945-1552442a7347}, !- Handle
  {3512d324-c101-4f5b-8f1c-96f8c60b796a}, !- Name
  {74657940-e962-4f16-a88e-12170fb5143e}, !- Source Object
  3,                                      !- Outlet Port
  {cf9ef7dd-1daf-4d5b-bde3-eb7657c61774}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75ec980d-17bd-40f3-9531-2a1b06f0ea4a}, !- Handle
  {71696591-0671-459b-b675-cc0bc47507bd}, !- Name
  {6cd1a4f9-04cf-4812-928f-956507106cf0}, !- Source Object
  3,                                      !- Outlet Port
  {79bc2031-7080-4369-9d5c-5a8b1a5083f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5d3e177-b04b-450e-b982-2da458a1b984}, !- Handle
  {08396949-a9fb-424b-83b8-6310073a2301}, !- Name
  {79bc2031-7080-4369-9d5c-5a8b1a5083f1}, !- Source Object
  3,                                      !- Outlet Port
  {9cab7889-2f9c-4d9d-9645-ca201f34695e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2721d873-7785-4c40-a059-c69dc0c20e6a}, !- Handle
  Node 603,                               !- Name
  {987c1a33-585f-4f22-8522-6626e3ff30b7}, !- Inlet Port
  {96ca2a94-f87f-431a-a8dd-019660b7f87c}; !- Outlet Port

OS:Connection,
  {987c1a33-585f-4f22-8522-6626e3ff30b7}, !- Handle
  {3ef08cb7-0166-4542-8dd7-91632fba467e}, !- Name
  {e2d6d7d7-0cab-4ead-8b5d-092b1915e762}, !- Source Object
  5,                                      !- Outlet Port
  {2721d873-7785-4c40-a059-c69dc0c20e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ca2a94-f87f-431a-a8dd-019660b7f87c}, !- Handle
  {9c75b801-cc7f-4149-8c54-d8ab5a43bca7}, !- Name
  {2721d873-7785-4c40-a059-c69dc0c20e6a}, !- Source Object
  3,                                      !- Outlet Port
  {1e4472a4-9d32-4114-9f3c-0b72860a9193}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14080652-42e6-494f-8b46-564072f6ff97}, !- Handle
  {23e440ac-0805-4df2-8484-ac6701b199a6}, !- Name
  {1e4472a4-9d32-4114-9f3c-0b72860a9193}, !- Source Object
  12,                                     !- Outlet Port
  {74657940-e962-4f16-a88e-12170fb5143e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3fe54373-fa8b-4308-b498-4b575d109a23}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7bc71057-43aa-4488-88d1-f96743a7af0d}, !- Water Inlet Node Name
  {11927094-91f7-412d-8b72-ce62b515b767}; !- Water Outlet Node Name

OS:Node,
  {7e358cbf-1962-43a2-a724-5264e6544774}, !- Handle
  Node 604,                               !- Name
  {ce0312c8-62d6-4541-ab19-2a84a8aa2b2b}, !- Inlet Port
  {7bc71057-43aa-4488-88d1-f96743a7af0d}; !- Outlet Port

OS:Connection,
  {ce0312c8-62d6-4541-ab19-2a84a8aa2b2b}, !- Handle
  {fb1b10ac-8a05-473b-9a92-a5be26ca0ad5}, !- Name
  {a5c41865-462f-4fab-b92b-af00a04774ec}, !- Source Object
  71,                                     !- Outlet Port
  {7e358cbf-1962-43a2-a724-5264e6544774}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9460956-c7ea-4e7b-8f59-faaa279638f2}, !- Handle
  Node 605,                               !- Name
  {11927094-91f7-412d-8b72-ce62b515b767}, !- Inlet Port
  {fcf1a66a-f2a2-42d4-bf0d-f6b4db8fee6d}; !- Outlet Port

OS:Connection,
  {7bc71057-43aa-4488-88d1-f96743a7af0d}, !- Handle
  {8df0f8ee-7cfd-4045-9f96-4c7defcb9ea5}, !- Name
  {7e358cbf-1962-43a2-a724-5264e6544774}, !- Source Object
  3,                                      !- Outlet Port
  {3fe54373-fa8b-4308-b498-4b575d109a23}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {11927094-91f7-412d-8b72-ce62b515b767}, !- Handle
  {2d650a1c-f4db-4d20-b4a6-da18682e2354}, !- Name
  {3fe54373-fa8b-4308-b498-4b575d109a23}, !- Source Object
  10,                                     !- Outlet Port
  {d9460956-c7ea-4e7b-8f59-faaa279638f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf1a66a-f2a2-42d4-bf0d-f6b4db8fee6d}, !- Handle
  {dc5ca1c3-d3bb-4704-ab5c-4a77c5491ded}, !- Name
  {d9460956-c7ea-4e7b-8f59-faaa279638f2}, !- Source Object
  3,                                      !- Outlet Port
  {4eca331b-be2a-4701-a91c-7ac803a8918f}, !- Target Object
  71;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9b2c7fb7-6a2f-4c8d-b53d-07360925ce38}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  {3fe54373-fa8b-4308-b498-4b575d109a23}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {9322f094-3c5f-444b-b223-8e8bcd87301d}, !- Handle
  Coil Heating Water 8,                   !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bea51011-4b11-4279-bf48-8d0e3b760bcd}, !- Water Inlet Node Name
  {1c4aff33-2afa-4c3a-89b4-806737d5a589}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2607a2a0-ca94-4bc7-b917-c24cfd6b85ea}, !- Handle
  Node 606,                               !- Name
  {42d779b5-03b7-471f-ba65-96eb80b47dd3}, !- Inlet Port
  {bea51011-4b11-4279-bf48-8d0e3b760bcd}; !- Outlet Port

OS:Connection,
  {42d779b5-03b7-471f-ba65-96eb80b47dd3}, !- Handle
  {c1ea77f9-35cd-42ce-b5d6-d6d6a8796d8a}, !- Name
  {a5c41865-462f-4fab-b92b-af00a04774ec}, !- Source Object
  72,                                     !- Outlet Port
  {2607a2a0-ca94-4bc7-b917-c24cfd6b85ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f80c5db7-de4c-4892-8482-a81fc7759184}, !- Handle
  Node 607,                               !- Name
  {1c4aff33-2afa-4c3a-89b4-806737d5a589}, !- Inlet Port
  {6acecc30-c1ab-4669-8cfc-59dd86531d60}; !- Outlet Port

OS:Connection,
  {bea51011-4b11-4279-bf48-8d0e3b760bcd}, !- Handle
  {fb579fc7-e09a-4b54-9ac1-2c63c1ea5375}, !- Name
  {2607a2a0-ca94-4bc7-b917-c24cfd6b85ea}, !- Source Object
  3,                                      !- Outlet Port
  {9322f094-3c5f-444b-b223-8e8bcd87301d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1c4aff33-2afa-4c3a-89b4-806737d5a589}, !- Handle
  {fb14ce58-df6d-4859-a383-229fa9c60ac5}, !- Name
  {9322f094-3c5f-444b-b223-8e8bcd87301d}, !- Source Object
  6,                                      !- Outlet Port
  {f80c5db7-de4c-4892-8482-a81fc7759184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6acecc30-c1ab-4669-8cfc-59dd86531d60}, !- Handle
  {84539985-94e5-4298-bc76-68e6bb226696}, !- Name
  {f80c5db7-de4c-4892-8482-a81fc7759184}, !- Source Object
  3,                                      !- Outlet Port
  {4eca331b-be2a-4701-a91c-7ac803a8918f}, !- Target Object
  72;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {382bf67d-7389-495b-89a9-8163ab9d9159}, !- Handle
  Controller Water Coil 10,               !- Name
  {9322f094-3c5f-444b-b223-8e8bcd87301d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {940e546e-d271-47c2-8463-ede33c9a90a2}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  {4a6a3530-c56c-48e2-b0cb-ac46dfcbd7d9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.328486374,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9322f094-3c5f-444b-b223-8e8bcd87301d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a3d62326-9ddc-4341-9e86-48576ecb1ff7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8e106e58-0371-48b2-ba61-2c24582cfc83}, !- Handle
  Node 608,                               !- Name
  {a3d62326-9ddc-4341-9e86-48576ecb1ff7}, !- Inlet Port
  {d4d37a75-5651-4b47-bd4a-6c08259ef4bd}; !- Outlet Port

OS:Node,
  {f1fe7116-b6a4-46c6-940b-8681793d744f}, !- Handle
  Node 609,                               !- Name
  {71a4293c-25e9-4e61-9e59-72e69cae11c0}, !- Inlet Port
  {8a12c79c-36a2-4a93-9295-88684fe56ee7}; !- Outlet Port

OS:Connection,
  {d4d37a75-5651-4b47-bd4a-6c08259ef4bd}, !- Handle
  {72fb4c1d-3d03-44dc-ad92-2288e53991fd}, !- Name
  {8e106e58-0371-48b2-ba61-2c24582cfc83}, !- Source Object
  3,                                      !- Outlet Port
  {0152913d-4a72-4ad9-b59c-5861a56bb4bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71a4293c-25e9-4e61-9e59-72e69cae11c0}, !- Handle
  {ba99faee-9050-46d2-aa29-4ff33bbfbf29}, !- Name
  {6ec97184-5267-4578-b2d8-28f08662ba3b}, !- Source Object
  3,                                      !- Outlet Port
  {f1fe7116-b6a4-46c6-940b-8681793d744f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a12c79c-36a2-4a93-9295-88684fe56ee7}, !- Handle
  {cea05005-4307-4d71-bd41-4ec9985669cf}, !- Name
  {f1fe7116-b6a4-46c6-940b-8681793d744f}, !- Source Object
  3,                                      !- Outlet Port
  {9cab7889-2f9c-4d9d-9645-ca201f34695e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {01f21b77-5813-41d6-8f0c-284e0cc5e341}, !- Handle
  Node 610,                               !- Name
  {aa5ff473-54bf-4f2e-aedf-8a2b8ee4a533}, !- Inlet Port
  {4a6a3530-c56c-48e2-b0cb-ac46dfcbd7d9}; !- Outlet Port

OS:Connection,
  {aa5ff473-54bf-4f2e-aedf-8a2b8ee4a533}, !- Handle
  {3c33210f-a6c0-4e2a-afdd-b05bdf5c7f34}, !- Name
  {e2d6d7d7-0cab-4ead-8b5d-092b1915e762}, !- Source Object
  6,                                      !- Outlet Port
  {01f21b77-5813-41d6-8f0c-284e0cc5e341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a6a3530-c56c-48e2-b0cb-ac46dfcbd7d9}, !- Handle
  {4aa024a2-1cdf-4f84-bbdf-cafb180ec44b}, !- Name
  {01f21b77-5813-41d6-8f0c-284e0cc5e341}, !- Source Object
  3,                                      !- Outlet Port
  {940e546e-d271-47c2-8463-ede33c9a90a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3d62326-9ddc-4341-9e86-48576ecb1ff7}, !- Handle
  {821f6e28-4109-4455-bbfd-52f3ccb89e6f}, !- Name
  {940e546e-d271-47c2-8463-ede33c9a90a2}, !- Source Object
  12,                                     !- Outlet Port
  {8e106e58-0371-48b2-ba61-2c24582cfc83}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {aa06cc4c-f214-4d87-a4a1-2e69df0116fe}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {70ba3d69-ac1d-473a-8f1b-c8f0484f70f6}, !- Water Inlet Node Name
  {2374af09-1e80-4b83-94f2-3d210404b4ac}; !- Water Outlet Node Name

OS:Node,
  {f157f9bc-2b2d-4c65-854a-e9f518f9e4be}, !- Handle
  Node 611,                               !- Name
  {d3e3d0fa-ea1d-4580-b6d5-7974aeda993f}, !- Inlet Port
  {70ba3d69-ac1d-473a-8f1b-c8f0484f70f6}; !- Outlet Port

OS:Connection,
  {d3e3d0fa-ea1d-4580-b6d5-7974aeda993f}, !- Handle
  {d49ef2b7-a54e-4407-a42f-974ce1b4344f}, !- Name
  {a5c41865-462f-4fab-b92b-af00a04774ec}, !- Source Object
  73,                                     !- Outlet Port
  {f157f9bc-2b2d-4c65-854a-e9f518f9e4be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {317d746d-3c17-49b5-9b44-68bfa7a494c5}, !- Handle
  Node 612,                               !- Name
  {2374af09-1e80-4b83-94f2-3d210404b4ac}, !- Inlet Port
  {22476d39-e435-499b-a100-8a12f7dc3aba}; !- Outlet Port

OS:Connection,
  {70ba3d69-ac1d-473a-8f1b-c8f0484f70f6}, !- Handle
  {1a999a40-ddd2-430d-8345-dddc94947f10}, !- Name
  {f157f9bc-2b2d-4c65-854a-e9f518f9e4be}, !- Source Object
  3,                                      !- Outlet Port
  {aa06cc4c-f214-4d87-a4a1-2e69df0116fe}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2374af09-1e80-4b83-94f2-3d210404b4ac}, !- Handle
  {332907e4-3568-4114-8c97-79ec7d1229b1}, !- Name
  {aa06cc4c-f214-4d87-a4a1-2e69df0116fe}, !- Source Object
  10,                                     !- Outlet Port
  {317d746d-3c17-49b5-9b44-68bfa7a494c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22476d39-e435-499b-a100-8a12f7dc3aba}, !- Handle
  {e80b1b6d-18a6-4e8b-899a-7c5b2a2ffd3a}, !- Name
  {317d746d-3c17-49b5-9b44-68bfa7a494c5}, !- Source Object
  3,                                      !- Outlet Port
  {4eca331b-be2a-4701-a91c-7ac803a8918f}, !- Target Object
  73;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1d8e80ce-4bde-4885-b918-8e314484bbbb}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  {aa06cc4c-f214-4d87-a4a1-2e69df0116fe}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {ee301bdc-8c5f-4e00-94b7-281eaaebfd41}, !- Handle
  Coil Heating Water 9,                   !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {45dec03f-dd8a-494e-a56f-76c967f1534c}, !- Water Inlet Node Name
  {f3d7fb0e-5414-4b74-9d8c-1a3ace62566b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b45403ac-854e-4045-aa44-6351f586f92e}, !- Handle
  Node 613,                               !- Name
  {fef33fd2-eed9-4439-8bd4-46b97393fb6f}, !- Inlet Port
  {45dec03f-dd8a-494e-a56f-76c967f1534c}; !- Outlet Port

OS:Connection,
  {fef33fd2-eed9-4439-8bd4-46b97393fb6f}, !- Handle
  {91b438fb-cfdc-473e-aa91-d5b04ecddfca}, !- Name
  {a5c41865-462f-4fab-b92b-af00a04774ec}, !- Source Object
  74,                                     !- Outlet Port
  {b45403ac-854e-4045-aa44-6351f586f92e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46afe813-b0c8-4c1e-a08f-3f629749ed76}, !- Handle
  Node 614,                               !- Name
  {f3d7fb0e-5414-4b74-9d8c-1a3ace62566b}, !- Inlet Port
  {4c5da7e6-34ff-4db6-b79a-8efba5863a94}; !- Outlet Port

OS:Connection,
  {45dec03f-dd8a-494e-a56f-76c967f1534c}, !- Handle
  {d3bf9405-177d-4fe5-a496-992508ed983a}, !- Name
  {b45403ac-854e-4045-aa44-6351f586f92e}, !- Source Object
  3,                                      !- Outlet Port
  {ee301bdc-8c5f-4e00-94b7-281eaaebfd41}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f3d7fb0e-5414-4b74-9d8c-1a3ace62566b}, !- Handle
  {d34839c4-72a7-4cb1-8856-46801143975a}, !- Name
  {ee301bdc-8c5f-4e00-94b7-281eaaebfd41}, !- Source Object
  6,                                      !- Outlet Port
  {46afe813-b0c8-4c1e-a08f-3f629749ed76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c5da7e6-34ff-4db6-b79a-8efba5863a94}, !- Handle
  {82184d74-4fdf-450e-882d-ab64e660f292}, !- Name
  {46afe813-b0c8-4c1e-a08f-3f629749ed76}, !- Source Object
  3,                                      !- Outlet Port
  {4eca331b-be2a-4701-a91c-7ac803a8918f}, !- Target Object
  74;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {074ed581-65b9-46f5-93f7-d238cd42ed5e}, !- Handle
  Controller Water Coil 11,               !- Name
  {ee301bdc-8c5f-4e00-94b7-281eaaebfd41}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f233574b-6bb1-40ee-b3a2-feb58a13f6e0}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  {06570169-2014-4faa-ad6f-af06c7fb17b2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.134142724,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ee301bdc-8c5f-4e00-94b7-281eaaebfd41}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {049ca043-bdfc-430c-84b1-cbfb6c324c6a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {89e7127f-5ddd-42aa-8c01-27b400f71b4e}, !- Handle
  Node 615,                               !- Name
  {049ca043-bdfc-430c-84b1-cbfb6c324c6a}, !- Inlet Port
  {a9d60f2b-d771-4d0a-b9f8-740b3b55d87c}; !- Outlet Port

OS:Node,
  {f62dfe25-4fd0-4d59-81ca-ef90221f2ff1}, !- Handle
  Node 616,                               !- Name
  {9fea6b6c-254b-4ee0-8ca9-6981cfc9f85e}, !- Inlet Port
  {2997ab14-51d6-4111-bc8d-f8ff3d4746eb}; !- Outlet Port

OS:Connection,
  {a9d60f2b-d771-4d0a-b9f8-740b3b55d87c}, !- Handle
  {0c10170f-f935-403e-ae9d-505ce2cdd501}, !- Name
  {89e7127f-5ddd-42aa-8c01-27b400f71b4e}, !- Source Object
  3,                                      !- Outlet Port
  {6b89547b-72ba-4e28-808f-904792035ee5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fea6b6c-254b-4ee0-8ca9-6981cfc9f85e}, !- Handle
  {977eb44a-9d4e-48a0-81f4-9ba972df7245}, !- Name
  {0abc7419-bc99-4673-a1e6-68cf74992f27}, !- Source Object
  3,                                      !- Outlet Port
  {f62dfe25-4fd0-4d59-81ca-ef90221f2ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2997ab14-51d6-4111-bc8d-f8ff3d4746eb}, !- Handle
  {43c5cdc3-6e02-4e39-af52-4bf580993d18}, !- Name
  {f62dfe25-4fd0-4d59-81ca-ef90221f2ff1}, !- Source Object
  3,                                      !- Outlet Port
  {9cab7889-2f9c-4d9d-9645-ca201f34695e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e3f9d915-e679-4de5-bdf2-79ec4bbc9ca5}, !- Handle
  Node 617,                               !- Name
  {fdc5f487-4ebf-43f6-8ff7-16425397f674}, !- Inlet Port
  {06570169-2014-4faa-ad6f-af06c7fb17b2}; !- Outlet Port

OS:Connection,
  {fdc5f487-4ebf-43f6-8ff7-16425397f674}, !- Handle
  {94424531-8f14-4871-b6be-894749b465e7}, !- Name
  {e2d6d7d7-0cab-4ead-8b5d-092b1915e762}, !- Source Object
  7,                                      !- Outlet Port
  {e3f9d915-e679-4de5-bdf2-79ec4bbc9ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06570169-2014-4faa-ad6f-af06c7fb17b2}, !- Handle
  {b45649f4-7d6e-4c53-b1d6-57164b4e35ab}, !- Name
  {e3f9d915-e679-4de5-bdf2-79ec4bbc9ca5}, !- Source Object
  3,                                      !- Outlet Port
  {f233574b-6bb1-40ee-b3a2-feb58a13f6e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {049ca043-bdfc-430c-84b1-cbfb6c324c6a}, !- Handle
  {856ae7dd-7589-418b-9410-6d84afb956ba}, !- Name
  {f233574b-6bb1-40ee-b3a2-feb58a13f6e0}, !- Source Object
  12,                                     !- Outlet Port
  {89e7127f-5ddd-42aa-8c01-27b400f71b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2eb2fc90-9b4e-4f81-bf6f-0740bbf585d9}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7ce0369e-d345-47d1-9448-99f095ba1ae7}, !- Water Inlet Node Name
  {4d6467c6-4441-4a15-b2dd-58f59faae9ff}; !- Water Outlet Node Name

OS:Node,
  {6ce36d47-9e2d-40e9-a413-29475a806e5d}, !- Handle
  Node 618,                               !- Name
  {b1b9485b-0fa8-4258-9e52-233f164f2645}, !- Inlet Port
  {7ce0369e-d345-47d1-9448-99f095ba1ae7}; !- Outlet Port

OS:Connection,
  {b1b9485b-0fa8-4258-9e52-233f164f2645}, !- Handle
  {d94cc2dc-f8ea-4f20-a66c-5849544e9cd2}, !- Name
  {a5c41865-462f-4fab-b92b-af00a04774ec}, !- Source Object
  75,                                     !- Outlet Port
  {6ce36d47-9e2d-40e9-a413-29475a806e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba2458c1-6825-417b-8b74-f791e4400606}, !- Handle
  Node 619,                               !- Name
  {4d6467c6-4441-4a15-b2dd-58f59faae9ff}, !- Inlet Port
  {c2b6b9b4-72d1-4c29-8f4f-58623a6e0164}; !- Outlet Port

OS:Connection,
  {7ce0369e-d345-47d1-9448-99f095ba1ae7}, !- Handle
  {c0bc1733-07a9-4aef-aed4-3d10245e7eeb}, !- Name
  {6ce36d47-9e2d-40e9-a413-29475a806e5d}, !- Source Object
  3,                                      !- Outlet Port
  {2eb2fc90-9b4e-4f81-bf6f-0740bbf585d9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4d6467c6-4441-4a15-b2dd-58f59faae9ff}, !- Handle
  {dddb389b-4b3f-4b4b-9dfd-5f3ded965bbe}, !- Name
  {2eb2fc90-9b4e-4f81-bf6f-0740bbf585d9}, !- Source Object
  10,                                     !- Outlet Port
  {ba2458c1-6825-417b-8b74-f791e4400606}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2b6b9b4-72d1-4c29-8f4f-58623a6e0164}, !- Handle
  {6522ed4e-8b0a-4484-9a0e-27eadf7f69bd}, !- Name
  {ba2458c1-6825-417b-8b74-f791e4400606}, !- Source Object
  3,                                      !- Outlet Port
  {4eca331b-be2a-4701-a91c-7ac803a8918f}, !- Target Object
  75;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {47e9e176-cce7-4fcd-90e6-9b7334f29d10}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  {2eb2fc90-9b4e-4f81-bf6f-0740bbf585d9}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {581b8cc6-41bf-4908-ab15-7500844a1ee5}, !- Handle
  Coil Heating Water 10,                  !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {41215e57-5b37-4181-93c5-754b4cdf40fd}, !- Water Inlet Node Name
  {6e9a38a3-354c-44d4-aee9-f5689362caa6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {09f25ecc-e942-4068-b1ed-a1ed8b6c03a4}, !- Handle
  Node 620,                               !- Name
  {c136eeab-b6a8-4596-b4db-7ae81550b899}, !- Inlet Port
  {41215e57-5b37-4181-93c5-754b4cdf40fd}; !- Outlet Port

OS:Connection,
  {c136eeab-b6a8-4596-b4db-7ae81550b899}, !- Handle
  {e3b410d4-f6c9-4b44-a9f4-fc1161cbf487}, !- Name
  {a5c41865-462f-4fab-b92b-af00a04774ec}, !- Source Object
  76,                                     !- Outlet Port
  {09f25ecc-e942-4068-b1ed-a1ed8b6c03a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b19ed70-9800-418f-bb2e-20a48409d530}, !- Handle
  Node 621,                               !- Name
  {6e9a38a3-354c-44d4-aee9-f5689362caa6}, !- Inlet Port
  {3df5cc85-b4b5-459f-ad3a-673d42959f64}; !- Outlet Port

OS:Connection,
  {41215e57-5b37-4181-93c5-754b4cdf40fd}, !- Handle
  {a6b11062-a73f-40f1-896b-8c8d04ac052e}, !- Name
  {09f25ecc-e942-4068-b1ed-a1ed8b6c03a4}, !- Source Object
  3,                                      !- Outlet Port
  {581b8cc6-41bf-4908-ab15-7500844a1ee5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6e9a38a3-354c-44d4-aee9-f5689362caa6}, !- Handle
  {b6009b19-7887-459f-9b66-8d3dfcfbb48e}, !- Name
  {581b8cc6-41bf-4908-ab15-7500844a1ee5}, !- Source Object
  6,                                      !- Outlet Port
  {5b19ed70-9800-418f-bb2e-20a48409d530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df5cc85-b4b5-459f-ad3a-673d42959f64}, !- Handle
  {6087ecb3-663c-49b9-8e57-9c5c0d595595}, !- Name
  {5b19ed70-9800-418f-bb2e-20a48409d530}, !- Source Object
  3,                                      !- Outlet Port
  {4eca331b-be2a-4701-a91c-7ac803a8918f}, !- Target Object
  76;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {85b094f1-382d-487f-940c-5ac11ab2d022}, !- Handle
  Controller Water Coil 12,               !- Name
  {581b8cc6-41bf-4908-ab15-7500844a1ee5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bdbad6a9-2201-48e0-bc18-5797ec18184c}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  {5aabe183-33a8-4805-acd3-571405273eae}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.155337784,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {581b8cc6-41bf-4908-ab15-7500844a1ee5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b5ca14fb-e4a9-4ace-abb0-16d1322466a8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {acae2872-68a5-414b-bf9b-f066c4b76656}, !- Handle
  Node 622,                               !- Name
  {b5ca14fb-e4a9-4ace-abb0-16d1322466a8}, !- Inlet Port
  {9da14dd8-8e1c-4c8f-ad7c-27c97caea3ad}; !- Outlet Port

OS:Node,
  {236a5002-57d2-4808-a8e7-e45061e60547}, !- Handle
  Node 623,                               !- Name
  {63a085d9-eb48-4214-9f99-30b12db7f00a}, !- Inlet Port
  {1af87837-9b96-47d7-905b-9222ebbb68ba}; !- Outlet Port

OS:Connection,
  {9da14dd8-8e1c-4c8f-ad7c-27c97caea3ad}, !- Handle
  {7a392222-92df-4b2e-8e69-85c058458d95}, !- Name
  {acae2872-68a5-414b-bf9b-f066c4b76656}, !- Source Object
  3,                                      !- Outlet Port
  {8178f3ec-dac6-46b2-a01a-e3f962c6e81d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63a085d9-eb48-4214-9f99-30b12db7f00a}, !- Handle
  {50f9b503-74a8-43c0-a2fc-ee25d60e2223}, !- Name
  {a137172f-4b1f-4db9-8722-0a29f1d257f9}, !- Source Object
  3,                                      !- Outlet Port
  {236a5002-57d2-4808-a8e7-e45061e60547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af87837-9b96-47d7-905b-9222ebbb68ba}, !- Handle
  {bb0f03d7-5b8d-4c52-99ac-e0618731a3c0}, !- Name
  {236a5002-57d2-4808-a8e7-e45061e60547}, !- Source Object
  3,                                      !- Outlet Port
  {9cab7889-2f9c-4d9d-9645-ca201f34695e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {676f0abb-0af6-4fb5-a32e-d5367250a891}, !- Handle
  Node 624,                               !- Name
  {65415fbc-ed79-45d8-8874-a3e877a8f1cf}, !- Inlet Port
  {5aabe183-33a8-4805-acd3-571405273eae}; !- Outlet Port

OS:Connection,
  {65415fbc-ed79-45d8-8874-a3e877a8f1cf}, !- Handle
  {7ef50fab-41f6-478c-a3be-e108bab18188}, !- Name
  {e2d6d7d7-0cab-4ead-8b5d-092b1915e762}, !- Source Object
  8,                                      !- Outlet Port
  {676f0abb-0af6-4fb5-a32e-d5367250a891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aabe183-33a8-4805-acd3-571405273eae}, !- Handle
  {3eca73d5-0a24-458d-a99a-9bd6160ea331}, !- Name
  {676f0abb-0af6-4fb5-a32e-d5367250a891}, !- Source Object
  3,                                      !- Outlet Port
  {bdbad6a9-2201-48e0-bc18-5797ec18184c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5ca14fb-e4a9-4ace-abb0-16d1322466a8}, !- Handle
  {45f48216-7fee-489a-a9ab-c15c6b184a13}, !- Name
  {bdbad6a9-2201-48e0-bc18-5797ec18184c}, !- Source Object
  12,                                     !- Outlet Port
  {acae2872-68a5-414b-bf9b-f066c4b76656}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f10249b2-fed7-4f24-863d-c754229e4c9a}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {66a0c8d5-c01e-49ca-8182-b17118b885b0}, !- Water Inlet Node Name
  {4d27dc43-42f6-40c2-be8e-9070581fe610}; !- Water Outlet Node Name

OS:Node,
  {fb63d417-5a1a-4bf1-a2d0-e355a0639fff}, !- Handle
  Node 625,                               !- Name
  {5ca12372-b1a7-4092-93a0-d0b588da8ed4}, !- Inlet Port
  {66a0c8d5-c01e-49ca-8182-b17118b885b0}; !- Outlet Port

OS:Connection,
  {5ca12372-b1a7-4092-93a0-d0b588da8ed4}, !- Handle
  {11f1fe28-274b-48cd-b355-b829fe015886}, !- Name
  {a5c41865-462f-4fab-b92b-af00a04774ec}, !- Source Object
  77,                                     !- Outlet Port
  {fb63d417-5a1a-4bf1-a2d0-e355a0639fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4371ebac-27ef-405c-82d2-3eba6d97b14e}, !- Handle
  Node 626,                               !- Name
  {4d27dc43-42f6-40c2-be8e-9070581fe610}, !- Inlet Port
  {0c72decc-d974-4fe6-953c-76246688a5c2}; !- Outlet Port

OS:Connection,
  {66a0c8d5-c01e-49ca-8182-b17118b885b0}, !- Handle
  {be5e1604-d148-44b9-9219-bd06d7715e01}, !- Name
  {fb63d417-5a1a-4bf1-a2d0-e355a0639fff}, !- Source Object
  3,                                      !- Outlet Port
  {f10249b2-fed7-4f24-863d-c754229e4c9a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4d27dc43-42f6-40c2-be8e-9070581fe610}, !- Handle
  {2f2ac4da-cc3d-4fe0-a779-83ac60674dff}, !- Name
  {f10249b2-fed7-4f24-863d-c754229e4c9a}, !- Source Object
  10,                                     !- Outlet Port
  {4371ebac-27ef-405c-82d2-3eba6d97b14e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c72decc-d974-4fe6-953c-76246688a5c2}, !- Handle
  {0a350f4a-d148-4377-a140-0e2cec642c74}, !- Name
  {4371ebac-27ef-405c-82d2-3eba6d97b14e}, !- Source Object
  3,                                      !- Outlet Port
  {4eca331b-be2a-4701-a91c-7ac803a8918f}, !- Target Object
  77;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {598c7327-22ff-4b85-9479-9021675dc86d}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  {f10249b2-fed7-4f24-863d-c754229e4c9a}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {6ea902a7-c78d-4c27-8a3f-39b432175b59}, !- Handle
  Coil Heating Water 11,                  !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eedc43b9-d794-4b38-ade7-c36402ef9d1c}, !- Water Inlet Node Name
  {6fe8e100-6975-482a-b831-7b0908922dbc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {42a7cdd2-b2a2-4a6d-a64f-819f415e75ab}, !- Handle
  Node 627,                               !- Name
  {5d1921ed-4610-4686-811f-44d8d35f4baf}, !- Inlet Port
  {eedc43b9-d794-4b38-ade7-c36402ef9d1c}; !- Outlet Port

OS:Connection,
  {5d1921ed-4610-4686-811f-44d8d35f4baf}, !- Handle
  {5eced042-fb1d-4d13-8631-9fc2809dbe00}, !- Name
  {a5c41865-462f-4fab-b92b-af00a04774ec}, !- Source Object
  78,                                     !- Outlet Port
  {42a7cdd2-b2a2-4a6d-a64f-819f415e75ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {324f6f19-ef84-4e98-a574-148ca7573c4e}, !- Handle
  Node 628,                               !- Name
  {6fe8e100-6975-482a-b831-7b0908922dbc}, !- Inlet Port
  {21b2ed18-5457-4d81-87df-8639a92015be}; !- Outlet Port

OS:Connection,
  {eedc43b9-d794-4b38-ade7-c36402ef9d1c}, !- Handle
  {168c58cc-0c71-42b7-9909-9fcd59298867}, !- Name
  {42a7cdd2-b2a2-4a6d-a64f-819f415e75ab}, !- Source Object
  3,                                      !- Outlet Port
  {6ea902a7-c78d-4c27-8a3f-39b432175b59}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6fe8e100-6975-482a-b831-7b0908922dbc}, !- Handle
  {b80aed74-68ae-472b-b181-da59d479fe5c}, !- Name
  {6ea902a7-c78d-4c27-8a3f-39b432175b59}, !- Source Object
  6,                                      !- Outlet Port
  {324f6f19-ef84-4e98-a574-148ca7573c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21b2ed18-5457-4d81-87df-8639a92015be}, !- Handle
  {317f19f5-cb17-4581-874b-ca76715f67c9}, !- Name
  {324f6f19-ef84-4e98-a574-148ca7573c4e}, !- Source Object
  3,                                      !- Outlet Port
  {4eca331b-be2a-4701-a91c-7ac803a8918f}, !- Target Object
  78;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {03dba4e9-4d65-484f-b496-dc86a4e7a0d2}, !- Handle
  Controller Water Coil 13,               !- Name
  {6ea902a7-c78d-4c27-8a3f-39b432175b59}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8362cae4-50cd-4675-8e1e-34c90bfee030}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  {8488d336-501b-447d-879c-1df269d71deb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.189518544,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6ea902a7-c78d-4c27-8a3f-39b432175b59}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {21f5151b-2e6a-4380-898c-e4f42c5f5849}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0acd43fb-c33d-49da-a692-da1f3def18b2}, !- Handle
  Node 629,                               !- Name
  {21f5151b-2e6a-4380-898c-e4f42c5f5849}, !- Inlet Port
  {1931c2af-92a7-4a58-93b3-6ff9d0704c1a}; !- Outlet Port

OS:Node,
  {a0da578b-ef26-4d10-ac48-ac6eee3054f6}, !- Handle
  Node 630,                               !- Name
  {97cc16de-ac1d-4344-886a-4b0c98a382d9}, !- Inlet Port
  {ff91a8d0-829e-4b75-a34a-9b767d6b3ebb}; !- Outlet Port

OS:Connection,
  {1931c2af-92a7-4a58-93b3-6ff9d0704c1a}, !- Handle
  {658b8894-dbd2-40ac-982b-3e3e3f5d3663}, !- Name
  {0acd43fb-c33d-49da-a692-da1f3def18b2}, !- Source Object
  3,                                      !- Outlet Port
  {9cc0cb7f-2a9d-45a4-8150-7ea053566113}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97cc16de-ac1d-4344-886a-4b0c98a382d9}, !- Handle
  {dbb0abb9-4bb1-46e2-bb46-12229be010c6}, !- Name
  {fbfce5f2-d0c7-4738-8699-6a96b9d2e869}, !- Source Object
  3,                                      !- Outlet Port
  {a0da578b-ef26-4d10-ac48-ac6eee3054f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff91a8d0-829e-4b75-a34a-9b767d6b3ebb}, !- Handle
  {ce70feca-9e07-4af9-8cb3-1dd1461c49eb}, !- Name
  {a0da578b-ef26-4d10-ac48-ac6eee3054f6}, !- Source Object
  3,                                      !- Outlet Port
  {9cab7889-2f9c-4d9d-9645-ca201f34695e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {984a6e6a-eab1-4f53-8298-567e90833f54}, !- Handle
  Node 631,                               !- Name
  {92fe24bc-d885-42e0-8bec-159177a96f0d}, !- Inlet Port
  {8488d336-501b-447d-879c-1df269d71deb}; !- Outlet Port

OS:Connection,
  {92fe24bc-d885-42e0-8bec-159177a96f0d}, !- Handle
  {30b6b567-8c9e-4e90-982c-65aa382b9565}, !- Name
  {e2d6d7d7-0cab-4ead-8b5d-092b1915e762}, !- Source Object
  9,                                      !- Outlet Port
  {984a6e6a-eab1-4f53-8298-567e90833f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8488d336-501b-447d-879c-1df269d71deb}, !- Handle
  {06cf6d2d-1d0b-46f0-b329-29ddf42890f4}, !- Name
  {984a6e6a-eab1-4f53-8298-567e90833f54}, !- Source Object
  3,                                      !- Outlet Port
  {8362cae4-50cd-4675-8e1e-34c90bfee030}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21f5151b-2e6a-4380-898c-e4f42c5f5849}, !- Handle
  {6bf769df-1f94-49da-aeb3-746188331537}, !- Name
  {8362cae4-50cd-4675-8e1e-34c90bfee030}, !- Source Object
  12,                                     !- Outlet Port
  {0acd43fb-c33d-49da-a692-da1f3def18b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2b87492d-f255-434c-8733-d9d5765ea86e}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e8873119-3270-4226-84c7-23ff604c859d}, !- Water Inlet Node Name
  {0bf29ef6-5204-4dfa-9401-3c67d341cbde}; !- Water Outlet Node Name

OS:Node,
  {54f05d38-a872-4b34-b13a-544263fab214}, !- Handle
  Node 632,                               !- Name
  {e27d17be-a773-4418-83e7-97fc017e5b1e}, !- Inlet Port
  {e8873119-3270-4226-84c7-23ff604c859d}; !- Outlet Port

OS:Connection,
  {e27d17be-a773-4418-83e7-97fc017e5b1e}, !- Handle
  {d4806217-f089-4c9c-98be-d2f8097f3525}, !- Name
  {a5c41865-462f-4fab-b92b-af00a04774ec}, !- Source Object
  79,                                     !- Outlet Port
  {54f05d38-a872-4b34-b13a-544263fab214}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9e74480-5765-45f2-b6e5-13cb180ac6bc}, !- Handle
  Node 633,                               !- Name
  {0bf29ef6-5204-4dfa-9401-3c67d341cbde}, !- Inlet Port
  {ca738f3a-d977-4a06-8f7f-44352f3e4d7a}; !- Outlet Port

OS:Connection,
  {e8873119-3270-4226-84c7-23ff604c859d}, !- Handle
  {ccdfe3b0-9448-4529-a6ab-e853a9bece5c}, !- Name
  {54f05d38-a872-4b34-b13a-544263fab214}, !- Source Object
  3,                                      !- Outlet Port
  {2b87492d-f255-434c-8733-d9d5765ea86e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0bf29ef6-5204-4dfa-9401-3c67d341cbde}, !- Handle
  {9b7d18f7-331e-4ce6-a5be-d18d16f10f0b}, !- Name
  {2b87492d-f255-434c-8733-d9d5765ea86e}, !- Source Object
  10,                                     !- Outlet Port
  {b9e74480-5765-45f2-b6e5-13cb180ac6bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca738f3a-d977-4a06-8f7f-44352f3e4d7a}, !- Handle
  {70270193-ce84-44a5-85f3-37c855e58e51}, !- Name
  {b9e74480-5765-45f2-b6e5-13cb180ac6bc}, !- Source Object
  3,                                      !- Outlet Port
  {4eca331b-be2a-4701-a91c-7ac803a8918f}, !- Target Object
  79;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {848d8364-dc22-448d-8630-a8d7dabf6dad}, !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {68d99ea4-2678-4c51-92dd-c1ce2c03b30d}, !- Availability Schedule Name
  {2b87492d-f255-434c-8733-d9d5765ea86e}; !- Heating Coil Name

OS:PlantLoop,
  {2b71a836-3554-4b64-8ab6-fef402e3d5ff}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c22fa1c7-856a-4900-a06d-cf89b7a68fd8}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {79cb8af6-480c-4dec-a1c1-816d15866554}, !- Plant Side Inlet Node Name
  {c2ad56b1-b32d-4589-b1b0-631f93462403}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8dd37215-9304-4065-927c-7b29359bee88}, !- Demand Side Inlet Node Name
  {1301d36f-bce7-41d2-9d66-f4b453d3d5e2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c9e6f87c-f21a-4705-87a9-d895228a92b1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Demand Mixer Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Demand Splitter Name
  {f0cb8c7d-0fde-4c0b-9c23-6eae96c7f479}, !- Supply Mixer Name
  {66634d18-4720-43b5-8e8e-9967b0ae995b}; !- Supply Splitter Name

OS:Node,
  {5cf547b2-61bc-4517-ba55-1938a2eed3c6}, !- Handle
  Node 634,                               !- Name
  {79cb8af6-480c-4dec-a1c1-816d15866554}, !- Inlet Port
  {8bb02329-9cab-4ccc-a818-9762a053977b}; !- Outlet Port

OS:Node,
  {c22fa1c7-856a-4900-a06d-cf89b7a68fd8}, !- Handle
  Node 635,                               !- Name
  {0b525712-60cc-47b0-b21e-43f58c7879ae}, !- Inlet Port
  {c2ad56b1-b32d-4589-b1b0-631f93462403}; !- Outlet Port

OS:Node,
  {e4d825cd-6b0a-4df8-980f-f637d6dc9f48}, !- Handle
  Node 636,                               !- Name
  {166dee3a-295f-4d37-a8fa-bd986b81f487}, !- Inlet Port
  {46baafb3-0f82-43af-949f-4bfc0b1641fe}; !- Outlet Port

OS:Connector:Mixer,
  {f0cb8c7d-0fde-4c0b-9c23-6eae96c7f479}, !- Handle
  Connector Mixer 7,                      !- Name
  {160b67b7-68cd-4a64-82b7-f255b8a4e1c6}, !- Outlet Branch Name
  {d07fd923-d13b-4e87-8515-44da32dd36bd}, !- Inlet Branch Name 1
  {f9148a55-fc8e-47a4-8e72-41a142b6c12c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {66634d18-4720-43b5-8e8e-9967b0ae995b}, !- Handle
  Connector Splitter 7,                   !- Name
  {4cc5b875-bdd3-44b3-89e2-5e3c050ddbe7}, !- Inlet Branch Name
  {166dee3a-295f-4d37-a8fa-bd986b81f487}, !- Outlet Branch Name 1
  {cfc69349-bac0-4c92-9f06-806d706d57a4}; !- Outlet Branch Name 2

OS:Connection,
  {79cb8af6-480c-4dec-a1c1-816d15866554}, !- Handle
  {5365986e-66e3-4495-b97f-6f4770d19606}, !- Name
  {2b71a836-3554-4b64-8ab6-fef402e3d5ff}, !- Source Object
  14,                                     !- Outlet Port
  {5cf547b2-61bc-4517-ba55-1938a2eed3c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {166dee3a-295f-4d37-a8fa-bd986b81f487}, !- Handle
  {3ce0ec92-87d6-4eee-bdae-301c1b0e6d40}, !- Name
  {66634d18-4720-43b5-8e8e-9967b0ae995b}, !- Source Object
  3,                                      !- Outlet Port
  {e4d825cd-6b0a-4df8-980f-f637d6dc9f48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2ad56b1-b32d-4589-b1b0-631f93462403}, !- Handle
  {b40be7dc-4fbc-4581-aaa1-cb7a0eeee8d6}, !- Name
  {c22fa1c7-856a-4900-a06d-cf89b7a68fd8}, !- Source Object
  3,                                      !- Outlet Port
  {2b71a836-3554-4b64-8ab6-fef402e3d5ff}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9c05faba-a72c-4e1f-a88f-4b360129365c}, !- Handle
  Node 637,                               !- Name
  {8dd37215-9304-4065-927c-7b29359bee88}, !- Inlet Port
  {c9f18d4f-5525-4663-8d41-35bbc7b75dd3}; !- Outlet Port

OS:Node,
  {ef844ef2-7e77-4533-a041-0991991f0084}, !- Handle
  Node 638,                               !- Name
  {f98f6f27-58f3-41f5-90d5-27f95d46ef8c}, !- Inlet Port
  {1301d36f-bce7-41d2-9d66-f4b453d3d5e2}; !- Outlet Port

OS:Node,
  {995d1f07-ecee-464e-a650-c05515f678e9}, !- Handle
  Node 639,                               !- Name
  {46c98a3d-7a22-4d6a-b8ba-c6170ce4c442}, !- Inlet Port
  {9d2c92ea-0615-4e69-b675-25394729a32b}; !- Outlet Port

OS:Connector:Mixer,
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Handle
  Connector Mixer 8,                      !- Name
  {e3e0710f-50bc-4225-9e4c-4fc4634dc854}, !- Outlet Branch Name
  {dbdbe91e-6a91-4407-bd25-12d579e9282f}, !- Inlet Branch Name 1
  {62103cff-108c-4cd2-ba0e-2d00649e4d6b}, !- Inlet Branch Name 2
  {e0fc6d14-d8ab-47be-bb0b-d632522431ac}, !- Inlet Branch Name 3
  {64b61e37-1683-4d25-9a2b-33d8896207cc}, !- Inlet Branch Name 4
  {37f232bb-38aa-49ce-8e0b-a4b0274a6474}, !- Inlet Branch Name 5
  {862f687b-6ec0-47a6-a860-268ab7d3d773}, !- Inlet Branch Name 6
  {1b572f42-2223-449d-93da-d5aefff4e215}, !- Inlet Branch Name 7
  {e34ca609-5b98-4f57-bf44-4f007630eb2b}, !- Inlet Branch Name 8
  {34fe17bb-8a6c-4991-b67f-97c49668ebb8}, !- Inlet Branch Name 9
  {b724e114-1c35-4b56-8a10-a90d23db540f}, !- Inlet Branch Name 10
  {91be6df0-1174-4c72-bf9e-53a1a6b6edc1}, !- Inlet Branch Name 11
  {7036cc10-22c7-445f-b5e6-a70e2c333677}, !- Inlet Branch Name 12
  {d9e15ce3-fa43-4270-ba84-8ac092c9a3c9}, !- Inlet Branch Name 13
  {d8979db7-3409-4252-affc-ee14f1392147}, !- Inlet Branch Name 14
  {ddc8b5a6-306a-439b-92d5-a454c0aabb2b}, !- Inlet Branch Name 15
  {a4a366c9-18cb-4d13-b80c-10a18e987fd3}, !- Inlet Branch Name 16
  {5c967f0d-d346-45a8-80e7-0a33db0eba4f}, !- Inlet Branch Name 17
  {ea04dd20-cf51-4cdb-aa15-c2ba127a1407}, !- Inlet Branch Name 18
  {b53dce78-b008-4e26-93b7-4ddf6b75c1a9}, !- Inlet Branch Name 19
  {eb24d38d-72f2-430d-a54e-f41c8c75a1d1}, !- Inlet Branch Name 20
  {9494d5e4-8db8-4a4d-8aec-ef0f1c455b7b}, !- Inlet Branch Name 21
  {53e368f4-befa-43ae-8b89-9022f17754dc}, !- Inlet Branch Name 22
  {bfb806f1-95fe-456d-a043-6576420e31ba}, !- Inlet Branch Name 23
  {4bd13f16-f199-4635-805c-9611903806ec}, !- Inlet Branch Name 24
  {e81dfecc-66bf-41b8-a78a-bc8c9a64a850}, !- Inlet Branch Name 25
  {62a2cf88-a2cc-4772-872d-83ea9b15b69b}, !- Inlet Branch Name 26
  {92bcc968-80d3-473b-87e5-4072af8a985e}, !- Inlet Branch Name 27
  {7a6161de-e85a-4778-8f36-7fbb39bf606b}, !- Inlet Branch Name 28
  {2ab2b51f-bf45-462b-b685-9eb4946029f0}, !- Inlet Branch Name 29
  {a7517e3a-d621-410d-896b-cc1f98da559e}, !- Inlet Branch Name 30
  {adf517b1-a6de-4f49-92e5-d015dd74900e}, !- Inlet Branch Name 31
  {d34a53fa-f7de-4209-a08e-0ccf425fd56f}, !- Inlet Branch Name 32
  {b6d6bc5d-d71b-41b5-a137-f4f03fb0d618}, !- Inlet Branch Name 33
  {b7f9fa2c-cbae-49ff-b8e3-73718363f86f}, !- Inlet Branch Name 34
  {18839491-b50d-4e33-8193-be9db3603946}, !- Inlet Branch Name 35
  {e081edaa-e440-42cc-b12d-a0d1f8f335fb}, !- Inlet Branch Name 36
  {407e3b49-9b31-47e6-b141-7f8394975aca}, !- Inlet Branch Name 37
  {78db8c33-5fba-4d7a-8437-995a7e5d9c34}, !- Inlet Branch Name 38
  {b56fed7c-c360-4263-b04e-ad9ac44db51e}, !- Inlet Branch Name 39
  {16178307-e665-4aba-8b3b-c1a409135523}, !- Inlet Branch Name 40
  {66cd6e5f-9551-48a3-8ccc-398347db7c08}, !- Inlet Branch Name 41
  {2e75114f-a26d-4b6d-98ab-0910d6d1a8d6}, !- Inlet Branch Name 42
  {1ba1fa82-3cfd-412c-974c-922404081711}, !- Inlet Branch Name 43
  {0a0baf56-2b0f-42f0-a2e0-6fb9f4e538fd}, !- Inlet Branch Name 44
  {41e020af-a114-4770-8186-3a9c8ff0f8f1}, !- Inlet Branch Name 45
  {a1e47abc-e646-4f9f-be34-06c882fe9dab}, !- Inlet Branch Name 46
  {4ef68f04-282a-4f80-ab87-29263d8fcb41}, !- Inlet Branch Name 47
  {c3bb6407-4aa8-4dce-969f-b371f929b451}, !- Inlet Branch Name 48
  {98cf7113-2f7a-4755-91aa-4a527ec92d7a}, !- Inlet Branch Name 49
  {57f6ce13-84b2-4cf9-8328-b75abd49bc2c}, !- Inlet Branch Name 50
  {611da066-beb4-4da2-875a-dc3ea0b170f0}, !- Inlet Branch Name 51
  {6914ad93-09f9-409c-8f39-3f2ee0c20081}, !- Inlet Branch Name 52
  {1f1557c4-d243-4ec0-9d59-f5f9abbd7642}, !- Inlet Branch Name 53
  {da911822-0e93-41b6-9316-37d17f69f09e}, !- Inlet Branch Name 54
  {55ec4299-64de-4c80-bc08-806a880259d1}, !- Inlet Branch Name 55
  {d71c9e2b-c0ba-4487-a258-8751145c7e1d}, !- Inlet Branch Name 56
  {7fa91600-4e9f-4ec6-9d5a-34f479336654}, !- Inlet Branch Name 57
  {aa041bef-69ce-40c7-9ba0-d52a112ebcc3}, !- Inlet Branch Name 58
  {8c74a326-495f-424f-983e-9ffe2a19cdb3}, !- Inlet Branch Name 59
  {e71f12f7-4db6-48e3-a48c-1f7221d1627f}, !- Inlet Branch Name 60
  {16362e01-8447-4319-9abe-5ac166cb644d}, !- Inlet Branch Name 61
  {076d252b-ccff-4b2c-aba1-9613b4bd48d9}; !- Inlet Branch Name 62

OS:Connector:Splitter,
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Handle
  Connector Splitter 8,                   !- Name
  {c9f18d4f-5525-4663-8d41-35bbc7b75dd3}, !- Inlet Branch Name
  {46c98a3d-7a22-4d6a-b8ba-c6170ce4c442}, !- Outlet Branch Name 1
  {843b1ec4-ac59-41bf-8eb9-551cc23b5fd2}, !- Outlet Branch Name 2
  {1a5eea1f-7f36-4356-9951-c1c9c3b4fe6f}, !- Outlet Branch Name 3
  {41426def-8259-418b-914d-d9410975aa75}, !- Outlet Branch Name 4
  {e1e7f86d-2b7b-4870-8493-0e87356f1031}, !- Outlet Branch Name 5
  {985c6983-2d11-40d2-9964-cacd1f19eea9}, !- Outlet Branch Name 6
  {5173e3a7-93ef-434f-b593-2ca6474c1516}, !- Outlet Branch Name 7
  {edf68055-d377-432d-a6bd-10c7200f4031}, !- Outlet Branch Name 8
  {d4ccd3f7-685f-4aa0-9c2d-7718b088bcd9}, !- Outlet Branch Name 9
  {7f3157dd-a308-4eff-9c8e-286c29d50b41}, !- Outlet Branch Name 10
  {0e0bd397-357a-4103-9b45-4cbc546c4877}, !- Outlet Branch Name 11
  {1a9c8cee-6b17-49f4-a693-62e31ccb2b0b}, !- Outlet Branch Name 12
  {490e0d2e-c1d3-4fca-85d6-6ad441b200c9}, !- Outlet Branch Name 13
  {8b82d93a-fa45-4e29-8f70-b179755fa25f}, !- Outlet Branch Name 14
  {97337828-266d-4527-a817-737e8c09a795}, !- Outlet Branch Name 15
  {60732d34-b35c-4b7c-9a22-e91f7662ffe6}, !- Outlet Branch Name 16
  {d6a5c241-2a79-4fab-a063-5db3624a9293}, !- Outlet Branch Name 17
  {98f0c52f-7263-4573-88ee-5eb138b98075}, !- Outlet Branch Name 18
  {b4f80444-8b6b-4fde-855d-de630d9df2f6}, !- Outlet Branch Name 19
  {1431127a-f479-418d-bbd2-a13c621a0136}, !- Outlet Branch Name 20
  {85b77519-0e0b-4276-89c1-861763c2a8b7}, !- Outlet Branch Name 21
  {d6bc3bf4-984b-4425-ba60-9b94c9509886}, !- Outlet Branch Name 22
  {e6e3e62c-c694-4d24-a721-2f5a352dbf0f}, !- Outlet Branch Name 23
  {cafc11aa-e573-40da-8a40-fd9ca28d6955}, !- Outlet Branch Name 24
  {a5e31bdd-9313-4000-b4a7-d3c13612203c}, !- Outlet Branch Name 25
  {645f12a3-b2f1-4ed7-a9fc-d07cdc65ceb7}, !- Outlet Branch Name 26
  {aa2576b8-2a8a-40cd-bca7-a3aeddabd901}, !- Outlet Branch Name 27
  {0abbb9db-53bb-4813-a63f-97694190a8bb}, !- Outlet Branch Name 28
  {c22578e2-6254-407e-8cb6-e7a9b46a98ac}, !- Outlet Branch Name 29
  {954cb039-f109-488e-a9ee-8ccbb7b4a978}, !- Outlet Branch Name 30
  {3bb5eb96-3ead-4b36-a007-4a89b51c1cc6}, !- Outlet Branch Name 31
  {909dc8f1-3e65-4982-8e93-29583d17d602}, !- Outlet Branch Name 32
  {7db6a35f-1be7-4bc8-9f0b-2c1edbadeadd}, !- Outlet Branch Name 33
  {8942c3f0-2d21-471e-a695-157ce017d26e}, !- Outlet Branch Name 34
  {08a1d069-6a53-4b54-bbf3-0d6c90b77f5e}, !- Outlet Branch Name 35
  {425a9600-92bd-4e83-be76-8054a657b697}, !- Outlet Branch Name 36
  {515a4942-78ad-4982-b307-0c1a99673e7c}, !- Outlet Branch Name 37
  {c6d11e6f-1c0c-4047-860d-6b61bfecdffd}, !- Outlet Branch Name 38
  {1a84adb4-46ce-4c37-b84b-4cfeb5e0c56f}, !- Outlet Branch Name 39
  {267dc5f5-1a57-4168-915a-250bfc3e856c}, !- Outlet Branch Name 40
  {cd3f020d-bf55-4c90-ab8b-7f6db923f51f}, !- Outlet Branch Name 41
  {890388d7-4512-4eda-bd26-6fb68f3c4962}, !- Outlet Branch Name 42
  {b3adfb88-28c0-409d-90c8-1f5d57dcbd1e}, !- Outlet Branch Name 43
  {1c105107-c5e3-469b-8474-54657e46d1e2}, !- Outlet Branch Name 44
  {69f52b71-abff-4b05-a970-a6e56d1229c1}, !- Outlet Branch Name 45
  {b9af6e55-71ee-4aeb-8264-fba564cf0096}, !- Outlet Branch Name 46
  {9f59561d-5152-42c4-88c7-8c745a0c8268}, !- Outlet Branch Name 47
  {404f1ea7-595c-4707-82eb-f02d71a1b8be}, !- Outlet Branch Name 48
  {dddc9046-4034-4afc-abb6-0e3bd0611ebe}, !- Outlet Branch Name 49
  {51d68246-9e53-4319-9a84-9467753f0ddb}, !- Outlet Branch Name 50
  {dc37ae5d-a5a4-4a67-a51c-39b4c720f600}, !- Outlet Branch Name 51
  {21fd4482-442b-4308-81ac-f899fdc4cbfe}, !- Outlet Branch Name 52
  {9368963f-bb6d-4323-8231-5959366d7bbd}, !- Outlet Branch Name 53
  {08ed1fcc-ee68-426b-a838-e194483c6879}, !- Outlet Branch Name 54
  {86ee9aec-ae96-416a-ac22-3e4cdc782005}, !- Outlet Branch Name 55
  {6a497f37-468b-4371-9c26-f25d0735642f}, !- Outlet Branch Name 56
  {70122ba9-1e09-42ed-bf36-cafc5bf3e003}, !- Outlet Branch Name 57
  {9df0e471-c72f-46d2-95af-c85feed0e920}, !- Outlet Branch Name 58
  {f66b0bf9-fb70-48c6-9417-752b56da1d2c}, !- Outlet Branch Name 59
  {ff068d60-f546-4405-997b-e65b2733d788}, !- Outlet Branch Name 60
  {0a0ea466-049f-4bfe-8f52-a3a4ad097f55}, !- Outlet Branch Name 61
  {26fcf6b9-c4b8-450e-831f-6e469bb7e3dc}; !- Outlet Branch Name 62

OS:Connection,
  {8dd37215-9304-4065-927c-7b29359bee88}, !- Handle
  {fbd00a2e-7c87-4b62-ba56-1874e4daea06}, !- Name
  {2b71a836-3554-4b64-8ab6-fef402e3d5ff}, !- Source Object
  17,                                     !- Outlet Port
  {9c05faba-a72c-4e1f-a88f-4b360129365c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f18d4f-5525-4663-8d41-35bbc7b75dd3}, !- Handle
  {6a74d445-2247-43c9-bb9d-313cb888d2bf}, !- Name
  {9c05faba-a72c-4e1f-a88f-4b360129365c}, !- Source Object
  3,                                      !- Outlet Port
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c98a3d-7a22-4d6a-b8ba-c6170ce4c442}, !- Handle
  {e4933172-a724-4e06-b4e5-eb59f5bdd297}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  3,                                      !- Outlet Port
  {995d1f07-ecee-464e-a650-c05515f678e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1301d36f-bce7-41d2-9d66-f4b453d3d5e2}, !- Handle
  {18b1f716-1cce-43c7-9d6d-d5cc87dfa3f8}, !- Name
  {ef844ef2-7e77-4533-a041-0991991f0084}, !- Source Object
  3,                                      !- Outlet Port
  {2b71a836-3554-4b64-8ab6-fef402e3d5ff}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c2360344-5154-461f-b83d-f8078b12f20f}, !- Handle
  {2b71a836-3554-4b64-8ab6-fef402e3d5ff}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c9e6f87c-f21a-4705-87a9-d895228a92b1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {ef386320-1b41-4ec2-bf1e-89fb84e50666}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {2fde4539-5bda-4007-aac0-e5b8748a3669}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ef386320-1b41-4ec2-bf1e-89fb84e50666}, !- Schedule Type Limits Name
  {fa614a1a-f94e-48df-8a23-66ca60fafb80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa614a1a-f94e-48df-8a23-66ca60fafb80}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ef386320-1b41-4ec2-bf1e-89fb84e50666}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0eaeeda8-91ce-4b08-92b0-7a28d0439d79}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {2fde4539-5bda-4007-aac0-e5b8748a3669}, !- Schedule Name
  {c22fa1c7-856a-4900-a06d-cf89b7a68fd8}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {fba1b984-5b7b-4aff-ac76-334a5fa1fe41}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {8bb02329-9cab-4ccc-a818-9762a053977b}, !- Inlet Node Name
  {c209ebbd-7b69-4f3e-8b34-c7438dc29dc6}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  589751.881280127,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {826f4ecc-82b8-4464-9729-a8269550247b}, !- Handle
  Node 640,                               !- Name
  {c209ebbd-7b69-4f3e-8b34-c7438dc29dc6}, !- Inlet Port
  {4cc5b875-bdd3-44b3-89e2-5e3c050ddbe7}; !- Outlet Port

OS:Connection,
  {8bb02329-9cab-4ccc-a818-9762a053977b}, !- Handle
  {26cdfbb2-7c4c-4d0b-91a0-830f4eb3d04d}, !- Name
  {5cf547b2-61bc-4517-ba55-1938a2eed3c6}, !- Source Object
  3,                                      !- Outlet Port
  {fba1b984-5b7b-4aff-ac76-334a5fa1fe41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c209ebbd-7b69-4f3e-8b34-c7438dc29dc6}, !- Handle
  {91af844d-5bf0-4630-bb29-506e230208de}, !- Name
  {fba1b984-5b7b-4aff-ac76-334a5fa1fe41}, !- Source Object
  3,                                      !- Outlet Port
  {826f4ecc-82b8-4464-9729-a8269550247b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc5b875-bdd3-44b3-89e2-5e3c050ddbe7}, !- Handle
  {659daedf-cc40-42ad-b7d9-f9dfdad377b1}, !- Name
  {826f4ecc-82b8-4464-9729-a8269550247b}, !- Source Object
  3,                                      !- Outlet Port
  {66634d18-4720-43b5-8e8e-9967b0ae995b}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {2d9b843b-cf19-4165-861f-c25f91c99485}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {6d9ec77e-5da5-4446-9b5d-f30a9349269b}, !- Handle
  376gal NaturalGas Water Heater - 627kBtu/hr 0.804 Therm Eff, !- Name
  1.42180806763158,                       !- Tank Volume {m3}
  {2fde4539-5bda-4007-aac0-e5b8748a3669}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  183709.093675788,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803720751579423,                      !- Heater Thermal Efficiency
  {65c98a99-b4b1-4242-a561-542ecb28205a}, !- Part Load Factor Curve Name
  122.493555963817,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  122.493555963817,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {6905b08c-9e07-4897-b48a-9cf9f637fa20}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  17.5766374401049,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  17.5766374401049,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {46baafb3-0f82-43af-949f-4bfc0b1641fe}, !- Use Side Inlet Node Name
  {c0631bc9-f98e-45de-ba68-9703fe460954}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c102fcd5-b32d-469c-9f23-a120320abed3}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {0525c371-75a6-43af-8232-13f97f728796}, !- Schedule Type Limits Name
  {7effc994-83a4-4651-9721-a221594a7c28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7effc994-83a4-4651-9721-a221594a7c28}, !- Handle
  Schedule Day 6,                         !- Name
  {0525c371-75a6-43af-8232-13f97f728796}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {44b3bc6d-4557-4e97-8132-c42fa2aa953c}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {0525c371-75a6-43af-8232-13f97f728796}, !- Schedule Type Limits Name
  {5c134a32-e7cf-4606-a619-b7d766f89e46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c134a32-e7cf-4606-a619-b7d766f89e46}, !- Handle
  Schedule Day 7,                         !- Name
  {0525c371-75a6-43af-8232-13f97f728796}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6905b08c-9e07-4897-b48a-9cf9f637fa20}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {2d9b843b-cf19-4165-861f-c25f91c99485}, !- Schedule Type Limits Name
  {62c9f6c7-220a-451b-8a25-a2066e06c333}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62c9f6c7-220a-451b-8a25-a2066e06c333}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {2d9b843b-cf19-4165-861f-c25f91c99485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {fba88042-9b93-4421-909a-d67d51184ccf}, !- Handle
  Node 641,                               !- Name
  {c0631bc9-f98e-45de-ba68-9703fe460954}, !- Inlet Port
  {d07fd923-d13b-4e87-8515-44da32dd36bd}; !- Outlet Port

OS:Connection,
  {46baafb3-0f82-43af-949f-4bfc0b1641fe}, !- Handle
  {2c8b7d63-d603-4b5f-ac00-ad19bb7eefb5}, !- Name
  {e4d825cd-6b0a-4df8-980f-f637d6dc9f48}, !- Source Object
  3,                                      !- Outlet Port
  {6d9ec77e-5da5-4446-9b5d-f30a9349269b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c0631bc9-f98e-45de-ba68-9703fe460954}, !- Handle
  {ca3fb806-dda4-4f78-8b08-7e1391894163}, !- Name
  {6d9ec77e-5da5-4446-9b5d-f30a9349269b}, !- Source Object
  32,                                     !- Outlet Port
  {fba88042-9b93-4421-909a-d67d51184ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d07fd923-d13b-4e87-8515-44da32dd36bd}, !- Handle
  {01ea4485-f2f1-4b33-9e3c-38f5090c2e88}, !- Name
  {fba88042-9b93-4421-909a-d67d51184ccf}, !- Source Object
  3,                                      !- Outlet Port
  {f0cb8c7d-0fde-4c0b-9c23-6eae96c7f479}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {10c282ef-a8c4-4e88-8e7d-ddd009f0c946}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {b0d42e4e-4149-418f-a373-9347ddce7e3c}, !- Inlet Node Name
  {71742f8e-18b3-4794-973c-1ccd7e31c83c}; !- Outlet Node Name

OS:Node,
  {d4067e30-98a8-48a0-9e8c-08b18fc99231}, !- Handle
  Node 642,                               !- Name
  {cfc69349-bac0-4c92-9f06-806d706d57a4}, !- Inlet Port
  {b0d42e4e-4149-418f-a373-9347ddce7e3c}; !- Outlet Port

OS:Connection,
  {cfc69349-bac0-4c92-9f06-806d706d57a4}, !- Handle
  {11f817f0-8308-4592-bd07-777ca890238e}, !- Name
  {66634d18-4720-43b5-8e8e-9967b0ae995b}, !- Source Object
  4,                                      !- Outlet Port
  {d4067e30-98a8-48a0-9e8c-08b18fc99231}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {997dc724-26f7-4fb6-a390-bbc16488cb04}, !- Handle
  Node 643,                               !- Name
  {71742f8e-18b3-4794-973c-1ccd7e31c83c}, !- Inlet Port
  {f9148a55-fc8e-47a4-8e72-41a142b6c12c}; !- Outlet Port

OS:Connection,
  {b0d42e4e-4149-418f-a373-9347ddce7e3c}, !- Handle
  {722a716e-56a7-4de2-99ca-3cfd84c2383a}, !- Name
  {d4067e30-98a8-48a0-9e8c-08b18fc99231}, !- Source Object
  3,                                      !- Outlet Port
  {10c282ef-a8c4-4e88-8e7d-ddd009f0c946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71742f8e-18b3-4794-973c-1ccd7e31c83c}, !- Handle
  {3dbb9de4-e38c-481e-ac5a-e8f1ff2959a4}, !- Name
  {10c282ef-a8c4-4e88-8e7d-ddd009f0c946}, !- Source Object
  3,                                      !- Outlet Port
  {997dc724-26f7-4fb6-a390-bbc16488cb04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9148a55-fc8e-47a4-8e72-41a142b6c12c}, !- Handle
  {3cf17234-bd45-4fdf-bc1a-bb91c512c263}, !- Name
  {997dc724-26f7-4fb6-a390-bbc16488cb04}, !- Source Object
  3,                                      !- Outlet Port
  {f0cb8c7d-0fde-4c0b-9c23-6eae96c7f479}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {611a1b04-451a-4f2e-b733-8bc887ec8235}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {9d2c92ea-0615-4e69-b675-25394729a32b}, !- Inlet Node Name
  {89c2824d-ee68-4eb1-8553-b1d30c04e35b}; !- Outlet Node Name

OS:Node,
  {47f31629-e458-498c-af61-cff850c771f9}, !- Handle
  Node 644,                               !- Name
  {89c2824d-ee68-4eb1-8553-b1d30c04e35b}, !- Inlet Port
  {dbdbe91e-6a91-4407-bd25-12d579e9282f}; !- Outlet Port

OS:Connection,
  {9d2c92ea-0615-4e69-b675-25394729a32b}, !- Handle
  {bf7c8ef3-a42b-4cb3-a95b-622e3e956daa}, !- Name
  {995d1f07-ecee-464e-a650-c05515f678e9}, !- Source Object
  3,                                      !- Outlet Port
  {611a1b04-451a-4f2e-b733-8bc887ec8235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89c2824d-ee68-4eb1-8553-b1d30c04e35b}, !- Handle
  {2dacd4b2-66ec-42c9-83a1-5dee0a83c35a}, !- Name
  {611a1b04-451a-4f2e-b733-8bc887ec8235}, !- Source Object
  3,                                      !- Outlet Port
  {47f31629-e458-498c-af61-cff850c771f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbdbe91e-6a91-4407-bd25-12d579e9282f}, !- Handle
  {f7d1a8da-0cf0-47eb-8eab-a5e85056c636}, !- Name
  {47f31629-e458-498c-af61-cff850c771f9}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eb4d238f-90b0-48ce-8147-5a850bd14014}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {bcaa3d1f-5537-43c7-99ce-764bf3761b20}, !- Inlet Node Name
  {0b525712-60cc-47b0-b21e-43f58c7879ae}; !- Outlet Node Name

OS:Node,
  {c117376d-f3fd-40ee-90ae-5f93b45e8ca4}, !- Handle
  Node 645,                               !- Name
  {160b67b7-68cd-4a64-82b7-f255b8a4e1c6}, !- Inlet Port
  {bcaa3d1f-5537-43c7-99ce-764bf3761b20}; !- Outlet Port

OS:Connection,
  {160b67b7-68cd-4a64-82b7-f255b8a4e1c6}, !- Handle
  {11e32a66-66a5-4543-96f2-822ac246017e}, !- Name
  {f0cb8c7d-0fde-4c0b-9c23-6eae96c7f479}, !- Source Object
  2,                                      !- Outlet Port
  {c117376d-f3fd-40ee-90ae-5f93b45e8ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcaa3d1f-5537-43c7-99ce-764bf3761b20}, !- Handle
  {b226a20f-f73d-4861-a231-ff71f6663a4b}, !- Name
  {c117376d-f3fd-40ee-90ae-5f93b45e8ca4}, !- Source Object
  3,                                      !- Outlet Port
  {eb4d238f-90b0-48ce-8147-5a850bd14014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b525712-60cc-47b0-b21e-43f58c7879ae}, !- Handle
  {88b4e603-f996-48f2-89e5-0a998064dead}, !- Name
  {eb4d238f-90b0-48ce-8147-5a850bd14014}, !- Source Object
  3,                                      !- Outlet Port
  {c22fa1c7-856a-4900-a06d-cf89b7a68fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c6025b2b-6d0b-4800-a581-66f6241fc5c5}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {11246f79-3b27-4ad0-89aa-7811be1bdc58}, !- Inlet Node Name
  {f98f6f27-58f3-41f5-90d5-27f95d46ef8c}; !- Outlet Node Name

OS:Node,
  {53b3d39d-a461-4eec-9f93-81a82698d5c1}, !- Handle
  Node 646,                               !- Name
  {e3e0710f-50bc-4225-9e4c-4fc4634dc854}, !- Inlet Port
  {11246f79-3b27-4ad0-89aa-7811be1bdc58}; !- Outlet Port

OS:Connection,
  {e3e0710f-50bc-4225-9e4c-4fc4634dc854}, !- Handle
  {8898dcfd-4707-4c83-9341-1d7dda060dfa}, !- Name
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Source Object
  2,                                      !- Outlet Port
  {53b3d39d-a461-4eec-9f93-81a82698d5c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11246f79-3b27-4ad0-89aa-7811be1bdc58}, !- Handle
  {f5bca77e-28d0-4bc6-9628-86c9d7fb2693}, !- Name
  {53b3d39d-a461-4eec-9f93-81a82698d5c1}, !- Source Object
  3,                                      !- Outlet Port
  {c6025b2b-6d0b-4800-a581-66f6241fc5c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f98f6f27-58f3-41f5-90d5-27f95d46ef8c}, !- Handle
  {e0f3036c-e490-4cdb-8550-5091bfe0cbd6}, !- Name
  {c6025b2b-6d0b-4800-a581-66f6241fc5c5}, !- Source Object
  3,                                      !- Outlet Port
  {ef844ef2-7e77-4533-a041-0991991f0084}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ad5fd313-8cdf-4580-ae22-de6a0f5372e8}, !- Handle
  Water Use Connections 1,                !- Name
  {0b9ee9ea-6ed1-4526-8662-105ca2b1f812}, !- Inlet Node Name
  {4fab5835-c703-43f7-b253-a5d346b9fd18}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e13a8537-0f8a-40b5-8c7b-c63777216012}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bf7f43c9-108d-444d-9359-24dc2c6893cf}, !- Handle
  Banquet_flr_6 Service Water Use Def 0.34gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.11381221258516e-005,                  !- Peak Flow Rate {m3/s}
  {4dfc42ce-2c29-4f6a-a336-586b01d2f76b}, !- Target Temperature Schedule Name
  {211cef40-d2bb-4d70-89f1-5ce10a21e0c4}, !- Sensible Fraction Schedule Name
  {573613b9-c3d0-4d9f-b353-e561c3bba9e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {211cef40-d2bb-4d70-89f1-5ce10a21e0c4}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0c6b4563-8efa-4cb9-a950-94312a3b0e09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c6b4563-8efa-4cb9-a950-94312a3b0e09}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {573613b9-c3d0-4d9f-b353-e561c3bba9e3}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {fc77522e-9345-4e37-952a-03314fca3682}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc77522e-9345-4e37-952a-03314fca3682}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4dfc42ce-2c29-4f6a-a336-586b01d2f76b}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {86a1fef3-2822-49ac-99f9-449d6a03fced}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86a1fef3-2822-49ac-99f9-449d6a03fced}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e13a8537-0f8a-40b5-8c7b-c63777216012}, !- Handle
  Banquet_flr_6 Service Water Use 0.34gal/min, !- Name
  {bf7f43c9-108d-444d-9359-24dc2c6893cf}, !- Water Use Equipment Definition Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  {24c66f8b-71f6-4774-ae2a-3315c16cbf55}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {24c66f8b-71f6-4774-ae2a-3315c16cbf55}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  {579833f0-a723-42ac-ae54-38b9357167c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {579833f0-a723-42ac-ae54-38b9357167c9}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {12b7b2e4-722f-4132-a96a-2fabcfe94f00}, !- Handle
  Schedule Rule 98,                       !- Name
  {24c66f8b-71f6-4774-ae2a-3315c16cbf55}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e1c59eb5-0d5f-46a5-8ac2-d1f6e9911c13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1c59eb5-0d5f-46a5-8ac2-d1f6e9911c13}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {e5c9acfc-513c-4a4f-8117-69f665fda7fa}, !- Handle
  Schedule Rule 99,                       !- Name
  {24c66f8b-71f6-4774-ae2a-3315c16cbf55}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8550fa76-0b8e-4d6e-b257-3778bd8e4e16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8550fa76-0b8e-4d6e-b257-3778bd8e4e16}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {ae81e655-07b8-4238-a0fe-77a93d031bad}, !- Handle
  Schedule Rule 100,                      !- Name
  {24c66f8b-71f6-4774-ae2a-3315c16cbf55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {444df31f-18a3-4e52-be61-d8d74c4e4ba3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {444df31f-18a3-4e52-be61-d8d74c4e4ba3}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {75870dd1-1791-405b-b00e-367050609c53}, !- Handle
  Node 647,                               !- Name
  {843b1ec4-ac59-41bf-8eb9-551cc23b5fd2}, !- Inlet Port
  {0b9ee9ea-6ed1-4526-8662-105ca2b1f812}; !- Outlet Port

OS:Connection,
  {843b1ec4-ac59-41bf-8eb9-551cc23b5fd2}, !- Handle
  {74d0e789-9743-4b07-aab4-38680cbcd8f9}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  4,                                      !- Outlet Port
  {75870dd1-1791-405b-b00e-367050609c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f167aaac-78a0-4c2f-9b0f-cf17e914e050}, !- Handle
  Node 648,                               !- Name
  {4fab5835-c703-43f7-b253-a5d346b9fd18}, !- Inlet Port
  {62103cff-108c-4cd2-ba0e-2d00649e4d6b}; !- Outlet Port

OS:Connection,
  {0b9ee9ea-6ed1-4526-8662-105ca2b1f812}, !- Handle
  {00be5897-89a9-4928-9645-e178e9897845}, !- Name
  {75870dd1-1791-405b-b00e-367050609c53}, !- Source Object
  3,                                      !- Outlet Port
  {ad5fd313-8cdf-4580-ae22-de6a0f5372e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fab5835-c703-43f7-b253-a5d346b9fd18}, !- Handle
  {2539e05d-31fd-46b5-89aa-229368f29715}, !- Name
  {ad5fd313-8cdf-4580-ae22-de6a0f5372e8}, !- Source Object
  3,                                      !- Outlet Port
  {f167aaac-78a0-4c2f-9b0f-cf17e914e050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62103cff-108c-4cd2-ba0e-2d00649e4d6b}, !- Handle
  {ad5809e7-1bf0-4f43-9508-6670bcbf71f0}, !- Name
  {f167aaac-78a0-4c2f-9b0f-cf17e914e050}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ae06ff4c-f583-4860-9aa3-419a680d482b}, !- Handle
  Water Use Connections 2,                !- Name
  {bbe8f840-11a8-4f2f-89df-449f757d52ae}, !- Inlet Node Name
  {1eeb976b-eeef-49ca-b125-d29883298e3b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7e5b84e4-1302-46dd-8aaa-32ad851748ae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1e74b796-cb58-4ccb-9974-f76c57a4d27e}, !- Handle
  Cafe_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.5046346134569e-006,                   !- Peak Flow Rate {m3/s}
  {a19dd173-bf6a-4ed3-b142-25a836f73dab}, !- Target Temperature Schedule Name
  {5f350237-0ee9-43c6-aaf4-9ab3d43214ba}, !- Sensible Fraction Schedule Name
  {613c3b3d-575b-4e0c-b8f6-a0c54f10a60d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5f350237-0ee9-43c6-aaf4-9ab3d43214ba}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5d7e6b40-d332-4c81-af8a-2d51a2354cad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d7e6b40-d332-4c81-af8a-2d51a2354cad}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {613c3b3d-575b-4e0c-b8f6-a0c54f10a60d}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5fab0460-a26a-451b-b36c-2a1c85542598}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fab0460-a26a-451b-b36c-2a1c85542598}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a19dd173-bf6a-4ed3-b142-25a836f73dab}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {037d8e4b-cc37-4bca-9a9b-a08b930fd7dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {037d8e4b-cc37-4bca-9a9b-a08b930fd7dc}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7e5b84e4-1302-46dd-8aaa-32ad851748ae}, !- Handle
  Cafe_flr_1 Service Water Use 0.02gal/min, !- Name
  {1e74b796-cb58-4ccb-9974-f76c57a4d27e}, !- Water Use Equipment Definition Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  {825863cf-c8cd-4903-b8a5-26ad03d8fb49}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {825863cf-c8cd-4903-b8a5-26ad03d8fb49}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  {e98d0d2d-7462-4e64-a9df-879693600c4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e98d0d2d-7462-4e64-a9df-879693600c4f}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {a87a9ab5-925e-4d61-9580-4774ec0e2f8f}, !- Handle
  Schedule Rule 101,                      !- Name
  {825863cf-c8cd-4903-b8a5-26ad03d8fb49}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7c2b09f8-8ff3-4bf2-b4ea-6cea060a0f73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c2b09f8-8ff3-4bf2-b4ea-6cea060a0f73}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {538c4715-4cf6-4e41-b426-05fb19cc5295}, !- Handle
  Schedule Rule 102,                      !- Name
  {825863cf-c8cd-4903-b8a5-26ad03d8fb49}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ec82d583-21a4-4b15-9018-4cdd1e20f892}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec82d583-21a4-4b15-9018-4cdd1e20f892}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f45cede2-b42f-487f-8391-269f09d77272}, !- Handle
  Schedule Rule 103,                      !- Name
  {825863cf-c8cd-4903-b8a5-26ad03d8fb49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d19438c4-5680-4a5f-a722-0525ec593312}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d19438c4-5680-4a5f-a722-0525ec593312}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {a2deb9fb-ae79-40fe-8ae3-444a1e339aef}, !- Handle
  Node 649,                               !- Name
  {1a5eea1f-7f36-4356-9951-c1c9c3b4fe6f}, !- Inlet Port
  {bbe8f840-11a8-4f2f-89df-449f757d52ae}; !- Outlet Port

OS:Connection,
  {1a5eea1f-7f36-4356-9951-c1c9c3b4fe6f}, !- Handle
  {73399a14-6f6c-4d9b-8cdd-7cab0d804464}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  5,                                      !- Outlet Port
  {a2deb9fb-ae79-40fe-8ae3-444a1e339aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {983e3d1d-f92e-452d-bb94-46a664880763}, !- Handle
  Node 650,                               !- Name
  {1eeb976b-eeef-49ca-b125-d29883298e3b}, !- Inlet Port
  {e0fc6d14-d8ab-47be-bb0b-d632522431ac}; !- Outlet Port

OS:Connection,
  {bbe8f840-11a8-4f2f-89df-449f757d52ae}, !- Handle
  {25363cd9-0829-45da-91ae-ac3829fef94d}, !- Name
  {a2deb9fb-ae79-40fe-8ae3-444a1e339aef}, !- Source Object
  3,                                      !- Outlet Port
  {ae06ff4c-f583-4860-9aa3-419a680d482b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eeb976b-eeef-49ca-b125-d29883298e3b}, !- Handle
  {b1e774a7-57b8-4407-8995-84e8d14549f2}, !- Name
  {ae06ff4c-f583-4860-9aa3-419a680d482b}, !- Source Object
  3,                                      !- Outlet Port
  {983e3d1d-f92e-452d-bb94-46a664880763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0fc6d14-d8ab-47be-bb0b-d632522431ac}, !- Handle
  {2b8b936e-c170-46f7-83b2-273d897bac1c}, !- Name
  {983e3d1d-f92e-452d-bb94-46a664880763}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {fb0d383a-a6cd-432c-8747-352f72f332c5}, !- Handle
  Water Use Connections 3,                !- Name
  {dcab576f-89b6-4104-944b-34c47c2778d5}, !- Inlet Node Name
  {0fd4cc88-b2b1-4b10-a64c-d5fd7d20e94f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5803038b-db67-47e9-ad14-0d451f3deaa9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {390d7888-a9ee-49ab-9400-bcde7478e7c1}, !- Handle
  Dining_flr_6 Service Water Use Def 0.34gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.11381221258516e-005,                  !- Peak Flow Rate {m3/s}
  {8bc9e27a-5198-4bcf-a743-a6985a92bd9c}, !- Target Temperature Schedule Name
  {ac73286f-49ad-42de-97b3-6d4a706923d0}, !- Sensible Fraction Schedule Name
  {88818293-c948-41ec-bdc8-fda44c670fd6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ac73286f-49ad-42de-97b3-6d4a706923d0}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2bac8f95-dd21-47f6-a8b8-b534526029af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bac8f95-dd21-47f6-a8b8-b534526029af}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {88818293-c948-41ec-bdc8-fda44c670fd6}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {30396727-dbb2-489a-b35d-fbb52b166349}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30396727-dbb2-489a-b35d-fbb52b166349}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8bc9e27a-5198-4bcf-a743-a6985a92bd9c}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b2275a76-fed4-4a10-a189-4c88e3fb95a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2275a76-fed4-4a10-a189-4c88e3fb95a5}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5803038b-db67-47e9-ad14-0d451f3deaa9}, !- Handle
  Dining_flr_6 Service Water Use 0.34gal/min, !- Name
  {390d7888-a9ee-49ab-9400-bcde7478e7c1}, !- Water Use Equipment Definition Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  {24c66f8b-71f6-4774-ae2a-3315c16cbf55}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6f8e7ec3-b049-41a2-a39b-6216e448c6a6}, !- Handle
  Node 651,                               !- Name
  {41426def-8259-418b-914d-d9410975aa75}, !- Inlet Port
  {dcab576f-89b6-4104-944b-34c47c2778d5}; !- Outlet Port

OS:Connection,
  {41426def-8259-418b-914d-d9410975aa75}, !- Handle
  {3068656c-d7ec-4fb1-9544-b46ece87c449}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  6,                                      !- Outlet Port
  {6f8e7ec3-b049-41a2-a39b-6216e448c6a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3023d5e-2d64-4bb7-ab7f-1cb22dd02f62}, !- Handle
  Node 652,                               !- Name
  {0fd4cc88-b2b1-4b10-a64c-d5fd7d20e94f}, !- Inlet Port
  {64b61e37-1683-4d25-9a2b-33d8896207cc}; !- Outlet Port

OS:Connection,
  {dcab576f-89b6-4104-944b-34c47c2778d5}, !- Handle
  {43954a44-ac8f-4278-9d2c-c24d4aa11f10}, !- Name
  {6f8e7ec3-b049-41a2-a39b-6216e448c6a6}, !- Source Object
  3,                                      !- Outlet Port
  {fb0d383a-a6cd-432c-8747-352f72f332c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd4cc88-b2b1-4b10-a64c-d5fd7d20e94f}, !- Handle
  {f863192e-133a-48e7-a115-41f1ed3235ea}, !- Name
  {fb0d383a-a6cd-432c-8747-352f72f332c5}, !- Source Object
  3,                                      !- Outlet Port
  {b3023d5e-2d64-4bb7-ab7f-1cb22dd02f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64b61e37-1683-4d25-9a2b-33d8896207cc}, !- Handle
  {7a8a712a-d347-44d6-b686-62de6c425439}, !- Name
  {b3023d5e-2d64-4bb7-ab7f-1cb22dd02f62}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f3fc0728-79f3-4f5f-bc9d-e1f977ab8cab}, !- Handle
  Water Use Connections 4,                !- Name
  {128602e5-0dcb-4cf7-8ab5-dd4edcb27232}, !- Inlet Node Name
  {3c2fddc2-d4c1-47de-951b-4871c39db593}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6e29b178-3f95-4494-81c7-3bfeca15221f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c6154c74-1fad-4a65-af1a-c3653bd8afbb}, !- Handle
  Kitchen_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.29204414517076e-006,                  !- Peak Flow Rate {m3/s}
  {06e819a1-fd4b-4b8e-9f72-50585f4cb492}, !- Target Temperature Schedule Name
  {bca0ca97-db1b-471f-a923-e691267727c1}, !- Sensible Fraction Schedule Name
  {5880a7ce-3bc5-4d25-ba81-f94d833ac10e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bca0ca97-db1b-471f-a923-e691267727c1}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {667770e6-e62f-4ba9-8211-0b057cb0a041}; !- Default Day Schedule Name

OS:Schedule:Day,
  {667770e6-e62f-4ba9-8211-0b057cb0a041}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5880a7ce-3bc5-4d25-ba81-f94d833ac10e}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7233ff7d-159f-475f-a2d3-942dcd26fce1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7233ff7d-159f-475f-a2d3-942dcd26fce1}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {06e819a1-fd4b-4b8e-9f72-50585f4cb492}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af5eee83-6b88-4380-8fcf-242dbd32c5f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af5eee83-6b88-4380-8fcf-242dbd32c5f1}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6e29b178-3f95-4494-81c7-3bfeca15221f}, !- Handle
  Kitchen_flr_6 Service Water Use 0.05gal/min, !- Name
  {c6154c74-1fad-4a65-af1a-c3653bd8afbb}, !- Water Use Equipment Definition Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  {24c66f8b-71f6-4774-ae2a-3315c16cbf55}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {07cef989-e709-4c53-9b1d-78d53e8a02d2}, !- Handle
  Node 653,                               !- Name
  {e1e7f86d-2b7b-4870-8493-0e87356f1031}, !- Inlet Port
  {128602e5-0dcb-4cf7-8ab5-dd4edcb27232}; !- Outlet Port

OS:Connection,
  {e1e7f86d-2b7b-4870-8493-0e87356f1031}, !- Handle
  {f4406177-1427-46ab-a7d1-17502b2a7885}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  7,                                      !- Outlet Port
  {07cef989-e709-4c53-9b1d-78d53e8a02d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f021251-f949-4b25-8b50-dcdb441832bb}, !- Handle
  Node 654,                               !- Name
  {3c2fddc2-d4c1-47de-951b-4871c39db593}, !- Inlet Port
  {37f232bb-38aa-49ce-8e0b-a4b0274a6474}; !- Outlet Port

OS:Connection,
  {128602e5-0dcb-4cf7-8ab5-dd4edcb27232}, !- Handle
  {9f840396-c5bd-4d04-b5c6-ff6920385445}, !- Name
  {07cef989-e709-4c53-9b1d-78d53e8a02d2}, !- Source Object
  3,                                      !- Outlet Port
  {f3fc0728-79f3-4f5f-bc9d-e1f977ab8cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c2fddc2-d4c1-47de-951b-4871c39db593}, !- Handle
  {2657c014-86de-4870-a56b-e6ce1a974cff}, !- Name
  {f3fc0728-79f3-4f5f-bc9d-e1f977ab8cab}, !- Source Object
  3,                                      !- Outlet Port
  {6f021251-f949-4b25-8b50-dcdb441832bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37f232bb-38aa-49ce-8e0b-a4b0274a6474}, !- Handle
  {8443bf9d-36e7-4e30-9151-9e0e63a30281}, !- Name
  {6f021251-f949-4b25-8b50-dcdb441832bb}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {50c1fe67-4a97-4bb4-bc07-1f3fcddf8a65}, !- Handle
  Water Use Connections 5,                !- Name
  {ca066ec2-c4c6-4f83-ab77-b08aa71a67cb}, !- Inlet Node Name
  {17d939b5-ca82-49df-b21c-16af9a142cfe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bd9e7c7c-f6ca-457b-81ca-8f64d5f829e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e744138d-6126-40cb-b513-6b73546cac1a}, !- Handle
  Laundry_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24345773645137e-006,                  !- Peak Flow Rate {m3/s}
  {601c6dce-e53c-4ba1-8d99-6f0c29e2496c}, !- Target Temperature Schedule Name
  {ad31a1f1-5b85-4d04-af46-6e8b006886d3}, !- Sensible Fraction Schedule Name
  {8ca0514b-28e6-435d-bb71-f25e001a3c4f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ad31a1f1-5b85-4d04-af46-6e8b006886d3}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7869e74b-b3c2-40ef-87a8-056534e2e973}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7869e74b-b3c2-40ef-87a8-056534e2e973}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ca0514b-28e6-435d-bb71-f25e001a3c4f}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a32b1ca2-bb16-4071-98a8-e69ba01ab5ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a32b1ca2-bb16-4071-98a8-e69ba01ab5ac}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {601c6dce-e53c-4ba1-8d99-6f0c29e2496c}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0166465e-c8e8-489a-8dae-99f2c7b855ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0166465e-c8e8-489a-8dae-99f2c7b855ce}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bd9e7c7c-f6ca-457b-81ca-8f64d5f829e3}, !- Handle
  Laundry_flr_1 Service Water Use 0.02gal/min, !- Name
  {e744138d-6126-40cb-b513-6b73546cac1a}, !- Water Use Equipment Definition Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space Name
  {825863cf-c8cd-4903-b8a5-26ad03d8fb49}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5553f275-17b1-4686-9894-c410f1181452}, !- Handle
  Node 655,                               !- Name
  {985c6983-2d11-40d2-9964-cacd1f19eea9}, !- Inlet Port
  {ca066ec2-c4c6-4f83-ab77-b08aa71a67cb}; !- Outlet Port

OS:Connection,
  {985c6983-2d11-40d2-9964-cacd1f19eea9}, !- Handle
  {40ba815e-e35f-4261-90d2-7f48afefd7c3}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  8,                                      !- Outlet Port
  {5553f275-17b1-4686-9894-c410f1181452}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bf29cde-c617-41f3-a40f-801b74f96b12}, !- Handle
  Node 656,                               !- Name
  {17d939b5-ca82-49df-b21c-16af9a142cfe}, !- Inlet Port
  {862f687b-6ec0-47a6-a860-268ab7d3d773}; !- Outlet Port

OS:Connection,
  {ca066ec2-c4c6-4f83-ab77-b08aa71a67cb}, !- Handle
  {ecaabca2-7051-4897-ad14-54a305b21d96}, !- Name
  {5553f275-17b1-4686-9894-c410f1181452}, !- Source Object
  3,                                      !- Outlet Port
  {50c1fe67-4a97-4bb4-bc07-1f3fcddf8a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17d939b5-ca82-49df-b21c-16af9a142cfe}, !- Handle
  {50eb877d-15d0-4f22-94b2-37f4b3266759}, !- Name
  {50c1fe67-4a97-4bb4-bc07-1f3fcddf8a65}, !- Source Object
  3,                                      !- Outlet Port
  {4bf29cde-c617-41f3-a40f-801b74f96b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {862f687b-6ec0-47a6-a860-268ab7d3d773}, !- Handle
  {dd019fab-f69b-4ef6-8805-3afdb421b611}, !- Name
  {4bf29cde-c617-41f3-a40f-801b74f96b12}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7a48a885-c047-4ca0-8c46-88541f9fc495}, !- Handle
  Water Use Connections 6,                !- Name
  {94c3a78b-efa0-480f-8825-4e6d59a98914}, !- Inlet Node Name
  {89a945b1-aaa0-46a7-a3f8-aa2e26c9361e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dae3a030-fa6b-40ce-bed5-df8376e01581}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bf3adb8e-9c49-430f-b799-b34018c5820f}, !- Handle
  Lobby_flr_1 Service Water Use Def 0.33gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.08442495617534e-005,                  !- Peak Flow Rate {m3/s}
  {e970975c-fe69-4c4a-92fa-e8a6d289b9be}, !- Target Temperature Schedule Name
  {92748d92-b70f-42d6-8528-07b3ebcfe510}, !- Sensible Fraction Schedule Name
  {852feded-c3b8-474d-981c-27f060051fd1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {92748d92-b70f-42d6-8528-07b3ebcfe510}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {24075d30-8422-430c-a62f-6f081ed3ba49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24075d30-8422-430c-a62f-6f081ed3ba49}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {852feded-c3b8-474d-981c-27f060051fd1}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ed27c7f4-c0c3-4268-b8c4-c4e60e230ba4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed27c7f4-c0c3-4268-b8c4-c4e60e230ba4}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e970975c-fe69-4c4a-92fa-e8a6d289b9be}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8067fb4c-25c5-4e0a-9a62-00d4e87d6185}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8067fb4c-25c5-4e0a-9a62-00d4e87d6185}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dae3a030-fa6b-40ce-bed5-df8376e01581}, !- Handle
  Lobby_flr_1 Service Water Use 0.33gal/min, !- Name
  {bf3adb8e-9c49-430f-b799-b34018c5820f}, !- Water Use Equipment Definition Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  {ca2d28cf-71b4-41cb-adaf-f1a047d090e5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ca2d28cf-71b4-41cb-adaf-f1a047d090e5}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  {2525bbc8-4c70-4bbf-8ee6-c628f6ee36f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2525bbc8-4c70-4bbf-8ee6-c628f6ee36f2}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {85ff33db-0c6a-48ba-b76f-0a945cc53f2c}, !- Handle
  Schedule Rule 104,                      !- Name
  {ca2d28cf-71b4-41cb-adaf-f1a047d090e5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d4a5790d-624f-4089-be49-9ad9d1168eb9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4a5790d-624f-4089-be49-9ad9d1168eb9}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {df209aa9-7b48-4442-94d1-9a5e1d2c8b34}, !- Handle
  Schedule Rule 105,                      !- Name
  {ca2d28cf-71b4-41cb-adaf-f1a047d090e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fababc7e-2472-486c-8f23-398c65717b66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fababc7e-2472-486c-8f23-398c65717b66}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ce1e9164-3ae1-4f56-b924-c4686d5afc83}, !- Handle
  Schedule Rule 106,                      !- Name
  {ca2d28cf-71b4-41cb-adaf-f1a047d090e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e5b1c770-f25f-4172-8466-6a216d58686d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5b1c770-f25f-4172-8466-6a216d58686d}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {fa140ba5-a882-4818-9540-572a2ce23b8a}, !- Handle
  Node 657,                               !- Name
  {5173e3a7-93ef-434f-b593-2ca6474c1516}, !- Inlet Port
  {94c3a78b-efa0-480f-8825-4e6d59a98914}; !- Outlet Port

OS:Connection,
  {5173e3a7-93ef-434f-b593-2ca6474c1516}, !- Handle
  {d4f05ad8-105f-4ad4-b481-255e8c572b42}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  9,                                      !- Outlet Port
  {fa140ba5-a882-4818-9540-572a2ce23b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f806290-57f3-4137-afb0-473ba30e8433}, !- Handle
  Node 658,                               !- Name
  {89a945b1-aaa0-46a7-a3f8-aa2e26c9361e}, !- Inlet Port
  {1b572f42-2223-449d-93da-d5aefff4e215}; !- Outlet Port

OS:Connection,
  {94c3a78b-efa0-480f-8825-4e6d59a98914}, !- Handle
  {fb0a4437-aef6-44fd-8771-f697cf54b999}, !- Name
  {fa140ba5-a882-4818-9540-572a2ce23b8a}, !- Source Object
  3,                                      !- Outlet Port
  {7a48a885-c047-4ca0-8c46-88541f9fc495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89a945b1-aaa0-46a7-a3f8-aa2e26c9361e}, !- Handle
  {99921f96-3db2-42d3-b3f5-22b984702ba3}, !- Name
  {7a48a885-c047-4ca0-8c46-88541f9fc495}, !- Source Object
  3,                                      !- Outlet Port
  {6f806290-57f3-4137-afb0-473ba30e8433}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b572f42-2223-449d-93da-d5aefff4e215}, !- Handle
  {4a29d497-a1d6-464f-b328-570741ad7562}, !- Name
  {6f806290-57f3-4137-afb0-473ba30e8433}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {90112ac9-44d2-44a4-a311-e0e53073c1f0}, !- Handle
  Water Use Connections 7,                !- Name
  {c80dc0ae-7ece-4a1b-b545-46bf6b9d7921}, !- Inlet Node Name
  {f4ff6006-e038-41e3-a313-4d7fc6823364}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {130d7ea9-ddba-4fca-b259-d4dd6b001e9c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a24c3019-53ef-4291-9763-b24b163a7d56}, !- Handle
  Retail_1_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.74975808078123e-007,                  !- Peak Flow Rate {m3/s}
  {27807aee-db97-4c46-b8f9-2769159704ae}, !- Target Temperature Schedule Name
  {f52a8805-29d4-4546-91d8-3040d8b888de}, !- Sensible Fraction Schedule Name
  {cc1ae5eb-633e-4753-8087-81fa934c1e95}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f52a8805-29d4-4546-91d8-3040d8b888de}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c105bf5b-dc40-4c94-97d2-9624485a6f00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c105bf5b-dc40-4c94-97d2-9624485a6f00}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc1ae5eb-633e-4753-8087-81fa934c1e95}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9bec8fe6-265d-488d-8dbb-5cfdabf7148f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9bec8fe6-265d-488d-8dbb-5cfdabf7148f}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {27807aee-db97-4c46-b8f9-2769159704ae}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd75087f-07a3-47a4-b8e4-202cd719fa49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd75087f-07a3-47a4-b8e4-202cd719fa49}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {130d7ea9-ddba-4fca-b259-d4dd6b001e9c}, !- Handle
  Retail_1_flr_1 Service Water Use 0.01gal/min, !- Name
  {a24c3019-53ef-4291-9763-b24b163a7d56}, !- Water Use Equipment Definition Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space Name
  {825863cf-c8cd-4903-b8a5-26ad03d8fb49}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {61ee9706-cb19-4fbb-8e9d-b530ab124919}, !- Handle
  Node 659,                               !- Name
  {edf68055-d377-432d-a6bd-10c7200f4031}, !- Inlet Port
  {c80dc0ae-7ece-4a1b-b545-46bf6b9d7921}; !- Outlet Port

OS:Connection,
  {edf68055-d377-432d-a6bd-10c7200f4031}, !- Handle
  {0b501c96-faa1-4509-9392-3c9123424221}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  10,                                     !- Outlet Port
  {61ee9706-cb19-4fbb-8e9d-b530ab124919}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddaab46e-9a6e-4256-8713-040b7e9e5989}, !- Handle
  Node 660,                               !- Name
  {f4ff6006-e038-41e3-a313-4d7fc6823364}, !- Inlet Port
  {e34ca609-5b98-4f57-bf44-4f007630eb2b}; !- Outlet Port

OS:Connection,
  {c80dc0ae-7ece-4a1b-b545-46bf6b9d7921}, !- Handle
  {1b99974a-3030-4e95-ad75-72226b34463b}, !- Name
  {61ee9706-cb19-4fbb-8e9d-b530ab124919}, !- Source Object
  3,                                      !- Outlet Port
  {90112ac9-44d2-44a4-a311-e0e53073c1f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4ff6006-e038-41e3-a313-4d7fc6823364}, !- Handle
  {00895f07-4f42-4f83-80ab-4fa29469974c}, !- Name
  {90112ac9-44d2-44a4-a311-e0e53073c1f0}, !- Source Object
  3,                                      !- Outlet Port
  {ddaab46e-9a6e-4256-8713-040b7e9e5989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e34ca609-5b98-4f57-bf44-4f007630eb2b}, !- Handle
  {f98e6f7a-e86d-421f-8c82-35ac0969fc81}, !- Name
  {ddaab46e-9a6e-4256-8713-040b7e9e5989}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {162e560f-d4f4-440c-805e-895a032a4ed0}, !- Handle
  Water Use Connections 8,                !- Name
  {c36cd6b7-16ff-4941-8af2-ffd45ad57cd8}, !- Inlet Node Name
  {c3b51069-1eab-4cc6-8b43-61b515583e0b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {863eb742-0421-4e38-9f43-5abf7668d1d3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ca2c450e-c94d-48f5-aa6b-b5120bcc6baa}, !- Handle
  Retail_2_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.50023790186823e-007,                  !- Peak Flow Rate {m3/s}
  {8fe05070-6744-42d4-a514-b5577693eb24}, !- Target Temperature Schedule Name
  {b380e3b5-aa65-43a1-b166-299f13b87455}, !- Sensible Fraction Schedule Name
  {ffcb3522-db89-4ae0-8b06-685e1bf7895c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b380e3b5-aa65-43a1-b166-299f13b87455}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {297c70c0-8746-41df-864a-d0828b683749}; !- Default Day Schedule Name

OS:Schedule:Day,
  {297c70c0-8746-41df-864a-d0828b683749}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ffcb3522-db89-4ae0-8b06-685e1bf7895c}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8ded1d90-87ef-457f-84ce-53b1a5f58a46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ded1d90-87ef-457f-84ce-53b1a5f58a46}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8fe05070-6744-42d4-a514-b5577693eb24}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa9161a1-19ea-4a8b-a225-ece7a4620826}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa9161a1-19ea-4a8b-a225-ece7a4620826}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {863eb742-0421-4e38-9f43-5abf7668d1d3}, !- Handle
  Retail_2_flr_1 Service Water Use 0.01gal/min, !- Name
  {ca2c450e-c94d-48f5-aa6b-b5120bcc6baa}, !- Water Use Equipment Definition Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space Name
  {825863cf-c8cd-4903-b8a5-26ad03d8fb49}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ce40b6e5-3ff9-4e59-9f04-546d6fa41223}, !- Handle
  Node 661,                               !- Name
  {d4ccd3f7-685f-4aa0-9c2d-7718b088bcd9}, !- Inlet Port
  {c36cd6b7-16ff-4941-8af2-ffd45ad57cd8}; !- Outlet Port

OS:Connection,
  {d4ccd3f7-685f-4aa0-9c2d-7718b088bcd9}, !- Handle
  {b02029f0-e7e3-4594-89c4-ebdcadb404d2}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  11,                                     !- Outlet Port
  {ce40b6e5-3ff9-4e59-9f04-546d6fa41223}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c19a4ede-e80f-4354-aba1-811cb98879cc}, !- Handle
  Node 662,                               !- Name
  {c3b51069-1eab-4cc6-8b43-61b515583e0b}, !- Inlet Port
  {34fe17bb-8a6c-4991-b67f-97c49668ebb8}; !- Outlet Port

OS:Connection,
  {c36cd6b7-16ff-4941-8af2-ffd45ad57cd8}, !- Handle
  {79cb8dea-52a8-43e0-81e4-7725d746ae84}, !- Name
  {ce40b6e5-3ff9-4e59-9f04-546d6fa41223}, !- Source Object
  3,                                      !- Outlet Port
  {162e560f-d4f4-440c-805e-895a032a4ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3b51069-1eab-4cc6-8b43-61b515583e0b}, !- Handle
  {8c6d006a-07ca-42f0-8439-6107dfd15847}, !- Name
  {162e560f-d4f4-440c-805e-895a032a4ed0}, !- Source Object
  3,                                      !- Outlet Port
  {c19a4ede-e80f-4354-aba1-811cb98879cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34fe17bb-8a6c-4991-b67f-97c49668ebb8}, !- Handle
  {ed485d87-05a0-4d0a-b37f-acc09aa19c98}, !- Name
  {c19a4ede-e80f-4354-aba1-811cb98879cc}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7fd053be-7460-49ca-ac2a-8a654690ab3b}, !- Handle
  Water Use Connections 9,                !- Name
  {85509342-c495-4f20-b18f-e9be0f481b46}, !- Inlet Node Name
  {2f905bc4-1d18-4d89-96c1-4bf50b6dc448}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c0d0f0c9-4b5d-4272-94cd-f14ca5eb1d1e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fc622b46-3dfa-41bc-8c79-42e6050793e8}, !- Handle
  Room_1_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97412145804838e-006,                  !- Peak Flow Rate {m3/s}
  {1e53f8a7-858d-4899-8104-64a932a83a74}, !- Target Temperature Schedule Name
  {9bf5262e-d9bc-4775-8162-959181f33e90}, !- Sensible Fraction Schedule Name
  {8b139a9a-876d-4791-b327-3c1eb4b7196b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9bf5262e-d9bc-4775-8162-959181f33e90}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d613d4df-e7b1-4353-b90c-33a7a348ff33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d613d4df-e7b1-4353-b90c-33a7a348ff33}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b139a9a-876d-4791-b327-3c1eb4b7196b}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c3ccff9-968a-4162-bfc1-e9ebcb6a01c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c3ccff9-968a-4162-bfc1-e9ebcb6a01c7}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e53f8a7-858d-4899-8104-64a932a83a74}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {300d4e27-921a-496a-bd9b-edb10aae67f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {300d4e27-921a-496a-bd9b-edb10aae67f2}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c0d0f0c9-4b5d-4272-94cd-f14ca5eb1d1e}, !- Handle
  Room_1_flr_3 Service Water Use 0.08gal/min, !- Name
  {fc622b46-3dfa-41bc-8c79-42e6050793e8}, !- Water Use Equipment Definition Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {04baabfb-e32d-4470-9043-8aaee0003f80}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  {d920da76-5790-42fe-bb74-8f50daded8f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d920da76-5790-42fe-bb74-8f50daded8f6}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {e5e2eb10-e2e6-4050-89c6-3a0cd2f90f29}, !- Handle
  Schedule Rule 107,                      !- Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c7de5e22-d129-47bb-9bfd-748614d94d27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7de5e22-d129-47bb-9bfd-748614d94d27}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {7ffc45dc-7c7d-46ed-b831-483712f35598}, !- Handle
  Schedule Rule 108,                      !- Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {490bda03-7371-4ed0-85ba-d172edc1d3c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {490bda03-7371-4ed0-85ba-d172edc1d3c2}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {83af34b4-4b17-470c-b978-37143fe02ff9}, !- Handle
  Schedule Rule 109,                      !- Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2f2a6f58-9954-4bca-8b49-f62b92b233b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f2a6f58-9954-4bca-8b49-f62b92b233b3}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {ccf75c44-91de-4759-a583-f7883d7538b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Node,
  {1b923aab-59ef-4a27-bab6-4ef5d814a141}, !- Handle
  Node 663,                               !- Name
  {7f3157dd-a308-4eff-9c8e-286c29d50b41}, !- Inlet Port
  {85509342-c495-4f20-b18f-e9be0f481b46}; !- Outlet Port

OS:Connection,
  {7f3157dd-a308-4eff-9c8e-286c29d50b41}, !- Handle
  {30bd1406-7f0d-48d7-b4c9-46441323a3c3}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  12,                                     !- Outlet Port
  {1b923aab-59ef-4a27-bab6-4ef5d814a141}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f511d7d-a9ae-4a7b-bbf4-ca6abf87ccfd}, !- Handle
  Node 664,                               !- Name
  {2f905bc4-1d18-4d89-96c1-4bf50b6dc448}, !- Inlet Port
  {b724e114-1c35-4b56-8a10-a90d23db540f}; !- Outlet Port

OS:Connection,
  {85509342-c495-4f20-b18f-e9be0f481b46}, !- Handle
  {2e7c2b28-4343-4eb9-b560-f100d61eaed0}, !- Name
  {1b923aab-59ef-4a27-bab6-4ef5d814a141}, !- Source Object
  3,                                      !- Outlet Port
  {7fd053be-7460-49ca-ac2a-8a654690ab3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f905bc4-1d18-4d89-96c1-4bf50b6dc448}, !- Handle
  {4c13d2de-2eae-44f8-b4d2-b3c5694d592c}, !- Name
  {7fd053be-7460-49ca-ac2a-8a654690ab3b}, !- Source Object
  3,                                      !- Outlet Port
  {9f511d7d-a9ae-4a7b-bbf4-ca6abf87ccfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b724e114-1c35-4b56-8a10-a90d23db540f}, !- Handle
  {e49e0b20-3985-4fca-8a93-b78c24fd337b}, !- Name
  {9f511d7d-a9ae-4a7b-bbf4-ca6abf87ccfd}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8e300e73-2269-4486-99f0-55e4b6a7033d}, !- Handle
  Water Use Connections 10,               !- Name
  {06180bad-f481-41ee-8480-949de2f7a80a}, !- Inlet Node Name
  {6ea709da-f2d0-4621-8f48-cbfa70255589}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {55043684-fc95-4371-808a-609421660eea}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {43b46ed4-e1f0-4993-8163-ec379061730f}, !- Handle
  Room_1_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97412145804838e-006,                  !- Peak Flow Rate {m3/s}
  {16aa6a18-4a10-440d-8450-d57c3a208ecb}, !- Target Temperature Schedule Name
  {1cc551fe-a172-4993-8b21-685e7e1e18ed}, !- Sensible Fraction Schedule Name
  {58a2c99a-16bb-40ab-a49a-c7046ed1309e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1cc551fe-a172-4993-8b21-685e7e1e18ed}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eadf59b6-f082-45a3-84c2-94cd51f45727}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eadf59b6-f082-45a3-84c2-94cd51f45727}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {58a2c99a-16bb-40ab-a49a-c7046ed1309e}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e4ddd25c-f7be-4aba-a96a-b5cc3b56a3d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4ddd25c-f7be-4aba-a96a-b5cc3b56a3d4}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {16aa6a18-4a10-440d-8450-d57c3a208ecb}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {08dc8513-6e5d-4260-a8c4-13a395294b17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08dc8513-6e5d-4260-a8c4-13a395294b17}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {55043684-fc95-4371-808a-609421660eea}, !- Handle
  Room_1_flr_6 Service Water Use 0.08gal/min, !- Name
  {43b46ed4-e1f0-4993-8163-ec379061730f}, !- Water Use Equipment Definition Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {afec2b6c-7149-41b3-898a-ed260fc917a4}, !- Handle
  Node 665,                               !- Name
  {0e0bd397-357a-4103-9b45-4cbc546c4877}, !- Inlet Port
  {06180bad-f481-41ee-8480-949de2f7a80a}; !- Outlet Port

OS:Connection,
  {0e0bd397-357a-4103-9b45-4cbc546c4877}, !- Handle
  {e6afdc19-8efc-4e91-8e5b-f1186f99f835}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  13,                                     !- Outlet Port
  {afec2b6c-7149-41b3-898a-ed260fc917a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ec27a0f-00e9-4553-b562-28f88043c418}, !- Handle
  Node 666,                               !- Name
  {6ea709da-f2d0-4621-8f48-cbfa70255589}, !- Inlet Port
  {91be6df0-1174-4c72-bf9e-53a1a6b6edc1}; !- Outlet Port

OS:Connection,
  {06180bad-f481-41ee-8480-949de2f7a80a}, !- Handle
  {d7adc539-d41a-40aa-b24d-3bb73d3067dd}, !- Name
  {afec2b6c-7149-41b3-898a-ed260fc917a4}, !- Source Object
  3,                                      !- Outlet Port
  {8e300e73-2269-4486-99f0-55e4b6a7033d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ea709da-f2d0-4621-8f48-cbfa70255589}, !- Handle
  {92893125-a9b0-420e-beb8-5fa05363b98a}, !- Name
  {8e300e73-2269-4486-99f0-55e4b6a7033d}, !- Source Object
  3,                                      !- Outlet Port
  {9ec27a0f-00e9-4553-b562-28f88043c418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91be6df0-1174-4c72-bf9e-53a1a6b6edc1}, !- Handle
  {2c585047-ab7e-4a1f-84e9-d00385056e1d}, !- Name
  {9ec27a0f-00e9-4553-b562-28f88043c418}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6cc3c51f-0ff9-4746-a7af-e190e76638ca}, !- Handle
  Water Use Connections 11,               !- Name
  {92fa46a1-30f5-4861-a4ef-4ecb041a58df}, !- Inlet Node Name
  {2ebce7a7-42d8-4a5a-b4cb-a7325043f1f1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {368aea73-0275-4c54-9e4e-0d2c6cc932bc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {05660f4d-88f1-4c95-867f-fc48c6c8c041}, !- Handle
  Room_2_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97353866701639e-006,                  !- Peak Flow Rate {m3/s}
  {6a3e98de-b31f-4d52-819d-e321dfd0709b}, !- Target Temperature Schedule Name
  {e8861efb-47d9-4053-a48d-16ce40c899be}, !- Sensible Fraction Schedule Name
  {23f4974d-9559-4c3f-b024-ce08e6928984}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e8861efb-47d9-4053-a48d-16ce40c899be}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a73a6c5b-7ae6-4168-a234-63d3f506e601}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a73a6c5b-7ae6-4168-a234-63d3f506e601}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {23f4974d-9559-4c3f-b024-ce08e6928984}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {74536ce6-f7ee-40e1-a63f-384b02e6dbf7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74536ce6-f7ee-40e1-a63f-384b02e6dbf7}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a3e98de-b31f-4d52-819d-e321dfd0709b}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff8d93da-3a45-44cc-8f01-9f99f5a578be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff8d93da-3a45-44cc-8f01-9f99f5a578be}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {368aea73-0275-4c54-9e4e-0d2c6cc932bc}, !- Handle
  Room_2_flr_3 Service Water Use 0.08gal/min, !- Name
  {05660f4d-88f1-4c95-867f-fc48c6c8c041}, !- Water Use Equipment Definition Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a7414050-1942-4a23-943a-dad1b129b97c}, !- Handle
  Node 667,                               !- Name
  {1a9c8cee-6b17-49f4-a693-62e31ccb2b0b}, !- Inlet Port
  {92fa46a1-30f5-4861-a4ef-4ecb041a58df}; !- Outlet Port

OS:Connection,
  {1a9c8cee-6b17-49f4-a693-62e31ccb2b0b}, !- Handle
  {0c17dbb7-60b9-420a-9068-c99164c09a59}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  14,                                     !- Outlet Port
  {a7414050-1942-4a23-943a-dad1b129b97c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e393e327-2ca7-435d-82a7-f68d10c5f65c}, !- Handle
  Node 668,                               !- Name
  {2ebce7a7-42d8-4a5a-b4cb-a7325043f1f1}, !- Inlet Port
  {7036cc10-22c7-445f-b5e6-a70e2c333677}; !- Outlet Port

OS:Connection,
  {92fa46a1-30f5-4861-a4ef-4ecb041a58df}, !- Handle
  {09a63a34-b253-4a3a-b223-a79a41848144}, !- Name
  {a7414050-1942-4a23-943a-dad1b129b97c}, !- Source Object
  3,                                      !- Outlet Port
  {6cc3c51f-0ff9-4746-a7af-e190e76638ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ebce7a7-42d8-4a5a-b4cb-a7325043f1f1}, !- Handle
  {e9ac0b88-3e19-41ef-9f73-49df686b917c}, !- Name
  {6cc3c51f-0ff9-4746-a7af-e190e76638ca}, !- Source Object
  3,                                      !- Outlet Port
  {e393e327-2ca7-435d-82a7-f68d10c5f65c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7036cc10-22c7-445f-b5e6-a70e2c333677}, !- Handle
  {7a0f7dff-8b44-4ef0-9495-fb697425d6e5}, !- Name
  {e393e327-2ca7-435d-82a7-f68d10c5f65c}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d8663d77-2938-43b1-926f-7d345539d757}, !- Handle
  Water Use Connections 12,               !- Name
  {a7de7ea7-d216-438b-8f41-130814f13b48}, !- Inlet Node Name
  {3ecb0d59-b906-4945-9f1b-35005af28df6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {40b9ad8d-c9ca-4f52-9c19-ddbab8f92e53}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cef6762f-15b4-418c-85cd-bedd9bf0fc8f}, !- Handle
  Room_2_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97353866701639e-006,                  !- Peak Flow Rate {m3/s}
  {1643c6be-dbeb-4ab1-bcb5-8b25783d5713}, !- Target Temperature Schedule Name
  {18f76763-296b-4191-87a2-9e3de0c28a95}, !- Sensible Fraction Schedule Name
  {0dc18b8e-741a-4ca7-96b0-7b1ab284c35b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {18f76763-296b-4191-87a2-9e3de0c28a95}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20009747-323c-49ca-b027-a414c74c21d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20009747-323c-49ca-b027-a414c74c21d9}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0dc18b8e-741a-4ca7-96b0-7b1ab284c35b}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dc983e20-67f8-4c63-a7ac-d44a0704dad7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc983e20-67f8-4c63-a7ac-d44a0704dad7}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1643c6be-dbeb-4ab1-bcb5-8b25783d5713}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {78145cdc-f1bf-4fa0-8f39-45fa1539e63b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78145cdc-f1bf-4fa0-8f39-45fa1539e63b}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {40b9ad8d-c9ca-4f52-9c19-ddbab8f92e53}, !- Handle
  Room_2_flr_6 Service Water Use 0.08gal/min, !- Name
  {cef6762f-15b4-418c-85cd-bedd9bf0fc8f}, !- Water Use Equipment Definition Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0bf41787-bab5-44d4-a810-9a084062e3b2}, !- Handle
  Node 669,                               !- Name
  {490e0d2e-c1d3-4fca-85d6-6ad441b200c9}, !- Inlet Port
  {a7de7ea7-d216-438b-8f41-130814f13b48}; !- Outlet Port

OS:Connection,
  {490e0d2e-c1d3-4fca-85d6-6ad441b200c9}, !- Handle
  {9f3acb3e-2822-4569-8beb-55903eb190b9}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  15,                                     !- Outlet Port
  {0bf41787-bab5-44d4-a810-9a084062e3b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0db280c-f28b-44b4-bb07-a53f7b897b9f}, !- Handle
  Node 670,                               !- Name
  {3ecb0d59-b906-4945-9f1b-35005af28df6}, !- Inlet Port
  {d9e15ce3-fa43-4270-ba84-8ac092c9a3c9}; !- Outlet Port

OS:Connection,
  {a7de7ea7-d216-438b-8f41-130814f13b48}, !- Handle
  {9cb8acc7-2c0a-4c8d-89df-8f917d21ddd6}, !- Name
  {0bf41787-bab5-44d4-a810-9a084062e3b2}, !- Source Object
  3,                                      !- Outlet Port
  {d8663d77-2938-43b1-926f-7d345539d757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ecb0d59-b906-4945-9f1b-35005af28df6}, !- Handle
  {c2d83b51-0479-4f2f-8028-f842480a489d}, !- Name
  {d8663d77-2938-43b1-926f-7d345539d757}, !- Source Object
  3,                                      !- Outlet Port
  {c0db280c-f28b-44b4-bb07-a53f7b897b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9e15ce3-fa43-4270-ba84-8ac092c9a3c9}, !- Handle
  {823de62d-60e3-415b-b027-b662a3a188f8}, !- Name
  {c0db280c-f28b-44b4-bb07-a53f7b897b9f}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a0ac2fc8-d6ef-4597-bd61-ea6c7738bcc8}, !- Handle
  Water Use Connections 13,               !- Name
  {2d855b4d-0807-4705-babc-d34048128118}, !- Inlet Node Name
  {87156e3d-21ff-49ac-be4c-511cd8286452}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7d2e00d8-8ec8-4bc5-afd1-4a9e02821de4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6026e0af-848f-4347-8144-5836a3f69863}, !- Handle
  Room_3_0_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-006,                  !- Peak Flow Rate {m3/s}
  {44170195-1e67-453b-89de-923b4391438d}, !- Target Temperature Schedule Name
  {d7ee6873-45b3-4e2c-ace8-93d826f2beb9}, !- Sensible Fraction Schedule Name
  {984e0ff8-9c5b-4305-a2ed-fac7a17ba4b9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d7ee6873-45b3-4e2c-ace8-93d826f2beb9}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4bd41fc2-a023-4d17-b0bb-3aff5f0f64a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bd41fc2-a023-4d17-b0bb-3aff5f0f64a7}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {984e0ff8-9c5b-4305-a2ed-fac7a17ba4b9}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6699d1ca-2ae4-4775-91ca-c5d197a8308c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6699d1ca-2ae4-4775-91ca-c5d197a8308c}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {44170195-1e67-453b-89de-923b4391438d}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {319817bd-4f6b-4573-a6e9-8a83003d1868}; !- Default Day Schedule Name

OS:Schedule:Day,
  {319817bd-4f6b-4573-a6e9-8a83003d1868}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7d2e00d8-8ec8-4bc5-afd1-4a9e02821de4}, !- Handle
  Room_3_0_flr_3 Service Water Use 0.05gal/min, !- Name
  {6026e0af-848f-4347-8144-5836a3f69863}, !- Water Use Equipment Definition Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d1233c84-39e2-4107-bdb3-7d584c70db57}, !- Handle
  Node 671,                               !- Name
  {8b82d93a-fa45-4e29-8f70-b179755fa25f}, !- Inlet Port
  {2d855b4d-0807-4705-babc-d34048128118}; !- Outlet Port

OS:Connection,
  {8b82d93a-fa45-4e29-8f70-b179755fa25f}, !- Handle
  {d8a0834d-1f89-4951-8aa4-1a13ee0e8dca}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  16,                                     !- Outlet Port
  {d1233c84-39e2-4107-bdb3-7d584c70db57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44a6aa3c-2dd1-466d-8a35-52d3a46d5678}, !- Handle
  Node 672,                               !- Name
  {87156e3d-21ff-49ac-be4c-511cd8286452}, !- Inlet Port
  {d8979db7-3409-4252-affc-ee14f1392147}; !- Outlet Port

OS:Connection,
  {2d855b4d-0807-4705-babc-d34048128118}, !- Handle
  {03365246-e8d8-4b2c-8047-fe013411282a}, !- Name
  {d1233c84-39e2-4107-bdb3-7d584c70db57}, !- Source Object
  3,                                      !- Outlet Port
  {a0ac2fc8-d6ef-4597-bd61-ea6c7738bcc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87156e3d-21ff-49ac-be4c-511cd8286452}, !- Handle
  {de8ba700-a611-416b-a9f4-9ca9f6057031}, !- Name
  {a0ac2fc8-d6ef-4597-bd61-ea6c7738bcc8}, !- Source Object
  3,                                      !- Outlet Port
  {44a6aa3c-2dd1-466d-8a35-52d3a46d5678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8979db7-3409-4252-affc-ee14f1392147}, !- Handle
  {18c00ecc-9477-4a5d-a290-847e3a00cffc}, !- Name
  {44a6aa3c-2dd1-466d-8a35-52d3a46d5678}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {86e07783-003b-4f11-8f9c-84969a0c5aed}, !- Handle
  Water Use Connections 14,               !- Name
  {a2071900-e056-4be6-a9b9-664090f775c9}, !- Inlet Node Name
  {88afe455-aaa6-4fd9-ab9b-64802229e522}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b6a191e6-9485-4cc9-8ed9-9c5439c1ad6c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {76d848ab-6ff7-421d-8819-396b27a15aa3}, !- Handle
  Room_3_10_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-006,                  !- Peak Flow Rate {m3/s}
  {3e4bd9e2-4d63-4b7d-aa98-b39501358b14}, !- Target Temperature Schedule Name
  {d70180d8-13a3-40b5-a5ff-107257fbcba9}, !- Sensible Fraction Schedule Name
  {9629f5b2-79e5-4046-a803-caf82f915c9d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d70180d8-13a3-40b5-a5ff-107257fbcba9}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff9eb3de-4f4a-43e4-99c5-38eb7f6026d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff9eb3de-4f4a-43e4-99c5-38eb7f6026d2}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9629f5b2-79e5-4046-a803-caf82f915c9d}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0d82767d-65f2-485f-8e2a-e2c03aad6438}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d82767d-65f2-485f-8e2a-e2c03aad6438}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e4bd9e2-4d63-4b7d-aa98-b39501358b14}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b3be33f4-a41a-4a49-ae65-ff0ad044662d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3be33f4-a41a-4a49-ae65-ff0ad044662d}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b6a191e6-9485-4cc9-8ed9-9c5439c1ad6c}, !- Handle
  Room_3_10_flr_3 Service Water Use 0.05gal/min, !- Name
  {76d848ab-6ff7-421d-8819-396b27a15aa3}, !- Water Use Equipment Definition Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {82f03d1d-c67a-434c-92d3-a1a3b4bf352c}, !- Handle
  Node 673,                               !- Name
  {97337828-266d-4527-a817-737e8c09a795}, !- Inlet Port
  {a2071900-e056-4be6-a9b9-664090f775c9}; !- Outlet Port

OS:Connection,
  {97337828-266d-4527-a817-737e8c09a795}, !- Handle
  {cb6cf04b-f264-4140-832a-dff7b5ca8fc3}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  17,                                     !- Outlet Port
  {82f03d1d-c67a-434c-92d3-a1a3b4bf352c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95c82961-43f4-47a1-a4cc-9f698ea7c83c}, !- Handle
  Node 674,                               !- Name
  {88afe455-aaa6-4fd9-ab9b-64802229e522}, !- Inlet Port
  {ddc8b5a6-306a-439b-92d5-a454c0aabb2b}; !- Outlet Port

OS:Connection,
  {a2071900-e056-4be6-a9b9-664090f775c9}, !- Handle
  {bc3e5b55-7234-4c28-9b27-6c71ec9e0e23}, !- Name
  {82f03d1d-c67a-434c-92d3-a1a3b4bf352c}, !- Source Object
  3,                                      !- Outlet Port
  {86e07783-003b-4f11-8f9c-84969a0c5aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88afe455-aaa6-4fd9-ab9b-64802229e522}, !- Handle
  {30b66126-3be0-41b7-ba60-1b16cea307e6}, !- Name
  {86e07783-003b-4f11-8f9c-84969a0c5aed}, !- Source Object
  3,                                      !- Outlet Port
  {95c82961-43f4-47a1-a4cc-9f698ea7c83c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc8b5a6-306a-439b-92d5-a454c0aabb2b}, !- Handle
  {4afe68a9-cfe3-41e7-a197-d92fc8c0fa30}, !- Name
  {95c82961-43f4-47a1-a4cc-9f698ea7c83c}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6ddd7152-bb22-4bb5-ac9d-f1e5924bfcbc}, !- Handle
  Water Use Connections 15,               !- Name
  {69c6ec06-3cfc-4482-b547-d643c46777b9}, !- Inlet Node Name
  {11fe7ea4-fc88-4665-9b16-13b1828e8317}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c8241b02-5b31-4bf6-a5c5-3623b0c650c6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8814e549-0d9b-49a9-a3e1-56be47ff01a1}, !- Handle
  Room_3_11_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172773e-006,                  !- Peak Flow Rate {m3/s}
  {53e1f375-84e0-4aef-945d-1b5913c92f25}, !- Target Temperature Schedule Name
  {6445b0be-810f-40ca-82e7-02ee31987a64}, !- Sensible Fraction Schedule Name
  {fd6a28c4-6afc-4ac2-bf75-91ff275136af}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6445b0be-810f-40ca-82e7-02ee31987a64}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {11ee373e-05bf-4fc1-906f-b341de37be8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11ee373e-05bf-4fc1-906f-b341de37be8e}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd6a28c4-6afc-4ac2-bf75-91ff275136af}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {394e3629-d2ed-458d-a6d8-21a05e4b4cce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {394e3629-d2ed-458d-a6d8-21a05e4b4cce}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {53e1f375-84e0-4aef-945d-1b5913c92f25}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c7c3b398-c79c-466f-a007-32b16918efaa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7c3b398-c79c-466f-a007-32b16918efaa}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c8241b02-5b31-4bf6-a5c5-3623b0c650c6}, !- Handle
  Room_3_11_flr_3 Service Water Use 0.05gal/min, !- Name
  {8814e549-0d9b-49a9-a3e1-56be47ff01a1}, !- Water Use Equipment Definition Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5a538ea5-725a-4fa3-bf63-d43b9b275289}, !- Handle
  Node 675,                               !- Name
  {60732d34-b35c-4b7c-9a22-e91f7662ffe6}, !- Inlet Port
  {69c6ec06-3cfc-4482-b547-d643c46777b9}; !- Outlet Port

OS:Connection,
  {60732d34-b35c-4b7c-9a22-e91f7662ffe6}, !- Handle
  {1be80a4f-c233-41b1-af46-8aaae2a193f9}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  18,                                     !- Outlet Port
  {5a538ea5-725a-4fa3-bf63-d43b9b275289}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f6d54ae-4108-4874-bee6-1fb31160ee4c}, !- Handle
  Node 676,                               !- Name
  {11fe7ea4-fc88-4665-9b16-13b1828e8317}, !- Inlet Port
  {a4a366c9-18cb-4d13-b80c-10a18e987fd3}; !- Outlet Port

OS:Connection,
  {69c6ec06-3cfc-4482-b547-d643c46777b9}, !- Handle
  {421e815c-749c-4c7d-a1e5-61e16697d665}, !- Name
  {5a538ea5-725a-4fa3-bf63-d43b9b275289}, !- Source Object
  3,                                      !- Outlet Port
  {6ddd7152-bb22-4bb5-ac9d-f1e5924bfcbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11fe7ea4-fc88-4665-9b16-13b1828e8317}, !- Handle
  {596d5ed0-7904-4c5b-a96e-2a9e3ed290fb}, !- Name
  {6ddd7152-bb22-4bb5-ac9d-f1e5924bfcbc}, !- Source Object
  3,                                      !- Outlet Port
  {7f6d54ae-4108-4874-bee6-1fb31160ee4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4a366c9-18cb-4d13-b80c-10a18e987fd3}, !- Handle
  {5ae103a6-d0f1-4e32-b20f-b40387c64095}, !- Name
  {7f6d54ae-4108-4874-bee6-1fb31160ee4c}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {838dbcd6-9fb9-4ddb-97fc-615803e03f82}, !- Handle
  Water Use Connections 16,               !- Name
  {92f49670-a530-42ba-9821-74ba5139ab0e}, !- Inlet Node Name
  {0d2f4f01-bacc-4235-873d-bb529d5a5d22}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {86c54ff4-cf5b-48ac-b176-13a3db49cdca}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c910aec8-dca3-4432-b17f-e877830659cb}, !- Handle
  Room_3_12_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-006,                  !- Peak Flow Rate {m3/s}
  {f6947895-6e9e-4b26-be06-ef1723cff19f}, !- Target Temperature Schedule Name
  {267b4cd6-83f3-407d-98af-fef9b16b696b}, !- Sensible Fraction Schedule Name
  {a3c59efa-d5e1-4cbc-922d-5541c39c0e0f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {267b4cd6-83f3-407d-98af-fef9b16b696b}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e790326-1d13-43e8-8c6f-510429d9284d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e790326-1d13-43e8-8c6f-510429d9284d}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3c59efa-d5e1-4cbc-922d-5541c39c0e0f}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e1e12e07-4eba-44a5-8597-b74a28d41d22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1e12e07-4eba-44a5-8597-b74a28d41d22}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6947895-6e9e-4b26-be06-ef1723cff19f}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {80bc182d-4973-454e-9fdc-7bbe6a692edd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80bc182d-4973-454e-9fdc-7bbe6a692edd}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {86c54ff4-cf5b-48ac-b176-13a3db49cdca}, !- Handle
  Room_3_12_flr_3 Service Water Use 0.05gal/min, !- Name
  {c910aec8-dca3-4432-b17f-e877830659cb}, !- Water Use Equipment Definition Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ede7c298-3a5f-47c7-8417-6d9aa865e9d5}, !- Handle
  Node 677,                               !- Name
  {d6a5c241-2a79-4fab-a063-5db3624a9293}, !- Inlet Port
  {92f49670-a530-42ba-9821-74ba5139ab0e}; !- Outlet Port

OS:Connection,
  {d6a5c241-2a79-4fab-a063-5db3624a9293}, !- Handle
  {b113a2cf-e588-4ccb-84a7-fc5869c967dd}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  19,                                     !- Outlet Port
  {ede7c298-3a5f-47c7-8417-6d9aa865e9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a62f0bd0-b6bb-40a6-b966-f6f1baf7548d}, !- Handle
  Node 678,                               !- Name
  {0d2f4f01-bacc-4235-873d-bb529d5a5d22}, !- Inlet Port
  {5c967f0d-d346-45a8-80e7-0a33db0eba4f}; !- Outlet Port

OS:Connection,
  {92f49670-a530-42ba-9821-74ba5139ab0e}, !- Handle
  {d7b6e91c-2711-4b72-8f8c-07e127aec81d}, !- Name
  {ede7c298-3a5f-47c7-8417-6d9aa865e9d5}, !- Source Object
  3,                                      !- Outlet Port
  {838dbcd6-9fb9-4ddb-97fc-615803e03f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d2f4f01-bacc-4235-873d-bb529d5a5d22}, !- Handle
  {a2483960-c11b-47c5-9073-1e06a4bb693c}, !- Name
  {838dbcd6-9fb9-4ddb-97fc-615803e03f82}, !- Source Object
  3,                                      !- Outlet Port
  {a62f0bd0-b6bb-40a6-b966-f6f1baf7548d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c967f0d-d346-45a8-80e7-0a33db0eba4f}, !- Handle
  {6fd96963-a24b-49d6-b6d6-d9e83fe256a6}, !- Name
  {a62f0bd0-b6bb-40a6-b966-f6f1baf7548d}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c28b4927-eb85-4224-8930-314c23dd4934}, !- Handle
  Water Use Connections 17,               !- Name
  {de18943a-5238-49cb-98e6-6ce0d0a9faf9}, !- Inlet Node Name
  {b5b0a32d-acdc-4dc9-b6b2-d6cae7515f2c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {655009dd-86e7-41bb-a521-ce451f72057c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e5122ef9-5b99-4bb0-88ef-e2208f6ea31a}, !- Handle
  Room_3_13_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172771e-006,                  !- Peak Flow Rate {m3/s}
  {258c7540-c15e-428f-bd39-02b836b72e2d}, !- Target Temperature Schedule Name
  {f8ae2306-9d41-472e-b837-438376376019}, !- Sensible Fraction Schedule Name
  {3eba9715-49c7-47c0-8bf4-beadcc750aad}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f8ae2306-9d41-472e-b837-438376376019}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {51ad1817-47ca-4dfa-92d6-fb6a7d2c7a34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51ad1817-47ca-4dfa-92d6-fb6a7d2c7a34}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3eba9715-49c7-47c0-8bf4-beadcc750aad}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {42bcaede-535e-44fe-981b-96b1ade63051}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42bcaede-535e-44fe-981b-96b1ade63051}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {258c7540-c15e-428f-bd39-02b836b72e2d}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3cb4de05-ca2c-4aea-8fc6-5b61cccc532a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cb4de05-ca2c-4aea-8fc6-5b61cccc532a}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {655009dd-86e7-41bb-a521-ce451f72057c}, !- Handle
  Room_3_13_flr_3 Service Water Use 0.05gal/min, !- Name
  {e5122ef9-5b99-4bb0-88ef-e2208f6ea31a}, !- Water Use Equipment Definition Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f54cc519-3e0c-4fab-b87e-b6199051cb55}, !- Handle
  Node 679,                               !- Name
  {98f0c52f-7263-4573-88ee-5eb138b98075}, !- Inlet Port
  {de18943a-5238-49cb-98e6-6ce0d0a9faf9}; !- Outlet Port

OS:Connection,
  {98f0c52f-7263-4573-88ee-5eb138b98075}, !- Handle
  {61946699-b574-462a-9d3a-621c36e39029}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  20,                                     !- Outlet Port
  {f54cc519-3e0c-4fab-b87e-b6199051cb55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b7d9ca2-c4f5-4785-b422-29d90ec1d93f}, !- Handle
  Node 680,                               !- Name
  {b5b0a32d-acdc-4dc9-b6b2-d6cae7515f2c}, !- Inlet Port
  {ea04dd20-cf51-4cdb-aa15-c2ba127a1407}; !- Outlet Port

OS:Connection,
  {de18943a-5238-49cb-98e6-6ce0d0a9faf9}, !- Handle
  {d54b77fb-bd5e-418b-b21a-53ab67d0c2b7}, !- Name
  {f54cc519-3e0c-4fab-b87e-b6199051cb55}, !- Source Object
  3,                                      !- Outlet Port
  {c28b4927-eb85-4224-8930-314c23dd4934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5b0a32d-acdc-4dc9-b6b2-d6cae7515f2c}, !- Handle
  {3718b530-a2f6-4b42-a21d-2d5fb2a68622}, !- Name
  {c28b4927-eb85-4224-8930-314c23dd4934}, !- Source Object
  3,                                      !- Outlet Port
  {6b7d9ca2-c4f5-4785-b422-29d90ec1d93f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea04dd20-cf51-4cdb-aa15-c2ba127a1407}, !- Handle
  {9fefd298-c79b-4734-bbd6-2ea0b10a2d89}, !- Name
  {6b7d9ca2-c4f5-4785-b422-29d90ec1d93f}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {10bd2c4f-0fae-4c21-a405-26a80c2ee116}, !- Handle
  Water Use Connections 18,               !- Name
  {0c577762-36b0-4d31-a359-986999ab858e}, !- Inlet Node Name
  {b2def7d1-b50e-4615-a4b6-3af78f4bbf5d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1143342e-ee8a-4b88-8516-f8f6eae96285}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b5ab8859-9a17-4b5f-936b-b49371d53d60}, !- Handle
  Room_3_14_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172771e-006,                  !- Peak Flow Rate {m3/s}
  {deb4b605-2e2e-4c21-92b4-ef3c0ad96fdb}, !- Target Temperature Schedule Name
  {a8eeee93-33bf-42e4-8010-1c191ac6db34}, !- Sensible Fraction Schedule Name
  {59c8cb7b-8351-4638-a9db-f67a6d85b4fa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a8eeee93-33bf-42e4-8010-1c191ac6db34}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {feed855e-b2e1-424a-a733-9a10e5682767}; !- Default Day Schedule Name

OS:Schedule:Day,
  {feed855e-b2e1-424a-a733-9a10e5682767}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {59c8cb7b-8351-4638-a9db-f67a6d85b4fa}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {514865f6-a303-458a-a696-ff9a4441c03a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {514865f6-a303-458a-a696-ff9a4441c03a}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {deb4b605-2e2e-4c21-92b4-ef3c0ad96fdb}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a1929be-e796-4a6e-8c4e-00e054881181}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a1929be-e796-4a6e-8c4e-00e054881181}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1143342e-ee8a-4b88-8516-f8f6eae96285}, !- Handle
  Room_3_14_flr_3 Service Water Use 0.05gal/min, !- Name
  {b5ab8859-9a17-4b5f-936b-b49371d53d60}, !- Water Use Equipment Definition Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5ab78bc7-3636-4be2-9a3e-f86829f2b239}, !- Handle
  Node 681,                               !- Name
  {b4f80444-8b6b-4fde-855d-de630d9df2f6}, !- Inlet Port
  {0c577762-36b0-4d31-a359-986999ab858e}; !- Outlet Port

OS:Connection,
  {b4f80444-8b6b-4fde-855d-de630d9df2f6}, !- Handle
  {ff125503-8aa3-43fd-bba7-4b4a46e1c3aa}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  21,                                     !- Outlet Port
  {5ab78bc7-3636-4be2-9a3e-f86829f2b239}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73dc5dd6-c86a-459d-a6c9-64f83bdf3f75}, !- Handle
  Node 682,                               !- Name
  {b2def7d1-b50e-4615-a4b6-3af78f4bbf5d}, !- Inlet Port
  {b53dce78-b008-4e26-93b7-4ddf6b75c1a9}; !- Outlet Port

OS:Connection,
  {0c577762-36b0-4d31-a359-986999ab858e}, !- Handle
  {c5a2ad1c-c7d9-4315-854b-a5a08e0b3e04}, !- Name
  {5ab78bc7-3636-4be2-9a3e-f86829f2b239}, !- Source Object
  3,                                      !- Outlet Port
  {10bd2c4f-0fae-4c21-a405-26a80c2ee116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2def7d1-b50e-4615-a4b6-3af78f4bbf5d}, !- Handle
  {c72ba0ee-02b0-499d-a89b-950e36b9cf21}, !- Name
  {10bd2c4f-0fae-4c21-a405-26a80c2ee116}, !- Source Object
  3,                                      !- Outlet Port
  {73dc5dd6-c86a-459d-a6c9-64f83bdf3f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53dce78-b008-4e26-93b7-4ddf6b75c1a9}, !- Handle
  {fb00e591-2bef-4bbe-a27a-b7407b7e4ac8}, !- Name
  {73dc5dd6-c86a-459d-a6c9-64f83bdf3f75}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {12074b73-61db-4bc6-8e96-f35793396a10}, !- Handle
  Water Use Connections 19,               !- Name
  {f0a911d4-047b-4a4f-9403-dd8e9066d558}, !- Inlet Node Name
  {011e5f65-7525-4ecd-9cad-20185fc9f214}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1b05b928-c109-40d1-9f45-48bfa90ff8f5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5b0ae26b-22bc-4760-b8e7-c5ee64cf92f1}, !- Handle
  Room_3_15_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172773e-006,                  !- Peak Flow Rate {m3/s}
  {964d0bc7-2b48-40f6-b481-36feb35ead28}, !- Target Temperature Schedule Name
  {168d4823-a5a9-44e8-aa18-f3404b1e8735}, !- Sensible Fraction Schedule Name
  {5f744850-b03c-4cf0-ae51-27ba3b68dfb8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {168d4823-a5a9-44e8-aa18-f3404b1e8735}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {882333d9-f7e1-49f2-878d-6fac2b5033a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {882333d9-f7e1-49f2-878d-6fac2b5033a8}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f744850-b03c-4cf0-ae51-27ba3b68dfb8}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f6680015-69d1-4564-91d5-2a45826b8a1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6680015-69d1-4564-91d5-2a45826b8a1c}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {964d0bc7-2b48-40f6-b481-36feb35ead28}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {36a02035-23fd-4395-9649-d212c60d5ed8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36a02035-23fd-4395-9649-d212c60d5ed8}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1b05b928-c109-40d1-9f45-48bfa90ff8f5}, !- Handle
  Room_3_15_flr_3 Service Water Use 0.05gal/min, !- Name
  {5b0ae26b-22bc-4760-b8e7-c5ee64cf92f1}, !- Water Use Equipment Definition Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dd78c7a4-85c4-437b-b14b-01755956f17f}, !- Handle
  Node 683,                               !- Name
  {1431127a-f479-418d-bbd2-a13c621a0136}, !- Inlet Port
  {f0a911d4-047b-4a4f-9403-dd8e9066d558}; !- Outlet Port

OS:Connection,
  {1431127a-f479-418d-bbd2-a13c621a0136}, !- Handle
  {72b0d6b8-753a-42c7-aae9-cad834b777e3}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  22,                                     !- Outlet Port
  {dd78c7a4-85c4-437b-b14b-01755956f17f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ba182f9-ee96-4d8a-beeb-f070e48f816a}, !- Handle
  Node 684,                               !- Name
  {011e5f65-7525-4ecd-9cad-20185fc9f214}, !- Inlet Port
  {eb24d38d-72f2-430d-a54e-f41c8c75a1d1}; !- Outlet Port

OS:Connection,
  {f0a911d4-047b-4a4f-9403-dd8e9066d558}, !- Handle
  {d176af7d-5ece-4071-aa09-a671390f757e}, !- Name
  {dd78c7a4-85c4-437b-b14b-01755956f17f}, !- Source Object
  3,                                      !- Outlet Port
  {12074b73-61db-4bc6-8e96-f35793396a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {011e5f65-7525-4ecd-9cad-20185fc9f214}, !- Handle
  {1522b233-2b1e-4352-baff-fbcc95496e04}, !- Name
  {12074b73-61db-4bc6-8e96-f35793396a10}, !- Source Object
  3,                                      !- Outlet Port
  {0ba182f9-ee96-4d8a-beeb-f070e48f816a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb24d38d-72f2-430d-a54e-f41c8c75a1d1}, !- Handle
  {3d0bd881-fa96-49e6-8420-21b329b0d864}, !- Name
  {0ba182f9-ee96-4d8a-beeb-f070e48f816a}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {98013a47-bdf8-4b0d-bc56-6fe479e9c167}, !- Handle
  Water Use Connections 20,               !- Name
  {e8cb94a7-4f26-45a2-aa43-bee816aad338}, !- Inlet Node Name
  {1662ada9-29d7-4bb2-8b28-ca180ea32232}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5343e8b1-89f6-45f5-84aa-a5e377fbf12d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {29768fb4-c9c1-464e-9b3d-8b90a7fe0c4f}, !- Handle
  Room_3_16_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-006,                  !- Peak Flow Rate {m3/s}
  {a0e943dd-b16b-4e26-935f-795c2b97d1c0}, !- Target Temperature Schedule Name
  {513b1ba6-519a-4f6a-9a34-d99c2b7d7295}, !- Sensible Fraction Schedule Name
  {c4d92f55-761d-47b3-9916-9e0016175eaa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {513b1ba6-519a-4f6a-9a34-d99c2b7d7295}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de62bc9d-cb1d-41b3-9097-044935f88ec4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de62bc9d-cb1d-41b3-9097-044935f88ec4}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4d92f55-761d-47b3-9916-9e0016175eaa}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5986267c-02b5-456f-a0fb-0eb26e3701ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5986267c-02b5-456f-a0fb-0eb26e3701ca}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0e943dd-b16b-4e26-935f-795c2b97d1c0}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ab6ebe04-ebd7-4c64-baea-391afbbdd3ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab6ebe04-ebd7-4c64-baea-391afbbdd3ea}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5343e8b1-89f6-45f5-84aa-a5e377fbf12d}, !- Handle
  Room_3_16_flr_3 Service Water Use 0.05gal/min, !- Name
  {29768fb4-c9c1-464e-9b3d-8b90a7fe0c4f}, !- Water Use Equipment Definition Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {25c6ebec-bbc0-49be-874d-0b81a50071ee}, !- Handle
  Node 685,                               !- Name
  {85b77519-0e0b-4276-89c1-861763c2a8b7}, !- Inlet Port
  {e8cb94a7-4f26-45a2-aa43-bee816aad338}; !- Outlet Port

OS:Connection,
  {85b77519-0e0b-4276-89c1-861763c2a8b7}, !- Handle
  {1cb869d1-9584-4209-97de-c509476b8031}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  23,                                     !- Outlet Port
  {25c6ebec-bbc0-49be-874d-0b81a50071ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {398903aa-52a1-437d-a6c0-a39887c0e5c5}, !- Handle
  Node 686,                               !- Name
  {1662ada9-29d7-4bb2-8b28-ca180ea32232}, !- Inlet Port
  {9494d5e4-8db8-4a4d-8aec-ef0f1c455b7b}; !- Outlet Port

OS:Connection,
  {e8cb94a7-4f26-45a2-aa43-bee816aad338}, !- Handle
  {5b732d8d-3361-45aa-a282-dadc861de2c7}, !- Name
  {25c6ebec-bbc0-49be-874d-0b81a50071ee}, !- Source Object
  3,                                      !- Outlet Port
  {98013a47-bdf8-4b0d-bc56-6fe479e9c167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1662ada9-29d7-4bb2-8b28-ca180ea32232}, !- Handle
  {976072ac-a406-449b-873f-5b3908476ee4}, !- Name
  {98013a47-bdf8-4b0d-bc56-6fe479e9c167}, !- Source Object
  3,                                      !- Outlet Port
  {398903aa-52a1-437d-a6c0-a39887c0e5c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9494d5e4-8db8-4a4d-8aec-ef0f1c455b7b}, !- Handle
  {63857742-2c78-4224-a382-327cf4fa144e}, !- Name
  {398903aa-52a1-437d-a6c0-a39887c0e5c5}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7490fb6b-737b-41f0-ae77-f740b870cb42}, !- Handle
  Water Use Connections 21,               !- Name
  {b283a0da-513f-4a4d-a0cc-266681f89034}, !- Inlet Node Name
  {1b588597-a85a-45f1-99ef-185bf9e4991e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5840a17a-8031-4c68-833b-056194f95237}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {496108b6-59c4-493d-a84f-c850054fb64d}, !- Handle
  Room_3_17_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172771e-006,                  !- Peak Flow Rate {m3/s}
  {81115130-26ca-4466-97e0-b353f1867333}, !- Target Temperature Schedule Name
  {be1536f3-603b-4e65-a38b-1806b28d859d}, !- Sensible Fraction Schedule Name
  {40f70868-643a-486a-aa0d-c48b3dd0b0aa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {be1536f3-603b-4e65-a38b-1806b28d859d}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f1a2b3d-c1f0-4c26-b61e-60d35deeddeb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f1a2b3d-c1f0-4c26-b61e-60d35deeddeb}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {40f70868-643a-486a-aa0d-c48b3dd0b0aa}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {80d935f8-6b92-4aec-aaa3-dd52485cfa10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80d935f8-6b92-4aec-aaa3-dd52485cfa10}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {81115130-26ca-4466-97e0-b353f1867333}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cbcb013c-ddd1-4a5f-9d1a-8bea43f7eff9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbcb013c-ddd1-4a5f-9d1a-8bea43f7eff9}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5840a17a-8031-4c68-833b-056194f95237}, !- Handle
  Room_3_17_flr_3 Service Water Use 0.05gal/min, !- Name
  {496108b6-59c4-493d-a84f-c850054fb64d}, !- Water Use Equipment Definition Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ae4b1baa-c022-4ab6-9e0e-29b931133888}, !- Handle
  Node 687,                               !- Name
  {d6bc3bf4-984b-4425-ba60-9b94c9509886}, !- Inlet Port
  {b283a0da-513f-4a4d-a0cc-266681f89034}; !- Outlet Port

OS:Connection,
  {d6bc3bf4-984b-4425-ba60-9b94c9509886}, !- Handle
  {bdb0d172-6b28-4b47-8faf-e1f0866054ab}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  24,                                     !- Outlet Port
  {ae4b1baa-c022-4ab6-9e0e-29b931133888}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1269181d-8d8a-4859-856f-8bf2949bca22}, !- Handle
  Node 688,                               !- Name
  {1b588597-a85a-45f1-99ef-185bf9e4991e}, !- Inlet Port
  {53e368f4-befa-43ae-8b89-9022f17754dc}; !- Outlet Port

OS:Connection,
  {b283a0da-513f-4a4d-a0cc-266681f89034}, !- Handle
  {e7efb5c0-7dbc-4343-bcd5-7777bab085cf}, !- Name
  {ae4b1baa-c022-4ab6-9e0e-29b931133888}, !- Source Object
  3,                                      !- Outlet Port
  {7490fb6b-737b-41f0-ae77-f740b870cb42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b588597-a85a-45f1-99ef-185bf9e4991e}, !- Handle
  {23d667c4-6234-4429-82af-b19521e9929a}, !- Name
  {7490fb6b-737b-41f0-ae77-f740b870cb42}, !- Source Object
  3,                                      !- Outlet Port
  {1269181d-8d8a-4859-856f-8bf2949bca22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53e368f4-befa-43ae-8b89-9022f17754dc}, !- Handle
  {ed2d0724-d177-4873-939d-a651fefa87a7}, !- Name
  {1269181d-8d8a-4859-856f-8bf2949bca22}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {63f20365-7c97-4b43-a756-8dbc1389b101}, !- Handle
  Water Use Connections 22,               !- Name
  {7d3488e3-9a64-415d-a640-6a7e0f243d8d}, !- Inlet Node Name
  {514f144a-08ef-44c7-ae35-42327251f921}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {83c43f7d-f854-4932-bb5c-dee18fcc40cf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ce630195-99bc-4a6a-896b-52cdcbc2a84d}, !- Handle
  Room_3_18_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13544736457677e-006,                  !- Peak Flow Rate {m3/s}
  {85af8f6f-1282-4653-b508-0502e7eb3589}, !- Target Temperature Schedule Name
  {5662a0e5-80d2-474c-9327-1a4ff617926e}, !- Sensible Fraction Schedule Name
  {63548564-5607-49da-92fa-8888fed61e74}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5662a0e5-80d2-474c-9327-1a4ff617926e}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e038677d-dfed-4319-88f6-92dee9117fd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e038677d-dfed-4319-88f6-92dee9117fd6}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {63548564-5607-49da-92fa-8888fed61e74}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a49d9036-1984-4dc7-85e1-6c7bdf9dcef8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a49d9036-1984-4dc7-85e1-6c7bdf9dcef8}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {85af8f6f-1282-4653-b508-0502e7eb3589}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2feeb3ac-bca5-41ab-9c85-642bc9e0bd6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2feeb3ac-bca5-41ab-9c85-642bc9e0bd6c}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {83c43f7d-f854-4932-bb5c-dee18fcc40cf}, !- Handle
  Room_3_18_flr_3 Service Water Use 0.05gal/min, !- Name
  {ce630195-99bc-4a6a-896b-52cdcbc2a84d}, !- Water Use Equipment Definition Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8e53e0a1-94ca-43b2-99cc-8361668a0d2c}, !- Handle
  Node 689,                               !- Name
  {e6e3e62c-c694-4d24-a721-2f5a352dbf0f}, !- Inlet Port
  {7d3488e3-9a64-415d-a640-6a7e0f243d8d}; !- Outlet Port

OS:Connection,
  {e6e3e62c-c694-4d24-a721-2f5a352dbf0f}, !- Handle
  {e155b2f3-6500-4d1f-9af4-e2df8508a13f}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  25,                                     !- Outlet Port
  {8e53e0a1-94ca-43b2-99cc-8361668a0d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35736f84-37f6-4a09-a392-af24ec1f03bf}, !- Handle
  Node 690,                               !- Name
  {514f144a-08ef-44c7-ae35-42327251f921}, !- Inlet Port
  {bfb806f1-95fe-456d-a043-6576420e31ba}; !- Outlet Port

OS:Connection,
  {7d3488e3-9a64-415d-a640-6a7e0f243d8d}, !- Handle
  {d5ec62cf-7b56-46fb-8199-89b8d86fd748}, !- Name
  {8e53e0a1-94ca-43b2-99cc-8361668a0d2c}, !- Source Object
  3,                                      !- Outlet Port
  {63f20365-7c97-4b43-a756-8dbc1389b101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {514f144a-08ef-44c7-ae35-42327251f921}, !- Handle
  {80e54892-0e24-41cf-8b78-7f6b5380c47e}, !- Name
  {63f20365-7c97-4b43-a756-8dbc1389b101}, !- Source Object
  3,                                      !- Outlet Port
  {35736f84-37f6-4a09-a392-af24ec1f03bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfb806f1-95fe-456d-a043-6576420e31ba}, !- Handle
  {741c1ee3-b50a-44b0-b302-c5dc8c1ba98a}, !- Name
  {35736f84-37f6-4a09-a392-af24ec1f03bf}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0f856b4e-14c4-4ea6-afd5-621d94b1f54b}, !- Handle
  Water Use Connections 23,               !- Name
  {2b578282-8245-4b55-99d7-225f9c4d71d2}, !- Inlet Node Name
  {8dd8894e-bf8a-4026-adb1-0b7dd1137569}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f0dc2201-fc0b-48c6-af9e-2f230abce6ad}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cb6fdc90-6b42-4b67-b65f-7891524af10b}, !- Handle
  Room_3_1_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-006,                  !- Peak Flow Rate {m3/s}
  {abfdd7b4-6642-4019-9617-9b8e4ad53b06}, !- Target Temperature Schedule Name
  {f1003687-14fe-4fcb-91f1-307500bd1b5b}, !- Sensible Fraction Schedule Name
  {7d7b34df-306c-4395-a37d-75df8e2455ef}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1003687-14fe-4fcb-91f1-307500bd1b5b}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6b9de050-21e1-48df-9702-78048e7163c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b9de050-21e1-48df-9702-78048e7163c5}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d7b34df-306c-4395-a37d-75df8e2455ef}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b4ad9655-c141-4039-af5b-d6bb407aee89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4ad9655-c141-4039-af5b-d6bb407aee89}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {abfdd7b4-6642-4019-9617-9b8e4ad53b06}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3d653446-a6a2-4ced-867f-4093c7540d71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d653446-a6a2-4ced-867f-4093c7540d71}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f0dc2201-fc0b-48c6-af9e-2f230abce6ad}, !- Handle
  Room_3_1_flr_3 Service Water Use 0.05gal/min, !- Name
  {cb6fdc90-6b42-4b67-b65f-7891524af10b}, !- Water Use Equipment Definition Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {051c7fd4-94f6-4945-9868-b3db7db7e6a7}, !- Handle
  Node 691,                               !- Name
  {cafc11aa-e573-40da-8a40-fd9ca28d6955}, !- Inlet Port
  {2b578282-8245-4b55-99d7-225f9c4d71d2}; !- Outlet Port

OS:Connection,
  {cafc11aa-e573-40da-8a40-fd9ca28d6955}, !- Handle
  {f7f0a315-92c5-4faa-afc8-5469642ffce7}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  26,                                     !- Outlet Port
  {051c7fd4-94f6-4945-9868-b3db7db7e6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f70039fc-1d6c-466a-89fe-b4de29bfa2d2}, !- Handle
  Node 692,                               !- Name
  {8dd8894e-bf8a-4026-adb1-0b7dd1137569}, !- Inlet Port
  {4bd13f16-f199-4635-805c-9611903806ec}; !- Outlet Port

OS:Connection,
  {2b578282-8245-4b55-99d7-225f9c4d71d2}, !- Handle
  {0662935d-0a0c-4c28-846e-27ea5221a676}, !- Name
  {051c7fd4-94f6-4945-9868-b3db7db7e6a7}, !- Source Object
  3,                                      !- Outlet Port
  {0f856b4e-14c4-4ea6-afd5-621d94b1f54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dd8894e-bf8a-4026-adb1-0b7dd1137569}, !- Handle
  {9326593c-424a-4e84-9f20-207f14965e59}, !- Name
  {0f856b4e-14c4-4ea6-afd5-621d94b1f54b}, !- Source Object
  3,                                      !- Outlet Port
  {f70039fc-1d6c-466a-89fe-b4de29bfa2d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bd13f16-f199-4635-805c-9611903806ec}, !- Handle
  {6b94f194-1172-430f-b15d-d4f79845c2c2}, !- Name
  {f70039fc-1d6c-466a-89fe-b4de29bfa2d2}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4e104145-11b1-4e6b-9c2b-0ba262741280}, !- Handle
  Water Use Connections 24,               !- Name
  {71f254ec-23df-4a07-aafc-bcbfa8cc4c03}, !- Inlet Node Name
  {649bc16d-d6c0-47aa-acb6-9ab75417e7b7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {38a8ae10-1fc2-485a-bdda-3660ce223a58}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {afa39664-d230-440a-b662-afb9fe5a47c2}, !- Handle
  Room_3_1_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-006,                  !- Peak Flow Rate {m3/s}
  {849a7e66-4788-479f-87de-d4762b678daf}, !- Target Temperature Schedule Name
  {631bd392-0517-4802-b12a-02db4d951503}, !- Sensible Fraction Schedule Name
  {6e0f9a9a-f85e-4e95-af0b-8a25d8b5eddb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {631bd392-0517-4802-b12a-02db4d951503}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {82ff448e-a6e7-4737-9d03-6d9f1b844d4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82ff448e-a6e7-4737-9d03-6d9f1b844d4a}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e0f9a9a-f85e-4e95-af0b-8a25d8b5eddb}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {32ac6687-6aa0-4483-b049-572a7833eab4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32ac6687-6aa0-4483-b049-572a7833eab4}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {849a7e66-4788-479f-87de-d4762b678daf}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9122e745-a05a-41f8-985f-e3d20466ac99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9122e745-a05a-41f8-985f-e3d20466ac99}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {38a8ae10-1fc2-485a-bdda-3660ce223a58}, !- Handle
  Room_3_1_flr_6 Service Water Use 0.05gal/min, !- Name
  {afa39664-d230-440a-b662-afb9fe5a47c2}, !- Water Use Equipment Definition Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {28fa3b30-864e-4acc-8539-d7de202031bd}, !- Handle
  Node 693,                               !- Name
  {a5e31bdd-9313-4000-b4a7-d3c13612203c}, !- Inlet Port
  {71f254ec-23df-4a07-aafc-bcbfa8cc4c03}; !- Outlet Port

OS:Connection,
  {a5e31bdd-9313-4000-b4a7-d3c13612203c}, !- Handle
  {3bc26c6c-e882-4243-9e11-e0109fe43ea0}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  27,                                     !- Outlet Port
  {28fa3b30-864e-4acc-8539-d7de202031bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7436b3e-5436-491d-b748-d2b2367c3200}, !- Handle
  Node 694,                               !- Name
  {649bc16d-d6c0-47aa-acb6-9ab75417e7b7}, !- Inlet Port
  {e81dfecc-66bf-41b8-a78a-bc8c9a64a850}; !- Outlet Port

OS:Connection,
  {71f254ec-23df-4a07-aafc-bcbfa8cc4c03}, !- Handle
  {d93de68e-549a-44df-938d-4b77a2c477a3}, !- Name
  {28fa3b30-864e-4acc-8539-d7de202031bd}, !- Source Object
  3,                                      !- Outlet Port
  {4e104145-11b1-4e6b-9c2b-0ba262741280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649bc16d-d6c0-47aa-acb6-9ab75417e7b7}, !- Handle
  {4762c824-defd-4bf4-9046-1968cac918b6}, !- Name
  {4e104145-11b1-4e6b-9c2b-0ba262741280}, !- Source Object
  3,                                      !- Outlet Port
  {b7436b3e-5436-491d-b748-d2b2367c3200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e81dfecc-66bf-41b8-a78a-bc8c9a64a850}, !- Handle
  {d8871463-e965-47a4-95f5-bae1f7941312}, !- Name
  {b7436b3e-5436-491d-b748-d2b2367c3200}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {96d3d747-e1fe-4ed9-ae91-916f881c6269}, !- Handle
  Water Use Connections 25,               !- Name
  {a73f801d-e2c3-4dbe-a844-826ff45b71ed}, !- Inlet Node Name
  {37ed9ea4-88c6-4a58-815e-6c59142f0ca2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c17f1de5-d2d4-4b86-a369-51de8ac92da2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {decaf7d9-5902-4fa4-b850-e02d7f4a7a9a}, !- Handle
  Room_3_2_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-006,                  !- Peak Flow Rate {m3/s}
  {28a96355-8677-42fb-ba71-6a703a3f6b6f}, !- Target Temperature Schedule Name
  {77de5e11-a2eb-4115-8df5-8d835932fd9e}, !- Sensible Fraction Schedule Name
  {359556a2-c791-431c-a2a3-87c30a21f14c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {77de5e11-a2eb-4115-8df5-8d835932fd9e}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6bff71d5-7639-4e35-84a2-336d8fe03585}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bff71d5-7639-4e35-84a2-336d8fe03585}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {359556a2-c791-431c-a2a3-87c30a21f14c}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {58666a9d-c2b8-40f7-8033-54d908dbfd0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58666a9d-c2b8-40f7-8033-54d908dbfd0d}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {28a96355-8677-42fb-ba71-6a703a3f6b6f}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bf6767b7-f420-430c-a84d-f83ed1e432a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf6767b7-f420-430c-a84d-f83ed1e432a2}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c17f1de5-d2d4-4b86-a369-51de8ac92da2}, !- Handle
  Room_3_2_flr_3 Service Water Use 0.05gal/min, !- Name
  {decaf7d9-5902-4fa4-b850-e02d7f4a7a9a}, !- Water Use Equipment Definition Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {45528bc9-3a08-426c-8319-a4ad18063358}, !- Handle
  Node 695,                               !- Name
  {645f12a3-b2f1-4ed7-a9fc-d07cdc65ceb7}, !- Inlet Port
  {a73f801d-e2c3-4dbe-a844-826ff45b71ed}; !- Outlet Port

OS:Connection,
  {645f12a3-b2f1-4ed7-a9fc-d07cdc65ceb7}, !- Handle
  {7b774e97-a2f7-4648-9a51-8ff14186d29f}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  28,                                     !- Outlet Port
  {45528bc9-3a08-426c-8319-a4ad18063358}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d84ff6bb-f17f-43ad-b831-9b1d6da2d4a4}, !- Handle
  Node 696,                               !- Name
  {37ed9ea4-88c6-4a58-815e-6c59142f0ca2}, !- Inlet Port
  {62a2cf88-a2cc-4772-872d-83ea9b15b69b}; !- Outlet Port

OS:Connection,
  {a73f801d-e2c3-4dbe-a844-826ff45b71ed}, !- Handle
  {2684f59c-7751-4049-a468-9ebe09f416b8}, !- Name
  {45528bc9-3a08-426c-8319-a4ad18063358}, !- Source Object
  3,                                      !- Outlet Port
  {96d3d747-e1fe-4ed9-ae91-916f881c6269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37ed9ea4-88c6-4a58-815e-6c59142f0ca2}, !- Handle
  {72fad840-97c5-43f1-8877-6be108fd87fe}, !- Name
  {96d3d747-e1fe-4ed9-ae91-916f881c6269}, !- Source Object
  3,                                      !- Outlet Port
  {d84ff6bb-f17f-43ad-b831-9b1d6da2d4a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62a2cf88-a2cc-4772-872d-83ea9b15b69b}, !- Handle
  {b7391b1e-c68a-4745-9ab5-bf80a0886411}, !- Name
  {d84ff6bb-f17f-43ad-b831-9b1d6da2d4a4}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9df68695-4fd5-494c-9051-75affc769f01}, !- Handle
  Water Use Connections 26,               !- Name
  {cb8b99d2-74ce-43e7-b12c-4d7d4cd856df}, !- Inlet Node Name
  {d2c34016-c0b8-44f9-afd9-1f7e74f6d385}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8e4a7935-ed98-460d-b605-bf01d176568a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fa76012d-6368-4c52-8866-9e176f1ac804}, !- Handle
  Room_3_2_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-006,                  !- Peak Flow Rate {m3/s}
  {056eb845-a820-4b24-8e0b-54016c686e33}, !- Target Temperature Schedule Name
  {102b71d1-178c-401e-b109-6b336853eaa6}, !- Sensible Fraction Schedule Name
  {87e083c8-bbb6-425d-b858-4a9aac1a6955}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {102b71d1-178c-401e-b109-6b336853eaa6}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ad706cdb-bcd7-4e79-84ac-5c7860fb3a9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad706cdb-bcd7-4e79-84ac-5c7860fb3a9c}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {87e083c8-bbb6-425d-b858-4a9aac1a6955}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e72f5b9e-5d12-4dfa-8891-2fa865b5d116}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e72f5b9e-5d12-4dfa-8891-2fa865b5d116}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {056eb845-a820-4b24-8e0b-54016c686e33}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c5559984-5897-465e-a3a2-757033cdea75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5559984-5897-465e-a3a2-757033cdea75}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8e4a7935-ed98-460d-b605-bf01d176568a}, !- Handle
  Room_3_2_flr_6 Service Water Use 0.05gal/min, !- Name
  {fa76012d-6368-4c52-8866-9e176f1ac804}, !- Water Use Equipment Definition Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bc24d67a-9894-4d1e-915b-5e0cac033181}, !- Handle
  Node 697,                               !- Name
  {aa2576b8-2a8a-40cd-bca7-a3aeddabd901}, !- Inlet Port
  {cb8b99d2-74ce-43e7-b12c-4d7d4cd856df}; !- Outlet Port

OS:Connection,
  {aa2576b8-2a8a-40cd-bca7-a3aeddabd901}, !- Handle
  {f44fd302-392d-443a-a989-b20e7d14f6de}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  29,                                     !- Outlet Port
  {bc24d67a-9894-4d1e-915b-5e0cac033181}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11d74a74-cd95-41bc-9e9c-9dc41f58ea69}, !- Handle
  Node 698,                               !- Name
  {d2c34016-c0b8-44f9-afd9-1f7e74f6d385}, !- Inlet Port
  {92bcc968-80d3-473b-87e5-4072af8a985e}; !- Outlet Port

OS:Connection,
  {cb8b99d2-74ce-43e7-b12c-4d7d4cd856df}, !- Handle
  {05a6f31f-7fac-46da-a00d-a742393a0ae5}, !- Name
  {bc24d67a-9894-4d1e-915b-5e0cac033181}, !- Source Object
  3,                                      !- Outlet Port
  {9df68695-4fd5-494c-9051-75affc769f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2c34016-c0b8-44f9-afd9-1f7e74f6d385}, !- Handle
  {3a790a16-efdc-4f86-99a7-d506e8ca77a3}, !- Name
  {9df68695-4fd5-494c-9051-75affc769f01}, !- Source Object
  3,                                      !- Outlet Port
  {11d74a74-cd95-41bc-9e9c-9dc41f58ea69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92bcc968-80d3-473b-87e5-4072af8a985e}, !- Handle
  {e8b02c24-3dda-4d95-8551-3a30e38ae851}, !- Name
  {11d74a74-cd95-41bc-9e9c-9dc41f58ea69}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2cf0530c-5fb9-4aa7-888f-aaebe292e8bf}, !- Handle
  Water Use Connections 27,               !- Name
  {f4b108a5-7f9b-4ac5-aaa9-bb1a29c75269}, !- Inlet Node Name
  {6d1fda63-29cb-4d4c-b280-b7e8651c2683}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5a50d06f-1a1b-4aeb-8fee-8010b6431c31}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d0abdb2e-2bf8-428c-960c-e991da1f635a}, !- Handle
  Room_3_3_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-006,                  !- Peak Flow Rate {m3/s}
  {31e9f3aa-0b1f-454f-80c9-2f3740eb0f0c}, !- Target Temperature Schedule Name
  {eb356106-8792-4d42-945c-2a4cea9f71a6}, !- Sensible Fraction Schedule Name
  {feb1a808-b3ee-44b3-b591-1b71f7147b75}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eb356106-8792-4d42-945c-2a4cea9f71a6}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {92b6b1f2-a7f2-4b56-95dc-53121a367152}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92b6b1f2-a7f2-4b56-95dc-53121a367152}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {feb1a808-b3ee-44b3-b591-1b71f7147b75}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {592c378a-44a4-4b67-8f78-53a8a98003eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {592c378a-44a4-4b67-8f78-53a8a98003eb}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {31e9f3aa-0b1f-454f-80c9-2f3740eb0f0c}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c554c38-c7d6-4076-b666-d3c6baaecdfb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c554c38-c7d6-4076-b666-d3c6baaecdfb}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5a50d06f-1a1b-4aeb-8fee-8010b6431c31}, !- Handle
  Room_3_3_flr_3 Service Water Use 0.05gal/min, !- Name
  {d0abdb2e-2bf8-428c-960c-e991da1f635a}, !- Water Use Equipment Definition Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6267e236-8987-4bad-a6cf-10a4dfa05a55}, !- Handle
  Node 699,                               !- Name
  {0abbb9db-53bb-4813-a63f-97694190a8bb}, !- Inlet Port
  {f4b108a5-7f9b-4ac5-aaa9-bb1a29c75269}; !- Outlet Port

OS:Connection,
  {0abbb9db-53bb-4813-a63f-97694190a8bb}, !- Handle
  {ead149d4-182b-43ca-9545-94f4972d37cf}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  30,                                     !- Outlet Port
  {6267e236-8987-4bad-a6cf-10a4dfa05a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64795aef-0325-4a56-947a-c577a6b64fda}, !- Handle
  Node 700,                               !- Name
  {6d1fda63-29cb-4d4c-b280-b7e8651c2683}, !- Inlet Port
  {7a6161de-e85a-4778-8f36-7fbb39bf606b}; !- Outlet Port

OS:Connection,
  {f4b108a5-7f9b-4ac5-aaa9-bb1a29c75269}, !- Handle
  {9917bbb6-5ec9-435e-a9f2-6c9e64837ff5}, !- Name
  {6267e236-8987-4bad-a6cf-10a4dfa05a55}, !- Source Object
  3,                                      !- Outlet Port
  {2cf0530c-5fb9-4aa7-888f-aaebe292e8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1fda63-29cb-4d4c-b280-b7e8651c2683}, !- Handle
  {d4c246cf-6440-42a7-aacb-a85b8e039244}, !- Name
  {2cf0530c-5fb9-4aa7-888f-aaebe292e8bf}, !- Source Object
  3,                                      !- Outlet Port
  {64795aef-0325-4a56-947a-c577a6b64fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a6161de-e85a-4778-8f36-7fbb39bf606b}, !- Handle
  {d17c6fdc-05ae-4435-a925-a69718c2518c}, !- Name
  {64795aef-0325-4a56-947a-c577a6b64fda}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3cdcfbac-19ed-4fdc-b8ae-bcd39102d156}, !- Handle
  Water Use Connections 28,               !- Name
  {67c033d2-edd3-42f1-8e23-e061b07c6ef0}, !- Inlet Node Name
  {5c1d6df6-4ffc-41d2-8a88-01cbeaa7a02d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d46253aa-9517-41d8-8db3-9095b1493dc2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5e2cc1e9-435e-4896-9851-a68068d6fc55}, !- Handle
  Room_3_3_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-006,                  !- Peak Flow Rate {m3/s}
  {2e99ff96-8c26-4a9f-8095-53164eef6730}, !- Target Temperature Schedule Name
  {a25ac1cb-aa3f-4578-aae4-e8ad8aff0bdd}, !- Sensible Fraction Schedule Name
  {3f1c110f-d02b-486a-9e78-a150ee31ccce}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a25ac1cb-aa3f-4578-aae4-e8ad8aff0bdd}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {749c9211-70d9-4951-b733-e5c3f4be299a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {749c9211-70d9-4951-b733-e5c3f4be299a}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f1c110f-d02b-486a-9e78-a150ee31ccce}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3395f138-0ab8-4c01-86af-7b7bb4f8b6c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3395f138-0ab8-4c01-86af-7b7bb4f8b6c0}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e99ff96-8c26-4a9f-8095-53164eef6730}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ebd0d4e0-eb34-4286-a138-41c672d003a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebd0d4e0-eb34-4286-a138-41c672d003a8}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d46253aa-9517-41d8-8db3-9095b1493dc2}, !- Handle
  Room_3_3_flr_6 Service Water Use 0.05gal/min, !- Name
  {5e2cc1e9-435e-4896-9851-a68068d6fc55}, !- Water Use Equipment Definition Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a7af3de9-df03-4a88-a194-27590385c13d}, !- Handle
  Node 701,                               !- Name
  {c22578e2-6254-407e-8cb6-e7a9b46a98ac}, !- Inlet Port
  {67c033d2-edd3-42f1-8e23-e061b07c6ef0}; !- Outlet Port

OS:Connection,
  {c22578e2-6254-407e-8cb6-e7a9b46a98ac}, !- Handle
  {88321355-faa3-442d-bf03-0ca37968b80e}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  31,                                     !- Outlet Port
  {a7af3de9-df03-4a88-a194-27590385c13d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ea6bc5e-f6b5-490f-a41f-75d8b4dc6078}, !- Handle
  Node 702,                               !- Name
  {5c1d6df6-4ffc-41d2-8a88-01cbeaa7a02d}, !- Inlet Port
  {2ab2b51f-bf45-462b-b685-9eb4946029f0}; !- Outlet Port

OS:Connection,
  {67c033d2-edd3-42f1-8e23-e061b07c6ef0}, !- Handle
  {40449e79-c627-4df3-9b43-ea211f48864c}, !- Name
  {a7af3de9-df03-4a88-a194-27590385c13d}, !- Source Object
  3,                                      !- Outlet Port
  {3cdcfbac-19ed-4fdc-b8ae-bcd39102d156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c1d6df6-4ffc-41d2-8a88-01cbeaa7a02d}, !- Handle
  {e9d2b00e-774a-4cf7-a5fe-b3183bfbc8c3}, !- Name
  {3cdcfbac-19ed-4fdc-b8ae-bcd39102d156}, !- Source Object
  3,                                      !- Outlet Port
  {4ea6bc5e-f6b5-490f-a41f-75d8b4dc6078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ab2b51f-bf45-462b-b685-9eb4946029f0}, !- Handle
  {11e1dbbc-7f42-425f-b870-951fb815c6a5}, !- Name
  {4ea6bc5e-f6b5-490f-a41f-75d8b4dc6078}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {581c9de5-449e-4a9f-968d-4a7c764172cb}, !- Handle
  Water Use Connections 29,               !- Name
  {13694aea-e018-4ea7-8294-cfa8d936a0d4}, !- Inlet Node Name
  {f54568c6-27c2-4b29-bbfc-2d6683f5e0c9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {12097a9e-d4d8-4fbf-a11f-96f2aa8f0e55}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0b9e2046-6852-4dbf-9079-15133fc613ca}, !- Handle
  Room_3_4_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-006,                  !- Peak Flow Rate {m3/s}
  {d19d63a5-9226-44a9-9b0d-558d237f506b}, !- Target Temperature Schedule Name
  {dee52a07-5431-4f25-a0cc-506a3f92b237}, !- Sensible Fraction Schedule Name
  {c43ba6d1-6282-4c4e-b7bd-9072bfbe984e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dee52a07-5431-4f25-a0cc-506a3f92b237}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c359d23d-95d0-4372-a39f-890dd25b8a53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c359d23d-95d0-4372-a39f-890dd25b8a53}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c43ba6d1-6282-4c4e-b7bd-9072bfbe984e}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c79441a9-7862-4fda-987e-00f7243d3484}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c79441a9-7862-4fda-987e-00f7243d3484}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d19d63a5-9226-44a9-9b0d-558d237f506b}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d681fe0d-cc57-439b-b573-df910c51eaa6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d681fe0d-cc57-439b-b573-df910c51eaa6}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {12097a9e-d4d8-4fbf-a11f-96f2aa8f0e55}, !- Handle
  Room_3_4_flr_3 Service Water Use 0.05gal/min, !- Name
  {0b9e2046-6852-4dbf-9079-15133fc613ca}, !- Water Use Equipment Definition Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {91665ea5-ca88-470a-88a6-6e1f56ee483f}, !- Handle
  Node 703,                               !- Name
  {954cb039-f109-488e-a9ee-8ccbb7b4a978}, !- Inlet Port
  {13694aea-e018-4ea7-8294-cfa8d936a0d4}; !- Outlet Port

OS:Connection,
  {954cb039-f109-488e-a9ee-8ccbb7b4a978}, !- Handle
  {026b6361-c319-4460-a284-dce5a7e83d91}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  32,                                     !- Outlet Port
  {91665ea5-ca88-470a-88a6-6e1f56ee483f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3343e769-8625-47dd-9938-b5b63d250804}, !- Handle
  Node 704,                               !- Name
  {f54568c6-27c2-4b29-bbfc-2d6683f5e0c9}, !- Inlet Port
  {a7517e3a-d621-410d-896b-cc1f98da559e}; !- Outlet Port

OS:Connection,
  {13694aea-e018-4ea7-8294-cfa8d936a0d4}, !- Handle
  {3512db65-b2b0-405b-81ee-3f93e1f833d9}, !- Name
  {91665ea5-ca88-470a-88a6-6e1f56ee483f}, !- Source Object
  3,                                      !- Outlet Port
  {581c9de5-449e-4a9f-968d-4a7c764172cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f54568c6-27c2-4b29-bbfc-2d6683f5e0c9}, !- Handle
  {3262d224-c201-451b-bf6c-9d4fe871d53a}, !- Name
  {581c9de5-449e-4a9f-968d-4a7c764172cb}, !- Source Object
  3,                                      !- Outlet Port
  {3343e769-8625-47dd-9938-b5b63d250804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7517e3a-d621-410d-896b-cc1f98da559e}, !- Handle
  {914c95be-8e49-46ad-8fda-47c5e8153d41}, !- Name
  {3343e769-8625-47dd-9938-b5b63d250804}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fe28ffa1-d7d5-4433-891a-20e96e94632f}, !- Handle
  Water Use Connections 30,               !- Name
  {d346d5d9-aabd-4e4b-8cbf-95a84bd83673}, !- Inlet Node Name
  {5972aa7d-cdf7-4d32-9238-99fa9ce0653a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {39ca57f9-a188-499a-8e26-312279026679}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5d862c03-84e0-4e5d-b322-4b767e54e856}, !- Handle
  Room_3_4_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-006,                  !- Peak Flow Rate {m3/s}
  {19275a77-e0e1-4d81-938f-624ecb8a2b8c}, !- Target Temperature Schedule Name
  {16f244ce-ae05-43a3-b56a-ae714ee4fc6d}, !- Sensible Fraction Schedule Name
  {6d2edd70-c651-435c-b9d8-667e4522588b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {16f244ce-ae05-43a3-b56a-ae714ee4fc6d}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {80255378-fc17-422a-b629-deac681e05be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80255378-fc17-422a-b629-deac681e05be}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d2edd70-c651-435c-b9d8-667e4522588b}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b692491-65e5-41b9-b33c-401ac954655b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b692491-65e5-41b9-b33c-401ac954655b}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {19275a77-e0e1-4d81-938f-624ecb8a2b8c}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dd5f1171-7a57-4edd-9b52-b1ed01b2d85e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd5f1171-7a57-4edd-9b52-b1ed01b2d85e}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {39ca57f9-a188-499a-8e26-312279026679}, !- Handle
  Room_3_4_flr_6 Service Water Use 0.05gal/min, !- Name
  {5d862c03-84e0-4e5d-b322-4b767e54e856}, !- Water Use Equipment Definition Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cec48f81-6ed8-4ce2-8b75-d2c1daf11033}, !- Handle
  Node 705,                               !- Name
  {3bb5eb96-3ead-4b36-a007-4a89b51c1cc6}, !- Inlet Port
  {d346d5d9-aabd-4e4b-8cbf-95a84bd83673}; !- Outlet Port

OS:Connection,
  {3bb5eb96-3ead-4b36-a007-4a89b51c1cc6}, !- Handle
  {ec79a4f4-6ad5-4e1b-9194-a737869d1823}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  33,                                     !- Outlet Port
  {cec48f81-6ed8-4ce2-8b75-d2c1daf11033}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47666408-7db0-4d47-a645-bddb01882bc9}, !- Handle
  Node 706,                               !- Name
  {5972aa7d-cdf7-4d32-9238-99fa9ce0653a}, !- Inlet Port
  {adf517b1-a6de-4f49-92e5-d015dd74900e}; !- Outlet Port

OS:Connection,
  {d346d5d9-aabd-4e4b-8cbf-95a84bd83673}, !- Handle
  {dd24a556-ef26-4d5a-afcc-5b0016e2db32}, !- Name
  {cec48f81-6ed8-4ce2-8b75-d2c1daf11033}, !- Source Object
  3,                                      !- Outlet Port
  {fe28ffa1-d7d5-4433-891a-20e96e94632f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5972aa7d-cdf7-4d32-9238-99fa9ce0653a}, !- Handle
  {b52f0fcf-e033-4eeb-b0e3-d53015ffeb5d}, !- Name
  {fe28ffa1-d7d5-4433-891a-20e96e94632f}, !- Source Object
  3,                                      !- Outlet Port
  {47666408-7db0-4d47-a645-bddb01882bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adf517b1-a6de-4f49-92e5-d015dd74900e}, !- Handle
  {e9a1cc43-55e8-4f54-a347-9e9e52488795}, !- Name
  {47666408-7db0-4d47-a645-bddb01882bc9}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {88e95ffc-aa4c-4094-8dd7-ae1c85eedec4}, !- Handle
  Water Use Connections 31,               !- Name
  {1c8ba1e0-b2ff-4b35-a282-603a26328d56}, !- Inlet Node Name
  {2c400f79-2665-425c-945c-24aa3b48642c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6fbeda32-c439-4c99-b45f-b188bfd63382}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {112e5880-b2d7-4578-9eeb-fa0999f3ac98}, !- Handle
  Room_3_5_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-006,                  !- Peak Flow Rate {m3/s}
  {29f00800-732a-42cc-993a-6aabcf3dae65}, !- Target Temperature Schedule Name
  {dde469a7-d349-4f0e-a6d1-9c21dd7122ea}, !- Sensible Fraction Schedule Name
  {663d5b25-2892-4122-b0e3-dbb60dba1da4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dde469a7-d349-4f0e-a6d1-9c21dd7122ea}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b2d72d2a-b79e-4db7-ad13-c70bc216958b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2d72d2a-b79e-4db7-ad13-c70bc216958b}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {663d5b25-2892-4122-b0e3-dbb60dba1da4}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {adf5d22f-b380-4200-b5ca-ed023b0c7140}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adf5d22f-b380-4200-b5ca-ed023b0c7140}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {29f00800-732a-42cc-993a-6aabcf3dae65}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7a8e0d5e-7158-41fb-b9d8-9c5f7d14a897}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a8e0d5e-7158-41fb-b9d8-9c5f7d14a897}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6fbeda32-c439-4c99-b45f-b188bfd63382}, !- Handle
  Room_3_5_flr_3 Service Water Use 0.05gal/min, !- Name
  {112e5880-b2d7-4578-9eeb-fa0999f3ac98}, !- Water Use Equipment Definition Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {009d4703-dfc1-41c2-a022-66ebb685c4b4}, !- Handle
  Node 707,                               !- Name
  {909dc8f1-3e65-4982-8e93-29583d17d602}, !- Inlet Port
  {1c8ba1e0-b2ff-4b35-a282-603a26328d56}; !- Outlet Port

OS:Connection,
  {909dc8f1-3e65-4982-8e93-29583d17d602}, !- Handle
  {ce4dad8c-7dcc-4778-b674-86bf423e7835}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  34,                                     !- Outlet Port
  {009d4703-dfc1-41c2-a022-66ebb685c4b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e62a6a91-bbad-49c6-89ee-b743d0fd7953}, !- Handle
  Node 708,                               !- Name
  {2c400f79-2665-425c-945c-24aa3b48642c}, !- Inlet Port
  {d34a53fa-f7de-4209-a08e-0ccf425fd56f}; !- Outlet Port

OS:Connection,
  {1c8ba1e0-b2ff-4b35-a282-603a26328d56}, !- Handle
  {678d2d89-fac4-4a4e-9378-92dbd2fdaca2}, !- Name
  {009d4703-dfc1-41c2-a022-66ebb685c4b4}, !- Source Object
  3,                                      !- Outlet Port
  {88e95ffc-aa4c-4094-8dd7-ae1c85eedec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c400f79-2665-425c-945c-24aa3b48642c}, !- Handle
  {8fc8f7da-1f63-483e-ad5b-a16fee84ecc2}, !- Name
  {88e95ffc-aa4c-4094-8dd7-ae1c85eedec4}, !- Source Object
  3,                                      !- Outlet Port
  {e62a6a91-bbad-49c6-89ee-b743d0fd7953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d34a53fa-f7de-4209-a08e-0ccf425fd56f}, !- Handle
  {d342fbeb-91be-4275-bf61-4aa4b0353517}, !- Name
  {e62a6a91-bbad-49c6-89ee-b743d0fd7953}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {300811fa-cf08-467a-833a-08910ebebff7}, !- Handle
  Water Use Connections 32,               !- Name
  {f1577dfd-f51d-4519-9d1a-9a23baae786f}, !- Inlet Node Name
  {f5dc712a-6016-4709-91eb-457755ff4271}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {435f581c-6365-4126-ba3a-d5714ae40ea4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {87843a52-709e-44bc-9f98-25380df1329e}, !- Handle
  Room_3_5_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-006,                  !- Peak Flow Rate {m3/s}
  {2565c449-b4a1-475f-ac24-39d3093672c0}, !- Target Temperature Schedule Name
  {997e7854-5f27-4bf2-ad09-5343b4fbab0d}, !- Sensible Fraction Schedule Name
  {13dec658-a20a-4499-9953-c53e06175cfb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {997e7854-5f27-4bf2-ad09-5343b4fbab0d}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5dbed1f7-eb08-48c6-a0ff-954ca68ea0d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dbed1f7-eb08-48c6-a0ff-954ca68ea0d4}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {13dec658-a20a-4499-9953-c53e06175cfb}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b862b7c6-94d4-4034-b7d0-c6b238d59ec1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b862b7c6-94d4-4034-b7d0-c6b238d59ec1}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2565c449-b4a1-475f-ac24-39d3093672c0}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {694d0bcc-d5ce-4993-9ac4-0fa22a7fb88e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {694d0bcc-d5ce-4993-9ac4-0fa22a7fb88e}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {435f581c-6365-4126-ba3a-d5714ae40ea4}, !- Handle
  Room_3_5_flr_6 Service Water Use 0.05gal/min, !- Name
  {87843a52-709e-44bc-9f98-25380df1329e}, !- Water Use Equipment Definition Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {af82a28c-f45f-494f-8cc7-c2177ed420ce}, !- Handle
  Node 709,                               !- Name
  {7db6a35f-1be7-4bc8-9f0b-2c1edbadeadd}, !- Inlet Port
  {f1577dfd-f51d-4519-9d1a-9a23baae786f}; !- Outlet Port

OS:Connection,
  {7db6a35f-1be7-4bc8-9f0b-2c1edbadeadd}, !- Handle
  {f1efbe1c-08d6-4579-9b65-08fb5192fa45}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  35,                                     !- Outlet Port
  {af82a28c-f45f-494f-8cc7-c2177ed420ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de25b629-d73f-4b4b-b014-9c3211158d74}, !- Handle
  Node 710,                               !- Name
  {f5dc712a-6016-4709-91eb-457755ff4271}, !- Inlet Port
  {b6d6bc5d-d71b-41b5-a137-f4f03fb0d618}; !- Outlet Port

OS:Connection,
  {f1577dfd-f51d-4519-9d1a-9a23baae786f}, !- Handle
  {2a3b9a91-425d-4d3a-8239-a97cda70994a}, !- Name
  {af82a28c-f45f-494f-8cc7-c2177ed420ce}, !- Source Object
  3,                                      !- Outlet Port
  {300811fa-cf08-467a-833a-08910ebebff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5dc712a-6016-4709-91eb-457755ff4271}, !- Handle
  {b2fb8ee2-7f94-46bf-acd8-268bfe325586}, !- Name
  {300811fa-cf08-467a-833a-08910ebebff7}, !- Source Object
  3,                                      !- Outlet Port
  {de25b629-d73f-4b4b-b014-9c3211158d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d6bc5d-d71b-41b5-a137-f4f03fb0d618}, !- Handle
  {839c29b4-22dd-47bc-a776-993ce3ac060c}, !- Name
  {de25b629-d73f-4b4b-b014-9c3211158d74}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4fe796ce-6e97-4f64-ae0d-8277c3c6b539}, !- Handle
  Water Use Connections 33,               !- Name
  {8489f965-54c5-4ed1-b575-975192476396}, !- Inlet Node Name
  {c2e689f1-9610-42da-af0f-db34d338b276}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1ca76e4e-72ea-464d-866b-2a5f3ea23816}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f145cb01-87e6-4982-b748-76209628654a}, !- Handle
  Room_3_6_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-006,                  !- Peak Flow Rate {m3/s}
  {8282c947-b121-423b-a6ea-0d0efe8de730}, !- Target Temperature Schedule Name
  {5cb4e0d0-ddb8-4943-a537-f3e50e1567d1}, !- Sensible Fraction Schedule Name
  {88deb22b-2c30-4bdc-a58a-02d35795eed8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5cb4e0d0-ddb8-4943-a537-f3e50e1567d1}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1f6d4c75-616b-45dc-9ed0-230fcb155f1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f6d4c75-616b-45dc-9ed0-230fcb155f1e}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {88deb22b-2c30-4bdc-a58a-02d35795eed8}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cd3c47eb-0db0-4667-b112-286355f00569}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd3c47eb-0db0-4667-b112-286355f00569}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8282c947-b121-423b-a6ea-0d0efe8de730}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bebb1651-9295-4fec-8c23-20a604fd1dfb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bebb1651-9295-4fec-8c23-20a604fd1dfb}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1ca76e4e-72ea-464d-866b-2a5f3ea23816}, !- Handle
  Room_3_6_flr_3 Service Water Use 0.05gal/min, !- Name
  {f145cb01-87e6-4982-b748-76209628654a}, !- Water Use Equipment Definition Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1baae245-2917-4fe9-9448-dda8b0d87d2d}, !- Handle
  Node 711,                               !- Name
  {8942c3f0-2d21-471e-a695-157ce017d26e}, !- Inlet Port
  {8489f965-54c5-4ed1-b575-975192476396}; !- Outlet Port

OS:Connection,
  {8942c3f0-2d21-471e-a695-157ce017d26e}, !- Handle
  {33d3250a-7eba-41ca-ae0a-f5cc07af268c}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  36,                                     !- Outlet Port
  {1baae245-2917-4fe9-9448-dda8b0d87d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f14ba27-d9c5-4636-8f96-0df1d0a9d168}, !- Handle
  Node 712,                               !- Name
  {c2e689f1-9610-42da-af0f-db34d338b276}, !- Inlet Port
  {b7f9fa2c-cbae-49ff-b8e3-73718363f86f}; !- Outlet Port

OS:Connection,
  {8489f965-54c5-4ed1-b575-975192476396}, !- Handle
  {b1bb60ed-eb82-4380-95e8-c07ec517ca2d}, !- Name
  {1baae245-2917-4fe9-9448-dda8b0d87d2d}, !- Source Object
  3,                                      !- Outlet Port
  {4fe796ce-6e97-4f64-ae0d-8277c3c6b539}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e689f1-9610-42da-af0f-db34d338b276}, !- Handle
  {73ae898f-d81b-4576-a010-0dafdd038f7d}, !- Name
  {4fe796ce-6e97-4f64-ae0d-8277c3c6b539}, !- Source Object
  3,                                      !- Outlet Port
  {1f14ba27-d9c5-4636-8f96-0df1d0a9d168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f9fa2c-cbae-49ff-b8e3-73718363f86f}, !- Handle
  {039031cb-b73e-4016-8fb9-763d103a400a}, !- Name
  {1f14ba27-d9c5-4636-8f96-0df1d0a9d168}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e6bf21ad-ba8d-49a5-a1c0-fff7b48e65a3}, !- Handle
  Water Use Connections 34,               !- Name
  {ba3d6f50-72dd-41b0-849b-27af573feeb3}, !- Inlet Node Name
  {1963d4b5-8ecf-499f-a753-2449f80558d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ef9c1768-8325-4362-8867-04bd7738eef1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {741829bf-a028-4879-a50d-547b1bd4cbfc}, !- Handle
  Room_3_6_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-006,                  !- Peak Flow Rate {m3/s}
  {13c7a37e-b20f-48cd-ba71-3f0b1bf2150c}, !- Target Temperature Schedule Name
  {bf7b5a27-598d-43bc-a08d-1c3a92a095ce}, !- Sensible Fraction Schedule Name
  {028eb5f8-e319-421c-a7e9-c590306f565e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bf7b5a27-598d-43bc-a08d-1c3a92a095ce}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9cc9488a-e139-49ff-b90b-44e14b6801ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cc9488a-e139-49ff-b90b-44e14b6801ac}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {028eb5f8-e319-421c-a7e9-c590306f565e}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7336b738-68e1-4124-9756-a911ce700643}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7336b738-68e1-4124-9756-a911ce700643}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {13c7a37e-b20f-48cd-ba71-3f0b1bf2150c}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0c2a677d-f117-46e4-82d9-7729a35c377c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c2a677d-f117-46e4-82d9-7729a35c377c}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ef9c1768-8325-4362-8867-04bd7738eef1}, !- Handle
  Room_3_6_flr_6 Service Water Use 0.05gal/min, !- Name
  {741829bf-a028-4879-a50d-547b1bd4cbfc}, !- Water Use Equipment Definition Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {424f79b1-8200-4e38-b2d4-e748d13c85c0}, !- Handle
  Node 713,                               !- Name
  {08a1d069-6a53-4b54-bbf3-0d6c90b77f5e}, !- Inlet Port
  {ba3d6f50-72dd-41b0-849b-27af573feeb3}; !- Outlet Port

OS:Connection,
  {08a1d069-6a53-4b54-bbf3-0d6c90b77f5e}, !- Handle
  {882e3103-37b4-467c-a885-bd728af4fe12}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  37,                                     !- Outlet Port
  {424f79b1-8200-4e38-b2d4-e748d13c85c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fddd80c3-0873-4028-95ec-3f41ab0c77e7}, !- Handle
  Node 714,                               !- Name
  {1963d4b5-8ecf-499f-a753-2449f80558d6}, !- Inlet Port
  {18839491-b50d-4e33-8193-be9db3603946}; !- Outlet Port

OS:Connection,
  {ba3d6f50-72dd-41b0-849b-27af573feeb3}, !- Handle
  {ff13f4f5-e8fd-4019-9c91-42a15b55ba0a}, !- Name
  {424f79b1-8200-4e38-b2d4-e748d13c85c0}, !- Source Object
  3,                                      !- Outlet Port
  {e6bf21ad-ba8d-49a5-a1c0-fff7b48e65a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1963d4b5-8ecf-499f-a753-2449f80558d6}, !- Handle
  {f86f1582-6bcf-40bf-977d-7a20e9a40da4}, !- Name
  {e6bf21ad-ba8d-49a5-a1c0-fff7b48e65a3}, !- Source Object
  3,                                      !- Outlet Port
  {fddd80c3-0873-4028-95ec-3f41ab0c77e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18839491-b50d-4e33-8193-be9db3603946}, !- Handle
  {780fb166-f1eb-4663-b828-7a1be7f35abe}, !- Name
  {fddd80c3-0873-4028-95ec-3f41ab0c77e7}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d7d12e8b-c02a-4dc5-9a20-71610e4c304a}, !- Handle
  Water Use Connections 35,               !- Name
  {8e4588b6-0ff3-40e3-b73c-4e9ab03c2323}, !- Inlet Node Name
  {b7118f8a-c883-46a3-a31c-2d24d610d890}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cf0a8b90-3665-4a74-9a13-446121cc1e1a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5ffcf10c-f028-4f9d-8a13-36c92c893e0b}, !- Handle
  Room_3_7_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-006,                  !- Peak Flow Rate {m3/s}
  {1b627398-6e73-4b39-9f25-fd5ca99810cd}, !- Target Temperature Schedule Name
  {b10c5ef4-70bc-4723-add4-82b2b192a96c}, !- Sensible Fraction Schedule Name
  {d93c4ea3-dc59-443d-9ec4-3449621bb977}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b10c5ef4-70bc-4723-add4-82b2b192a96c}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6957ef85-affc-4541-9312-ba217a2fc815}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6957ef85-affc-4541-9312-ba217a2fc815}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d93c4ea3-dc59-443d-9ec4-3449621bb977}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {40426289-3a66-4bdd-ba2a-b124b45b8d5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40426289-3a66-4bdd-ba2a-b124b45b8d5b}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b627398-6e73-4b39-9f25-fd5ca99810cd}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {67538c27-1b0a-4ca4-8668-8b4b05e992e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67538c27-1b0a-4ca4-8668-8b4b05e992e5}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cf0a8b90-3665-4a74-9a13-446121cc1e1a}, !- Handle
  Room_3_7_flr_3 Service Water Use 0.05gal/min, !- Name
  {5ffcf10c-f028-4f9d-8a13-36c92c893e0b}, !- Water Use Equipment Definition Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e3de9c2d-dec9-419d-a422-0ca0cc7b76af}, !- Handle
  Node 715,                               !- Name
  {425a9600-92bd-4e83-be76-8054a657b697}, !- Inlet Port
  {8e4588b6-0ff3-40e3-b73c-4e9ab03c2323}; !- Outlet Port

OS:Connection,
  {425a9600-92bd-4e83-be76-8054a657b697}, !- Handle
  {34f68fae-39f9-4ab2-9164-9cb215daf3a7}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  38,                                     !- Outlet Port
  {e3de9c2d-dec9-419d-a422-0ca0cc7b76af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {395a1310-e0cb-4675-8008-207a4bf71d43}, !- Handle
  Node 716,                               !- Name
  {b7118f8a-c883-46a3-a31c-2d24d610d890}, !- Inlet Port
  {e081edaa-e440-42cc-b12d-a0d1f8f335fb}; !- Outlet Port

OS:Connection,
  {8e4588b6-0ff3-40e3-b73c-4e9ab03c2323}, !- Handle
  {5d1f9793-0f99-4933-bee1-704172d651f7}, !- Name
  {e3de9c2d-dec9-419d-a422-0ca0cc7b76af}, !- Source Object
  3,                                      !- Outlet Port
  {d7d12e8b-c02a-4dc5-9a20-71610e4c304a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7118f8a-c883-46a3-a31c-2d24d610d890}, !- Handle
  {fa81a999-11c2-445d-aaba-0b3be0743dcd}, !- Name
  {d7d12e8b-c02a-4dc5-9a20-71610e4c304a}, !- Source Object
  3,                                      !- Outlet Port
  {395a1310-e0cb-4675-8008-207a4bf71d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e081edaa-e440-42cc-b12d-a0d1f8f335fb}, !- Handle
  {63fd4cc7-26db-48ae-95e9-f07fabd4db37}, !- Name
  {395a1310-e0cb-4675-8008-207a4bf71d43}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {57603f16-8782-4831-b282-848b63f9a424}, !- Handle
  Water Use Connections 36,               !- Name
  {3e13e5d3-dc20-4bc8-a404-0cd1e016b821}, !- Inlet Node Name
  {3ce1fdc4-7ea3-4a4e-a7d2-2bbe74ab1ff1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cae1bbf3-e9cd-4017-ac11-6630c07f46e4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3f1a0d5e-72a5-4c01-8186-9bc7ac817de4}, !- Handle
  Room_3_7_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-006,                  !- Peak Flow Rate {m3/s}
  {1ad73c8e-9b5a-48a8-bcf6-fcb35ad01114}, !- Target Temperature Schedule Name
  {43916095-0fbd-4eb0-bfb8-41bd3f974725}, !- Sensible Fraction Schedule Name
  {d815d4b6-3ed3-46ea-bb3c-45bb7daa538f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {43916095-0fbd-4eb0-bfb8-41bd3f974725}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e1bd0c06-330f-4324-92fe-6dcae7ef4dcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1bd0c06-330f-4324-92fe-6dcae7ef4dcd}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d815d4b6-3ed3-46ea-bb3c-45bb7daa538f}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e39efc9e-b07a-49fb-90b9-58d550d8c1ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e39efc9e-b07a-49fb-90b9-58d550d8c1ca}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ad73c8e-9b5a-48a8-bcf6-fcb35ad01114}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7768b5d5-4fa4-431a-aebd-0e30892bf550}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7768b5d5-4fa4-431a-aebd-0e30892bf550}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cae1bbf3-e9cd-4017-ac11-6630c07f46e4}, !- Handle
  Room_3_7_flr_6 Service Water Use 0.05gal/min, !- Name
  {3f1a0d5e-72a5-4c01-8186-9bc7ac817de4}, !- Water Use Equipment Definition Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space Name
  {04baabfb-e32d-4470-9043-8aaee0003f80}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fe3a99c9-84ea-46c6-bab8-846c375710af}, !- Handle
  Node 717,                               !- Name
  {515a4942-78ad-4982-b307-0c1a99673e7c}, !- Inlet Port
  {3e13e5d3-dc20-4bc8-a404-0cd1e016b821}; !- Outlet Port

OS:Connection,
  {515a4942-78ad-4982-b307-0c1a99673e7c}, !- Handle
  {36e6c67b-fe46-426c-ad57-94bc98b43549}, !- Name
  {1cc53f9f-b5d5-4547-a8e4-21d382a14b74}, !- Source Object
  39,                                     !- Outlet Port
  {fe3a99c9-84ea-46c6-bab8-846c375710af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4352e360-34b7-4951-b8ea-0a6c94db47ff}, !- Handle
  Node 718,                               !- Name
  {3ce1fdc4-7ea3-4a4e-a7d2-2bbe74ab1ff1}, !- Inlet Port
  {407e3b49-9b31-47e6-b141-7f8394975aca}; !- Outlet Port

OS:Connection,
  {3e13e5d3-dc20-4bc8-a404-0cd1e016b821}, !- Handle
  {12bd95db-7262-4160-b427-bd241944b0f9}, !- Name
  {fe3a99c9-84ea-46c6-bab8-846c375710af}, !- Source Object
  3,                                      !- Outlet Port
  {57603f16-8782-4831-b282-848b63f9a424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce1fdc4-7ea3-4a4e-a7d2-2bbe74ab1ff1}, !- Handle
  {62ba4363-8a40-4aba-ab5a-0461a8228600}, !- Name
  {57603f16-8782-4831-b282-848b63f9a424}, !- Source Object
  3,                                      !- Outlet Port
  {4352e360-34b7-4951-b8ea-0a6c94db47ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {407e3b49-9b31-47e6-b141-7f8394975aca}, !- Handle
  {ba315cc4-6b99-45fe-b084-05276794f550}, !- Name
  {4352e360-34b7-4951-b8ea-0a6c94db47ff}, !- Source Object
  3,                                      !- Outlet Port
  {79a9494c-5ce8-4ded-b33c-dfc8c72a235f}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {291ecb5f-ef9b-4faf-9da4-287a17676ace}, !- Handle
  Water Use Connections 37,               !- Name
  {fc6a9923-d5ec-4ae9-badf-617ce6885710}, !- Inlet Node Name
  {e1f7c202-db92-41a5-aab7-d06a3c642e4f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {49aca212-1110-468d-912c-b3efa3151010}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {943ceba0-0dbd-45b9-adcd-a8b744229fb2}, !- Handle
  Room_3_8_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-006,                  !- Peak Flow Rate {m3/s}
