  {8c794389-7081-4f4f-a317-ce63418dd3a4}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d4fb495b-d79b-4b01-a686-643b03e91f3c}, !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {545b5da4-f8d1-461c-b0a4-6d95de6736e5}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 4_SCH=B, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19d9d19a-33f9-42fe-80f2-5eee31eb7835}, !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 2_SCH=C, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0423cd0-c4f0-41bf-857e-18b821bf64b8}, !- Handle
  ALL_ST=Lobby - hotel_FL=Building Story 2_SCH=H, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c54c8254-0455-4e0c-9b4b-af2d8ef22333}, !- Handle
  ALL_ST=Retail facility mall concourse_FL=Building Story 2_SCH=C, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90f54ec3-1e8f-457b-9e04-8e3e28ab5738}, !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3843c754-89a1-4f5c-bf66-bbbbb24ea486}, !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C 1, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {255a1bbb-32dd-479c-a960-93940ec06b24}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f23e2dc1-ccf6-4a29-8925-37115cab4334}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a50fb95c-9eb1-4cf0-b28e-3640c1160153}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5549f83-85df-4a99-8ff5-14c92f034844}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 1, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {457ecbd9-06a0-423f-9e2e-28738fa4fa95}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {db3c6973-09bb-4b63-ba82-c3e98777f95d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb653859-abd9-4493-9030-88a381c48d4a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6036e40-0cca-4dfd-ac43-55393cc335cc}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8392e301-8a56-442c-b106-64b518d5b490}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {63d053d1-b7f6-4b69-a0f1-d1a1a6eac752}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22aaa690-95c0-4242-8fb6-892fbbc2d850}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7e2dc45-de9e-4eee-98c4-3b0b74c278c9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a9dcd8ac-a6ee-4e87-a9b4-ec444f041b03}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a07929cd-44dc-4ce0-924a-2fe4653cb58d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6951ffc5-bda7-409e-8bc8-14f69be9fafa}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 2, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0ffed7c6-ad1e-4b51-b2b1-521b9d40b514}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5a5e87b4-1a0b-4095-8361-098e70c9ae3a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e006ce3-8b52-4e0f-9583-aeed5cdf5cef}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75eb8389-ff76-4bd1-b164-f9968679135e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03985300-4755-403f-ac47-bf18e5fc54fd}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {da487a80-1ad6-4d71-92fc-7a68c9a84315}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b845d793-35c3-4bf1-a7f3-39ffcc94ae20}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a92b6698-e90d-4fd1-aee4-7afdb594f86b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42cc44c6-bfe1-472d-9c14-e9ef7e2b8b7b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f73cf069-e26c-4767-8931-094f519680fd}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {20906eee-b074-4838-aaef-b6356b75d0cb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 3, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3a988262-070d-4cb0-b33f-8834d3ea5f2d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f66dbb46-b98b-4b59-a71d-4310c86c7579}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d7eb26d-2f0b-49f4-9906-a58a247386dd}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38ea8c5a-f3ec-4c1b-800a-7c5a043b4657}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b255e70-61b3-4338-9410-d8015b63cce2}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ea9ee591-af4f-4234-ae05-c41834ef1f0a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {003a7efc-3e03-4ca6-8e48-03b026f81dd9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {17cf0580-9d71-49c5-80df-adef2ec6d7fd}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b3e3764-cb5e-486a-bed3-ba6011988683}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38, !- Name
  178,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  62;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5de60551-34ed-468d-80eb-aeb42a6de38d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39, !- Name
  183,                                    !- Rendering Red Value
  84,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cbef8df-5ba2-449e-8357-e3e24e192ce8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 4, !- Name
  0,                                      !- Rendering Red Value
  121,                                    !- Rendering Green Value
  98;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {434b35a2-24dd-4d15-8763-cdefed10598e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40, !- Name
  249,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f16c8d9b-ef44-40b5-9aca-c17a4fa234a3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41, !- Name
  114,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  241;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06961ef8-e737-4348-94c5-a625476d37e8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 5, !- Name
  21,                                     !- Rendering Red Value
  199,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb55f073-1964-498f-9d68-2eb6a13ecc28}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6, !- Name
  119,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98520c41-106a-4d62-9606-d07ae0e5968a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7, !- Name
  250,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43aa8912-9b08-4690-aeff-44039dbbaff8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8, !- Name
  213,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c03348f0-f260-4f55-b6ad-bda61dd2954f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9, !- Name
  114,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dddb8482-e2bd-4552-bb44-2cd470260009}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF, !- Name
  142,                                    !- Rendering Red Value
  3,                                      !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4fa36e07-cca9-478e-9f51-f3607e2f4491}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1, !- Name
  140,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae013c7b-299a-4c45-8b1a-8f8a5c854beb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Name
  109,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  26;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7e5763d2-72d6-4e7c-8b35-8882f8d3c117}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2, !- Name
  224,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54bdee43-d89e-4313-a1b3-8b2d32536761}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Name
  228,                                    !- Rendering Red Value
  64,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0fddd016-5ede-44fc-b885-25321937266f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Name
  184,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b66833f9-9d33-4164-981a-bd682c013b7c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Name
  172,                                    !- Rendering Red Value
  241,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbfc0285-84cc-4e95-964b-42d5be1e256b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Name
  222,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  15;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2777ba9d-6e1f-4d08-a85b-d3cb9f937360}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Name
  72,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6be7739-a574-452b-8177-2b00a6581f5f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Name
  107,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  242;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35afc004-d76a-4cdb-a5f3-7dbd0916287e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Name
  79,                                     !- Rendering Red Value
  195,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {abab81d1-a05e-4df5-8b10-e2d5c66b2987}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Name
  226,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce341476-f580-4acd-af32-0bc1f2d55731}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Name
  36,                                     !- Rendering Red Value
  88,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2fd6e8a-71ce-4879-8566-bf6fb91ced17}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-E_FL=Building Story 2_SCH=F, !- Name
  121,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9b8f0590-7706-4cd5-8694-0281e955cf63}, !- Handle
  Space Function Corridor/Transition area other-sch-E 1, !- Name
  215,                                    !- Rendering Red Value
  109,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc497905-5a9b-4390-aafa-1f1f6305cfc1}, !- Handle
  Space Function Corridor/Transition area other-sch-F, !- Name
  35,                                     !- Rendering Red Value
  18,                                     !- Rendering Green Value
  76;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c508392c-34f0-4b49-9172-e8d79087a666}, !- Handle
  Space Function Dining area - other 1,   !- Name
  197,                                    !- Rendering Red Value
  117,                                    !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {20f8e599-c5f0-449c-ab1d-926a51d73b11}, !- Handle
  Space Function Electrical/Mechanical room-sch-E 1, !- Name
  208,                                    !- Rendering Red Value
  8,                                      !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0d5e348-2583-4b22-bb37-c60729d4429f}, !- Handle
  Space Function Electrical/Mechanical room-sch-F, !- Name
  75,                                     !- Rendering Red Value
  15,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d6de0a65-fae4-4b3c-b6e9-c89187ad8907}, !- Handle
  Space Function Food preparation area 1, !- Name
  16,                                     !- Rendering Red Value
  192,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {22a66d0d-42cf-47d5-9961-73d394b8c9ea}, !- Handle
  Space Function Guest room 1,            !- Name
  113,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  126;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {243d6e2f-bf4e-4f5e-8369-24eb757739c8}, !- Handle
  Space Function Laundry/Washing area 1,  !- Name
  211,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  49;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1c74d59c-9845-4fb8-83b6-edb859336862}, !- Handle
  Space Function Lobby - hotel 1,         !- Name
  62,                                     !- Rendering Red Value
  185,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a90a9118-29b2-49b0-bd68-9ce05555e05f}, !- Handle
  Space Function Retail facility mall concourse 1, !- Name
  155,                                    !- Rendering Red Value
  87,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc717d5f-5ab5-4035-99d4-b901507b61bd}, !- Handle
  Space Function Sales area 1,            !- Name
  163,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {df2b22f2-226a-4239-a21c-0c82387ca2ee}, !- Handle
  Space Function Storage room < 5 m2-sch-A 2, !- Name
  61,                                     !- Rendering Red Value
  28,                                     !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {92af6714-8adf-4b25-99ea-ab8766d2ab51}, !- Handle
  Space Function Storage room < 5 m2-sch-A 3, !- Name
  11,                                     !- Rendering Red Value
  190,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {02a550f2-9c50-4243-8304-07750c736e8f}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {92a65cfa-a6b6-4f1f-a572-4e9bc34461a2}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {6a9030c4-5b38-4ae7-b296-bc68419878d1}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {731da555-8cb0-4e3a-a5eb-5b91784cb9f9}, !- Layer 1
  {92a65cfa-a6b6-4f1f-a572-4e9bc34461a2}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {135772e0-2f51-43c1-a610-807976cdc427}, !- Handle
  {e251d8a8-d1e0-412d-a8f1-e9eaa6dad57a}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  218.846;                                !- Total Exposed Perimeter {m}

OS:Material,
  {6c70a5f2-258e-4763-8026-013582feef97}, !- Handle
  Expanded Polystyrene 1,                 !- Name
  MediumSmooth,                           !- Roughness
  0.100199429303091,                      !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {69dd56c8-6cc0-4628-94dc-1729b875d958}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284_std,        !- Name
  ,                                       !- Surface Rendering Name
  {7dfba1a5-7e10-4332-bc55-fe9511633d6f}, !- Layer 1
  {6c70a5f2-258e-4763-8026-013582feef97}; !- Layer 2

OS:Foundation:Kiva:Settings,
  {ace82651-dfe7-48c8-95cc-1dda679397d5}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:PlantLoop,
  {3f7fe51f-5254-461a-88e9-27e6952b8f66}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9fe46271-be77-4371-b63f-4396d0066385}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fb66a99c-dfb0-4ab0-9fa2-48c9a221bef7}, !- Plant Side Inlet Node Name
  {af1c5534-732b-447d-9ee6-e92be620ac07}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8c6e1172-99aa-416c-9d3a-ac957d9b6b3b}, !- Demand Side Inlet Node Name
  {ae5e3e86-8594-43ec-83fa-603ca6e250fd}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {28988061-9420-4c73-ba0f-31f2454cf8ba}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Demand Mixer Name
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Demand Splitter Name
  {cf78fedb-6884-4bdc-8768-a3e9a6e19fa7}, !- Supply Mixer Name
  {f19eb2da-abcf-4ea2-a2f4-4177e14da8b2}; !- Supply Splitter Name

OS:Node,
  {2ac4dbad-ae0e-42bf-a79f-60fce4c10ad0}, !- Handle
  Node 2,                                 !- Name
  {fb66a99c-dfb0-4ab0-9fa2-48c9a221bef7}, !- Inlet Port
  {190fe527-442d-45f4-8ca1-ddb1285444c6}; !- Outlet Port

OS:Node,
  {9fe46271-be77-4371-b63f-4396d0066385}, !- Handle
  Node 3,                                 !- Name
  {33f2ee78-fa58-400f-80bb-bd596edb2c20}, !- Inlet Port
  {af1c5534-732b-447d-9ee6-e92be620ac07}; !- Outlet Port

OS:Node,
  {ce4d9557-1c0a-4935-ac33-1aeddbce07b3}, !- Handle
  Node 5,                                 !- Name
  {412017a5-a497-4a3d-a87c-a0a516f87224}, !- Inlet Port
  {9201901f-fe24-4644-aa27-e160ba46594a}; !- Outlet Port

OS:Connector:Mixer,
  {cf78fedb-6884-4bdc-8768-a3e9a6e19fa7}, !- Handle
  Connector Mixer 1,                      !- Name
  {de8546ae-7394-493d-b7a6-a99365682eaf}, !- Outlet Branch Name
  {d6f7f5ad-c2c3-43de-a676-ec18d938f602}, !- Inlet Branch Name 1
  {67251fbe-2422-43ce-8754-1ebea05afff7}, !- Inlet Branch Name 2
  {463aed35-005a-40b5-b263-45526df697c3}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {f19eb2da-abcf-4ea2-a2f4-4177e14da8b2}, !- Handle
  Connector Splitter 1,                   !- Name
  {52ec41c7-b608-4df7-85b8-e775521fe7d1}, !- Inlet Branch Name
  {412017a5-a497-4a3d-a87c-a0a516f87224}, !- Outlet Branch Name 1
  {d0607f49-5760-42ee-806e-c88d695b7527}, !- Outlet Branch Name 2
  {3e3ae007-7988-4be1-903c-c2a11927257b}; !- Outlet Branch Name 3

OS:Connection,
  {fb66a99c-dfb0-4ab0-9fa2-48c9a221bef7}, !- Handle
  {3f7fe51f-5254-461a-88e9-27e6952b8f66}, !- Source Object
  14,                                     !- Outlet Port
  {2ac4dbad-ae0e-42bf-a79f-60fce4c10ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {412017a5-a497-4a3d-a87c-a0a516f87224}, !- Handle
  {f19eb2da-abcf-4ea2-a2f4-4177e14da8b2}, !- Source Object
  3,                                      !- Outlet Port
  {ce4d9557-1c0a-4935-ac33-1aeddbce07b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1c5534-732b-447d-9ee6-e92be620ac07}, !- Handle
  {9fe46271-be77-4371-b63f-4396d0066385}, !- Source Object
  3,                                      !- Outlet Port
  {3f7fe51f-5254-461a-88e9-27e6952b8f66}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {93d47e98-a5e5-40b9-bbfa-b424b259b354}, !- Handle
  Node 6,                                 !- Name
  {8c6e1172-99aa-416c-9d3a-ac957d9b6b3b}, !- Inlet Port
  {9b45214c-22d6-47c8-800d-b37e86add624}; !- Outlet Port

OS:Node,
  {a5b31af7-82a1-4ce7-9859-6c2c0333a36b}, !- Handle
  Node 8,                                 !- Name
  {f5d5dd53-a423-46c1-88e4-554597cd55b6}, !- Inlet Port
  {ae5e3e86-8594-43ec-83fa-603ca6e250fd}; !- Outlet Port

OS:Node,
  {240ae880-410b-4bc0-b493-20d05c7614f3}, !- Handle
  Node 9,                                 !- Name
  {6971ec4b-27c1-4def-ac7d-ff19ef44e79e}, !- Inlet Port
  {3b09bba7-9ba3-4f6b-a651-5915d8c7fa79}; !- Outlet Port

OS:Connector:Mixer,
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Handle
  Connector Mixer 2,                      !- Name
  {f5d5dd53-a423-46c1-88e4-554597cd55b6}, !- Outlet Branch Name
  {841e6f9e-fb5a-40c2-ac90-312ba4badb8c}, !- Inlet Branch Name 1
  {297cb946-6a3a-4cd6-a46e-48b26418f9e8}, !- Inlet Branch Name 2
  {989c1648-8059-4a6a-a3dd-725289ac7a63}, !- Inlet Branch Name 3
  {b999cfb0-7ff8-425c-8d6d-0a55405b4bfd}, !- Inlet Branch Name 4
  {c64b7fe4-e905-46af-b8af-7aece66728a7}, !- Inlet Branch Name 5
  {058e0044-d705-4eaa-b35c-41d356624e98}, !- Inlet Branch Name 6
  {bdf4f184-f863-48ee-a0b7-371f255f12fb}, !- Inlet Branch Name 7
  {3497fc13-ea5f-4ab6-adb7-d3f07aad98bc}, !- Inlet Branch Name 8
  {c4a94a6c-3d27-4c57-b0e0-8dfe243afa18}, !- Inlet Branch Name 9
  {f43ec347-80a1-4f74-89c5-fc71656e04d1}, !- Inlet Branch Name 10
  {34b6b54a-80b9-4b0c-8d82-ac6eaed2c6ed}, !- Inlet Branch Name 11
  {565b0598-9066-4636-810a-f64e2362d220}, !- Inlet Branch Name 12
  {3ea5a189-2326-4898-895c-c29aafb71d3b}, !- Inlet Branch Name 13
  {a2680b2b-7df6-4c9a-810d-ead2eef7ac45}, !- Inlet Branch Name 14
  {e02df0ce-184a-41ca-9e44-22a51ae82d05}, !- Inlet Branch Name 15
  {32b20160-bbf7-449d-aaf6-cdd8e4698206}, !- Inlet Branch Name 16
  {21fa3706-196d-4476-a655-e1b3abddc75d}, !- Inlet Branch Name 17
  {613119b2-5e44-4a57-aad1-a3e4bf1901a0}, !- Inlet Branch Name 18
  {c6c9f0b0-8fd6-4d3e-b078-f9b05dd0b287}, !- Inlet Branch Name 19
  {9fdcc028-f10a-45c7-b88d-457a54c36b13}, !- Inlet Branch Name 20
  {802b45c2-1618-4edc-bde3-35e5c88c0e03}, !- Inlet Branch Name 21
  {bec23d4e-3cfd-4e88-9506-abdc1d919d62}, !- Inlet Branch Name 22
  {afe59651-b289-4f67-bf20-99e4e8817a2d}, !- Inlet Branch Name 23
  {c0a2b59a-5c98-474e-ad26-94f300785f18}, !- Inlet Branch Name 24
  {929ee3b5-ff4c-40a5-bd35-426afa3a7e53}, !- Inlet Branch Name 25
  {f49552f4-9a61-42ca-967a-ab48256e8549}, !- Inlet Branch Name 26
  {e9004e47-441f-4877-8572-c3cd9f6f517b}, !- Inlet Branch Name 27
  {589b59b8-086e-486e-8198-e10e63d43c33}, !- Inlet Branch Name 28
  {39ba7dd2-2986-4497-b78f-58bbadd7a666}, !- Inlet Branch Name 29
  {09c7ccc6-6904-4d60-8696-c2a7c7a6a931}, !- Inlet Branch Name 30
  {b468c455-4070-4014-9982-28334742143c}, !- Inlet Branch Name 31
  {ba66abed-5e64-4545-8fb1-9e713b586572}, !- Inlet Branch Name 32
  {ddfd865f-56dc-4b13-8795-2f90ed51f370}, !- Inlet Branch Name 33
  {7943030b-9d83-43e4-8948-2f5a8c5b65da}, !- Inlet Branch Name 34
  {bb793d37-59e5-4c46-9fc8-303939535697}, !- Inlet Branch Name 35
  {62dfe373-2ad6-4b54-8532-6431b3d7abf8}, !- Inlet Branch Name 36
  {48b25919-ecd5-4516-8bc3-9b6f3f1519e4}, !- Inlet Branch Name 37
  {fd8b55c8-3325-42f4-9aa6-793431b50842}, !- Inlet Branch Name 38
  {dbc3425e-28cc-4c3b-a19c-2d117a33b52f}, !- Inlet Branch Name 39
  {e63d9f0e-b378-4509-89f8-48407e8377e5}, !- Inlet Branch Name 40
  {2dcab5c4-e05b-4742-b1ad-b58e868f9ade}, !- Inlet Branch Name 41
  {bd6f2495-e7d1-47e6-9161-badbabe08ef2}, !- Inlet Branch Name 42
  {d00b5919-4e87-401e-8bb8-0ec383e6679a}, !- Inlet Branch Name 43
  {62585106-6cdf-4498-b6ac-2bd61b928639}, !- Inlet Branch Name 44
  {5f60acfb-7b54-411c-b94f-56404e2c13b1}, !- Inlet Branch Name 45
  {7681374e-c6f7-4856-8010-f7b3c88543a8}, !- Inlet Branch Name 46
  {da240992-e193-4454-80b3-e9f2d4401de8}, !- Inlet Branch Name 47
  {0fb70651-e925-4ced-a422-69e2eaa2e2f3}, !- Inlet Branch Name 48
  {206857b9-4d79-4ab2-9454-2e8310e88b63}, !- Inlet Branch Name 49
  {60255a86-3314-40e1-9666-f2166ba133f7}, !- Inlet Branch Name 50
  {648bb47d-2141-4f4a-8fa0-e542198fbf69}, !- Inlet Branch Name 51
  {a9dcc88f-23f4-462c-bad4-32b8e85f00a6}, !- Inlet Branch Name 52
  {c7dd9866-17ac-4886-971e-1a202a9779f8}, !- Inlet Branch Name 53
  {d8e6b3b7-51c1-4f1c-a6bf-d7cc860aadb6}, !- Inlet Branch Name 54
  {9c0412a1-29c2-4702-b9d4-1d3fdeed852a}, !- Inlet Branch Name 55
  {a8d3c8b6-0162-4eb3-94ec-a5d7ed4da91d}, !- Inlet Branch Name 56
  {c0e29c31-f3e6-45ef-95d3-d09048a3562d}, !- Inlet Branch Name 57
  {f292460b-1070-4ee5-b9b3-fd84ab0549f5}, !- Inlet Branch Name 58
  {abc7464c-19ff-4624-a68e-1360aa905851}, !- Inlet Branch Name 59
  {35d9cc5a-dbd1-49d8-a4ba-59c58067eba1}, !- Inlet Branch Name 60
  {7c4f13cd-bbe1-402d-99ae-1e7ad762add5}, !- Inlet Branch Name 61
  {67a9ead6-e491-4783-b579-a2bb29ed2424}, !- Inlet Branch Name 62
  {5a779879-9751-4595-b1de-45a057e043ae}, !- Inlet Branch Name 63
  {e5339ec2-f2d1-4691-b096-5d1b562b5bc5}, !- Inlet Branch Name 64
  {6bd38f85-920e-4985-b565-c9ceec6a1d37}, !- Inlet Branch Name 65
  {a6ca0c70-1996-4fb4-9a35-bf24b1df8283}, !- Inlet Branch Name 66
  {2286fe00-2565-48d1-8be8-18f6fc4b624b}, !- Inlet Branch Name 67
  {606fd7bb-65b8-4e92-881b-9e16559db01a}, !- Inlet Branch Name 68
  {d46c6f84-47ca-4773-91d2-d527e883eeb2}, !- Inlet Branch Name 69
  {1f3411cb-3b14-4271-9879-8927b715b11d}, !- Inlet Branch Name 70
  {699a7f12-6b14-4226-a007-3bf7ad874a97}, !- Inlet Branch Name 71
  {f931788c-94fa-44d6-92df-f2eb8f62f77b}; !- Inlet Branch Name 72

OS:Connector:Splitter,
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Handle
  Connector Splitter 2,                   !- Name
  {9b45214c-22d6-47c8-800d-b37e86add624}, !- Inlet Branch Name
  {6971ec4b-27c1-4def-ac7d-ff19ef44e79e}, !- Outlet Branch Name 1
  {fadb8268-7193-490b-ae88-f6de4c2ea112}, !- Outlet Branch Name 2
  {a0aff843-8b09-4d7e-8ac1-b61e97601154}, !- Outlet Branch Name 3
  {986d8b0a-e7bf-403c-8936-6c745d31115d}, !- Outlet Branch Name 4
  {7127dfee-d241-4751-92a3-48c131763708}, !- Outlet Branch Name 5
  {3b62acf6-a6c1-4cfd-983a-54e44509d329}, !- Outlet Branch Name 6
  {29137d82-18c0-4c17-b7cb-9bf2a2a5d018}, !- Outlet Branch Name 7
  {29013c4c-3485-4014-b75a-04f5fe792eac}, !- Outlet Branch Name 8
  {fdf42385-1cb8-432f-b39e-f41bd2acdf88}, !- Outlet Branch Name 9
  {31230538-7831-433c-a7e2-92bb20a0bf87}, !- Outlet Branch Name 10
  {647e449c-b5b7-41a6-b387-6a8a4e7b6e93}, !- Outlet Branch Name 11
  {d3775168-1244-42e2-936a-9ab5cbc109dd}, !- Outlet Branch Name 12
  {0386e0e3-cab6-4b0f-b951-0f6a8c988c7d}, !- Outlet Branch Name 13
  {2cd9d6b4-f6a2-47d3-9b78-283e48acd995}, !- Outlet Branch Name 14
  {ece9a0cf-3d9d-4abf-887b-2608b3167c7c}, !- Outlet Branch Name 15
  {e6e31b65-5927-413c-9399-829bc2ca1a7f}, !- Outlet Branch Name 16
  {c887da38-d78b-4c87-92e6-58689f37799b}, !- Outlet Branch Name 17
  {fd6387e2-ffba-410a-bd50-b19fe8721caf}, !- Outlet Branch Name 18
  {a214db05-ed27-4743-b303-0974e719ba2d}, !- Outlet Branch Name 19
  {77c9318f-8f52-4bb8-97b2-a742b6eff3f2}, !- Outlet Branch Name 20
  {ac6fff3f-229b-407b-8a31-fc94205a3a92}, !- Outlet Branch Name 21
  {9b49f2ee-709a-43ab-8bf1-a1764a1c22d2}, !- Outlet Branch Name 22
  {9a65b682-d607-4bc6-a890-e734dc962fb6}, !- Outlet Branch Name 23
  {462b572d-88a6-4ed4-b5df-2ef709aaa9b9}, !- Outlet Branch Name 24
  {f3cb1bf0-a178-4a7f-92ff-eaa81ada4c30}, !- Outlet Branch Name 25
  {9463a091-d75a-49c6-b576-9b834b39b888}, !- Outlet Branch Name 26
  {b2eae63f-50be-4e4e-ab18-42caac7372ef}, !- Outlet Branch Name 27
  {e2ad3bb2-f7ed-466f-b244-7717899c2894}, !- Outlet Branch Name 28
  {f989fe36-c303-461b-b360-abc985c836c3}, !- Outlet Branch Name 29
  {30f0b569-60e4-4263-b540-7666a153bff8}, !- Outlet Branch Name 30
  {7023b2fa-b7b0-47cf-9701-ecbc4a737e70}, !- Outlet Branch Name 31
  {28f9d85b-6f62-4c73-8410-3d7f080c88d8}, !- Outlet Branch Name 32
  {5a96f7fc-9e89-42ea-9de9-084c44203c09}, !- Outlet Branch Name 33
  {0814fa73-6897-4526-bc72-4b5c8f6cd2d2}, !- Outlet Branch Name 34
  {a4238382-3948-4d60-97e6-b2e4bb504521}, !- Outlet Branch Name 35
  {f56c63a1-fc3d-4360-95a3-b9fbf35ce39e}, !- Outlet Branch Name 36
  {a8b1e54f-6887-41b2-8298-ac16756a663d}, !- Outlet Branch Name 37
  {ca7b61fa-3400-4f70-aff3-6499e2bf42c9}, !- Outlet Branch Name 38
  {b38bbd55-d656-44d8-98d4-97ef640eb1d9}, !- Outlet Branch Name 39
  {12917592-062b-4515-acca-1742921579ef}, !- Outlet Branch Name 40
  {de6b2990-4daa-4d1f-8768-bfdddb8b44fb}, !- Outlet Branch Name 41
  {722c57d5-090f-4190-a2bd-5699ddf85fe0}, !- Outlet Branch Name 42
  {d57c494b-b3e2-4fe5-8733-00c6a31b38bd}, !- Outlet Branch Name 43
  {a1b5dad3-38b7-4330-878c-86bdf924fb62}, !- Outlet Branch Name 44
  {4ec78729-ada0-4aa7-80c0-dabb9b203cc7}, !- Outlet Branch Name 45
  {d00531f3-fa2d-4133-8e39-9e9499e22703}, !- Outlet Branch Name 46
  {5f8745af-4830-46ba-ab9d-5171e8a65696}, !- Outlet Branch Name 47
  {d7f65bb3-932e-4819-a4e6-6ff9a60580ef}, !- Outlet Branch Name 48
  {ab0da6d2-c5a3-4a38-bfd5-014891fae275}, !- Outlet Branch Name 49
  {31f9a65f-7d24-4894-9858-5647c4f84ae3}, !- Outlet Branch Name 50
  {a790639a-a18e-42f3-9b56-92f30ad87bf5}, !- Outlet Branch Name 51
  {af155b16-1ff1-4503-b109-0d29f7f78d0f}, !- Outlet Branch Name 52
  {d5d26ae6-0805-44cf-a453-4cfc427bd2f5}, !- Outlet Branch Name 53
  {137a4b97-7e89-4f23-83c8-139e811b06c3}, !- Outlet Branch Name 54
  {e89cfd3e-0d0f-4d20-a130-4b81e23d6ec6}, !- Outlet Branch Name 55
  {376e404a-7acf-4d47-875a-3723a54831ca}, !- Outlet Branch Name 56
  {38c8994f-6e3f-47d9-bb46-5031810df86d}, !- Outlet Branch Name 57
  {3cdd1d53-65de-4b60-896f-9febf421dc4d}, !- Outlet Branch Name 58
  {1a73a4f6-47e4-44b7-8fe6-5fe82b044c59}, !- Outlet Branch Name 59
  {d3afcc9c-5918-4b3d-8caf-764e62190420}, !- Outlet Branch Name 60
  {a9ecaa02-73f9-4702-8d86-fd36bd90bdb1}, !- Outlet Branch Name 61
  {09b6cfaf-7784-4414-83d4-f767a129ea1c}, !- Outlet Branch Name 62
  {1f283a14-0d06-47fe-83e8-9e8fe33e9f2a}, !- Outlet Branch Name 63
  {de18685f-ba92-40e3-b995-c331dba9a1f8}, !- Outlet Branch Name 64
  {afa6d60e-81f0-4ba7-bf28-cc610ffdcdeb}, !- Outlet Branch Name 65
  {537e06df-bddc-4e45-afd6-ca4dec560394}, !- Outlet Branch Name 66
  {c6a47cdb-bd0d-4dff-8918-ecac3ca986dc}, !- Outlet Branch Name 67
  {6d219811-280d-40e2-91ac-68529d33e790}, !- Outlet Branch Name 68
  {8ca952cf-44fb-4b8c-9277-d24cb255b224}, !- Outlet Branch Name 69
  {e0eb6765-7ab9-4787-85d1-50eac07146fd}, !- Outlet Branch Name 70
  {c5024bb4-7921-4b14-bad4-baaff3a6b5b0}, !- Outlet Branch Name 71
  {0bb7fab9-cbb7-4968-8c6c-435072186d9c}; !- Outlet Branch Name 72

OS:Connection,
  {8c6e1172-99aa-416c-9d3a-ac957d9b6b3b}, !- Handle
  {3f7fe51f-5254-461a-88e9-27e6952b8f66}, !- Source Object
  17,                                     !- Outlet Port
  {93d47e98-a5e5-40b9-bbfa-b424b259b354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b45214c-22d6-47c8-800d-b37e86add624}, !- Handle
  {93d47e98-a5e5-40b9-bbfa-b424b259b354}, !- Source Object
  3,                                      !- Outlet Port
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6971ec4b-27c1-4def-ac7d-ff19ef44e79e}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  3,                                      !- Outlet Port
  {240ae880-410b-4bc0-b493-20d05c7614f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d5dd53-a423-46c1-88e4-554597cd55b6}, !- Handle
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Source Object
  2,                                      !- Outlet Port
  {a5b31af7-82a1-4ce7-9859-6c2c0333a36b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae5e3e86-8594-43ec-83fa-603ca6e250fd}, !- Handle
  {a5b31af7-82a1-4ce7-9859-6c2c0333a36b}, !- Source Object
  3,                                      !- Outlet Port
  {3f7fe51f-5254-461a-88e9-27e6952b8f66}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {fd2f74ba-555c-43e2-81b0-f0dbd31820d8}, !- Handle
  {3f7fe51f-5254-461a-88e9-27e6952b8f66}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {28988061-9420-4c73-ba0f-31f2454cf8ba}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {1d0eddc1-5d67-4b79-a055-f880593d1da3}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {190fe527-442d-45f4-8ca1-ddb1285444c6}, !- Inlet Node Name
  {072d8f21-013c-4959-b2d3-d24af5e06e72}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.50184671682478,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {b998adc4-416e-4651-8476-0fc723c08db8}, !- Handle
  Primary Boiler 2198kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  644303.02629629,                        !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {0e06cf2c-7e68-44e1-afc2-9126e7556dd6}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {9201901f-fe24-4644-aa27-e160ba46594a}, !- Boiler Water Inlet Node Name
  {74f579d3-bc78-4408-b533-c4498f513fc4}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {1c754aa8-f622-4f55-aa03-2555c3168f5d}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {0e06cf2c-7e68-44e1-afc2-9126e7556dd6}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {9bab14af-09b0-4ef0-878f-e77c20dc6a3d}, !- Boiler Water Inlet Node Name
  {b0814778-477e-4be8-a5da-9431b57efdd0}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {0f3815b2-f883-480c-adf9-3bf57eb090d6}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {f63cca2a-618e-41c2-aa26-5a010d7f29aa}, !- Inlet Node Name
  {4111b38d-7389-457e-bbce-48b852ddd4e6}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {d5c8b171-ed32-4b96-bb43-4d58d55d3e46}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {e587b30b-6cd3-441e-9897-9ff19b1bdf07}, !- Inlet Node Name
  {33f2ee78-fa58-400f-80bb-bd596edb2c20}; !- Outlet Node Name

OS:Node,
  {dde70f27-54e4-493a-973f-480c11b0d697}, !- Handle
  Node 11,                                !- Name
  {072d8f21-013c-4959-b2d3-d24af5e06e72}, !- Inlet Port
  {52ec41c7-b608-4df7-85b8-e775521fe7d1}; !- Outlet Port

OS:Connection,
  {190fe527-442d-45f4-8ca1-ddb1285444c6}, !- Handle
  {2ac4dbad-ae0e-42bf-a79f-60fce4c10ad0}, !- Source Object
  3,                                      !- Outlet Port
  {1d0eddc1-5d67-4b79-a055-f880593d1da3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {072d8f21-013c-4959-b2d3-d24af5e06e72}, !- Handle
  {1d0eddc1-5d67-4b79-a055-f880593d1da3}, !- Source Object
  3,                                      !- Outlet Port
  {dde70f27-54e4-493a-973f-480c11b0d697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ec41c7-b608-4df7-85b8-e775521fe7d1}, !- Handle
  {dde70f27-54e4-493a-973f-480c11b0d697}, !- Source Object
  3,                                      !- Outlet Port
  {f19eb2da-abcf-4ea2-a2f4-4177e14da8b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1dc1235-e7fa-46a5-b18e-86ebaed66677}, !- Handle
  Node 12,                                !- Name
  {74f579d3-bc78-4408-b533-c4498f513fc4}, !- Inlet Port
  {d6f7f5ad-c2c3-43de-a676-ec18d938f602}; !- Outlet Port

OS:Connection,
  {9201901f-fe24-4644-aa27-e160ba46594a}, !- Handle
  {ce4d9557-1c0a-4935-ac33-1aeddbce07b3}, !- Source Object
  3,                                      !- Outlet Port
  {b998adc4-416e-4651-8476-0fc723c08db8}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {74f579d3-bc78-4408-b533-c4498f513fc4}, !- Handle
  {b998adc4-416e-4651-8476-0fc723c08db8}, !- Source Object
  12,                                     !- Outlet Port
  {a1dc1235-e7fa-46a5-b18e-86ebaed66677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f7f5ad-c2c3-43de-a676-ec18d938f602}, !- Handle
  {a1dc1235-e7fa-46a5-b18e-86ebaed66677}, !- Source Object
  3,                                      !- Outlet Port
  {cf78fedb-6884-4bdc-8768-a3e9a6e19fa7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {96f5f5d0-9b89-486f-9e0a-89f126d32952}, !- Handle
  Node 14,                                !- Name
  {d0607f49-5760-42ee-806e-c88d695b7527}, !- Inlet Port
  {9bab14af-09b0-4ef0-878f-e77c20dc6a3d}; !- Outlet Port

OS:Connection,
  {d0607f49-5760-42ee-806e-c88d695b7527}, !- Handle
  {f19eb2da-abcf-4ea2-a2f4-4177e14da8b2}, !- Source Object
  4,                                      !- Outlet Port
  {96f5f5d0-9b89-486f-9e0a-89f126d32952}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bda98cb-96d1-4e7e-bccf-874509c0d1b5}, !- Handle
  Node 15,                                !- Name
  {b0814778-477e-4be8-a5da-9431b57efdd0}, !- Inlet Port
  {67251fbe-2422-43ce-8754-1ebea05afff7}; !- Outlet Port

OS:Connection,
  {9bab14af-09b0-4ef0-878f-e77c20dc6a3d}, !- Handle
  {96f5f5d0-9b89-486f-9e0a-89f126d32952}, !- Source Object
  3,                                      !- Outlet Port
  {1c754aa8-f622-4f55-aa03-2555c3168f5d}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {b0814778-477e-4be8-a5da-9431b57efdd0}, !- Handle
  {1c754aa8-f622-4f55-aa03-2555c3168f5d}, !- Source Object
  12,                                     !- Outlet Port
  {0bda98cb-96d1-4e7e-bccf-874509c0d1b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67251fbe-2422-43ce-8754-1ebea05afff7}, !- Handle
  {0bda98cb-96d1-4e7e-bccf-874509c0d1b5}, !- Source Object
  3,                                      !- Outlet Port
  {cf78fedb-6884-4bdc-8768-a3e9a6e19fa7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {36c04a03-7cd7-45df-9d53-1e2692b8b9cc}, !- Handle
  Node 17,                                !- Name
  {3e3ae007-7988-4be1-903c-c2a11927257b}, !- Inlet Port
  {f63cca2a-618e-41c2-aa26-5a010d7f29aa}; !- Outlet Port

OS:Connection,
  {3e3ae007-7988-4be1-903c-c2a11927257b}, !- Handle
  {f19eb2da-abcf-4ea2-a2f4-4177e14da8b2}, !- Source Object
  5,                                      !- Outlet Port
  {36c04a03-7cd7-45df-9d53-1e2692b8b9cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4382c7f-7a71-4740-a5b5-0a76dfa5ebab}, !- Handle
  Node 18,                                !- Name
  {4111b38d-7389-457e-bbce-48b852ddd4e6}, !- Inlet Port
  {463aed35-005a-40b5-b263-45526df697c3}; !- Outlet Port

OS:Connection,
  {f63cca2a-618e-41c2-aa26-5a010d7f29aa}, !- Handle
  {36c04a03-7cd7-45df-9d53-1e2692b8b9cc}, !- Source Object
  3,                                      !- Outlet Port
  {0f3815b2-f883-480c-adf9-3bf57eb090d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4111b38d-7389-457e-bbce-48b852ddd4e6}, !- Handle
  {0f3815b2-f883-480c-adf9-3bf57eb090d6}, !- Source Object
  3,                                      !- Outlet Port
  {c4382c7f-7a71-4740-a5b5-0a76dfa5ebab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {463aed35-005a-40b5-b263-45526df697c3}, !- Handle
  {c4382c7f-7a71-4740-a5b5-0a76dfa5ebab}, !- Source Object
  3,                                      !- Outlet Port
  {cf78fedb-6884-4bdc-8768-a3e9a6e19fa7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a74d6dd1-c68f-40d6-98fc-b52fc157cc1a}, !- Handle
  Node 20,                                !- Name
  {de8546ae-7394-493d-b7a6-a99365682eaf}, !- Inlet Port
  {e587b30b-6cd3-441e-9897-9ff19b1bdf07}; !- Outlet Port

OS:Connection,
  {de8546ae-7394-493d-b7a6-a99365682eaf}, !- Handle
  {cf78fedb-6884-4bdc-8768-a3e9a6e19fa7}, !- Source Object
  2,                                      !- Outlet Port
  {a74d6dd1-c68f-40d6-98fc-b52fc157cc1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e587b30b-6cd3-441e-9897-9ff19b1bdf07}, !- Handle
  {a74d6dd1-c68f-40d6-98fc-b52fc157cc1a}, !- Source Object
  3,                                      !- Outlet Port
  {d5c8b171-ed32-4b96-bb43-4d58d55d3e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33f2ee78-fa58-400f-80bb-bd596edb2c20}, !- Handle
  {d5c8b171-ed32-4b96-bb43-4d58d55d3e46}, !- Source Object
  3,                                      !- Outlet Port
  {9fe46271-be77-4371-b63f-4396d0066385}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {f01f836b-0334-48c6-a276-29facb26a1be}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {9fe46271-be77-4371-b63f-4396d0066385}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Schedule:Ruleset,
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {bf0033e1-b320-466c-9aba-9485ceb401c3}, !- Schedule Type Limits Name
  {f2bc715a-6c14-4f4c-9644-72f5ea0bf2dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2bc715a-6c14-4f4c-9644-72f5ea0bf2dc}, !- Handle
  Schedule Day 3,                         !- Name
  {bf0033e1-b320-466c-9aba-9485ceb401c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {0ca88333-cf2f-4b88-aaa3-66afe3bb0c0a}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {5a7878e4-1325-460e-ab73-3c295e293f18}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {0ca88333-cf2f-4b88-aaa3-66afe3bb0c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {12097ab3-6e5f-4cfc-9f80-127549170db2}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {0ca88333-cf2f-4b88-aaa3-66afe3bb0c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a0d791e9-bcac-4c90-8d5b-d8c807946f93}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {0ca88333-cf2f-4b88-aaa3-66afe3bb0c0a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {46e0eb90-65e3-4bda-8f73-02a8734b6f52}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a4ceaca2-0692-46fe-ba2c-2ec0b758f8df}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4ceaca2-0692-46fe-ba2c-2ec0b758f8df}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {bf0033e1-b320-466c-9aba-9485ceb401c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e59a1c00-e330-440a-aba1-2327685a6ccf}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {11bb03ea-254c-42e7-9608-566604b6bb79}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11bb03ea-254c-42e7-9608-566604b6bb79}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {bf0033e1-b320-466c-9aba-9485ceb401c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3622cf26-7d67-4af8-80f4-ba07eafabcaa}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7d163f0c-b023-4f1d-9e90-2736341ed8c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d163f0c-b023-4f1d-9e90-2736341ed8c1}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {bf0033e1-b320-466c-9aba-9485ceb401c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {47476c76-dd5c-4ede-8b3c-ae0d03ebcc8f}, !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none|, !- Name
  ,                                       !- Controller List Name
  {b7d6614f-4235-4c18-b505-9401990df613}, !- Availability Schedule
  {f9d88373-bfe0-417c-8984-0eb9c9b6a8b7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {298b7e38-6bd8-404d-a26c-849112229220}, !- Supply Side Inlet Node Name
  {9bb06e92-fe39-44c3-89df-dfba649dce38}, !- Demand Side Outlet Node Name
  {512c42b5-e2c4-4e6e-81a8-2d4b73f177d1}, !- Demand Side Inlet Node A
  {94de9454-938c-42f5-95f8-5ed8d39748ba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Demand Mixer Name
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7d6337af-110a-4954-b7ee-48c6d03227a1}, !- Handle
  Node 21,                                !- Name
  {298b7e38-6bd8-404d-a26c-849112229220}, !- Inlet Port
  {867e4e1b-be01-4721-a67d-3d5d0ab040c9}; !- Outlet Port

OS:Node,
  {0fe5a47a-a802-4131-a8e0-59f219ed3cde}, !- Handle
  Node 23,                                !- Name
  {92590761-9c29-405b-8b8e-e545459e773a}, !- Inlet Port
  {94de9454-938c-42f5-95f8-5ed8d39748ba}; !- Outlet Port

OS:Connection,
  {298b7e38-6bd8-404d-a26c-849112229220}, !- Handle
  {47476c76-dd5c-4ede-8b3c-ae0d03ebcc8f}, !- Source Object
  9,                                      !- Outlet Port
  {7d6337af-110a-4954-b7ee-48c6d03227a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94de9454-938c-42f5-95f8-5ed8d39748ba}, !- Handle
  {0fe5a47a-a802-4131-a8e0-59f219ed3cde}, !- Source Object
  3,                                      !- Outlet Port
  {47476c76-dd5c-4ede-8b3c-ae0d03ebcc8f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cde3825a-89a8-4e77-b091-4a8860f56744}, !- Handle
  Node 24,                                !- Name
  {512c42b5-e2c4-4e6e-81a8-2d4b73f177d1}, !- Inlet Port
  {708e5b22-04cc-4275-9754-d9de5e8f4cfc}; !- Outlet Port

OS:Node,
  {570fbd71-7a70-46b6-abff-da279359b7da}, !- Handle
  Node 26,                                !- Name
  {3c89ea1e-c7f6-4ee0-a9f2-ba5ff350d39e}, !- Inlet Port
  {9bb06e92-fe39-44c3-89df-dfba649dce38}; !- Outlet Port

OS:Node,
  {f50d3d5d-679c-4d59-a435-96cefa8c2a28}, !- Handle
  Node 27,                                !- Name
  {758122c5-def4-419e-a8eb-c8191973105d}, !- Inlet Port
  {40ad0f30-9cdf-40b0-b37a-861321b0b645}; !- Outlet Port

OS:Connection,
  {512c42b5-e2c4-4e6e-81a8-2d4b73f177d1}, !- Handle
  {47476c76-dd5c-4ede-8b3c-ae0d03ebcc8f}, !- Source Object
  11,                                     !- Outlet Port
  {cde3825a-89a8-4e77-b091-4a8860f56744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb06e92-fe39-44c3-89df-dfba649dce38}, !- Handle
  {570fbd71-7a70-46b6-abff-da279359b7da}, !- Source Object
  3,                                      !- Outlet Port
  {47476c76-dd5c-4ede-8b3c-ae0d03ebcc8f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {708e5b22-04cc-4275-9754-d9de5e8f4cfc}, !- Inlet Node Name
  {a8e0271f-3c5b-4425-8399-d795e911f195}, !- Outlet Node Name 1
  {38a0cfdb-218f-4109-b1cc-5ca3e475180b}, !- Outlet Node Name 2
  {ec15841d-c99d-4b37-a0dc-a54c4d34c47e}, !- Outlet Node Name 3
  {5d6699f9-33e3-4583-af64-f2d23e572ff4}, !- Outlet Node Name 4
  {3044c7e6-ba69-48ed-9580-7a483f068e35}, !- Outlet Node Name 5
  {2bb1e4bb-3fdc-4790-91c7-c497c0201359}, !- Outlet Node Name 6
  {b00aa07d-f559-43a3-92d8-903e43e9297a}, !- Outlet Node Name 7
  {5e7ee869-ecb8-4183-bdb2-612beccd2d8c}, !- Outlet Node Name 8
  {f5e96815-fe19-4940-8b26-71b96c9269c9}, !- Outlet Node Name 9
  {732b2ef7-2e0a-4c96-9eac-3919c0735792}, !- Outlet Node Name 10
  {fae8b6b4-3cc6-4e30-8686-c9bc15077889}, !- Outlet Node Name 11
  {9b21f546-e877-449c-834b-4b7cc9cd09a8}, !- Outlet Node Name 12
  {47e0baa8-86c0-4042-a94a-464d549b30c9}, !- Outlet Node Name 13
  {f94e209e-c065-4719-8ebb-ff3fbb6a501d}, !- Outlet Node Name 14
  {fdb75e3f-579b-4105-8ad0-16c70403e743}, !- Outlet Node Name 15
  {fc6e9cd0-05d3-4102-a5cf-a5586beb29a5}, !- Outlet Node Name 16
  {e7f834be-49f2-46b8-843d-d1c7ab88c3bc}, !- Outlet Node Name 17
  {25809fd5-872f-47fe-a010-3fb04f651052}, !- Outlet Node Name 18
  {92132edd-7826-4657-94d7-2b465c76567d}, !- Outlet Node Name 19
  {5c72ab46-527b-4957-aa32-be20b62c3c87}, !- Outlet Node Name 20
  {57ae10bd-072c-48f7-9d4b-1037d04c7c26}, !- Outlet Node Name 21
  {267801f2-b719-4e46-a9fe-9274934f8ab9}, !- Outlet Node Name 22
  {8658f440-eeb6-401e-925b-de550820c2aa}, !- Outlet Node Name 23
  {c48317f6-907e-4340-9a74-6a1189601a32}, !- Outlet Node Name 24
  {5a4a4eda-46a7-4992-a9e9-f3747e4796e2}, !- Outlet Node Name 25
  {0db6e4e9-d0f3-478f-85ba-4dc410cde7bf}, !- Outlet Node Name 26
  {7e181b39-b298-4145-b88d-249bc5280b68}, !- Outlet Node Name 27
  {0bf41655-864f-45c8-8bf4-4e2ddf7dbe04}, !- Outlet Node Name 28
  {7d8618e7-07f9-46c0-bc71-9991a33d1d6b}, !- Outlet Node Name 29
  {e86a1c3f-3905-4d11-8ae7-8c371ce94b34}, !- Outlet Node Name 30
  {07db5370-e0e2-471c-a0ec-f97e1b8d480b}, !- Outlet Node Name 31
  {6ff12f64-3f63-4439-b9f7-f84619814dc8}, !- Outlet Node Name 32
  {0ec3c704-45a0-4ffd-9118-db87d9eabef1}, !- Outlet Node Name 33
  {ee032444-12b5-45dc-845c-abbbb0de8548}, !- Outlet Node Name 34
  {3053222f-a0fe-46e2-b7cd-3796eff19ae3}, !- Outlet Node Name 35
  {d7961ff6-3c16-48cd-99a8-668d4bf098a6}, !- Outlet Node Name 36
  {16730f3a-6b73-4b12-9d80-58931732d9b0}, !- Outlet Node Name 37
  {201018e9-68bd-4a35-99db-bc38a61de086}, !- Outlet Node Name 38
  {e349f159-4a7a-4c74-8b29-fc9d8592636f}, !- Outlet Node Name 39
  {c83d986e-fc4d-4900-8c58-6ffb858088e1}, !- Outlet Node Name 40
  {ab7a19c8-3bc9-42dc-a4ba-967578a9f96d}, !- Outlet Node Name 41
  {42aca166-1b17-4be4-bc0f-f8adb63642fc}, !- Outlet Node Name 42
  {7193aa4b-9d2f-4bde-aa57-bcdddec32330}, !- Outlet Node Name 43
  {0e179527-225b-4b7c-9d75-eb20193738df}, !- Outlet Node Name 44
  {cd22aacf-3ed1-4ceb-ac4a-c653f118d83b}, !- Outlet Node Name 45
  {19d519e8-782d-412b-aced-15cfb54257de}, !- Outlet Node Name 46
  {c03ee777-ca1d-4c18-98df-7ee3931e3fb6}, !- Outlet Node Name 47
  {0c1fa196-c2cc-4cba-a67d-7cba82b23ebb}, !- Outlet Node Name 48
  {89b8dfaa-1dea-4be8-b3fc-30779276986f}, !- Outlet Node Name 49
  {5de787d3-6cc9-4cd7-8691-66022acbe32f}, !- Outlet Node Name 50
  {23ce4cf4-e64e-41bf-8cc6-9b4a8369fcda}, !- Outlet Node Name 51
  {37ef7242-c84b-497d-bcbb-598ffaeb4442}, !- Outlet Node Name 52
  {18a607b0-36ec-44a4-831c-76801895b354}; !- Outlet Node Name 53

OS:AirLoopHVAC:ZoneMixer,
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {3c89ea1e-c7f6-4ee0-a9f2-ba5ff350d39e}, !- Outlet Node Name
  {90c11cbe-8135-4569-81dc-a439a1430b1f}, !- Inlet Node Name 1
  {ba72f058-590a-4416-b903-aaaf32e59d48}, !- Inlet Node Name 2
  {f44f2dea-40c2-4bc5-94ce-3032eef586a3}, !- Inlet Node Name 3
  {1a8c5947-4af9-4a18-baf8-14d7e1d94666}, !- Inlet Node Name 4
  {3a78da2e-8a0c-4863-a116-7862460d2c59}, !- Inlet Node Name 5
  {3b764151-867d-45c8-854c-4e8b5ccdb7b2}, !- Inlet Node Name 6
  {0b96f8b8-2bd1-4dcd-80aa-664083451487}, !- Inlet Node Name 7
  {5ca8347f-c20c-4413-96b5-6dc7872b0a1c}, !- Inlet Node Name 8
  {6e448053-93ff-4e62-a548-9c5247b7724a}, !- Inlet Node Name 9
  {190ee4d4-2eb4-4d2b-a94d-2ad50355640d}, !- Inlet Node Name 10
  {9374bea0-bc9c-483f-98fd-f5e973689909}, !- Inlet Node Name 11
  {27958d6b-e861-4bbd-980a-a0f6dc7bac6f}, !- Inlet Node Name 12
  {9dd02736-539c-43c1-a450-b19142d50472}, !- Inlet Node Name 13
  {202641b7-5682-41f6-b73f-e4d7c6fc3d36}, !- Inlet Node Name 14
  {20b06e0a-481b-4746-b1c0-f2d59bd21b89}, !- Inlet Node Name 15
  {f0b29158-9088-4b76-bd38-3103c8988cb6}, !- Inlet Node Name 16
  {14c8addb-73b3-4ff3-a1f9-e305f6bfa2d0}, !- Inlet Node Name 17
  {fac5cf97-a120-43ff-8d69-7a7b2d512bfe}, !- Inlet Node Name 18
  {3c616e21-3d1a-4028-8446-cf1888371f3e}, !- Inlet Node Name 19
  {76fe615f-26f5-46b0-9b20-54afb646a1bd}, !- Inlet Node Name 20
  {6718d4f1-e6c7-4054-b0a7-e0a2807a773f}, !- Inlet Node Name 21
  {3e4824c3-6322-410e-893f-72b6e02effc2}, !- Inlet Node Name 22
  {d0c79a0d-e55e-4036-bb66-cbfa25ebcc59}, !- Inlet Node Name 23
  {1ab2b59a-7436-407b-8e3e-d27239aebe14}, !- Inlet Node Name 24
  {9ddaa2fe-a54f-4bc0-a3b0-f9e1aa163627}, !- Inlet Node Name 25
  {e2b0a242-2cc3-4179-bed7-8a43c25addca}, !- Inlet Node Name 26
  {e302e54a-d89c-48c0-84ed-5ebca8c11e6a}, !- Inlet Node Name 27
  {32a6a66a-0650-41e1-83b8-f873e83fe507}, !- Inlet Node Name 28
  {265d5a55-c05b-4fe8-a207-aa2f9e785be7}, !- Inlet Node Name 29
  {aaa83ce4-f9a9-4da1-82b6-47d17bc39e49}, !- Inlet Node Name 30
  {e7662517-27ea-499b-ba07-98a2f05c4de1}, !- Inlet Node Name 31
  {84bfb243-5576-4b59-99be-7fdbb85d3bb0}, !- Inlet Node Name 32
  {c69fd2b1-fc39-46a4-97ae-790f73e23209}, !- Inlet Node Name 33
  {29b73ebc-fad8-4b4e-a886-b25a35ed06a2}, !- Inlet Node Name 34
  {650dce10-5c78-416c-b828-23343a402f9b}, !- Inlet Node Name 35
  {2d99ae7c-a93c-4bfa-85c6-e0e6f4f52368}, !- Inlet Node Name 36
  {1f689e57-70bf-4f36-9f21-3697122e70dc}, !- Inlet Node Name 37
  {ed3adc3d-8e1f-47b1-8b0e-f75e309f5608}, !- Inlet Node Name 38
  {2abe1238-5273-4fe8-a3d4-d4a40cd36772}, !- Inlet Node Name 39
  {ad972b94-4a22-415f-a09f-48660cf903c0}, !- Inlet Node Name 40
  {7c4d2ec6-51fc-4125-97c8-ddc8996918ae}, !- Inlet Node Name 41
  {6cdcff83-ed86-4256-8697-cbf75d8013c7}, !- Inlet Node Name 42
  {ecee1324-f13a-4a6e-baf4-acd02e2e9e6a}, !- Inlet Node Name 43
  {bb449ee3-2629-407d-8d54-885fd97b2d73}, !- Inlet Node Name 44
  {d6d3bfd2-83af-46f5-abfe-808657ec9ba2}, !- Inlet Node Name 45
  {b2798320-9d71-4948-937a-8ec9b7cd9a9b}, !- Inlet Node Name 46
  {92886c03-d342-4a77-a823-0529901a3692}, !- Inlet Node Name 47
  {676e8024-ea14-46a6-88a9-e7c722e947b1}, !- Inlet Node Name 48
  {3560890a-8653-44a9-b4b8-50692daf1e15}, !- Inlet Node Name 49
  {8f57dd5b-b40d-4c92-b784-806ec5b4ecb2}, !- Inlet Node Name 50
  {d50dfec6-5641-48a2-b7e6-03c50dbcda51}, !- Inlet Node Name 51
  {e0d0a2b8-9c49-40a5-abce-359960268997}, !- Inlet Node Name 52
  {a7e78fd9-a592-47e8-83fb-d300fc25366c}; !- Inlet Node Name 53

OS:Connection,
  {708e5b22-04cc-4275-9754-d9de5e8f4cfc}, !- Handle
  {cde3825a-89a8-4e77-b091-4a8860f56744}, !- Source Object
  3,                                      !- Outlet Port
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c89ea1e-c7f6-4ee0-a9f2-ba5ff350d39e}, !- Handle
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Source Object
  2,                                      !- Outlet Port
  {570fbd71-7a70-46b6-abff-da279359b7da}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {be06ce8b-03d8-482e-a5e9-af9cb5e25be1}, !- Handle
  {47476c76-dd5c-4ede-8b3c-ae0d03ebcc8f}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f9d88373-bfe0-417c-8984-0eb9c9b6a8b7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {3d943782-7dd3-470d-a305-bc645b40a5a1}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {849f7a48-7f2b-463f-8695-5db4668ca453}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ffce0db5-5fbd-4d49-9bc3-a1076ba4cc79}, !- Air Inlet Node Name
  {92590761-9c29-405b-8b8e-e545459e773a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {7e98e1e6-a5f4-40d1-8644-4047b9be116f}, !- Handle
  Coil Heating Water 1,                   !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3b09bba7-9ba3-4f6b-a651-5915d8c7fa79}, !- Water Inlet Node Name
  {5bc09f05-3ceb-4e94-ab57-6ed7eed4412f}, !- Water Outlet Node Name
  {f51d4b13-d887-4ed1-8aa2-023da4232b8c}, !- Air Inlet Node Name
  {fc5627e3-3c45-4583-94f0-bd06c1bfb9e8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {da82d932-aa82-41bd-866d-d4d8192e0ad0}, !- Handle
  Node 29,                                !- Name
  {5bc09f05-3ceb-4e94-ab57-6ed7eed4412f}, !- Inlet Port
  {841e6f9e-fb5a-40c2-ac90-312ba4badb8c}; !- Outlet Port

OS:Connection,
  {3b09bba7-9ba3-4f6b-a651-5915d8c7fa79}, !- Handle
  {240ae880-410b-4bc0-b493-20d05c7614f3}, !- Source Object
  3,                                      !- Outlet Port
  {7e98e1e6-a5f4-40d1-8644-4047b9be116f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5bc09f05-3ceb-4e94-ab57-6ed7eed4412f}, !- Handle
  {7e98e1e6-a5f4-40d1-8644-4047b9be116f}, !- Source Object
  6,                                      !- Outlet Port
  {da82d932-aa82-41bd-866d-d4d8192e0ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {841e6f9e-fb5a-40c2-ac90-312ba4badb8c}, !- Handle
  {da82d932-aa82-41bd-866d-d4d8192e0ad0}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  3;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {291053bd-3dd1-42c3-89c2-40b6e2bbfb34}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2dc78ff3-ce12-4425-9de0-1e00065df046}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6948e150-a9ae-4c78-942f-4d744d154812}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {551c9314-cfe1-4671-9c5e-e8220daae6c9}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6a68f267-7268-4aaa-bc6a-a9518e61cba5}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {83a6ac69-9bc0-48cf-9e7c-4c5ccde139e3}, !- Handle
  CoilCoolingDXSingleSpeed_dx 121kBtu/hr 9.26EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {12bab409-ce9e-4595-a6d6-c9156e0ff26d}, !- Air Inlet Node Name
  {84a0a646-848f-4f6f-9986-dbbc594e27e4}, !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {66c8de53-9b98-4925-86c4-7196c0bb2d84}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b7d6614f-4235-4c18-b505-9401990df613}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {31c55da2-fbae-41a4-bd9b-10f17e4d2cff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {31c55da2-fbae-41a4-bd9b-10f17e4d2cff}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {41badfd2-c65e-4f7c-a3a5-b39b1588acaf}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {66c8de53-9b98-4925-86c4-7196c0bb2d84}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {361ac138-a455-4995-a180-d50eb4b9200e}, !- Mixed Air Node Name
  {19f72a2a-52d8-424b-abec-7581dfc0f2f4}, !- Outdoor Air Stream Node Name
  {9e527744-9be7-4be6-ad71-8f5678d71a56}, !- Relief Air Stream Node Name
  {867e4e1b-be01-4721-a67d-3d5d0ab040c9}; !- Return Air Stream Node Name

OS:Node,
  {0846f866-60cf-4384-8117-b2a9738bc9be}, !- Handle
  Node 30,                                !- Name
  ,                                       !- Inlet Port
  {8db2869f-40c7-4600-a2f0-bcc1f709311f}; !- Outlet Port

OS:Node,
  {390bcc73-0643-49f8-9e91-acace3d4faac}, !- Handle
  Node 32,                                !- Name
  {aa210080-492e-4269-8c1b-76881ada40a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92590761-9c29-405b-8b8e-e545459e773a}, !- Handle
  {849f7a48-7f2b-463f-8695-5db4668ca453}, !- Source Object
  9,                                      !- Outlet Port
  {0fe5a47a-a802-4131-a8e0-59f219ed3cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c18d5f85-1f81-4ed1-93e6-4f98145ce284}, !- Handle
  Node 33,                                !- Name
  {fc5627e3-3c45-4583-94f0-bd06c1bfb9e8}, !- Inlet Port
  {ffce0db5-5fbd-4d49-9bc3-a1076ba4cc79}; !- Outlet Port

OS:Connection,
  {fc5627e3-3c45-4583-94f0-bd06c1bfb9e8}, !- Handle
  {7e98e1e6-a5f4-40d1-8644-4047b9be116f}, !- Source Object
  8,                                      !- Outlet Port
  {c18d5f85-1f81-4ed1-93e6-4f98145ce284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffce0db5-5fbd-4d49-9bc3-a1076ba4cc79}, !- Handle
  {c18d5f85-1f81-4ed1-93e6-4f98145ce284}, !- Source Object
  3,                                      !- Outlet Port
  {849f7a48-7f2b-463f-8695-5db4668ca453}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {32523903-37f4-4a24-85f7-b47207abdb65}, !- Handle
  Controller Water Coil 1,                !- Name
  {7e98e1e6-a5f4-40d1-8644-4047b9be116f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {edf981f9-fa20-4b82-b856-7ec79d01ac46}, !- Handle
  Node 35,                                !- Name
  {84a0a646-848f-4f6f-9986-dbbc594e27e4}, !- Inlet Port
  {f51d4b13-d887-4ed1-8aa2-023da4232b8c}; !- Outlet Port

OS:Connection,
  {84a0a646-848f-4f6f-9986-dbbc594e27e4}, !- Handle
  {83a6ac69-9bc0-48cf-9e7c-4c5ccde139e3}, !- Source Object
  9,                                      !- Outlet Port
  {edf981f9-fa20-4b82-b856-7ec79d01ac46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51d4b13-d887-4ed1-8aa2-023da4232b8c}, !- Handle
  {edf981f9-fa20-4b82-b856-7ec79d01ac46}, !- Source Object
  3,                                      !- Outlet Port
  {7e98e1e6-a5f4-40d1-8644-4047b9be116f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {cb20552f-9abb-4460-a267-aa87f38be2d3}, !- Handle
  Node 36,                                !- Name
  {361ac138-a455-4995-a180-d50eb4b9200e}, !- Inlet Port
  {12bab409-ce9e-4595-a6d6-c9156e0ff26d}; !- Outlet Port

OS:Connection,
  {867e4e1b-be01-4721-a67d-3d5d0ab040c9}, !- Handle
  {7d6337af-110a-4954-b7ee-48c6d03227a1}, !- Source Object
  3,                                      !- Outlet Port
  {41badfd2-c65e-4f7c-a3a5-b39b1588acaf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {361ac138-a455-4995-a180-d50eb4b9200e}, !- Handle
  {41badfd2-c65e-4f7c-a3a5-b39b1588acaf}, !- Source Object
  5,                                      !- Outlet Port
  {cb20552f-9abb-4460-a267-aa87f38be2d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12bab409-ce9e-4595-a6d6-c9156e0ff26d}, !- Handle
  {cb20552f-9abb-4460-a267-aa87f38be2d3}, !- Source Object
  3,                                      !- Outlet Port
  {83a6ac69-9bc0-48cf-9e7c-4c5ccde139e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {91974d3c-f2ff-42bf-b900-5007d1550825}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {a530f653-82b2-4bb9-bac2-333417bdd420}, !- Schedule Type Limits Name
  {c0eeb4c7-ff6b-4803-994d-bc415989a4bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0eeb4c7-ff6b-4803-994d-bc415989a4bd}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {a530f653-82b2-4bb9-bac2-333417bdd420}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2c11856c-d54d-4fe3-9ceb-73e59c72de7a}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {91974d3c-f2ff-42bf-b900-5007d1550825}, !- Schedule Name
  {0fe5a47a-a802-4131-a8e0-59f219ed3cde}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {f4c6ea0e-13db-4793-bf9f-b2a2d666c50b}, !- Handle
  Coil Heating Electric 1,                !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9ca12286-48e7-45ef-a107-df9eaa15b70e}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4bac4a93-53e9-45bb-88ce-8f70bc6f21ee}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ea844e41-7157-44b9-ac55-1e5a5427adc1}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dfd897b8-0e02-4e33-ab06-17e11db86fbd}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {912b5262-cf09-4ade-a761-305811ec38a8}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6948ef10-a7de-4728-8067-7b786fbb46cf}, !- Handle
  Coil Cooling DX Single Speed 1 12kBtu/hr 10.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46096986564656,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {96195db2-2899-4a4b-a6ec-8ef512f7acd7}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {800e1ccb-21d6-4f3d-8482-a5666f325086}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {2eb444e9-0dd8-4824-aef1-2437ae85217c}, !- Air Inlet Node Name
  {7a605aa7-667d-4348-93c9-d3b51329d67b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {96195db2-2899-4a4b-a6ec-8ef512f7acd7}, !- Supply Air Fan Name
  {f4c6ea0e-13db-4793-bf9f-b2a2d666c50b}, !- Heating Coil Name
  {6948ef10-a7de-4728-8067-7b786fbb46cf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f5eaca7c-a84b-46a7-b7fc-4654c66c2849}, !- Handle
  Node 38,                                !- Name
  {aabd31cf-81b0-4002-ba24-f1e4015c7e84}, !- Inlet Port
  {2eb444e9-0dd8-4824-aef1-2437ae85217c}; !- Outlet Port

OS:Connection,
  {aabd31cf-81b0-4002-ba24-f1e4015c7e84}, !- Handle
  {21995dd9-c4bd-4859-a5c0-2c7dd1aebdb1}, !- Source Object
  2,                                      !- Outlet Port
  {f5eaca7c-a84b-46a7-b7fc-4654c66c2849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb444e9-0dd8-4824-aef1-2437ae85217c}, !- Handle
  {f5eaca7c-a84b-46a7-b7fc-4654c66c2849}, !- Source Object
  3,                                      !- Outlet Port
  {800e1ccb-21d6-4f3d-8482-a5666f325086}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {82dcb292-e146-404c-964b-1ffbfb90ab35}, !- Handle
  Node 39,                                !- Name
  {7a605aa7-667d-4348-93c9-d3b51329d67b}, !- Inlet Port
  {61a8a0e4-b9da-4540-a84a-da8360b5f554}; !- Outlet Port

OS:Connection,
  {61a8a0e4-b9da-4540-a84a-da8360b5f554}, !- Handle
  {82dcb292-e146-404c-964b-1ffbfb90ab35}, !- Source Object
  3,                                      !- Outlet Port
  {685ebc2d-99f8-4d23-b37a-e98260bee34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a605aa7-667d-4348-93c9-d3b51329d67b}, !- Handle
  {800e1ccb-21d6-4f3d-8482-a5666f325086}, !- Source Object
  4,                                      !- Outlet Port
  {82dcb292-e146-404c-964b-1ffbfb90ab35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {63ff1922-1b93-45fb-8138-a5b63338eba5}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {08bfa239-c459-4262-a549-373d7dc0100a}, !- Water Inlet Node Name
  {9ab2ec5c-76de-4279-b282-f75a47d9b2e3}; !- Water Outlet Node Name

OS:Node,
  {fa3fd6de-56c8-4985-b7fe-a7aa19939315}, !- Handle
  Node 41,                                !- Name
  {fadb8268-7193-490b-ae88-f6de4c2ea112}, !- Inlet Port
  {08bfa239-c459-4262-a549-373d7dc0100a}; !- Outlet Port

OS:Connection,
  {fadb8268-7193-490b-ae88-f6de4c2ea112}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  4,                                      !- Outlet Port
  {fa3fd6de-56c8-4985-b7fe-a7aa19939315}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fe302e1-2ac3-4dfb-9b29-c5b1c4f0dc8a}, !- Handle
  Node 42,                                !- Name
  {9ab2ec5c-76de-4279-b282-f75a47d9b2e3}, !- Inlet Port
  {297cb946-6a3a-4cd6-a46e-48b26418f9e8}; !- Outlet Port

OS:Connection,
  {08bfa239-c459-4262-a549-373d7dc0100a}, !- Handle
  {fa3fd6de-56c8-4985-b7fe-a7aa19939315}, !- Source Object
  3,                                      !- Outlet Port
  {63ff1922-1b93-45fb-8138-a5b63338eba5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9ab2ec5c-76de-4279-b282-f75a47d9b2e3}, !- Handle
  {63ff1922-1b93-45fb-8138-a5b63338eba5}, !- Source Object
  10,                                     !- Outlet Port
  {5fe302e1-2ac3-4dfb-9b29-c5b1c4f0dc8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {297cb946-6a3a-4cd6-a46e-48b26418f9e8}, !- Handle
  {5fe302e1-2ac3-4dfb-9b29-c5b1c4f0dc8a}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ac140bc9-c15a-4ecc-8eed-1452cf55963c}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {63ff1922-1b93-45fb-8138-a5b63338eba5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {25fe4b63-5a3e-4821-8fac-1ed9507cd626}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {b66df32a-7eb0-468b-955e-9f9432c41564}, !- Air Inlet Node Name
  {758122c5-def4-419e-a8eb-c8191973105d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a5e86415-f125-4806-a271-4f9f669911f1}, !- Handle
  Node 44,                                !- Name
  {979506f9-cb01-450a-9c16-4664356a46c4}, !- Inlet Port
  {90c11cbe-8135-4569-81dc-a439a1430b1f}; !- Outlet Port

OS:Connection,
  {40ad0f30-9cdf-40b0-b37a-861321b0b645}, !- Handle
  {f50d3d5d-679c-4d59-a435-96cefa8c2a28}, !- Source Object
  3,                                      !- Outlet Port
  {685ebc2d-99f8-4d23-b37a-e98260bee34f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {979506f9-cb01-450a-9c16-4664356a46c4}, !- Handle
  {fa4dc763-f73a-4b00-ba41-df8a877d0ceb}, !- Source Object
  2,                                      !- Outlet Port
  {a5e86415-f125-4806-a271-4f9f669911f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c11cbe-8135-4569-81dc-a439a1430b1f}, !- Handle
  {a5e86415-f125-4806-a271-4f9f669911f1}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5cd9b20f-31a8-4571-9c62-8cc1a8ac79af}, !- Handle
  Node 45,                                !- Name
  {a8e0271f-3c5b-4425-8399-d795e911f195}, !- Inlet Port
  {b66df32a-7eb0-468b-955e-9f9432c41564}; !- Outlet Port

OS:Connection,
  {a8e0271f-3c5b-4425-8399-d795e911f195}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  3,                                      !- Outlet Port
  {5cd9b20f-31a8-4571-9c62-8cc1a8ac79af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b66df32a-7eb0-468b-955e-9f9432c41564}, !- Handle
  {5cd9b20f-31a8-4571-9c62-8cc1a8ac79af}, !- Source Object
  3,                                      !- Outlet Port
  {25fe4b63-5a3e-4821-8fac-1ed9507cd626}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {758122c5-def4-419e-a8eb-c8191973105d}, !- Handle
  {25fe4b63-5a3e-4821-8fac-1ed9507cd626}, !- Source Object
  4,                                      !- Outlet Port
  {f50d3d5d-679c-4d59-a435-96cefa8c2a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f456489a-a81a-473f-9891-40c4464a406f}, !- Handle
  Coil Heating Electric 2,                !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {eb36d74c-feb9-4036-b93f-a50b001a0afd}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {45c45ef1-edb5-4378-9b56-decd0844c945}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8b3e6f70-f1de-4828-9bf8-a2f2b26a524f}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ee88cc64-2201-40b1-a980-e17a24e4344b}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {75733377-bfca-4242-b7cd-cc50dc0d266f}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6b183fb3-92b2-4a59-9584-0c41ed72a8b5}, !- Handle
  Coil Cooling DX Single Speed 2 12kBtu/hr 9.9EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43824208259971,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {345928d8-b9a9-479a-a4d0-cc44cdcdc029}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6178169f-3814-4ea0-831f-49ae327a31b6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {069dfda8-a409-4ffa-a85b-c3cfe639c30b}, !- Air Inlet Node Name
  {2f8152cf-607b-4724-b59a-448b87a19a89}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {345928d8-b9a9-479a-a4d0-cc44cdcdc029}, !- Supply Air Fan Name
  {f456489a-a81a-473f-9891-40c4464a406f}, !- Heating Coil Name
  {6b183fb3-92b2-4a59-9584-0c41ed72a8b5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {60415520-09fd-49f7-9809-bb75e3a08735}, !- Handle
  Node 47,                                !- Name
  {7a569f17-e527-4765-860c-937257340aac}, !- Inlet Port
  {069dfda8-a409-4ffa-a85b-c3cfe639c30b}; !- Outlet Port

OS:Connection,
  {7a569f17-e527-4765-860c-937257340aac}, !- Handle
  {8479e733-c933-4fea-ae77-2236bffa79f9}, !- Source Object
  2,                                      !- Outlet Port
  {60415520-09fd-49f7-9809-bb75e3a08735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {069dfda8-a409-4ffa-a85b-c3cfe639c30b}, !- Handle
  {60415520-09fd-49f7-9809-bb75e3a08735}, !- Source Object
  3,                                      !- Outlet Port
  {6178169f-3814-4ea0-831f-49ae327a31b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a5c7110-dd70-476f-91db-c20e32df5779}, !- Handle
  Node 48,                                !- Name
  {2f8152cf-607b-4724-b59a-448b87a19a89}, !- Inlet Port
  {ebd1565e-4ce0-4f77-ae83-568dc04bad5c}; !- Outlet Port

OS:Connection,
  {ebd1565e-4ce0-4f77-ae83-568dc04bad5c}, !- Handle
  {8a5c7110-dd70-476f-91db-c20e32df5779}, !- Source Object
  3,                                      !- Outlet Port
  {2d4d4249-ceb1-481b-b112-caeb809cc878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f8152cf-607b-4724-b59a-448b87a19a89}, !- Handle
  {6178169f-3814-4ea0-831f-49ae327a31b6}, !- Source Object
  4,                                      !- Outlet Port
  {8a5c7110-dd70-476f-91db-c20e32df5779}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {61884da6-f4a0-47df-98a3-4992453f5f8d}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {37dcf3aa-0ca2-4bd9-9dca-bb0a0485da55}, !- Water Inlet Node Name
  {9301f9a8-f820-4f4e-909d-bede337819ff}; !- Water Outlet Node Name

OS:Node,
  {1fbb0252-0767-4ed9-9709-20bb51ce813e}, !- Handle
  Node 50,                                !- Name
  {a0aff843-8b09-4d7e-8ac1-b61e97601154}, !- Inlet Port
  {37dcf3aa-0ca2-4bd9-9dca-bb0a0485da55}; !- Outlet Port

OS:Connection,
  {a0aff843-8b09-4d7e-8ac1-b61e97601154}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  5,                                      !- Outlet Port
  {1fbb0252-0767-4ed9-9709-20bb51ce813e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f80732d9-571b-4cdb-8edd-91cc9c64efda}, !- Handle
  Node 51,                                !- Name
  {9301f9a8-f820-4f4e-909d-bede337819ff}, !- Inlet Port
  {989c1648-8059-4a6a-a3dd-725289ac7a63}; !- Outlet Port

OS:Connection,
  {37dcf3aa-0ca2-4bd9-9dca-bb0a0485da55}, !- Handle
  {1fbb0252-0767-4ed9-9709-20bb51ce813e}, !- Source Object
  3,                                      !- Outlet Port
  {61884da6-f4a0-47df-98a3-4992453f5f8d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9301f9a8-f820-4f4e-909d-bede337819ff}, !- Handle
  {61884da6-f4a0-47df-98a3-4992453f5f8d}, !- Source Object
  10,                                     !- Outlet Port
  {f80732d9-571b-4cdb-8edd-91cc9c64efda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989c1648-8059-4a6a-a3dd-725289ac7a63}, !- Handle
  {f80732d9-571b-4cdb-8edd-91cc9c64efda}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {73596855-6e9e-4a8b-954c-bccf43b017fc}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {61884da6-f4a0-47df-98a3-4992453f5f8d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e33f713-7ad0-41cd-9a32-bed630007973}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {618fba97-ca91-4c89-8d6d-f143b64cf3a7}, !- Air Inlet Node Name
  {df2b4e02-affb-4b83-909e-349606cacc74}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {262d297c-e37f-40c6-a7bc-01d0f796ac02}, !- Handle
  Node 53,                                !- Name
  {df2b4e02-affb-4b83-909e-349606cacc74}, !- Inlet Port
  {eb4d1392-fc78-4a4b-a6b4-e64765fbd49e}; !- Outlet Port

OS:Node,
  {022d8412-da5b-4be7-98c9-74caffce39f3}, !- Handle
  Node 54,                                !- Name
  {e4ce2be7-087e-48a2-b876-2fd02fe9aee6}, !- Inlet Port
  {ba72f058-590a-4416-b903-aaaf32e59d48}; !- Outlet Port

OS:Connection,
  {eb4d1392-fc78-4a4b-a6b4-e64765fbd49e}, !- Handle
  {262d297c-e37f-40c6-a7bc-01d0f796ac02}, !- Source Object
  3,                                      !- Outlet Port
  {2d4d4249-ceb1-481b-b112-caeb809cc878}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4ce2be7-087e-48a2-b876-2fd02fe9aee6}, !- Handle
  {d736bbc1-b07c-43a8-a25f-1c229bb209c3}, !- Source Object
  2,                                      !- Outlet Port
  {022d8412-da5b-4be7-98c9-74caffce39f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba72f058-590a-4416-b903-aaaf32e59d48}, !- Handle
  {022d8412-da5b-4be7-98c9-74caffce39f3}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b8217a85-8db1-4919-93f2-b798575ad6f4}, !- Handle
  Node 56,                                !- Name
  {38a0cfdb-218f-4109-b1cc-5ca3e475180b}, !- Inlet Port
  {618fba97-ca91-4c89-8d6d-f143b64cf3a7}; !- Outlet Port

OS:Connection,
  {38a0cfdb-218f-4109-b1cc-5ca3e475180b}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  4,                                      !- Outlet Port
  {b8217a85-8db1-4919-93f2-b798575ad6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {618fba97-ca91-4c89-8d6d-f143b64cf3a7}, !- Handle
  {b8217a85-8db1-4919-93f2-b798575ad6f4}, !- Source Object
  3,                                      !- Outlet Port
  {8e33f713-7ad0-41cd-9a32-bed630007973}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df2b4e02-affb-4b83-909e-349606cacc74}, !- Handle
  {8e33f713-7ad0-41cd-9a32-bed630007973}, !- Source Object
  4,                                      !- Outlet Port
  {262d297c-e37f-40c6-a7bc-01d0f796ac02}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {85266a92-64da-4a3a-8cdd-29bf6dddbff0}, !- Handle
  Coil Heating Electric 3,                !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {dc34f6cd-7d76-4e52-97b2-8dd45804f3af}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b282ce3-4adf-45aa-9bfb-00905cd0c160}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f95fa545-a7e6-4336-ab74-75a4a52f88d2}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {098df837-6a6b-4631-b109-a7727578f634}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {94687631-c2dc-446f-99ab-e603a66530bb}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a0b2180f-063a-47a6-baf9-d7e9efb2fd6d}, !- Handle
  Coil Cooling DX Single Speed 3 12kBtu/hr 9.9EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43820948175467,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {dce9f2a8-ebf4-4632-845a-d1b2fb357d54}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5489c077-5ff6-4f3d-bfd3-9b16fb8e418a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {aecd1021-27c0-43f4-a920-a9e80bb19c00}, !- Air Inlet Node Name
  {d43aa028-165b-4bb2-8317-2791aa16a0d9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dce9f2a8-ebf4-4632-845a-d1b2fb357d54}, !- Supply Air Fan Name
  {85266a92-64da-4a3a-8cdd-29bf6dddbff0}, !- Heating Coil Name
  {a0b2180f-063a-47a6-baf9-d7e9efb2fd6d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {59c8f780-9809-473d-9f03-50be5017390f}, !- Handle
  Node 57,                                !- Name
  {c8fd42f0-248f-4ac7-8927-988c6318f3ab}, !- Inlet Port
  {aecd1021-27c0-43f4-a920-a9e80bb19c00}; !- Outlet Port

OS:Connection,
  {c8fd42f0-248f-4ac7-8927-988c6318f3ab}, !- Handle
  {22791ff9-435f-4cbd-8ad1-7e175b392788}, !- Source Object
  2,                                      !- Outlet Port
  {59c8f780-9809-473d-9f03-50be5017390f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aecd1021-27c0-43f4-a920-a9e80bb19c00}, !- Handle
  {59c8f780-9809-473d-9f03-50be5017390f}, !- Source Object
  3,                                      !- Outlet Port
  {5489c077-5ff6-4f3d-bfd3-9b16fb8e418a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1c019603-766e-479e-9608-212d4950bb2d}, !- Handle
  Node 59,                                !- Name
  {d43aa028-165b-4bb2-8317-2791aa16a0d9}, !- Inlet Port
  {bd2e2998-45b4-4e7b-82cc-ef888d8ae4f1}; !- Outlet Port

OS:Connection,
  {bd2e2998-45b4-4e7b-82cc-ef888d8ae4f1}, !- Handle
  {1c019603-766e-479e-9608-212d4950bb2d}, !- Source Object
  3,                                      !- Outlet Port
  {15ea20c1-e7a9-4bb3-9ef1-e498e5aaf4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d43aa028-165b-4bb2-8317-2791aa16a0d9}, !- Handle
  {5489c077-5ff6-4f3d-bfd3-9b16fb8e418a}, !- Source Object
  4,                                      !- Outlet Port
  {1c019603-766e-479e-9608-212d4950bb2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {06810b80-f8d0-401c-b0e8-2c2f9d0d26f5}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {51b0a0d9-76c8-42d6-bad9-94a5693b69af}, !- Water Inlet Node Name
  {e6609be9-bb79-4d7b-9daa-f353d951a2c1}; !- Water Outlet Node Name

OS:Node,
  {8e5ba8d8-fcbc-483a-bbc1-23d45d3ab889}, !- Handle
  Node 60,                                !- Name
  {986d8b0a-e7bf-403c-8936-6c745d31115d}, !- Inlet Port
  {51b0a0d9-76c8-42d6-bad9-94a5693b69af}; !- Outlet Port

OS:Connection,
  {986d8b0a-e7bf-403c-8936-6c745d31115d}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  6,                                      !- Outlet Port
  {8e5ba8d8-fcbc-483a-bbc1-23d45d3ab889}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c7f482d-6486-4638-98c7-13329124e47c}, !- Handle
  Node 62,                                !- Name
  {e6609be9-bb79-4d7b-9daa-f353d951a2c1}, !- Inlet Port
  {b999cfb0-7ff8-425c-8d6d-0a55405b4bfd}; !- Outlet Port

OS:Connection,
  {51b0a0d9-76c8-42d6-bad9-94a5693b69af}, !- Handle
  {8e5ba8d8-fcbc-483a-bbc1-23d45d3ab889}, !- Source Object
  3,                                      !- Outlet Port
  {06810b80-f8d0-401c-b0e8-2c2f9d0d26f5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e6609be9-bb79-4d7b-9daa-f353d951a2c1}, !- Handle
  {06810b80-f8d0-401c-b0e8-2c2f9d0d26f5}, !- Source Object
  10,                                     !- Outlet Port
  {4c7f482d-6486-4638-98c7-13329124e47c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b999cfb0-7ff8-425c-8d6d-0a55405b4bfd}, !- Handle
  {4c7f482d-6486-4638-98c7-13329124e47c}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ebf2e90f-31bb-4cfc-bf6f-a29dd3b079f9}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {06810b80-f8d0-401c-b0e8-2c2f9d0d26f5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c64163d2-3273-474b-8b81-bdbf70aed160}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {7b194d22-cfbd-4969-81d0-92c181e02a14}, !- Air Inlet Node Name
  {067664b8-7362-4fcc-b974-58984fd84045}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {093219e3-53d0-4a1b-a35d-9e1ddfa5194f}, !- Handle
  Node 63,                                !- Name
  {067664b8-7362-4fcc-b974-58984fd84045}, !- Inlet Port
  {02d62604-c700-4ec0-9741-1cbcbada7343}; !- Outlet Port

OS:Node,
  {d93b53e7-ad66-48ee-ae2d-483a1c7692fa}, !- Handle
  Node 65,                                !- Name
  {752e630f-647a-45db-a0e2-b2ec01884c54}, !- Inlet Port
  {f44f2dea-40c2-4bc5-94ce-3032eef586a3}; !- Outlet Port

OS:Connection,
  {02d62604-c700-4ec0-9741-1cbcbada7343}, !- Handle
  {093219e3-53d0-4a1b-a35d-9e1ddfa5194f}, !- Source Object
  3,                                      !- Outlet Port
  {15ea20c1-e7a9-4bb3-9ef1-e498e5aaf4c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {752e630f-647a-45db-a0e2-b2ec01884c54}, !- Handle
  {1b9ea5c6-6201-40df-8ac9-87afccb5b4db}, !- Source Object
  2,                                      !- Outlet Port
  {d93b53e7-ad66-48ee-ae2d-483a1c7692fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f44f2dea-40c2-4bc5-94ce-3032eef586a3}, !- Handle
  {d93b53e7-ad66-48ee-ae2d-483a1c7692fa}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f66b93e7-d4d2-44ef-bdc4-91173a5c7721}, !- Handle
  Node 66,                                !- Name
  {ec15841d-c99d-4b37-a0dc-a54c4d34c47e}, !- Inlet Port
  {7b194d22-cfbd-4969-81d0-92c181e02a14}; !- Outlet Port

OS:Connection,
  {ec15841d-c99d-4b37-a0dc-a54c4d34c47e}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  5,                                      !- Outlet Port
  {f66b93e7-d4d2-44ef-bdc4-91173a5c7721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b194d22-cfbd-4969-81d0-92c181e02a14}, !- Handle
  {f66b93e7-d4d2-44ef-bdc4-91173a5c7721}, !- Source Object
  3,                                      !- Outlet Port
  {c64163d2-3273-474b-8b81-bdbf70aed160}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {067664b8-7362-4fcc-b974-58984fd84045}, !- Handle
  {c64163d2-3273-474b-8b81-bdbf70aed160}, !- Source Object
  4,                                      !- Outlet Port
  {093219e3-53d0-4a1b-a35d-9e1ddfa5194f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8f39c4b7-7391-44ce-adad-5cddea21c874}, !- Handle
  Coil Heating Electric 4,                !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8ba6e5f1-8788-4cec-94a4-a74fa537cb12}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0242ce26-d05f-4f22-a569-ce2b67afa6a7}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {688a6ae9-825e-4b03-846e-b418ec4aad1b}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce3e38dd-6db2-4039-8bd6-7c361daf5723}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {285ee4a5-1f88-45a6-ae09-78e4857a1109}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b26d6a90-7ef6-4a6b-aa4c-f66d1ff288db}, !- Handle
  Coil Cooling DX Single Speed 4 3kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {cdc4c833-9b42-4874-9de7-ea800e4d5dde}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1188a5af-78c3-449f-9639-7d7b9b7f5028}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {e93f912f-5b0a-457d-89a0-e3d693c1afbf}, !- Air Inlet Node Name
  {965a7be1-3457-4aef-86da-c778bda9c2c8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cdc4c833-9b42-4874-9de7-ea800e4d5dde}, !- Supply Air Fan Name
  {8f39c4b7-7391-44ce-adad-5cddea21c874}, !- Heating Coil Name
  {b26d6a90-7ef6-4a6b-aa4c-f66d1ff288db}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fb27686d-8c07-47aa-bf5e-237e574dbde6}, !- Handle
  Node 68,                                !- Name
  {6949f37d-3f8d-4bc1-b026-0eb370497750}, !- Inlet Port
  {e93f912f-5b0a-457d-89a0-e3d693c1afbf}; !- Outlet Port

OS:Connection,
  {6949f37d-3f8d-4bc1-b026-0eb370497750}, !- Handle
  {0c44d46d-d8d0-4e91-af8b-b90bca21033a}, !- Source Object
  2,                                      !- Outlet Port
  {fb27686d-8c07-47aa-bf5e-237e574dbde6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e93f912f-5b0a-457d-89a0-e3d693c1afbf}, !- Handle
  {fb27686d-8c07-47aa-bf5e-237e574dbde6}, !- Source Object
  3,                                      !- Outlet Port
  {1188a5af-78c3-449f-9639-7d7b9b7f5028}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5b9d0eb-7931-4b6e-97fe-52e6fe65421c}, !- Handle
  Node 69,                                !- Name
  {965a7be1-3457-4aef-86da-c778bda9c2c8}, !- Inlet Port
  {696192b1-8839-49f5-b2f0-3fdb4319f58f}; !- Outlet Port

OS:Connection,
  {696192b1-8839-49f5-b2f0-3fdb4319f58f}, !- Handle
  {e5b9d0eb-7931-4b6e-97fe-52e6fe65421c}, !- Source Object
  3,                                      !- Outlet Port
  {570bcfa7-dc10-4e3c-b7e5-d85dca230e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {965a7be1-3457-4aef-86da-c778bda9c2c8}, !- Handle
  {1188a5af-78c3-449f-9639-7d7b9b7f5028}, !- Source Object
  4,                                      !- Outlet Port
  {e5b9d0eb-7931-4b6e-97fe-52e6fe65421c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {41be84f1-c2c6-4af8-980a-989758f625a1}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c0f30e4e-98c4-4c59-bedd-b8627d714ead}, !- Water Inlet Node Name
  {45ebf56f-37f5-4fc2-b3c0-a279dc9f7188}; !- Water Outlet Node Name

OS:Node,
  {3a9d11fb-47d8-4f14-9d1d-b0f4f758d5f1}, !- Handle
  Node 71,                                !- Name
  {7127dfee-d241-4751-92a3-48c131763708}, !- Inlet Port
  {c0f30e4e-98c4-4c59-bedd-b8627d714ead}; !- Outlet Port

OS:Connection,
  {7127dfee-d241-4751-92a3-48c131763708}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  7,                                      !- Outlet Port
  {3a9d11fb-47d8-4f14-9d1d-b0f4f758d5f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f35a573d-621f-44f6-83ae-661c929d849b}, !- Handle
  Node 72,                                !- Name
  {45ebf56f-37f5-4fc2-b3c0-a279dc9f7188}, !- Inlet Port
  {c64b7fe4-e905-46af-b8af-7aece66728a7}; !- Outlet Port

OS:Connection,
  {c0f30e4e-98c4-4c59-bedd-b8627d714ead}, !- Handle
  {3a9d11fb-47d8-4f14-9d1d-b0f4f758d5f1}, !- Source Object
  3,                                      !- Outlet Port
  {41be84f1-c2c6-4af8-980a-989758f625a1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {45ebf56f-37f5-4fc2-b3c0-a279dc9f7188}, !- Handle
  {41be84f1-c2c6-4af8-980a-989758f625a1}, !- Source Object
  10,                                     !- Outlet Port
  {f35a573d-621f-44f6-83ae-661c929d849b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c64b7fe4-e905-46af-b8af-7aece66728a7}, !- Handle
  {f35a573d-621f-44f6-83ae-661c929d849b}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3f4227be-4fca-4b8b-a498-3e10b97c5378}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {41be84f1-c2c6-4af8-980a-989758f625a1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3bc5a85b-50b7-4096-8a87-e32cde6d9407}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {0bb92691-3cae-453a-9384-15401ff00760}, !- Air Inlet Node Name
  {0f6848d8-a2f8-4a66-a33f-0aa49ec27f26}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {00d307e0-5306-45b5-9f2a-848cb3949981}, !- Handle
  Node 74,                                !- Name
  {0f6848d8-a2f8-4a66-a33f-0aa49ec27f26}, !- Inlet Port
  {316b9155-d8b7-44d8-aa53-aff0ed704b65}; !- Outlet Port

OS:Node,
  {4b1247d8-65d1-4c96-aa69-924f111895c2}, !- Handle
  Node 75,                                !- Name
  {505af620-b96b-4bba-a45c-a6462d1d0841}, !- Inlet Port
  {1a8c5947-4af9-4a18-baf8-14d7e1d94666}; !- Outlet Port

OS:Connection,
  {316b9155-d8b7-44d8-aa53-aff0ed704b65}, !- Handle
  {00d307e0-5306-45b5-9f2a-848cb3949981}, !- Source Object
  3,                                      !- Outlet Port
  {570bcfa7-dc10-4e3c-b7e5-d85dca230e56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {505af620-b96b-4bba-a45c-a6462d1d0841}, !- Handle
  {c55dade8-7602-409c-8e1e-8f5de46b0851}, !- Source Object
  2,                                      !- Outlet Port
  {4b1247d8-65d1-4c96-aa69-924f111895c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a8c5947-4af9-4a18-baf8-14d7e1d94666}, !- Handle
  {4b1247d8-65d1-4c96-aa69-924f111895c2}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ebe91241-ea07-40f2-a99f-d6b5e0fac242}, !- Handle
  Node 77,                                !- Name
  {5d6699f9-33e3-4583-af64-f2d23e572ff4}, !- Inlet Port
  {0bb92691-3cae-453a-9384-15401ff00760}; !- Outlet Port

OS:Connection,
  {5d6699f9-33e3-4583-af64-f2d23e572ff4}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  6,                                      !- Outlet Port
  {ebe91241-ea07-40f2-a99f-d6b5e0fac242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bb92691-3cae-453a-9384-15401ff00760}, !- Handle
  {ebe91241-ea07-40f2-a99f-d6b5e0fac242}, !- Source Object
  3,                                      !- Outlet Port
  {3bc5a85b-50b7-4096-8a87-e32cde6d9407}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f6848d8-a2f8-4a66-a33f-0aa49ec27f26}, !- Handle
  {3bc5a85b-50b7-4096-8a87-e32cde6d9407}, !- Source Object
  4,                                      !- Outlet Port
  {00d307e0-5306-45b5-9f2a-848cb3949981}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ba90348e-7389-40d4-8522-477bf0c73cb7}, !- Handle
  Coil Heating Electric 5,                !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {11c08349-eaf9-4e99-b9e9-bc8c1d490b91}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6658b600-8d8b-4fae-a091-fba56c89cba1}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e7cb9288-28b4-4088-9422-74a9c612b31a}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc3f20c5-0c9b-44b9-907c-a8dacc8caa59}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ab2a3270-4fcd-4024-9cca-5731136dca10}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {bcd60a61-9964-434b-a4c3-403e54ca4d1d}, !- Handle
  Coil Cooling DX Single Speed 5 3kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2e2ad4f5-0201-4657-92c8-43870e5111f3}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7063976e-3f9f-423c-8f8f-25e801e5e80b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 1 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {d9941079-08b8-451a-a55e-455459ba7824}, !- Air Inlet Node Name
  {64488270-89a1-42b6-b901-a726e14d9380}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e2ad4f5-0201-4657-92c8-43870e5111f3}, !- Supply Air Fan Name
  {ba90348e-7389-40d4-8522-477bf0c73cb7}, !- Heating Coil Name
  {bcd60a61-9964-434b-a4c3-403e54ca4d1d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f2d2661a-84c4-4442-b46d-6e06f19b8b28}, !- Handle
  Node 78,                                !- Name
  {fe09532b-52c3-4a91-b73c-e0ce5f8a49f6}, !- Inlet Port
  {d9941079-08b8-451a-a55e-455459ba7824}; !- Outlet Port

OS:Connection,
  {fe09532b-52c3-4a91-b73c-e0ce5f8a49f6}, !- Handle
  {fa5bf01c-c3fc-4458-8ad5-e28740ab8c3f}, !- Source Object
  2,                                      !- Outlet Port
  {f2d2661a-84c4-4442-b46d-6e06f19b8b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9941079-08b8-451a-a55e-455459ba7824}, !- Handle
  {f2d2661a-84c4-4442-b46d-6e06f19b8b28}, !- Source Object
  3,                                      !- Outlet Port
  {7063976e-3f9f-423c-8f8f-25e801e5e80b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7547caad-81ea-4589-86fb-5b886d14c0c5}, !- Handle
  Node 80,                                !- Name
  {64488270-89a1-42b6-b901-a726e14d9380}, !- Inlet Port
  {3dac6927-08c4-42df-9410-801c242ca15f}; !- Outlet Port

OS:Connection,
  {3dac6927-08c4-42df-9410-801c242ca15f}, !- Handle
  {7547caad-81ea-4589-86fb-5b886d14c0c5}, !- Source Object
  3,                                      !- Outlet Port
  {5a231e49-89db-4f3f-bb7f-93de9c51a4c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64488270-89a1-42b6-b901-a726e14d9380}, !- Handle
  {7063976e-3f9f-423c-8f8f-25e801e5e80b}, !- Source Object
  4,                                      !- Outlet Port
  {7547caad-81ea-4589-86fb-5b886d14c0c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {36053f2a-31d8-4e5d-8ba2-b7fe4bea24ee}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a98ef8aa-0fb0-4c31-bb73-ca829261a848}, !- Water Inlet Node Name
  {dd0991f7-391a-4819-92b2-4ba88b8a52a9}; !- Water Outlet Node Name

OS:Node,
  {45e11ae5-8b15-463c-87e7-7195feae2680}, !- Handle
  Node 81,                                !- Name
  {3b62acf6-a6c1-4cfd-983a-54e44509d329}, !- Inlet Port
  {a98ef8aa-0fb0-4c31-bb73-ca829261a848}; !- Outlet Port

OS:Connection,
  {3b62acf6-a6c1-4cfd-983a-54e44509d329}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  8,                                      !- Outlet Port
  {45e11ae5-8b15-463c-87e7-7195feae2680}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fdbc3cf-f373-45c7-b520-b7152c5fd2c6}, !- Handle
  Node 83,                                !- Name
  {dd0991f7-391a-4819-92b2-4ba88b8a52a9}, !- Inlet Port
  {058e0044-d705-4eaa-b35c-41d356624e98}; !- Outlet Port

OS:Connection,
  {a98ef8aa-0fb0-4c31-bb73-ca829261a848}, !- Handle
  {45e11ae5-8b15-463c-87e7-7195feae2680}, !- Source Object
  3,                                      !- Outlet Port
  {36053f2a-31d8-4e5d-8ba2-b7fe4bea24ee}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dd0991f7-391a-4819-92b2-4ba88b8a52a9}, !- Handle
  {36053f2a-31d8-4e5d-8ba2-b7fe4bea24ee}, !- Source Object
  10,                                     !- Outlet Port
  {4fdbc3cf-f373-45c7-b520-b7152c5fd2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {058e0044-d705-4eaa-b35c-41d356624e98}, !- Handle
  {4fdbc3cf-f373-45c7-b520-b7152c5fd2c6}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {eb4e921b-608b-420b-aa1d-5d392be0287d}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {36053f2a-31d8-4e5d-8ba2-b7fe4bea24ee}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {44a4cd06-db77-4c67-b1bb-1c65a821e670}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {9224ce53-8e6b-44ec-8f7c-bc41e84f9635}, !- Air Inlet Node Name
  {442fac0f-8778-447e-878c-36da57dba78d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e5277074-0506-42ee-ad79-fd82889cc5cb}, !- Handle
  Node 84,                                !- Name
  {442fac0f-8778-447e-878c-36da57dba78d}, !- Inlet Port
  {8168fda7-eb93-4824-9d6e-494067ef2b6b}; !- Outlet Port

OS:Node,
  {e598ad61-c08b-444d-b815-bb61c29c0146}, !- Handle
  Node 86,                                !- Name
  {48eb9ead-7edf-4b00-bdfa-aba3547d8dc4}, !- Inlet Port
  {3a78da2e-8a0c-4863-a116-7862460d2c59}; !- Outlet Port

OS:Connection,
  {8168fda7-eb93-4824-9d6e-494067ef2b6b}, !- Handle
  {e5277074-0506-42ee-ad79-fd82889cc5cb}, !- Source Object
  3,                                      !- Outlet Port
  {5a231e49-89db-4f3f-bb7f-93de9c51a4c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48eb9ead-7edf-4b00-bdfa-aba3547d8dc4}, !- Handle
  {5fe018d8-61e7-4fef-8b09-f75422510b57}, !- Source Object
  2,                                      !- Outlet Port
  {e598ad61-c08b-444d-b815-bb61c29c0146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a78da2e-8a0c-4863-a116-7862460d2c59}, !- Handle
  {e598ad61-c08b-444d-b815-bb61c29c0146}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {08f29410-a377-4c95-8545-f28bf755aac3}, !- Handle
  Node 87,                                !- Name
  {3044c7e6-ba69-48ed-9580-7a483f068e35}, !- Inlet Port
  {9224ce53-8e6b-44ec-8f7c-bc41e84f9635}; !- Outlet Port

OS:Connection,
  {3044c7e6-ba69-48ed-9580-7a483f068e35}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  7,                                      !- Outlet Port
  {08f29410-a377-4c95-8545-f28bf755aac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9224ce53-8e6b-44ec-8f7c-bc41e84f9635}, !- Handle
  {08f29410-a377-4c95-8545-f28bf755aac3}, !- Source Object
  3,                                      !- Outlet Port
  {44a4cd06-db77-4c67-b1bb-1c65a821e670}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {442fac0f-8778-447e-878c-36da57dba78d}, !- Handle
  {44a4cd06-db77-4c67-b1bb-1c65a821e670}, !- Source Object
  4,                                      !- Outlet Port
  {e5277074-0506-42ee-ad79-fd82889cc5cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bb64c815-84ac-4111-b86f-ed5e98b3c248}, !- Handle
  Coil Heating Electric 6,                !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {dbbd08d2-ed4f-4d00-81b8-1a20dba557e9}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {833077d2-7dfe-4d12-97f4-e8f97434cbbe}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c7fcba64-69b2-48f1-8e54-6d2e8cc2fced}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4005c567-40f6-4d12-ab6d-23ead0e463fd}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7fde0459-74ee-4c77-b848-5c1c4a2f3f90}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9141f723-c71e-4ea0-a5ac-0c443828c9df}, !- Handle
  Coil Cooling DX Single Speed 6 3kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {354d7bec-47eb-47d9-938d-f76c587bb416}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a24df059-c2ee-4128-9494-8a80b0f81e0d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 2 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {3411d639-a1ba-443a-b7f4-233c071306be}, !- Air Inlet Node Name
  {9c184ad0-3619-4d86-b873-0736c64a93b0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {354d7bec-47eb-47d9-938d-f76c587bb416}, !- Supply Air Fan Name
  {bb64c815-84ac-4111-b86f-ed5e98b3c248}, !- Heating Coil Name
  {9141f723-c71e-4ea0-a5ac-0c443828c9df}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6decfe13-4871-478f-9296-eec89c04c163}, !- Handle
  Node 89,                                !- Name
  {70155610-7f16-44a2-a11d-b3a558e4c2db}, !- Inlet Port
  {3411d639-a1ba-443a-b7f4-233c071306be}; !- Outlet Port

OS:Connection,
  {70155610-7f16-44a2-a11d-b3a558e4c2db}, !- Handle
  {4f1dc22a-42af-45d6-a48f-99836df8fe3c}, !- Source Object
  2,                                      !- Outlet Port
  {6decfe13-4871-478f-9296-eec89c04c163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3411d639-a1ba-443a-b7f4-233c071306be}, !- Handle
  {6decfe13-4871-478f-9296-eec89c04c163}, !- Source Object
  3,                                      !- Outlet Port
  {a24df059-c2ee-4128-9494-8a80b0f81e0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a9437c6c-f94a-49e6-a36d-bdb3ecfe98e0}, !- Handle
  Node 90,                                !- Name
  {9c184ad0-3619-4d86-b873-0736c64a93b0}, !- Inlet Port
  {1f6b7d25-b0bf-42ce-bbfa-7cc46fe8e7dc}; !- Outlet Port

OS:Connection,
  {1f6b7d25-b0bf-42ce-bbfa-7cc46fe8e7dc}, !- Handle
  {a9437c6c-f94a-49e6-a36d-bdb3ecfe98e0}, !- Source Object
  3,                                      !- Outlet Port
  {ca5b6295-ee2d-44f6-999a-260cd1033ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c184ad0-3619-4d86-b873-0736c64a93b0}, !- Handle
  {a24df059-c2ee-4128-9494-8a80b0f81e0d}, !- Source Object
  4,                                      !- Outlet Port
  {a9437c6c-f94a-49e6-a36d-bdb3ecfe98e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3dc1ad82-307c-4100-b716-212ed16ddcc6}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {02c0dc80-07f1-4f0c-a06d-30cb7e008c26}, !- Water Inlet Node Name
  {bc46751f-e133-4007-abac-498d11ce6135}; !- Water Outlet Node Name

OS:Node,
  {42e44804-273a-4900-9e1d-aca24ac07e27}, !- Handle
  Node 92,                                !- Name
  {29137d82-18c0-4c17-b7cb-9bf2a2a5d018}, !- Inlet Port
  {02c0dc80-07f1-4f0c-a06d-30cb7e008c26}; !- Outlet Port

OS:Connection,
  {29137d82-18c0-4c17-b7cb-9bf2a2a5d018}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  9,                                      !- Outlet Port
  {42e44804-273a-4900-9e1d-aca24ac07e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9c46cad-3770-49d5-b162-c719a79c3e1e}, !- Handle
  Node 93,                                !- Name
  {bc46751f-e133-4007-abac-498d11ce6135}, !- Inlet Port
  {bdf4f184-f863-48ee-a0b7-371f255f12fb}; !- Outlet Port

OS:Connection,
  {02c0dc80-07f1-4f0c-a06d-30cb7e008c26}, !- Handle
  {42e44804-273a-4900-9e1d-aca24ac07e27}, !- Source Object
  3,                                      !- Outlet Port
  {3dc1ad82-307c-4100-b716-212ed16ddcc6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bc46751f-e133-4007-abac-498d11ce6135}, !- Handle
  {3dc1ad82-307c-4100-b716-212ed16ddcc6}, !- Source Object
  10,                                     !- Outlet Port
  {e9c46cad-3770-49d5-b162-c719a79c3e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdf4f184-f863-48ee-a0b7-371f255f12fb}, !- Handle
  {e9c46cad-3770-49d5-b162-c719a79c3e1e}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e38fe336-9bd6-4f63-b5d2-5b13969292fb}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {3dc1ad82-307c-4100-b716-212ed16ddcc6}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8ec75f72-c5db-4e59-be7b-ef44fa7fd143}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {809978d1-775d-4fbe-8fa9-71f702ce8de6}, !- Air Inlet Node Name
  {60e4524d-61c5-4483-a083-93f0a938d73d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3689407a-7805-4593-abe7-c78dea836670}, !- Handle
  Node 95,                                !- Name
  {60e4524d-61c5-4483-a083-93f0a938d73d}, !- Inlet Port
  {882574e3-5aad-40f6-9f9b-ff1529268544}; !- Outlet Port

OS:Node,
  {ebbdf4a1-6843-4ff8-a934-79498314748f}, !- Handle
  Node 96,                                !- Name
  {7fcc518d-e79c-413a-9d5e-7ecbf98a346c}, !- Inlet Port
  {3b764151-867d-45c8-854c-4e8b5ccdb7b2}; !- Outlet Port

OS:Connection,
  {882574e3-5aad-40f6-9f9b-ff1529268544}, !- Handle
  {3689407a-7805-4593-abe7-c78dea836670}, !- Source Object
  3,                                      !- Outlet Port
  {ca5b6295-ee2d-44f6-999a-260cd1033ef4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fcc518d-e79c-413a-9d5e-7ecbf98a346c}, !- Handle
  {3ea1fbc9-b42e-4ca3-9a2d-958a4e9069e5}, !- Source Object
  2,                                      !- Outlet Port
  {ebbdf4a1-6843-4ff8-a934-79498314748f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b764151-867d-45c8-854c-4e8b5ccdb7b2}, !- Handle
  {ebbdf4a1-6843-4ff8-a934-79498314748f}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ff754b3b-121b-45d9-ab0b-0c78fefec40d}, !- Handle
  Node 98,                                !- Name
  {2bb1e4bb-3fdc-4790-91c7-c497c0201359}, !- Inlet Port
  {809978d1-775d-4fbe-8fa9-71f702ce8de6}; !- Outlet Port

OS:Connection,
  {2bb1e4bb-3fdc-4790-91c7-c497c0201359}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  8,                                      !- Outlet Port
  {ff754b3b-121b-45d9-ab0b-0c78fefec40d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {809978d1-775d-4fbe-8fa9-71f702ce8de6}, !- Handle
  {ff754b3b-121b-45d9-ab0b-0c78fefec40d}, !- Source Object
  3,                                      !- Outlet Port
  {8ec75f72-c5db-4e59-be7b-ef44fa7fd143}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60e4524d-61c5-4483-a083-93f0a938d73d}, !- Handle
  {8ec75f72-c5db-4e59-be7b-ef44fa7fd143}, !- Source Object
  4,                                      !- Outlet Port
  {3689407a-7805-4593-abe7-c78dea836670}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8aa1c166-3a58-4a29-8996-3cd0a9e16808}, !- Handle
  Coil Heating Electric 7,                !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5d2d42bf-fa86-415c-868f-efd47fc9f780}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {254cdd7a-a274-4fb7-af70-25e4645547d4}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {67bbe393-d459-4625-8ce9-06731039659d}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a93dae4-8f7e-4072-ae11-df91db8252a6}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f75ac795-82e8-4dcc-a73b-a8ea75fe08fe}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {846c521c-523c-4281-94be-69219a671578}, !- Handle
  Coil Cooling DX Single Speed 7 3kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b3b5f145-4d7e-49d9-9905-278c6fac906d}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ca474ab3-4754-43d8-a371-40c48be968fe}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 3 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {e162e490-bdaa-4f84-bebc-4bc1a781fd4b}, !- Air Inlet Node Name
  {f4bc7af5-b98f-40cd-ae46-cda137ad55a4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b3b5f145-4d7e-49d9-9905-278c6fac906d}, !- Supply Air Fan Name
  {8aa1c166-3a58-4a29-8996-3cd0a9e16808}, !- Heating Coil Name
  {846c521c-523c-4281-94be-69219a671578}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {35fbf37c-a792-4cc3-af9c-db964d19f725}, !- Handle
  Node 99,                                !- Name
  {32a0214c-d261-48ae-a8fe-1dfbc041837e}, !- Inlet Port
  {e162e490-bdaa-4f84-bebc-4bc1a781fd4b}; !- Outlet Port

OS:Connection,
  {32a0214c-d261-48ae-a8fe-1dfbc041837e}, !- Handle
  {d8ec7b6e-0afe-4148-bd51-5aecf8e0a744}, !- Source Object
  2,                                      !- Outlet Port
  {35fbf37c-a792-4cc3-af9c-db964d19f725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e162e490-bdaa-4f84-bebc-4bc1a781fd4b}, !- Handle
  {35fbf37c-a792-4cc3-af9c-db964d19f725}, !- Source Object
  3,                                      !- Outlet Port
  {ca474ab3-4754-43d8-a371-40c48be968fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fe99a385-7103-410f-8e72-cb2db9f613d5}, !- Handle
  Node 101,                               !- Name
  {f4bc7af5-b98f-40cd-ae46-cda137ad55a4}, !- Inlet Port
  {e72114af-942a-4ade-87a9-fbfa67efd644}; !- Outlet Port

OS:Connection,
  {e72114af-942a-4ade-87a9-fbfa67efd644}, !- Handle
  {fe99a385-7103-410f-8e72-cb2db9f613d5}, !- Source Object
  3,                                      !- Outlet Port
  {a848a3f8-dcf7-4d8e-9483-e3fc7257cff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4bc7af5-b98f-40cd-ae46-cda137ad55a4}, !- Handle
  {ca474ab3-4754-43d8-a371-40c48be968fe}, !- Source Object
  4,                                      !- Outlet Port
  {fe99a385-7103-410f-8e72-cb2db9f613d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4e5b1756-0ab7-4bc3-9a5a-c3ee27350f36}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {12c9517d-f270-4ad6-9f0d-05ec7656fdc4}, !- Water Inlet Node Name
  {04fd7531-f411-470b-93a6-709f84fe24c5}; !- Water Outlet Node Name

OS:Node,
  {07ed3e16-0df4-4ae9-b6e6-ccadc829c230}, !- Handle
  Node 102,                               !- Name
  {29013c4c-3485-4014-b75a-04f5fe792eac}, !- Inlet Port
  {12c9517d-f270-4ad6-9f0d-05ec7656fdc4}; !- Outlet Port

OS:Connection,
  {29013c4c-3485-4014-b75a-04f5fe792eac}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  10,                                     !- Outlet Port
  {07ed3e16-0df4-4ae9-b6e6-ccadc829c230}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21fe90f9-9055-4df9-92ed-dd58880b3e14}, !- Handle
  Node 104,                               !- Name
  {04fd7531-f411-470b-93a6-709f84fe24c5}, !- Inlet Port
  {3497fc13-ea5f-4ab6-adb7-d3f07aad98bc}; !- Outlet Port

OS:Connection,
  {12c9517d-f270-4ad6-9f0d-05ec7656fdc4}, !- Handle
  {07ed3e16-0df4-4ae9-b6e6-ccadc829c230}, !- Source Object
  3,                                      !- Outlet Port
  {4e5b1756-0ab7-4bc3-9a5a-c3ee27350f36}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {04fd7531-f411-470b-93a6-709f84fe24c5}, !- Handle
  {4e5b1756-0ab7-4bc3-9a5a-c3ee27350f36}, !- Source Object
  10,                                     !- Outlet Port
  {21fe90f9-9055-4df9-92ed-dd58880b3e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3497fc13-ea5f-4ab6-adb7-d3f07aad98bc}, !- Handle
  {21fe90f9-9055-4df9-92ed-dd58880b3e14}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fc30c123-441d-44f9-9c58-f5247ae70547}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {4e5b1756-0ab7-4bc3-9a5a-c3ee27350f36}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c5cc2746-f88c-48f4-86f3-438da35645cb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {6bc1880b-4eaa-4601-a94d-4dfb64b58f32}, !- Air Inlet Node Name
  {0979f62f-2b13-4988-bce5-924d7a2b2773}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1b52f93e-5e23-4257-aa88-a269ff33f4ee}, !- Handle
  Node 105,                               !- Name
  {0979f62f-2b13-4988-bce5-924d7a2b2773}, !- Inlet Port
  {a136f5a0-ac95-4a67-8419-9bafc40756fe}; !- Outlet Port

OS:Node,
  {6f32c007-64b9-47c1-9682-f051bf218240}, !- Handle
  Node 107,                               !- Name
  {116d7212-1c42-49cc-ac8c-75ce0aaf4778}, !- Inlet Port
  {0b96f8b8-2bd1-4dcd-80aa-664083451487}; !- Outlet Port

OS:Connection,
  {a136f5a0-ac95-4a67-8419-9bafc40756fe}, !- Handle
  {1b52f93e-5e23-4257-aa88-a269ff33f4ee}, !- Source Object
  3,                                      !- Outlet Port
  {a848a3f8-dcf7-4d8e-9483-e3fc7257cff2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {116d7212-1c42-49cc-ac8c-75ce0aaf4778}, !- Handle
  {2d94645a-616a-483d-8924-7eb5ee011e8f}, !- Source Object
  2,                                      !- Outlet Port
  {6f32c007-64b9-47c1-9682-f051bf218240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b96f8b8-2bd1-4dcd-80aa-664083451487}, !- Handle
  {6f32c007-64b9-47c1-9682-f051bf218240}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f27b541d-aafd-4b47-b3f5-413e880cfd9e}, !- Handle
  Node 108,                               !- Name
  {b00aa07d-f559-43a3-92d8-903e43e9297a}, !- Inlet Port
  {6bc1880b-4eaa-4601-a94d-4dfb64b58f32}; !- Outlet Port

OS:Connection,
  {b00aa07d-f559-43a3-92d8-903e43e9297a}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  9,                                      !- Outlet Port
  {f27b541d-aafd-4b47-b3f5-413e880cfd9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc1880b-4eaa-4601-a94d-4dfb64b58f32}, !- Handle
  {f27b541d-aafd-4b47-b3f5-413e880cfd9e}, !- Source Object
  3,                                      !- Outlet Port
  {c5cc2746-f88c-48f4-86f3-438da35645cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0979f62f-2b13-4988-bce5-924d7a2b2773}, !- Handle
  {c5cc2746-f88c-48f4-86f3-438da35645cb}, !- Source Object
  4,                                      !- Outlet Port
  {1b52f93e-5e23-4257-aa88-a269ff33f4ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d5b0e652-3489-4ae2-90c1-d64891718ead}, !- Handle
  Coil Heating Electric 8,                !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fdddda86-f71c-4bdd-94f9-d8761ec94b65}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0d5dc02e-048b-4af4-ba69-8e6268125e50}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c6463a9-fcbd-4aa3-b1f9-f45e0899108a}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c71a7491-9493-41e8-b3d8-6f30b47b6327}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c5179b3e-80bf-46cb-a8c6-8157b9798613}, !- Handle
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {197cd018-7fa7-4236-8c4a-9ffacaf5f3a0}, !- Handle
  Coil Cooling DX Single Speed 8 3kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4bc2d505-9eb7-4c40-bfcc-5084fa9f59a9}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0207861b-abd9-4e93-9c18-1c63c4849e9a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 4 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {5eb08c6f-6f2f-41df-9d6b-096ac3d7c021}, !- Air Inlet Node Name
  {54840762-3946-4923-9a42-9b0176f2b7db}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4bc2d505-9eb7-4c40-bfcc-5084fa9f59a9}, !- Supply Air Fan Name
  {d5b0e652-3489-4ae2-90c1-d64891718ead}, !- Heating Coil Name
  {197cd018-7fa7-4236-8c4a-9ffacaf5f3a0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1e6cff94-d7b8-42ca-ba7b-44dd148e28a1}, !- Handle
  Node 110,                               !- Name
  {93acbec1-f48d-4eaa-a457-9bda586b1211}, !- Inlet Port
  {5eb08c6f-6f2f-41df-9d6b-096ac3d7c021}; !- Outlet Port

OS:Connection,
  {93acbec1-f48d-4eaa-a457-9bda586b1211}, !- Handle
  {620fdca9-3a81-411e-a0e5-409faa12b0cd}, !- Source Object
  2,                                      !- Outlet Port
  {1e6cff94-d7b8-42ca-ba7b-44dd148e28a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eb08c6f-6f2f-41df-9d6b-096ac3d7c021}, !- Handle
  {1e6cff94-d7b8-42ca-ba7b-44dd148e28a1}, !- Source Object
  3,                                      !- Outlet Port
  {0207861b-abd9-4e93-9c18-1c63c4849e9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e7103c40-09ec-4163-8a7e-bbd62b205cb0}, !- Handle
  Node 111,                               !- Name
  {54840762-3946-4923-9a42-9b0176f2b7db}, !- Inlet Port
  {048b8aea-c94d-4571-a7fa-36679d7c83a1}; !- Outlet Port

OS:Connection,
  {048b8aea-c94d-4571-a7fa-36679d7c83a1}, !- Handle
  {e7103c40-09ec-4163-8a7e-bbd62b205cb0}, !- Source Object
  3,                                      !- Outlet Port
  {772d0e38-4292-42de-bca6-9c688379093a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54840762-3946-4923-9a42-9b0176f2b7db}, !- Handle
  {0207861b-abd9-4e93-9c18-1c63c4849e9a}, !- Source Object
  4,                                      !- Outlet Port
  {e7103c40-09ec-4163-8a7e-bbd62b205cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9fd88919-f7d8-4dae-b7ea-1bd8b3935085}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1d788d42-8c07-42f8-905e-dded055e3abe}, !- Water Inlet Node Name
  {7cbec50f-6916-4467-9ab6-adf8f7dd4f77}; !- Water Outlet Node Name

OS:Node,
  {1c07fa72-21f5-4411-b7d5-5628a6422797}, !- Handle
  Node 113,                               !- Name
  {fdf42385-1cb8-432f-b39e-f41bd2acdf88}, !- Inlet Port
  {1d788d42-8c07-42f8-905e-dded055e3abe}; !- Outlet Port

OS:Connection,
  {fdf42385-1cb8-432f-b39e-f41bd2acdf88}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  11,                                     !- Outlet Port
  {1c07fa72-21f5-4411-b7d5-5628a6422797}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1dae0fb4-65f2-4261-adec-12cf292c9452}, !- Handle
  Node 114,                               !- Name
  {7cbec50f-6916-4467-9ab6-adf8f7dd4f77}, !- Inlet Port
  {c4a94a6c-3d27-4c57-b0e0-8dfe243afa18}; !- Outlet Port

OS:Connection,
  {1d788d42-8c07-42f8-905e-dded055e3abe}, !- Handle
  {1c07fa72-21f5-4411-b7d5-5628a6422797}, !- Source Object
  3,                                      !- Outlet Port
  {9fd88919-f7d8-4dae-b7ea-1bd8b3935085}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7cbec50f-6916-4467-9ab6-adf8f7dd4f77}, !- Handle
  {9fd88919-f7d8-4dae-b7ea-1bd8b3935085}, !- Source Object
  10,                                     !- Outlet Port
  {1dae0fb4-65f2-4261-adec-12cf292c9452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a94a6c-3d27-4c57-b0e0-8dfe243afa18}, !- Handle
  {1dae0fb4-65f2-4261-adec-12cf292c9452}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {318352a5-57ed-490f-9116-a17954b2f2d2}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {9fd88919-f7d8-4dae-b7ea-1bd8b3935085}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e58eaa00-ebdd-483c-bd7c-56c3fb123e2a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {98470767-17cd-4c5a-833d-d8dc2001ea40}, !- Air Inlet Node Name
  {676368a6-57d0-4efd-b28a-ba3b1f133a04}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f0e839dc-8edf-4d2f-ae6d-afa5428934d3}, !- Handle
  Node 116,                               !- Name
  {676368a6-57d0-4efd-b28a-ba3b1f133a04}, !- Inlet Port
  {93248fb2-752f-46c1-a88d-9582696736c9}; !- Outlet Port

OS:Node,
  {216102da-9eef-4bef-84cc-bc49d8edf27c}, !- Handle
  Node 117,                               !- Name
  {49fa4a3d-0d3f-4e30-9aea-fc6d5e3b1d27}, !- Inlet Port
  {5ca8347f-c20c-4413-96b5-6dc7872b0a1c}; !- Outlet Port

OS:Connection,
  {93248fb2-752f-46c1-a88d-9582696736c9}, !- Handle
  {f0e839dc-8edf-4d2f-ae6d-afa5428934d3}, !- Source Object
  3,                                      !- Outlet Port
  {772d0e38-4292-42de-bca6-9c688379093a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49fa4a3d-0d3f-4e30-9aea-fc6d5e3b1d27}, !- Handle
  {85d6bd8f-4c3a-491d-86a4-3972b44db987}, !- Source Object
  2,                                      !- Outlet Port
  {216102da-9eef-4bef-84cc-bc49d8edf27c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ca8347f-c20c-4413-96b5-6dc7872b0a1c}, !- Handle
  {216102da-9eef-4bef-84cc-bc49d8edf27c}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {99162668-2f7b-4d69-9597-5047757a4b3b}, !- Handle
  Node 119,                               !- Name
  {5e7ee869-ecb8-4183-bdb2-612beccd2d8c}, !- Inlet Port
  {98470767-17cd-4c5a-833d-d8dc2001ea40}; !- Outlet Port

OS:Connection,
  {5e7ee869-ecb8-4183-bdb2-612beccd2d8c}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  10,                                     !- Outlet Port
  {99162668-2f7b-4d69-9597-5047757a4b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98470767-17cd-4c5a-833d-d8dc2001ea40}, !- Handle
  {99162668-2f7b-4d69-9597-5047757a4b3b}, !- Source Object
  3,                                      !- Outlet Port
  {e58eaa00-ebdd-483c-bd7c-56c3fb123e2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {676368a6-57d0-4efd-b28a-ba3b1f133a04}, !- Handle
  {e58eaa00-ebdd-483c-bd7c-56c3fb123e2a}, !- Source Object
  4,                                      !- Outlet Port
  {f0e839dc-8edf-4d2f-ae6d-afa5428934d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {40f7f5f3-a388-495c-95f0-ddf81c2a4170}, !- Handle
  Coil Heating Electric 9,                !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d18e63ac-f226-4daf-bbb0-cbdb06e08252}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a336ac0-d1a9-4876-b7f1-92ef31907120}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7613273d-384c-44cd-90c5-e572d0f5e00f}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c3d5a17a-9bf9-45e9-bb74-e01a6786966e}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b10d7ccc-30f1-4ef7-a217-430cd4866f9f}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {928312fa-58a0-4b06-9ae0-e524eafd3d8f}, !- Handle
  Coil Cooling DX Single Speed 9 3kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {12cdad5d-a4a0-4e0f-a70a-64143c93572a}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fc87f97d-3b76-4222-9afd-6e580d9a006c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 5 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {b041af30-78fe-4e88-a199-41670064a597}, !- Air Inlet Node Name
  {f5a67518-fb0c-4ff3-8371-bad186ea636a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {12cdad5d-a4a0-4e0f-a70a-64143c93572a}, !- Supply Air Fan Name
  {40f7f5f3-a388-495c-95f0-ddf81c2a4170}, !- Heating Coil Name
  {928312fa-58a0-4b06-9ae0-e524eafd3d8f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5c4d70c0-57b9-4ad9-a840-e75a79474cb4}, !- Handle
  Node 120,                               !- Name
  {ab9b27c4-c9db-49af-9df9-9f9d101b876f}, !- Inlet Port
  {b041af30-78fe-4e88-a199-41670064a597}; !- Outlet Port

OS:Connection,
  {ab9b27c4-c9db-49af-9df9-9f9d101b876f}, !- Handle
  {be5115ec-bf71-47e3-8db7-edb4d641f961}, !- Source Object
  2,                                      !- Outlet Port
  {5c4d70c0-57b9-4ad9-a840-e75a79474cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b041af30-78fe-4e88-a199-41670064a597}, !- Handle
  {5c4d70c0-57b9-4ad9-a840-e75a79474cb4}, !- Source Object
  3,                                      !- Outlet Port
  {fc87f97d-3b76-4222-9afd-6e580d9a006c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d04c20db-1f17-4e75-9bf9-ed2e1b863222}, !- Handle
  Node 122,                               !- Name
  {f5a67518-fb0c-4ff3-8371-bad186ea636a}, !- Inlet Port
  {d874481e-24b7-49b2-adfa-9c7f13860978}; !- Outlet Port

OS:Connection,
  {d874481e-24b7-49b2-adfa-9c7f13860978}, !- Handle
  {d04c20db-1f17-4e75-9bf9-ed2e1b863222}, !- Source Object
  3,                                      !- Outlet Port
  {b73fea4c-89d4-4575-ac99-8bf37e2dd106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a67518-fb0c-4ff3-8371-bad186ea636a}, !- Handle
  {fc87f97d-3b76-4222-9afd-6e580d9a006c}, !- Source Object
  4,                                      !- Outlet Port
  {d04c20db-1f17-4e75-9bf9-ed2e1b863222}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {435b8bc6-53a4-4358-8572-1f04eb559094}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {99e8d9e1-b070-4dab-809e-8d9450642c99}, !- Water Inlet Node Name
  {059e7c01-88be-4d30-aab6-09e09fbdd8d0}; !- Water Outlet Node Name

OS:Node,
  {b496c8c5-6f48-4196-82f6-dd33e524637f}, !- Handle
  Node 123,                               !- Name
  {31230538-7831-433c-a7e2-92bb20a0bf87}, !- Inlet Port
  {99e8d9e1-b070-4dab-809e-8d9450642c99}; !- Outlet Port

OS:Connection,
  {31230538-7831-433c-a7e2-92bb20a0bf87}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  12,                                     !- Outlet Port
  {b496c8c5-6f48-4196-82f6-dd33e524637f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ff8a9bb-d71b-4c32-9677-81cf8020687b}, !- Handle
  Node 125,                               !- Name
  {059e7c01-88be-4d30-aab6-09e09fbdd8d0}, !- Inlet Port
  {f43ec347-80a1-4f74-89c5-fc71656e04d1}; !- Outlet Port

OS:Connection,
  {99e8d9e1-b070-4dab-809e-8d9450642c99}, !- Handle
  {b496c8c5-6f48-4196-82f6-dd33e524637f}, !- Source Object
  3,                                      !- Outlet Port
  {435b8bc6-53a4-4358-8572-1f04eb559094}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {059e7c01-88be-4d30-aab6-09e09fbdd8d0}, !- Handle
  {435b8bc6-53a4-4358-8572-1f04eb559094}, !- Source Object
  10,                                     !- Outlet Port
  {0ff8a9bb-d71b-4c32-9677-81cf8020687b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f43ec347-80a1-4f74-89c5-fc71656e04d1}, !- Handle
  {0ff8a9bb-d71b-4c32-9677-81cf8020687b}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6723ba74-b3c8-4bdd-a54e-1d798357dc08}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {435b8bc6-53a4-4358-8572-1f04eb559094}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3e14e850-892e-41a3-b858-2a5dd47401be}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {f52dae0a-a5dd-480a-a461-c9d899fb0d15}, !- Air Inlet Node Name
  {9b8be33d-904a-4023-800b-b3acf31eaad5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {46194e9d-3daa-4d90-97fa-22506ad012db}, !- Handle
  Node 126,                               !- Name
  {9b8be33d-904a-4023-800b-b3acf31eaad5}, !- Inlet Port
  {deb23857-0ce8-4930-9b1c-1a8a8321158b}; !- Outlet Port

OS:Node,
  {5f64ae18-2ddb-4eae-a028-a3faba1bb9d9}, !- Handle
  Node 128,                               !- Name
  {ac1c7a78-9fda-42a5-9152-592b772abbe7}, !- Inlet Port
  {6e448053-93ff-4e62-a548-9c5247b7724a}; !- Outlet Port

OS:Connection,
  {deb23857-0ce8-4930-9b1c-1a8a8321158b}, !- Handle
  {46194e9d-3daa-4d90-97fa-22506ad012db}, !- Source Object
  3,                                      !- Outlet Port
  {b73fea4c-89d4-4575-ac99-8bf37e2dd106}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac1c7a78-9fda-42a5-9152-592b772abbe7}, !- Handle
  {2526170b-14a7-403e-a14a-dba58d5aceca}, !- Source Object
  2,                                      !- Outlet Port
  {5f64ae18-2ddb-4eae-a028-a3faba1bb9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e448053-93ff-4e62-a548-9c5247b7724a}, !- Handle
  {5f64ae18-2ddb-4eae-a028-a3faba1bb9d9}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {025ed01b-c722-4213-9245-6b76b666fe65}, !- Handle
  Node 129,                               !- Name
  {f5e96815-fe19-4940-8b26-71b96c9269c9}, !- Inlet Port
  {f52dae0a-a5dd-480a-a461-c9d899fb0d15}; !- Outlet Port

OS:Connection,
  {f5e96815-fe19-4940-8b26-71b96c9269c9}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  11,                                     !- Outlet Port
  {025ed01b-c722-4213-9245-6b76b666fe65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52dae0a-a5dd-480a-a461-c9d899fb0d15}, !- Handle
  {025ed01b-c722-4213-9245-6b76b666fe65}, !- Source Object
  3,                                      !- Outlet Port
  {3e14e850-892e-41a3-b858-2a5dd47401be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b8be33d-904a-4023-800b-b3acf31eaad5}, !- Handle
  {3e14e850-892e-41a3-b858-2a5dd47401be}, !- Source Object
  4,                                      !- Outlet Port
  {46194e9d-3daa-4d90-97fa-22506ad012db}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {fd7aa8c0-1dc5-4501-a87a-88cf2adcca0e}, !- Handle
  Coil Heating Electric 10,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {84823a2c-687e-4290-b7e8-037051d028ef}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b957657-3c04-44d4-82ad-bd498ff4ef55}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d39a62e3-11e2-4f3d-b755-d8a905b5721e}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2993ccd4-10e4-4f26-8749-07d7490dee55}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cc8dfd5c-3c1a-4505-b029-986a566835be}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {32c17803-fa23-4a72-87f5-8951fc92ac5f}, !- Handle
  Coil Cooling DX Single Speed 10 3kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {5898a5bb-a185-4709-a1ff-2ca540aed691}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f957c0dd-3045-4336-a0dd-b433bff76ac8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {db5dc07d-a5ba-41f0-b681-4683e6e96b8e}, !- Air Inlet Node Name
  {b3492aee-6ab5-4fd1-a489-34ed17860cef}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5898a5bb-a185-4709-a1ff-2ca540aed691}, !- Supply Air Fan Name
  {fd7aa8c0-1dc5-4501-a87a-88cf2adcca0e}, !- Heating Coil Name
  {32c17803-fa23-4a72-87f5-8951fc92ac5f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5f3bf454-861e-4577-99fb-d91714518322}, !- Handle
  Node 131,                               !- Name
  {ce5a0701-91e3-4819-9ace-20893c119072}, !- Inlet Port
  {db5dc07d-a5ba-41f0-b681-4683e6e96b8e}; !- Outlet Port

OS:Connection,
  {ce5a0701-91e3-4819-9ace-20893c119072}, !- Handle
  {c550aeb7-5e45-485d-90b3-295abf547753}, !- Source Object
  2,                                      !- Outlet Port
  {5f3bf454-861e-4577-99fb-d91714518322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db5dc07d-a5ba-41f0-b681-4683e6e96b8e}, !- Handle
  {5f3bf454-861e-4577-99fb-d91714518322}, !- Source Object
  3,                                      !- Outlet Port
  {f957c0dd-3045-4336-a0dd-b433bff76ac8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ede31bcd-462b-4e9d-9a2b-7f72450518b3}, !- Handle
  Node 132,                               !- Name
  {b3492aee-6ab5-4fd1-a489-34ed17860cef}, !- Inlet Port
  {ce581603-3596-4673-b32c-7cf69ff9c4a6}; !- Outlet Port

OS:Connection,
  {ce581603-3596-4673-b32c-7cf69ff9c4a6}, !- Handle
  {ede31bcd-462b-4e9d-9a2b-7f72450518b3}, !- Source Object
  3,                                      !- Outlet Port
  {b7ffa1d8-7632-41ff-985a-f903203d36b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3492aee-6ab5-4fd1-a489-34ed17860cef}, !- Handle
  {f957c0dd-3045-4336-a0dd-b433bff76ac8}, !- Source Object
  4,                                      !- Outlet Port
  {ede31bcd-462b-4e9d-9a2b-7f72450518b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ae8fa1a7-3e71-4ff9-85d0-ca0f1a00b4db}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {75381e00-e9a4-4403-8fba-65905292aedf}, !- Water Inlet Node Name
  {84f00c4b-43e8-4799-9b99-651e663fc5c2}; !- Water Outlet Node Name

OS:Node,
  {a1c47993-b620-4307-98fe-145f66d82397}, !- Handle
  Node 134,                               !- Name
  {647e449c-b5b7-41a6-b387-6a8a4e7b6e93}, !- Inlet Port
  {75381e00-e9a4-4403-8fba-65905292aedf}; !- Outlet Port

OS:Connection,
  {647e449c-b5b7-41a6-b387-6a8a4e7b6e93}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  13,                                     !- Outlet Port
  {a1c47993-b620-4307-98fe-145f66d82397}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37af6c51-f053-4826-96bb-c61847086a41}, !- Handle
  Node 135,                               !- Name
  {84f00c4b-43e8-4799-9b99-651e663fc5c2}, !- Inlet Port
  {34b6b54a-80b9-4b0c-8d82-ac6eaed2c6ed}; !- Outlet Port

OS:Connection,
  {75381e00-e9a4-4403-8fba-65905292aedf}, !- Handle
  {a1c47993-b620-4307-98fe-145f66d82397}, !- Source Object
  3,                                      !- Outlet Port
  {ae8fa1a7-3e71-4ff9-85d0-ca0f1a00b4db}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {84f00c4b-43e8-4799-9b99-651e663fc5c2}, !- Handle
  {ae8fa1a7-3e71-4ff9-85d0-ca0f1a00b4db}, !- Source Object
  10,                                     !- Outlet Port
  {37af6c51-f053-4826-96bb-c61847086a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b6b54a-80b9-4b0c-8d82-ac6eaed2c6ed}, !- Handle
  {37af6c51-f053-4826-96bb-c61847086a41}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {be689498-42cf-4974-83bd-56b6d9416466}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {ae8fa1a7-3e71-4ff9-85d0-ca0f1a00b4db}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {745a2de6-e540-412d-a68a-a52ca110df21}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {b260ee93-4d05-46ec-b04b-41a4e90e8fbe}, !- Air Inlet Node Name
  {97f3ccd2-cd6b-4c90-a20a-bc1c2ff4537a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {257e8356-9346-497c-bf29-b4f2f62ebda7}, !- Handle
  Node 137,                               !- Name
  {97f3ccd2-cd6b-4c90-a20a-bc1c2ff4537a}, !- Inlet Port
  {15b8b95d-9d69-4a84-a4d5-aa0cd8de817d}; !- Outlet Port

OS:Node,
  {d110edf7-6df6-46b1-a528-b44903299bd3}, !- Handle
  Node 138,                               !- Name
  {d2b74f04-8c12-4df6-affa-4648072a3c05}, !- Inlet Port
  {190ee4d4-2eb4-4d2b-a94d-2ad50355640d}; !- Outlet Port

OS:Connection,
  {15b8b95d-9d69-4a84-a4d5-aa0cd8de817d}, !- Handle
  {257e8356-9346-497c-bf29-b4f2f62ebda7}, !- Source Object
  3,                                      !- Outlet Port
  {b7ffa1d8-7632-41ff-985a-f903203d36b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2b74f04-8c12-4df6-affa-4648072a3c05}, !- Handle
  {f0dc18bf-3df3-4f33-aa9c-ce6ccf40b908}, !- Source Object
  2,                                      !- Outlet Port
  {d110edf7-6df6-46b1-a528-b44903299bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {190ee4d4-2eb4-4d2b-a94d-2ad50355640d}, !- Handle
  {d110edf7-6df6-46b1-a528-b44903299bd3}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4ee623ef-92a8-4b1d-bb7e-7bed417453b6}, !- Handle
  Node 140,                               !- Name
  {732b2ef7-2e0a-4c96-9eac-3919c0735792}, !- Inlet Port
  {b260ee93-4d05-46ec-b04b-41a4e90e8fbe}; !- Outlet Port

OS:Connection,
  {732b2ef7-2e0a-4c96-9eac-3919c0735792}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  12,                                     !- Outlet Port
  {4ee623ef-92a8-4b1d-bb7e-7bed417453b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b260ee93-4d05-46ec-b04b-41a4e90e8fbe}, !- Handle
  {4ee623ef-92a8-4b1d-bb7e-7bed417453b6}, !- Source Object
  3,                                      !- Outlet Port
  {745a2de6-e540-412d-a68a-a52ca110df21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97f3ccd2-cd6b-4c90-a20a-bc1c2ff4537a}, !- Handle
  {745a2de6-e540-412d-a68a-a52ca110df21}, !- Source Object
  4,                                      !- Outlet Port
  {257e8356-9346-497c-bf29-b4f2f62ebda7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4062e11e-9f12-4bb2-a7be-a57adf1b314c}, !- Handle
  Coil Heating Electric 11,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f10de59a-168b-4b74-ba39-6a509b249772}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {71a48ac8-d9fb-4a0f-a8de-44a2fcfc1671}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c3bb6ce-a5d0-490b-b73b-32c00da806d7}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {056fe46b-54e1-42d9-94f7-63d1705046c6}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bed0990f-0746-4c53-8a19-73f00e8b7aa0}, !- Handle
  Curve Cubic 12,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d1e9fe0e-7eb6-481d-a989-457e6d584b0d}, !- Handle
  Coil Cooling DX Single Speed 11 3kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e60a4a27-997c-4226-8d94-bbe8d873ec59}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cb3f1d61-1d17-4d64-a57b-b1515cb5b310}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {59b486ad-e623-4873-b30e-2d968de85203}, !- Air Inlet Node Name
  {4626782c-7466-43ea-a941-ddd81154c78a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e60a4a27-997c-4226-8d94-bbe8d873ec59}, !- Supply Air Fan Name
  {4062e11e-9f12-4bb2-a7be-a57adf1b314c}, !- Heating Coil Name
  {d1e9fe0e-7eb6-481d-a989-457e6d584b0d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {39d9ee81-e3e2-4011-b77f-bf18a16b8d86}, !- Handle
  Node 141,                               !- Name
  {c548beeb-e56f-4da4-a809-c137c30fbf78}, !- Inlet Port
  {59b486ad-e623-4873-b30e-2d968de85203}; !- Outlet Port

OS:Connection,
  {c548beeb-e56f-4da4-a809-c137c30fbf78}, !- Handle
  {b4460c7e-d8f2-4fa9-ab08-1a072ea60e0d}, !- Source Object
  2,                                      !- Outlet Port
  {39d9ee81-e3e2-4011-b77f-bf18a16b8d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b486ad-e623-4873-b30e-2d968de85203}, !- Handle
  {39d9ee81-e3e2-4011-b77f-bf18a16b8d86}, !- Source Object
  3,                                      !- Outlet Port
  {cb3f1d61-1d17-4d64-a57b-b1515cb5b310}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94788ba1-38d9-4f16-8f35-fe98f83dddd1}, !- Handle
  Node 143,                               !- Name
  {4626782c-7466-43ea-a941-ddd81154c78a}, !- Inlet Port
  {7542e6e1-29b9-424d-999e-862b2e1a2e83}; !- Outlet Port

OS:Connection,
  {7542e6e1-29b9-424d-999e-862b2e1a2e83}, !- Handle
  {94788ba1-38d9-4f16-8f35-fe98f83dddd1}, !- Source Object
  3,                                      !- Outlet Port
  {2d9558dd-556e-4dfb-920a-1b4e63e525ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4626782c-7466-43ea-a941-ddd81154c78a}, !- Handle
  {cb3f1d61-1d17-4d64-a57b-b1515cb5b310}, !- Source Object
  4,                                      !- Outlet Port
  {94788ba1-38d9-4f16-8f35-fe98f83dddd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a9b57ef5-fae9-4b3c-9a4a-f337db602323}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9e73d5e0-7662-4493-9f95-4f1000ee1e57}, !- Water Inlet Node Name
  {2238b27e-bf9b-4082-bfe8-146ef9eadb52}; !- Water Outlet Node Name

OS:Node,
  {4b621c40-e71a-4454-8fd7-e2f3e93d72e7}, !- Handle
  Node 144,                               !- Name
  {d3775168-1244-42e2-936a-9ab5cbc109dd}, !- Inlet Port
  {9e73d5e0-7662-4493-9f95-4f1000ee1e57}; !- Outlet Port

OS:Connection,
  {d3775168-1244-42e2-936a-9ab5cbc109dd}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  14,                                     !- Outlet Port
  {4b621c40-e71a-4454-8fd7-e2f3e93d72e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb79d6ec-35b1-4061-817a-4f110e0a564c}, !- Handle
  Node 146,                               !- Name
  {2238b27e-bf9b-4082-bfe8-146ef9eadb52}, !- Inlet Port
  {565b0598-9066-4636-810a-f64e2362d220}; !- Outlet Port

OS:Connection,
  {9e73d5e0-7662-4493-9f95-4f1000ee1e57}, !- Handle
  {4b621c40-e71a-4454-8fd7-e2f3e93d72e7}, !- Source Object
  3,                                      !- Outlet Port
  {a9b57ef5-fae9-4b3c-9a4a-f337db602323}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2238b27e-bf9b-4082-bfe8-146ef9eadb52}, !- Handle
  {a9b57ef5-fae9-4b3c-9a4a-f337db602323}, !- Source Object
  10,                                     !- Outlet Port
  {cb79d6ec-35b1-4061-817a-4f110e0a564c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {565b0598-9066-4636-810a-f64e2362d220}, !- Handle
  {cb79d6ec-35b1-4061-817a-4f110e0a564c}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5bc95279-1546-4bc8-86d6-05b54599278e}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {a9b57ef5-fae9-4b3c-9a4a-f337db602323}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {df5ba5e9-9fc3-481f-9815-c04fd20811e4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {393d12ae-84f1-492d-81c5-da133373ce98}, !- Air Inlet Node Name
  {db96b074-e424-40b0-8a71-039ee7af5cdb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {835cf62d-d27e-4359-993e-c84efe67e200}, !- Handle
  Node 147,                               !- Name
  {db96b074-e424-40b0-8a71-039ee7af5cdb}, !- Inlet Port
  {f4578a53-005f-4abd-82d2-1a9a9636dc25}; !- Outlet Port

OS:Node,
  {c5bd1b54-e529-440d-ace7-1fdcd9d24d72}, !- Handle
  Node 149,                               !- Name
  {fb5235b0-386d-4941-a38a-2f5ff55867d4}, !- Inlet Port
  {9374bea0-bc9c-483f-98fd-f5e973689909}; !- Outlet Port

OS:Connection,
  {f4578a53-005f-4abd-82d2-1a9a9636dc25}, !- Handle
  {835cf62d-d27e-4359-993e-c84efe67e200}, !- Source Object
  3,                                      !- Outlet Port
  {2d9558dd-556e-4dfb-920a-1b4e63e525ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb5235b0-386d-4941-a38a-2f5ff55867d4}, !- Handle
  {15b31c3a-0d55-4edf-8e28-546e56b1b070}, !- Source Object
  2,                                      !- Outlet Port
  {c5bd1b54-e529-440d-ace7-1fdcd9d24d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9374bea0-bc9c-483f-98fd-f5e973689909}, !- Handle
  {c5bd1b54-e529-440d-ace7-1fdcd9d24d72}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {c2506f04-0837-4778-88f6-d96dde534495}, !- Handle
  Node 150,                               !- Name
  {fae8b6b4-3cc6-4e30-8686-c9bc15077889}, !- Inlet Port
  {393d12ae-84f1-492d-81c5-da133373ce98}; !- Outlet Port

OS:Connection,
  {fae8b6b4-3cc6-4e30-8686-c9bc15077889}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  13,                                     !- Outlet Port
  {c2506f04-0837-4778-88f6-d96dde534495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {393d12ae-84f1-492d-81c5-da133373ce98}, !- Handle
  {c2506f04-0837-4778-88f6-d96dde534495}, !- Source Object
  3,                                      !- Outlet Port
  {df5ba5e9-9fc3-481f-9815-c04fd20811e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db96b074-e424-40b0-8a71-039ee7af5cdb}, !- Handle
  {df5ba5e9-9fc3-481f-9815-c04fd20811e4}, !- Source Object
  4,                                      !- Outlet Port
  {835cf62d-d27e-4359-993e-c84efe67e200}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {82e0b2ad-a10c-4f35-9cab-c3327c561ac4}, !- Handle
  Coil Heating Electric 12,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c8ed9ca7-b0c9-43da-b20e-5e528930bc60}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fe3796f3-5c5d-43fe-8f19-efea00acebfb}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d32dde4-60fa-4f6b-8c72-5ff018e83ef4}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a2cb9445-6535-47c8-b133-8785bb50dd76}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cb61e437-3799-4e65-bf19-535d33709e17}, !- Handle
  Curve Cubic 13,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ae405e48-86c0-4352-b1d8-6ce581b9701b}, !- Handle
  Coil Cooling DX Single Speed 12 3kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {fd8712f6-e21b-41cf-820d-027468047717}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1d9842f9-9106-4e2b-bf11-b64da8d83c2d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {c7f432c5-11e6-4daa-a86d-3d76caba387f}, !- Air Inlet Node Name
  {3e08a8b2-ad90-4f9e-b5af-b9167c513946}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fd8712f6-e21b-41cf-820d-027468047717}, !- Supply Air Fan Name
  {82e0b2ad-a10c-4f35-9cab-c3327c561ac4}, !- Heating Coil Name
  {ae405e48-86c0-4352-b1d8-6ce581b9701b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d0650368-3415-410f-80ae-b94c4765acd4}, !- Handle
  Node 152,                               !- Name
  {02007276-bffc-430e-8786-a2bf9474729c}, !- Inlet Port
  {c7f432c5-11e6-4daa-a86d-3d76caba387f}; !- Outlet Port

OS:Connection,
  {02007276-bffc-430e-8786-a2bf9474729c}, !- Handle
  {d9c9a29a-9ffe-4d54-b5cb-c3d8cd989230}, !- Source Object
  2,                                      !- Outlet Port
  {d0650368-3415-410f-80ae-b94c4765acd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f432c5-11e6-4daa-a86d-3d76caba387f}, !- Handle
  {d0650368-3415-410f-80ae-b94c4765acd4}, !- Source Object
  3,                                      !- Outlet Port
  {1d9842f9-9106-4e2b-bf11-b64da8d83c2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {138796d6-88b6-4626-8c6d-0756aca94739}, !- Handle
  Node 153,                               !- Name
  {3e08a8b2-ad90-4f9e-b5af-b9167c513946}, !- Inlet Port
  {6070efa7-8a2e-48bc-be1e-45f96931fb89}; !- Outlet Port

OS:Connection,
  {6070efa7-8a2e-48bc-be1e-45f96931fb89}, !- Handle
  {138796d6-88b6-4626-8c6d-0756aca94739}, !- Source Object
  3,                                      !- Outlet Port
  {6424654d-c429-4cb3-b575-52006db4aab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e08a8b2-ad90-4f9e-b5af-b9167c513946}, !- Handle
  {1d9842f9-9106-4e2b-bf11-b64da8d83c2d}, !- Source Object
  4,                                      !- Outlet Port
  {138796d6-88b6-4626-8c6d-0756aca94739}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {126acc0a-2f81-495f-9a09-0151fc1a9c6b}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8a98b25c-116d-4947-aec8-3663ab60ffd5}, !- Water Inlet Node Name
  {94f36858-25d3-40fc-ae65-657aabcec8ad}; !- Water Outlet Node Name

OS:Node,
  {45931f00-30f5-4859-991d-11c985014e3a}, !- Handle
  Node 155,                               !- Name
  {0386e0e3-cab6-4b0f-b951-0f6a8c988c7d}, !- Inlet Port
  {8a98b25c-116d-4947-aec8-3663ab60ffd5}; !- Outlet Port

OS:Connection,
  {0386e0e3-cab6-4b0f-b951-0f6a8c988c7d}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  15,                                     !- Outlet Port
  {45931f00-30f5-4859-991d-11c985014e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9e8aefc-c0db-4682-af36-f6ed8ccfb72f}, !- Handle
  Node 156,                               !- Name
  {94f36858-25d3-40fc-ae65-657aabcec8ad}, !- Inlet Port
  {3ea5a189-2326-4898-895c-c29aafb71d3b}; !- Outlet Port

OS:Connection,
  {8a98b25c-116d-4947-aec8-3663ab60ffd5}, !- Handle
  {45931f00-30f5-4859-991d-11c985014e3a}, !- Source Object
  3,                                      !- Outlet Port
  {126acc0a-2f81-495f-9a09-0151fc1a9c6b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {94f36858-25d3-40fc-ae65-657aabcec8ad}, !- Handle
  {126acc0a-2f81-495f-9a09-0151fc1a9c6b}, !- Source Object
  10,                                     !- Outlet Port
  {e9e8aefc-c0db-4682-af36-f6ed8ccfb72f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea5a189-2326-4898-895c-c29aafb71d3b}, !- Handle
  {e9e8aefc-c0db-4682-af36-f6ed8ccfb72f}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c3fcee7c-1766-4806-9853-3c458dfd1e0d}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {126acc0a-2f81-495f-9a09-0151fc1a9c6b}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9da0cc3e-0071-47d2-ac03-d4f8580a25c7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {d7ebcbd9-e183-4e79-a3ef-24c1185573db}, !- Air Inlet Node Name
  {72c10930-f4cf-4b7e-bb3f-a52cd92bfb98}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e29ac68f-84f7-4245-8c6b-7875968fef14}, !- Handle
  Node 158,                               !- Name
  {72c10930-f4cf-4b7e-bb3f-a52cd92bfb98}, !- Inlet Port
  {e200e73c-759c-4f29-bde0-12bd23dfa01b}; !- Outlet Port

OS:Node,
  {fba52e03-3966-4bbd-ae6e-32cc3e53b732}, !- Handle
  Node 159,                               !- Name
  {26706d0d-9769-40fe-b1af-b1b5c4043064}, !- Inlet Port
  {27958d6b-e861-4bbd-980a-a0f6dc7bac6f}; !- Outlet Port

OS:Connection,
  {e200e73c-759c-4f29-bde0-12bd23dfa01b}, !- Handle
  {e29ac68f-84f7-4245-8c6b-7875968fef14}, !- Source Object
  3,                                      !- Outlet Port
  {6424654d-c429-4cb3-b575-52006db4aab4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26706d0d-9769-40fe-b1af-b1b5c4043064}, !- Handle
  {9c153049-18c1-4c7e-81f5-adba2ae45ca3}, !- Source Object
  2,                                      !- Outlet Port
  {fba52e03-3966-4bbd-ae6e-32cc3e53b732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27958d6b-e861-4bbd-980a-a0f6dc7bac6f}, !- Handle
  {fba52e03-3966-4bbd-ae6e-32cc3e53b732}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {bb49b5a7-c4bf-43d6-bcf4-10e7c021932d}, !- Handle
  Node 161,                               !- Name
  {9b21f546-e877-449c-834b-4b7cc9cd09a8}, !- Inlet Port
  {d7ebcbd9-e183-4e79-a3ef-24c1185573db}; !- Outlet Port

OS:Connection,
  {9b21f546-e877-449c-834b-4b7cc9cd09a8}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  14,                                     !- Outlet Port
  {bb49b5a7-c4bf-43d6-bcf4-10e7c021932d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ebcbd9-e183-4e79-a3ef-24c1185573db}, !- Handle
  {bb49b5a7-c4bf-43d6-bcf4-10e7c021932d}, !- Source Object
  3,                                      !- Outlet Port
  {9da0cc3e-0071-47d2-ac03-d4f8580a25c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72c10930-f4cf-4b7e-bb3f-a52cd92bfb98}, !- Handle
  {9da0cc3e-0071-47d2-ac03-d4f8580a25c7}, !- Source Object
  4,                                      !- Outlet Port
  {e29ac68f-84f7-4245-8c6b-7875968fef14}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0774bbd9-31f8-4654-8666-e798bdd5fe55}, !- Handle
  Coil Heating Electric 13,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {23c80c27-a24c-45ee-9323-9f06e6deaa2e}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c4c1e24-c5a4-4b32-a00e-b16b697c26a0}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {871caa0e-2e98-48d3-9f77-313b69ff25e2}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {50df8969-f0d9-4ec6-9e87-2411015c0b06}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b8b87bf0-6fc3-478f-ab2b-a0997d8cbbbe}, !- Handle
  Curve Cubic 14,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8be6f3b8-ab9c-4b4b-8a0f-c6a86bf9c960}, !- Handle
  Coil Cooling DX Single Speed 13 3kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4f72510c-7239-474f-885c-d26cdf55872c}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1493c39c-a1b3-47a3-99df-91de120987b6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {93b41080-ae37-421d-86e7-133d8a4a8f61}, !- Air Inlet Node Name
  {826fc8de-b18b-4bde-8e71-5ec505a1734a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4f72510c-7239-474f-885c-d26cdf55872c}, !- Supply Air Fan Name
  {0774bbd9-31f8-4654-8666-e798bdd5fe55}, !- Heating Coil Name
  {8be6f3b8-ab9c-4b4b-8a0f-c6a86bf9c960}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {61ce2dfd-bdbb-4bce-96f4-617d619680fe}, !- Handle
  Node 162,                               !- Name
  {ac1880b6-db51-4265-8250-33559985910c}, !- Inlet Port
  {93b41080-ae37-421d-86e7-133d8a4a8f61}; !- Outlet Port

OS:Connection,
  {ac1880b6-db51-4265-8250-33559985910c}, !- Handle
  {c20fe6cb-137c-442c-b6bb-cb6f857fe211}, !- Source Object
  2,                                      !- Outlet Port
  {61ce2dfd-bdbb-4bce-96f4-617d619680fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b41080-ae37-421d-86e7-133d8a4a8f61}, !- Handle
  {61ce2dfd-bdbb-4bce-96f4-617d619680fe}, !- Source Object
  3,                                      !- Outlet Port
  {1493c39c-a1b3-47a3-99df-91de120987b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {391b9027-58f2-4cfe-80b4-440eb85029e1}, !- Handle
  Node 164,                               !- Name
  {826fc8de-b18b-4bde-8e71-5ec505a1734a}, !- Inlet Port
  {eaa0d2fb-0ff9-435c-bc14-2e1419d6833c}; !- Outlet Port

OS:Connection,
  {eaa0d2fb-0ff9-435c-bc14-2e1419d6833c}, !- Handle
  {391b9027-58f2-4cfe-80b4-440eb85029e1}, !- Source Object
  3,                                      !- Outlet Port
  {dc008812-7fac-493f-b8ed-b30e7d5dd16f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826fc8de-b18b-4bde-8e71-5ec505a1734a}, !- Handle
  {1493c39c-a1b3-47a3-99df-91de120987b6}, !- Source Object
  4,                                      !- Outlet Port
  {391b9027-58f2-4cfe-80b4-440eb85029e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6af15e20-9e48-414f-b293-0b5d474dbdb0}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {93f25b59-78f8-4435-91ec-fbf74b9b1a03}, !- Water Inlet Node Name
  {5f95d4ae-bb23-40c5-b149-2674e14337c4}; !- Water Outlet Node Name

OS:Node,
  {ba44688a-3abf-4f29-a990-23dd7758abe9}, !- Handle
  Node 165,                               !- Name
  {2cd9d6b4-f6a2-47d3-9b78-283e48acd995}, !- Inlet Port
  {93f25b59-78f8-4435-91ec-fbf74b9b1a03}; !- Outlet Port

OS:Connection,
  {2cd9d6b4-f6a2-47d3-9b78-283e48acd995}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  16,                                     !- Outlet Port
  {ba44688a-3abf-4f29-a990-23dd7758abe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42bad239-a0fe-4eff-bf97-e9acca9748f2}, !- Handle
  Node 167,                               !- Name
  {5f95d4ae-bb23-40c5-b149-2674e14337c4}, !- Inlet Port
  {a2680b2b-7df6-4c9a-810d-ead2eef7ac45}; !- Outlet Port

OS:Connection,
  {93f25b59-78f8-4435-91ec-fbf74b9b1a03}, !- Handle
  {ba44688a-3abf-4f29-a990-23dd7758abe9}, !- Source Object
  3,                                      !- Outlet Port
  {6af15e20-9e48-414f-b293-0b5d474dbdb0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5f95d4ae-bb23-40c5-b149-2674e14337c4}, !- Handle
  {6af15e20-9e48-414f-b293-0b5d474dbdb0}, !- Source Object
  10,                                     !- Outlet Port
  {42bad239-a0fe-4eff-bf97-e9acca9748f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2680b2b-7df6-4c9a-810d-ead2eef7ac45}, !- Handle
  {42bad239-a0fe-4eff-bf97-e9acca9748f2}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c7f49014-1b78-4317-8b3e-fbf1047cce0c}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {6af15e20-9e48-414f-b293-0b5d474dbdb0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e13a2d30-cefe-4e32-a97b-e0bfca7b9130}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {2f50060b-0441-49f7-b26e-651b98afff28}, !- Air Inlet Node Name
  {8222b626-f434-4a85-98d4-6cce3099e58b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {899d9a90-8596-45f0-beff-53fce5de71c5}, !- Handle
  Node 168,                               !- Name
  {8222b626-f434-4a85-98d4-6cce3099e58b}, !- Inlet Port
  {2239dd34-b002-4aa9-9629-b013b5cc47ae}; !- Outlet Port

OS:Node,
  {1f217396-edc7-4315-adce-f41ee551d284}, !- Handle
  Node 170,                               !- Name
  {1a0f590b-09da-432e-8727-7b9c0c4c81ba}, !- Inlet Port
  {9dd02736-539c-43c1-a450-b19142d50472}; !- Outlet Port

OS:Connection,
  {2239dd34-b002-4aa9-9629-b013b5cc47ae}, !- Handle
  {899d9a90-8596-45f0-beff-53fce5de71c5}, !- Source Object
  3,                                      !- Outlet Port
  {dc008812-7fac-493f-b8ed-b30e7d5dd16f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a0f590b-09da-432e-8727-7b9c0c4c81ba}, !- Handle
  {b3049df0-4109-40c7-bb40-fe5e4558a874}, !- Source Object
  2,                                      !- Outlet Port
  {1f217396-edc7-4315-adce-f41ee551d284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dd02736-539c-43c1-a450-b19142d50472}, !- Handle
  {1f217396-edc7-4315-adce-f41ee551d284}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1354916d-c4e4-4c3e-84d4-d1a4c5ba9ce1}, !- Handle
  Node 171,                               !- Name
  {47e0baa8-86c0-4042-a94a-464d549b30c9}, !- Inlet Port
  {2f50060b-0441-49f7-b26e-651b98afff28}; !- Outlet Port

OS:Connection,
  {47e0baa8-86c0-4042-a94a-464d549b30c9}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  15,                                     !- Outlet Port
  {1354916d-c4e4-4c3e-84d4-d1a4c5ba9ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f50060b-0441-49f7-b26e-651b98afff28}, !- Handle
  {1354916d-c4e4-4c3e-84d4-d1a4c5ba9ce1}, !- Source Object
  3,                                      !- Outlet Port
  {e13a2d30-cefe-4e32-a97b-e0bfca7b9130}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8222b626-f434-4a85-98d4-6cce3099e58b}, !- Handle
  {e13a2d30-cefe-4e32-a97b-e0bfca7b9130}, !- Source Object
  4,                                      !- Outlet Port
  {899d9a90-8596-45f0-beff-53fce5de71c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9b84eb95-caac-4fa4-9c4d-b7626fab8572}, !- Handle
  Coil Heating Electric 14,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e24bf643-6c42-4e1c-8884-93246351f55d}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e9fb81eb-c8c1-45d7-832a-544a24574407}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e215a621-7b11-43ee-b720-e12460a8bfc3}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {099225cc-b9a5-4b32-8132-95f1728e8e2a}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3bf6dc80-664d-43da-bfe3-ac6749d703d8}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ce963250-058c-4a41-8938-6477fa7f87fc}, !- Handle
  Coil Cooling DX Single Speed 14 3kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3692b9c4-b352-4b94-8ef5-cdb099472567}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fbf44bc1-004f-4b4f-897f-0b012b790ae6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {12b7f6fd-84d4-49b0-947e-fb720962106d}, !- Air Inlet Node Name
  {bfcee40c-6981-4c49-81a6-d811a15cd99c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3692b9c4-b352-4b94-8ef5-cdb099472567}, !- Supply Air Fan Name
  {9b84eb95-caac-4fa4-9c4d-b7626fab8572}, !- Heating Coil Name
  {ce963250-058c-4a41-8938-6477fa7f87fc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0fd24cf4-00e2-4fa0-8eb9-9fdea33fbf0e}, !- Handle
  Node 173,                               !- Name
  {0ea24c16-cf10-416c-90be-2fd6517644be}, !- Inlet Port
  {12b7f6fd-84d4-49b0-947e-fb720962106d}; !- Outlet Port

OS:Connection,
  {0ea24c16-cf10-416c-90be-2fd6517644be}, !- Handle
  {6a5478d0-42b8-42d8-ac7a-66c4d498232b}, !- Source Object
  2,                                      !- Outlet Port
  {0fd24cf4-00e2-4fa0-8eb9-9fdea33fbf0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12b7f6fd-84d4-49b0-947e-fb720962106d}, !- Handle
  {0fd24cf4-00e2-4fa0-8eb9-9fdea33fbf0e}, !- Source Object
  3,                                      !- Outlet Port
  {fbf44bc1-004f-4b4f-897f-0b012b790ae6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a07bac44-9326-4ff8-8b16-d52958c287af}, !- Handle
  Node 174,                               !- Name
  {bfcee40c-6981-4c49-81a6-d811a15cd99c}, !- Inlet Port
  {d09d908b-78e5-4f26-bfd4-e9362965817b}; !- Outlet Port

OS:Connection,
  {d09d908b-78e5-4f26-bfd4-e9362965817b}, !- Handle
  {a07bac44-9326-4ff8-8b16-d52958c287af}, !- Source Object
  3,                                      !- Outlet Port
  {74554fad-f00f-40a8-a5bb-bc2b4344a3b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfcee40c-6981-4c49-81a6-d811a15cd99c}, !- Handle
  {fbf44bc1-004f-4b4f-897f-0b012b790ae6}, !- Source Object
  4,                                      !- Outlet Port
  {a07bac44-9326-4ff8-8b16-d52958c287af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {aeb1891d-2015-4668-8e75-761580bfa578}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {415a35da-e735-4c56-abc6-2b16709545b3}, !- Water Inlet Node Name
  {93aa7668-4026-461c-b5b0-86d0209a560f}; !- Water Outlet Node Name

OS:Node,
  {72d06a2a-c479-48ee-92bb-41d16bcb9798}, !- Handle
  Node 176,                               !- Name
  {ece9a0cf-3d9d-4abf-887b-2608b3167c7c}, !- Inlet Port
  {415a35da-e735-4c56-abc6-2b16709545b3}; !- Outlet Port

OS:Connection,
  {ece9a0cf-3d9d-4abf-887b-2608b3167c7c}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  17,                                     !- Outlet Port
  {72d06a2a-c479-48ee-92bb-41d16bcb9798}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57af458f-aeb8-4543-97a3-152d64e41449}, !- Handle
  Node 177,                               !- Name
  {93aa7668-4026-461c-b5b0-86d0209a560f}, !- Inlet Port
  {e02df0ce-184a-41ca-9e44-22a51ae82d05}; !- Outlet Port

OS:Connection,
  {415a35da-e735-4c56-abc6-2b16709545b3}, !- Handle
  {72d06a2a-c479-48ee-92bb-41d16bcb9798}, !- Source Object
  3,                                      !- Outlet Port
  {aeb1891d-2015-4668-8e75-761580bfa578}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {93aa7668-4026-461c-b5b0-86d0209a560f}, !- Handle
  {aeb1891d-2015-4668-8e75-761580bfa578}, !- Source Object
  10,                                     !- Outlet Port
  {57af458f-aeb8-4543-97a3-152d64e41449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e02df0ce-184a-41ca-9e44-22a51ae82d05}, !- Handle
  {57af458f-aeb8-4543-97a3-152d64e41449}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {09cfed4d-6560-4e30-8154-ea36bda35aea}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {aeb1891d-2015-4668-8e75-761580bfa578}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {569a1202-38e4-4b4b-b758-e76fbf74cf68}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {f5ea1f11-2307-4785-93d1-c1237fa35b64}, !- Air Inlet Node Name
  {d969983a-ae48-4745-b4c4-405bf9babc31}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {af1f2d98-508c-4a79-b01d-e013ccb80e2a}, !- Handle
  Node 179,                               !- Name
  {d969983a-ae48-4745-b4c4-405bf9babc31}, !- Inlet Port
  {e766c2f5-f42b-48bc-8948-a7b13672e278}; !- Outlet Port

OS:Node,
  {081e70a7-3330-4741-8902-c4c08dbc2ff6}, !- Handle
  Node 180,                               !- Name
  {af38442b-1d2f-4c06-b4d0-e9390ec51cad}, !- Inlet Port
  {202641b7-5682-41f6-b73f-e4d7c6fc3d36}; !- Outlet Port

OS:Connection,
  {e766c2f5-f42b-48bc-8948-a7b13672e278}, !- Handle
  {af1f2d98-508c-4a79-b01d-e013ccb80e2a}, !- Source Object
  3,                                      !- Outlet Port
  {74554fad-f00f-40a8-a5bb-bc2b4344a3b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af38442b-1d2f-4c06-b4d0-e9390ec51cad}, !- Handle
  {9c62570d-1eeb-45b7-ae04-d1ddd0d2a391}, !- Source Object
  2,                                      !- Outlet Port
  {081e70a7-3330-4741-8902-c4c08dbc2ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202641b7-5682-41f6-b73f-e4d7c6fc3d36}, !- Handle
  {081e70a7-3330-4741-8902-c4c08dbc2ff6}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {d8f0d18a-5e41-4d29-86c4-4c29566b61c5}, !- Handle
  Node 182,                               !- Name
  {f94e209e-c065-4719-8ebb-ff3fbb6a501d}, !- Inlet Port
  {f5ea1f11-2307-4785-93d1-c1237fa35b64}; !- Outlet Port

OS:Connection,
  {f94e209e-c065-4719-8ebb-ff3fbb6a501d}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  16,                                     !- Outlet Port
  {d8f0d18a-5e41-4d29-86c4-4c29566b61c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ea1f11-2307-4785-93d1-c1237fa35b64}, !- Handle
  {d8f0d18a-5e41-4d29-86c4-4c29566b61c5}, !- Source Object
  3,                                      !- Outlet Port
  {569a1202-38e4-4b4b-b758-e76fbf74cf68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d969983a-ae48-4745-b4c4-405bf9babc31}, !- Handle
  {569a1202-38e4-4b4b-b758-e76fbf74cf68}, !- Source Object
  4,                                      !- Outlet Port
  {af1f2d98-508c-4a79-b01d-e013ccb80e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4dab5d09-5968-4312-a4aa-379ddc106f19}, !- Handle
  Coil Heating Electric 15,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2d16d6a8-df8b-4fef-9804-d8630305e67c}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f3ac0227-0726-4057-8b9c-11fc810ee701}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb4cef5d-36be-4942-8662-e2780deec0c1}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {677cceab-fbb3-4d76-b7c6-57ec8174de4a}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f5816eaa-1823-496a-94dd-103e74aba949}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4b4c4284-f6ee-454d-aa3f-12ba28236fde}, !- Handle
  Coil Cooling DX Single Speed 15 3kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8e7479bf-6bbf-4176-b570-69ccbc497981}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {771a1b44-817f-432d-af3e-fc15ec6fbf6d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {b7ebdc9f-f1c8-4af1-aa9d-cc9cc948738b}, !- Air Inlet Node Name
  {623a0704-fee8-4a2f-a6b7-a8b91e00b1a1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8e7479bf-6bbf-4176-b570-69ccbc497981}, !- Supply Air Fan Name
  {4dab5d09-5968-4312-a4aa-379ddc106f19}, !- Heating Coil Name
  {4b4c4284-f6ee-454d-aa3f-12ba28236fde}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {30dd5c24-cfc1-40d0-8a6c-8e0d36c4da5b}, !- Handle
  Node 183,                               !- Name
  {1e901861-bef1-4cc7-bd15-caf762a2617f}, !- Inlet Port
  {b7ebdc9f-f1c8-4af1-aa9d-cc9cc948738b}; !- Outlet Port

OS:Connection,
  {1e901861-bef1-4cc7-bd15-caf762a2617f}, !- Handle
  {70051826-32ce-4907-874d-aba58a60bfcb}, !- Source Object
  2,                                      !- Outlet Port
  {30dd5c24-cfc1-40d0-8a6c-8e0d36c4da5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ebdc9f-f1c8-4af1-aa9d-cc9cc948738b}, !- Handle
  {30dd5c24-cfc1-40d0-8a6c-8e0d36c4da5b}, !- Source Object
  3,                                      !- Outlet Port
  {771a1b44-817f-432d-af3e-fc15ec6fbf6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1a11690-f2df-45f1-a3b6-0dc774f90369}, !- Handle
  Node 185,                               !- Name
  {623a0704-fee8-4a2f-a6b7-a8b91e00b1a1}, !- Inlet Port
  {f665117b-f03c-4938-9c81-afd31e23f02a}; !- Outlet Port

OS:Connection,
  {f665117b-f03c-4938-9c81-afd31e23f02a}, !- Handle
  {e1a11690-f2df-45f1-a3b6-0dc774f90369}, !- Source Object
  3,                                      !- Outlet Port
  {38e0ae43-3f64-49c3-9366-3a8d22a61cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623a0704-fee8-4a2f-a6b7-a8b91e00b1a1}, !- Handle
  {771a1b44-817f-432d-af3e-fc15ec6fbf6d}, !- Source Object
  4,                                      !- Outlet Port
  {e1a11690-f2df-45f1-a3b6-0dc774f90369}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fa6dedb1-ad9a-4cc4-b474-ad031fe26794}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {94576a2c-fc93-4f86-b839-bb2e8c6f524e}, !- Water Inlet Node Name
  {7c41bbf4-b06d-4539-a70c-572ba3deb4d8}; !- Water Outlet Node Name

OS:Node,
  {b1eb3c59-e2d0-4ca3-8caa-ab04aeb5edc5}, !- Handle
  Node 186,                               !- Name
  {e6e31b65-5927-413c-9399-829bc2ca1a7f}, !- Inlet Port
  {94576a2c-fc93-4f86-b839-bb2e8c6f524e}; !- Outlet Port

OS:Connection,
  {e6e31b65-5927-413c-9399-829bc2ca1a7f}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  18,                                     !- Outlet Port
  {b1eb3c59-e2d0-4ca3-8caa-ab04aeb5edc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {549ec1f5-c263-48b7-833e-a340e3ce04eb}, !- Handle
  Node 188,                               !- Name
  {7c41bbf4-b06d-4539-a70c-572ba3deb4d8}, !- Inlet Port
  {32b20160-bbf7-449d-aaf6-cdd8e4698206}; !- Outlet Port

OS:Connection,
  {94576a2c-fc93-4f86-b839-bb2e8c6f524e}, !- Handle
  {b1eb3c59-e2d0-4ca3-8caa-ab04aeb5edc5}, !- Source Object
  3,                                      !- Outlet Port
  {fa6dedb1-ad9a-4cc4-b474-ad031fe26794}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7c41bbf4-b06d-4539-a70c-572ba3deb4d8}, !- Handle
  {fa6dedb1-ad9a-4cc4-b474-ad031fe26794}, !- Source Object
  10,                                     !- Outlet Port
  {549ec1f5-c263-48b7-833e-a340e3ce04eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b20160-bbf7-449d-aaf6-cdd8e4698206}, !- Handle
  {549ec1f5-c263-48b7-833e-a340e3ce04eb}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {44f05be3-86c9-4b2a-8626-e4ef542147b1}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {fa6dedb1-ad9a-4cc4-b474-ad031fe26794}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8c8b8d77-5b62-4b8d-b551-2de91fdc7ad7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {3620d441-7fa9-4295-9c8a-2bd53164b0db}, !- Air Inlet Node Name
  {7573d980-19d7-4ef2-bbf9-aa9e5be84bc0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1b8ab431-6c96-4e85-b44c-38abdc0a0146}, !- Handle
  Node 189,                               !- Name
  {7573d980-19d7-4ef2-bbf9-aa9e5be84bc0}, !- Inlet Port
  {729a658c-2134-4625-a77f-221ed485f466}; !- Outlet Port

OS:Node,
  {a5cab8ba-2aa8-4c76-991c-12f58dd7676c}, !- Handle
  Node 191,                               !- Name
  {2da9e979-24b0-4a05-8a02-131fec061703}, !- Inlet Port
  {20b06e0a-481b-4746-b1c0-f2d59bd21b89}; !- Outlet Port

OS:Connection,
  {729a658c-2134-4625-a77f-221ed485f466}, !- Handle
  {1b8ab431-6c96-4e85-b44c-38abdc0a0146}, !- Source Object
  3,                                      !- Outlet Port
  {38e0ae43-3f64-49c3-9366-3a8d22a61cdd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2da9e979-24b0-4a05-8a02-131fec061703}, !- Handle
  {4b4ea051-86c7-45e0-8c33-4c4773663859}, !- Source Object
  2,                                      !- Outlet Port
  {a5cab8ba-2aa8-4c76-991c-12f58dd7676c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b06e0a-481b-4746-b1c0-f2d59bd21b89}, !- Handle
  {a5cab8ba-2aa8-4c76-991c-12f58dd7676c}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {bf1a5497-561b-464f-be13-8cc2a747c3bd}, !- Handle
  Node 192,                               !- Name
  {fdb75e3f-579b-4105-8ad0-16c70403e743}, !- Inlet Port
  {3620d441-7fa9-4295-9c8a-2bd53164b0db}; !- Outlet Port

OS:Connection,
  {fdb75e3f-579b-4105-8ad0-16c70403e743}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  17,                                     !- Outlet Port
  {bf1a5497-561b-464f-be13-8cc2a747c3bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3620d441-7fa9-4295-9c8a-2bd53164b0db}, !- Handle
  {bf1a5497-561b-464f-be13-8cc2a747c3bd}, !- Source Object
  3,                                      !- Outlet Port
  {8c8b8d77-5b62-4b8d-b551-2de91fdc7ad7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7573d980-19d7-4ef2-bbf9-aa9e5be84bc0}, !- Handle
  {8c8b8d77-5b62-4b8d-b551-2de91fdc7ad7}, !- Source Object
  4,                                      !- Outlet Port
  {1b8ab431-6c96-4e85-b44c-38abdc0a0146}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {803d5b11-e123-4611-ae43-0f8122452e80}, !- Handle
  Coil Heating Electric 16,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {38251e72-5afa-4ea7-b33c-a71cf5849a52}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {11d7c67f-d838-4560-bcc4-af26d19ff246}, !- Handle
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3d0ca480-2f2f-4ef0-a9a5-d03c36a1ee2a}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f94b421-7ff5-4898-b4e0-493dbe3e695f}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {704c7a49-b84d-4a8e-a90e-b7960fc656ca}, !- Handle
  Curve Cubic 17,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1f6a7b67-c3f4-458f-839d-5052785cb73b}, !- Handle
  Coil Cooling DX Single Speed 16 6kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {652711ff-450d-4570-aa43-5659a48d2e04}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c21cba57-f35d-4bbe-a2f7-ad9d88ad80da}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {0a6de5ca-e7fb-41ca-b51a-8bcbb5248d67}, !- Air Inlet Node Name
  {7ee168ca-c8b2-4c0d-97ff-5232192a1934}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {652711ff-450d-4570-aa43-5659a48d2e04}, !- Supply Air Fan Name
  {803d5b11-e123-4611-ae43-0f8122452e80}, !- Heating Coil Name
  {1f6a7b67-c3f4-458f-839d-5052785cb73b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {50916a1b-4687-4616-a30a-1cd13fbc9e1a}, !- Handle
  Node 194,                               !- Name
  {9e726e2f-fb09-45e3-b938-795897191164}, !- Inlet Port
  {0a6de5ca-e7fb-41ca-b51a-8bcbb5248d67}; !- Outlet Port

OS:Connection,
  {9e726e2f-fb09-45e3-b938-795897191164}, !- Handle
  {03796c49-0049-435a-8e24-d1c6ba499821}, !- Source Object
  2,                                      !- Outlet Port
  {50916a1b-4687-4616-a30a-1cd13fbc9e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a6de5ca-e7fb-41ca-b51a-8bcbb5248d67}, !- Handle
  {50916a1b-4687-4616-a30a-1cd13fbc9e1a}, !- Source Object
  3,                                      !- Outlet Port
  {c21cba57-f35d-4bbe-a2f7-ad9d88ad80da}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {89b70172-b072-410e-8397-ac38cff5fb9d}, !- Handle
  Node 195,                               !- Name
  {7ee168ca-c8b2-4c0d-97ff-5232192a1934}, !- Inlet Port
  {40e97ff7-8ac1-474f-9a61-326d90b0b96a}; !- Outlet Port

OS:Connection,
  {40e97ff7-8ac1-474f-9a61-326d90b0b96a}, !- Handle
  {89b70172-b072-410e-8397-ac38cff5fb9d}, !- Source Object
  3,                                      !- Outlet Port
  {874dadd5-1673-436a-8b19-bb2b86436a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ee168ca-c8b2-4c0d-97ff-5232192a1934}, !- Handle
  {c21cba57-f35d-4bbe-a2f7-ad9d88ad80da}, !- Source Object
  4,                                      !- Outlet Port
  {89b70172-b072-410e-8397-ac38cff5fb9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {19bff66e-4677-4bc3-a895-a9b56e57bd17}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {568865a1-031c-44c7-bbd1-560439994872}, !- Water Inlet Node Name
  {d5548434-aac2-4bd3-b639-483bfa7ac678}; !- Water Outlet Node Name

OS:Node,
  {82b603da-07bb-477b-b34d-e51f1f86e191}, !- Handle
  Node 196,                               !- Name
  {c887da38-d78b-4c87-92e6-58689f37799b}, !- Inlet Port
  {568865a1-031c-44c7-bbd1-560439994872}; !- Outlet Port

OS:Connection,
  {c887da38-d78b-4c87-92e6-58689f37799b}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  19,                                     !- Outlet Port
  {82b603da-07bb-477b-b34d-e51f1f86e191}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcb5d2bb-4722-4d76-bc4a-320860095629}, !- Handle
  Node 197,                               !- Name
  {d5548434-aac2-4bd3-b639-483bfa7ac678}, !- Inlet Port
  {21fa3706-196d-4476-a655-e1b3abddc75d}; !- Outlet Port

OS:Connection,
  {568865a1-031c-44c7-bbd1-560439994872}, !- Handle
  {82b603da-07bb-477b-b34d-e51f1f86e191}, !- Source Object
  3,                                      !- Outlet Port
  {19bff66e-4677-4bc3-a895-a9b56e57bd17}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d5548434-aac2-4bd3-b639-483bfa7ac678}, !- Handle
  {19bff66e-4677-4bc3-a895-a9b56e57bd17}, !- Source Object
  10,                                     !- Outlet Port
  {bcb5d2bb-4722-4d76-bc4a-320860095629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21fa3706-196d-4476-a655-e1b3abddc75d}, !- Handle
  {bcb5d2bb-4722-4d76-bc4a-320860095629}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fae7ea08-03d0-4617-bbb1-1a636e7ccd59}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {19bff66e-4677-4bc3-a895-a9b56e57bd17}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f03eefd9-72e2-404d-82e6-68a219649aa5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {1ae8fa13-95a8-4b83-978e-24d24afa8978}, !- Air Inlet Node Name
  {d820c55b-c0df-4282-af8a-37a6baf93963}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {95fc0ca4-5b67-4610-8a82-2dfd90500edf}, !- Handle
  Node 198,                               !- Name
  {d820c55b-c0df-4282-af8a-37a6baf93963}, !- Inlet Port
  {beb3c225-d48a-4cd1-bc4d-e5fc2b40d9ed}; !- Outlet Port

OS:Node,
  {7748e87a-cf26-4626-8db1-a5b3f8c2c5ff}, !- Handle
  Node 199,                               !- Name
  {e09ddc93-2b2d-4137-a0c9-a9ccbe23f21e}, !- Inlet Port
  {f0b29158-9088-4b76-bd38-3103c8988cb6}; !- Outlet Port

OS:Connection,
  {beb3c225-d48a-4cd1-bc4d-e5fc2b40d9ed}, !- Handle
  {95fc0ca4-5b67-4610-8a82-2dfd90500edf}, !- Source Object
  3,                                      !- Outlet Port
  {874dadd5-1673-436a-8b19-bb2b86436a1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e09ddc93-2b2d-4137-a0c9-a9ccbe23f21e}, !- Handle
  {392c35a3-560b-48b8-a395-29117a2ebc14}, !- Source Object
  2,                                      !- Outlet Port
  {7748e87a-cf26-4626-8db1-a5b3f8c2c5ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b29158-9088-4b76-bd38-3103c8988cb6}, !- Handle
  {7748e87a-cf26-4626-8db1-a5b3f8c2c5ff}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {788f84bf-4c74-4662-9630-a0f06b92c93f}, !- Handle
  Node 200,                               !- Name
  {fc6e9cd0-05d3-4102-a5cf-a5586beb29a5}, !- Inlet Port
  {1ae8fa13-95a8-4b83-978e-24d24afa8978}; !- Outlet Port

OS:Connection,
  {fc6e9cd0-05d3-4102-a5cf-a5586beb29a5}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  18,                                     !- Outlet Port
  {788f84bf-4c74-4662-9630-a0f06b92c93f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ae8fa13-95a8-4b83-978e-24d24afa8978}, !- Handle
  {788f84bf-4c74-4662-9630-a0f06b92c93f}, !- Source Object
  3,                                      !- Outlet Port
  {f03eefd9-72e2-404d-82e6-68a219649aa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d820c55b-c0df-4282-af8a-37a6baf93963}, !- Handle
  {f03eefd9-72e2-404d-82e6-68a219649aa5}, !- Source Object
  4,                                      !- Outlet Port
  {95fc0ca4-5b67-4610-8a82-2dfd90500edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {87af56f5-fa4a-4cac-8133-98f0711472a7}, !- Handle
  Coil Heating Electric 17,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c767563d-d103-44bc-9a50-1afbab5fa7f5}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b6fa3e0c-a640-4a7e-b33b-86f78edd1adc}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {24847e59-c083-4ab1-a070-7e724ffbd14d}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ae23eee9-e9ed-47d1-8110-2694b9ea343a}, !- Handle
  Curve Quadratic 36,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0bc4168b-cd70-45c6-b25b-225f8913b0eb}, !- Handle
  Curve Cubic 18,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {493746f4-8261-4d9c-a09c-5e00e66501c3}, !- Handle
  Coil Cooling DX Single Speed 17 3kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {829b0acf-c048-40ba-aa4f-3dfa7bde9193}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ca588158-bcdf-4f1a-98e1-868d59f75a3d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {95056930-1157-4a5a-bf1d-05af59af3e17}, !- Air Inlet Node Name
  {ac3132b7-287e-45d4-9aa5-123ddf3ed953}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {829b0acf-c048-40ba-aa4f-3dfa7bde9193}, !- Supply Air Fan Name
  {87af56f5-fa4a-4cac-8133-98f0711472a7}, !- Heating Coil Name
  {493746f4-8261-4d9c-a09c-5e00e66501c3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {524609af-c046-475f-a6e4-79e053ed61cb}, !- Handle
  Node 201,                               !- Name
  {d5f9978d-652d-41f0-a331-a94d8e35f839}, !- Inlet Port
  {95056930-1157-4a5a-bf1d-05af59af3e17}; !- Outlet Port

OS:Connection,
  {d5f9978d-652d-41f0-a331-a94d8e35f839}, !- Handle
  {202fbd04-a2a5-49aa-83ac-0aef0156e4db}, !- Source Object
  2,                                      !- Outlet Port
  {524609af-c046-475f-a6e4-79e053ed61cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95056930-1157-4a5a-bf1d-05af59af3e17}, !- Handle
  {524609af-c046-475f-a6e4-79e053ed61cb}, !- Source Object
  3,                                      !- Outlet Port
  {ca588158-bcdf-4f1a-98e1-868d59f75a3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13b3accb-d1ef-45e4-a912-3d42c2f92b34}, !- Handle
  Node 202,                               !- Name
  {ac3132b7-287e-45d4-9aa5-123ddf3ed953}, !- Inlet Port
  {c2e5c9ab-349f-4797-9e9e-c9a02e2c7c21}; !- Outlet Port

OS:Connection,
  {c2e5c9ab-349f-4797-9e9e-c9a02e2c7c21}, !- Handle
  {13b3accb-d1ef-45e4-a912-3d42c2f92b34}, !- Source Object
  3,                                      !- Outlet Port
  {77693d8e-c077-4b13-9d84-c6736d085789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac3132b7-287e-45d4-9aa5-123ddf3ed953}, !- Handle
  {ca588158-bcdf-4f1a-98e1-868d59f75a3d}, !- Source Object
  4,                                      !- Outlet Port
  {13b3accb-d1ef-45e4-a912-3d42c2f92b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6afcfcc5-201d-4517-a172-cbe6c554a6ac}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9e4c8259-22a2-47ac-9f9d-be18ac04648c}, !- Water Inlet Node Name
  {9eada901-7591-456b-901e-5c9ea0cc5743}; !- Water Outlet Node Name

OS:Node,
  {79503051-ec7f-41ba-8d69-d5726e753135}, !- Handle
  Node 203,                               !- Name
  {fd6387e2-ffba-410a-bd50-b19fe8721caf}, !- Inlet Port
  {9e4c8259-22a2-47ac-9f9d-be18ac04648c}; !- Outlet Port

OS:Connection,
  {fd6387e2-ffba-410a-bd50-b19fe8721caf}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  20,                                     !- Outlet Port
  {79503051-ec7f-41ba-8d69-d5726e753135}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23094277-e777-4d9f-8251-ccd96b10c03a}, !- Handle
  Node 204,                               !- Name
  {9eada901-7591-456b-901e-5c9ea0cc5743}, !- Inlet Port
  {613119b2-5e44-4a57-aad1-a3e4bf1901a0}; !- Outlet Port

OS:Connection,
  {9e4c8259-22a2-47ac-9f9d-be18ac04648c}, !- Handle
  {79503051-ec7f-41ba-8d69-d5726e753135}, !- Source Object
  3,                                      !- Outlet Port
  {6afcfcc5-201d-4517-a172-cbe6c554a6ac}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9eada901-7591-456b-901e-5c9ea0cc5743}, !- Handle
  {6afcfcc5-201d-4517-a172-cbe6c554a6ac}, !- Source Object
  10,                                     !- Outlet Port
  {23094277-e777-4d9f-8251-ccd96b10c03a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {613119b2-5e44-4a57-aad1-a3e4bf1901a0}, !- Handle
  {23094277-e777-4d9f-8251-ccd96b10c03a}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a6f02d52-a810-4303-bacb-449b8f4850c4}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {6afcfcc5-201d-4517-a172-cbe6c554a6ac}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {383b0a97-c433-4710-9d5b-83043425f002}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {c57e9ae0-5419-45e0-86d9-f9a2543fd4eb}, !- Air Inlet Node Name
  {e5003058-f7ca-40bf-8bbd-b6c14503e6f4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c4b2c2d8-2534-4ea4-81b9-f95c3cde4583}, !- Handle
  Node 205,                               !- Name
  {e5003058-f7ca-40bf-8bbd-b6c14503e6f4}, !- Inlet Port
  {3440115f-89b0-4f83-b75f-917a8fb574ec}; !- Outlet Port

OS:Node,
  {74a65b3b-882b-4b92-a161-a0d7d5e4d934}, !- Handle
  Node 206,                               !- Name
  {ad5e1d4e-9867-4638-8e0c-7c292f3f38e3}, !- Inlet Port
  {14c8addb-73b3-4ff3-a1f9-e305f6bfa2d0}; !- Outlet Port

OS:Connection,
  {3440115f-89b0-4f83-b75f-917a8fb574ec}, !- Handle
  {c4b2c2d8-2534-4ea4-81b9-f95c3cde4583}, !- Source Object
  3,                                      !- Outlet Port
  {77693d8e-c077-4b13-9d84-c6736d085789}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad5e1d4e-9867-4638-8e0c-7c292f3f38e3}, !- Handle
  {bf2d10b9-25ca-4296-ac4e-1a250d4a3072}, !- Source Object
  2,                                      !- Outlet Port
  {74a65b3b-882b-4b92-a161-a0d7d5e4d934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c8addb-73b3-4ff3-a1f9-e305f6bfa2d0}, !- Handle
  {74a65b3b-882b-4b92-a161-a0d7d5e4d934}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {59305309-1421-4a88-a023-59b189b3ad08}, !- Handle
  Node 207,                               !- Name
  {e7f834be-49f2-46b8-843d-d1c7ab88c3bc}, !- Inlet Port
  {c57e9ae0-5419-45e0-86d9-f9a2543fd4eb}; !- Outlet Port

OS:Connection,
  {e7f834be-49f2-46b8-843d-d1c7ab88c3bc}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  19,                                     !- Outlet Port
  {59305309-1421-4a88-a023-59b189b3ad08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57e9ae0-5419-45e0-86d9-f9a2543fd4eb}, !- Handle
  {59305309-1421-4a88-a023-59b189b3ad08}, !- Source Object
  3,                                      !- Outlet Port
  {383b0a97-c433-4710-9d5b-83043425f002}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5003058-f7ca-40bf-8bbd-b6c14503e6f4}, !- Handle
  {383b0a97-c433-4710-9d5b-83043425f002}, !- Source Object
  4,                                      !- Outlet Port
  {c4b2c2d8-2534-4ea4-81b9-f95c3cde4583}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8e30b9ee-74c5-4f9a-babf-0839cc97dd5b}, !- Handle
  Coil Heating Electric 18,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {998963f2-0c94-4fab-9f03-8b8b6d54dcaa}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e0110f15-128b-4f96-8c51-3099f4ad5be2}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {64b7ccc6-35bb-4ad1-8f32-fcec24bb6b4a}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e274aa3-2c64-4cfd-8a97-953714d5a564}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {29bcd752-b00b-4325-a6c3-b83e720c3d87}, !- Handle
  Curve Cubic 19,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {75edf406-3a1b-467f-9840-3af40be588da}, !- Handle
  Coil Cooling DX Single Speed 18 3kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {06e9fdf2-8f78-4e51-aec1-bd6f22259a50}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f51ef1f1-da1e-47cf-a417-b33adfb26cf7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14 PTAC, !- Name
