  {7a73848e-34da-4c6c-b298-59b6ae2fba88}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d91433f4-9bc8-4510-870b-4aac41c404e9}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {766707ff-1b04-4d3c-af71-840de40ce032}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {da1f57e3-ba33-4565-b4f0-3fa97d911a93}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2e4dd9ca-c804-4012-8651-5d174bd28bc5}, !- Handle
  Coil Cooling DX Single Speed 44 5kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a3e3bfc8-272e-408d-9134-4987c4a8d77f}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9e301bc0-5cba-4529-8004-886394762bc6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {4d0e6e15-2f7b-48de-9c47-1507e822cf04}, !- Air Inlet Node Name
  {4dbe043b-58d4-4571-9853-bae340fdbd98}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a3e3bfc8-272e-408d-9134-4987c4a8d77f}, !- Supply Air Fan Name
  {29f3fa15-9f54-4e22-b1c4-cd203d530005}, !- Heating Coil Name
  {2e4dd9ca-c804-4012-8651-5d174bd28bc5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ec6aca06-5407-4528-b8cc-356fd2d00fdf}, !- Handle
  Node 390,                               !- Name
  {de07d527-24d6-44dc-9360-c398a6fbc28c}, !- Inlet Port
  {4d0e6e15-2f7b-48de-9c47-1507e822cf04}; !- Outlet Port

OS:Connection,
  {de07d527-24d6-44dc-9360-c398a6fbc28c}, !- Handle
  {17696793-3e91-458f-9ccc-dcfd3634cdd8}, !- Source Object
  2,                                      !- Outlet Port
  {ec6aca06-5407-4528-b8cc-356fd2d00fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d0e6e15-2f7b-48de-9c47-1507e822cf04}, !- Handle
  {ec6aca06-5407-4528-b8cc-356fd2d00fdf}, !- Source Object
  3,                                      !- Outlet Port
  {9e301bc0-5cba-4529-8004-886394762bc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84bfd82e-7d82-4383-9bf5-54a9a96f5635}, !- Handle
  Node 391,                               !- Name
  {4dbe043b-58d4-4571-9853-bae340fdbd98}, !- Inlet Port
  {b99c9f2e-7777-4a0f-b608-cdab09f631ed}; !- Outlet Port

OS:Connection,
  {b99c9f2e-7777-4a0f-b608-cdab09f631ed}, !- Handle
  {84bfd82e-7d82-4383-9bf5-54a9a96f5635}, !- Source Object
  3,                                      !- Outlet Port
  {cd0a4b36-737e-4ee4-9d04-ba09c46d6411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dbe043b-58d4-4571-9853-bae340fdbd98}, !- Handle
  {9e301bc0-5cba-4529-8004-886394762bc6}, !- Source Object
  4,                                      !- Outlet Port
  {84bfd82e-7d82-4383-9bf5-54a9a96f5635}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c57b1d4b-8af4-4475-8345-c87a0e1b0253}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2c82c040-f02c-414c-8837-61031c3d21c2}, !- Water Inlet Node Name
  {43fde213-d889-4a49-b201-076de8a48d02}; !- Water Outlet Node Name

OS:Node,
  {19073fbc-8641-4af8-97d6-f1fb8007d624}, !- Handle
  Node 392,                               !- Name
  {4ec78729-ada0-4aa7-80c0-dabb9b203cc7}, !- Inlet Port
  {2c82c040-f02c-414c-8837-61031c3d21c2}; !- Outlet Port

OS:Connection,
  {4ec78729-ada0-4aa7-80c0-dabb9b203cc7}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  47,                                     !- Outlet Port
  {19073fbc-8641-4af8-97d6-f1fb8007d624}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4594193-b139-49d7-a00a-1a4717860c25}, !- Handle
  Node 393,                               !- Name
  {43fde213-d889-4a49-b201-076de8a48d02}, !- Inlet Port
  {5f60acfb-7b54-411c-b94f-56404e2c13b1}; !- Outlet Port

OS:Connection,
  {2c82c040-f02c-414c-8837-61031c3d21c2}, !- Handle
  {19073fbc-8641-4af8-97d6-f1fb8007d624}, !- Source Object
  3,                                      !- Outlet Port
  {c57b1d4b-8af4-4475-8345-c87a0e1b0253}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {43fde213-d889-4a49-b201-076de8a48d02}, !- Handle
  {c57b1d4b-8af4-4475-8345-c87a0e1b0253}, !- Source Object
  10,                                     !- Outlet Port
  {b4594193-b139-49d7-a00a-1a4717860c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f60acfb-7b54-411c-b94f-56404e2c13b1}, !- Handle
  {b4594193-b139-49d7-a00a-1a4717860c25}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {af045505-5059-4efc-be93-2a6aaccd39e7}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {c57b1d4b-8af4-4475-8345-c87a0e1b0253}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {89cdf8fa-e0a6-4b1a-bdf0-351652837b09}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {00fff964-f15f-4ac6-b3c2-e16b06a92a55}, !- Air Inlet Node Name
  {93a6e1cd-1171-4344-bd66-e0748b348757}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2ab2ac7-fb98-40c9-92aa-9db8ae20f2ad}, !- Handle
  Node 394,                               !- Name
  {93a6e1cd-1171-4344-bd66-e0748b348757}, !- Inlet Port
  {557afaf8-5371-4a9a-a148-2934f26bc88d}; !- Outlet Port

OS:Node,
  {5ecc35b2-6639-4d73-bf93-b2929196de7c}, !- Handle
  Node 395,                               !- Name
  {e54538e3-0f34-4274-8ecc-5a0acb9ecb20}, !- Inlet Port
  {bb449ee3-2629-407d-8d54-885fd97b2d73}; !- Outlet Port

OS:Connection,
  {557afaf8-5371-4a9a-a148-2934f26bc88d}, !- Handle
  {a2ab2ac7-fb98-40c9-92aa-9db8ae20f2ad}, !- Source Object
  3,                                      !- Outlet Port
  {cd0a4b36-737e-4ee4-9d04-ba09c46d6411}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e54538e3-0f34-4274-8ecc-5a0acb9ecb20}, !- Handle
  {85668172-5fff-4999-b49c-c5005087c969}, !- Source Object
  2,                                      !- Outlet Port
  {5ecc35b2-6639-4d73-bf93-b2929196de7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb449ee3-2629-407d-8d54-885fd97b2d73}, !- Handle
  {5ecc35b2-6639-4d73-bf93-b2929196de7c}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {812bd5c8-75bb-47ac-bd7e-eee5be4be0f3}, !- Handle
  Node 396,                               !- Name
  {0e179527-225b-4b7c-9d75-eb20193738df}, !- Inlet Port
  {00fff964-f15f-4ac6-b3c2-e16b06a92a55}; !- Outlet Port

OS:Connection,
  {0e179527-225b-4b7c-9d75-eb20193738df}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  46,                                     !- Outlet Port
  {812bd5c8-75bb-47ac-bd7e-eee5be4be0f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00fff964-f15f-4ac6-b3c2-e16b06a92a55}, !- Handle
  {812bd5c8-75bb-47ac-bd7e-eee5be4be0f3}, !- Source Object
  3,                                      !- Outlet Port
  {89cdf8fa-e0a6-4b1a-bdf0-351652837b09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93a6e1cd-1171-4344-bd66-e0748b348757}, !- Handle
  {89cdf8fa-e0a6-4b1a-bdf0-351652837b09}, !- Source Object
  4,                                      !- Outlet Port
  {a2ab2ac7-fb98-40c9-92aa-9db8ae20f2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cc1b478b-aa13-4273-8df6-bed05167edf1}, !- Handle
  Coil Heating Electric 45,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {62e11965-dd7f-48da-a1c6-2cf7c0c2a8b5}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6cafcbf-fab1-4571-9f63-799d502ae02d}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e42ea9fb-b291-41b3-9fbd-7c3b2bfbd44e}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9dae8154-d3dd-42c5-816b-5d3eccfb433e}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {177f37cc-4c25-42da-85bd-118a1477fd53}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a8bc33d6-7cf0-4ae8-bc9c-b9c3e6b3dc1f}, !- Handle
  Coil Cooling DX Single Speed 45 6kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {56beb752-4587-4aa6-88dc-bb9697ada0cf}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9e9b5884-26bc-4c74-b7e3-86114dc0900e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {dd7a7a15-bc30-45c3-94ad-bc6f551761f3}, !- Air Inlet Node Name
  {ca2fc907-a07c-4d4f-b59b-f17f804b979a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {56beb752-4587-4aa6-88dc-bb9697ada0cf}, !- Supply Air Fan Name
  {cc1b478b-aa13-4273-8df6-bed05167edf1}, !- Heating Coil Name
  {a8bc33d6-7cf0-4ae8-bc9c-b9c3e6b3dc1f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e47869ed-d843-4877-a8bd-0ea447743356}, !- Handle
  Node 397,                               !- Name
  {b59ea606-ecda-49e8-9c77-36d8fc68ac51}, !- Inlet Port
  {dd7a7a15-bc30-45c3-94ad-bc6f551761f3}; !- Outlet Port

OS:Connection,
  {b59ea606-ecda-49e8-9c77-36d8fc68ac51}, !- Handle
  {fc571de0-1775-489e-af1c-5e14c5a389d7}, !- Source Object
  2,                                      !- Outlet Port
  {e47869ed-d843-4877-a8bd-0ea447743356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd7a7a15-bc30-45c3-94ad-bc6f551761f3}, !- Handle
  {e47869ed-d843-4877-a8bd-0ea447743356}, !- Source Object
  3,                                      !- Outlet Port
  {9e9b5884-26bc-4c74-b7e3-86114dc0900e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {021aff01-7249-4f01-9035-5d57bf8c584c}, !- Handle
  Node 398,                               !- Name
  {ca2fc907-a07c-4d4f-b59b-f17f804b979a}, !- Inlet Port
  {8487ccc7-f43a-46a2-abba-b17da146b36b}; !- Outlet Port

OS:Connection,
  {8487ccc7-f43a-46a2-abba-b17da146b36b}, !- Handle
  {021aff01-7249-4f01-9035-5d57bf8c584c}, !- Source Object
  3,                                      !- Outlet Port
  {719d8135-3aef-4931-88d1-45e13b9239fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca2fc907-a07c-4d4f-b59b-f17f804b979a}, !- Handle
  {9e9b5884-26bc-4c74-b7e3-86114dc0900e}, !- Source Object
  4,                                      !- Outlet Port
  {021aff01-7249-4f01-9035-5d57bf8c584c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fcc51d38-3ac2-435a-afee-822f3ecbda8d}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c01bef70-24e2-454a-ba1b-2a95fd5f2017}, !- Water Inlet Node Name
  {48d92aaf-6c50-4a29-8818-761267ef63da}; !- Water Outlet Node Name

OS:Node,
  {81e741bd-b6d6-46ed-a6a3-30d66f1f34c2}, !- Handle
  Node 399,                               !- Name
  {d00531f3-fa2d-4133-8e39-9e9499e22703}, !- Inlet Port
  {c01bef70-24e2-454a-ba1b-2a95fd5f2017}; !- Outlet Port

OS:Connection,
  {d00531f3-fa2d-4133-8e39-9e9499e22703}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  48,                                     !- Outlet Port
  {81e741bd-b6d6-46ed-a6a3-30d66f1f34c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21597074-da6a-4b89-b44a-eae343073ad3}, !- Handle
  Node 400,                               !- Name
  {48d92aaf-6c50-4a29-8818-761267ef63da}, !- Inlet Port
  {7681374e-c6f7-4856-8010-f7b3c88543a8}; !- Outlet Port

OS:Connection,
  {c01bef70-24e2-454a-ba1b-2a95fd5f2017}, !- Handle
  {81e741bd-b6d6-46ed-a6a3-30d66f1f34c2}, !- Source Object
  3,                                      !- Outlet Port
  {fcc51d38-3ac2-435a-afee-822f3ecbda8d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {48d92aaf-6c50-4a29-8818-761267ef63da}, !- Handle
  {fcc51d38-3ac2-435a-afee-822f3ecbda8d}, !- Source Object
  10,                                     !- Outlet Port
  {21597074-da6a-4b89-b44a-eae343073ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7681374e-c6f7-4856-8010-f7b3c88543a8}, !- Handle
  {21597074-da6a-4b89-b44a-eae343073ad3}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ab51185d-a5b7-4971-b971-1ac6eaa0755a}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {fcc51d38-3ac2-435a-afee-822f3ecbda8d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9aa3b7ea-17a0-49b4-b7a6-debfcbba3fae}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {6d0aecbd-f0fa-4411-a1fa-03a613648f53}, !- Air Inlet Node Name
  {c8f3e3f6-4c30-43d3-94f9-d2195ce8d6c7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a55ccd38-5cc4-43b0-a3cc-23958949ec5d}, !- Handle
  Node 401,                               !- Name
  {c8f3e3f6-4c30-43d3-94f9-d2195ce8d6c7}, !- Inlet Port
  {96adc3fa-c5ea-4705-8127-3e0beed68ae6}; !- Outlet Port

OS:Node,
  {a94b54cc-4c07-4ab2-9d04-5008ad2a5436}, !- Handle
  Node 402,                               !- Name
  {14b37a47-d65e-4497-b2e9-fbb259719738}, !- Inlet Port
  {d6d3bfd2-83af-46f5-abfe-808657ec9ba2}; !- Outlet Port

OS:Connection,
  {96adc3fa-c5ea-4705-8127-3e0beed68ae6}, !- Handle
  {a55ccd38-5cc4-43b0-a3cc-23958949ec5d}, !- Source Object
  3,                                      !- Outlet Port
  {719d8135-3aef-4931-88d1-45e13b9239fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14b37a47-d65e-4497-b2e9-fbb259719738}, !- Handle
  {58c6a52f-0993-47f0-bb9a-2a948f03387c}, !- Source Object
  2,                                      !- Outlet Port
  {a94b54cc-4c07-4ab2-9d04-5008ad2a5436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d3bfd2-83af-46f5-abfe-808657ec9ba2}, !- Handle
  {a94b54cc-4c07-4ab2-9d04-5008ad2a5436}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {5dd78aa8-bf50-4037-87cc-190e3ee8f96e}, !- Handle
  Node 403,                               !- Name
  {cd22aacf-3ed1-4ceb-ac4a-c653f118d83b}, !- Inlet Port
  {6d0aecbd-f0fa-4411-a1fa-03a613648f53}; !- Outlet Port

OS:Connection,
  {cd22aacf-3ed1-4ceb-ac4a-c653f118d83b}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  47,                                     !- Outlet Port
  {5dd78aa8-bf50-4037-87cc-190e3ee8f96e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d0aecbd-f0fa-4411-a1fa-03a613648f53}, !- Handle
  {5dd78aa8-bf50-4037-87cc-190e3ee8f96e}, !- Source Object
  3,                                      !- Outlet Port
  {9aa3b7ea-17a0-49b4-b7a6-debfcbba3fae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8f3e3f6-4c30-43d3-94f9-d2195ce8d6c7}, !- Handle
  {9aa3b7ea-17a0-49b4-b7a6-debfcbba3fae}, !- Source Object
  4,                                      !- Outlet Port
  {a55ccd38-5cc4-43b0-a3cc-23958949ec5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0cc68355-8129-4b07-bee9-6802875598e7}, !- Handle
  Coil Heating Electric 46,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1cc0e24b-e80a-4799-b277-99efd2635f97}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cd238c5d-be93-49d9-a0bb-1276afe0f29e}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4f377ff0-abf9-4e6f-bcf2-c2153c40a419}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c9588335-c4ae-4f48-a01c-a4bed9b53159}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {64666aec-f284-4b2e-a509-2c9d4f2e055b}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {43a10659-4548-421a-a3f3-5406b6ec5c6d}, !- Handle
  Coil Cooling DX Single Speed 46 6kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8c00a22b-5b65-4021-95cb-62520ad5b34f}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {061abf3b-1f1a-4bdb-a180-2d5fd3944321}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {b7c1dbe5-e752-4686-8aa2-9dae75b8d723}, !- Air Inlet Node Name
  {93f03344-fa0a-4fca-ad87-61b5f550b1f3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8c00a22b-5b65-4021-95cb-62520ad5b34f}, !- Supply Air Fan Name
  {0cc68355-8129-4b07-bee9-6802875598e7}, !- Heating Coil Name
  {43a10659-4548-421a-a3f3-5406b6ec5c6d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7e4e7f00-362c-4f9d-8b3d-584f57cd7099}, !- Handle
  Node 404,                               !- Name
  {b3173503-647d-4946-9d86-f819c300686e}, !- Inlet Port
  {b7c1dbe5-e752-4686-8aa2-9dae75b8d723}; !- Outlet Port

OS:Connection,
  {b3173503-647d-4946-9d86-f819c300686e}, !- Handle
  {76287b8f-9a2e-4b88-a15d-e033ef164f93}, !- Source Object
  2,                                      !- Outlet Port
  {7e4e7f00-362c-4f9d-8b3d-584f57cd7099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7c1dbe5-e752-4686-8aa2-9dae75b8d723}, !- Handle
  {7e4e7f00-362c-4f9d-8b3d-584f57cd7099}, !- Source Object
  3,                                      !- Outlet Port
  {061abf3b-1f1a-4bdb-a180-2d5fd3944321}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e4a0c59-3825-4509-b7ec-07c8a175a467}, !- Handle
  Node 405,                               !- Name
  {93f03344-fa0a-4fca-ad87-61b5f550b1f3}, !- Inlet Port
  {a1193b29-8509-48e0-a972-f3e4532a884a}; !- Outlet Port

OS:Connection,
  {a1193b29-8509-48e0-a972-f3e4532a884a}, !- Handle
  {7e4a0c59-3825-4509-b7ec-07c8a175a467}, !- Source Object
  3,                                      !- Outlet Port
  {7e1841af-ed88-4b20-9358-d0f1ec371610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93f03344-fa0a-4fca-ad87-61b5f550b1f3}, !- Handle
  {061abf3b-1f1a-4bdb-a180-2d5fd3944321}, !- Source Object
  4,                                      !- Outlet Port
  {7e4a0c59-3825-4509-b7ec-07c8a175a467}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f64eb797-72b6-4b22-a982-d10813caabff}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b4230357-024a-4137-a1e3-1737138bccf8}, !- Water Inlet Node Name
  {79c8d61c-2b5e-4eb1-94bd-54969d54e90b}; !- Water Outlet Node Name

OS:Node,
  {57b44a3a-1143-4069-b8c4-1fce6883b6e1}, !- Handle
  Node 406,                               !- Name
  {5f8745af-4830-46ba-ab9d-5171e8a65696}, !- Inlet Port
  {b4230357-024a-4137-a1e3-1737138bccf8}; !- Outlet Port

OS:Connection,
  {5f8745af-4830-46ba-ab9d-5171e8a65696}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  49,                                     !- Outlet Port
  {57b44a3a-1143-4069-b8c4-1fce6883b6e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4463b9e2-9769-4508-b96e-7f3e91c85fb5}, !- Handle
  Node 407,                               !- Name
  {79c8d61c-2b5e-4eb1-94bd-54969d54e90b}, !- Inlet Port
  {da240992-e193-4454-80b3-e9f2d4401de8}; !- Outlet Port

OS:Connection,
  {b4230357-024a-4137-a1e3-1737138bccf8}, !- Handle
  {57b44a3a-1143-4069-b8c4-1fce6883b6e1}, !- Source Object
  3,                                      !- Outlet Port
  {f64eb797-72b6-4b22-a982-d10813caabff}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {79c8d61c-2b5e-4eb1-94bd-54969d54e90b}, !- Handle
  {f64eb797-72b6-4b22-a982-d10813caabff}, !- Source Object
  10,                                     !- Outlet Port
  {4463b9e2-9769-4508-b96e-7f3e91c85fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da240992-e193-4454-80b3-e9f2d4401de8}, !- Handle
  {4463b9e2-9769-4508-b96e-7f3e91c85fb5}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {945a93d7-1394-413f-8896-ead8257dfeb7}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {f64eb797-72b6-4b22-a982-d10813caabff}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {81670269-218c-482e-beb6-7482e8c2120a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {baecf37d-035c-4c77-b16a-303e2ed4e091}, !- Air Inlet Node Name
  {1f8a63bd-2fd8-444a-a666-39487e804906}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ea7c5961-26a8-4b46-8c89-33f34b5ac3ff}, !- Handle
  Node 408,                               !- Name
  {1f8a63bd-2fd8-444a-a666-39487e804906}, !- Inlet Port
  {718f8979-a973-484d-bb81-b71ff28b2461}; !- Outlet Port

OS:Node,
  {0e3f95ec-372f-4c8c-bc68-84243ec191ec}, !- Handle
  Node 409,                               !- Name
  {24f64f70-8c4b-444f-9541-fc48dedb8007}, !- Inlet Port
  {b2798320-9d71-4948-937a-8ec9b7cd9a9b}; !- Outlet Port

OS:Connection,
  {718f8979-a973-484d-bb81-b71ff28b2461}, !- Handle
  {ea7c5961-26a8-4b46-8c89-33f34b5ac3ff}, !- Source Object
  3,                                      !- Outlet Port
  {7e1841af-ed88-4b20-9358-d0f1ec371610}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24f64f70-8c4b-444f-9541-fc48dedb8007}, !- Handle
  {0af3d3d5-aa2e-43f3-a578-0fa8d7e1c347}, !- Source Object
  2,                                      !- Outlet Port
  {0e3f95ec-372f-4c8c-bc68-84243ec191ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2798320-9d71-4948-937a-8ec9b7cd9a9b}, !- Handle
  {0e3f95ec-372f-4c8c-bc68-84243ec191ec}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {a66f1f5f-5a13-428b-a8b2-caeb067a033d}, !- Handle
  Node 410,                               !- Name
  {19d519e8-782d-412b-aced-15cfb54257de}, !- Inlet Port
  {baecf37d-035c-4c77-b16a-303e2ed4e091}; !- Outlet Port

OS:Connection,
  {19d519e8-782d-412b-aced-15cfb54257de}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  48,                                     !- Outlet Port
  {a66f1f5f-5a13-428b-a8b2-caeb067a033d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baecf37d-035c-4c77-b16a-303e2ed4e091}, !- Handle
  {a66f1f5f-5a13-428b-a8b2-caeb067a033d}, !- Source Object
  3,                                      !- Outlet Port
  {81670269-218c-482e-beb6-7482e8c2120a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f8a63bd-2fd8-444a-a666-39487e804906}, !- Handle
  {81670269-218c-482e-beb6-7482e8c2120a}, !- Source Object
  4,                                      !- Outlet Port
  {ea7c5961-26a8-4b46-8c89-33f34b5ac3ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3c353006-b873-4fd7-9f65-66fe8dd63a8d}, !- Handle
  Coil Heating Electric 47,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1ebb18b2-5b9e-4eb5-8507-2cff343b9191}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {da270404-ea35-4e6b-b975-ea11519ebbd9}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f041dae-6ed7-429a-8892-ebd635a8ca42}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4c5d6696-454a-4b02-8093-a5f12369e6ff}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a4d5ba8b-4962-4122-a218-761401de8c69}, !- Handle
  Curve Cubic 48,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a53bfb8b-a871-42fe-a654-521be549cc3d}, !- Handle
  Coil Cooling DX Single Speed 47 6kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {44c19eb0-8609-44dc-b5d7-c65c62b95de5}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e44eb927-33a9-43dd-a2cd-6937b5533e3b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {86c81eb0-be4f-4eaa-a9c1-6d45130ab644}, !- Air Inlet Node Name
  {0a1f2e8c-4449-43ca-8e33-1f7a6cfe461f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {44c19eb0-8609-44dc-b5d7-c65c62b95de5}, !- Supply Air Fan Name
  {3c353006-b873-4fd7-9f65-66fe8dd63a8d}, !- Heating Coil Name
  {a53bfb8b-a871-42fe-a654-521be549cc3d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9961b765-66fc-4d57-8456-ae3535b0ef56}, !- Handle
  Node 411,                               !- Name
  {72bd434c-8772-4839-a362-08b355b44060}, !- Inlet Port
  {86c81eb0-be4f-4eaa-a9c1-6d45130ab644}; !- Outlet Port

OS:Connection,
  {72bd434c-8772-4839-a362-08b355b44060}, !- Handle
  {5d62a68d-31ea-4fbb-9067-694a94a7d895}, !- Source Object
  2,                                      !- Outlet Port
  {9961b765-66fc-4d57-8456-ae3535b0ef56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c81eb0-be4f-4eaa-a9c1-6d45130ab644}, !- Handle
  {9961b765-66fc-4d57-8456-ae3535b0ef56}, !- Source Object
  3,                                      !- Outlet Port
  {e44eb927-33a9-43dd-a2cd-6937b5533e3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2996b30-3aab-451a-9f30-7e6b9d643b73}, !- Handle
  Node 412,                               !- Name
  {0a1f2e8c-4449-43ca-8e33-1f7a6cfe461f}, !- Inlet Port
  {62361bf5-b767-42ae-8bde-e9dcb30e1fd1}; !- Outlet Port

OS:Connection,
  {62361bf5-b767-42ae-8bde-e9dcb30e1fd1}, !- Handle
  {f2996b30-3aab-451a-9f30-7e6b9d643b73}, !- Source Object
  3,                                      !- Outlet Port
  {306f45cf-1a1d-4c56-86cb-7d312f10ba93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a1f2e8c-4449-43ca-8e33-1f7a6cfe461f}, !- Handle
  {e44eb927-33a9-43dd-a2cd-6937b5533e3b}, !- Source Object
  4,                                      !- Outlet Port
  {f2996b30-3aab-451a-9f30-7e6b9d643b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bd2a7d05-001b-4139-b690-d731886a6f79}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {43a7bf37-c74a-45a6-9226-0fc98350ab7d}, !- Water Inlet Node Name
  {090b61d1-b7f7-410a-972f-b2586a7913e9}; !- Water Outlet Node Name

OS:Node,
  {52b96e87-34cc-48c4-b7f2-7b13cf834aa0}, !- Handle
  Node 413,                               !- Name
  {d7f65bb3-932e-4819-a4e6-6ff9a60580ef}, !- Inlet Port
  {43a7bf37-c74a-45a6-9226-0fc98350ab7d}; !- Outlet Port

OS:Connection,
  {d7f65bb3-932e-4819-a4e6-6ff9a60580ef}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  50,                                     !- Outlet Port
  {52b96e87-34cc-48c4-b7f2-7b13cf834aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec09e7c5-6570-4d27-953b-2f3ae2cd0c9b}, !- Handle
  Node 414,                               !- Name
  {090b61d1-b7f7-410a-972f-b2586a7913e9}, !- Inlet Port
  {0fb70651-e925-4ced-a422-69e2eaa2e2f3}; !- Outlet Port

OS:Connection,
  {43a7bf37-c74a-45a6-9226-0fc98350ab7d}, !- Handle
  {52b96e87-34cc-48c4-b7f2-7b13cf834aa0}, !- Source Object
  3,                                      !- Outlet Port
  {bd2a7d05-001b-4139-b690-d731886a6f79}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {090b61d1-b7f7-410a-972f-b2586a7913e9}, !- Handle
  {bd2a7d05-001b-4139-b690-d731886a6f79}, !- Source Object
  10,                                     !- Outlet Port
  {ec09e7c5-6570-4d27-953b-2f3ae2cd0c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb70651-e925-4ced-a422-69e2eaa2e2f3}, !- Handle
  {ec09e7c5-6570-4d27-953b-2f3ae2cd0c9b}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d5c9ef26-804a-451c-adc8-e9c22f365b5e}, !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {bd2a7d05-001b-4139-b690-d731886a6f79}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e72a538d-ae82-476b-b80b-c71f972622f5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {c1a99048-8fb3-4a43-a138-6d2fc573b15b}, !- Air Inlet Node Name
  {a0a24760-c74e-4ba1-ae43-db26e7b0c24f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3b745474-dffe-4329-8920-daa4195560b3}, !- Handle
  Node 415,                               !- Name
  {a0a24760-c74e-4ba1-ae43-db26e7b0c24f}, !- Inlet Port
  {05b9349d-b409-42c1-ba00-5ff5a118d306}; !- Outlet Port

OS:Node,
  {b0ecc67e-c9a8-4aa9-9469-4e9eff9e6cbd}, !- Handle
  Node 416,                               !- Name
  {2b0f902c-2cc0-404a-a00f-61478223cc80}, !- Inlet Port
  {92886c03-d342-4a77-a823-0529901a3692}; !- Outlet Port

OS:Connection,
  {05b9349d-b409-42c1-ba00-5ff5a118d306}, !- Handle
  {3b745474-dffe-4329-8920-daa4195560b3}, !- Source Object
  3,                                      !- Outlet Port
  {306f45cf-1a1d-4c56-86cb-7d312f10ba93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b0f902c-2cc0-404a-a00f-61478223cc80}, !- Handle
  {fd1a6c70-c3fd-4028-8457-d9f679dd28dc}, !- Source Object
  2,                                      !- Outlet Port
  {b0ecc67e-c9a8-4aa9-9469-4e9eff9e6cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92886c03-d342-4a77-a823-0529901a3692}, !- Handle
  {b0ecc67e-c9a8-4aa9-9469-4e9eff9e6cbd}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {23dd8282-8df6-4116-97dd-8877b58296c1}, !- Handle
  Node 417,                               !- Name
  {c03ee777-ca1d-4c18-98df-7ee3931e3fb6}, !- Inlet Port
  {c1a99048-8fb3-4a43-a138-6d2fc573b15b}; !- Outlet Port

OS:Connection,
  {c03ee777-ca1d-4c18-98df-7ee3931e3fb6}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  49,                                     !- Outlet Port
  {23dd8282-8df6-4116-97dd-8877b58296c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1a99048-8fb3-4a43-a138-6d2fc573b15b}, !- Handle
  {23dd8282-8df6-4116-97dd-8877b58296c1}, !- Source Object
  3,                                      !- Outlet Port
  {e72a538d-ae82-476b-b80b-c71f972622f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0a24760-c74e-4ba1-ae43-db26e7b0c24f}, !- Handle
  {e72a538d-ae82-476b-b80b-c71f972622f5}, !- Source Object
  4,                                      !- Outlet Port
  {3b745474-dffe-4329-8920-daa4195560b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {51c2b3a1-b60b-4809-966e-154f095be98f}, !- Handle
  Coil Heating Electric 48,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {74f8160b-a822-46e8-b0ae-d850e48a6e80}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3bd740f8-dd15-4f53-b70e-3b07540ad665}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c9cef7e-263e-426d-bcfb-d34086995da4}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {477d853d-37b8-49c8-82b3-1319fa20031f}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {296dbc92-1a56-45b9-82c2-c61ba16e7c5f}, !- Handle
  Curve Cubic 49,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9e3a777d-2e6b-49b2-9394-0e693ac5d997}, !- Handle
  Coil Cooling DX Single Speed 48 6kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bd4d8c1d-9880-40ce-bd06-cc181e766c9e}, !- Handle
  Fan Constant Volume 49,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d0ed9c8f-7c2a-46b2-9bb8-8cb61d6f6a5c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {f6079388-b81f-43bf-b173-f0a3ba2687ad}, !- Air Inlet Node Name
  {cec10e0b-1628-43a6-b458-12c4c69cd935}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bd4d8c1d-9880-40ce-bd06-cc181e766c9e}, !- Supply Air Fan Name
  {51c2b3a1-b60b-4809-966e-154f095be98f}, !- Heating Coil Name
  {9e3a777d-2e6b-49b2-9394-0e693ac5d997}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5ff7be5a-74e5-4fde-93b6-1000fff0a4c4}, !- Handle
  Node 418,                               !- Name
  {94a03ba9-f364-4990-83f5-fadb6b0d2cae}, !- Inlet Port
  {f6079388-b81f-43bf-b173-f0a3ba2687ad}; !- Outlet Port

OS:Connection,
  {94a03ba9-f364-4990-83f5-fadb6b0d2cae}, !- Handle
  {90b0ec34-7c50-418d-bca6-2e0a86377f67}, !- Source Object
  2,                                      !- Outlet Port
  {5ff7be5a-74e5-4fde-93b6-1000fff0a4c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6079388-b81f-43bf-b173-f0a3ba2687ad}, !- Handle
  {5ff7be5a-74e5-4fde-93b6-1000fff0a4c4}, !- Source Object
  3,                                      !- Outlet Port
  {d0ed9c8f-7c2a-46b2-9bb8-8cb61d6f6a5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4a7c7f93-ae5b-4af9-ba2f-1146540bece3}, !- Handle
  Node 419,                               !- Name
  {cec10e0b-1628-43a6-b458-12c4c69cd935}, !- Inlet Port
  {9358ece9-0efc-41f7-a117-285cf4e73571}; !- Outlet Port

OS:Connection,
  {9358ece9-0efc-41f7-a117-285cf4e73571}, !- Handle
  {4a7c7f93-ae5b-4af9-ba2f-1146540bece3}, !- Source Object
  3,                                      !- Outlet Port
  {d908f8fe-6bc7-4976-bb13-c821e8b98d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cec10e0b-1628-43a6-b458-12c4c69cd935}, !- Handle
  {d0ed9c8f-7c2a-46b2-9bb8-8cb61d6f6a5c}, !- Source Object
  4,                                      !- Outlet Port
  {4a7c7f93-ae5b-4af9-ba2f-1146540bece3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c180fbbe-8be8-4954-a3ad-f298bbb0f8ca}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4339f3a7-f475-4ef2-9e4f-c7ebafde5a0f}, !- Water Inlet Node Name
  {f989b8bb-b643-47c9-bc42-d3647b83597f}; !- Water Outlet Node Name

OS:Node,
  {555e4154-3dca-4e10-8b45-e9984d3c155c}, !- Handle
  Node 420,                               !- Name
  {ab0da6d2-c5a3-4a38-bfd5-014891fae275}, !- Inlet Port
  {4339f3a7-f475-4ef2-9e4f-c7ebafde5a0f}; !- Outlet Port

OS:Connection,
  {ab0da6d2-c5a3-4a38-bfd5-014891fae275}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  51,                                     !- Outlet Port
  {555e4154-3dca-4e10-8b45-e9984d3c155c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6466d1d-5765-4118-94a7-c5d4fe994392}, !- Handle
  Node 421,                               !- Name
  {f989b8bb-b643-47c9-bc42-d3647b83597f}, !- Inlet Port
  {206857b9-4d79-4ab2-9454-2e8310e88b63}; !- Outlet Port

OS:Connection,
  {4339f3a7-f475-4ef2-9e4f-c7ebafde5a0f}, !- Handle
  {555e4154-3dca-4e10-8b45-e9984d3c155c}, !- Source Object
  3,                                      !- Outlet Port
  {c180fbbe-8be8-4954-a3ad-f298bbb0f8ca}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f989b8bb-b643-47c9-bc42-d3647b83597f}, !- Handle
  {c180fbbe-8be8-4954-a3ad-f298bbb0f8ca}, !- Source Object
  10,                                     !- Outlet Port
  {f6466d1d-5765-4118-94a7-c5d4fe994392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {206857b9-4d79-4ab2-9454-2e8310e88b63}, !- Handle
  {f6466d1d-5765-4118-94a7-c5d4fe994392}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d1a21cbc-4175-4a7a-8416-49cfe892b199}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {c180fbbe-8be8-4954-a3ad-f298bbb0f8ca}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dd83fc37-f0d8-4fa8-934a-88a89c9bd820}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {936372f2-2d61-4a09-83c1-6129e18383c5}, !- Air Inlet Node Name
  {8f57df6b-7e60-451c-a228-706e641d7e7a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5fddffd0-9f44-423f-a414-be9d77aac7d2}, !- Handle
  Node 422,                               !- Name
  {8f57df6b-7e60-451c-a228-706e641d7e7a}, !- Inlet Port
  {c244d5e3-4fd2-47ca-a2bb-ad453b72b898}; !- Outlet Port

OS:Node,
  {32665104-507a-466d-9009-2c22177d9655}, !- Handle
  Node 423,                               !- Name
  {29864352-37d1-477d-9d11-9e0f59549b00}, !- Inlet Port
  {676e8024-ea14-46a6-88a9-e7c722e947b1}; !- Outlet Port

OS:Connection,
  {c244d5e3-4fd2-47ca-a2bb-ad453b72b898}, !- Handle
  {5fddffd0-9f44-423f-a414-be9d77aac7d2}, !- Source Object
  3,                                      !- Outlet Port
  {d908f8fe-6bc7-4976-bb13-c821e8b98d74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29864352-37d1-477d-9d11-9e0f59549b00}, !- Handle
  {409e05d1-cd91-45d1-ba04-9913b31a87f2}, !- Source Object
  2,                                      !- Outlet Port
  {32665104-507a-466d-9009-2c22177d9655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {676e8024-ea14-46a6-88a9-e7c722e947b1}, !- Handle
  {32665104-507a-466d-9009-2c22177d9655}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {8c6b55fd-56a4-4b6e-8e40-79706ae85904}, !- Handle
  Node 424,                               !- Name
  {0c1fa196-c2cc-4cba-a67d-7cba82b23ebb}, !- Inlet Port
  {936372f2-2d61-4a09-83c1-6129e18383c5}; !- Outlet Port

OS:Connection,
  {0c1fa196-c2cc-4cba-a67d-7cba82b23ebb}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  50,                                     !- Outlet Port
  {8c6b55fd-56a4-4b6e-8e40-79706ae85904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {936372f2-2d61-4a09-83c1-6129e18383c5}, !- Handle
  {8c6b55fd-56a4-4b6e-8e40-79706ae85904}, !- Source Object
  3,                                      !- Outlet Port
  {dd83fc37-f0d8-4fa8-934a-88a89c9bd820}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f57df6b-7e60-451c-a228-706e641d7e7a}, !- Handle
  {dd83fc37-f0d8-4fa8-934a-88a89c9bd820}, !- Source Object
  4,                                      !- Outlet Port
  {5fddffd0-9f44-423f-a414-be9d77aac7d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6f0c2c0a-a005-4889-9d63-3d316b9023ca}, !- Handle
  Coil Heating Electric 49,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0419ee49-1dcb-4bdc-9c3d-46f6161472b0}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6b2cdaeb-056e-4019-ab32-211f26211ceb}, !- Handle
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee468aa7-063b-4ff3-bb97-511904d5d187}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5c18f693-c64d-4a44-883e-ca6d04924470}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fd5a6828-79d7-4de3-8709-8ae3c720667f}, !- Handle
  Curve Cubic 50,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {191743c9-c75d-440b-9475-df8997fab47e}, !- Handle
  Coil Cooling DX Single Speed 49 6kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {35ac98bd-842f-418c-a2fd-ca73bb3aeadc}, !- Handle
  Fan Constant Volume 50,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {56838a42-8cc3-4bc8-a8aa-6a0446e518e2}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {ad76b13b-d384-46fd-a9da-289a6c487117}, !- Air Inlet Node Name
  {e7d8f532-df32-4292-915b-580f309e0674}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {35ac98bd-842f-418c-a2fd-ca73bb3aeadc}, !- Supply Air Fan Name
  {6f0c2c0a-a005-4889-9d63-3d316b9023ca}, !- Heating Coil Name
  {191743c9-c75d-440b-9475-df8997fab47e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6399c664-0151-4c4e-aaab-9ba5e2650827}, !- Handle
  Node 425,                               !- Name
  {e6bcfd97-68df-4cfe-9867-3eddc409d89a}, !- Inlet Port
  {ad76b13b-d384-46fd-a9da-289a6c487117}; !- Outlet Port

OS:Connection,
  {e6bcfd97-68df-4cfe-9867-3eddc409d89a}, !- Handle
  {385d02ce-d277-40a8-82ba-f2a4dc41709f}, !- Source Object
  2,                                      !- Outlet Port
  {6399c664-0151-4c4e-aaab-9ba5e2650827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad76b13b-d384-46fd-a9da-289a6c487117}, !- Handle
  {6399c664-0151-4c4e-aaab-9ba5e2650827}, !- Source Object
  3,                                      !- Outlet Port
  {56838a42-8cc3-4bc8-a8aa-6a0446e518e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9c6a973d-bfd9-4c86-b504-7ae5add9f87d}, !- Handle
  Node 426,                               !- Name
  {e7d8f532-df32-4292-915b-580f309e0674}, !- Inlet Port
  {db3516e5-721a-454c-884d-c46e67dd203c}; !- Outlet Port

OS:Connection,
  {db3516e5-721a-454c-884d-c46e67dd203c}, !- Handle
  {9c6a973d-bfd9-4c86-b504-7ae5add9f87d}, !- Source Object
  3,                                      !- Outlet Port
  {567a0697-bb28-4987-ac74-8ce72f5a72b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7d8f532-df32-4292-915b-580f309e0674}, !- Handle
  {56838a42-8cc3-4bc8-a8aa-6a0446e518e2}, !- Source Object
  4,                                      !- Outlet Port
  {9c6a973d-bfd9-4c86-b504-7ae5add9f87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {03a3b0bd-8c2b-42f5-bbd4-ebab73110b58}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {79f384a1-9727-4b5e-9a7b-0d7c6f035803}, !- Water Inlet Node Name
  {94efafd8-4c39-4a6a-9108-de3c3f6e106a}; !- Water Outlet Node Name

OS:Node,
  {88d3e914-e706-4b56-b6f7-26214d566e58}, !- Handle
  Node 427,                               !- Name
  {31f9a65f-7d24-4894-9858-5647c4f84ae3}, !- Inlet Port
  {79f384a1-9727-4b5e-9a7b-0d7c6f035803}; !- Outlet Port

OS:Connection,
  {31f9a65f-7d24-4894-9858-5647c4f84ae3}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  52,                                     !- Outlet Port
  {88d3e914-e706-4b56-b6f7-26214d566e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74a6c33c-d376-43d2-971f-7ac27323e7ee}, !- Handle
  Node 428,                               !- Name
  {94efafd8-4c39-4a6a-9108-de3c3f6e106a}, !- Inlet Port
  {60255a86-3314-40e1-9666-f2166ba133f7}; !- Outlet Port

OS:Connection,
  {79f384a1-9727-4b5e-9a7b-0d7c6f035803}, !- Handle
  {88d3e914-e706-4b56-b6f7-26214d566e58}, !- Source Object
  3,                                      !- Outlet Port
  {03a3b0bd-8c2b-42f5-bbd4-ebab73110b58}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {94efafd8-4c39-4a6a-9108-de3c3f6e106a}, !- Handle
  {03a3b0bd-8c2b-42f5-bbd4-ebab73110b58}, !- Source Object
  10,                                     !- Outlet Port
  {74a6c33c-d376-43d2-971f-7ac27323e7ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60255a86-3314-40e1-9666-f2166ba133f7}, !- Handle
  {74a6c33c-d376-43d2-971f-7ac27323e7ee}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a2e039f3-e953-46df-bd74-b50dc5e63999}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {03a3b0bd-8c2b-42f5-bbd4-ebab73110b58}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {15d7d43c-29a8-4cdf-bacc-109a3eb91eb1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {036350b4-25ce-4dba-a1f9-1c2b6333c7bf}, !- Air Inlet Node Name
  {e8dddf27-ff5f-483d-986d-cef772edce5c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9e59b8bf-1b61-4e0c-8588-1d966712391d}, !- Handle
  Node 429,                               !- Name
  {e8dddf27-ff5f-483d-986d-cef772edce5c}, !- Inlet Port
  {31391dea-05f5-4cd6-8e0c-c26a8d54d77d}; !- Outlet Port

OS:Node,
  {af470fc5-bceb-4ab1-aabd-d5684e1a7db3}, !- Handle
  Node 430,                               !- Name
  {b0a66414-a225-4c72-b333-7ae2684e9503}, !- Inlet Port
  {3560890a-8653-44a9-b4b8-50692daf1e15}; !- Outlet Port

OS:Connection,
  {31391dea-05f5-4cd6-8e0c-c26a8d54d77d}, !- Handle
  {9e59b8bf-1b61-4e0c-8588-1d966712391d}, !- Source Object
  3,                                      !- Outlet Port
  {567a0697-bb28-4987-ac74-8ce72f5a72b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0a66414-a225-4c72-b333-7ae2684e9503}, !- Handle
  {43966000-4358-4edd-866f-728c4de30e9e}, !- Source Object
  2,                                      !- Outlet Port
  {af470fc5-bceb-4ab1-aabd-d5684e1a7db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3560890a-8653-44a9-b4b8-50692daf1e15}, !- Handle
  {af470fc5-bceb-4ab1-aabd-d5684e1a7db3}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {78917468-d0c6-488a-9cf7-60c6e774ba04}, !- Handle
  Node 431,                               !- Name
  {89b8dfaa-1dea-4be8-b3fc-30779276986f}, !- Inlet Port
  {036350b4-25ce-4dba-a1f9-1c2b6333c7bf}; !- Outlet Port

OS:Connection,
  {89b8dfaa-1dea-4be8-b3fc-30779276986f}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  51,                                     !- Outlet Port
  {78917468-d0c6-488a-9cf7-60c6e774ba04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {036350b4-25ce-4dba-a1f9-1c2b6333c7bf}, !- Handle
  {78917468-d0c6-488a-9cf7-60c6e774ba04}, !- Source Object
  3,                                      !- Outlet Port
  {15d7d43c-29a8-4cdf-bacc-109a3eb91eb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8dddf27-ff5f-483d-986d-cef772edce5c}, !- Handle
  {15d7d43c-29a8-4cdf-bacc-109a3eb91eb1}, !- Source Object
  4,                                      !- Outlet Port
  {9e59b8bf-1b61-4e0c-8588-1d966712391d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ba136ae5-2395-4ec7-a864-faeb147ecad3}, !- Handle
  Coil Heating Electric 50,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {813286be-52f0-4154-bef9-ca02a5a6017e}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6935431-3783-40f7-9345-b2f926be1b2a}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c5a3ba3-a504-4a88-98f1-1a3f21b16f5d}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d253cd1d-2ddf-419f-9ec3-9d58dc6558a0}, !- Handle
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7aaeaf64-32e0-44fe-ade9-77fd4eda5110}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {dff599bd-a35d-4b47-ad1e-d72a11b3cd11}, !- Handle
  Coil Cooling DX Single Speed 50 6kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e19175e9-d717-4fb5-ba7b-970060e11d1d}, !- Handle
  Fan Constant Volume 51,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3d895c7f-5edc-4f56-981c-56f3d3bb2cc4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {9db751d4-0b0b-427f-8069-9a6a88ee49c8}, !- Air Inlet Node Name
  {c07cf7fb-9ad7-45a7-bce4-2fbd602bc079}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e19175e9-d717-4fb5-ba7b-970060e11d1d}, !- Supply Air Fan Name
  {ba136ae5-2395-4ec7-a864-faeb147ecad3}, !- Heating Coil Name
  {dff599bd-a35d-4b47-ad1e-d72a11b3cd11}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1f3ef787-7714-4916-918f-64cda3f44cb0}, !- Handle
  Node 432,                               !- Name
  {ead0ebcb-d6b8-46cf-9bbe-6d7bc6a2fe64}, !- Inlet Port
  {9db751d4-0b0b-427f-8069-9a6a88ee49c8}; !- Outlet Port

OS:Connection,
  {ead0ebcb-d6b8-46cf-9bbe-6d7bc6a2fe64}, !- Handle
  {5f5db6c1-e657-48fa-89f1-8309ce60822d}, !- Source Object
  2,                                      !- Outlet Port
  {1f3ef787-7714-4916-918f-64cda3f44cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9db751d4-0b0b-427f-8069-9a6a88ee49c8}, !- Handle
  {1f3ef787-7714-4916-918f-64cda3f44cb0}, !- Source Object
  3,                                      !- Outlet Port
  {3d895c7f-5edc-4f56-981c-56f3d3bb2cc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d518f45-ad79-459a-9724-741bd77b2531}, !- Handle
  Node 433,                               !- Name
  {c07cf7fb-9ad7-45a7-bce4-2fbd602bc079}, !- Inlet Port
  {e69e0c3b-5001-4ba3-9adf-86dc49da325a}; !- Outlet Port

OS:Connection,
  {e69e0c3b-5001-4ba3-9adf-86dc49da325a}, !- Handle
  {3d518f45-ad79-459a-9724-741bd77b2531}, !- Source Object
  3,                                      !- Outlet Port
  {1a5784f1-8803-41a0-95fd-95b8822279db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c07cf7fb-9ad7-45a7-bce4-2fbd602bc079}, !- Handle
  {3d895c7f-5edc-4f56-981c-56f3d3bb2cc4}, !- Source Object
  4,                                      !- Outlet Port
  {3d518f45-ad79-459a-9724-741bd77b2531}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7d1e737c-364a-466b-82a2-3ee9e60d8d93}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {610c4c7d-b1e0-4c2d-b5bf-0392c06ef499}, !- Water Inlet Node Name
  {fba70c0a-67cb-4a40-a554-d9b0bca2df1c}; !- Water Outlet Node Name

OS:Node,
  {79f098b7-3637-492b-afe2-6d3a03b6a7eb}, !- Handle
  Node 434,                               !- Name
  {a790639a-a18e-42f3-9b56-92f30ad87bf5}, !- Inlet Port
  {610c4c7d-b1e0-4c2d-b5bf-0392c06ef499}; !- Outlet Port

OS:Connection,
  {a790639a-a18e-42f3-9b56-92f30ad87bf5}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  53,                                     !- Outlet Port
  {79f098b7-3637-492b-afe2-6d3a03b6a7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4697d7cd-344a-4a3f-8a11-059d7a452310}, !- Handle
  Node 435,                               !- Name
  {fba70c0a-67cb-4a40-a554-d9b0bca2df1c}, !- Inlet Port
  {648bb47d-2141-4f4a-8fa0-e542198fbf69}; !- Outlet Port

OS:Connection,
  {610c4c7d-b1e0-4c2d-b5bf-0392c06ef499}, !- Handle
  {79f098b7-3637-492b-afe2-6d3a03b6a7eb}, !- Source Object
  3,                                      !- Outlet Port
  {7d1e737c-364a-466b-82a2-3ee9e60d8d93}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fba70c0a-67cb-4a40-a554-d9b0bca2df1c}, !- Handle
  {7d1e737c-364a-466b-82a2-3ee9e60d8d93}, !- Source Object
  10,                                     !- Outlet Port
  {4697d7cd-344a-4a3f-8a11-059d7a452310}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {648bb47d-2141-4f4a-8fa0-e542198fbf69}, !- Handle
  {4697d7cd-344a-4a3f-8a11-059d7a452310}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  53;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5a7141c8-d6df-43ce-85ec-8f621604c564}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {7d1e737c-364a-466b-82a2-3ee9e60d8d93}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {80c475b2-3c8a-4fcb-8c0c-4fcbefd32f0a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {e1060e38-dfd7-4092-b226-7686b212a3bb}, !- Air Inlet Node Name
  {02624a86-9385-4712-8a87-e33b6a57cbe7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8caa6fd0-7579-482b-93fe-98d5718ca2e3}, !- Handle
  Node 436,                               !- Name
  {02624a86-9385-4712-8a87-e33b6a57cbe7}, !- Inlet Port
  {3fdf373c-7242-4feb-8e96-3f4f6741562c}; !- Outlet Port

OS:Node,
  {a4a984d9-b060-4768-b6c3-bc88ee4ac6d8}, !- Handle
  Node 437,                               !- Name
  {8fd52c68-ba57-4c2a-a3bb-a5326ff7094b}, !- Inlet Port
  {8f57dd5b-b40d-4c92-b784-806ec5b4ecb2}; !- Outlet Port

OS:Connection,
  {3fdf373c-7242-4feb-8e96-3f4f6741562c}, !- Handle
  {8caa6fd0-7579-482b-93fe-98d5718ca2e3}, !- Source Object
  3,                                      !- Outlet Port
  {1a5784f1-8803-41a0-95fd-95b8822279db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fd52c68-ba57-4c2a-a3bb-a5326ff7094b}, !- Handle
  {3029437e-a567-42db-a536-88f0d2b31d7f}, !- Source Object
  2,                                      !- Outlet Port
  {a4a984d9-b060-4768-b6c3-bc88ee4ac6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f57dd5b-b40d-4c92-b784-806ec5b4ecb2}, !- Handle
  {a4a984d9-b060-4768-b6c3-bc88ee4ac6d8}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {6e36cd49-474b-499a-9b7e-57016480f835}, !- Handle
  Node 438,                               !- Name
  {5de787d3-6cc9-4cd7-8691-66022acbe32f}, !- Inlet Port
  {e1060e38-dfd7-4092-b226-7686b212a3bb}; !- Outlet Port

OS:Connection,
  {5de787d3-6cc9-4cd7-8691-66022acbe32f}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  52,                                     !- Outlet Port
  {6e36cd49-474b-499a-9b7e-57016480f835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1060e38-dfd7-4092-b226-7686b212a3bb}, !- Handle
  {6e36cd49-474b-499a-9b7e-57016480f835}, !- Source Object
  3,                                      !- Outlet Port
  {80c475b2-3c8a-4fcb-8c0c-4fcbefd32f0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02624a86-9385-4712-8a87-e33b6a57cbe7}, !- Handle
  {80c475b2-3c8a-4fcb-8c0c-4fcbefd32f0a}, !- Source Object
  4,                                      !- Outlet Port
  {8caa6fd0-7579-482b-93fe-98d5718ca2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1ace48f5-314d-44af-9c13-8bdcd40bd7f4}, !- Handle
  Coil Heating Electric 51,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3c75086b-cf44-4b80-ba62-b9639b0222e0}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b34ccc50-e12c-4ac8-b392-8372fc671e04}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {17c7c8d8-1527-4da1-b846-f2a53b89831c}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e9312752-4c8c-46b3-ace3-4379332dab1b}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c1eba41d-2514-4aa4-945d-8a5c9c707824}, !- Handle
  Curve Cubic 52,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {caf4f5de-7d00-4579-868f-1dae321eda9a}, !- Handle
  Coil Cooling DX Single Speed 51 6kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8a7f4321-514f-4ba4-a0a9-b8ed864f9e87}, !- Handle
  Fan Constant Volume 52,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {46dba5da-1afe-474a-8832-2877cc445a1b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {fb921e72-0693-440e-93b2-02f9e97f6d75}, !- Air Inlet Node Name
  {f74714d4-0d2f-45b4-8071-6dd2bc3d8ad3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8a7f4321-514f-4ba4-a0a9-b8ed864f9e87}, !- Supply Air Fan Name
  {1ace48f5-314d-44af-9c13-8bdcd40bd7f4}, !- Heating Coil Name
  {caf4f5de-7d00-4579-868f-1dae321eda9a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ae86a857-736e-4776-bd07-62dd452228d4}, !- Handle
  Node 439,                               !- Name
  {cae4db42-65e6-41f3-80ab-31934e91f14b}, !- Inlet Port
  {fb921e72-0693-440e-93b2-02f9e97f6d75}; !- Outlet Port

OS:Connection,
  {cae4db42-65e6-41f3-80ab-31934e91f14b}, !- Handle
  {0fee8a3b-3e36-4540-a983-fbc7a878095d}, !- Source Object
  2,                                      !- Outlet Port
  {ae86a857-736e-4776-bd07-62dd452228d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb921e72-0693-440e-93b2-02f9e97f6d75}, !- Handle
  {ae86a857-736e-4776-bd07-62dd452228d4}, !- Source Object
  3,                                      !- Outlet Port
  {46dba5da-1afe-474a-8832-2877cc445a1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {41fbd029-1ab3-40ce-9309-6436d5d9c35b}, !- Handle
  Node 440,                               !- Name
  {f74714d4-0d2f-45b4-8071-6dd2bc3d8ad3}, !- Inlet Port
  {26745131-4955-4e6a-b119-5485fb209282}; !- Outlet Port

OS:Connection,
  {26745131-4955-4e6a-b119-5485fb209282}, !- Handle
  {41fbd029-1ab3-40ce-9309-6436d5d9c35b}, !- Source Object
  3,                                      !- Outlet Port
  {c2e0b73e-fe06-4bbf-bf1c-db2e54eb3650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f74714d4-0d2f-45b4-8071-6dd2bc3d8ad3}, !- Handle
  {46dba5da-1afe-474a-8832-2877cc445a1b}, !- Source Object
  4,                                      !- Outlet Port
  {41fbd029-1ab3-40ce-9309-6436d5d9c35b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {074553f1-97f8-4e80-b0c7-50172606de67}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {088d54d4-f9da-45e9-a22c-654da5c97b52}, !- Water Inlet Node Name
  {fea5ba17-16dc-46cd-b45e-02da2f4d30f8}; !- Water Outlet Node Name

OS:Node,
  {afc7043f-08cf-4cee-a73e-1e3af99eaea7}, !- Handle
  Node 441,                               !- Name
  {af155b16-1ff1-4503-b109-0d29f7f78d0f}, !- Inlet Port
  {088d54d4-f9da-45e9-a22c-654da5c97b52}; !- Outlet Port

OS:Connection,
  {af155b16-1ff1-4503-b109-0d29f7f78d0f}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  54,                                     !- Outlet Port
  {afc7043f-08cf-4cee-a73e-1e3af99eaea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98cd7daa-33af-49b7-88b6-e02dca108fcb}, !- Handle
  Node 442,                               !- Name
  {fea5ba17-16dc-46cd-b45e-02da2f4d30f8}, !- Inlet Port
  {a9dcc88f-23f4-462c-bad4-32b8e85f00a6}; !- Outlet Port

OS:Connection,
  {088d54d4-f9da-45e9-a22c-654da5c97b52}, !- Handle
  {afc7043f-08cf-4cee-a73e-1e3af99eaea7}, !- Source Object
  3,                                      !- Outlet Port
  {074553f1-97f8-4e80-b0c7-50172606de67}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fea5ba17-16dc-46cd-b45e-02da2f4d30f8}, !- Handle
  {074553f1-97f8-4e80-b0c7-50172606de67}, !- Source Object
  10,                                     !- Outlet Port
  {98cd7daa-33af-49b7-88b6-e02dca108fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9dcc88f-23f4-462c-bad4-32b8e85f00a6}, !- Handle
  {98cd7daa-33af-49b7-88b6-e02dca108fcb}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {731de514-cee1-4cef-b8e2-0a57d6aea04c}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {074553f1-97f8-4e80-b0c7-50172606de67}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {68cea1f5-2730-45e7-b055-f4d3c1050ab3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {5d50d800-e046-4886-b4e6-36b4bd0e0172}, !- Air Inlet Node Name
  {d1317559-41a7-405e-a0b8-980fad194e25}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e6172a70-4787-42a8-b11e-05743b3f8b78}, !- Handle
  Node 443,                               !- Name
  {d1317559-41a7-405e-a0b8-980fad194e25}, !- Inlet Port
  {0beee120-ce84-4c83-a43d-e18ec1cdebca}; !- Outlet Port

OS:Node,
  {52d8d3d5-9e7a-4e8a-a758-cd34af16819b}, !- Handle
  Node 444,                               !- Name
  {8681bcd0-3c66-4ebb-a56d-5090f46b1488}, !- Inlet Port
  {d50dfec6-5641-48a2-b7e6-03c50dbcda51}; !- Outlet Port

OS:Connection,
  {0beee120-ce84-4c83-a43d-e18ec1cdebca}, !- Handle
  {e6172a70-4787-42a8-b11e-05743b3f8b78}, !- Source Object
  3,                                      !- Outlet Port
  {c2e0b73e-fe06-4bbf-bf1c-db2e54eb3650}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8681bcd0-3c66-4ebb-a56d-5090f46b1488}, !- Handle
  {d77b4e3c-5606-4971-9856-4ff400db5a27}, !- Source Object
  2,                                      !- Outlet Port
  {52d8d3d5-9e7a-4e8a-a758-cd34af16819b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d50dfec6-5641-48a2-b7e6-03c50dbcda51}, !- Handle
  {52d8d3d5-9e7a-4e8a-a758-cd34af16819b}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {64c20dbd-3232-46d6-82b0-119ce23342ab}, !- Handle
  Node 445,                               !- Name
  {23ce4cf4-e64e-41bf-8cc6-9b4a8369fcda}, !- Inlet Port
  {5d50d800-e046-4886-b4e6-36b4bd0e0172}; !- Outlet Port

OS:Connection,
  {23ce4cf4-e64e-41bf-8cc6-9b4a8369fcda}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  53,                                     !- Outlet Port
  {64c20dbd-3232-46d6-82b0-119ce23342ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d50d800-e046-4886-b4e6-36b4bd0e0172}, !- Handle
  {64c20dbd-3232-46d6-82b0-119ce23342ab}, !- Source Object
  3,                                      !- Outlet Port
  {68cea1f5-2730-45e7-b055-f4d3c1050ab3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1317559-41a7-405e-a0b8-980fad194e25}, !- Handle
  {68cea1f5-2730-45e7-b055-f4d3c1050ab3}, !- Source Object
  4,                                      !- Outlet Port
  {e6172a70-4787-42a8-b11e-05743b3f8b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a3a7af86-2871-4879-bfb5-dfa2272489c0}, !- Handle
  Coil Heating Electric 52,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {48ee9d65-2974-4ec8-9395-66e1d2a19de6}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {07b3d96d-aa9f-4d94-bfb0-e19696e9d3aa}, !- Handle
  Curve Quadratic 105,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7558bbb3-5c2d-4322-9ec3-36e40ec44761}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {59bfc723-0d5d-4386-9838-29620eda7fa3}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2f090cc6-c6e8-466d-b2fe-4fb59aa963f4}, !- Handle
  Curve Cubic 53,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {52d4b4c8-fec8-4bd6-8360-0fcd4a90f6d1}, !- Handle
  Coil Cooling DX Single Speed 52 6kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c1ece931-4b01-470c-98dd-62dc698302bc}, !- Handle
  Fan Constant Volume 53,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2566c4b9-ba5d-408e-b934-8f7e0e2ff42b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {a06aa40c-8bb5-4702-a780-e81c0f57fe39}, !- Air Inlet Node Name
  {e0b1cf77-d86c-4a55-bb71-521fd680f295}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c1ece931-4b01-470c-98dd-62dc698302bc}, !- Supply Air Fan Name
  {a3a7af86-2871-4879-bfb5-dfa2272489c0}, !- Heating Coil Name
  {52d4b4c8-fec8-4bd6-8360-0fcd4a90f6d1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d5d2bf33-ffab-4fa4-af07-e65624a296cf}, !- Handle
  Node 446,                               !- Name
  {68afe9f5-b34f-4823-9a4d-bc1ca88786fb}, !- Inlet Port
  {a06aa40c-8bb5-4702-a780-e81c0f57fe39}; !- Outlet Port

OS:Connection,
  {68afe9f5-b34f-4823-9a4d-bc1ca88786fb}, !- Handle
  {be1a568c-3ce8-484f-bbf0-996daef42594}, !- Source Object
  2,                                      !- Outlet Port
  {d5d2bf33-ffab-4fa4-af07-e65624a296cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a06aa40c-8bb5-4702-a780-e81c0f57fe39}, !- Handle
  {d5d2bf33-ffab-4fa4-af07-e65624a296cf}, !- Source Object
  3,                                      !- Outlet Port
  {2566c4b9-ba5d-408e-b934-8f7e0e2ff42b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c36bd166-96f8-456f-8ee2-fabd19398a49}, !- Handle
  Node 447,                               !- Name
  {e0b1cf77-d86c-4a55-bb71-521fd680f295}, !- Inlet Port
  {102edd34-f8fa-41cc-8c22-ff1af1d4d079}; !- Outlet Port

OS:Connection,
  {102edd34-f8fa-41cc-8c22-ff1af1d4d079}, !- Handle
  {c36bd166-96f8-456f-8ee2-fabd19398a49}, !- Source Object
  3,                                      !- Outlet Port
  {1bfe5de1-c101-44ec-a205-1d5aba1302bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0b1cf77-d86c-4a55-bb71-521fd680f295}, !- Handle
  {2566c4b9-ba5d-408e-b934-8f7e0e2ff42b}, !- Source Object
  4,                                      !- Outlet Port
  {c36bd166-96f8-456f-8ee2-fabd19398a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7ed1ba8c-1694-47fc-9c2d-b2bf134eaa75}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5c7f2015-93c1-4fd8-8383-f9b9bf16a4ff}, !- Water Inlet Node Name
  {2bb918ec-7394-41c4-99e8-94f07c64ac4d}; !- Water Outlet Node Name

OS:Node,
  {18673cc2-64ce-47cc-baf7-21870d5e48c5}, !- Handle
  Node 448,                               !- Name
  {d5d26ae6-0805-44cf-a453-4cfc427bd2f5}, !- Inlet Port
  {5c7f2015-93c1-4fd8-8383-f9b9bf16a4ff}; !- Outlet Port

OS:Connection,
  {d5d26ae6-0805-44cf-a453-4cfc427bd2f5}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  55,                                     !- Outlet Port
  {18673cc2-64ce-47cc-baf7-21870d5e48c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {281cd0a3-ef98-4760-8613-5b69f7e928be}, !- Handle
  Node 449,                               !- Name
  {2bb918ec-7394-41c4-99e8-94f07c64ac4d}, !- Inlet Port
  {c7dd9866-17ac-4886-971e-1a202a9779f8}; !- Outlet Port

OS:Connection,
  {5c7f2015-93c1-4fd8-8383-f9b9bf16a4ff}, !- Handle
  {18673cc2-64ce-47cc-baf7-21870d5e48c5}, !- Source Object
  3,                                      !- Outlet Port
  {7ed1ba8c-1694-47fc-9c2d-b2bf134eaa75}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2bb918ec-7394-41c4-99e8-94f07c64ac4d}, !- Handle
  {7ed1ba8c-1694-47fc-9c2d-b2bf134eaa75}, !- Source Object
  10,                                     !- Outlet Port
  {281cd0a3-ef98-4760-8613-5b69f7e928be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7dd9866-17ac-4886-971e-1a202a9779f8}, !- Handle
  {281cd0a3-ef98-4760-8613-5b69f7e928be}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  55;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f92223a6-1ad7-4755-9c0a-3f20518ab18f}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {7ed1ba8c-1694-47fc-9c2d-b2bf134eaa75}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {416bd615-1dc5-49d5-a5a3-85af8b818363}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {42cb4521-8648-4159-a701-4cf02acac6cd}, !- Air Inlet Node Name
  {13d988e9-355e-44c1-8be2-40cd41c2f316}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {781154f4-d4de-4a98-8bc5-70266c8f6b53}, !- Handle
  Node 450,                               !- Name
  {13d988e9-355e-44c1-8be2-40cd41c2f316}, !- Inlet Port
  {d5dc4182-03e2-4a69-ad33-82ab442410bc}; !- Outlet Port

OS:Node,
  {e11634b3-2378-43e4-a4d8-c17154544d36}, !- Handle
  Node 451,                               !- Name
  {3fe793f8-d1c7-4199-933a-034ff49a62cc}, !- Inlet Port
  {e0d0a2b8-9c49-40a5-abce-359960268997}; !- Outlet Port

OS:Connection,
  {d5dc4182-03e2-4a69-ad33-82ab442410bc}, !- Handle
  {781154f4-d4de-4a98-8bc5-70266c8f6b53}, !- Source Object
  3,                                      !- Outlet Port
  {1bfe5de1-c101-44ec-a205-1d5aba1302bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3fe793f8-d1c7-4199-933a-034ff49a62cc}, !- Handle
  {3925af3b-d4e3-43eb-9a4c-a4e66295f998}, !- Source Object
  2,                                      !- Outlet Port
  {e11634b3-2378-43e4-a4d8-c17154544d36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0d0a2b8-9c49-40a5-abce-359960268997}, !- Handle
  {e11634b3-2378-43e4-a4d8-c17154544d36}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {3984c235-b394-4f27-a9ca-9cb3fab7d963}, !- Handle
  Node 452,                               !- Name
  {37ef7242-c84b-497d-bcbb-598ffaeb4442}, !- Inlet Port
  {42cb4521-8648-4159-a701-4cf02acac6cd}; !- Outlet Port

OS:Connection,
  {37ef7242-c84b-497d-bcbb-598ffaeb4442}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  54,                                     !- Outlet Port
  {3984c235-b394-4f27-a9ca-9cb3fab7d963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42cb4521-8648-4159-a701-4cf02acac6cd}, !- Handle
  {3984c235-b394-4f27-a9ca-9cb3fab7d963}, !- Source Object
  3,                                      !- Outlet Port
  {416bd615-1dc5-49d5-a5a3-85af8b818363}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13d988e9-355e-44c1-8be2-40cd41c2f316}, !- Handle
  {416bd615-1dc5-49d5-a5a3-85af8b818363}, !- Source Object
  4,                                      !- Outlet Port
  {781154f4-d4de-4a98-8bc5-70266c8f6b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5111be9a-3298-48f0-8675-c639b217ae7c}, !- Handle
  Coil Heating Electric 53,               !- Name
  {ff3ee6c4-796e-48e5-aa33-20a61fa1f8c6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9299b6db-82b2-4855-83af-a4d2b19158b6}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c606683c-f987-4fc6-8f04-cd7d9db9721b}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {846e5c46-0b73-489d-99f5-1528c69590b7}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27c5358b-76af-4e46-bb99-5e6c670c1d76}, !- Handle
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {43390176-5366-48b6-8165-e89bff6f0a96}, !- Handle
  Curve Cubic 54,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a040e9f5-9363-464f-bf26-98494183db5a}, !- Handle
  Coil Cooling DX Single Speed 53 6kBtu/hr 11.0EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {22cf6e07-4fa0-4b6e-bce6-1dd64dfe4fcc}, !- Handle
  Fan Constant Volume 54,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b6e6eedc-2ae0-4842-b175-9a11841f5435}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41 PTAC, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {8672aa87-ecc3-4d29-ae63-6357947fcf68}, !- Air Inlet Node Name
  {91188371-feae-4b45-9ef3-57c302af7558}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {22cf6e07-4fa0-4b6e-bce6-1dd64dfe4fcc}, !- Supply Air Fan Name
  {5111be9a-3298-48f0-8675-c639b217ae7c}, !- Heating Coil Name
  {a040e9f5-9363-464f-bf26-98494183db5a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {64b03936-fb51-4ccc-8cd6-58d662147afd}, !- Handle
  Node 453,                               !- Name
  {f9195609-e8f7-4672-81ec-437464bb553b}, !- Inlet Port
  {8672aa87-ecc3-4d29-ae63-6357947fcf68}; !- Outlet Port

OS:Connection,
  {f9195609-e8f7-4672-81ec-437464bb553b}, !- Handle
  {506556c7-d4f1-4759-af1b-b78fb1c702e4}, !- Source Object
  2,                                      !- Outlet Port
  {64b03936-fb51-4ccc-8cd6-58d662147afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8672aa87-ecc3-4d29-ae63-6357947fcf68}, !- Handle
  {64b03936-fb51-4ccc-8cd6-58d662147afd}, !- Source Object
  3,                                      !- Outlet Port
  {b6e6eedc-2ae0-4842-b175-9a11841f5435}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1918188b-3ac0-4d27-bd1a-7382569242cc}, !- Handle
  Node 454,                               !- Name
  {91188371-feae-4b45-9ef3-57c302af7558}, !- Inlet Port
  {6305d3e7-504f-45f6-a606-795d00686329}; !- Outlet Port

OS:Connection,
  {6305d3e7-504f-45f6-a606-795d00686329}, !- Handle
  {1918188b-3ac0-4d27-bd1a-7382569242cc}, !- Source Object
  3,                                      !- Outlet Port
  {7aedf379-4d25-47a8-a4df-b15c8877f3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91188371-feae-4b45-9ef3-57c302af7558}, !- Handle
  {b6e6eedc-2ae0-4842-b175-9a11841f5435}, !- Source Object
  4,                                      !- Outlet Port
  {1918188b-3ac0-4d27-bd1a-7382569242cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {26e6d09e-2cac-4f01-8fff-b914c5358ee5}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f34db331-a6a3-44ca-89b4-074f6cf2c76e}, !- Water Inlet Node Name
  {bb9d354e-d40e-430b-9a55-62028e69fafe}; !- Water Outlet Node Name

OS:Node,
  {57e2137b-e156-4dcc-a0d1-fdf37f520c80}, !- Handle
  Node 455,                               !- Name
  {137a4b97-7e89-4f23-83c8-139e811b06c3}, !- Inlet Port
  {f34db331-a6a3-44ca-89b4-074f6cf2c76e}; !- Outlet Port

OS:Connection,
  {137a4b97-7e89-4f23-83c8-139e811b06c3}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  56,                                     !- Outlet Port
  {57e2137b-e156-4dcc-a0d1-fdf37f520c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ec1834c-1de7-40f2-877e-9b7bef29153a}, !- Handle
  Node 456,                               !- Name
  {bb9d354e-d40e-430b-9a55-62028e69fafe}, !- Inlet Port
  {d8e6b3b7-51c1-4f1c-a6bf-d7cc860aadb6}; !- Outlet Port

OS:Connection,
  {f34db331-a6a3-44ca-89b4-074f6cf2c76e}, !- Handle
  {57e2137b-e156-4dcc-a0d1-fdf37f520c80}, !- Source Object
  3,                                      !- Outlet Port
  {26e6d09e-2cac-4f01-8fff-b914c5358ee5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bb9d354e-d40e-430b-9a55-62028e69fafe}, !- Handle
  {26e6d09e-2cac-4f01-8fff-b914c5358ee5}, !- Source Object
  10,                                     !- Outlet Port
  {3ec1834c-1de7-40f2-877e-9b7bef29153a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8e6b3b7-51c1-4f1c-a6bf-d7cc860aadb6}, !- Handle
  {3ec1834c-1de7-40f2-877e-9b7bef29153a}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fc915e60-1003-4e56-8b3f-7056ef8fe187}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {26e6d09e-2cac-4f01-8fff-b914c5358ee5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {22635076-9838-4e54-b841-09b71c2c3ce5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {14f22a06-cfd0-40d3-b5ba-6c692b1eb83d}, !- Air Inlet Node Name
  {2fb74861-a9fa-4d05-8e3b-f8408a95d6a1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {27c4e200-9a83-4b12-b7c2-eb4c61c65228}, !- Handle
  Node 457,                               !- Name
  {2fb74861-a9fa-4d05-8e3b-f8408a95d6a1}, !- Inlet Port
  {e483b44f-eab2-4e9a-b26a-cc9621bc420e}; !- Outlet Port

OS:Node,
  {6fde5379-ab3f-4353-9f0f-c50f32dc5824}, !- Handle
  Node 458,                               !- Name
  {b893dc5f-4310-4c34-ae31-04d7ba1a73d5}, !- Inlet Port
  {a7e78fd9-a592-47e8-83fb-d300fc25366c}; !- Outlet Port

OS:Connection,
  {e483b44f-eab2-4e9a-b26a-cc9621bc420e}, !- Handle
  {27c4e200-9a83-4b12-b7c2-eb4c61c65228}, !- Source Object
  3,                                      !- Outlet Port
  {7aedf379-4d25-47a8-a4df-b15c8877f3a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b893dc5f-4310-4c34-ae31-04d7ba1a73d5}, !- Handle
  {635d0a3e-2595-4991-9c2b-76d50be42022}, !- Source Object
  2,                                      !- Outlet Port
  {6fde5379-ab3f-4353-9f0f-c50f32dc5824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7e78fd9-a592-47e8-83fb-d300fc25366c}, !- Handle
  {6fde5379-ab3f-4353-9f0f-c50f32dc5824}, !- Source Object
  3,                                      !- Outlet Port
  {d566c24b-f111-4e4a-b2a8-ae62196ef730}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {c1e9b52c-6a1d-4ce4-a809-35a8adbc216f}, !- Handle
  Node 459,                               !- Name
  {18a607b0-36ec-44a4-831c-76801895b354}, !- Inlet Port
  {14f22a06-cfd0-40d3-b5ba-6c692b1eb83d}; !- Outlet Port

OS:Connection,
  {18a607b0-36ec-44a4-831c-76801895b354}, !- Handle
  {e1af8bb7-e8d4-463e-900b-196d1d8499a1}, !- Source Object
  55,                                     !- Outlet Port
  {c1e9b52c-6a1d-4ce4-a809-35a8adbc216f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f22a06-cfd0-40d3-b5ba-6c692b1eb83d}, !- Handle
  {c1e9b52c-6a1d-4ce4-a809-35a8adbc216f}, !- Source Object
  3,                                      !- Outlet Port
  {22635076-9838-4e54-b841-09b71c2c3ce5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fb74861-a9fa-4d05-8e3b-f8408a95d6a1}, !- Handle
  {22635076-9838-4e54-b841-09b71c2c3ce5}, !- Source Object
  4,                                      !- Outlet Port
  {27c4e200-9a83-4b12-b7c2-eb4c61c65228}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {197feae3-174b-4463-a9d6-99bfbce87163}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {e3c54739-6ef1-4200-aa53-b64b58884fe2}, !- Availability Schedule
  {aea5df18-3441-441d-af60-7cc88c5c3274}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {557f6d09-f507-44eb-ad47-2b7249b7321c}, !- Supply Side Inlet Node Name
  {8f31f2c2-a0e5-44e6-b257-83af9ff4655d}, !- Demand Side Outlet Node Name
  {547066d4-e103-409e-a9ad-6d553e1980e6}, !- Demand Side Inlet Node A
  {bc00c69e-1cc5-43b0-b18c-b140f8ff10fb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e29593b9-169c-4a13-bde8-0ddf8e10ad9b}, !- Demand Mixer Name
  {857a7f55-cca5-49b4-9bac-0d88bf11cc99}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {37f99a34-786c-4a2b-82b3-fde024c6be7f}, !- Handle
  Node 460,                               !- Name
  {557f6d09-f507-44eb-ad47-2b7249b7321c}, !- Inlet Port
  {03be2453-29d0-4a17-8efa-c9666bf3cd6f}; !- Outlet Port

OS:Node,
  {3f3695a6-dfb4-4a4b-9c03-7f6fbc4626a9}, !- Handle
  Node 461,                               !- Name
  {4d90a366-1391-454d-bf52-eae7a85c3737}, !- Inlet Port
  {bc00c69e-1cc5-43b0-b18c-b140f8ff10fb}; !- Outlet Port

OS:Connection,
  {557f6d09-f507-44eb-ad47-2b7249b7321c}, !- Handle
  {197feae3-174b-4463-a9d6-99bfbce87163}, !- Source Object
  9,                                      !- Outlet Port
  {37f99a34-786c-4a2b-82b3-fde024c6be7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc00c69e-1cc5-43b0-b18c-b140f8ff10fb}, !- Handle
  {3f3695a6-dfb4-4a4b-9c03-7f6fbc4626a9}, !- Source Object
  3,                                      !- Outlet Port
  {197feae3-174b-4463-a9d6-99bfbce87163}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6280c72b-3e47-4f5a-84d0-2df8f30d7d66}, !- Handle
  Node 462,                               !- Name
  {547066d4-e103-409e-a9ad-6d553e1980e6}, !- Inlet Port
  {1527c3c7-8f66-4a2e-b0d9-091ac58990e9}; !- Outlet Port

OS:Node,
  {f75adeb7-42d8-4713-a00b-4e63fb359172}, !- Handle
  Node 463,                               !- Name
  {3ceada11-8810-40da-837e-8c2113fd36a9}, !- Inlet Port
  {8f31f2c2-a0e5-44e6-b257-83af9ff4655d}; !- Outlet Port

OS:Node,
  {9cfd5698-3c19-4df8-b326-19fc01882f18}, !- Handle
  Node 464,                               !- Name
  {23725ba6-b69f-4bc0-8bd5-a3ec368b77cf}, !- Inlet Port
  {d8b08699-d361-44bd-b83b-12dd21f0f5cd}; !- Outlet Port

OS:Connection,
  {547066d4-e103-409e-a9ad-6d553e1980e6}, !- Handle
  {197feae3-174b-4463-a9d6-99bfbce87163}, !- Source Object
  11,                                     !- Outlet Port
  {6280c72b-3e47-4f5a-84d0-2df8f30d7d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f31f2c2-a0e5-44e6-b257-83af9ff4655d}, !- Handle
  {f75adeb7-42d8-4713-a00b-4e63fb359172}, !- Source Object
  3,                                      !- Outlet Port
  {197feae3-174b-4463-a9d6-99bfbce87163}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {857a7f55-cca5-49b4-9bac-0d88bf11cc99}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {1527c3c7-8f66-4a2e-b0d9-091ac58990e9}, !- Inlet Node Name
  {eb9a004c-873b-47f7-959d-86a15c5bd321}, !- Outlet Node Name 1
  {37905b82-354b-41da-8a5f-9c718c4e0bd6}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {e29593b9-169c-4a13-bde8-0ddf8e10ad9b}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {3ceada11-8810-40da-837e-8c2113fd36a9}, !- Outlet Node Name
  {d0cdd83a-da52-486f-9875-40a0ebece101}, !- Inlet Node Name 1
  {f9f50b95-48bb-49ac-8e90-4afb7646febe}; !- Inlet Node Name 2

OS:Connection,
  {1527c3c7-8f66-4a2e-b0d9-091ac58990e9}, !- Handle
  {6280c72b-3e47-4f5a-84d0-2df8f30d7d66}, !- Source Object
  3,                                      !- Outlet Port
  {857a7f55-cca5-49b4-9bac-0d88bf11cc99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ceada11-8810-40da-837e-8c2113fd36a9}, !- Handle
  {e29593b9-169c-4a13-bde8-0ddf8e10ad9b}, !- Source Object
  2,                                      !- Outlet Port
  {f75adeb7-42d8-4713-a00b-4e63fb359172}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {67a4fb6a-1e61-4be0-ab87-56227dbe2364}, !- Handle
  {197feae3-174b-4463-a9d6-99bfbce87163}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {aea5df18-3441-441d-af60-7cc88c5c3274}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {104ebfb9-6a52-4cac-8aaf-215b2f745658}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3bba6d2c-182b-4813-a134-df96e17360f0}, !- Handle
  Fan Constant Volume 55,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1c23d283-730f-4c29-9a3c-f17340949ffa}, !- Air Inlet Node Name
  {4d90a366-1391-454d-bf52-eae7a85c3737}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {25be56f0-22ad-4fa4-8738-ade47a1fe006}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c6fa16a7-d4a2-4389-aff7-7f930520676f}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e426ea98-1db3-4773-8b84-68086461bc6f}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {41ff0900-62ce-438d-a46a-29c871c57811}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {91d0c5de-0faf-4798-a4cf-3d6891da9af5}, !- Handle
  Curve Cubic 55,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {567696aa-a0b4-47df-a856-f9fd687f17e2}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 198kBtu/hr 9.08EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4b589832-3145-4550-8b48-76dfe83b61d9}, !- Air Inlet Node Name
  {66ba231e-ab24-4a81-a8bb-a1c3cd337919}, !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Gas,
  {982377cf-f204-4be6-9fd3-f4e5694b2811}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5bdd9d0d-b7a8-48a7-a8c3-a5dc53c3f38c}, !- Air Inlet Node Name
  {968dc302-d8d0-4e7f-95a3-787989d89cec}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {7e1005e0-5d80-4950-a1eb-32f19fb07b85}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {474986d2-bced-495c-b421-a8eaaf73d49b}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e3c54739-6ef1-4200-aa53-b64b58884fe2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ca8ea740-0924-4916-9c5f-242090c57963}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ca8ea740-0924-4916-9c5f-242090c57963}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d5cdf92c-1027-4879-a8bc-3959da867c40}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {474986d2-bced-495c-b421-a8eaaf73d49b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {107c9eb2-a142-4f56-8b0f-1df647c03125}, !- Mixed Air Node Name
  {2228d875-fe05-4ef8-ba1a-4be28cc6daba}, !- Outdoor Air Stream Node Name
  {5eabf2ae-1de1-47ee-b5ea-3c8f3d236b79}, !- Relief Air Stream Node Name
  {03be2453-29d0-4a17-8efa-c9666bf3cd6f}; !- Return Air Stream Node Name

OS:Node,
  {ad2efe0f-f4ac-4882-8dad-263dfd9ae56b}, !- Handle
  Node 465,                               !- Name
  ,                                       !- Inlet Port
  {21d9a36f-8323-4d2a-bc7d-20740831d092}; !- Outlet Port

OS:Node,
  {bb2ed00e-285b-494b-a5fa-8d269af310cd}, !- Handle
  Node 466,                               !- Name
  {bd28777e-acf5-4232-9082-ae6c3e965017}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d90a366-1391-454d-bf52-eae7a85c3737}, !- Handle
  {3bba6d2c-182b-4813-a134-df96e17360f0}, !- Source Object
  9,                                      !- Outlet Port
  {3f3695a6-dfb4-4a4b-9c03-7f6fbc4626a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {faac6246-2688-4e34-8ba6-5be5e6538653}, !- Handle
  Node 467,                               !- Name
  {968dc302-d8d0-4e7f-95a3-787989d89cec}, !- Inlet Port
  {1c23d283-730f-4c29-9a3c-f17340949ffa}; !- Outlet Port

OS:Connection,
  {968dc302-d8d0-4e7f-95a3-787989d89cec}, !- Handle
  {982377cf-f204-4be6-9fd3-f4e5694b2811}, !- Source Object
  6,                                      !- Outlet Port
  {faac6246-2688-4e34-8ba6-5be5e6538653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c23d283-730f-4c29-9a3c-f17340949ffa}, !- Handle
  {faac6246-2688-4e34-8ba6-5be5e6538653}, !- Source Object
  3,                                      !- Outlet Port
  {3bba6d2c-182b-4813-a134-df96e17360f0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ad9fc79b-2da9-4360-b596-4b56a2eb830b}, !- Handle
  Node 468,                               !- Name
  {66ba231e-ab24-4a81-a8bb-a1c3cd337919}, !- Inlet Port
  {5bdd9d0d-b7a8-48a7-a8c3-a5dc53c3f38c}; !- Outlet Port

OS:Connection,
  {66ba231e-ab24-4a81-a8bb-a1c3cd337919}, !- Handle
  {567696aa-a0b4-47df-a856-f9fd687f17e2}, !- Source Object
  9,                                      !- Outlet Port
  {ad9fc79b-2da9-4360-b596-4b56a2eb830b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bdd9d0d-b7a8-48a7-a8c3-a5dc53c3f38c}, !- Handle
  {ad9fc79b-2da9-4360-b596-4b56a2eb830b}, !- Source Object
  3,                                      !- Outlet Port
  {982377cf-f204-4be6-9fd3-f4e5694b2811}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {25c6493a-f448-4625-8b22-0f9b83cdadf8}, !- Handle
  Node 469,                               !- Name
  {107c9eb2-a142-4f56-8b0f-1df647c03125}, !- Inlet Port
  {4b589832-3145-4550-8b48-76dfe83b61d9}; !- Outlet Port

OS:Connection,
  {03be2453-29d0-4a17-8efa-c9666bf3cd6f}, !- Handle
  {37f99a34-786c-4a2b-82b3-fde024c6be7f}, !- Source Object
  3,                                      !- Outlet Port
  {d5cdf92c-1027-4879-a8bc-3959da867c40}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {107c9eb2-a142-4f56-8b0f-1df647c03125}, !- Handle
  {d5cdf92c-1027-4879-a8bc-3959da867c40}, !- Source Object
  5,                                      !- Outlet Port
  {25c6493a-f448-4625-8b22-0f9b83cdadf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b589832-3145-4550-8b48-76dfe83b61d9}, !- Handle
  {25c6493a-f448-4625-8b22-0f9b83cdadf8}, !- Source Object
  3,                                      !- Outlet Port
  {567696aa-a0b4-47df-a856-f9fd687f17e2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {59c3ef2e-daf3-4828-8eb6-e73b888650e3}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {fbdc88cc-93a3-4bea-bb51-ae7910f1151e}, !- Control Zone Name
  {3f3695a6-dfb4-4a4b-9c03-7f6fbc4626a9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {c8d62a74-fd47-4ec3-aaac-d5030a5cd44a}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ea8de4e7-2b84-409c-ab90-95e1ae80a2f5}, !- Water Inlet Node Name
  {f2903bd5-992b-437c-8d60-c68602c331e2}; !- Water Outlet Node Name

OS:Node,
  {40c751a0-ea67-48a1-858b-6a7f494c4940}, !- Handle
  Node 470,                               !- Name
  {e89cfd3e-0d0f-4d20-a130-4b81e23d6ec6}, !- Inlet Port
  {ea8de4e7-2b84-409c-ab90-95e1ae80a2f5}; !- Outlet Port

OS:Connection,
  {e89cfd3e-0d0f-4d20-a130-4b81e23d6ec6}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  57,                                     !- Outlet Port
  {40c751a0-ea67-48a1-858b-6a7f494c4940}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {289ab989-c298-4e9d-bb4c-a98a4bc2f3dc}, !- Handle
  Node 471,                               !- Name
  {f2903bd5-992b-437c-8d60-c68602c331e2}, !- Inlet Port
  {9c0412a1-29c2-4702-b9d4-1d3fdeed852a}; !- Outlet Port

OS:Connection,
  {ea8de4e7-2b84-409c-ab90-95e1ae80a2f5}, !- Handle
  {40c751a0-ea67-48a1-858b-6a7f494c4940}, !- Source Object
  3,                                      !- Outlet Port
  {c8d62a74-fd47-4ec3-aaac-d5030a5cd44a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f2903bd5-992b-437c-8d60-c68602c331e2}, !- Handle
  {c8d62a74-fd47-4ec3-aaac-d5030a5cd44a}, !- Source Object
  10,                                     !- Outlet Port
  {289ab989-c298-4e9d-bb4c-a98a4bc2f3dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c0412a1-29c2-4702-b9d4-1d3fdeed852a}, !- Handle
  {289ab989-c298-4e9d-bb4c-a98a4bc2f3dc}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  57;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {47c829d8-c9fb-41a2-8dc2-1e77e43621fe}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {c8d62a74-fd47-4ec3-aaac-d5030a5cd44a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {782574bc-8c7b-4a6b-8cf0-276b761b689a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {03d9dae4-9b37-41c4-bf33-df6ba42f4e17}, !- Air Inlet Node Name
  {23725ba6-b69f-4bc0-8bd5-a3ec368b77cf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e9053ee1-002a-4c9c-9f9d-36824da4f748}, !- Handle
  Node 472,                               !- Name
  {ccc79564-4502-453e-8e90-d631eb47d4ae}, !- Inlet Port
  {d0cdd83a-da52-486f-9875-40a0ebece101}; !- Outlet Port

OS:Connection,
  {d8b08699-d361-44bd-b83b-12dd21f0f5cd}, !- Handle
  {9cfd5698-3c19-4df8-b326-19fc01882f18}, !- Source Object
  3,                                      !- Outlet Port
  {b6fccebf-c26e-4939-9261-b21dc459fcd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc79564-4502-453e-8e90-d631eb47d4ae}, !- Handle
  {4854dd50-f283-4e3e-922a-800189007397}, !- Source Object
  2,                                      !- Outlet Port
  {e9053ee1-002a-4c9c-9f9d-36824da4f748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0cdd83a-da52-486f-9875-40a0ebece101}, !- Handle
  {e9053ee1-002a-4c9c-9f9d-36824da4f748}, !- Source Object
  3,                                      !- Outlet Port
  {e29593b9-169c-4a13-bde8-0ddf8e10ad9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {62f9e8f5-c3fb-42a4-99f2-742fa1f55e92}, !- Handle
  Node 473,                               !- Name
  {eb9a004c-873b-47f7-959d-86a15c5bd321}, !- Inlet Port
  {03d9dae4-9b37-41c4-bf33-df6ba42f4e17}; !- Outlet Port

OS:Connection,
  {eb9a004c-873b-47f7-959d-86a15c5bd321}, !- Handle
  {857a7f55-cca5-49b4-9bac-0d88bf11cc99}, !- Source Object
  3,                                      !- Outlet Port
  {62f9e8f5-c3fb-42a4-99f2-742fa1f55e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03d9dae4-9b37-41c4-bf33-df6ba42f4e17}, !- Handle
  {62f9e8f5-c3fb-42a4-99f2-742fa1f55e92}, !- Source Object
  3,                                      !- Outlet Port
  {782574bc-8c7b-4a6b-8cf0-276b761b689a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23725ba6-b69f-4bc0-8bd5-a3ec368b77cf}, !- Handle
  {782574bc-8c7b-4a6b-8cf0-276b761b689a}, !- Source Object
  4,                                      !- Outlet Port
  {9cfd5698-3c19-4df8-b326-19fc01882f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fa155bca-1d42-46fc-afa7-8ad7de31620a}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {be45a1cb-a7ca-4b03-bd9b-034e14d0e429}, !- Water Inlet Node Name
  {bd202ead-d9ec-4663-8889-822228d36dc6}; !- Water Outlet Node Name

OS:Node,
  {ad8a7a95-08f6-4108-8177-57107088bd08}, !- Handle
  Node 474,                               !- Name
  {376e404a-7acf-4d47-875a-3723a54831ca}, !- Inlet Port
  {be45a1cb-a7ca-4b03-bd9b-034e14d0e429}; !- Outlet Port

OS:Connection,
  {376e404a-7acf-4d47-875a-3723a54831ca}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  58,                                     !- Outlet Port
  {ad8a7a95-08f6-4108-8177-57107088bd08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c3995ae-509e-47bf-a15f-41974d5ae78c}, !- Handle
  Node 475,                               !- Name
  {bd202ead-d9ec-4663-8889-822228d36dc6}, !- Inlet Port
  {a8d3c8b6-0162-4eb3-94ec-a5d7ed4da91d}; !- Outlet Port

OS:Connection,
  {be45a1cb-a7ca-4b03-bd9b-034e14d0e429}, !- Handle
  {ad8a7a95-08f6-4108-8177-57107088bd08}, !- Source Object
  3,                                      !- Outlet Port
  {fa155bca-1d42-46fc-afa7-8ad7de31620a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bd202ead-d9ec-4663-8889-822228d36dc6}, !- Handle
  {fa155bca-1d42-46fc-afa7-8ad7de31620a}, !- Source Object
  10,                                     !- Outlet Port
  {1c3995ae-509e-47bf-a15f-41974d5ae78c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8d3c8b6-0162-4eb3-94ec-a5d7ed4da91d}, !- Handle
  {1c3995ae-509e-47bf-a15f-41974d5ae78c}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {59347d15-6f0d-4ce6-94ba-5aea2715eb37}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {fa155bca-1d42-46fc-afa7-8ad7de31620a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a6462220-ef0a-4cbb-beff-1636b53f741e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {a7a9a4dc-3b03-4c5b-b74e-a6b6530c8b2d}, !- Air Inlet Node Name
  {c4052d5c-70eb-4d6d-98d6-eca2fd5bf09c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc9fc48d-7e31-4b79-b2bb-e6195b1a2869}, !- Handle
  Node 476,                               !- Name
  {c4052d5c-70eb-4d6d-98d6-eca2fd5bf09c}, !- Inlet Port
  {9f15461b-b43f-4624-8b40-abcaf428efea}; !- Outlet Port

OS:Node,
  {11c1533c-7b32-4c88-b326-3310fe53cb1e}, !- Handle
  Node 477,                               !- Name
  {0b04c6b2-25c8-4b6b-bb2c-a0a204a27eb2}, !- Inlet Port
  {f9f50b95-48bb-49ac-8e90-4afb7646febe}; !- Outlet Port

OS:Connection,
  {9f15461b-b43f-4624-8b40-abcaf428efea}, !- Handle
  {dc9fc48d-7e31-4b79-b2bb-e6195b1a2869}, !- Source Object
  3,                                      !- Outlet Port
  {feffab9e-92cb-4a5a-b307-5115efc85a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b04c6b2-25c8-4b6b-bb2c-a0a204a27eb2}, !- Handle
  {e929fc4b-2b4f-4fdd-b0d4-bb0da1a53d27}, !- Source Object
  2,                                      !- Outlet Port
  {11c1533c-7b32-4c88-b326-3310fe53cb1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9f50b95-48bb-49ac-8e90-4afb7646febe}, !- Handle
  {11c1533c-7b32-4c88-b326-3310fe53cb1e}, !- Source Object
  3,                                      !- Outlet Port
  {e29593b9-169c-4a13-bde8-0ddf8e10ad9b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d70b6606-501b-4ade-86d0-69fd5d46d2b3}, !- Handle
  Node 478,                               !- Name
  {37905b82-354b-41da-8a5f-9c718c4e0bd6}, !- Inlet Port
  {a7a9a4dc-3b03-4c5b-b74e-a6b6530c8b2d}; !- Outlet Port

OS:Connection,
  {37905b82-354b-41da-8a5f-9c718c4e0bd6}, !- Handle
  {857a7f55-cca5-49b4-9bac-0d88bf11cc99}, !- Source Object
  4,                                      !- Outlet Port
  {d70b6606-501b-4ade-86d0-69fd5d46d2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7a9a4dc-3b03-4c5b-b74e-a6b6530c8b2d}, !- Handle
  {d70b6606-501b-4ade-86d0-69fd5d46d2b3}, !- Source Object
  3,                                      !- Outlet Port
  {a6462220-ef0a-4cbb-beff-1636b53f741e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4052d5c-70eb-4d6d-98d6-eca2fd5bf09c}, !- Handle
  {a6462220-ef0a-4cbb-beff-1636b53f741e}, !- Source Object
  4,                                      !- Outlet Port
  {dc9fc48d-7e31-4b79-b2bb-e6195b1a2869}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bfa1309d-1a77-4cae-acb4-78dc13022d89}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {58f847ea-3ab3-4272-911f-46944a26b335}, !- Availability Schedule
  {7bf03b84-6465-4125-8bac-2a849af8098e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {db5e0f1a-56b2-4e2c-b8dd-5b3bac5a0e91}, !- Supply Side Inlet Node Name
  {0437ded2-516a-4526-a9b7-a7a57b93bfd6}, !- Demand Side Outlet Node Name
  {8c1ff516-8b05-493f-9fec-224943482253}, !- Demand Side Inlet Node A
  {214e54b7-96ca-4cae-9854-6b5fd889fcac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f04baeba-da1b-4e82-ae0a-27ce2227546f}, !- Demand Mixer Name
  {035c73a8-1ac9-4c34-98ca-f8b0e9c0880f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {87d45e10-4147-4b8c-9b09-bc2856f19e6c}, !- Handle
  Node 479,                               !- Name
  {db5e0f1a-56b2-4e2c-b8dd-5b3bac5a0e91}, !- Inlet Port
  {90147325-a61d-4004-bba2-131635663bc2}; !- Outlet Port

OS:Node,
  {526e7948-9342-4aa9-9c46-fdf2361eb881}, !- Handle
  Node 480,                               !- Name
  {9b3ef1cd-c7af-463d-bf17-e35ff784abf7}, !- Inlet Port
  {214e54b7-96ca-4cae-9854-6b5fd889fcac}; !- Outlet Port

OS:Connection,
  {db5e0f1a-56b2-4e2c-b8dd-5b3bac5a0e91}, !- Handle
  {bfa1309d-1a77-4cae-acb4-78dc13022d89}, !- Source Object
  9,                                      !- Outlet Port
  {87d45e10-4147-4b8c-9b09-bc2856f19e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {214e54b7-96ca-4cae-9854-6b5fd889fcac}, !- Handle
  {526e7948-9342-4aa9-9c46-fdf2361eb881}, !- Source Object
  3,                                      !- Outlet Port
  {bfa1309d-1a77-4cae-acb4-78dc13022d89}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1e169257-262b-4923-858c-d586c6c2f162}, !- Handle
  Node 481,                               !- Name
  {8c1ff516-8b05-493f-9fec-224943482253}, !- Inlet Port
  {af8d3731-cc10-43f7-89a7-b8f04e570d60}; !- Outlet Port

OS:Node,
  {1fba65b2-dcb7-42b6-abe0-5a6b96c11403}, !- Handle
  Node 482,                               !- Name
  {c6dd803f-71c5-4fb2-ad55-8105afe8b1ac}, !- Inlet Port
  {0437ded2-516a-4526-a9b7-a7a57b93bfd6}; !- Outlet Port

OS:Node,
  {9a537d0f-3e1b-4e42-8293-9b4d59daf1fe}, !- Handle
  Node 483,                               !- Name
  {a06e2a5b-9555-41df-904b-c892ac329ea4}, !- Inlet Port
  {de4e6248-8d74-443d-93be-e8eb07910309}; !- Outlet Port

OS:Connection,
  {8c1ff516-8b05-493f-9fec-224943482253}, !- Handle
  {bfa1309d-1a77-4cae-acb4-78dc13022d89}, !- Source Object
  11,                                     !- Outlet Port
  {1e169257-262b-4923-858c-d586c6c2f162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0437ded2-516a-4526-a9b7-a7a57b93bfd6}, !- Handle
  {1fba65b2-dcb7-42b6-abe0-5a6b96c11403}, !- Source Object
  3,                                      !- Outlet Port
  {bfa1309d-1a77-4cae-acb4-78dc13022d89}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {035c73a8-1ac9-4c34-98ca-f8b0e9c0880f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {af8d3731-cc10-43f7-89a7-b8f04e570d60}, !- Inlet Node Name
  {c9b507f5-2ac1-409d-a427-716cd2af0852}, !- Outlet Node Name 1
  {0d5ad830-20fe-4eac-b2e6-de1e2484db85}, !- Outlet Node Name 2
  {cb83c705-f0a9-4843-b645-9430ced8374c}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {f04baeba-da1b-4e82-ae0a-27ce2227546f}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {c6dd803f-71c5-4fb2-ad55-8105afe8b1ac}, !- Outlet Node Name
  {928b70b1-18f7-4e39-8194-5f8cc025fb76}, !- Inlet Node Name 1
  {3565682e-e75e-4647-9312-343a159c57dd}, !- Inlet Node Name 2
  {5a8eef90-e2e2-4d97-aca5-1e8e73a589ac}; !- Inlet Node Name 3

OS:Connection,
  {af8d3731-cc10-43f7-89a7-b8f04e570d60}, !- Handle
  {1e169257-262b-4923-858c-d586c6c2f162}, !- Source Object
  3,                                      !- Outlet Port
  {035c73a8-1ac9-4c34-98ca-f8b0e9c0880f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6dd803f-71c5-4fb2-ad55-8105afe8b1ac}, !- Handle
  {f04baeba-da1b-4e82-ae0a-27ce2227546f}, !- Source Object
  2,                                      !- Outlet Port
  {1fba65b2-dcb7-42b6-abe0-5a6b96c11403}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {23f6e445-6454-45c2-b7c3-eb3074438838}, !- Handle
  {bfa1309d-1a77-4cae-acb4-78dc13022d89}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7bf03b84-6465-4125-8bac-2a849af8098e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {f4a72c1c-0248-4ddf-b33e-8d3c5b43de7c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0356786b-040f-4b57-9e1e-2cfcdd4f2eb6}, !- Handle
  Fan Constant Volume 56,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8e9473a5-9b35-4ccb-bc66-d590b463167f}, !- Air Inlet Node Name
  {9b3ef1cd-c7af-463d-bf17-e35ff784abf7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {e2a5b72a-ecc0-40ff-b908-7c86bcccaef3}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7add381a-b996-401d-91ef-c9d86e1fa3d1}, !- Handle
  Curve Quadratic 111,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {30f860a6-205e-4336-b0c3-eacc45696a8f}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f7811ab-4064-47dc-b951-e8f0cbac443d}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1007e54c-121f-4bd4-8a04-0cc711ea0107}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a3878058-e1ee-48c5-8587-e8c89700c6f7}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 209kBtu/hr 9.08EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {17a8aaa8-fc74-4004-b58e-78e223000d91}, !- Air Inlet Node Name
  {3ac677d0-94eb-4ce7-9343-0e8ac6967d0e}, !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Gas,
  {57a92686-cc54-46bb-bd41-f56168b2afaf}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5dbb1a07-b8b8-4a1e-b1e9-5b0daf440e79}, !- Air Inlet Node Name
  {0bea5c03-4d15-4d05-836d-9050d191f50d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {7e1005e0-5d80-4950-a1eb-32f19fb07b85}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {37424816-dc1b-4d65-b7ff-5941c14a3e96}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {58f847ea-3ab3-4272-911f-46944a26b335}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ca4430f6-1da1-414f-99d9-0b640a7f0483}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ca4430f6-1da1-414f-99d9-0b640a7f0483}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4522299-236b-47ee-90b5-869538b5624f}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {37424816-dc1b-4d65-b7ff-5941c14a3e96}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {87f0e7bd-7a54-451f-b48f-97f09e82109f}, !- Mixed Air Node Name
  {399d299a-cd13-43e3-819d-3ea0ee4a9bc0}, !- Outdoor Air Stream Node Name
  {9001bed4-7a4d-4fa1-9d10-abe1cc320c30}, !- Relief Air Stream Node Name
  {90147325-a61d-4004-bba2-131635663bc2}; !- Return Air Stream Node Name

OS:Node,
  {62d6e263-b2c6-4d2f-9bbe-6fd01196b44f}, !- Handle
  Node 484,                               !- Name
  ,                                       !- Inlet Port
  {b2d5dba4-2e8f-443a-8cbf-a2b67ad83a27}; !- Outlet Port

OS:Node,
  {e64ed02f-936f-4fd5-868e-dd72379f9362}, !- Handle
  Node 485,                               !- Name
  {6a62d5d7-e390-437e-81b9-c37017948367}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b3ef1cd-c7af-463d-bf17-e35ff784abf7}, !- Handle
  {0356786b-040f-4b57-9e1e-2cfcdd4f2eb6}, !- Source Object
  9,                                      !- Outlet Port
  {526e7948-9342-4aa9-9c46-fdf2361eb881}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b7aa4cd-e99f-458c-babd-f2b9a63f50b3}, !- Handle
  Node 486,                               !- Name
  {0bea5c03-4d15-4d05-836d-9050d191f50d}, !- Inlet Port
  {8e9473a5-9b35-4ccb-bc66-d590b463167f}; !- Outlet Port

OS:Connection,
  {0bea5c03-4d15-4d05-836d-9050d191f50d}, !- Handle
  {57a92686-cc54-46bb-bd41-f56168b2afaf}, !- Source Object
  6,                                      !- Outlet Port
  {4b7aa4cd-e99f-458c-babd-f2b9a63f50b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9473a5-9b35-4ccb-bc66-d590b463167f}, !- Handle
  {4b7aa4cd-e99f-458c-babd-f2b9a63f50b3}, !- Source Object
  3,                                      !- Outlet Port
  {0356786b-040f-4b57-9e1e-2cfcdd4f2eb6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f9a75923-db9e-483a-a3f5-b5f7347a6be5}, !- Handle
  Node 487,                               !- Name
  {3ac677d0-94eb-4ce7-9343-0e8ac6967d0e}, !- Inlet Port
  {5dbb1a07-b8b8-4a1e-b1e9-5b0daf440e79}; !- Outlet Port

OS:Connection,
  {3ac677d0-94eb-4ce7-9343-0e8ac6967d0e}, !- Handle
  {a3878058-e1ee-48c5-8587-e8c89700c6f7}, !- Source Object
  9,                                      !- Outlet Port
  {f9a75923-db9e-483a-a3f5-b5f7347a6be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dbb1a07-b8b8-4a1e-b1e9-5b0daf440e79}, !- Handle
  {f9a75923-db9e-483a-a3f5-b5f7347a6be5}, !- Source Object
  3,                                      !- Outlet Port
  {57a92686-cc54-46bb-bd41-f56168b2afaf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {39ef1a4a-56f1-4162-8794-c826d76ee7fd}, !- Handle
  Node 488,                               !- Name
  {87f0e7bd-7a54-451f-b48f-97f09e82109f}, !- Inlet Port
  {17a8aaa8-fc74-4004-b58e-78e223000d91}; !- Outlet Port

OS:Connection,
  {90147325-a61d-4004-bba2-131635663bc2}, !- Handle
  {87d45e10-4147-4b8c-9b09-bc2856f19e6c}, !- Source Object
  3,                                      !- Outlet Port
  {d4522299-236b-47ee-90b5-869538b5624f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {87f0e7bd-7a54-451f-b48f-97f09e82109f}, !- Handle
  {d4522299-236b-47ee-90b5-869538b5624f}, !- Source Object
  5,                                      !- Outlet Port
  {39ef1a4a-56f1-4162-8794-c826d76ee7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17a8aaa8-fc74-4004-b58e-78e223000d91}, !- Handle
  {39ef1a4a-56f1-4162-8794-c826d76ee7fd}, !- Source Object
  3,                                      !- Outlet Port
  {a3878058-e1ee-48c5-8587-e8c89700c6f7}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5a3b311f-5bf0-4bbb-b4d5-1ed955beb473}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b8a9da2a-83c6-4cb4-b3fb-e8e6046b95af}, !- Control Zone Name
  {526e7948-9342-4aa9-9c46-fdf2361eb881}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {5688587e-41f5-44bb-bfb2-d9e6c3133927}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {10f348f1-b74a-40eb-a0ac-5f415036e4bb}, !- Water Inlet Node Name
  {26733f8c-81af-4a4c-8bb6-d5f00d845bda}; !- Water Outlet Node Name

OS:Node,
  {f7088365-c048-4e03-b8f9-7b73cb8e047d}, !- Handle
  Node 489,                               !- Name
  {38c8994f-6e3f-47d9-bb46-5031810df86d}, !- Inlet Port
  {10f348f1-b74a-40eb-a0ac-5f415036e4bb}; !- Outlet Port

OS:Connection,
  {38c8994f-6e3f-47d9-bb46-5031810df86d}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  59,                                     !- Outlet Port
  {f7088365-c048-4e03-b8f9-7b73cb8e047d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b12e9c8b-8492-4d1a-ae11-4a7823ccfe6d}, !- Handle
  Node 490,                               !- Name
  {26733f8c-81af-4a4c-8bb6-d5f00d845bda}, !- Inlet Port
  {c0e29c31-f3e6-45ef-95d3-d09048a3562d}; !- Outlet Port

OS:Connection,
  {10f348f1-b74a-40eb-a0ac-5f415036e4bb}, !- Handle
  {f7088365-c048-4e03-b8f9-7b73cb8e047d}, !- Source Object
  3,                                      !- Outlet Port
  {5688587e-41f5-44bb-bfb2-d9e6c3133927}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {26733f8c-81af-4a4c-8bb6-d5f00d845bda}, !- Handle
  {5688587e-41f5-44bb-bfb2-d9e6c3133927}, !- Source Object
  10,                                     !- Outlet Port
  {b12e9c8b-8492-4d1a-ae11-4a7823ccfe6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0e29c31-f3e6-45ef-95d3-d09048a3562d}, !- Handle
  {b12e9c8b-8492-4d1a-ae11-4a7823ccfe6d}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {504e5387-8ebb-465b-bf59-d8f72bfe2fc9}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {5688587e-41f5-44bb-bfb2-d9e6c3133927}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {92366fdf-6335-4936-a91f-236cd9f6f7f8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {43294789-5bff-4578-9a90-582e03897f8d}, !- Air Inlet Node Name
  {a06e2a5b-9555-41df-904b-c892ac329ea4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eef8b1bb-3c3b-4ed7-a36e-941fd5daf5ac}, !- Handle
  Node 491,                               !- Name
  {138ed8e5-95c3-40c2-b7fb-8369927d6297}, !- Inlet Port
  {928b70b1-18f7-4e39-8194-5f8cc025fb76}; !- Outlet Port

OS:Connection,
  {de4e6248-8d74-443d-93be-e8eb07910309}, !- Handle
  {9a537d0f-3e1b-4e42-8293-9b4d59daf1fe}, !- Source Object
  3,                                      !- Outlet Port
  {63fe8242-1ab8-4a48-b852-90760a785107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {138ed8e5-95c3-40c2-b7fb-8369927d6297}, !- Handle
  {27ddf37d-d404-4842-b423-cdecb861d3e9}, !- Source Object
  2,                                      !- Outlet Port
  {eef8b1bb-3c3b-4ed7-a36e-941fd5daf5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {928b70b1-18f7-4e39-8194-5f8cc025fb76}, !- Handle
  {eef8b1bb-3c3b-4ed7-a36e-941fd5daf5ac}, !- Source Object
  3,                                      !- Outlet Port
  {f04baeba-da1b-4e82-ae0a-27ce2227546f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6620e18c-0a47-463a-8ac5-d21cd8b0bf4b}, !- Handle
  Node 492,                               !- Name
  {c9b507f5-2ac1-409d-a427-716cd2af0852}, !- Inlet Port
  {43294789-5bff-4578-9a90-582e03897f8d}; !- Outlet Port

OS:Connection,
  {c9b507f5-2ac1-409d-a427-716cd2af0852}, !- Handle
  {035c73a8-1ac9-4c34-98ca-f8b0e9c0880f}, !- Source Object
  3,                                      !- Outlet Port
  {6620e18c-0a47-463a-8ac5-d21cd8b0bf4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43294789-5bff-4578-9a90-582e03897f8d}, !- Handle
  {6620e18c-0a47-463a-8ac5-d21cd8b0bf4b}, !- Source Object
  3,                                      !- Outlet Port
  {92366fdf-6335-4936-a91f-236cd9f6f7f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a06e2a5b-9555-41df-904b-c892ac329ea4}, !- Handle
  {92366fdf-6335-4936-a91f-236cd9f6f7f8}, !- Source Object
  4,                                      !- Outlet Port
  {9a537d0f-3e1b-4e42-8293-9b4d59daf1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d80f41d3-b197-4d5e-840e-6c8ea27e36f8}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ef1f3111-b90a-4ac2-ae0c-171ec85f7720}, !- Water Inlet Node Name
  {a1399268-4a84-4acb-baa7-6824df90dcfb}; !- Water Outlet Node Name

OS:Node,
  {22dad139-5695-40aa-8820-1e726e5b4633}, !- Handle
  Node 493,                               !- Name
  {3cdd1d53-65de-4b60-896f-9febf421dc4d}, !- Inlet Port
  {ef1f3111-b90a-4ac2-ae0c-171ec85f7720}; !- Outlet Port

OS:Connection,
  {3cdd1d53-65de-4b60-896f-9febf421dc4d}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  60,                                     !- Outlet Port
  {22dad139-5695-40aa-8820-1e726e5b4633}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {101e5e0e-f08a-4db9-b6f0-e7c8c6bc776b}, !- Handle
  Node 494,                               !- Name
  {a1399268-4a84-4acb-baa7-6824df90dcfb}, !- Inlet Port
  {f292460b-1070-4ee5-b9b3-fd84ab0549f5}; !- Outlet Port

OS:Connection,
  {ef1f3111-b90a-4ac2-ae0c-171ec85f7720}, !- Handle
  {22dad139-5695-40aa-8820-1e726e5b4633}, !- Source Object
  3,                                      !- Outlet Port
  {d80f41d3-b197-4d5e-840e-6c8ea27e36f8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a1399268-4a84-4acb-baa7-6824df90dcfb}, !- Handle
  {d80f41d3-b197-4d5e-840e-6c8ea27e36f8}, !- Source Object
  10,                                     !- Outlet Port
  {101e5e0e-f08a-4db9-b6f0-e7c8c6bc776b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f292460b-1070-4ee5-b9b3-fd84ab0549f5}, !- Handle
  {101e5e0e-f08a-4db9-b6f0-e7c8c6bc776b}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1b97e6b8-783b-4493-a103-977775d9eddc}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {d80f41d3-b197-4d5e-840e-6c8ea27e36f8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c77bcfaf-8cef-459d-8ee8-8b6b6b43a5d4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {3ca0b813-6be3-4097-a9a5-77aab59acec8}, !- Air Inlet Node Name
  {17117eb0-c8ea-420b-80f8-dd51ca770a10}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {35f494ec-438f-4cb5-a7f7-7bf8cb8499c8}, !- Handle
  Node 495,                               !- Name
  {17117eb0-c8ea-420b-80f8-dd51ca770a10}, !- Inlet Port
  {871d4ceb-9a36-4ca3-9054-99ddedec8d30}; !- Outlet Port

OS:Node,
  {04d2b84e-a7db-4263-86ec-25ef2a38dbe0}, !- Handle
  Node 496,                               !- Name
  {5f02fa17-6f85-4416-9651-bdce0b244446}, !- Inlet Port
  {3565682e-e75e-4647-9312-343a159c57dd}; !- Outlet Port

OS:Connection,
  {871d4ceb-9a36-4ca3-9054-99ddedec8d30}, !- Handle
  {35f494ec-438f-4cb5-a7f7-7bf8cb8499c8}, !- Source Object
  3,                                      !- Outlet Port
  {6a02a694-63b2-4a2b-aa7e-a0c7cace3bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f02fa17-6f85-4416-9651-bdce0b244446}, !- Handle
  {5d9c84bd-b91e-48b7-b61e-210a856418f6}, !- Source Object
  2,                                      !- Outlet Port
  {04d2b84e-a7db-4263-86ec-25ef2a38dbe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3565682e-e75e-4647-9312-343a159c57dd}, !- Handle
  {04d2b84e-a7db-4263-86ec-25ef2a38dbe0}, !- Source Object
  3,                                      !- Outlet Port
  {f04baeba-da1b-4e82-ae0a-27ce2227546f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {15f01f23-5a0e-43da-ae15-fb7e2b383730}, !- Handle
  Node 497,                               !- Name
  {0d5ad830-20fe-4eac-b2e6-de1e2484db85}, !- Inlet Port
  {3ca0b813-6be3-4097-a9a5-77aab59acec8}; !- Outlet Port

OS:Connection,
  {0d5ad830-20fe-4eac-b2e6-de1e2484db85}, !- Handle
  {035c73a8-1ac9-4c34-98ca-f8b0e9c0880f}, !- Source Object
  4,                                      !- Outlet Port
  {15f01f23-5a0e-43da-ae15-fb7e2b383730}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ca0b813-6be3-4097-a9a5-77aab59acec8}, !- Handle
  {15f01f23-5a0e-43da-ae15-fb7e2b383730}, !- Source Object
  3,                                      !- Outlet Port
  {c77bcfaf-8cef-459d-8ee8-8b6b6b43a5d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17117eb0-c8ea-420b-80f8-dd51ca770a10}, !- Handle
  {c77bcfaf-8cef-459d-8ee8-8b6b6b43a5d4}, !- Source Object
  4,                                      !- Outlet Port
  {35f494ec-438f-4cb5-a7f7-7bf8cb8499c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {baf9e6b2-e468-4a63-81be-3bc52e5ce80a}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f03b6c50-9a53-4000-a675-4a65dc9ba1e9}, !- Water Inlet Node Name
  {b92de54e-9a8c-412c-afd2-b0a50e7e21c0}; !- Water Outlet Node Name

OS:Node,
  {89287366-53ab-4ce3-b31c-6d60b54637c5}, !- Handle
  Node 498,                               !- Name
  {1a73a4f6-47e4-44b7-8fe6-5fe82b044c59}, !- Inlet Port
  {f03b6c50-9a53-4000-a675-4a65dc9ba1e9}; !- Outlet Port

OS:Connection,
  {1a73a4f6-47e4-44b7-8fe6-5fe82b044c59}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  61,                                     !- Outlet Port
  {89287366-53ab-4ce3-b31c-6d60b54637c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf364898-6b14-4348-915a-d333df3add37}, !- Handle
  Node 499,                               !- Name
  {b92de54e-9a8c-412c-afd2-b0a50e7e21c0}, !- Inlet Port
  {abc7464c-19ff-4624-a68e-1360aa905851}; !- Outlet Port

OS:Connection,
  {f03b6c50-9a53-4000-a675-4a65dc9ba1e9}, !- Handle
  {89287366-53ab-4ce3-b31c-6d60b54637c5}, !- Source Object
  3,                                      !- Outlet Port
  {baf9e6b2-e468-4a63-81be-3bc52e5ce80a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b92de54e-9a8c-412c-afd2-b0a50e7e21c0}, !- Handle
  {baf9e6b2-e468-4a63-81be-3bc52e5ce80a}, !- Source Object
  10,                                     !- Outlet Port
  {cf364898-6b14-4348-915a-d333df3add37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abc7464c-19ff-4624-a68e-1360aa905851}, !- Handle
  {cf364898-6b14-4348-915a-d333df3add37}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {05bf897c-5478-4be3-bbb4-c77a1aa741ff}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {baf9e6b2-e468-4a63-81be-3bc52e5ce80a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f618cb95-8640-4225-b462-6e2f3da5c9e5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {39494db1-6dbd-4f88-b768-349179abbfc7}, !- Air Inlet Node Name
  {af2246d3-65c5-4f2a-b587-dcc6d6b0e081}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bb0fe3d3-739e-49cb-a75c-d8272d3b6719}, !- Handle
  Node 500,                               !- Name
  {af2246d3-65c5-4f2a-b587-dcc6d6b0e081}, !- Inlet Port
  {a9a361a0-58fd-4c73-b0c0-a89f9a635ccc}; !- Outlet Port

OS:Node,
  {d926628d-bca3-4800-b12f-767487cc5c0d}, !- Handle
  Node 501,                               !- Name
  {f2537566-4851-4316-87f1-bba84ff404f1}, !- Inlet Port
  {5a8eef90-e2e2-4d97-aca5-1e8e73a589ac}; !- Outlet Port

OS:Connection,
  {a9a361a0-58fd-4c73-b0c0-a89f9a635ccc}, !- Handle
  {bb0fe3d3-739e-49cb-a75c-d8272d3b6719}, !- Source Object
  3,                                      !- Outlet Port
  {91a3b3dd-cbad-42f4-a87c-c5b9047fdd67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2537566-4851-4316-87f1-bba84ff404f1}, !- Handle
  {eab78f15-1d0e-4c9b-ac9d-cb6139e4347b}, !- Source Object
  2,                                      !- Outlet Port
  {d926628d-bca3-4800-b12f-767487cc5c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a8eef90-e2e2-4d97-aca5-1e8e73a589ac}, !- Handle
  {d926628d-bca3-4800-b12f-767487cc5c0d}, !- Source Object
  3,                                      !- Outlet Port
  {f04baeba-da1b-4e82-ae0a-27ce2227546f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c9292de6-13cd-4e25-9e43-574a9a9b6251}, !- Handle
  Node 502,                               !- Name
  {cb83c705-f0a9-4843-b645-9430ced8374c}, !- Inlet Port
  {39494db1-6dbd-4f88-b768-349179abbfc7}; !- Outlet Port

OS:Connection,
  {cb83c705-f0a9-4843-b645-9430ced8374c}, !- Handle
  {035c73a8-1ac9-4c34-98ca-f8b0e9c0880f}, !- Source Object
  5,                                      !- Outlet Port
  {c9292de6-13cd-4e25-9e43-574a9a9b6251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39494db1-6dbd-4f88-b768-349179abbfc7}, !- Handle
  {c9292de6-13cd-4e25-9e43-574a9a9b6251}, !- Source Object
  3,                                      !- Outlet Port
  {f618cb95-8640-4225-b462-6e2f3da5c9e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af2246d3-65c5-4f2a-b587-dcc6d6b0e081}, !- Handle
  {f618cb95-8640-4225-b462-6e2f3da5c9e5}, !- Source Object
  4,                                      !- Outlet Port
  {bb0fe3d3-739e-49cb-a75c-d8272d3b6719}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {9aabd935-32c9-4d98-b87d-e368cd286a19}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {265b2f65-0acd-4be5-978c-6aefc0cf70d5}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e2242f26-9bcb-4392-abd9-e7fd88a5fd31}, !- Plant Side Inlet Node Name
  {2611bfc6-f0b9-42b6-bd84-f766e312dfe2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f69c9860-48fb-44c3-9823-7cdaa9ee1648}, !- Demand Side Inlet Node Name
  {8c3b6af0-bee9-4470-a078-4dfbf010a60d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {de72117e-97e5-43d6-98df-68cb2fd611a9}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e464627b-5ee4-497a-b9b4-754f3f62d4c5}, !- Demand Mixer Name
  {91be154b-f72f-4865-a98b-d0bc38712a90}, !- Demand Splitter Name
  {7d5194cb-b168-4f53-85fa-5a56760470c6}, !- Supply Mixer Name
  {b9ec8140-5fe9-4be6-a506-b628a46335a9}; !- Supply Splitter Name

OS:Node,
  {8601f582-e3c7-4923-aca4-08ea744d64f5}, !- Handle
  Node 503,                               !- Name
  {e2242f26-9bcb-4392-abd9-e7fd88a5fd31}, !- Inlet Port
  {51f4bbfd-0fa0-4173-afb8-6875541d0913}; !- Outlet Port

OS:Node,
  {265b2f65-0acd-4be5-978c-6aefc0cf70d5}, !- Handle
  Node 504,                               !- Name
  {ca6239f6-2f98-4266-9683-db0f891af4c2}, !- Inlet Port
  {2611bfc6-f0b9-42b6-bd84-f766e312dfe2}; !- Outlet Port

OS:Node,
  {dffc05cd-a53c-45f9-aa82-92c2384fd6ed}, !- Handle
  Node 505,                               !- Name
  {5231b929-2085-4fbf-ad32-122a30fedb09}, !- Inlet Port
  {922bc4a7-d14f-483b-9d2f-63591c1dc126}; !- Outlet Port

OS:Connector:Mixer,
  {7d5194cb-b168-4f53-85fa-5a56760470c6}, !- Handle
  Connector Mixer 3,                      !- Name
  {157233cb-d19a-455e-b8a7-9e4868a803c0}, !- Outlet Branch Name
  {5d45903a-4df2-4a65-8c14-802168b3c31f}, !- Inlet Branch Name 1
  {f62cf6ed-5ff7-4fb6-a164-a30fd9017ae4}, !- Inlet Branch Name 2
  {e3d2f700-e2b0-4c7a-8c8a-c56e730c88a7}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {b9ec8140-5fe9-4be6-a506-b628a46335a9}, !- Handle
  Connector Splitter 3,                   !- Name
  {8a016a84-4f7d-40e3-a8be-3133d25dcb59}, !- Inlet Branch Name
  {5231b929-2085-4fbf-ad32-122a30fedb09}, !- Outlet Branch Name 1
  {b14e1f85-3347-4b75-b558-35f59d65e468}, !- Outlet Branch Name 2
  {fb34ea08-ad81-4c21-97c9-f9d3fe5b69a5}; !- Outlet Branch Name 3

OS:Connection,
  {e2242f26-9bcb-4392-abd9-e7fd88a5fd31}, !- Handle
  {9aabd935-32c9-4d98-b87d-e368cd286a19}, !- Source Object
  14,                                     !- Outlet Port
  {8601f582-e3c7-4923-aca4-08ea744d64f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5231b929-2085-4fbf-ad32-122a30fedb09}, !- Handle
  {b9ec8140-5fe9-4be6-a506-b628a46335a9}, !- Source Object
  3,                                      !- Outlet Port
  {dffc05cd-a53c-45f9-aa82-92c2384fd6ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2611bfc6-f0b9-42b6-bd84-f766e312dfe2}, !- Handle
  {265b2f65-0acd-4be5-978c-6aefc0cf70d5}, !- Source Object
  3,                                      !- Outlet Port
  {9aabd935-32c9-4d98-b87d-e368cd286a19}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {40db33ac-e9d7-4755-8775-6f3d90aa4781}, !- Handle
  Node 506,                               !- Name
  {f69c9860-48fb-44c3-9823-7cdaa9ee1648}, !- Inlet Port
  {11d329ca-1756-45ba-b36a-74d3f62a552d}; !- Outlet Port

OS:Node,
  {bf4cf086-e8bd-4816-a08d-a71d806bd087}, !- Handle
  Node 507,                               !- Name
  {dd39af5c-9d9f-4a95-a9f6-e45bef61b760}, !- Inlet Port
  {8c3b6af0-bee9-4470-a078-4dfbf010a60d}; !- Outlet Port

OS:Node,
  {2ec9b9f6-9871-4d76-8ab9-ad4b7bfa3f0e}, !- Handle
  Node 508,                               !- Name
  {502536af-d90e-4d0b-b5e1-77edcd4b4540}, !- Inlet Port
  {b2a80e03-817a-4cce-8203-2987a23a6c9e}; !- Outlet Port

OS:Connector:Mixer,
  {e464627b-5ee4-497a-b9b4-754f3f62d4c5}, !- Handle
  Connector Mixer 4,                      !- Name
  {dd39af5c-9d9f-4a95-a9f6-e45bef61b760}, !- Outlet Branch Name
  {114f4f79-510b-40e8-b505-1180c832dcb2}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {91be154b-f72f-4865-a98b-d0bc38712a90}, !- Handle
  Connector Splitter 4,                   !- Name
  {11d329ca-1756-45ba-b36a-74d3f62a552d}, !- Inlet Branch Name
  {502536af-d90e-4d0b-b5e1-77edcd4b4540}; !- Outlet Branch Name 1

OS:Connection,
  {f69c9860-48fb-44c3-9823-7cdaa9ee1648}, !- Handle
  {9aabd935-32c9-4d98-b87d-e368cd286a19}, !- Source Object
  17,                                     !- Outlet Port
  {40db33ac-e9d7-4755-8775-6f3d90aa4781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11d329ca-1756-45ba-b36a-74d3f62a552d}, !- Handle
  {40db33ac-e9d7-4755-8775-6f3d90aa4781}, !- Source Object
  3,                                      !- Outlet Port
  {91be154b-f72f-4865-a98b-d0bc38712a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502536af-d90e-4d0b-b5e1-77edcd4b4540}, !- Handle
  {91be154b-f72f-4865-a98b-d0bc38712a90}, !- Source Object
  3,                                      !- Outlet Port
  {2ec9b9f6-9871-4d76-8ab9-ad4b7bfa3f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd39af5c-9d9f-4a95-a9f6-e45bef61b760}, !- Handle
  {e464627b-5ee4-497a-b9b4-754f3f62d4c5}, !- Source Object
  2,                                      !- Outlet Port
  {bf4cf086-e8bd-4816-a08d-a71d806bd087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c3b6af0-bee9-4470-a078-4dfbf010a60d}, !- Handle
  {bf4cf086-e8bd-4816-a08d-a71d806bd087}, !- Source Object
  3,                                      !- Outlet Port
  {9aabd935-32c9-4d98-b87d-e368cd286a19}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {110c0a12-15de-4512-9640-1dbc4a2f9fe8}, !- Handle
  {9aabd935-32c9-4d98-b87d-e368cd286a19}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {de72117e-97e5-43d6-98df-68cb2fd611a9}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {79338150-a83a-477f-9418-08437db8bf13}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {51f4bbfd-0fa0-4173-afb8-6875541d0913}, !- Inlet Node Name
  {cd6e9b39-6fef-480f-885b-8361e70d5c7b}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.69342295502478,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {6beb6dd4-cdce-47a1-acc8-c3aca677f747}, !- Handle
  Primary Chiller WaterCooled Scroll 32tons 0.8kW/ton, !- Name
  113480.648380515,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {a4120b4f-ad28-4565-b319-1fad73973390}, !- Cooling Capacity Function of Temperature Curve Name
  {2ad1cdae-e55e-4cc5-83c1-9ce81e534497}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {8434aba1-468f-49e4-9c7e-61388c7fabc7}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {922bc4a7-d14f-483b-9d2f-63591c1dc126}, !- Chilled Water Inlet Node Name
  {1ecfc01c-88a5-4665-85c2-f5c092ccb70e}, !- Chilled Water Outlet Node Name
  {ea1bfdd8-764c-4707-80c4-c64f368d3824}, !- Condenser Inlet Node Name
  {91efa9db-4af2-4c61-910f-d211c5879aad}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {27ff3855-09ca-4290-b6af-86915170b3f9}, !- Handle
  Curve Biquadratic 113,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {78870342-0887-471c-b001-ebfcf073667e}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63070664-53e9-4f1d-aa12-93700e7f858f}, !- Handle
  Curve Quadratic 113,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {72f2a2af-655b-46e4-a50a-ca2f9e68dae4}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {a4120b4f-ad28-4565-b319-1fad73973390}, !- Cooling Capacity Function of Temperature Curve Name
  {2ad1cdae-e55e-4cc5-83c1-9ce81e534497}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {8434aba1-468f-49e4-9c7e-61388c7fabc7}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {27e04e37-0fbe-4636-8063-414b88b880a4}, !- Chilled Water Inlet Node Name
  {3c95d62a-b206-48bf-824c-db15bde7fccf}, !- Chilled Water Outlet Node Name
  {d06cbc6d-01a2-498b-bb49-d22179ea2ed1}, !- Condenser Inlet Node Name
  {067e5c1c-ca11-4a59-9905-305eaa7680d8}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {4cc8a08e-764a-453c-941a-5556a5ebf965}, !- Handle
  Curve Biquadratic 115,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9d043c49-5524-4149-ab6c-10450e423c7a}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f7ce88f-6172-445f-859b-e144f213a0d8}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {a06525fe-73c1-428f-bf6f-1c1651c69202}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {4aa7e270-af06-4778-9abb-75598f67e5db}, !- Inlet Node Name
  {ed67e748-ca81-448c-ad75-9d240131dbcc}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {bba12f6f-a6b9-4f8b-93b4-ec4322ebc955}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {93ddc52b-70f7-414d-9c41-6a6e83c379c3}, !- Inlet Node Name
  {ca6239f6-2f98-4266-9683-db0f891af4c2}; !- Outlet Node Name

OS:Node,
  {50613f5c-6abb-4c36-bc0e-cce1434da59d}, !- Handle
  Node 509,                               !- Name
  {cd6e9b39-6fef-480f-885b-8361e70d5c7b}, !- Inlet Port
  {8a016a84-4f7d-40e3-a8be-3133d25dcb59}; !- Outlet Port

OS:Connection,
  {51f4bbfd-0fa0-4173-afb8-6875541d0913}, !- Handle
  {8601f582-e3c7-4923-aca4-08ea744d64f5}, !- Source Object
  3,                                      !- Outlet Port
  {79338150-a83a-477f-9418-08437db8bf13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd6e9b39-6fef-480f-885b-8361e70d5c7b}, !- Handle
  {79338150-a83a-477f-9418-08437db8bf13}, !- Source Object
  3,                                      !- Outlet Port
  {50613f5c-6abb-4c36-bc0e-cce1434da59d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a016a84-4f7d-40e3-a8be-3133d25dcb59}, !- Handle
  {50613f5c-6abb-4c36-bc0e-cce1434da59d}, !- Source Object
  3,                                      !- Outlet Port
  {b9ec8140-5fe9-4be6-a506-b628a46335a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd15bedd-07b6-4104-aa89-1ea63a72cfb5}, !- Handle
  Node 510,                               !- Name
  {1ecfc01c-88a5-4665-85c2-f5c092ccb70e}, !- Inlet Port
  {5d45903a-4df2-4a65-8c14-802168b3c31f}; !- Outlet Port

OS:Connection,
  {922bc4a7-d14f-483b-9d2f-63591c1dc126}, !- Handle
  {dffc05cd-a53c-45f9-aa82-92c2384fd6ed}, !- Source Object
  3,                                      !- Outlet Port
  {6beb6dd4-cdce-47a1-acc8-c3aca677f747}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {1ecfc01c-88a5-4665-85c2-f5c092ccb70e}, !- Handle
  {6beb6dd4-cdce-47a1-acc8-c3aca677f747}, !- Source Object
  16,                                     !- Outlet Port
  {cd15bedd-07b6-4104-aa89-1ea63a72cfb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d45903a-4df2-4a65-8c14-802168b3c31f}, !- Handle
  {cd15bedd-07b6-4104-aa89-1ea63a72cfb5}, !- Source Object
  3,                                      !- Outlet Port
  {7d5194cb-b168-4f53-85fa-5a56760470c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5848eb40-44e3-44aa-9a55-3460a84045ad}, !- Handle
  Node 511,                               !- Name
  {b14e1f85-3347-4b75-b558-35f59d65e468}, !- Inlet Port
  {27e04e37-0fbe-4636-8063-414b88b880a4}; !- Outlet Port

OS:Connection,
  {b14e1f85-3347-4b75-b558-35f59d65e468}, !- Handle
  {b9ec8140-5fe9-4be6-a506-b628a46335a9}, !- Source Object
  4,                                      !- Outlet Port
  {5848eb40-44e3-44aa-9a55-3460a84045ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef66358c-a872-4a2b-b9fa-f0e0371483ba}, !- Handle
  Node 512,                               !- Name
  {3c95d62a-b206-48bf-824c-db15bde7fccf}, !- Inlet Port
  {f62cf6ed-5ff7-4fb6-a164-a30fd9017ae4}; !- Outlet Port

OS:Connection,
  {27e04e37-0fbe-4636-8063-414b88b880a4}, !- Handle
  {5848eb40-44e3-44aa-9a55-3460a84045ad}, !- Source Object
  3,                                      !- Outlet Port
  {72f2a2af-655b-46e4-a50a-ca2f9e68dae4}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {3c95d62a-b206-48bf-824c-db15bde7fccf}, !- Handle
  {72f2a2af-655b-46e4-a50a-ca2f9e68dae4}, !- Source Object
  16,                                     !- Outlet Port
  {ef66358c-a872-4a2b-b9fa-f0e0371483ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f62cf6ed-5ff7-4fb6-a164-a30fd9017ae4}, !- Handle
  {ef66358c-a872-4a2b-b9fa-f0e0371483ba}, !- Source Object
  3,                                      !- Outlet Port
  {7d5194cb-b168-4f53-85fa-5a56760470c6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {43519581-8c04-43bb-a97d-53886f0f623e}, !- Handle
  Node 513,                               !- Name
  {fb34ea08-ad81-4c21-97c9-f9d3fe5b69a5}, !- Inlet Port
  {4aa7e270-af06-4778-9abb-75598f67e5db}; !- Outlet Port

OS:Connection,
  {fb34ea08-ad81-4c21-97c9-f9d3fe5b69a5}, !- Handle
  {b9ec8140-5fe9-4be6-a506-b628a46335a9}, !- Source Object
  5,                                      !- Outlet Port
  {43519581-8c04-43bb-a97d-53886f0f623e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb1e77e2-e6a0-4d01-8e0c-54dc6ac158cf}, !- Handle
  Node 514,                               !- Name
  {ed67e748-ca81-448c-ad75-9d240131dbcc}, !- Inlet Port
  {e3d2f700-e2b0-4c7a-8c8a-c56e730c88a7}; !- Outlet Port

OS:Connection,
  {4aa7e270-af06-4778-9abb-75598f67e5db}, !- Handle
  {43519581-8c04-43bb-a97d-53886f0f623e}, !- Source Object
  3,                                      !- Outlet Port
  {a06525fe-73c1-428f-bf6f-1c1651c69202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed67e748-ca81-448c-ad75-9d240131dbcc}, !- Handle
  {a06525fe-73c1-428f-bf6f-1c1651c69202}, !- Source Object
  3,                                      !- Outlet Port
  {eb1e77e2-e6a0-4d01-8e0c-54dc6ac158cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d2f700-e2b0-4c7a-8c8a-c56e730c88a7}, !- Handle
  {eb1e77e2-e6a0-4d01-8e0c-54dc6ac158cf}, !- Source Object
  3,                                      !- Outlet Port
  {7d5194cb-b168-4f53-85fa-5a56760470c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ffebb769-361a-4607-bf8a-2da382abc8ef}, !- Handle
  Node 515,                               !- Name
  {157233cb-d19a-455e-b8a7-9e4868a803c0}, !- Inlet Port
  {93ddc52b-70f7-414d-9c41-6a6e83c379c3}; !- Outlet Port

OS:Connection,
  {157233cb-d19a-455e-b8a7-9e4868a803c0}, !- Handle
  {7d5194cb-b168-4f53-85fa-5a56760470c6}, !- Source Object
  2,                                      !- Outlet Port
  {ffebb769-361a-4607-bf8a-2da382abc8ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ddc52b-70f7-414d-9c41-6a6e83c379c3}, !- Handle
  {ffebb769-361a-4607-bf8a-2da382abc8ef}, !- Source Object
  3,                                      !- Outlet Port
  {bba12f6f-a6b9-4f8b-93b4-ec4322ebc955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca6239f6-2f98-4266-9683-db0f891af4c2}, !- Handle
  {bba12f6f-a6b9-4f8b-93b4-ec4322ebc955}, !- Source Object
  3,                                      !- Outlet Port
  {265b2f65-0acd-4be5-978c-6aefc0cf70d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fe75087b-3c49-4724-ae37-f0f10c0ffb0d}, !- Handle
  CHW Temp,                               !- Name
  {dc226910-6407-47d0-a4b5-395c35431e6f}, !- Schedule Type Limits Name
  {5987591a-c214-4120-8180-2ed4517b9241}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5987591a-c214-4120-8180-2ed4517b9241}, !- Handle
  Schedule Day 4,                         !- Name
  {dc226910-6407-47d0-a4b5-395c35431e6f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {dc226910-6407-47d0-a4b5-395c35431e6f}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {e35067af-fc07-47c7-8245-b00fb5f00906}, !- Handle
  wkdCHW Temp,                            !- Name
  {dc226910-6407-47d0-a4b5-395c35431e6f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c4d98862-5447-479a-812b-48965866ee23}, !- Handle
  satCHW Temp,                            !- Name
  {dc226910-6407-47d0-a4b5-395c35431e6f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3e833aa4-f628-4464-aa9d-7d68e5da25ce}, !- Handle
  sunCHW Temp,                            !- Name
  {dc226910-6407-47d0-a4b5-395c35431e6f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f0fb813a-3535-434c-8d9f-fc6fec034458}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {fe75087b-3c49-4724-ae37-f0f10c0ffb0d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a7ebb971-efd3-47fe-8a63-56a772acebee}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7ebb971-efd3-47fe-8a63-56a772acebee}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {dc226910-6407-47d0-a4b5-395c35431e6f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a9f12ce6-a984-4931-b9c2-10df97c7ecbe}, !- Handle
  satCHW Temprule,                        !- Name
  {fe75087b-3c49-4724-ae37-f0f10c0ffb0d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62a5af53-3877-457b-bc64-1a9dc107e393}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62a5af53-3877-457b-bc64-1a9dc107e393}, !- Handle
  satCHW Temp 1,                          !- Name
  {dc226910-6407-47d0-a4b5-395c35431e6f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e7d068bb-ce1b-4181-9576-98d337dcc18d}, !- Handle
  sunCHW Temprule,                        !- Name
  {fe75087b-3c49-4724-ae37-f0f10c0ffb0d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14810307-8316-45f1-b860-2b473022866b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14810307-8316-45f1-b860-2b473022866b}, !- Handle
  sunCHW Temp 1,                          !- Name
  {dc226910-6407-47d0-a4b5-395c35431e6f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {d12602d5-9b36-44ae-a88b-4f12a3305159}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {fe75087b-3c49-4724-ae37-f0f10c0ffb0d}, !- Schedule Name
  {265b2f65-0acd-4be5-978c-6aefc0cf70d5}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {cd2971ee-4831-4674-9d2f-51e92296c3bf}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f4dc943a-534a-4cb5-a1b4-a2f8493813d4}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bad77283-844a-4170-b47a-a903ec26200f}, !- Plant Side Inlet Node Name
  {37b0f2fc-8478-48fa-9ba3-deed9fdca817}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3d4d0313-35ef-47cf-94ec-b3261bb453a8}, !- Demand Side Inlet Node Name
  {6748f5c4-10b1-4d17-9dea-2cd894c7de17}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {55ba8d16-dedc-4ccd-96df-b47a07a27b1e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7d7535d3-43c7-4cfc-9b2c-85f5b81f5732}, !- Demand Mixer Name
  {213eae38-3162-4ec2-9f81-a8d1cac23951}, !- Demand Splitter Name
  {09b0c6a8-225a-447b-b8f6-597fcc0913a2}, !- Supply Mixer Name
  {b02afded-2a85-4dd1-b0b7-f008d299859a}; !- Supply Splitter Name

OS:Node,
  {f4b508ca-4044-4cda-8d71-660b7c27d0c6}, !- Handle
  Node 516,                               !- Name
  {bad77283-844a-4170-b47a-a903ec26200f}, !- Inlet Port
  {ef0002a1-9e82-4266-9e54-f5369ac666a8}; !- Outlet Port

OS:Node,
  {f4dc943a-534a-4cb5-a1b4-a2f8493813d4}, !- Handle
  Node 517,                               !- Name
  {4616b495-9521-4753-b326-04b076de8ec1}, !- Inlet Port
  {37b0f2fc-8478-48fa-9ba3-deed9fdca817}; !- Outlet Port

OS:Node,
  {45dfb393-97ef-47a8-af54-f4c7a29ca7d0}, !- Handle
  Node 518,                               !- Name
  {690f7e20-4097-4dba-9820-cba422038dca}, !- Inlet Port
  {d5b02f50-347b-4ff1-b3f7-d18ec7482272}; !- Outlet Port

OS:Connector:Mixer,
  {09b0c6a8-225a-447b-b8f6-597fcc0913a2}, !- Handle
  Connector Mixer 5,                      !- Name
  {2991adb1-83c2-4908-b0cd-5cb0d43dc978}, !- Outlet Branch Name
  {7ed0be1a-7604-42b7-9ff0-1050142e2e4d}, !- Inlet Branch Name 1
  {94afe9c2-5c62-4057-ac93-d6ef330d6186}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b02afded-2a85-4dd1-b0b7-f008d299859a}, !- Handle
  Connector Splitter 5,                   !- Name
  {3491abf2-e946-47ac-a8e2-f74bd69e1789}, !- Inlet Branch Name
  {690f7e20-4097-4dba-9820-cba422038dca}, !- Outlet Branch Name 1
  {89499bf1-10ae-44ac-9239-b29c817ae706}; !- Outlet Branch Name 2

OS:Connection,
  {bad77283-844a-4170-b47a-a903ec26200f}, !- Handle
  {cd2971ee-4831-4674-9d2f-51e92296c3bf}, !- Source Object
  14,                                     !- Outlet Port
  {f4b508ca-4044-4cda-8d71-660b7c27d0c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {690f7e20-4097-4dba-9820-cba422038dca}, !- Handle
  {b02afded-2a85-4dd1-b0b7-f008d299859a}, !- Source Object
  3,                                      !- Outlet Port
  {45dfb393-97ef-47a8-af54-f4c7a29ca7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37b0f2fc-8478-48fa-9ba3-deed9fdca817}, !- Handle
  {f4dc943a-534a-4cb5-a1b4-a2f8493813d4}, !- Source Object
  3,                                      !- Outlet Port
  {cd2971ee-4831-4674-9d2f-51e92296c3bf}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9166fd50-d383-47ca-9b8e-f776b8dee35a}, !- Handle
  Node 519,                               !- Name
  {3d4d0313-35ef-47cf-94ec-b3261bb453a8}, !- Inlet Port
  {a3a34c32-6b14-4477-a7f8-abb5d56eba0e}; !- Outlet Port

OS:Node,
  {297d7ad7-80be-416d-9fd8-e3f4dbae028c}, !- Handle
  Node 520,                               !- Name
  {5bcd11fe-edf1-40d2-86e5-94afc2905f34}, !- Inlet Port
  {6748f5c4-10b1-4d17-9dea-2cd894c7de17}; !- Outlet Port

OS:Node,
  {e48f5795-7aed-48fa-8a13-0097718bf0b6}, !- Handle
  Node 521,                               !- Name
  {96a8f0fd-a141-42d8-9a7b-9354f5dc82ff}, !- Inlet Port
  {ea1bfdd8-764c-4707-80c4-c64f368d3824}; !- Outlet Port

OS:Connector:Mixer,
  {7d7535d3-43c7-4cfc-9b2c-85f5b81f5732}, !- Handle
  Connector Mixer 6,                      !- Name
  {5bcd11fe-edf1-40d2-86e5-94afc2905f34}, !- Outlet Branch Name
  {a65ee417-1aa2-4b3f-88a6-15c2c2226c14}, !- Inlet Branch Name 1
  {5e61eb18-0188-4796-9415-55333c6cf802}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {213eae38-3162-4ec2-9f81-a8d1cac23951}, !- Handle
  Connector Splitter 6,                   !- Name
  {a3a34c32-6b14-4477-a7f8-abb5d56eba0e}, !- Inlet Branch Name
  {96a8f0fd-a141-42d8-9a7b-9354f5dc82ff}, !- Outlet Branch Name 1
  {d614ea00-90cd-4143-901f-f4858d87930f}; !- Outlet Branch Name 2

OS:Connection,
  {3d4d0313-35ef-47cf-94ec-b3261bb453a8}, !- Handle
  {cd2971ee-4831-4674-9d2f-51e92296c3bf}, !- Source Object
  17,                                     !- Outlet Port
  {9166fd50-d383-47ca-9b8e-f776b8dee35a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a34c32-6b14-4477-a7f8-abb5d56eba0e}, !- Handle
  {9166fd50-d383-47ca-9b8e-f776b8dee35a}, !- Source Object
  3,                                      !- Outlet Port
  {213eae38-3162-4ec2-9f81-a8d1cac23951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96a8f0fd-a141-42d8-9a7b-9354f5dc82ff}, !- Handle
  {213eae38-3162-4ec2-9f81-a8d1cac23951}, !- Source Object
  3,                                      !- Outlet Port
  {e48f5795-7aed-48fa-8a13-0097718bf0b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bcd11fe-edf1-40d2-86e5-94afc2905f34}, !- Handle
  {7d7535d3-43c7-4cfc-9b2c-85f5b81f5732}, !- Source Object
  2,                                      !- Outlet Port
  {297d7ad7-80be-416d-9fd8-e3f4dbae028c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6748f5c4-10b1-4d17-9dea-2cd894c7de17}, !- Handle
  {297d7ad7-80be-416d-9fd8-e3f4dbae028c}, !- Source Object
  3,                                      !- Outlet Port
  {cd2971ee-4831-4674-9d2f-51e92296c3bf}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {749f13e1-850e-4e5f-ad75-a40062ca3905}, !- Handle
  {cd2971ee-4831-4674-9d2f-51e92296c3bf}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {55ba8d16-dedc-4ccd-96df-b47a07a27b1e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:ConstantSpeed,
  {3b914422-bbe1-4ce3-962e-788e4998ee56}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {ef0002a1-9e82-4266-9e54-f5369ac666a8}, !- Inlet Node Name
  {cfb3ba28-750e-4692-a518-49fb7acd743b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.50184666490681,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {87b3aa5d-ec59-4e8e-a306-f3125fb56a50}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {d5b02f50-347b-4ff1-b3f7-d18ec7482272}, !- Water Inlet Node Name
  {56e7a2ac-0f1b-491f-a793-66f9518dcee8}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  1802.84837862181,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {8cd87ca8-56c9-4585-a09e-eb0ea6c32c13}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {ba2904f5-4df1-4491-bc9f-82ff8bd8dd6b}, !- Inlet Node Name
  {c0845021-9e82-4464-b4c0-3585e8270d8b}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {90ac815c-24c4-4699-abfe-73aaa8913080}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {9fd68faa-a292-4b43-8dac-a740cf92fd32}, !- Inlet Node Name
  {4616b495-9521-4753-b326-04b076de8ec1}; !- Outlet Node Name

OS:Node,
  {e066e6c7-b086-4770-9b8a-fac8907ebdde}, !- Handle
  Node 522,                               !- Name
  {cfb3ba28-750e-4692-a518-49fb7acd743b}, !- Inlet Port
  {3491abf2-e946-47ac-a8e2-f74bd69e1789}; !- Outlet Port

OS:Connection,
  {ef0002a1-9e82-4266-9e54-f5369ac666a8}, !- Handle
  {f4b508ca-4044-4cda-8d71-660b7c27d0c6}, !- Source Object
  3,                                      !- Outlet Port
  {3b914422-bbe1-4ce3-962e-788e4998ee56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfb3ba28-750e-4692-a518-49fb7acd743b}, !- Handle
  {3b914422-bbe1-4ce3-962e-788e4998ee56}, !- Source Object
  3,                                      !- Outlet Port
  {e066e6c7-b086-4770-9b8a-fac8907ebdde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3491abf2-e946-47ac-a8e2-f74bd69e1789}, !- Handle
  {e066e6c7-b086-4770-9b8a-fac8907ebdde}, !- Source Object
  3,                                      !- Outlet Port
  {b02afded-2a85-4dd1-b0b7-f008d299859a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9718557-52e9-4425-b068-d3397faae5ae}, !- Handle
  Node 523,                               !- Name
  {56e7a2ac-0f1b-491f-a793-66f9518dcee8}, !- Inlet Port
  {7ed0be1a-7604-42b7-9ff0-1050142e2e4d}; !- Outlet Port

OS:Connection,
  {d5b02f50-347b-4ff1-b3f7-d18ec7482272}, !- Handle
  {45dfb393-97ef-47a8-af54-f4c7a29ca7d0}, !- Source Object
  3,                                      !- Outlet Port
  {87b3aa5d-ec59-4e8e-a306-f3125fb56a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56e7a2ac-0f1b-491f-a793-66f9518dcee8}, !- Handle
  {87b3aa5d-ec59-4e8e-a306-f3125fb56a50}, !- Source Object
  3,                                      !- Outlet Port
  {b9718557-52e9-4425-b068-d3397faae5ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ed0be1a-7604-42b7-9ff0-1050142e2e4d}, !- Handle
  {b9718557-52e9-4425-b068-d3397faae5ae}, !- Source Object
  3,                                      !- Outlet Port
  {09b0c6a8-225a-447b-b8f6-597fcc0913a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8eb3d4c2-b5b2-4818-bdb7-e105cbb70c04}, !- Handle
  Node 524,                               !- Name
  {89499bf1-10ae-44ac-9239-b29c817ae706}, !- Inlet Port
  {ba2904f5-4df1-4491-bc9f-82ff8bd8dd6b}; !- Outlet Port

OS:Connection,
  {89499bf1-10ae-44ac-9239-b29c817ae706}, !- Handle
  {b02afded-2a85-4dd1-b0b7-f008d299859a}, !- Source Object
  4,                                      !- Outlet Port
  {8eb3d4c2-b5b2-4818-bdb7-e105cbb70c04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2bb6884-e486-4e78-a82e-1199c5ec7f69}, !- Handle
  Node 525,                               !- Name
  {c0845021-9e82-4464-b4c0-3585e8270d8b}, !- Inlet Port
  {94afe9c2-5c62-4057-ac93-d6ef330d6186}; !- Outlet Port

OS:Connection,
  {ba2904f5-4df1-4491-bc9f-82ff8bd8dd6b}, !- Handle
  {8eb3d4c2-b5b2-4818-bdb7-e105cbb70c04}, !- Source Object
  3,                                      !- Outlet Port
  {8cd87ca8-56c9-4585-a09e-eb0ea6c32c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0845021-9e82-4464-b4c0-3585e8270d8b}, !- Handle
  {8cd87ca8-56c9-4585-a09e-eb0ea6c32c13}, !- Source Object
  3,                                      !- Outlet Port
  {f2bb6884-e486-4e78-a82e-1199c5ec7f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94afe9c2-5c62-4057-ac93-d6ef330d6186}, !- Handle
  {f2bb6884-e486-4e78-a82e-1199c5ec7f69}, !- Source Object
  3,                                      !- Outlet Port
  {09b0c6a8-225a-447b-b8f6-597fcc0913a2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c8a5fbf5-aece-4424-81c0-83f2a049eb56}, !- Handle
  Node 526,                               !- Name
  {2991adb1-83c2-4908-b0cd-5cb0d43dc978}, !- Inlet Port
  {9fd68faa-a292-4b43-8dac-a740cf92fd32}; !- Outlet Port

OS:Connection,
  {2991adb1-83c2-4908-b0cd-5cb0d43dc978}, !- Handle
  {09b0c6a8-225a-447b-b8f6-597fcc0913a2}, !- Source Object
  2,                                      !- Outlet Port
  {c8a5fbf5-aece-4424-81c0-83f2a049eb56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd68faa-a292-4b43-8dac-a740cf92fd32}, !- Handle
  {c8a5fbf5-aece-4424-81c0-83f2a049eb56}, !- Source Object
  3,                                      !- Outlet Port
  {90ac815c-24c4-4699-abfe-73aaa8913080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4616b495-9521-4753-b326-04b076de8ec1}, !- Handle
  {90ac815c-24c4-4699-abfe-73aaa8913080}, !- Source Object
  3,                                      !- Outlet Port
  {f4dc943a-534a-4cb5-a1b4-a2f8493813d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {614f8634-fcd2-43b9-88e3-78ce75395777}, !- Handle
  Node 527,                               !- Name
  {91efa9db-4af2-4c61-910f-d211c5879aad}, !- Inlet Port
  {a65ee417-1aa2-4b3f-88a6-15c2c2226c14}; !- Outlet Port

OS:Connection,
  {ea1bfdd8-764c-4707-80c4-c64f368d3824}, !- Handle
  {e48f5795-7aed-48fa-8a13-0097718bf0b6}, !- Source Object
  3,                                      !- Outlet Port
  {6beb6dd4-cdce-47a1-acc8-c3aca677f747}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {91efa9db-4af2-4c61-910f-d211c5879aad}, !- Handle
  {6beb6dd4-cdce-47a1-acc8-c3aca677f747}, !- Source Object
  18,                                     !- Outlet Port
  {614f8634-fcd2-43b9-88e3-78ce75395777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a65ee417-1aa2-4b3f-88a6-15c2c2226c14}, !- Handle
  {614f8634-fcd2-43b9-88e3-78ce75395777}, !- Source Object
  3,                                      !- Outlet Port
  {7d7535d3-43c7-4cfc-9b2c-85f5b81f5732}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92ba68d6-e0b0-49d5-a294-52c0b59e6efd}, !- Handle
  Node 528,                               !- Name
  {d614ea00-90cd-4143-901f-f4858d87930f}, !- Inlet Port
  {d06cbc6d-01a2-498b-bb49-d22179ea2ed1}; !- Outlet Port

OS:Connection,
  {d614ea00-90cd-4143-901f-f4858d87930f}, !- Handle
  {213eae38-3162-4ec2-9f81-a8d1cac23951}, !- Source Object
  4,                                      !- Outlet Port
  {92ba68d6-e0b0-49d5-a294-52c0b59e6efd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efe6b010-be3b-44b4-a368-07decb4d76ec}, !- Handle
  Node 529,                               !- Name
  {067e5c1c-ca11-4a59-9905-305eaa7680d8}, !- Inlet Port
  {5e61eb18-0188-4796-9415-55333c6cf802}; !- Outlet Port

OS:Connection,
  {d06cbc6d-01a2-498b-bb49-d22179ea2ed1}, !- Handle
  {92ba68d6-e0b0-49d5-a294-52c0b59e6efd}, !- Source Object
  3,                                      !- Outlet Port
  {72f2a2af-655b-46e4-a50a-ca2f9e68dae4}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {067e5c1c-ca11-4a59-9905-305eaa7680d8}, !- Handle
  {72f2a2af-655b-46e4-a50a-ca2f9e68dae4}, !- Source Object
  18,                                     !- Outlet Port
  {efe6b010-be3b-44b4-a368-07decb4d76ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e61eb18-0188-4796-9415-55333c6cf802}, !- Handle
  {efe6b010-be3b-44b4-a368-07decb4d76ec}, !- Source Object
  3,                                      !- Outlet Port
  {7d7535d3-43c7-4cfc-9b2c-85f5b81f5732}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {db3a4a76-6cce-4d65-96dc-8a0a1c912afa}, !- Handle
  CW Temp,                                !- Name
  {24c8ddcb-f4ea-4193-95bd-097d3e3e9311}, !- Schedule Type Limits Name
  {236b599c-5cc4-4a44-85de-7074672b7ca8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {236b599c-5cc4-4a44-85de-7074672b7ca8}, !- Handle
  Schedule Day 5,                         !- Name
  {24c8ddcb-f4ea-4193-95bd-097d3e3e9311}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {24c8ddcb-f4ea-4193-95bd-097d3e3e9311}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {da5494a6-5738-4d7e-bd36-f76fbf0d4577}, !- Handle
  wkdCW Temp,                             !- Name
  {24c8ddcb-f4ea-4193-95bd-097d3e3e9311}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {48c239db-0f3a-47ce-9b3d-ea49f71acde5}, !- Handle
  satCW Temp,                             !- Name
  {24c8ddcb-f4ea-4193-95bd-097d3e3e9311}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {a390e3f6-0c9f-4178-8ac8-c0fd164bee7b}, !- Handle
  sunCW Temp,                             !- Name
  {24c8ddcb-f4ea-4193-95bd-097d3e3e9311}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {d6d050b7-6e58-4e2a-a1fb-4edf4029d302}, !- Handle
  wkdCW Temp rule,                        !- Name
  {db3a4a76-6cce-4d65-96dc-8a0a1c912afa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {de78ebb8-a10d-4307-bab6-3fd85102856e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de78ebb8-a10d-4307-bab6-3fd85102856e}, !- Handle
  wkdCW Temp 1,                           !- Name
  {24c8ddcb-f4ea-4193-95bd-097d3e3e9311}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {eef1753a-37a1-4901-b2ca-6a9c3ca41baf}, !- Handle
  satCW Temprule,                         !- Name
  {db3a4a76-6cce-4d65-96dc-8a0a1c912afa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d23effa-a867-4896-a90e-eb828432e959}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d23effa-a867-4896-a90e-eb828432e959}, !- Handle
  satCW Temp 1,                           !- Name
  {24c8ddcb-f4ea-4193-95bd-097d3e3e9311}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {74af3fd8-eb97-4682-9262-9d961101d568}, !- Handle
  sunCW Temprule,                         !- Name
  {db3a4a76-6cce-4d65-96dc-8a0a1c912afa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6263fd7-a414-49e1-9fdd-84326ed5e05d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6263fd7-a414-49e1-9fdd-84326ed5e05d}, !- Handle
  sunCW Temp 1,                           !- Name
  {24c8ddcb-f4ea-4193-95bd-097d3e3e9311}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {4e49cc63-9a26-4d23-a93a-81acf8566dc3}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {db3a4a76-6cce-4d65-96dc-8a0a1c912afa}, !- Schedule Name
  {f4dc943a-534a-4cb5-a1b4-a2f8493813d4}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {9caa5a41-9a1b-4ebf-9b02-eda5efc23677}, !- Handle
  sys_6|mixed|shr>erv|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {67e2e820-f90d-4473-9582-f239906461de}, !- Availability Schedule
  {7bfa00b7-366e-4b77-96d5-4a3de55ec08f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {35c37658-3ec1-44b6-98cf-e5c42acbc990}, !- Supply Side Inlet Node Name
  {6cc53329-68a4-4be2-a8bb-c7eadf6033b1}, !- Demand Side Outlet Node Name
  {b79884f4-4d24-459f-a217-a09c845c5979}, !- Demand Side Inlet Node A
  {6e214b16-aa92-4152-a77d-0b6698fb6c0d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7021ecd6-1074-4bc5-9fd9-4cb693c1438a}, !- Demand Mixer Name
  {9adabee9-1907-46c3-a6bb-b21cb0d95113}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {74cd94ff-f8df-4a87-ade5-985b02c4d8f2}, !- Handle
  Node 530,                               !- Name
  {35c37658-3ec1-44b6-98cf-e5c42acbc990}, !- Inlet Port
  {4b357fb1-4b53-48d1-90b3-89e810429101}; !- Outlet Port

OS:Node,
  {8ac1bb2c-34ad-45d6-8fbb-13c07422222b}, !- Handle
  Node 531,                               !- Name
  {5d2b9f19-baa2-4483-b1df-3a59bd0d1464}, !- Inlet Port
  {6e214b16-aa92-4152-a77d-0b6698fb6c0d}; !- Outlet Port

OS:Connection,
  {35c37658-3ec1-44b6-98cf-e5c42acbc990}, !- Handle
  {9caa5a41-9a1b-4ebf-9b02-eda5efc23677}, !- Source Object
  9,                                      !- Outlet Port
  {74cd94ff-f8df-4a87-ade5-985b02c4d8f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e214b16-aa92-4152-a77d-0b6698fb6c0d}, !- Handle
  {8ac1bb2c-34ad-45d6-8fbb-13c07422222b}, !- Source Object
  3,                                      !- Outlet Port
  {9caa5a41-9a1b-4ebf-9b02-eda5efc23677}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7f110c2b-15fd-459d-9a8b-f9e4593a7f77}, !- Handle
  Node 532,                               !- Name
  {b79884f4-4d24-459f-a217-a09c845c5979}, !- Inlet Port
  {825c9513-e2a2-4004-943b-7e7aec61e5dd}; !- Outlet Port

OS:Node,
  {34639f62-1f6c-4798-9324-c6df04e701e3}, !- Handle
  Node 533,                               !- Name
  {c9ba1889-f749-4c31-8e72-8fbcd4399355}, !- Inlet Port
  {6cc53329-68a4-4be2-a8bb-c7eadf6033b1}; !- Outlet Port

OS:Node,
  {ea5c4633-4f9a-4938-b339-91e64cb5039d}, !- Handle
  Node 534,                               !- Name
  {72fc1266-5116-4195-9741-4db64925c506}, !- Inlet Port
  {fcc7a843-9e7f-4e04-9b01-83c1164edc1e}; !- Outlet Port

OS:Connection,
  {b79884f4-4d24-459f-a217-a09c845c5979}, !- Handle
  {9caa5a41-9a1b-4ebf-9b02-eda5efc23677}, !- Source Object
  11,                                     !- Outlet Port
  {7f110c2b-15fd-459d-9a8b-f9e4593a7f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cc53329-68a4-4be2-a8bb-c7eadf6033b1}, !- Handle
  {34639f62-1f6c-4798-9324-c6df04e701e3}, !- Source Object
  3,                                      !- Outlet Port
  {9caa5a41-9a1b-4ebf-9b02-eda5efc23677}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9adabee9-1907-46c3-a6bb-b21cb0d95113}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {825c9513-e2a2-4004-943b-7e7aec61e5dd}, !- Inlet Node Name
  {cd6e985b-a643-479b-adbd-aa1275254510}, !- Outlet Node Name 1
  {02974d82-2ae6-456a-be62-a71677f0e9ac}, !- Outlet Node Name 2
  {847b1843-5116-4908-9fcb-965cf1ab1849}, !- Outlet Node Name 3
  {ba909845-a384-44d1-bf8e-be1f46df62c6}, !- Outlet Node Name 4
  {e6d11de5-f117-4930-9f67-ee98788a2fab}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {7021ecd6-1074-4bc5-9fd9-4cb693c1438a}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {c9ba1889-f749-4c31-8e72-8fbcd4399355}, !- Outlet Node Name
  {fd85c622-04df-4c38-a7e2-b35ca0cdd8b5}, !- Inlet Node Name 1
  {1c274abc-d9f1-43c3-ad38-077aecde42b6}, !- Inlet Node Name 2
  {1b5ffe53-380e-4481-874a-90ec5f1b260d}, !- Inlet Node Name 3
  {d30d153a-0b5e-405a-a2da-2f30a1ad8609}, !- Inlet Node Name 4
  {b70ba01c-e65b-46cd-8b62-d465008104c4}; !- Inlet Node Name 5

OS:Connection,
  {825c9513-e2a2-4004-943b-7e7aec61e5dd}, !- Handle
  {7f110c2b-15fd-459d-9a8b-f9e4593a7f77}, !- Source Object
  3,                                      !- Outlet Port
  {9adabee9-1907-46c3-a6bb-b21cb0d95113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9ba1889-f749-4c31-8e72-8fbcd4399355}, !- Handle
  {7021ecd6-1074-4bc5-9fd9-4cb693c1438a}, !- Source Object
  2,                                      !- Outlet Port
  {34639f62-1f6c-4798-9324-c6df04e701e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {95bcf6c9-d1fb-4193-8fab-bf230b8f4384}, !- Handle
  {9caa5a41-9a1b-4ebf-9b02-eda5efc23677}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7bfa00b7-366e-4b77-96d5-4a3de55ec08f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {41ffb96a-0981-4ba7-a3dd-944cd2c6c177}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {b280aa01-a93b-4cf0-8011-aacb34bc1dc2}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {7d4c5ce6-a989-4225-a8d0-b35e5b038c8d}, !- Air Inlet Node Name
  {5d2b9f19-baa2-4483-b1df-3a59bd0d1464}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {ae3bc985-7eb6-4c90-8406-d58ae13177b8}, !- Handle
  Sys6 Return Fan,                        !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4b357fb1-4b53-48d1-90b3-89e810429101}, !- Air Inlet Node Name
  {7d32ba8c-ef03-41ee-b108-793d102d2063}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {7cdec9a6-daa9-4fc7-a056-e4562dc8f30c}, !- Handle
  Coil Heating Water 2,                   !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0f24ffc8-e9b8-43c7-802c-39869045fcaa}, !- Water Inlet Node Name
  {27f9308f-24f2-4612-92ef-9906ca5a4952}, !- Water Outlet Node Name
  {5fb65830-b7bb-49cc-9625-e0a637dbe590}, !- Air Inlet Node Name
  {f51b1e0d-c680-4bd2-84ba-e78e28c110c4}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1259aeca-afdd-477c-8712-2630d5e4d912}, !- Handle
  Node 535,                               !- Name
  {d3afcc9c-5918-4b3d-8caf-764e62190420}, !- Inlet Port
  {0f24ffc8-e9b8-43c7-802c-39869045fcaa}; !- Outlet Port

OS:Connection,
  {d3afcc9c-5918-4b3d-8caf-764e62190420}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  62,                                     !- Outlet Port
  {1259aeca-afdd-477c-8712-2630d5e4d912}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27cc9d2c-730f-4810-ae80-49372365576e}, !- Handle
  Node 536,                               !- Name
  {27f9308f-24f2-4612-92ef-9906ca5a4952}, !- Inlet Port
  {35d9cc5a-dbd1-49d8-a4ba-59c58067eba1}; !- Outlet Port

OS:Connection,
  {0f24ffc8-e9b8-43c7-802c-39869045fcaa}, !- Handle
  {1259aeca-afdd-477c-8712-2630d5e4d912}, !- Source Object
  3,                                      !- Outlet Port
  {7cdec9a6-daa9-4fc7-a056-e4562dc8f30c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27f9308f-24f2-4612-92ef-9906ca5a4952}, !- Handle
  {7cdec9a6-daa9-4fc7-a056-e4562dc8f30c}, !- Source Object
  6,                                      !- Outlet Port
  {27cc9d2c-730f-4810-ae80-49372365576e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d9cc5a-dbd1-49d8-a4ba-59c58067eba1}, !- Handle
  {27cc9d2c-730f-4810-ae80-49372365576e}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  62;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {f1e22848-4a1d-4b89-a6dc-05b410f4795a}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b2a80e03-817a-4cce-8203-2987a23a6c9e}, !- Water Inlet Node Name
  {7575fa64-a026-40d1-b746-3e91bb612505}, !- Water Outlet Node Name
  {0e361dbf-04c9-45a7-8746-455ae9ad2ea0}, !- Air Inlet Node Name
  {425799e8-7c3f-44cb-86c5-30819a89b472}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {907a452b-8b47-4227-8e90-ca8d950639a4}, !- Handle
  Node 537,                               !- Name
  {7575fa64-a026-40d1-b746-3e91bb612505}, !- Inlet Port
  {114f4f79-510b-40e8-b505-1180c832dcb2}; !- Outlet Port

OS:Connection,
  {b2a80e03-817a-4cce-8203-2987a23a6c9e}, !- Handle
  {2ec9b9f6-9871-4d76-8ab9-ad4b7bfa3f0e}, !- Source Object
  3,                                      !- Outlet Port
  {f1e22848-4a1d-4b89-a6dc-05b410f4795a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7575fa64-a026-40d1-b746-3e91bb612505}, !- Handle
  {f1e22848-4a1d-4b89-a6dc-05b410f4795a}, !- Source Object
  11,                                     !- Outlet Port
  {907a452b-8b47-4227-8e90-ca8d950639a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {114f4f79-510b-40e8-b505-1180c832dcb2}, !- Handle
  {907a452b-8b47-4227-8e90-ca8d950639a4}, !- Source Object
  3,                                      !- Outlet Port
  {e464627b-5ee4-497a-b9b4-754f3f62d4c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {42c8cd69-74a9-4614-a159-528c0835efd9}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {67e2e820-f90d-4473-9582-f239906461de}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {44e04c68-bb72-49b3-98b8-8efc23ceb6be}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {44e04c68-bb72-49b3-98b8-8efc23ceb6be}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {97231f21-fbd5-4537-bfc1-ee179fc7821e}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {42c8cd69-74a9-4614-a159-528c0835efd9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d89fb078-369b-4c32-ad96-ea6bd47d4704}, !- Mixed Air Node Name
  {80afe3f9-42a0-4ef9-9053-cfc11cb5a1ce}, !- Outdoor Air Stream Node Name
  {f21e5655-577a-45e2-879b-7490d3867d6b}, !- Relief Air Stream Node Name
  {2177b839-5f08-4455-a6a1-615504af50a2}; !- Return Air Stream Node Name

OS:Node,
  {4a0554e1-1338-4e88-93af-aee38f8cea50}, !- Handle
  Node 538,                               !- Name
  ,                                       !- Inlet Port
  {072e4b25-d2f8-4a8a-850c-41548a817fa6}; !- Outlet Port

OS:Node,
  {9749fe3e-3c86-40ec-ab17-a145bbfbe67c}, !- Handle
  Node 539,                               !- Name
  {96807be0-eb7e-4014-aaf6-600ea614bf27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d2b9f19-baa2-4483-b1df-3a59bd0d1464}, !- Handle
  {b280aa01-a93b-4cf0-8011-aacb34bc1dc2}, !- Source Object
  17,                                     !- Outlet Port
  {8ac1bb2c-34ad-45d6-8fbb-13c07422222b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5997a90f-9afd-4312-a944-04987b45d397}, !- Handle
  Node 540,                               !- Name
  {f51b1e0d-c680-4bd2-84ba-e78e28c110c4}, !- Inlet Port
  {7d4c5ce6-a989-4225-a8d0-b35e5b038c8d}; !- Outlet Port

OS:Connection,
  {f51b1e0d-c680-4bd2-84ba-e78e28c110c4}, !- Handle
  {7cdec9a6-daa9-4fc7-a056-e4562dc8f30c}, !- Source Object
  8,                                      !- Outlet Port
  {5997a90f-9afd-4312-a944-04987b45d397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d4c5ce6-a989-4225-a8d0-b35e5b038c8d}, !- Handle
  {5997a90f-9afd-4312-a944-04987b45d397}, !- Source Object
  3,                                      !- Outlet Port
  {b280aa01-a93b-4cf0-8011-aacb34bc1dc2}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {88df46a7-3427-4add-819a-d6769ad78a40}, !- Handle
  Controller Water Coil 2,                !- Name
  {7cdec9a6-daa9-4fc7-a056-e4562dc8f30c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {fad2872e-8d2b-4e59-9723-f12896ef80cc}, !- Handle
  Node 541,                               !- Name
  {425799e8-7c3f-44cb-86c5-30819a89b472}, !- Inlet Port
  {5fb65830-b7bb-49cc-9625-e0a637dbe590}; !- Outlet Port

OS:Connection,
  {425799e8-7c3f-44cb-86c5-30819a89b472}, !- Handle
  {f1e22848-4a1d-4b89-a6dc-05b410f4795a}, !- Source Object
  13,                                     !- Outlet Port
  {fad2872e-8d2b-4e59-9723-f12896ef80cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fb65830-b7bb-49cc-9625-e0a637dbe590}, !- Handle
  {fad2872e-8d2b-4e59-9723-f12896ef80cc}, !- Source Object
  3,                                      !- Outlet Port
  {7cdec9a6-daa9-4fc7-a056-e4562dc8f30c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b8074f2e-bcbe-4246-a34d-6b1c07c6d37b}, !- Handle
  Controller Water Coil 3,                !- Name
  {f1e22848-4a1d-4b89-a6dc-05b410f4795a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a0921063-3f12-4e97-ada5-80c4422ebd23}, !- Handle
  Node 542,                               !- Name
  {d89fb078-369b-4c32-ad96-ea6bd47d4704}, !- Inlet Port
  {0e361dbf-04c9-45a7-8746-455ae9ad2ea0}; !- Outlet Port

OS:Connection,
  {d89fb078-369b-4c32-ad96-ea6bd47d4704}, !- Handle
  {97231f21-fbd5-4537-bfc1-ee179fc7821e}, !- Source Object
  5,                                      !- Outlet Port
  {a0921063-3f12-4e97-ada5-80c4422ebd23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e361dbf-04c9-45a7-8746-455ae9ad2ea0}, !- Handle
  {a0921063-3f12-4e97-ada5-80c4422ebd23}, !- Source Object
  3,                                      !- Outlet Port
  {f1e22848-4a1d-4b89-a6dc-05b410f4795a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bb34875d-5a51-4de8-bd08-e2517c93755b}, !- Handle
  Node 543,                               !- Name
  {7d32ba8c-ef03-41ee-b108-793d102d2063}, !- Inlet Port
  {2177b839-5f08-4455-a6a1-615504af50a2}; !- Outlet Port

OS:Connection,
  {4b357fb1-4b53-48d1-90b3-89e810429101}, !- Handle
  {74cd94ff-f8df-4a87-ade5-985b02c4d8f2}, !- Source Object
  3,                                      !- Outlet Port
  {ae3bc985-7eb6-4c90-8406-d58ae13177b8}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {7d32ba8c-ef03-41ee-b108-793d102d2063}, !- Handle
  {ae3bc985-7eb6-4c90-8406-d58ae13177b8}, !- Source Object
  17,                                     !- Outlet Port
  {bb34875d-5a51-4de8-bd08-e2517c93755b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2177b839-5f08-4455-a6a1-615504af50a2}, !- Handle
  {bb34875d-5a51-4de8-bd08-e2517c93755b}, !- Source Object
  3,                                      !- Outlet Port
  {97231f21-fbd5-4537-bfc1-ee179fc7821e}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {152eff33-69fb-4539-b554-beffdbb2d527}, !- Handle
  Supply Air Temp,                        !- Name
  {24c8ddcb-f4ea-4193-95bd-097d3e3e9311}, !- Schedule Type Limits Name
  {759953a5-45c2-474f-bdb7-bfd34f147c14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {759953a5-45c2-474f-bdb7-bfd34f147c14}, !- Handle
  Supply Air Temp Default,                !- Name
  {24c8ddcb-f4ea-4193-95bd-097d3e3e9311}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ec5180b9-5784-4ce4-b8cb-8faa61f677d8}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {152eff33-69fb-4539-b554-beffdbb2d527}, !- Schedule Name
  {8ac1bb2c-34ad-45d6-8fbb-13c07422222b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {c5de1f74-b49e-42db-9234-4b15f89b1c1f}, !- Handle
  Coil Heating Water 3,                   !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cf5dc8d5-364c-4539-92c7-9339d9b88697}, !- Water Inlet Node Name
  {03759485-fadb-4c19-8ef4-63168895704a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c9abce18-f332-4bc8-83c4-3ca4643651f3}, !- Handle
  Node 544,                               !- Name
  {a9ecaa02-73f9-4702-8d86-fd36bd90bdb1}, !- Inlet Port
  {cf5dc8d5-364c-4539-92c7-9339d9b88697}; !- Outlet Port

OS:Connection,
  {a9ecaa02-73f9-4702-8d86-fd36bd90bdb1}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  63,                                     !- Outlet Port
  {c9abce18-f332-4bc8-83c4-3ca4643651f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {184953db-6e4b-409d-9e43-c554edd9ad66}, !- Handle
  Node 545,                               !- Name
  {03759485-fadb-4c19-8ef4-63168895704a}, !- Inlet Port
  {7c4f13cd-bbe1-402d-99ae-1e7ad762add5}; !- Outlet Port

OS:Connection,
  {cf5dc8d5-364c-4539-92c7-9339d9b88697}, !- Handle
  {c9abce18-f332-4bc8-83c4-3ca4643651f3}, !- Source Object
  3,                                      !- Outlet Port
  {c5de1f74-b49e-42db-9234-4b15f89b1c1f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03759485-fadb-4c19-8ef4-63168895704a}, !- Handle
  {c5de1f74-b49e-42db-9234-4b15f89b1c1f}, !- Source Object
  6,                                      !- Outlet Port
  {184953db-6e4b-409d-9e43-c554edd9ad66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c4f13cd-bbe1-402d-99ae-1e7ad762add5}, !- Handle
  {184953db-6e4b-409d-9e43-c554edd9ad66}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c6d0e158-cf19-4818-b1ee-6c520c91275a}, !- Handle
  Controller Water Coil 4,                !- Name
  {c5de1f74-b49e-42db-9234-4b15f89b1c1f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {9713a151-b5be-45ed-9d84-e348980b52a5}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {451ce8f9-691f-4218-8ece-4dc4513cff33}, !- Water Inlet Node Name
  {27728738-4090-416f-8f7f-1a619fc4b449}; !- Water Outlet Node Name

OS:Node,
  {d7048074-335c-42eb-b3c5-8344b5e3e440}, !- Handle
  Node 546,                               !- Name
  {09b6cfaf-7784-4414-83d4-f767a129ea1c}, !- Inlet Port
  {451ce8f9-691f-4218-8ece-4dc4513cff33}; !- Outlet Port

OS:Connection,
  {09b6cfaf-7784-4414-83d4-f767a129ea1c}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  64,                                     !- Outlet Port
  {d7048074-335c-42eb-b3c5-8344b5e3e440}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {992bc64c-c815-43cd-bdff-4316e479fcc2}, !- Handle
  Node 547,                               !- Name
  {27728738-4090-416f-8f7f-1a619fc4b449}, !- Inlet Port
  {67a9ead6-e491-4783-b579-a2bb29ed2424}; !- Outlet Port

OS:Connection,
  {451ce8f9-691f-4218-8ece-4dc4513cff33}, !- Handle
  {d7048074-335c-42eb-b3c5-8344b5e3e440}, !- Source Object
  3,                                      !- Outlet Port
  {9713a151-b5be-45ed-9d84-e348980b52a5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {27728738-4090-416f-8f7f-1a619fc4b449}, !- Handle
  {9713a151-b5be-45ed-9d84-e348980b52a5}, !- Source Object
  10,                                     !- Outlet Port
  {992bc64c-c815-43cd-bdff-4316e479fcc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a9ead6-e491-4783-b579-a2bb29ed2424}, !- Handle
  {992bc64c-c815-43cd-bdff-4316e479fcc2}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {37a73b60-3261-4c9a-940f-db3e1b57cd71}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {9713a151-b5be-45ed-9d84-e348980b52a5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2356aa25-4265-474a-8e27-68df3ef79d27}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {207b6799-d5a8-49f9-bd4e-1a5d3f36d0cf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.377723766,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c5de1f74-b49e-42db-9234-4b15f89b1c1f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {72fc1266-5116-4195-9741-4db64925c506}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0962e283-79cb-4647-b51d-c1ec0cbf52d2}, !- Handle
  Node 548,                               !- Name
  {bfc38bab-0ad7-4b87-af69-12a4c9fa870e}, !- Inlet Port
  {fd85c622-04df-4c38-a7e2-b35ca0cdd8b5}; !- Outlet Port

OS:Connection,
  {fcc7a843-9e7f-4e04-9b01-83c1164edc1e}, !- Handle
  {ea5c4633-4f9a-4938-b339-91e64cb5039d}, !- Source Object
  3,                                      !- Outlet Port
  {8050dbb9-c346-448c-a85c-ed72b4f3c827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc38bab-0ad7-4b87-af69-12a4c9fa870e}, !- Handle
  {03fb1ee8-5934-4623-aeab-267873b3d4fb}, !- Source Object
  2,                                      !- Outlet Port
  {0962e283-79cb-4647-b51d-c1ec0cbf52d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd85c622-04df-4c38-a7e2-b35ca0cdd8b5}, !- Handle
  {0962e283-79cb-4647-b51d-c1ec0cbf52d2}, !- Source Object
  3,                                      !- Outlet Port
  {7021ecd6-1074-4bc5-9fd9-4cb693c1438a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ecee10f-1d1b-43e1-b32e-8c7bb40413cd}, !- Handle
  Node 549,                               !- Name
  {cd6e985b-a643-479b-adbd-aa1275254510}, !- Inlet Port
  {207b6799-d5a8-49f9-bd4e-1a5d3f36d0cf}; !- Outlet Port

OS:Connection,
  {cd6e985b-a643-479b-adbd-aa1275254510}, !- Handle
  {9adabee9-1907-46c3-a6bb-b21cb0d95113}, !- Source Object
  3,                                      !- Outlet Port
  {6ecee10f-1d1b-43e1-b32e-8c7bb40413cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {207b6799-d5a8-49f9-bd4e-1a5d3f36d0cf}, !- Handle
  {6ecee10f-1d1b-43e1-b32e-8c7bb40413cd}, !- Source Object
  3,                                      !- Outlet Port
  {2356aa25-4265-474a-8e27-68df3ef79d27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72fc1266-5116-4195-9741-4db64925c506}, !- Handle
  {2356aa25-4265-474a-8e27-68df3ef79d27}, !- Source Object
  12,                                     !- Outlet Port
  {ea5c4633-4f9a-4938-b339-91e64cb5039d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1d8f7b10-f4e6-43b1-8f21-640ccc40f77e}, !- Handle
  Coil Heating Water 4,                   !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9ce2d1ed-93c1-45e7-bba1-41240ca891aa}, !- Water Inlet Node Name
  {acbe3268-38e8-4a9c-9308-a1cbe79febee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ce594444-ace2-48e7-99b1-f4cfb7d3fe76}, !- Handle
  Node 550,                               !- Name
  {1f283a14-0d06-47fe-83e8-9e8fe33e9f2a}, !- Inlet Port
  {9ce2d1ed-93c1-45e7-bba1-41240ca891aa}; !- Outlet Port

OS:Connection,
  {1f283a14-0d06-47fe-83e8-9e8fe33e9f2a}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  65,                                     !- Outlet Port
  {ce594444-ace2-48e7-99b1-f4cfb7d3fe76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df5456f7-e8ca-4e9a-98eb-511e4ed17d00}, !- Handle
  Node 551,                               !- Name
  {acbe3268-38e8-4a9c-9308-a1cbe79febee}, !- Inlet Port
  {5a779879-9751-4595-b1de-45a057e043ae}; !- Outlet Port

OS:Connection,
  {9ce2d1ed-93c1-45e7-bba1-41240ca891aa}, !- Handle
  {ce594444-ace2-48e7-99b1-f4cfb7d3fe76}, !- Source Object
  3,                                      !- Outlet Port
  {1d8f7b10-f4e6-43b1-8f21-640ccc40f77e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {acbe3268-38e8-4a9c-9308-a1cbe79febee}, !- Handle
  {1d8f7b10-f4e6-43b1-8f21-640ccc40f77e}, !- Source Object
  6,                                      !- Outlet Port
  {df5456f7-e8ca-4e9a-98eb-511e4ed17d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a779879-9751-4595-b1de-45a057e043ae}, !- Handle
  {df5456f7-e8ca-4e9a-98eb-511e4ed17d00}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {97f7cb0c-9f3f-405d-b084-c4ed1cc9b99e}, !- Handle
  Controller Water Coil 5,                !- Name
  {1d8f7b10-f4e6-43b1-8f21-640ccc40f77e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {572df685-48f5-4fae-9f51-0e0c956c496f}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5e322301-0f7b-476a-b228-6fca0cf60c7d}, !- Water Inlet Node Name
  {fc6dc28a-c6d3-4513-bfd1-d9a1f6e30a7c}; !- Water Outlet Node Name

OS:Node,
  {89a284f5-b24a-4d90-94c9-b15ba7fa0b9c}, !- Handle
  Node 552,                               !- Name
  {de18685f-ba92-40e3-b995-c331dba9a1f8}, !- Inlet Port
  {5e322301-0f7b-476a-b228-6fca0cf60c7d}; !- Outlet Port

OS:Connection,
  {de18685f-ba92-40e3-b995-c331dba9a1f8}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  66,                                     !- Outlet Port
  {89a284f5-b24a-4d90-94c9-b15ba7fa0b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {433c5781-e036-4853-9243-53532a0efe90}, !- Handle
  Node 553,                               !- Name
  {fc6dc28a-c6d3-4513-bfd1-d9a1f6e30a7c}, !- Inlet Port
  {e5339ec2-f2d1-4691-b096-5d1b562b5bc5}; !- Outlet Port

OS:Connection,
  {5e322301-0f7b-476a-b228-6fca0cf60c7d}, !- Handle
  {89a284f5-b24a-4d90-94c9-b15ba7fa0b9c}, !- Source Object
  3,                                      !- Outlet Port
  {572df685-48f5-4fae-9f51-0e0c956c496f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fc6dc28a-c6d3-4513-bfd1-d9a1f6e30a7c}, !- Handle
  {572df685-48f5-4fae-9f51-0e0c956c496f}, !- Source Object
  10,                                     !- Outlet Port
  {433c5781-e036-4853-9243-53532a0efe90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5339ec2-f2d1-4691-b096-5d1b562b5bc5}, !- Handle
  {433c5781-e036-4853-9243-53532a0efe90}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e76bb54e-f652-4849-997b-1bd2f59924e9}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {572df685-48f5-4fae-9f51-0e0c956c496f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {50c9aa2b-edf6-463f-adfc-330293ed2abc}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {6e7ac4d2-9a88-44ae-ac44-285eaffddb3f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.156078936,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1d8f7b10-f4e6-43b1-8f21-640ccc40f77e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c6061df2-7a44-4c4c-a4d4-98a51a1df316}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e0c505b0-a8f7-4b77-aecc-62d08f8b384b}, !- Handle
  Node 554,                               !- Name
  {c6061df2-7a44-4c4c-a4d4-98a51a1df316}, !- Inlet Port
  {7bcdb301-605d-4147-ac47-03b9e8f384c4}; !- Outlet Port

OS:Node,
  {a630d998-bf2d-401f-9467-5d5e6c3f48ff}, !- Handle
  Node 555,                               !- Name
  {7a98d21b-004d-4125-86b7-d420068c6a36}, !- Inlet Port
  {1c274abc-d9f1-43c3-ad38-077aecde42b6}; !- Outlet Port

OS:Connection,
  {7bcdb301-605d-4147-ac47-03b9e8f384c4}, !- Handle
  {e0c505b0-a8f7-4b77-aecc-62d08f8b384b}, !- Source Object
  3,                                      !- Outlet Port
  {951eec57-71da-44c4-a96f-c210158f79ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a98d21b-004d-4125-86b7-d420068c6a36}, !- Handle
  {08302fb5-950c-4b40-ba07-fbf62ae1c8d2}, !- Source Object
  2,                                      !- Outlet Port
  {a630d998-bf2d-401f-9467-5d5e6c3f48ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c274abc-d9f1-43c3-ad38-077aecde42b6}, !- Handle
  {a630d998-bf2d-401f-9467-5d5e6c3f48ff}, !- Source Object
  3,                                      !- Outlet Port
  {7021ecd6-1074-4bc5-9fd9-4cb693c1438a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {952c3fda-835a-4697-bff0-430f1f7ddf97}, !- Handle
  Node 556,                               !- Name
  {02974d82-2ae6-456a-be62-a71677f0e9ac}, !- Inlet Port
  {6e7ac4d2-9a88-44ae-ac44-285eaffddb3f}; !- Outlet Port

OS:Connection,
  {02974d82-2ae6-456a-be62-a71677f0e9ac}, !- Handle
  {9adabee9-1907-46c3-a6bb-b21cb0d95113}, !- Source Object
  4,                                      !- Outlet Port
  {952c3fda-835a-4697-bff0-430f1f7ddf97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e7ac4d2-9a88-44ae-ac44-285eaffddb3f}, !- Handle
  {952c3fda-835a-4697-bff0-430f1f7ddf97}, !- Source Object
  3,                                      !- Outlet Port
  {50c9aa2b-edf6-463f-adfc-330293ed2abc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6061df2-7a44-4c4c-a4d4-98a51a1df316}, !- Handle
  {50c9aa2b-edf6-463f-adfc-330293ed2abc}, !- Source Object
  12,                                     !- Outlet Port
  {e0c505b0-a8f7-4b77-aecc-62d08f8b384b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {20bec4fa-09f6-4010-8b59-2f02200ad8f9}, !- Handle
  Coil Heating Water 5,                   !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3a4df9b6-7926-4f39-b75d-eb455ce291be}, !- Water Inlet Node Name
  {23fededc-025d-4883-a7fd-1e9595eb7ae8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e51907f1-ce15-432d-8398-4574e284235c}, !- Handle
  Node 557,                               !- Name
  {afa6d60e-81f0-4ba7-bf28-cc610ffdcdeb}, !- Inlet Port
  {3a4df9b6-7926-4f39-b75d-eb455ce291be}; !- Outlet Port

OS:Connection,
  {afa6d60e-81f0-4ba7-bf28-cc610ffdcdeb}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  67,                                     !- Outlet Port
  {e51907f1-ce15-432d-8398-4574e284235c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7eff37a5-6625-4e5f-92c0-95e95105f81d}, !- Handle
  Node 558,                               !- Name
  {23fededc-025d-4883-a7fd-1e9595eb7ae8}, !- Inlet Port
  {6bd38f85-920e-4985-b565-c9ceec6a1d37}; !- Outlet Port

OS:Connection,
  {3a4df9b6-7926-4f39-b75d-eb455ce291be}, !- Handle
  {e51907f1-ce15-432d-8398-4574e284235c}, !- Source Object
  3,                                      !- Outlet Port
  {20bec4fa-09f6-4010-8b59-2f02200ad8f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {23fededc-025d-4883-a7fd-1e9595eb7ae8}, !- Handle
  {20bec4fa-09f6-4010-8b59-2f02200ad8f9}, !- Source Object
  6,                                      !- Outlet Port
  {7eff37a5-6625-4e5f-92c0-95e95105f81d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bd38f85-920e-4985-b565-c9ceec6a1d37}, !- Handle
  {7eff37a5-6625-4e5f-92c0-95e95105f81d}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cdd00f5a-79f6-4e17-be85-654c6f88018f}, !- Handle
  Controller Water Coil 6,                !- Name
  {20bec4fa-09f6-4010-8b59-2f02200ad8f9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {5d1cef38-49bd-44d1-ac24-a469a6b9b0c3}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a05a2e4c-191f-4e6a-84dd-949cf61e800b}, !- Water Inlet Node Name
  {600ded38-327f-4f3f-bb2b-908428080a01}; !- Water Outlet Node Name

OS:Node,
  {ac7b419e-32df-469d-8836-7e4d8381b31d}, !- Handle
  Node 559,                               !- Name
  {537e06df-bddc-4e45-afd6-ca4dec560394}, !- Inlet Port
  {a05a2e4c-191f-4e6a-84dd-949cf61e800b}; !- Outlet Port

OS:Connection,
  {537e06df-bddc-4e45-afd6-ca4dec560394}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  68,                                     !- Outlet Port
  {ac7b419e-32df-469d-8836-7e4d8381b31d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf4feaca-0c62-405a-92a8-1b69213a19f9}, !- Handle
  Node 560,                               !- Name
  {600ded38-327f-4f3f-bb2b-908428080a01}, !- Inlet Port
  {a6ca0c70-1996-4fb4-9a35-bf24b1df8283}; !- Outlet Port

OS:Connection,
  {a05a2e4c-191f-4e6a-84dd-949cf61e800b}, !- Handle
  {ac7b419e-32df-469d-8836-7e4d8381b31d}, !- Source Object
  3,                                      !- Outlet Port
  {5d1cef38-49bd-44d1-ac24-a469a6b9b0c3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {600ded38-327f-4f3f-bb2b-908428080a01}, !- Handle
  {5d1cef38-49bd-44d1-ac24-a469a6b9b0c3}, !- Source Object
  10,                                     !- Outlet Port
  {bf4feaca-0c62-405a-92a8-1b69213a19f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6ca0c70-1996-4fb4-9a35-bf24b1df8283}, !- Handle
  {bf4feaca-0c62-405a-92a8-1b69213a19f9}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7a058b01-db54-4c2b-b3c7-e5e9e35a47ce}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {5d1cef38-49bd-44d1-ac24-a469a6b9b0c3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f6edcbef-f161-4e62-9b99-f23f1c72479f}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {b055c00c-d252-4367-885c-6390b8183628}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.616372232,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {20bec4fa-09f6-4010-8b59-2f02200ad8f9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4153f63b-b43c-4fa0-ba8e-81ba283e1688}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
