  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c2ec92c3-da25-46de-a71c-3d5fac5890b9}, !- Handle
  Node 561,                               !- Name
  {4153f63b-b43c-4fa0-ba8e-81ba283e1688}, !- Inlet Port
  {b736291c-68c3-4404-bc0e-4f36541ec263}; !- Outlet Port

OS:Node,
  {f8086aa2-3848-4a0d-9b2f-4b2c3a6f521e}, !- Handle
  Node 562,                               !- Name
  {e0a54f6d-8cf8-41e3-99d0-bd136dfba853}, !- Inlet Port
  {1b5ffe53-380e-4481-874a-90ec5f1b260d}; !- Outlet Port

OS:Connection,
  {b736291c-68c3-4404-bc0e-4f36541ec263}, !- Handle
  {c2ec92c3-da25-46de-a71c-3d5fac5890b9}, !- Source Object
  3,                                      !- Outlet Port
  {895c4aaa-f6ca-4dcc-be10-c34cc67e5b74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0a54f6d-8cf8-41e3-99d0-bd136dfba853}, !- Handle
  {d9904aef-8d94-4c44-8618-70b98d461ba3}, !- Source Object
  2,                                      !- Outlet Port
  {f8086aa2-3848-4a0d-9b2f-4b2c3a6f521e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b5ffe53-380e-4481-874a-90ec5f1b260d}, !- Handle
  {f8086aa2-3848-4a0d-9b2f-4b2c3a6f521e}, !- Source Object
  3,                                      !- Outlet Port
  {7021ecd6-1074-4bc5-9fd9-4cb693c1438a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d971bec1-33ee-416c-8d63-9fd5f5cd2af3}, !- Handle
  Node 563,                               !- Name
  {847b1843-5116-4908-9fcb-965cf1ab1849}, !- Inlet Port
  {b055c00c-d252-4367-885c-6390b8183628}; !- Outlet Port

OS:Connection,
  {847b1843-5116-4908-9fcb-965cf1ab1849}, !- Handle
  {9adabee9-1907-46c3-a6bb-b21cb0d95113}, !- Source Object
  5,                                      !- Outlet Port
  {d971bec1-33ee-416c-8d63-9fd5f5cd2af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b055c00c-d252-4367-885c-6390b8183628}, !- Handle
  {d971bec1-33ee-416c-8d63-9fd5f5cd2af3}, !- Source Object
  3,                                      !- Outlet Port
  {f6edcbef-f161-4e62-9b99-f23f1c72479f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4153f63b-b43c-4fa0-ba8e-81ba283e1688}, !- Handle
  {f6edcbef-f161-4e62-9b99-f23f1c72479f}, !- Source Object
  12,                                     !- Outlet Port
  {c2ec92c3-da25-46de-a71c-3d5fac5890b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0ca5e959-7162-4736-ac54-770ee1b11d43}, !- Handle
  Coil Heating Water 6,                   !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5bf21974-afb5-4549-ba4b-f8dfb356f4af}, !- Water Inlet Node Name
  {787672bd-436b-4096-9353-0648c087790b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {058e4054-7f13-41a1-a4e7-466e3737e2d8}, !- Handle
  Node 564,                               !- Name
  {c6a47cdb-bd0d-4dff-8918-ecac3ca986dc}, !- Inlet Port
  {5bf21974-afb5-4549-ba4b-f8dfb356f4af}; !- Outlet Port

OS:Connection,
  {c6a47cdb-bd0d-4dff-8918-ecac3ca986dc}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  69,                                     !- Outlet Port
  {058e4054-7f13-41a1-a4e7-466e3737e2d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdad5a6a-0660-44da-9856-760ff82bd6e8}, !- Handle
  Node 565,                               !- Name
  {787672bd-436b-4096-9353-0648c087790b}, !- Inlet Port
  {2286fe00-2565-48d1-8be8-18f6fc4b624b}; !- Outlet Port

OS:Connection,
  {5bf21974-afb5-4549-ba4b-f8dfb356f4af}, !- Handle
  {058e4054-7f13-41a1-a4e7-466e3737e2d8}, !- Source Object
  3,                                      !- Outlet Port
  {0ca5e959-7162-4736-ac54-770ee1b11d43}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {787672bd-436b-4096-9353-0648c087790b}, !- Handle
  {0ca5e959-7162-4736-ac54-770ee1b11d43}, !- Source Object
  6,                                      !- Outlet Port
  {cdad5a6a-0660-44da-9856-760ff82bd6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2286fe00-2565-48d1-8be8-18f6fc4b624b}, !- Handle
  {cdad5a6a-0660-44da-9856-760ff82bd6e8}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {659f66a6-8a93-4abe-b409-806a9a35da73}, !- Handle
  Controller Water Coil 7,                !- Name
  {0ca5e959-7162-4736-ac54-770ee1b11d43}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {3425170e-366e-49b2-b2c2-c6f711b52475}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6b83f872-546c-44a8-9663-4b59d28473fd}, !- Water Inlet Node Name
  {a33754a9-1ed1-42fb-9d09-fd84f69a21b3}; !- Water Outlet Node Name

OS:Node,
  {41fba851-1d33-4263-a1c6-2abacd402b32}, !- Handle
  Node 566,                               !- Name
  {6d219811-280d-40e2-91ac-68529d33e790}, !- Inlet Port
  {6b83f872-546c-44a8-9663-4b59d28473fd}; !- Outlet Port

OS:Connection,
  {6d219811-280d-40e2-91ac-68529d33e790}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  70,                                     !- Outlet Port
  {41fba851-1d33-4263-a1c6-2abacd402b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {075efcaa-b76e-4fe8-b99b-9e4ec3debc4b}, !- Handle
  Node 567,                               !- Name
  {a33754a9-1ed1-42fb-9d09-fd84f69a21b3}, !- Inlet Port
  {606fd7bb-65b8-4e92-881b-9e16559db01a}; !- Outlet Port

OS:Connection,
  {6b83f872-546c-44a8-9663-4b59d28473fd}, !- Handle
  {41fba851-1d33-4263-a1c6-2abacd402b32}, !- Source Object
  3,                                      !- Outlet Port
  {3425170e-366e-49b2-b2c2-c6f711b52475}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a33754a9-1ed1-42fb-9d09-fd84f69a21b3}, !- Handle
  {3425170e-366e-49b2-b2c2-c6f711b52475}, !- Source Object
  10,                                     !- Outlet Port
  {075efcaa-b76e-4fe8-b99b-9e4ec3debc4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606fd7bb-65b8-4e92-881b-9e16559db01a}, !- Handle
  {075efcaa-b76e-4fe8-b99b-9e4ec3debc4b}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  70;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {94da2077-1b74-42e2-b866-90bb01a8052c}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {3425170e-366e-49b2-b2c2-c6f711b52475}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ed3ee420-a807-4731-8688-e2ae014babc3}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {0846596c-0abb-4ffd-9e38-961fc40ec84f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.134142724,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0ca5e959-7162-4736-ac54-770ee1b11d43}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0a84292e-d823-4703-9fe6-332446d64a00}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {601c3215-a4e4-40d3-a7f2-24173c17f729}, !- Handle
  Node 568,                               !- Name
  {0a84292e-d823-4703-9fe6-332446d64a00}, !- Inlet Port
  {f40845db-a924-41a5-b031-ea6b25110224}; !- Outlet Port

OS:Node,
  {25f56ec2-2c85-48ec-ba8f-17e8309900c9}, !- Handle
  Node 569,                               !- Name
  {a5a4d31d-0f27-4219-9ae4-a38dd86fe77a}, !- Inlet Port
  {d30d153a-0b5e-405a-a2da-2f30a1ad8609}; !- Outlet Port

OS:Connection,
  {f40845db-a924-41a5-b031-ea6b25110224}, !- Handle
  {601c3215-a4e4-40d3-a7f2-24173c17f729}, !- Source Object
  3,                                      !- Outlet Port
  {b923e277-7f3f-4cf7-a33c-c369d8af59d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a4d31d-0f27-4219-9ae4-a38dd86fe77a}, !- Handle
  {bd5cee22-7253-451a-94ac-a1d0b615e399}, !- Source Object
  2,                                      !- Outlet Port
  {25f56ec2-2c85-48ec-ba8f-17e8309900c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d30d153a-0b5e-405a-a2da-2f30a1ad8609}, !- Handle
  {25f56ec2-2c85-48ec-ba8f-17e8309900c9}, !- Source Object
  3,                                      !- Outlet Port
  {7021ecd6-1074-4bc5-9fd9-4cb693c1438a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ee55ad4-6707-4c78-bc8e-2b01c43d4f44}, !- Handle
  Node 570,                               !- Name
  {ba909845-a384-44d1-bf8e-be1f46df62c6}, !- Inlet Port
  {0846596c-0abb-4ffd-9e38-961fc40ec84f}; !- Outlet Port

OS:Connection,
  {ba909845-a384-44d1-bf8e-be1f46df62c6}, !- Handle
  {9adabee9-1907-46c3-a6bb-b21cb0d95113}, !- Source Object
  6,                                      !- Outlet Port
  {1ee55ad4-6707-4c78-bc8e-2b01c43d4f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0846596c-0abb-4ffd-9e38-961fc40ec84f}, !- Handle
  {1ee55ad4-6707-4c78-bc8e-2b01c43d4f44}, !- Source Object
  3,                                      !- Outlet Port
  {ed3ee420-a807-4731-8688-e2ae014babc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a84292e-d823-4703-9fe6-332446d64a00}, !- Handle
  {ed3ee420-a807-4731-8688-e2ae014babc3}, !- Source Object
  12,                                     !- Outlet Port
  {601c3215-a4e4-40d3-a7f2-24173c17f729}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e3026f39-1417-4ef8-b983-3fb021b01b31}, !- Handle
  Coil Heating Water 7,                   !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {03466d93-eb06-4a11-81a6-508b226acdf6}, !- Water Inlet Node Name
  {f7c68814-4379-4d57-9fc2-b9c4c770e532}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4d85f691-567b-4ddf-973f-962613e37aa3}, !- Handle
  Node 571,                               !- Name
  {8ca952cf-44fb-4b8c-9277-d24cb255b224}, !- Inlet Port
  {03466d93-eb06-4a11-81a6-508b226acdf6}; !- Outlet Port

OS:Connection,
  {8ca952cf-44fb-4b8c-9277-d24cb255b224}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  71,                                     !- Outlet Port
  {4d85f691-567b-4ddf-973f-962613e37aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e36a212a-4ad8-48cf-ab94-53a264a758f0}, !- Handle
  Node 572,                               !- Name
  {f7c68814-4379-4d57-9fc2-b9c4c770e532}, !- Inlet Port
  {d46c6f84-47ca-4773-91d2-d527e883eeb2}; !- Outlet Port

OS:Connection,
  {03466d93-eb06-4a11-81a6-508b226acdf6}, !- Handle
  {4d85f691-567b-4ddf-973f-962613e37aa3}, !- Source Object
  3,                                      !- Outlet Port
  {e3026f39-1417-4ef8-b983-3fb021b01b31}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f7c68814-4379-4d57-9fc2-b9c4c770e532}, !- Handle
  {e3026f39-1417-4ef8-b983-3fb021b01b31}, !- Source Object
  6,                                      !- Outlet Port
  {e36a212a-4ad8-48cf-ab94-53a264a758f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d46c6f84-47ca-4773-91d2-d527e883eeb2}, !- Handle
  {e36a212a-4ad8-48cf-ab94-53a264a758f0}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6825abe9-cec7-4d29-98d6-5743286fe360}, !- Handle
  Controller Water Coil 8,                !- Name
  {e3026f39-1417-4ef8-b983-3fb021b01b31}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {b23aead9-2c01-467d-9057-37ddeb4a3392}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {829f8b13-0dd5-4346-ad7d-6404664d3d49}, !- Water Inlet Node Name
  {087896b7-1ec4-43ca-b1eb-da85fd04055d}; !- Water Outlet Node Name

OS:Node,
  {e4b3790c-8887-4c5d-9b8a-9fe8d34840fa}, !- Handle
  Node 573,                               !- Name
  {e0eb6765-7ab9-4787-85d1-50eac07146fd}, !- Inlet Port
  {829f8b13-0dd5-4346-ad7d-6404664d3d49}; !- Outlet Port

OS:Connection,
  {e0eb6765-7ab9-4787-85d1-50eac07146fd}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  72,                                     !- Outlet Port
  {e4b3790c-8887-4c5d-9b8a-9fe8d34840fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a7d4f0e-a727-4029-801e-cfaa522a436a}, !- Handle
  Node 574,                               !- Name
  {087896b7-1ec4-43ca-b1eb-da85fd04055d}, !- Inlet Port
  {1f3411cb-3b14-4271-9879-8927b715b11d}; !- Outlet Port

OS:Connection,
  {829f8b13-0dd5-4346-ad7d-6404664d3d49}, !- Handle
  {e4b3790c-8887-4c5d-9b8a-9fe8d34840fa}, !- Source Object
  3,                                      !- Outlet Port
  {b23aead9-2c01-467d-9057-37ddeb4a3392}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {087896b7-1ec4-43ca-b1eb-da85fd04055d}, !- Handle
  {b23aead9-2c01-467d-9057-37ddeb4a3392}, !- Source Object
  10,                                     !- Outlet Port
  {5a7d4f0e-a727-4029-801e-cfaa522a436a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f3411cb-3b14-4271-9879-8927b715b11d}, !- Handle
  {5a7d4f0e-a727-4029-801e-cfaa522a436a}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  72;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {265c8971-780e-4286-a129-3dfa152b46c8}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {b23aead9-2c01-467d-9057-37ddeb4a3392}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d16653fc-3573-4d8c-8f72-981ef29bcf55}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {134acbdb-d22f-4b95-8090-c7a6653393b9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.155337784,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e3026f39-1417-4ef8-b983-3fb021b01b31}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {23f2dd9f-e06f-48aa-a68d-28327125c605}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {617f8a3a-26d2-4eb8-8299-669aa1eba44a}, !- Handle
  Node 575,                               !- Name
  {23f2dd9f-e06f-48aa-a68d-28327125c605}, !- Inlet Port
  {c6224ea2-57ed-47c7-887d-d5be5ec34ebc}; !- Outlet Port

OS:Node,
  {48cdc0d2-6bdd-432a-a8d8-8015ac216b61}, !- Handle
  Node 576,                               !- Name
  {a9483498-af12-461d-b377-aa6bb4180bfa}, !- Inlet Port
  {b70ba01c-e65b-46cd-8b62-d465008104c4}; !- Outlet Port

OS:Connection,
  {c6224ea2-57ed-47c7-887d-d5be5ec34ebc}, !- Handle
  {617f8a3a-26d2-4eb8-8299-669aa1eba44a}, !- Source Object
  3,                                      !- Outlet Port
  {fb446622-a297-4d54-9680-af3a43f84aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9483498-af12-461d-b377-aa6bb4180bfa}, !- Handle
  {0fc15298-3b02-4bc7-87ea-49bc9dc1a189}, !- Source Object
  2,                                      !- Outlet Port
  {48cdc0d2-6bdd-432a-a8d8-8015ac216b61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b70ba01c-e65b-46cd-8b62-d465008104c4}, !- Handle
  {48cdc0d2-6bdd-432a-a8d8-8015ac216b61}, !- Source Object
  3,                                      !- Outlet Port
  {7021ecd6-1074-4bc5-9fd9-4cb693c1438a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {425454fb-20ef-47ab-aae2-a3592cf88bca}, !- Handle
  Node 577,                               !- Name
  {e6d11de5-f117-4930-9f67-ee98788a2fab}, !- Inlet Port
  {134acbdb-d22f-4b95-8090-c7a6653393b9}; !- Outlet Port

OS:Connection,
  {e6d11de5-f117-4930-9f67-ee98788a2fab}, !- Handle
  {9adabee9-1907-46c3-a6bb-b21cb0d95113}, !- Source Object
  7,                                      !- Outlet Port
  {425454fb-20ef-47ab-aae2-a3592cf88bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {134acbdb-d22f-4b95-8090-c7a6653393b9}, !- Handle
  {425454fb-20ef-47ab-aae2-a3592cf88bca}, !- Source Object
  3,                                      !- Outlet Port
  {d16653fc-3573-4d8c-8f72-981ef29bcf55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23f2dd9f-e06f-48aa-a68d-28327125c605}, !- Handle
  {d16653fc-3573-4d8c-8f72-981ef29bcf55}, !- Source Object
  12,                                     !- Outlet Port
  {617f8a3a-26d2-4eb8-8299-669aa1eba44a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7ae879ef-0b18-410c-bb37-9aa7a03d9838}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {8c2a1b5d-a27d-4d2e-9814-3d3da2a9bb35}, !- Availability Schedule
  {0ccd75a6-af0d-4d0c-adfd-8301c24a7469}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dd30a355-9ef3-47c0-abe4-fb61a485512c}, !- Supply Side Inlet Node Name
  {b6c0a2c7-4462-485d-aaa6-214f73bbd7ac}, !- Demand Side Outlet Node Name
  {14ac4efb-9b1d-41c0-b6a3-9d604bb49363}, !- Demand Side Inlet Node A
  {34efd381-ec87-439c-98a0-a364ec9e82af}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {864b5faf-daaa-4232-9592-307d9a9b1d05}, !- Demand Mixer Name
  {91d08eeb-09e8-42db-83bb-1d3bb6eebfc2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8df60b65-fd2d-4e24-ac70-4ce1942c711a}, !- Handle
  Node 578,                               !- Name
  {dd30a355-9ef3-47c0-abe4-fb61a485512c}, !- Inlet Port
  {dfbec1e4-8722-4c77-b7b5-91ca8a2e1838}; !- Outlet Port

OS:Node,
  {8b9cfe90-6aeb-4b75-be7a-2d9ee2b79a43}, !- Handle
  Node 579,                               !- Name
  {146d6462-10a0-4260-8005-08252d6fb39d}, !- Inlet Port
  {34efd381-ec87-439c-98a0-a364ec9e82af}; !- Outlet Port

OS:Connection,
  {dd30a355-9ef3-47c0-abe4-fb61a485512c}, !- Handle
  {7ae879ef-0b18-410c-bb37-9aa7a03d9838}, !- Source Object
  9,                                      !- Outlet Port
  {8df60b65-fd2d-4e24-ac70-4ce1942c711a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34efd381-ec87-439c-98a0-a364ec9e82af}, !- Handle
  {8b9cfe90-6aeb-4b75-be7a-2d9ee2b79a43}, !- Source Object
  3,                                      !- Outlet Port
  {7ae879ef-0b18-410c-bb37-9aa7a03d9838}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e8940a79-e560-4c2b-930c-223e0c72ae8a}, !- Handle
  Node 580,                               !- Name
  {14ac4efb-9b1d-41c0-b6a3-9d604bb49363}, !- Inlet Port
  {c44b8641-b1a9-482b-b4ff-5ceaf21c98f6}; !- Outlet Port

OS:Node,
  {1bb02236-4b48-4f8a-87af-66a3aac0dd30}, !- Handle
  Node 581,                               !- Name
  {8729b0b1-975c-4efe-859d-a8e84b0c0a74}, !- Inlet Port
  {b6c0a2c7-4462-485d-aaa6-214f73bbd7ac}; !- Outlet Port

OS:Node,
  {cb0bd0fe-6a9f-4279-bdca-aa9adf85bc39}, !- Handle
  Node 582,                               !- Name
  {e4ccc448-2438-4009-85f6-dae46d448fe2}, !- Inlet Port
  {dd2e0325-7af6-414a-8512-ec7f3145d6d1}; !- Outlet Port

OS:Connection,
  {14ac4efb-9b1d-41c0-b6a3-9d604bb49363}, !- Handle
  {7ae879ef-0b18-410c-bb37-9aa7a03d9838}, !- Source Object
  11,                                     !- Outlet Port
  {e8940a79-e560-4c2b-930c-223e0c72ae8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6c0a2c7-4462-485d-aaa6-214f73bbd7ac}, !- Handle
  {1bb02236-4b48-4f8a-87af-66a3aac0dd30}, !- Source Object
  3,                                      !- Outlet Port
  {7ae879ef-0b18-410c-bb37-9aa7a03d9838}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {91d08eeb-09e8-42db-83bb-1d3bb6eebfc2}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {c44b8641-b1a9-482b-b4ff-5ceaf21c98f6}, !- Inlet Node Name
  {fef16c97-444b-4dce-b46f-51279b541fa6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {864b5faf-daaa-4232-9592-307d9a9b1d05}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {8729b0b1-975c-4efe-859d-a8e84b0c0a74}, !- Outlet Node Name
  {1a35b472-42e1-416e-8073-22f9da915f7b}; !- Inlet Node Name 1

OS:Connection,
  {c44b8641-b1a9-482b-b4ff-5ceaf21c98f6}, !- Handle
  {e8940a79-e560-4c2b-930c-223e0c72ae8a}, !- Source Object
  3,                                      !- Outlet Port
  {91d08eeb-09e8-42db-83bb-1d3bb6eebfc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8729b0b1-975c-4efe-859d-a8e84b0c0a74}, !- Handle
  {864b5faf-daaa-4232-9592-307d9a9b1d05}, !- Source Object
  2,                                      !- Outlet Port
  {1bb02236-4b48-4f8a-87af-66a3aac0dd30}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4dcd4395-27bd-4b6f-85c1-7cbe392df7f5}, !- Handle
  {7ae879ef-0b18-410c-bb37-9aa7a03d9838}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0ccd75a6-af0d-4d0c-adfd-8301c24a7469}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {01988503-e312-4447-95ad-9c94d4611bfb}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f211352d-4ad9-4639-a79d-1243b4d6e3fb}, !- Handle
  Fan Constant Volume 57,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9563cb12-24b4-4b5b-8a90-fbf4816d21e7}, !- Air Inlet Node Name
  {146d6462-10a0-4260-8005-08252d6fb39d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {90c85a1d-1b8d-44bf-8a14-71fe740d1484}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 266kBtu/hr 8.21EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.86989585275551,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f379b4f5-cd0a-4134-a877-0a3cea3ab497}, !- Air Inlet Node Name
  {1320ae86-8d52-4c3f-9660-12e5add12cf3}, !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {812af050-4ef8-4ce2-8564-a8ee80e42aea}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a4c4157-380f-4636-a9a3-c62dc68d7db3}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf0a6166-abde-4236-aa1c-8bdaf9b42cc1}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {602f2065-7f93-4bf5-9c36-5fc4bbff4944}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dfe679f6-0cec-4d87-a76e-6b7c518c35df}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {739180e1-8f33-4fa9-809b-ecade9f0a56a}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c808606c-cdeb-4f01-a103-56d1d22c0b9d}, !- Air Inlet Node Name
  {1882b653-c2bf-4b38-bde3-10d8d93cd558}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {7e1005e0-5d80-4950-a1eb-32f19fb07b85}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {ae77058c-9a35-49ca-a850-191062d6b9d5}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8c2a1b5d-a27d-4d2e-9814-3d3da2a9bb35}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {060c84c6-c6b0-493a-aed1-befc62444d30}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {060c84c6-c6b0-493a-aed1-befc62444d30}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ed5a86dd-614d-43e3-bb0b-81c1577a54e1}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {ae77058c-9a35-49ca-a850-191062d6b9d5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {389dd20f-abad-4b6e-9536-4c9b0ac30056}, !- Mixed Air Node Name
  {b950ea4d-26f4-471f-aa5d-8921a6cfb67d}, !- Outdoor Air Stream Node Name
  {10cf54bf-ad25-4e2a-8e2e-8bbb4a6de609}, !- Relief Air Stream Node Name
  {dfbec1e4-8722-4c77-b7b5-91ca8a2e1838}; !- Return Air Stream Node Name

OS:Node,
  {a3a3b040-dfa7-434d-9a3d-2b001530d8e8}, !- Handle
  Node 583,                               !- Name
  ,                                       !- Inlet Port
  {3da91a7e-1078-46bb-b0d1-11e470961a40}; !- Outlet Port

OS:Node,
  {48992f8b-0906-4d9d-98fa-9dc39e044803}, !- Handle
  Node 584,                               !- Name
  {a82553df-5a07-4b49-a161-7b9dc28d5aa4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {146d6462-10a0-4260-8005-08252d6fb39d}, !- Handle
  {f211352d-4ad9-4639-a79d-1243b4d6e3fb}, !- Source Object
  9,                                      !- Outlet Port
  {8b9cfe90-6aeb-4b75-be7a-2d9ee2b79a43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81a38475-1f53-4893-8600-7ec38aec1fc2}, !- Handle
  Node 585,                               !- Name
  {1882b653-c2bf-4b38-bde3-10d8d93cd558}, !- Inlet Port
  {9563cb12-24b4-4b5b-8a90-fbf4816d21e7}; !- Outlet Port

OS:Connection,
  {1882b653-c2bf-4b38-bde3-10d8d93cd558}, !- Handle
  {739180e1-8f33-4fa9-809b-ecade9f0a56a}, !- Source Object
  6,                                      !- Outlet Port
  {81a38475-1f53-4893-8600-7ec38aec1fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9563cb12-24b4-4b5b-8a90-fbf4816d21e7}, !- Handle
  {81a38475-1f53-4893-8600-7ec38aec1fc2}, !- Source Object
  3,                                      !- Outlet Port
  {f211352d-4ad9-4639-a79d-1243b4d6e3fb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1ca820e0-51ea-408d-808d-eee0a1592154}, !- Handle
  Node 586,                               !- Name
  {1320ae86-8d52-4c3f-9660-12e5add12cf3}, !- Inlet Port
  {c808606c-cdeb-4f01-a103-56d1d22c0b9d}; !- Outlet Port

OS:Connection,
  {1320ae86-8d52-4c3f-9660-12e5add12cf3}, !- Handle
  {90c85a1d-1b8d-44bf-8a14-71fe740d1484}, !- Source Object
  9,                                      !- Outlet Port
  {1ca820e0-51ea-408d-808d-eee0a1592154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c808606c-cdeb-4f01-a103-56d1d22c0b9d}, !- Handle
  {1ca820e0-51ea-408d-808d-eee0a1592154}, !- Source Object
  3,                                      !- Outlet Port
  {739180e1-8f33-4fa9-809b-ecade9f0a56a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9ef39043-d355-4e7a-a14a-479bfdcffe44}, !- Handle
  Node 587,                               !- Name
  {389dd20f-abad-4b6e-9536-4c9b0ac30056}, !- Inlet Port
  {f379b4f5-cd0a-4134-a877-0a3cea3ab497}; !- Outlet Port

OS:Connection,
  {dfbec1e4-8722-4c77-b7b5-91ca8a2e1838}, !- Handle
  {8df60b65-fd2d-4e24-ac70-4ce1942c711a}, !- Source Object
  3,                                      !- Outlet Port
  {ed5a86dd-614d-43e3-bb0b-81c1577a54e1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {389dd20f-abad-4b6e-9536-4c9b0ac30056}, !- Handle
  {ed5a86dd-614d-43e3-bb0b-81c1577a54e1}, !- Source Object
  5,                                      !- Outlet Port
  {9ef39043-d355-4e7a-a14a-479bfdcffe44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f379b4f5-cd0a-4134-a877-0a3cea3ab497}, !- Handle
  {9ef39043-d355-4e7a-a14a-479bfdcffe44}, !- Source Object
  3,                                      !- Outlet Port
  {90c85a1d-1b8d-44bf-8a14-71fe740d1484}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {78671a79-b8a9-4031-9c4b-f09eafbb2401}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {601b25dc-0222-4f6a-84e6-d22e516de659}, !- Control Zone Name
  {8b9cfe90-6aeb-4b75-be7a-2d9ee2b79a43}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {000bcce7-c0e7-43f0-ace4-a53c74992199}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b831d453-f6d2-44c1-a3f2-92f59521815d}, !- Water Inlet Node Name
  {9e9f35f2-3859-4a1b-89f1-d2203da985e1}; !- Water Outlet Node Name

OS:Node,
  {3949f6f6-7429-4be4-8049-d60f68a1a57b}, !- Handle
  Node 588,                               !- Name
  {c5024bb4-7921-4b14-bad4-baaff3a6b5b0}, !- Inlet Port
  {b831d453-f6d2-44c1-a3f2-92f59521815d}; !- Outlet Port

OS:Connection,
  {c5024bb4-7921-4b14-bad4-baaff3a6b5b0}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  73,                                     !- Outlet Port
  {3949f6f6-7429-4be4-8049-d60f68a1a57b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8178da7-0909-44b1-b974-1d8a3fa6e3ef}, !- Handle
  Node 589,                               !- Name
  {9e9f35f2-3859-4a1b-89f1-d2203da985e1}, !- Inlet Port
  {699a7f12-6b14-4226-a007-3bf7ad874a97}; !- Outlet Port

OS:Connection,
  {b831d453-f6d2-44c1-a3f2-92f59521815d}, !- Handle
  {3949f6f6-7429-4be4-8049-d60f68a1a57b}, !- Source Object
  3,                                      !- Outlet Port
  {000bcce7-c0e7-43f0-ace4-a53c74992199}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9e9f35f2-3859-4a1b-89f1-d2203da985e1}, !- Handle
  {000bcce7-c0e7-43f0-ace4-a53c74992199}, !- Source Object
  10,                                     !- Outlet Port
  {e8178da7-0909-44b1-b974-1d8a3fa6e3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {699a7f12-6b14-4226-a007-3bf7ad874a97}, !- Handle
  {e8178da7-0909-44b1-b974-1d8a3fa6e3ef}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  73;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9721189b-71f1-42fb-a612-5bcbbe6f596a}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {000bcce7-c0e7-43f0-ace4-a53c74992199}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {541cb7ca-d73d-45e7-bd04-af16c47daa5f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {ed147b61-39e6-4167-8ab3-a89ffb80ef75}, !- Air Inlet Node Name
  {e4ccc448-2438-4009-85f6-dae46d448fe2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9ba42b0b-0264-499d-9ca5-493abb72e63a}, !- Handle
  Node 590,                               !- Name
  {3cad7163-4cb5-4194-a8e8-752dcfdadb4a}, !- Inlet Port
  {1a35b472-42e1-416e-8073-22f9da915f7b}; !- Outlet Port

OS:Connection,
  {dd2e0325-7af6-414a-8512-ec7f3145d6d1}, !- Handle
  {cb0bd0fe-6a9f-4279-bdca-aa9adf85bc39}, !- Source Object
  3,                                      !- Outlet Port
  {744fdd03-e999-42f2-830b-7e7773eb8264}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cad7163-4cb5-4194-a8e8-752dcfdadb4a}, !- Handle
  {c919ac0a-f090-4e47-b550-1a2088bd4a9b}, !- Source Object
  2,                                      !- Outlet Port
  {9ba42b0b-0264-499d-9ca5-493abb72e63a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a35b472-42e1-416e-8073-22f9da915f7b}, !- Handle
  {9ba42b0b-0264-499d-9ca5-493abb72e63a}, !- Source Object
  3,                                      !- Outlet Port
  {864b5faf-daaa-4232-9592-307d9a9b1d05}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {42994b02-08ce-46ba-85ad-269519c81f54}, !- Handle
  Node 591,                               !- Name
  {fef16c97-444b-4dce-b46f-51279b541fa6}, !- Inlet Port
  {ed147b61-39e6-4167-8ab3-a89ffb80ef75}; !- Outlet Port

OS:Connection,
  {fef16c97-444b-4dce-b46f-51279b541fa6}, !- Handle
  {91d08eeb-09e8-42db-83bb-1d3bb6eebfc2}, !- Source Object
  3,                                      !- Outlet Port
  {42994b02-08ce-46ba-85ad-269519c81f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed147b61-39e6-4167-8ab3-a89ffb80ef75}, !- Handle
  {42994b02-08ce-46ba-85ad-269519c81f54}, !- Source Object
  3,                                      !- Outlet Port
  {541cb7ca-d73d-45e7-bd04-af16c47daa5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4ccc448-2438-4009-85f6-dae46d448fe2}, !- Handle
  {541cb7ca-d73d-45e7-bd04-af16c47daa5f}, !- Source Object
  4,                                      !- Outlet Port
  {cb0bd0fe-6a9f-4279-bdca-aa9adf85bc39}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b50b9fbc-902d-49aa-bae7-74dc097bc09b}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {6679ab14-4ef5-45ff-9edc-eb14d8404791}, !- Availability Schedule
  {65b2bd40-e0b7-4496-ac3e-5ae3f2902f12}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3bfd2f46-febc-4d1f-9955-35899691c65c}, !- Supply Side Inlet Node Name
  {ad49c5b1-9e5b-452f-9014-52a404af9ff6}, !- Demand Side Outlet Node Name
  {484207e9-5d9e-4580-a7f6-27e1aba844e5}, !- Demand Side Inlet Node A
  {838b5090-185b-44af-8b54-bc040e203fa0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {51fda776-f7e8-4892-8a49-3cdcff2fe4c0}, !- Demand Mixer Name
  {9bd6abf8-8cfb-4c14-b3e7-53002a884f28}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e51e4a9c-b46d-4270-83ad-3e938351b368}, !- Handle
  Node 592,                               !- Name
  {3bfd2f46-febc-4d1f-9955-35899691c65c}, !- Inlet Port
  {6e55281d-1257-4f93-93ab-029414bbb0a0}; !- Outlet Port

OS:Node,
  {01f4fb43-069e-4fdb-82ff-2af7b11ca6f4}, !- Handle
  Node 593,                               !- Name
  {bf7eb5ef-d7ca-4025-8df1-2e7fe32b0478}, !- Inlet Port
  {838b5090-185b-44af-8b54-bc040e203fa0}; !- Outlet Port

OS:Connection,
  {3bfd2f46-febc-4d1f-9955-35899691c65c}, !- Handle
  {b50b9fbc-902d-49aa-bae7-74dc097bc09b}, !- Source Object
  9,                                      !- Outlet Port
  {e51e4a9c-b46d-4270-83ad-3e938351b368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {838b5090-185b-44af-8b54-bc040e203fa0}, !- Handle
  {01f4fb43-069e-4fdb-82ff-2af7b11ca6f4}, !- Source Object
  3,                                      !- Outlet Port
  {b50b9fbc-902d-49aa-bae7-74dc097bc09b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6e0be2b8-dcd0-48b7-9485-44a353b46f9d}, !- Handle
  Node 594,                               !- Name
  {484207e9-5d9e-4580-a7f6-27e1aba844e5}, !- Inlet Port
  {858206e3-8d41-4ad4-9be2-93ae923eb11e}; !- Outlet Port

OS:Node,
  {643be420-ed92-4944-8654-c31f730455e2}, !- Handle
  Node 595,                               !- Name
  {b1745d0f-9482-4ab2-b739-6932b3da0f24}, !- Inlet Port
  {ad49c5b1-9e5b-452f-9014-52a404af9ff6}; !- Outlet Port

OS:Node,
  {01e0a189-1910-47de-a22f-9f3cb2a6f71a}, !- Handle
  Node 596,                               !- Name
  {1044d55f-102b-4694-9a4a-42697bcb0b40}, !- Inlet Port
  {4e30dae5-2a3a-49aa-a3de-34d331f6a206}; !- Outlet Port

OS:Connection,
  {484207e9-5d9e-4580-a7f6-27e1aba844e5}, !- Handle
  {b50b9fbc-902d-49aa-bae7-74dc097bc09b}, !- Source Object
  11,                                     !- Outlet Port
  {6e0be2b8-dcd0-48b7-9485-44a353b46f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad49c5b1-9e5b-452f-9014-52a404af9ff6}, !- Handle
  {643be420-ed92-4944-8654-c31f730455e2}, !- Source Object
  3,                                      !- Outlet Port
  {b50b9fbc-902d-49aa-bae7-74dc097bc09b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9bd6abf8-8cfb-4c14-b3e7-53002a884f28}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {858206e3-8d41-4ad4-9be2-93ae923eb11e}, !- Inlet Node Name
  {289c87b4-3dc5-4c9e-96da-a54b036930b4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {51fda776-f7e8-4892-8a49-3cdcff2fe4c0}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {b1745d0f-9482-4ab2-b739-6932b3da0f24}, !- Outlet Node Name
  {3b1f48e7-f094-4b33-9c83-2c0ae2b9de81}; !- Inlet Node Name 1

OS:Connection,
  {858206e3-8d41-4ad4-9be2-93ae923eb11e}, !- Handle
  {6e0be2b8-dcd0-48b7-9485-44a353b46f9d}, !- Source Object
  3,                                      !- Outlet Port
  {9bd6abf8-8cfb-4c14-b3e7-53002a884f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1745d0f-9482-4ab2-b739-6932b3da0f24}, !- Handle
  {51fda776-f7e8-4892-8a49-3cdcff2fe4c0}, !- Source Object
  2,                                      !- Outlet Port
  {643be420-ed92-4944-8654-c31f730455e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {54c5fdf7-21bd-4fdc-aa96-a5db24510c48}, !- Handle
  {b50b9fbc-902d-49aa-bae7-74dc097bc09b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {65b2bd40-e0b7-4496-ac3e-5ae3f2902f12}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {a7fd7b29-d34e-4df2-814c-9a7ab6a23ea3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {eb1b2280-b4c5-4c8d-8c30-5cbb70ed4e91}, !- Handle
  Fan Constant Volume 58,                 !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5120b6b3-b567-4756-84cf-ccf0a902d687}, !- Air Inlet Node Name
  {bf7eb5ef-d7ca-4025-8df1-2e7fe32b0478}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {3ac6da55-ca48-4868-899e-26b8a05c8580}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 69kBtu/hr 9.26EER, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {83640164-0201-4422-84f6-584a9d758491}, !- Air Inlet Node Name
  {60f12d5c-e044-4bc6-bacd-2435a56d2673}, !- Air Outlet Node Name
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ec4e3f9a-17e1-4615-a5d4-18cf11842a52}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce7e7acd-0074-4b78-8189-99bfe4002047}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3ab8529-4919-4705-95ad-42ec021e1afd}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a79ebef5-6783-49bb-aba0-aab8debfd09e}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5dbbd3f0-8af7-484f-9138-12a52fd1e407}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {36a58d86-cdf8-4971-b670-1374e3e8b624}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e970af92-6f35-480d-b6e9-1472e784977b}, !- Air Inlet Node Name
  {7aeeedff-105b-4527-9e75-2e5d768f8100}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {7e1005e0-5d80-4950-a1eb-32f19fb07b85}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {af18bd35-a3ec-452d-9c98-5e61eb6b4b81}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6679ab14-4ef5-45ff-9edc-eb14d8404791}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5a4c0f80-f66f-48d2-96ed-634506c82675}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5a4c0f80-f66f-48d2-96ed-634506c82675}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {15738e7c-a1c9-42b8-b10c-93599917354e}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {af18bd35-a3ec-452d-9c98-5e61eb6b4b81}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {186b9cc4-73db-4407-9421-b87cdd0d7fc9}, !- Mixed Air Node Name
  {71e04d3c-72b7-4f31-8d08-65fa03ae92d0}, !- Outdoor Air Stream Node Name
  {56f75f0e-a868-4d19-9ea6-73778053939a}, !- Relief Air Stream Node Name
  {6e55281d-1257-4f93-93ab-029414bbb0a0}; !- Return Air Stream Node Name

OS:Node,
  {3a6b636c-b456-483e-ba15-287c1060c163}, !- Handle
  Node 597,                               !- Name
  ,                                       !- Inlet Port
  {66c6ec10-14fe-4d57-85a2-bf1e176d0bd9}; !- Outlet Port

OS:Node,
  {47ce8df0-8673-49e8-abd4-c8c6c5c00eca}, !- Handle
  Node 598,                               !- Name
  {d3adb92f-ac94-4bfe-8be8-23d723eb1203}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf7eb5ef-d7ca-4025-8df1-2e7fe32b0478}, !- Handle
  {eb1b2280-b4c5-4c8d-8c30-5cbb70ed4e91}, !- Source Object
  9,                                      !- Outlet Port
  {01f4fb43-069e-4fdb-82ff-2af7b11ca6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4aa6b26-8c98-4dba-a2f6-78d85947ac24}, !- Handle
  Node 599,                               !- Name
  {7aeeedff-105b-4527-9e75-2e5d768f8100}, !- Inlet Port
  {5120b6b3-b567-4756-84cf-ccf0a902d687}; !- Outlet Port

OS:Connection,
  {7aeeedff-105b-4527-9e75-2e5d768f8100}, !- Handle
  {36a58d86-cdf8-4971-b670-1374e3e8b624}, !- Source Object
  6,                                      !- Outlet Port
  {b4aa6b26-8c98-4dba-a2f6-78d85947ac24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5120b6b3-b567-4756-84cf-ccf0a902d687}, !- Handle
  {b4aa6b26-8c98-4dba-a2f6-78d85947ac24}, !- Source Object
  3,                                      !- Outlet Port
  {eb1b2280-b4c5-4c8d-8c30-5cbb70ed4e91}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7d35ffc3-c94f-4aa7-a24b-713b7fe84468}, !- Handle
  Node 600,                               !- Name
  {60f12d5c-e044-4bc6-bacd-2435a56d2673}, !- Inlet Port
  {e970af92-6f35-480d-b6e9-1472e784977b}; !- Outlet Port

OS:Connection,
  {60f12d5c-e044-4bc6-bacd-2435a56d2673}, !- Handle
  {3ac6da55-ca48-4868-899e-26b8a05c8580}, !- Source Object
  9,                                      !- Outlet Port
  {7d35ffc3-c94f-4aa7-a24b-713b7fe84468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e970af92-6f35-480d-b6e9-1472e784977b}, !- Handle
  {7d35ffc3-c94f-4aa7-a24b-713b7fe84468}, !- Source Object
  3,                                      !- Outlet Port
  {36a58d86-cdf8-4971-b670-1374e3e8b624}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cbef4c62-5aaa-4b4b-b018-98860b6b32f4}, !- Handle
  Node 601,                               !- Name
  {186b9cc4-73db-4407-9421-b87cdd0d7fc9}, !- Inlet Port
  {83640164-0201-4422-84f6-584a9d758491}; !- Outlet Port

OS:Connection,
  {6e55281d-1257-4f93-93ab-029414bbb0a0}, !- Handle
  {e51e4a9c-b46d-4270-83ad-3e938351b368}, !- Source Object
  3,                                      !- Outlet Port
  {15738e7c-a1c9-42b8-b10c-93599917354e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {186b9cc4-73db-4407-9421-b87cdd0d7fc9}, !- Handle
  {15738e7c-a1c9-42b8-b10c-93599917354e}, !- Source Object
  5,                                      !- Outlet Port
  {cbef4c62-5aaa-4b4b-b018-98860b6b32f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83640164-0201-4422-84f6-584a9d758491}, !- Handle
  {cbef4c62-5aaa-4b4b-b018-98860b6b32f4}, !- Source Object
  3,                                      !- Outlet Port
  {3ac6da55-ca48-4868-899e-26b8a05c8580}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {05c7f57a-8e4a-49c8-97e7-31ab165631f5}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5f29d9ac-28be-48bc-b18c-a146203e9ab3}, !- Control Zone Name
  {01f4fb43-069e-4fdb-82ff-2af7b11ca6f4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {bfe5a8b1-1028-4084-9b7d-c6d2e71d9c39}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a074fe99-6c93-40e6-b9f6-2ab96b482f99}, !- Water Inlet Node Name
  {1ca3ecad-9c84-48c4-a350-34de51da5786}; !- Water Outlet Node Name

OS:Node,
  {597fc6e5-cdad-4059-af01-8148543a1970}, !- Handle
  Node 602,                               !- Name
  {0bb7fab9-cbb7-4968-8c6c-435072186d9c}, !- Inlet Port
  {a074fe99-6c93-40e6-b9f6-2ab96b482f99}; !- Outlet Port

OS:Connection,
  {0bb7fab9-cbb7-4968-8c6c-435072186d9c}, !- Handle
  {ad166178-e615-440c-8b7e-d63a5d0f4405}, !- Source Object
  74,                                     !- Outlet Port
  {597fc6e5-cdad-4059-af01-8148543a1970}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16b3799e-ce5f-434e-8e7f-9ba9fc38491d}, !- Handle
  Node 603,                               !- Name
  {1ca3ecad-9c84-48c4-a350-34de51da5786}, !- Inlet Port
  {f931788c-94fa-44d6-92df-f2eb8f62f77b}; !- Outlet Port

OS:Connection,
  {a074fe99-6c93-40e6-b9f6-2ab96b482f99}, !- Handle
  {597fc6e5-cdad-4059-af01-8148543a1970}, !- Source Object
  3,                                      !- Outlet Port
  {bfe5a8b1-1028-4084-9b7d-c6d2e71d9c39}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1ca3ecad-9c84-48c4-a350-34de51da5786}, !- Handle
  {bfe5a8b1-1028-4084-9b7d-c6d2e71d9c39}, !- Source Object
  10,                                     !- Outlet Port
  {16b3799e-ce5f-434e-8e7f-9ba9fc38491d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f931788c-94fa-44d6-92df-f2eb8f62f77b}, !- Handle
  {16b3799e-ce5f-434e-8e7f-9ba9fc38491d}, !- Source Object
  3,                                      !- Outlet Port
  {36dcd8e3-dd95-4e76-9f83-0ca96b5e457e}, !- Target Object
  74;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {84f2acb4-8216-4e37-883f-0014d4608206}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {bfe5a8b1-1028-4084-9b7d-c6d2e71d9c39}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fbf62dc9-5174-43d2-a360-25fceed69464}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule Name
  {a2e44969-93c4-4841-b436-b4a66f0ffabf}, !- Air Inlet Node Name
  {1044d55f-102b-4694-9a4a-42697bcb0b40}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d2c68f1-ade9-4aa2-a8c4-3471e0ddb13c}, !- Handle
  Node 604,                               !- Name
  {33ed6916-0168-4930-b7a9-c17d6bed7d28}, !- Inlet Port
  {3b1f48e7-f094-4b33-9c83-2c0ae2b9de81}; !- Outlet Port

OS:Connection,
  {4e30dae5-2a3a-49aa-a3de-34d331f6a206}, !- Handle
  {01e0a189-1910-47de-a22f-9f3cb2a6f71a}, !- Source Object
  3,                                      !- Outlet Port
  {3874f04e-63d7-43b8-98ca-97b6f48ba65c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33ed6916-0168-4930-b7a9-c17d6bed7d28}, !- Handle
  {a21a3dcd-375b-4e0d-a0a4-f7b6e4bb91c7}, !- Source Object
  2,                                      !- Outlet Port
  {0d2c68f1-ade9-4aa2-a8c4-3471e0ddb13c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b1f48e7-f094-4b33-9c83-2c0ae2b9de81}, !- Handle
  {0d2c68f1-ade9-4aa2-a8c4-3471e0ddb13c}, !- Source Object
  3,                                      !- Outlet Port
  {51fda776-f7e8-4892-8a49-3cdcff2fe4c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {54bdd419-e225-44bf-8c57-683d74b6a53a}, !- Handle
  Node 605,                               !- Name
  {289c87b4-3dc5-4c9e-96da-a54b036930b4}, !- Inlet Port
  {a2e44969-93c4-4841-b436-b4a66f0ffabf}; !- Outlet Port

OS:Connection,
  {289c87b4-3dc5-4c9e-96da-a54b036930b4}, !- Handle
  {9bd6abf8-8cfb-4c14-b3e7-53002a884f28}, !- Source Object
  3,                                      !- Outlet Port
  {54bdd419-e225-44bf-8c57-683d74b6a53a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2e44969-93c4-4841-b436-b4a66f0ffabf}, !- Handle
  {54bdd419-e225-44bf-8c57-683d74b6a53a}, !- Source Object
  3,                                      !- Outlet Port
  {fbf62dc9-5174-43d2-a360-25fceed69464}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1044d55f-102b-4694-9a4a-42697bcb0b40}, !- Handle
  {fbf62dc9-5174-43d2-a360-25fceed69464}, !- Source Object
  4,                                      !- Outlet Port
  {01e0a189-1910-47de-a22f-9f3cb2a6f71a}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {43205527-97b7-401e-bd8d-b055bd450b1c}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {77620760-e341-4bf9-bb0d-4c234b3a502f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7c0cc6d7-c9ff-4afd-9f36-17c49d96b79e}, !- Plant Side Inlet Node Name
  {ad62f12c-f84d-40fd-982e-3e8c696f859f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {50a314dd-569f-46db-a62b-07d472ef6584}, !- Demand Side Inlet Node Name
  {04e6c754-9f8a-4219-b5a7-dcecffbf3772}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a5220370-1485-4a9c-8ff3-cc3e29728a25}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Demand Mixer Name
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Demand Splitter Name
  {697e4764-c408-41fb-b85d-7f4722e61b05}, !- Supply Mixer Name
  {7efbc930-b484-4e4b-827e-7875dac55b61}; !- Supply Splitter Name

OS:Node,
  {db5bccfe-fd79-4c64-b37c-b45bd0ac5a9b}, !- Handle
  Node 606,                               !- Name
  {7c0cc6d7-c9ff-4afd-9f36-17c49d96b79e}, !- Inlet Port
  {f129c9ff-27bc-47bb-a4c6-4ba82005473f}; !- Outlet Port

OS:Node,
  {77620760-e341-4bf9-bb0d-4c234b3a502f}, !- Handle
  Node 607,                               !- Name
  {ccb5ed56-452f-4ecf-a0cc-ca7fd03b34c2}, !- Inlet Port
  {ad62f12c-f84d-40fd-982e-3e8c696f859f}; !- Outlet Port

OS:Node,
  {89508645-0b73-481d-b47c-0a5389740f30}, !- Handle
  Node 608,                               !- Name
  {f16334e0-6bc1-4cf2-be45-1c1d99a5a463}, !- Inlet Port
  {342e6744-bbb7-47d2-b861-a17a7eaeec15}; !- Outlet Port

OS:Connector:Mixer,
  {697e4764-c408-41fb-b85d-7f4722e61b05}, !- Handle
  Connector Mixer 7,                      !- Name
  {d9844b6c-1601-4e71-8a22-b03119176b18}, !- Outlet Branch Name
  {5b2bffb6-a284-489a-99c9-d576f79ccdd8}, !- Inlet Branch Name 1
  {b1070608-f535-4f25-a833-25ec83afb68a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7efbc930-b484-4e4b-827e-7875dac55b61}, !- Handle
  Connector Splitter 7,                   !- Name
  {e8385c18-f8b2-4cd9-a45f-8a0a26c8df17}, !- Inlet Branch Name
  {f16334e0-6bc1-4cf2-be45-1c1d99a5a463}, !- Outlet Branch Name 1
  {4bede359-4011-42bc-86d9-7c3f5825025b}; !- Outlet Branch Name 2

OS:Connection,
  {7c0cc6d7-c9ff-4afd-9f36-17c49d96b79e}, !- Handle
  {43205527-97b7-401e-bd8d-b055bd450b1c}, !- Source Object
  14,                                     !- Outlet Port
  {db5bccfe-fd79-4c64-b37c-b45bd0ac5a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f16334e0-6bc1-4cf2-be45-1c1d99a5a463}, !- Handle
  {7efbc930-b484-4e4b-827e-7875dac55b61}, !- Source Object
  3,                                      !- Outlet Port
  {89508645-0b73-481d-b47c-0a5389740f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad62f12c-f84d-40fd-982e-3e8c696f859f}, !- Handle
  {77620760-e341-4bf9-bb0d-4c234b3a502f}, !- Source Object
  3,                                      !- Outlet Port
  {43205527-97b7-401e-bd8d-b055bd450b1c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a3268f32-a457-4548-a545-17de1799c126}, !- Handle
  Node 609,                               !- Name
  {50a314dd-569f-46db-a62b-07d472ef6584}, !- Inlet Port
  {7c4ed9f7-799e-4850-a109-3bc1436a5eb1}; !- Outlet Port

OS:Node,
  {94e9197a-8add-4966-be9d-8a506099a9ce}, !- Handle
  Node 610,                               !- Name
  {3a32668f-2b2a-4c73-86ce-569a12318bf4}, !- Inlet Port
  {04e6c754-9f8a-4219-b5a7-dcecffbf3772}; !- Outlet Port

OS:Node,
  {b9d77495-8cd2-4953-b292-30728377e36f}, !- Handle
  Node 611,                               !- Name
  {248b6722-925c-4b7f-adba-ad379b281d82}, !- Inlet Port
  {80469358-a23f-4e96-9f83-0eebaf4f228d}; !- Outlet Port

OS:Connector:Mixer,
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Handle
  Connector Mixer 8,                      !- Name
  {cca6295a-2bb7-4f03-bf11-1b9955cde126}, !- Outlet Branch Name
  {92253021-48c3-4514-9a05-880c9b9960fc}, !- Inlet Branch Name 1
  {e562d748-8d10-4917-bca7-ca9e39b95ce3}, !- Inlet Branch Name 2
  {4a186255-a6a5-48b4-8be3-8fcde8174b3e}, !- Inlet Branch Name 3
  {81c4cdb0-6672-44a2-8d10-8f6aa47e0cee}, !- Inlet Branch Name 4
  {9cd65115-c8ad-4021-a6e8-e92b8cf28b8e}, !- Inlet Branch Name 5
  {5812f8fc-82f3-486f-a0e2-22388bedecb1}, !- Inlet Branch Name 6
  {cfc84944-452f-4244-8177-3baaf2334d59}, !- Inlet Branch Name 7
  {6de30606-4109-4dd9-89c3-526755cc22b8}, !- Inlet Branch Name 8
  {0bf69e99-edf8-417a-bf4d-d37df68cef87}, !- Inlet Branch Name 9
  {da97914a-ec7b-422e-9ef8-b6d84e77fe71}, !- Inlet Branch Name 10
  {341320fa-ba84-4be0-8f66-4a764b2bd829}, !- Inlet Branch Name 11
  {84d5f1f2-baa6-46fe-bac0-0a312ffddfe7}, !- Inlet Branch Name 12
  {b55f01c7-2387-4660-870a-c1a33d29fa46}, !- Inlet Branch Name 13
  {c826e4df-b2eb-47a8-8c88-7e1e9d7c2ca6}, !- Inlet Branch Name 14
  {05087f85-92dc-4ac4-91a6-b8842ed3d270}, !- Inlet Branch Name 15
  {5e182dec-6d51-44ad-ab47-e27330d00fb5}, !- Inlet Branch Name 16
  {9d44ad1e-47f9-4206-b906-0e147207e92e}, !- Inlet Branch Name 17
  {af4bece7-0ef1-40d5-b02b-fb2cffe7f860}, !- Inlet Branch Name 18
  {d2827972-05f6-4faf-b65b-6f0331af6dfb}, !- Inlet Branch Name 19
  {5be532ef-2801-42d6-8a43-009a91cac15d}, !- Inlet Branch Name 20
  {1b91b5ba-d9dd-4b07-b22e-861d31d62bbe}, !- Inlet Branch Name 21
  {26b259d0-17a6-4a7a-a7ce-6fc8e2374920}, !- Inlet Branch Name 22
  {5cb1c71f-387a-4639-9719-210a38567775}, !- Inlet Branch Name 23
  {6cab1d6c-c761-4a1a-af8a-f29ebea5a88e}, !- Inlet Branch Name 24
  {16eac855-8031-40ed-8b74-3f5ffffc9468}, !- Inlet Branch Name 25
  {e41a4854-26ab-4fc6-9444-29051e2e878b}, !- Inlet Branch Name 26
  {d5f11d0e-75ad-44f9-a9b6-11d15b805a72}, !- Inlet Branch Name 27
  {064774bb-8f3e-4ff8-91d6-828c8fedbbd8}, !- Inlet Branch Name 28
  {d540de77-1de2-4dd3-8bd6-a6874f173b7d}, !- Inlet Branch Name 29
  {06df83dd-514f-4e70-9aed-fe60aa6f64a2}, !- Inlet Branch Name 30
  {5b35fdc9-0780-45f9-b704-46ecad8c43b3}, !- Inlet Branch Name 31
  {2ea60980-a0d8-4a90-b49f-3855f25dffd8}, !- Inlet Branch Name 32
  {4e061076-1c4d-476b-b403-2827b923857e}, !- Inlet Branch Name 33
  {40a14be8-d130-48be-bfa0-43dc8d9f38c5}, !- Inlet Branch Name 34
  {7dd8ab5e-ccab-411b-bcce-7d2f7109642f}, !- Inlet Branch Name 35
  {0b759af7-57d6-4f77-a6a5-9799bb14f0c7}, !- Inlet Branch Name 36
  {af1b6bea-9f4b-4961-a6db-13f1b2b11c6d}, !- Inlet Branch Name 37
  {cc302afd-7321-4e96-b243-d9f29dedbe8c}, !- Inlet Branch Name 38
  {b01c18e3-6b88-465f-b40f-5d153f61f905}, !- Inlet Branch Name 39
  {4a9b56c3-4e73-4ea1-a1d2-894e46c0c6c8}, !- Inlet Branch Name 40
  {6a4fc36c-0f89-4b62-b682-058e9be6312c}, !- Inlet Branch Name 41
  {86ea4cab-c6b4-4168-b9b1-5d442a9598f2}, !- Inlet Branch Name 42
  {68aeca88-2a99-42d9-9991-7a0e37e6e8bd}, !- Inlet Branch Name 43
  {ffcb92c9-ff7d-407d-a8de-fdb07e6578ad}, !- Inlet Branch Name 44
  {8d22c468-640c-46d6-8e2f-6ae54dab83fb}, !- Inlet Branch Name 45
  {7256bdf9-f798-4c3f-b5a5-5ad12d1878ec}, !- Inlet Branch Name 46
  {ec9d313f-2414-4377-a480-6bac86b03d0d}, !- Inlet Branch Name 47
  {10cebb38-7613-483e-a6e5-9b7c01cd603c}, !- Inlet Branch Name 48
  {08fa40e9-6513-4f80-b7ee-341721d6584c}, !- Inlet Branch Name 49
  {e56bbd00-b089-4635-a48a-800b07702623}, !- Inlet Branch Name 50
  {c1ce0611-2539-48f5-993d-c0fb03131d39}, !- Inlet Branch Name 51
  {4b3a3e1e-85c6-4ada-936e-92f2761a6f4a}, !- Inlet Branch Name 52
  {8cdc7a65-1c3b-4649-bd81-60329c10d073}, !- Inlet Branch Name 53
  {d5a7bffc-9afd-45e3-af43-c81509fdd640}, !- Inlet Branch Name 54
  {2b34c4f5-e10c-4865-88d7-ee7812bfc9e3}, !- Inlet Branch Name 55
  {e3c58690-c767-4456-a328-a04d63b2b26f}, !- Inlet Branch Name 56
  {3927fa4e-a3be-4c3f-96c5-1662a6f66017}, !- Inlet Branch Name 57
  {ea840488-7a1d-4cf2-960e-fb5da2f5a653}, !- Inlet Branch Name 58
  {3ec5ce0a-f53e-45ee-b82b-0ade1037df68}, !- Inlet Branch Name 59
  {691f8ba7-f7ac-4352-875a-04de8fee1d93}, !- Inlet Branch Name 60
  {d51ff1db-b45b-495c-839d-db436006a3f2}, !- Inlet Branch Name 61
  {1c0479ad-2faa-4187-a102-b212ecb776be}; !- Inlet Branch Name 62

OS:Connector:Splitter,
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Handle
  Connector Splitter 8,                   !- Name
  {7c4ed9f7-799e-4850-a109-3bc1436a5eb1}, !- Inlet Branch Name
  {248b6722-925c-4b7f-adba-ad379b281d82}, !- Outlet Branch Name 1
  {162878ff-6113-415f-a884-362bcb9e311a}, !- Outlet Branch Name 2
  {c2c7d6d0-6661-4302-92e7-826a8d3d8440}, !- Outlet Branch Name 3
  {7c09e252-f439-4888-9cae-034a2d9af1f2}, !- Outlet Branch Name 4
  {12a9cbda-63e9-4ae4-9aa2-48a1029cc005}, !- Outlet Branch Name 5
  {5fee301c-597b-4bfc-8d48-eee0fb4203c4}, !- Outlet Branch Name 6
  {4b800ae0-376c-448b-be79-925259ab877f}, !- Outlet Branch Name 7
  {4ba76d5c-58e0-41a3-9cab-99bdea56b15d}, !- Outlet Branch Name 8
  {ee8f34c3-2b72-4b51-95e5-179f04a7b8f0}, !- Outlet Branch Name 9
  {e753a294-2dcf-4c0a-9a6b-13651327a43e}, !- Outlet Branch Name 10
  {2eefcb7e-64e6-43b8-b36a-cf4fcb463d60}, !- Outlet Branch Name 11
  {dcc999c0-86f5-4e6f-9236-8605ead7b47b}, !- Outlet Branch Name 12
  {19271f26-7f29-4236-9577-81a0eb96efeb}, !- Outlet Branch Name 13
  {abcf9cda-8ecb-4a05-819b-ea69cb20c95c}, !- Outlet Branch Name 14
  {709f66c0-d7c9-4385-9b44-45a9d90576a8}, !- Outlet Branch Name 15
  {9f0618db-54ad-424a-a728-5cd88ca388a2}, !- Outlet Branch Name 16
  {91ab561c-1e04-443d-acdd-3d8637737ae1}, !- Outlet Branch Name 17
  {263825aa-14f8-4034-86d1-861977b57336}, !- Outlet Branch Name 18
  {5dfc2bbe-33b9-4cf4-b8e9-1ffa22dde456}, !- Outlet Branch Name 19
  {b765828b-56af-4163-aca2-d686245ddce9}, !- Outlet Branch Name 20
  {61a4b63d-a557-4b44-b2f7-ce7e6b4b333b}, !- Outlet Branch Name 21
  {7c359bdf-fee0-46e6-8e81-586a5b30e5bc}, !- Outlet Branch Name 22
  {d7c2b468-d2fc-4d0a-906d-d5f8d67175a3}, !- Outlet Branch Name 23
  {4c054999-0484-4b40-9df2-aa6b896868d7}, !- Outlet Branch Name 24
  {be4e0764-11ed-43c8-bf3d-954dcc0080e3}, !- Outlet Branch Name 25
  {f9920d9d-c573-4e12-93ed-7599555fb541}, !- Outlet Branch Name 26
  {1e97e6bd-636b-47c6-8f2d-7d0e1818e930}, !- Outlet Branch Name 27
  {9c573ae6-c82b-476b-add0-94e08b92b0b5}, !- Outlet Branch Name 28
  {d84120ae-157a-48b7-a23c-a353945e2baf}, !- Outlet Branch Name 29
  {2e87a3f9-1126-4a45-9c73-2b62a71a4a25}, !- Outlet Branch Name 30
  {cffe3524-a657-44e5-8127-de9e70c8ea2a}, !- Outlet Branch Name 31
  {1fdbd732-ac66-4a90-8a5c-39ccb07e2228}, !- Outlet Branch Name 32
  {0c10142f-eff0-4947-8de9-9b9fe0a7a32b}, !- Outlet Branch Name 33
  {15d98650-b898-474a-9f04-7048d409b818}, !- Outlet Branch Name 34
  {0f380ca3-ca40-44dc-9beb-e5ec8eefba9c}, !- Outlet Branch Name 35
  {0b1ebd19-9a09-4f5b-82fe-07be7bb2e344}, !- Outlet Branch Name 36
  {97cd1e52-e2f5-4098-8d94-6a972ac7a5e0}, !- Outlet Branch Name 37
  {40a97c10-7755-44fa-8534-27b1ff2d61ae}, !- Outlet Branch Name 38
  {af8b1414-5b1a-4150-8d0a-723842a6940e}, !- Outlet Branch Name 39
  {d6ff0045-ff61-4cbc-a4b9-85f4cc17fb64}, !- Outlet Branch Name 40
  {5b1f84e1-b220-4950-8f49-ccc02d6490e5}, !- Outlet Branch Name 41
  {9d21b2be-1a34-453b-bffd-c2f0d9a52ed4}, !- Outlet Branch Name 42
  {63f0c6d6-699c-4f86-8201-daaf2a5b6cec}, !- Outlet Branch Name 43
  {2cd0589d-e233-44e1-8932-f3dc2e34a288}, !- Outlet Branch Name 44
  {75a510cb-331a-430a-9106-e74b72a3bafb}, !- Outlet Branch Name 45
  {e5d85965-72e0-4369-b46c-2a2f8b41f115}, !- Outlet Branch Name 46
  {b8cabcd7-1f9c-4e68-b4ee-fab9d3abd158}, !- Outlet Branch Name 47
  {2b45afad-ac45-40a4-ae5d-53ad52ef9f3f}, !- Outlet Branch Name 48
  {447c6e83-6fa9-4d1a-981d-bcd57ddd3f6f}, !- Outlet Branch Name 49
  {e68224c9-ed08-47c1-8d52-f36e457f02dd}, !- Outlet Branch Name 50
  {566bc63b-9e2a-4a15-ae46-9184a1a8f081}, !- Outlet Branch Name 51
  {9a4e6990-743c-42fb-9d0a-4f81d7b91923}, !- Outlet Branch Name 52
  {83242ec5-6287-429a-b2db-484273d0b3fb}, !- Outlet Branch Name 53
  {0e7fe7a4-7dfe-46e6-8f2d-26cbc36e1218}, !- Outlet Branch Name 54
  {eb024502-a0ae-43b0-b686-a4aff3791609}, !- Outlet Branch Name 55
  {2850a6aa-e432-47f0-b791-84295dc29207}, !- Outlet Branch Name 56
  {3fc5dfa8-2b93-491f-95a3-60ffa9e8d503}, !- Outlet Branch Name 57
  {853996f5-ee5e-45b0-a95c-3fb520ecc616}, !- Outlet Branch Name 58
  {e75b9a05-5e59-4d6b-a9f5-9fc8b9e637b0}, !- Outlet Branch Name 59
  {d669d5fe-980d-4993-a011-d635754033ef}, !- Outlet Branch Name 60
  {00b54f2c-5170-4429-b13b-8c936e8111f7}, !- Outlet Branch Name 61
  {50753995-d5ba-430d-a77c-3be413e20ae7}; !- Outlet Branch Name 62

OS:Connection,
  {50a314dd-569f-46db-a62b-07d472ef6584}, !- Handle
  {43205527-97b7-401e-bd8d-b055bd450b1c}, !- Source Object
  17,                                     !- Outlet Port
  {a3268f32-a457-4548-a545-17de1799c126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c4ed9f7-799e-4850-a109-3bc1436a5eb1}, !- Handle
  {a3268f32-a457-4548-a545-17de1799c126}, !- Source Object
  3,                                      !- Outlet Port
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {248b6722-925c-4b7f-adba-ad379b281d82}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  3,                                      !- Outlet Port
  {b9d77495-8cd2-4953-b292-30728377e36f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e6c754-9f8a-4219-b5a7-dcecffbf3772}, !- Handle
  {94e9197a-8add-4966-be9d-8a506099a9ce}, !- Source Object
  3,                                      !- Outlet Port
  {43205527-97b7-401e-bd8d-b055bd450b1c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {bb555f15-48a5-4683-ad1e-ee224fc626a0}, !- Handle
  {43205527-97b7-401e-bd8d-b055bd450b1c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a5220370-1485-4a9c-8ff3-cc3e29728a25}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {d8d560dd-362a-43ad-987b-aebf5513b5ac}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {12f4172d-b5a0-4f7b-a0b7-033e7d7242b8}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {d8d560dd-362a-43ad-987b-aebf5513b5ac}, !- Schedule Type Limits Name
  {3b9930b5-ca71-4011-b419-3345142d834e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b9930b5-ca71-4011-b419-3345142d834e}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {d8d560dd-362a-43ad-987b-aebf5513b5ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b44b8299-f662-438f-b3df-598f312b0faf}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {12f4172d-b5a0-4f7b-a0b7-033e7d7242b8}, !- Schedule Name
  {77620760-e341-4bf9-bb0d-4c234b3a502f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9be5c9f5-9655-4fbb-a1c6-ba0bc06f7b90}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {f129c9ff-27bc-47bb-a4c6-4ba82005473f}, !- Inlet Node Name
  {57b1d9bd-fedd-425a-b205-d440e040b093}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  890283.302977575,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {8d339575-f045-47c4-ae7b-abc5e225c816}, !- Handle
  Node 612,                               !- Name
  {57b1d9bd-fedd-425a-b205-d440e040b093}, !- Inlet Port
  {e8385c18-f8b2-4cd9-a45f-8a0a26c8df17}; !- Outlet Port

OS:Connection,
  {f129c9ff-27bc-47bb-a4c6-4ba82005473f}, !- Handle
  {db5bccfe-fd79-4c64-b37c-b45bd0ac5a9b}, !- Source Object
  3,                                      !- Outlet Port
  {9be5c9f5-9655-4fbb-a1c6-ba0bc06f7b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57b1d9bd-fedd-425a-b205-d440e040b093}, !- Handle
  {9be5c9f5-9655-4fbb-a1c6-ba0bc06f7b90}, !- Source Object
  3,                                      !- Outlet Port
  {8d339575-f045-47c4-ae7b-abc5e225c816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8385c18-f8b2-4cd9-a45f-8a0a26c8df17}, !- Handle
  {8d339575-f045-47c4-ae7b-abc5e225c816}, !- Source Object
  3,                                      !- Outlet Port
  {7efbc930-b484-4e4b-827e-7875dac55b61}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e45c6c66-1ac5-48eb-985a-86178e702d17}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9ff06208-ec78-4faf-bfd1-fe0389fe77b3}, !- Handle
  376gal NaturalGas Water Heater - 627kBtu/hr 0.804 Therm Eff, !- Name
  1.42180806763157,                       !- Tank Volume {m3}
  {12f4172d-b5a0-4f7b-a0b7-033e7d7242b8}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  183709.093675788,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803720751579423,                      !- Heater Thermal Efficiency
  {ebcec1b9-bd72-4579-84ca-9c7856a0b47e}, !- Part Load Factor Curve Name
  122.493555963817,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  122.493555963817,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {822466f8-a6fe-402b-9efb-c4adc650d031}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  17.5766374401048,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  17.5766374401048,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {342e6744-bbb7-47d2-b861-a17a7eaeec15}, !- Use Side Inlet Node Name
  {f3df3be4-5b5c-4204-8c08-7102155a5ef8}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {dc143aa0-facf-4692-a465-c406caa98c29}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {24c8ddcb-f4ea-4193-95bd-097d3e3e9311}, !- Schedule Type Limits Name
  {b4d1a80f-e326-413c-bbeb-4fc10775c3b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4d1a80f-e326-413c-bbeb-4fc10775c3b5}, !- Handle
  Schedule Day 6,                         !- Name
  {24c8ddcb-f4ea-4193-95bd-097d3e3e9311}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2da80a6-051d-47d5-b698-d1ecf30d8376}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {24c8ddcb-f4ea-4193-95bd-097d3e3e9311}, !- Schedule Type Limits Name
  {cd9d8404-07ef-4a22-a088-d584a95a6dae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd9d8404-07ef-4a22-a088-d584a95a6dae}, !- Handle
  Schedule Day 7,                         !- Name
  {24c8ddcb-f4ea-4193-95bd-097d3e3e9311}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {0c2c38f3-f8df-48f5-a33d-4dd9843b2ada}, !- Handle
  {9ff06208-ec78-4faf-bfd1-fe0389fe77b3}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {822466f8-a6fe-402b-9efb-c4adc650d031}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {e45c6c66-1ac5-48eb-985a-86178e702d17}, !- Schedule Type Limits Name
  {1507a82b-ea73-4f73-9346-5c7db7b5d91d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1507a82b-ea73-4f73-9346-5c7db7b5d91d}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {e45c6c66-1ac5-48eb-985a-86178e702d17}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {5f926cbe-47af-45f7-8020-9e97243f56a3}, !- Handle
  Node 613,                               !- Name
  {f3df3be4-5b5c-4204-8c08-7102155a5ef8}, !- Inlet Port
  {5b2bffb6-a284-489a-99c9-d576f79ccdd8}; !- Outlet Port

OS:Connection,
  {342e6744-bbb7-47d2-b861-a17a7eaeec15}, !- Handle
  {89508645-0b73-481d-b47c-0a5389740f30}, !- Source Object
  3,                                      !- Outlet Port
  {9ff06208-ec78-4faf-bfd1-fe0389fe77b3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f3df3be4-5b5c-4204-8c08-7102155a5ef8}, !- Handle
  {9ff06208-ec78-4faf-bfd1-fe0389fe77b3}, !- Source Object
  32,                                     !- Outlet Port
  {5f926cbe-47af-45f7-8020-9e97243f56a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b2bffb6-a284-489a-99c9-d576f79ccdd8}, !- Handle
  {5f926cbe-47af-45f7-8020-9e97243f56a3}, !- Source Object
  3,                                      !- Outlet Port
  {697e4764-c408-41fb-b85d-7f4722e61b05}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4fffc947-19a9-42d4-9ad0-dc162ddc9d59}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {bffcd0de-b63b-469f-893b-6a3fe94b281a}, !- Inlet Node Name
  {9ee33686-d97d-4b5d-b22d-f07c24ecad21}; !- Outlet Node Name

OS:Node,
  {2cbf2445-892c-4134-8002-be021dcacfcd}, !- Handle
  Node 614,                               !- Name
  {4bede359-4011-42bc-86d9-7c3f5825025b}, !- Inlet Port
  {bffcd0de-b63b-469f-893b-6a3fe94b281a}; !- Outlet Port

OS:Connection,
  {4bede359-4011-42bc-86d9-7c3f5825025b}, !- Handle
  {7efbc930-b484-4e4b-827e-7875dac55b61}, !- Source Object
  4,                                      !- Outlet Port
  {2cbf2445-892c-4134-8002-be021dcacfcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd113702-3cc5-48ba-8a56-4f97fd4ab1a7}, !- Handle
  Node 615,                               !- Name
  {9ee33686-d97d-4b5d-b22d-f07c24ecad21}, !- Inlet Port
  {b1070608-f535-4f25-a833-25ec83afb68a}; !- Outlet Port

OS:Connection,
  {bffcd0de-b63b-469f-893b-6a3fe94b281a}, !- Handle
  {2cbf2445-892c-4134-8002-be021dcacfcd}, !- Source Object
  3,                                      !- Outlet Port
  {4fffc947-19a9-42d4-9ad0-dc162ddc9d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ee33686-d97d-4b5d-b22d-f07c24ecad21}, !- Handle
  {4fffc947-19a9-42d4-9ad0-dc162ddc9d59}, !- Source Object
  3,                                      !- Outlet Port
  {cd113702-3cc5-48ba-8a56-4f97fd4ab1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1070608-f535-4f25-a833-25ec83afb68a}, !- Handle
  {cd113702-3cc5-48ba-8a56-4f97fd4ab1a7}, !- Source Object
  3,                                      !- Outlet Port
  {697e4764-c408-41fb-b85d-7f4722e61b05}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9c5d71b2-a09d-4e35-8ee1-6f002b1f2f3b}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {80469358-a23f-4e96-9f83-0eebaf4f228d}, !- Inlet Node Name
  {17684c02-c327-4d54-a25c-5b9772f24bdb}; !- Outlet Node Name

OS:Node,
  {70797877-8b81-402e-8401-36a31e8afdf2}, !- Handle
  Node 616,                               !- Name
  {17684c02-c327-4d54-a25c-5b9772f24bdb}, !- Inlet Port
  {92253021-48c3-4514-9a05-880c9b9960fc}; !- Outlet Port

OS:Connection,
  {80469358-a23f-4e96-9f83-0eebaf4f228d}, !- Handle
  {b9d77495-8cd2-4953-b292-30728377e36f}, !- Source Object
  3,                                      !- Outlet Port
  {9c5d71b2-a09d-4e35-8ee1-6f002b1f2f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17684c02-c327-4d54-a25c-5b9772f24bdb}, !- Handle
  {9c5d71b2-a09d-4e35-8ee1-6f002b1f2f3b}, !- Source Object
  3,                                      !- Outlet Port
  {70797877-8b81-402e-8401-36a31e8afdf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92253021-48c3-4514-9a05-880c9b9960fc}, !- Handle
  {70797877-8b81-402e-8401-36a31e8afdf2}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0921f67e-f1af-4ef5-9fbc-42475136fa96}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {6ecb08b3-0824-426a-9dfc-9d6eb60a838a}, !- Inlet Node Name
  {ccb5ed56-452f-4ecf-a0cc-ca7fd03b34c2}; !- Outlet Node Name

OS:Node,
  {cd10a70b-23ba-4b09-88ca-1786b2d40d84}, !- Handle
  Node 617,                               !- Name
  {d9844b6c-1601-4e71-8a22-b03119176b18}, !- Inlet Port
  {6ecb08b3-0824-426a-9dfc-9d6eb60a838a}; !- Outlet Port

OS:Connection,
  {d9844b6c-1601-4e71-8a22-b03119176b18}, !- Handle
  {697e4764-c408-41fb-b85d-7f4722e61b05}, !- Source Object
  2,                                      !- Outlet Port
  {cd10a70b-23ba-4b09-88ca-1786b2d40d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ecb08b3-0824-426a-9dfc-9d6eb60a838a}, !- Handle
  {cd10a70b-23ba-4b09-88ca-1786b2d40d84}, !- Source Object
  3,                                      !- Outlet Port
  {0921f67e-f1af-4ef5-9fbc-42475136fa96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb5ed56-452f-4ecf-a0cc-ca7fd03b34c2}, !- Handle
  {0921f67e-f1af-4ef5-9fbc-42475136fa96}, !- Source Object
  3,                                      !- Outlet Port
  {77620760-e341-4bf9-bb0d-4c234b3a502f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {553ae1c8-537b-4c67-9d99-544f51e4de2d}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {078e0036-9aa2-4c55-ba3e-b255b9b9d645}, !- Inlet Node Name
  {3a32668f-2b2a-4c73-86ce-569a12318bf4}; !- Outlet Node Name

OS:Node,
  {49dd46f7-d0e4-48fa-b90b-61399ab5d090}, !- Handle
  Node 618,                               !- Name
  {cca6295a-2bb7-4f03-bf11-1b9955cde126}, !- Inlet Port
  {078e0036-9aa2-4c55-ba3e-b255b9b9d645}; !- Outlet Port

OS:Connection,
  {cca6295a-2bb7-4f03-bf11-1b9955cde126}, !- Handle
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Source Object
  2,                                      !- Outlet Port
  {49dd46f7-d0e4-48fa-b90b-61399ab5d090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {078e0036-9aa2-4c55-ba3e-b255b9b9d645}, !- Handle
  {49dd46f7-d0e4-48fa-b90b-61399ab5d090}, !- Source Object
  3,                                      !- Outlet Port
  {553ae1c8-537b-4c67-9d99-544f51e4de2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a32668f-2b2a-4c73-86ce-569a12318bf4}, !- Handle
  {553ae1c8-537b-4c67-9d99-544f51e4de2d}, !- Source Object
  3,                                      !- Outlet Port
  {94e9197a-8add-4966-be9d-8a506099a9ce}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {870c6916-17e4-4702-8baa-b6be80cab358}, !- Handle
  Water Use Connections 1,                !- Name
  {28cbe2fc-b0f8-47dc-ae95-e2ac743e048b}, !- Inlet Node Name
  {6a71e7a4-243f-4b7c-9c20-463bbec62c6e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2e19acfe-0d8a-4056-8b27-0b9bf2b6d9cf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ab9e527a-7872-4c3b-a7b0-3e7c7fe231b1}, !- Handle
  Banquet_flr_6 Service Water Use Def 0.34gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.11381221258516e-05,                   !- Peak Flow Rate {m3/s}
  {e5ec987e-c63b-4db5-801e-68d9d27cd73d}, !- Target Temperature Schedule Name
  {9fa6dd57-059c-4315-908a-dcc9404202fd}, !- Sensible Fraction Schedule Name
  {bf95adcf-b4ca-4fa6-858a-b5b850af4124}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9fa6dd57-059c-4315-908a-dcc9404202fd}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5ce6b324-436d-4539-88f9-47abef0384ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ce6b324-436d-4539-88f9-47abef0384ff}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf95adcf-b4ca-4fa6-858a-b5b850af4124}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {fe22d118-29bc-4f29-8f4c-6fd79dfacf6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe22d118-29bc-4f29-8f4c-6fd79dfacf6c}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5ec987e-c63b-4db5-801e-68d9d27cd73d}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {cfd1407b-ccdf-4bee-b71f-ced95a6fb566}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfd1407b-ccdf-4bee-b71f-ced95a6fb566}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2e19acfe-0d8a-4056-8b27-0b9bf2b6d9cf}, !- Handle
  Banquet_flr_6 Service Water Use 0.34gal/min, !- Name
  {ab9e527a-7872-4c3b-a7b0-3e7c7fe231b1}, !- Water Use Equipment Definition Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  {3ae58f02-6cf5-428e-809a-08265260d8c9}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3ae58f02-6cf5-428e-809a-08265260d8c9}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  {9d83d129-f981-4a8f-bbb2-e0fc7c6ed3d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d83d129-f981-4a8f-bbb2-e0fc7c6ed3d5}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {6943608c-cd6b-4c5a-845d-b9d782fbc3cc}, !- Handle
  Schedule Rule 98,                       !- Name
  {3ae58f02-6cf5-428e-809a-08265260d8c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {89b0449d-9099-41fc-bc8c-85fb2492a801}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89b0449d-9099-41fc-bc8c-85fb2492a801}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {a1e112e3-8d9f-4298-886f-83c05e380b5a}, !- Handle
  Schedule Rule 99,                       !- Name
  {3ae58f02-6cf5-428e-809a-08265260d8c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b546ef7-5830-4aee-9134-ec89aa501522}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b546ef7-5830-4aee-9134-ec89aa501522}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {92bf388c-63a6-49ce-83d1-2aab55a5d59e}, !- Handle
  Schedule Rule 100,                      !- Name
  {3ae58f02-6cf5-428e-809a-08265260d8c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {effd4cd6-bfcc-43d4-b59f-d15c1541d30b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {effd4cd6-bfcc-43d4-b59f-d15c1541d30b}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {0a298b96-4544-42d1-8960-f7eebd6ec354}, !- Handle
  Node 619,                               !- Name
  {162878ff-6113-415f-a884-362bcb9e311a}, !- Inlet Port
  {28cbe2fc-b0f8-47dc-ae95-e2ac743e048b}; !- Outlet Port

OS:Connection,
  {162878ff-6113-415f-a884-362bcb9e311a}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  4,                                      !- Outlet Port
  {0a298b96-4544-42d1-8960-f7eebd6ec354}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff817f53-4b40-454f-ad55-01c5d67a1d8f}, !- Handle
  Node 620,                               !- Name
  {6a71e7a4-243f-4b7c-9c20-463bbec62c6e}, !- Inlet Port
  {e562d748-8d10-4917-bca7-ca9e39b95ce3}; !- Outlet Port

OS:Connection,
  {28cbe2fc-b0f8-47dc-ae95-e2ac743e048b}, !- Handle
  {0a298b96-4544-42d1-8960-f7eebd6ec354}, !- Source Object
  3,                                      !- Outlet Port
  {870c6916-17e4-4702-8baa-b6be80cab358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a71e7a4-243f-4b7c-9c20-463bbec62c6e}, !- Handle
  {870c6916-17e4-4702-8baa-b6be80cab358}, !- Source Object
  3,                                      !- Outlet Port
  {ff817f53-4b40-454f-ad55-01c5d67a1d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e562d748-8d10-4917-bca7-ca9e39b95ce3}, !- Handle
  {ff817f53-4b40-454f-ad55-01c5d67a1d8f}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e04b148b-a450-4e6f-a6a5-a298bf8c90b5}, !- Handle
  Water Use Connections 2,                !- Name
  {4f21510f-f160-4033-9e07-8c490f230ebe}, !- Inlet Node Name
  {af973697-ba88-4ea5-8633-3f434c66ffc9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0fc26e53-13ed-4d83-9dbc-1fb2f03c4d26}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9ca1710a-b318-4382-8498-4aefcfb66ade}, !- Handle
  Cafe_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.5046346134569e-06,                    !- Peak Flow Rate {m3/s}
  {f7d4aa7b-9d80-4d45-9e59-77a8e7f3f064}, !- Target Temperature Schedule Name
  {022e90d6-a9b8-4e8d-96f5-d76eac6d04fc}, !- Sensible Fraction Schedule Name
  {b755e642-9d15-4705-80e4-a33d5f01b0f8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {022e90d6-a9b8-4e8d-96f5-d76eac6d04fc}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {cc3ec9fa-4d79-4106-93a2-30af5149f36b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc3ec9fa-4d79-4106-93a2-30af5149f36b}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b755e642-9d15-4705-80e4-a33d5f01b0f8}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {24c2a7c9-7018-44e2-bbb4-bc8c58ccde94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24c2a7c9-7018-44e2-bbb4-bc8c58ccde94}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7d4aa7b-9d80-4d45-9e59-77a8e7f3f064}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b3adb562-568b-4518-8355-0d11ff3740a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3adb562-568b-4518-8355-0d11ff3740a2}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0fc26e53-13ed-4d83-9dbc-1fb2f03c4d26}, !- Handle
  Cafe_flr_1 Service Water Use 0.02gal/min, !- Name
  {9ca1710a-b318-4382-8498-4aefcfb66ade}, !- Water Use Equipment Definition Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  {f9432b33-4dfa-4abd-b297-bb79ebedfc63}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {f9432b33-4dfa-4abd-b297-bb79ebedfc63}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  {c93c57cf-8746-417f-a834-9776c986f54b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c93c57cf-8746-417f-a834-9776c986f54b}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {38ea6c31-9c33-47b2-8bbe-3f3d73b9d9b9}, !- Handle
  Schedule Rule 101,                      !- Name
  {f9432b33-4dfa-4abd-b297-bb79ebedfc63}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a88f61c8-0c57-4a78-8938-196f52a2ce66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a88f61c8-0c57-4a78-8938-196f52a2ce66}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {80f7b702-214d-4bc5-b1fc-aa4c78b63478}, !- Handle
  Schedule Rule 102,                      !- Name
  {f9432b33-4dfa-4abd-b297-bb79ebedfc63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {544887ce-46de-4623-abc9-839b589b4349}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {544887ce-46de-4623-abc9-839b589b4349}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {b47f9897-6993-4802-8921-e74edc19799f}, !- Handle
  Schedule Rule 103,                      !- Name
  {f9432b33-4dfa-4abd-b297-bb79ebedfc63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c84a2622-4ccc-4dc1-a0d9-fac02985b33f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c84a2622-4ccc-4dc1-a0d9-fac02985b33f}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {ec89f9dd-5a35-4903-9b33-b61630aabbfe}, !- Handle
  Node 621,                               !- Name
  {c2c7d6d0-6661-4302-92e7-826a8d3d8440}, !- Inlet Port
  {4f21510f-f160-4033-9e07-8c490f230ebe}; !- Outlet Port

OS:Connection,
  {c2c7d6d0-6661-4302-92e7-826a8d3d8440}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  5,                                      !- Outlet Port
  {ec89f9dd-5a35-4903-9b33-b61630aabbfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd297496-4bc8-41c8-aff8-0dfedf5906f6}, !- Handle
  Node 622,                               !- Name
  {af973697-ba88-4ea5-8633-3f434c66ffc9}, !- Inlet Port
  {4a186255-a6a5-48b4-8be3-8fcde8174b3e}; !- Outlet Port

OS:Connection,
  {4f21510f-f160-4033-9e07-8c490f230ebe}, !- Handle
  {ec89f9dd-5a35-4903-9b33-b61630aabbfe}, !- Source Object
  3,                                      !- Outlet Port
  {e04b148b-a450-4e6f-a6a5-a298bf8c90b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af973697-ba88-4ea5-8633-3f434c66ffc9}, !- Handle
  {e04b148b-a450-4e6f-a6a5-a298bf8c90b5}, !- Source Object
  3,                                      !- Outlet Port
  {fd297496-4bc8-41c8-aff8-0dfedf5906f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a186255-a6a5-48b4-8be3-8fcde8174b3e}, !- Handle
  {fd297496-4bc8-41c8-aff8-0dfedf5906f6}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {13a12e15-43d9-47df-ac02-babbac909367}, !- Handle
  Water Use Connections 3,                !- Name
  {20395e3a-9aed-4011-b96d-b6c3a2ec1337}, !- Inlet Node Name
  {69668bb9-f657-43b3-a275-95ccbd9c6080}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {755be119-a6a0-44a9-a24d-1f59ab138881}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3560f9d4-21c4-43c4-99dd-9ef98014bc94}, !- Handle
  Dining_flr_6 Service Water Use Def 0.34gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.11381221258516e-05,                   !- Peak Flow Rate {m3/s}
  {6766d31b-d1da-437b-b59c-df7d43c54c94}, !- Target Temperature Schedule Name
  {09c1b58a-2da8-40cb-9ca2-9af01d357cc8}, !- Sensible Fraction Schedule Name
  {3e3efb17-07bc-4284-a4d6-5bd81a04e890}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {09c1b58a-2da8-40cb-9ca2-9af01d357cc8}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4274934e-aab1-4028-9c9b-5c0a9cef9294}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4274934e-aab1-4028-9c9b-5c0a9cef9294}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e3efb17-07bc-4284-a4d6-5bd81a04e890}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6bc9263d-d627-4df6-94e4-60f8c1afacd9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bc9263d-d627-4df6-94e4-60f8c1afacd9}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6766d31b-d1da-437b-b59c-df7d43c54c94}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e35b283e-e73c-4ec0-bb2d-372837eb4302}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e35b283e-e73c-4ec0-bb2d-372837eb4302}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {755be119-a6a0-44a9-a24d-1f59ab138881}, !- Handle
  Dining_flr_6 Service Water Use 0.34gal/min, !- Name
  {3560f9d4-21c4-43c4-99dd-9ef98014bc94}, !- Water Use Equipment Definition Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  {3ae58f02-6cf5-428e-809a-08265260d8c9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a3a83900-2f7f-4a77-94e8-fbe93744899e}, !- Handle
  Node 623,                               !- Name
  {7c09e252-f439-4888-9cae-034a2d9af1f2}, !- Inlet Port
  {20395e3a-9aed-4011-b96d-b6c3a2ec1337}; !- Outlet Port

OS:Connection,
  {7c09e252-f439-4888-9cae-034a2d9af1f2}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  6,                                      !- Outlet Port
  {a3a83900-2f7f-4a77-94e8-fbe93744899e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8aa7c640-90a4-4db0-912b-b0fb7d991c79}, !- Handle
  Node 624,                               !- Name
  {69668bb9-f657-43b3-a275-95ccbd9c6080}, !- Inlet Port
  {81c4cdb0-6672-44a2-8d10-8f6aa47e0cee}; !- Outlet Port

OS:Connection,
  {20395e3a-9aed-4011-b96d-b6c3a2ec1337}, !- Handle
  {a3a83900-2f7f-4a77-94e8-fbe93744899e}, !- Source Object
  3,                                      !- Outlet Port
  {13a12e15-43d9-47df-ac02-babbac909367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69668bb9-f657-43b3-a275-95ccbd9c6080}, !- Handle
  {13a12e15-43d9-47df-ac02-babbac909367}, !- Source Object
  3,                                      !- Outlet Port
  {8aa7c640-90a4-4db0-912b-b0fb7d991c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81c4cdb0-6672-44a2-8d10-8f6aa47e0cee}, !- Handle
  {8aa7c640-90a4-4db0-912b-b0fb7d991c79}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5f581e27-c7dd-4748-9206-0cb90364c5b7}, !- Handle
  Water Use Connections 4,                !- Name
  {c368b918-0c92-40dd-9e7c-5b9e0f1b67f9}, !- Inlet Node Name
  {9536ef47-f35f-45a1-93d5-f30874d2b7f1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ff329e89-c82f-432f-bdcb-52b708e245f4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cbec4709-70d4-455f-9d83-21f8504dcc5a}, !- Handle
  Kitchen_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.29204414517076e-06,                   !- Peak Flow Rate {m3/s}
  {37ced7c2-edf5-4995-b96d-69c1a29268d8}, !- Target Temperature Schedule Name
  {fb6ef952-a3d6-4bc9-aade-3fa7c34bdd8c}, !- Sensible Fraction Schedule Name
  {d5fae3f9-3720-4090-8850-530cdb3497af}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb6ef952-a3d6-4bc9-aade-3fa7c34bdd8c}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0ade4690-2768-4308-8029-7d22a6ba88de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ade4690-2768-4308-8029-7d22a6ba88de}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5fae3f9-3720-4090-8850-530cdb3497af}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4be6c99f-b347-4255-9143-15b4af4a747c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4be6c99f-b347-4255-9143-15b4af4a747c}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {37ced7c2-edf5-4995-b96d-69c1a29268d8}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {15162141-a16c-4290-8cd9-2c1d62ac12f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15162141-a16c-4290-8cd9-2c1d62ac12f8}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ff329e89-c82f-432f-bdcb-52b708e245f4}, !- Handle
  Kitchen_flr_6 Service Water Use 0.05gal/min, !- Name
  {cbec4709-70d4-455f-9d83-21f8504dcc5a}, !- Water Use Equipment Definition Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  {3ae58f02-6cf5-428e-809a-08265260d8c9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {873e20a4-a9d6-4e14-ad20-7eb9fe957b00}, !- Handle
  Node 625,                               !- Name
  {12a9cbda-63e9-4ae4-9aa2-48a1029cc005}, !- Inlet Port
  {c368b918-0c92-40dd-9e7c-5b9e0f1b67f9}; !- Outlet Port

OS:Connection,
  {12a9cbda-63e9-4ae4-9aa2-48a1029cc005}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  7,                                      !- Outlet Port
  {873e20a4-a9d6-4e14-ad20-7eb9fe957b00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60115fab-1227-44f6-805c-7538c5121188}, !- Handle
  Node 626,                               !- Name
  {9536ef47-f35f-45a1-93d5-f30874d2b7f1}, !- Inlet Port
  {9cd65115-c8ad-4021-a6e8-e92b8cf28b8e}; !- Outlet Port

OS:Connection,
  {c368b918-0c92-40dd-9e7c-5b9e0f1b67f9}, !- Handle
  {873e20a4-a9d6-4e14-ad20-7eb9fe957b00}, !- Source Object
  3,                                      !- Outlet Port
  {5f581e27-c7dd-4748-9206-0cb90364c5b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9536ef47-f35f-45a1-93d5-f30874d2b7f1}, !- Handle
  {5f581e27-c7dd-4748-9206-0cb90364c5b7}, !- Source Object
  3,                                      !- Outlet Port
  {60115fab-1227-44f6-805c-7538c5121188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cd65115-c8ad-4021-a6e8-e92b8cf28b8e}, !- Handle
  {60115fab-1227-44f6-805c-7538c5121188}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {469d7c7b-63e4-476f-bd23-22251d0e5082}, !- Handle
  Water Use Connections 5,                !- Name
  {d16e3f44-057c-4bd1-9f21-d3a635494d2b}, !- Inlet Node Name
  {d6817181-96a9-4a3e-a41f-b2b3f39d3a86}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0aad27d4-c56e-445b-af72-d334ba905b9b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {33e9ff92-1ba1-407e-87f1-7b65afff8f56}, !- Handle
  Laundry_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24345773645137e-06,                   !- Peak Flow Rate {m3/s}
  {d8b6a792-2ee8-4e46-91cf-268c2b07233e}, !- Target Temperature Schedule Name
  {b43bdc02-1838-4866-83dd-b97c04d2308f}, !- Sensible Fraction Schedule Name
  {05940aad-52ec-4f89-8b4b-bd863b15b0d2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b43bdc02-1838-4866-83dd-b97c04d2308f}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {acecbb04-253b-47e5-a643-de927f135ab6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acecbb04-253b-47e5-a643-de927f135ab6}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {05940aad-52ec-4f89-8b4b-bd863b15b0d2}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {78d671ba-826c-48d8-9a98-0e337b637ce0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78d671ba-826c-48d8-9a98-0e337b637ce0}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8b6a792-2ee8-4e46-91cf-268c2b07233e}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {876266ad-8357-477a-a5b0-5cd63cb41473}; !- Default Day Schedule Name

OS:Schedule:Day,
  {876266ad-8357-477a-a5b0-5cd63cb41473}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0aad27d4-c56e-445b-af72-d334ba905b9b}, !- Handle
  Laundry_flr_1 Service Water Use 0.02gal/min, !- Name
  {33e9ff92-1ba1-407e-87f1-7b65afff8f56}, !- Water Use Equipment Definition Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space Name
  {f9432b33-4dfa-4abd-b297-bb79ebedfc63}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e2b01164-a0f4-4f4e-8b4c-66f9c6229d4b}, !- Handle
  Node 627,                               !- Name
  {5fee301c-597b-4bfc-8d48-eee0fb4203c4}, !- Inlet Port
  {d16e3f44-057c-4bd1-9f21-d3a635494d2b}; !- Outlet Port

OS:Connection,
  {5fee301c-597b-4bfc-8d48-eee0fb4203c4}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  8,                                      !- Outlet Port
  {e2b01164-a0f4-4f4e-8b4c-66f9c6229d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a155488a-d87b-411c-9ae3-033e3d08f835}, !- Handle
  Node 628,                               !- Name
  {d6817181-96a9-4a3e-a41f-b2b3f39d3a86}, !- Inlet Port
  {5812f8fc-82f3-486f-a0e2-22388bedecb1}; !- Outlet Port

OS:Connection,
  {d16e3f44-057c-4bd1-9f21-d3a635494d2b}, !- Handle
  {e2b01164-a0f4-4f4e-8b4c-66f9c6229d4b}, !- Source Object
  3,                                      !- Outlet Port
  {469d7c7b-63e4-476f-bd23-22251d0e5082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6817181-96a9-4a3e-a41f-b2b3f39d3a86}, !- Handle
  {469d7c7b-63e4-476f-bd23-22251d0e5082}, !- Source Object
  3,                                      !- Outlet Port
  {a155488a-d87b-411c-9ae3-033e3d08f835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5812f8fc-82f3-486f-a0e2-22388bedecb1}, !- Handle
  {a155488a-d87b-411c-9ae3-033e3d08f835}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ea66f6e8-b692-4703-b8ca-937c9e40337f}, !- Handle
  Water Use Connections 6,                !- Name
  {e2068335-983e-4833-82ea-4e153dc84687}, !- Inlet Node Name
  {6dbaeaa9-96d5-4071-a2c2-10598da01a29}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b1a4a745-1844-4b94-85ad-e79e319afe86}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9be689e1-96c8-402d-a13a-550ab1da33f2}, !- Handle
  Lobby_flr_1 Service Water Use Def 0.33gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.08442495617534e-05,                   !- Peak Flow Rate {m3/s}
  {6695a615-22ce-453b-9d9d-bb39aad4817c}, !- Target Temperature Schedule Name
  {c90942b9-45df-4b6d-a80d-08e0ed469d01}, !- Sensible Fraction Schedule Name
  {5108912f-e954-4571-b7af-d25b5d619898}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c90942b9-45df-4b6d-a80d-08e0ed469d01}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {947e60bd-e4a8-4199-87f5-1321701195ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {947e60bd-e4a8-4199-87f5-1321701195ee}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5108912f-e954-4571-b7af-d25b5d619898}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8513ea74-8f23-4014-be6b-4d2ae257cfab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8513ea74-8f23-4014-be6b-4d2ae257cfab}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6695a615-22ce-453b-9d9d-bb39aad4817c}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {25b07e88-49c7-4a89-ad55-07866d86fe92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25b07e88-49c7-4a89-ad55-07866d86fe92}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b1a4a745-1844-4b94-85ad-e79e319afe86}, !- Handle
  Lobby_flr_1 Service Water Use 0.33gal/min, !- Name
  {9be689e1-96c8-402d-a13a-550ab1da33f2}, !- Water Use Equipment Definition Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  {2d8ce0af-1248-4009-93a2-e62e622d49c8}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2d8ce0af-1248-4009-93a2-e62e622d49c8}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  {1e808baf-a554-4808-a82e-55cdfed058f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e808baf-a554-4808-a82e-55cdfed058f5}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {da558d9b-6f5d-46f1-b1c5-4d5dda756e10}, !- Handle
  Schedule Rule 104,                      !- Name
  {2d8ce0af-1248-4009-93a2-e62e622d49c8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8e8c9e2a-8e19-4e7c-865f-9f695c125a9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e8c9e2a-8e19-4e7c-865f-9f695c125a9d}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e2de72f2-e381-4d06-a97a-6307d63d81ba}, !- Handle
  Schedule Rule 105,                      !- Name
  {2d8ce0af-1248-4009-93a2-e62e622d49c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eec434ab-3394-4f50-93c5-32f3e0f22625}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eec434ab-3394-4f50-93c5-32f3e0f22625}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9be757b6-9fa5-4d0d-9d87-fc7a8df353ad}, !- Handle
  Schedule Rule 106,                      !- Name
  {2d8ce0af-1248-4009-93a2-e62e622d49c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {021c527d-919b-4577-830b-f63b458777db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {021c527d-919b-4577-830b-f63b458777db}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {0ee9c140-da7f-463d-89d5-214f3a34d53e}, !- Handle
  Node 629,                               !- Name
  {4b800ae0-376c-448b-be79-925259ab877f}, !- Inlet Port
  {e2068335-983e-4833-82ea-4e153dc84687}; !- Outlet Port

OS:Connection,
  {4b800ae0-376c-448b-be79-925259ab877f}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  9,                                      !- Outlet Port
  {0ee9c140-da7f-463d-89d5-214f3a34d53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8824dd2-5af3-4998-b017-d76c39145e4a}, !- Handle
  Node 630,                               !- Name
  {6dbaeaa9-96d5-4071-a2c2-10598da01a29}, !- Inlet Port
  {cfc84944-452f-4244-8177-3baaf2334d59}; !- Outlet Port

OS:Connection,
  {e2068335-983e-4833-82ea-4e153dc84687}, !- Handle
  {0ee9c140-da7f-463d-89d5-214f3a34d53e}, !- Source Object
  3,                                      !- Outlet Port
  {ea66f6e8-b692-4703-b8ca-937c9e40337f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dbaeaa9-96d5-4071-a2c2-10598da01a29}, !- Handle
  {ea66f6e8-b692-4703-b8ca-937c9e40337f}, !- Source Object
  3,                                      !- Outlet Port
  {a8824dd2-5af3-4998-b017-d76c39145e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc84944-452f-4244-8177-3baaf2334d59}, !- Handle
  {a8824dd2-5af3-4998-b017-d76c39145e4a}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5562b5b0-ab7c-4b31-9b45-64d7af3d6d0a}, !- Handle
  Water Use Connections 7,                !- Name
  {e7911330-c392-40e2-aef5-db968b4cca7d}, !- Inlet Node Name
  {c644d72c-0166-4fbf-9662-be409dfc4e7a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d46434bd-430c-4e32-a259-160ffb6b5e57}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {57f39498-0592-4639-806b-e01edd569fe1}, !- Handle
  Retail_1_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.74975808078123e-07,                   !- Peak Flow Rate {m3/s}
  {7a1ab12a-c094-4471-ae78-cd34932e94ca}, !- Target Temperature Schedule Name
  {c848bd9b-e768-408f-aa6b-d00840163004}, !- Sensible Fraction Schedule Name
  {cb104532-a2ca-413b-b2d4-90af0c0c3a1b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c848bd9b-e768-408f-aa6b-d00840163004}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c6d8c809-cfd2-4f7f-acb1-75c5c9c8b45b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6d8c809-cfd2-4f7f-acb1-75c5c9c8b45b}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb104532-a2ca-413b-b2d4-90af0c0c3a1b}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {db94a850-9e6c-4caf-be9c-538868c65fbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db94a850-9e6c-4caf-be9c-538868c65fbd}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a1ab12a-c094-4471-ae78-cd34932e94ca}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f8aabc20-b6e2-4710-8832-7037fdf76b1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8aabc20-b6e2-4710-8832-7037fdf76b1d}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d46434bd-430c-4e32-a259-160ffb6b5e57}, !- Handle
  Retail_1_flr_1 Service Water Use 0.01gal/min, !- Name
  {57f39498-0592-4639-806b-e01edd569fe1}, !- Water Use Equipment Definition Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space Name
  {f9432b33-4dfa-4abd-b297-bb79ebedfc63}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dd9771d8-b6a4-4763-b295-3ade20a5dceb}, !- Handle
  Node 631,                               !- Name
  {4ba76d5c-58e0-41a3-9cab-99bdea56b15d}, !- Inlet Port
  {e7911330-c392-40e2-aef5-db968b4cca7d}; !- Outlet Port

OS:Connection,
  {4ba76d5c-58e0-41a3-9cab-99bdea56b15d}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  10,                                     !- Outlet Port
  {dd9771d8-b6a4-4763-b295-3ade20a5dceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3f88eb1-a7b7-485d-877f-8bb204f29cd6}, !- Handle
  Node 632,                               !- Name
  {c644d72c-0166-4fbf-9662-be409dfc4e7a}, !- Inlet Port
  {6de30606-4109-4dd9-89c3-526755cc22b8}; !- Outlet Port

OS:Connection,
  {e7911330-c392-40e2-aef5-db968b4cca7d}, !- Handle
  {dd9771d8-b6a4-4763-b295-3ade20a5dceb}, !- Source Object
  3,                                      !- Outlet Port
  {5562b5b0-ab7c-4b31-9b45-64d7af3d6d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c644d72c-0166-4fbf-9662-be409dfc4e7a}, !- Handle
  {5562b5b0-ab7c-4b31-9b45-64d7af3d6d0a}, !- Source Object
  3,                                      !- Outlet Port
  {a3f88eb1-a7b7-485d-877f-8bb204f29cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6de30606-4109-4dd9-89c3-526755cc22b8}, !- Handle
  {a3f88eb1-a7b7-485d-877f-8bb204f29cd6}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4d1b2e09-5bf5-44d2-8a0f-db27179ef3be}, !- Handle
  Water Use Connections 8,                !- Name
  {07fd3a8a-87ca-4c03-81bd-40e052dbc55f}, !- Inlet Node Name
  {3781c8ad-7dc2-4a3f-a570-491a8efb534e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fca510c8-483d-4d31-b7db-6d777b05a948}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b89578f5-29e9-458d-9808-5c8eda1de7cf}, !- Handle
  Retail_2_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.50023790186823e-07,                   !- Peak Flow Rate {m3/s}
  {6d99bb4d-f402-4700-ab4a-58faaab21a92}, !- Target Temperature Schedule Name
  {9e3049ba-ed1b-4ad6-a72c-b66076798e25}, !- Sensible Fraction Schedule Name
  {192155b5-244f-4797-98e2-9e70a4ed3e59}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9e3049ba-ed1b-4ad6-a72c-b66076798e25}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6a105d9b-9068-41e9-9918-1a41315e03b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a105d9b-9068-41e9-9918-1a41315e03b7}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {192155b5-244f-4797-98e2-9e70a4ed3e59}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {555554fe-f929-4b01-abd0-ed976a71016f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {555554fe-f929-4b01-abd0-ed976a71016f}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d99bb4d-f402-4700-ab4a-58faaab21a92}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {51b3930f-dcc3-4e1f-9495-044e25fe196e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51b3930f-dcc3-4e1f-9495-044e25fe196e}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fca510c8-483d-4d31-b7db-6d777b05a948}, !- Handle
  Retail_2_flr_1 Service Water Use 0.01gal/min, !- Name
  {b89578f5-29e9-458d-9808-5c8eda1de7cf}, !- Water Use Equipment Definition Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space Name
  {f9432b33-4dfa-4abd-b297-bb79ebedfc63}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1ac814c1-4f36-4e4e-b464-e78ff4e34a52}, !- Handle
  Node 633,                               !- Name
  {ee8f34c3-2b72-4b51-95e5-179f04a7b8f0}, !- Inlet Port
  {07fd3a8a-87ca-4c03-81bd-40e052dbc55f}; !- Outlet Port

OS:Connection,
  {ee8f34c3-2b72-4b51-95e5-179f04a7b8f0}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  11,                                     !- Outlet Port
  {1ac814c1-4f36-4e4e-b464-e78ff4e34a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29782ef4-f104-465e-b18c-b7895f09651a}, !- Handle
  Node 634,                               !- Name
  {3781c8ad-7dc2-4a3f-a570-491a8efb534e}, !- Inlet Port
  {0bf69e99-edf8-417a-bf4d-d37df68cef87}; !- Outlet Port

OS:Connection,
  {07fd3a8a-87ca-4c03-81bd-40e052dbc55f}, !- Handle
  {1ac814c1-4f36-4e4e-b464-e78ff4e34a52}, !- Source Object
  3,                                      !- Outlet Port
  {4d1b2e09-5bf5-44d2-8a0f-db27179ef3be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3781c8ad-7dc2-4a3f-a570-491a8efb534e}, !- Handle
  {4d1b2e09-5bf5-44d2-8a0f-db27179ef3be}, !- Source Object
  3,                                      !- Outlet Port
  {29782ef4-f104-465e-b18c-b7895f09651a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf69e99-edf8-417a-bf4d-d37df68cef87}, !- Handle
  {29782ef4-f104-465e-b18c-b7895f09651a}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f41f63dc-354e-4bff-89e1-f2158a49d10b}, !- Handle
  Water Use Connections 9,                !- Name
  {74c3436d-a391-4bb3-9e31-d30d16621fc4}, !- Inlet Node Name
  {50094f9e-c3ef-42ea-bb18-26d89e890fcb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {14263d40-8ba7-4f90-9d53-7d17176cb5b3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b767bcd3-d30e-40cc-ad47-2cbddea6ce73}, !- Handle
  Room_1_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97412145804838e-06,                   !- Peak Flow Rate {m3/s}
  {0df970be-d32e-474f-b46a-386bb78d5854}, !- Target Temperature Schedule Name
  {1c7e5c5e-2463-496b-b246-7e95790c193c}, !- Sensible Fraction Schedule Name
  {7ceb55be-cea1-44a0-8a89-dfdeb873c87a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1c7e5c5e-2463-496b-b246-7e95790c193c}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4e042ba4-2075-4f7d-82be-53e7e28616e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e042ba4-2075-4f7d-82be-53e7e28616e6}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ceb55be-cea1-44a0-8a89-dfdeb873c87a}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8e8efe52-0363-4767-9115-bd4276a87419}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e8efe52-0363-4767-9115-bd4276a87419}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0df970be-d32e-474f-b46a-386bb78d5854}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {052cd3c7-f187-4cb4-b01b-e5f5c75858d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {052cd3c7-f187-4cb4-b01b-e5f5c75858d0}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {14263d40-8ba7-4f90-9d53-7d17176cb5b3}, !- Handle
  Room_1_flr_3 Service Water Use 0.08gal/min, !- Name
  {b767bcd3-d30e-40cc-ad47-2cbddea6ce73}, !- Water Use Equipment Definition Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {247f5035-047c-4440-9bfc-7efdf369b60b}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  {546c3921-9e39-466e-9166-2dd6a7f8e7f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {546c3921-9e39-466e-9166-2dd6a7f8e7f7}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {f08de157-d560-4c8c-91e9-b23a2aa882c9}, !- Handle
  Schedule Rule 107,                      !- Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3b601e9f-5176-42f7-9d8f-e5275a14b463}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b601e9f-5176-42f7-9d8f-e5275a14b463}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {c7128511-3588-4127-85f9-398a0956d719}, !- Handle
  Schedule Rule 108,                      !- Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {281f9160-3074-491d-87bd-69ff80004c98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {281f9160-3074-491d-87bd-69ff80004c98}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {43c77747-0e21-4675-a220-86e069a26ec9}, !- Handle
  Schedule Rule 109,                      !- Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {08b5e6a1-3f9c-4728-884b-e5f89367a186}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08b5e6a1-3f9c-4728-884b-e5f89367a186}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Node,
  {fdf84803-6f20-4b3a-8a00-56fc5e5e394c}, !- Handle
  Node 635,                               !- Name
  {e753a294-2dcf-4c0a-9a6b-13651327a43e}, !- Inlet Port
  {74c3436d-a391-4bb3-9e31-d30d16621fc4}; !- Outlet Port

OS:Connection,
  {e753a294-2dcf-4c0a-9a6b-13651327a43e}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  12,                                     !- Outlet Port
  {fdf84803-6f20-4b3a-8a00-56fc5e5e394c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20d6db4a-45fb-40fb-89f0-5b210b495155}, !- Handle
  Node 636,                               !- Name
  {50094f9e-c3ef-42ea-bb18-26d89e890fcb}, !- Inlet Port
  {da97914a-ec7b-422e-9ef8-b6d84e77fe71}; !- Outlet Port

OS:Connection,
  {74c3436d-a391-4bb3-9e31-d30d16621fc4}, !- Handle
  {fdf84803-6f20-4b3a-8a00-56fc5e5e394c}, !- Source Object
  3,                                      !- Outlet Port
  {f41f63dc-354e-4bff-89e1-f2158a49d10b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50094f9e-c3ef-42ea-bb18-26d89e890fcb}, !- Handle
  {f41f63dc-354e-4bff-89e1-f2158a49d10b}, !- Source Object
  3,                                      !- Outlet Port
  {20d6db4a-45fb-40fb-89f0-5b210b495155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da97914a-ec7b-422e-9ef8-b6d84e77fe71}, !- Handle
  {20d6db4a-45fb-40fb-89f0-5b210b495155}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3a6e6cc3-9a68-4e9b-9a9d-cefe0f250cb7}, !- Handle
  Water Use Connections 10,               !- Name
  {5f6bca46-a0eb-43f9-a5df-1214e3b795e1}, !- Inlet Node Name
  {f7e7645e-dcda-4e8f-9b99-223da4f5353d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {86f85b5f-6346-48cc-9f37-d97b8c5a41b8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a9ad4822-68b3-4e45-b9af-31992a4724c4}, !- Handle
  Room_1_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97412145804838e-06,                   !- Peak Flow Rate {m3/s}
  {4741f90e-ab87-40eb-8834-0aba3c92b990}, !- Target Temperature Schedule Name
  {20839687-2470-4fb8-ba41-6977cc1dfe45}, !- Sensible Fraction Schedule Name
  {2e9254fd-d6db-4506-b185-bb9b8c70e723}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {20839687-2470-4fb8-ba41-6977cc1dfe45}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {685c2b91-02f4-4b9d-a5f6-8aa2de5cee6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {685c2b91-02f4-4b9d-a5f6-8aa2de5cee6b}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e9254fd-d6db-4506-b185-bb9b8c70e723}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3ffc2835-6ac0-4a26-8791-62eaee6bb46e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ffc2835-6ac0-4a26-8791-62eaee6bb46e}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4741f90e-ab87-40eb-8834-0aba3c92b990}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {35643a03-8bf2-4de2-82c7-98c8b0744339}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35643a03-8bf2-4de2-82c7-98c8b0744339}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {86f85b5f-6346-48cc-9f37-d97b8c5a41b8}, !- Handle
  Room_1_flr_6 Service Water Use 0.08gal/min, !- Name
  {a9ad4822-68b3-4e45-b9af-31992a4724c4}, !- Water Use Equipment Definition Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a52f481b-14ec-4e1c-a67a-3cc6696e2034}, !- Handle
  Node 637,                               !- Name
  {2eefcb7e-64e6-43b8-b36a-cf4fcb463d60}, !- Inlet Port
  {5f6bca46-a0eb-43f9-a5df-1214e3b795e1}; !- Outlet Port

OS:Connection,
  {2eefcb7e-64e6-43b8-b36a-cf4fcb463d60}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  13,                                     !- Outlet Port
  {a52f481b-14ec-4e1c-a67a-3cc6696e2034}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5f7c840-4252-4278-9249-a0237c30150e}, !- Handle
  Node 638,                               !- Name
  {f7e7645e-dcda-4e8f-9b99-223da4f5353d}, !- Inlet Port
  {341320fa-ba84-4be0-8f66-4a764b2bd829}; !- Outlet Port

OS:Connection,
  {5f6bca46-a0eb-43f9-a5df-1214e3b795e1}, !- Handle
  {a52f481b-14ec-4e1c-a67a-3cc6696e2034}, !- Source Object
  3,                                      !- Outlet Port
  {3a6e6cc3-9a68-4e9b-9a9d-cefe0f250cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e7645e-dcda-4e8f-9b99-223da4f5353d}, !- Handle
  {3a6e6cc3-9a68-4e9b-9a9d-cefe0f250cb7}, !- Source Object
  3,                                      !- Outlet Port
  {d5f7c840-4252-4278-9249-a0237c30150e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {341320fa-ba84-4be0-8f66-4a764b2bd829}, !- Handle
  {d5f7c840-4252-4278-9249-a0237c30150e}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0d33c174-1d6e-45f3-8998-22cce099b21f}, !- Handle
  Water Use Connections 11,               !- Name
  {8c38b756-289f-4d4b-807a-4c2f12cd7d2a}, !- Inlet Node Name
  {b0fded6b-d942-43d2-8992-a865ae1f740d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5f1690ce-0cc4-4c7a-a2b6-d94ed3230da5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {696a16f8-4758-4bd2-8faf-ae5e10a86c33}, !- Handle
  Room_2_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97353866701639e-06,                   !- Peak Flow Rate {m3/s}
  {8cf961c9-08de-4c7e-aa28-ed7d6548acdf}, !- Target Temperature Schedule Name
  {8dc52e39-fc0a-47c4-ae65-f1f9206b12ea}, !- Sensible Fraction Schedule Name
  {07a411fd-f947-49cd-b7e1-c20fcdcc6d70}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8dc52e39-fc0a-47c4-ae65-f1f9206b12ea}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86d8eb9f-8c9d-4839-bf13-142579408dcf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86d8eb9f-8c9d-4839-bf13-142579408dcf}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {07a411fd-f947-49cd-b7e1-c20fcdcc6d70}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff804ef5-442b-4da8-9249-4931ca69f35e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff804ef5-442b-4da8-9249-4931ca69f35e}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8cf961c9-08de-4c7e-aa28-ed7d6548acdf}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f11b2c4e-c409-4e75-9656-d666a926d412}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f11b2c4e-c409-4e75-9656-d666a926d412}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5f1690ce-0cc4-4c7a-a2b6-d94ed3230da5}, !- Handle
  Room_2_flr_3 Service Water Use 0.08gal/min, !- Name
  {696a16f8-4758-4bd2-8faf-ae5e10a86c33}, !- Water Use Equipment Definition Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {040a7d06-4d7e-4e18-b868-c03708257fc2}, !- Handle
  Node 639,                               !- Name
  {dcc999c0-86f5-4e6f-9236-8605ead7b47b}, !- Inlet Port
  {8c38b756-289f-4d4b-807a-4c2f12cd7d2a}; !- Outlet Port

OS:Connection,
  {dcc999c0-86f5-4e6f-9236-8605ead7b47b}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  14,                                     !- Outlet Port
  {040a7d06-4d7e-4e18-b868-c03708257fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f5e7c33-4826-4bc9-85ff-ea470d6e5d55}, !- Handle
  Node 640,                               !- Name
  {b0fded6b-d942-43d2-8992-a865ae1f740d}, !- Inlet Port
  {84d5f1f2-baa6-46fe-bac0-0a312ffddfe7}; !- Outlet Port

OS:Connection,
  {8c38b756-289f-4d4b-807a-4c2f12cd7d2a}, !- Handle
  {040a7d06-4d7e-4e18-b868-c03708257fc2}, !- Source Object
  3,                                      !- Outlet Port
  {0d33c174-1d6e-45f3-8998-22cce099b21f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0fded6b-d942-43d2-8992-a865ae1f740d}, !- Handle
  {0d33c174-1d6e-45f3-8998-22cce099b21f}, !- Source Object
  3,                                      !- Outlet Port
  {3f5e7c33-4826-4bc9-85ff-ea470d6e5d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84d5f1f2-baa6-46fe-bac0-0a312ffddfe7}, !- Handle
  {3f5e7c33-4826-4bc9-85ff-ea470d6e5d55}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {08d23b17-f604-4a5b-b6e2-907bb30dc805}, !- Handle
  Water Use Connections 12,               !- Name
  {df005ae3-de10-40e7-bb43-866ae634742a}, !- Inlet Node Name
  {0f01febb-1b0e-4e42-9b8b-9b6ac5ec6460}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {33509587-c061-478c-a529-4ff2a81eb61b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b5b6628c-7c5c-4f18-af2f-06d65374084e}, !- Handle
  Room_2_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97353866701639e-06,                   !- Peak Flow Rate {m3/s}
  {078820af-e854-44cb-98e5-fbd3f5834eb4}, !- Target Temperature Schedule Name
  {ac1602a6-4926-499e-b423-dd6e6676e6df}, !- Sensible Fraction Schedule Name
  {b43090d7-d51a-4567-acf1-868f99abfcda}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ac1602a6-4926-499e-b423-dd6e6676e6df}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {430bb4ad-f142-406a-8bfd-f49dcab763e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {430bb4ad-f142-406a-8bfd-f49dcab763e9}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b43090d7-d51a-4567-acf1-868f99abfcda}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {45ede454-e3b8-4311-ac87-b2b65c1c7f81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45ede454-e3b8-4311-ac87-b2b65c1c7f81}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {078820af-e854-44cb-98e5-fbd3f5834eb4}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {13bdefe3-bf67-4ef5-a8dc-29ff753b2d45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13bdefe3-bf67-4ef5-a8dc-29ff753b2d45}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {33509587-c061-478c-a529-4ff2a81eb61b}, !- Handle
  Room_2_flr_6 Service Water Use 0.08gal/min, !- Name
  {b5b6628c-7c5c-4f18-af2f-06d65374084e}, !- Water Use Equipment Definition Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {467847d0-36b9-4a6c-86b8-1358d17e5bf5}, !- Handle
  Node 641,                               !- Name
  {19271f26-7f29-4236-9577-81a0eb96efeb}, !- Inlet Port
  {df005ae3-de10-40e7-bb43-866ae634742a}; !- Outlet Port

OS:Connection,
  {19271f26-7f29-4236-9577-81a0eb96efeb}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  15,                                     !- Outlet Port
  {467847d0-36b9-4a6c-86b8-1358d17e5bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7da0afbe-8260-4b83-b409-4d25ab579557}, !- Handle
  Node 642,                               !- Name
  {0f01febb-1b0e-4e42-9b8b-9b6ac5ec6460}, !- Inlet Port
  {b55f01c7-2387-4660-870a-c1a33d29fa46}; !- Outlet Port

OS:Connection,
  {df005ae3-de10-40e7-bb43-866ae634742a}, !- Handle
  {467847d0-36b9-4a6c-86b8-1358d17e5bf5}, !- Source Object
  3,                                      !- Outlet Port
  {08d23b17-f604-4a5b-b6e2-907bb30dc805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f01febb-1b0e-4e42-9b8b-9b6ac5ec6460}, !- Handle
  {08d23b17-f604-4a5b-b6e2-907bb30dc805}, !- Source Object
  3,                                      !- Outlet Port
  {7da0afbe-8260-4b83-b409-4d25ab579557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b55f01c7-2387-4660-870a-c1a33d29fa46}, !- Handle
  {7da0afbe-8260-4b83-b409-4d25ab579557}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {13c70be1-0c48-4eb3-acd3-e79bd6b187db}, !- Handle
  Water Use Connections 13,               !- Name
  {9d0cc030-e36b-4631-964d-2649d1c34c2f}, !- Inlet Node Name
  {a02974fb-8f8c-47f1-b18b-ae3bba819758}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e60d3929-de8b-414e-bc99-8da924b374e6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {652e2b8d-0777-4bca-af20-96611194fc41}, !- Handle
  Room_3_0_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {0b25f603-05ea-4c2b-82aa-b208cf0c07b4}, !- Target Temperature Schedule Name
  {cff6e94c-bce6-4233-af4f-db24c2342214}, !- Sensible Fraction Schedule Name
  {a3146a44-09e5-4400-b33e-fb3bb0b078c5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cff6e94c-bce6-4233-af4f-db24c2342214}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d6090bd-5803-4176-b77c-bcfafee06dbf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d6090bd-5803-4176-b77c-bcfafee06dbf}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3146a44-09e5-4400-b33e-fb3bb0b078c5}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7153f6ca-5b29-48f7-b078-70f920fdd2d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7153f6ca-5b29-48f7-b078-70f920fdd2d9}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b25f603-05ea-4c2b-82aa-b208cf0c07b4}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7826f83a-f1e1-457e-9368-02f61a7c048c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7826f83a-f1e1-457e-9368-02f61a7c048c}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e60d3929-de8b-414e-bc99-8da924b374e6}, !- Handle
  Room_3_0_flr_3 Service Water Use 0.05gal/min, !- Name
  {652e2b8d-0777-4bca-af20-96611194fc41}, !- Water Use Equipment Definition Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a1f2345b-db87-4cbe-9376-173fdab3ee00}, !- Handle
  Node 643,                               !- Name
  {abcf9cda-8ecb-4a05-819b-ea69cb20c95c}, !- Inlet Port
  {9d0cc030-e36b-4631-964d-2649d1c34c2f}; !- Outlet Port

OS:Connection,
  {abcf9cda-8ecb-4a05-819b-ea69cb20c95c}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  16,                                     !- Outlet Port
  {a1f2345b-db87-4cbe-9376-173fdab3ee00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cae39918-f1b5-4a25-b3d4-a6cf749ba647}, !- Handle
  Node 644,                               !- Name
  {a02974fb-8f8c-47f1-b18b-ae3bba819758}, !- Inlet Port
  {c826e4df-b2eb-47a8-8c88-7e1e9d7c2ca6}; !- Outlet Port

OS:Connection,
  {9d0cc030-e36b-4631-964d-2649d1c34c2f}, !- Handle
  {a1f2345b-db87-4cbe-9376-173fdab3ee00}, !- Source Object
  3,                                      !- Outlet Port
  {13c70be1-0c48-4eb3-acd3-e79bd6b187db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02974fb-8f8c-47f1-b18b-ae3bba819758}, !- Handle
  {13c70be1-0c48-4eb3-acd3-e79bd6b187db}, !- Source Object
  3,                                      !- Outlet Port
  {cae39918-f1b5-4a25-b3d4-a6cf749ba647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c826e4df-b2eb-47a8-8c88-7e1e9d7c2ca6}, !- Handle
  {cae39918-f1b5-4a25-b3d4-a6cf749ba647}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d62b8ee7-28ba-4818-8d16-80290e3ed946}, !- Handle
  Water Use Connections 14,               !- Name
  {32c5ae4c-627f-488a-8516-667853b18e0a}, !- Inlet Node Name
  {2f8cb2dc-309a-4ee4-9dcc-036a2670b300}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6315ac05-14fb-4c1e-a58e-7a91c836ee83}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {db18906d-d4db-4209-95ac-252ab4ab7bce}, !- Handle
  Room_3_10_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {e45db9b3-bea0-483c-bb66-12671eece7c5}, !- Target Temperature Schedule Name
  {7622f8d9-8985-4dbf-87c3-dd557b127c1e}, !- Sensible Fraction Schedule Name
  {3c73868e-619e-4c29-956e-34714762183b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7622f8d9-8985-4dbf-87c3-dd557b127c1e}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {814d8c07-2366-4898-83af-30fe5949e856}; !- Default Day Schedule Name

OS:Schedule:Day,
  {814d8c07-2366-4898-83af-30fe5949e856}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c73868e-619e-4c29-956e-34714762183b}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ead226e4-bda4-4df8-b682-ceefc3e73132}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ead226e4-bda4-4df8-b682-ceefc3e73132}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e45db9b3-bea0-483c-bb66-12671eece7c5}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {128d5d68-8d0b-43b2-8189-114869286521}; !- Default Day Schedule Name

OS:Schedule:Day,
  {128d5d68-8d0b-43b2-8189-114869286521}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6315ac05-14fb-4c1e-a58e-7a91c836ee83}, !- Handle
  Room_3_10_flr_3 Service Water Use 0.05gal/min, !- Name
  {db18906d-d4db-4209-95ac-252ab4ab7bce}, !- Water Use Equipment Definition Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {272aaf53-eda2-49b2-86ef-d85da5650be2}, !- Handle
  Node 645,                               !- Name
  {709f66c0-d7c9-4385-9b44-45a9d90576a8}, !- Inlet Port
  {32c5ae4c-627f-488a-8516-667853b18e0a}; !- Outlet Port

OS:Connection,
  {709f66c0-d7c9-4385-9b44-45a9d90576a8}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  17,                                     !- Outlet Port
  {272aaf53-eda2-49b2-86ef-d85da5650be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3c334d1-5938-4b74-9cf1-b8eff9706fb8}, !- Handle
  Node 646,                               !- Name
  {2f8cb2dc-309a-4ee4-9dcc-036a2670b300}, !- Inlet Port
  {05087f85-92dc-4ac4-91a6-b8842ed3d270}; !- Outlet Port

OS:Connection,
  {32c5ae4c-627f-488a-8516-667853b18e0a}, !- Handle
  {272aaf53-eda2-49b2-86ef-d85da5650be2}, !- Source Object
  3,                                      !- Outlet Port
  {d62b8ee7-28ba-4818-8d16-80290e3ed946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f8cb2dc-309a-4ee4-9dcc-036a2670b300}, !- Handle
  {d62b8ee7-28ba-4818-8d16-80290e3ed946}, !- Source Object
  3,                                      !- Outlet Port
  {c3c334d1-5938-4b74-9cf1-b8eff9706fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05087f85-92dc-4ac4-91a6-b8842ed3d270}, !- Handle
  {c3c334d1-5938-4b74-9cf1-b8eff9706fb8}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {231dd4ef-62be-4772-a3b0-d7f8f24b7ca5}, !- Handle
  Water Use Connections 15,               !- Name
  {a1e24e9f-4989-4894-b380-95e60e8da8d1}, !- Inlet Node Name
  {593d69a3-566d-4231-bd50-56a5b7788c20}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e43b1ba7-7e30-4eec-865d-24f29298f76f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {67271edf-1567-4fe8-82c7-4011316011c2}, !- Handle
  Room_3_11_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172773e-06,                   !- Peak Flow Rate {m3/s}
  {0f3e7737-1af5-439a-a35f-899d1544b22f}, !- Target Temperature Schedule Name
  {c0f9b2ec-526b-449b-8415-4e4695468437}, !- Sensible Fraction Schedule Name
  {53b231e8-a02e-4103-a387-1d8bf27e6137}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c0f9b2ec-526b-449b-8415-4e4695468437}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1f8e6d17-9c3d-4ddf-b68f-7a0f18be5d64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f8e6d17-9c3d-4ddf-b68f-7a0f18be5d64}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {53b231e8-a02e-4103-a387-1d8bf27e6137}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4402f475-961b-44d3-baf1-90e5597da778}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4402f475-961b-44d3-baf1-90e5597da778}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f3e7737-1af5-439a-a35f-899d1544b22f}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a9ff9d6d-734e-4027-aa40-c867e02b4ecf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9ff9d6d-734e-4027-aa40-c867e02b4ecf}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e43b1ba7-7e30-4eec-865d-24f29298f76f}, !- Handle
  Room_3_11_flr_3 Service Water Use 0.05gal/min, !- Name
  {67271edf-1567-4fe8-82c7-4011316011c2}, !- Water Use Equipment Definition Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {24cef876-dfe7-4069-a1ba-4e5e5feebbb4}, !- Handle
  Node 647,                               !- Name
  {9f0618db-54ad-424a-a728-5cd88ca388a2}, !- Inlet Port
  {a1e24e9f-4989-4894-b380-95e60e8da8d1}; !- Outlet Port

OS:Connection,
  {9f0618db-54ad-424a-a728-5cd88ca388a2}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  18,                                     !- Outlet Port
  {24cef876-dfe7-4069-a1ba-4e5e5feebbb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e18fb93b-9fd7-470f-adc1-2d67f9fd105d}, !- Handle
  Node 648,                               !- Name
  {593d69a3-566d-4231-bd50-56a5b7788c20}, !- Inlet Port
  {5e182dec-6d51-44ad-ab47-e27330d00fb5}; !- Outlet Port

OS:Connection,
  {a1e24e9f-4989-4894-b380-95e60e8da8d1}, !- Handle
  {24cef876-dfe7-4069-a1ba-4e5e5feebbb4}, !- Source Object
  3,                                      !- Outlet Port
  {231dd4ef-62be-4772-a3b0-d7f8f24b7ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593d69a3-566d-4231-bd50-56a5b7788c20}, !- Handle
  {231dd4ef-62be-4772-a3b0-d7f8f24b7ca5}, !- Source Object
  3,                                      !- Outlet Port
  {e18fb93b-9fd7-470f-adc1-2d67f9fd105d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e182dec-6d51-44ad-ab47-e27330d00fb5}, !- Handle
  {e18fb93b-9fd7-470f-adc1-2d67f9fd105d}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {936520e2-4d42-47af-8787-1dbdfa0cf4fb}, !- Handle
  Water Use Connections 16,               !- Name
  {d83b54db-be26-4012-b098-6c0ad9de1985}, !- Inlet Node Name
  {675adf91-ac5c-4577-953d-5126338ef982}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2b680ad-0361-4454-8ca2-b7490c483872}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4f4be049-09dc-4e69-be67-0f78c9928e79}, !- Handle
  Room_3_12_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {b7883dfa-ee39-4fb4-b9af-78d2c27aa39e}, !- Target Temperature Schedule Name
  {daa17246-903b-46b8-a126-2c5962c27904}, !- Sensible Fraction Schedule Name
  {dbd13c32-0e1c-425d-afc6-8c48e156cde4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {daa17246-903b-46b8-a126-2c5962c27904}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6a82dace-ae9f-4e45-89c0-7a787166546a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a82dace-ae9f-4e45-89c0-7a787166546a}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dbd13c32-0e1c-425d-afc6-8c48e156cde4}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b541ea7d-b60b-4346-89e9-40bbecaf8188}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b541ea7d-b60b-4346-89e9-40bbecaf8188}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7883dfa-ee39-4fb4-b9af-78d2c27aa39e}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {130dad12-0c89-4b47-b4de-6fa71c5f35d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {130dad12-0c89-4b47-b4de-6fa71c5f35d3}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f2b680ad-0361-4454-8ca2-b7490c483872}, !- Handle
  Room_3_12_flr_3 Service Water Use 0.05gal/min, !- Name
  {4f4be049-09dc-4e69-be67-0f78c9928e79}, !- Water Use Equipment Definition Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {375067b4-c9d4-4046-b296-21b33d7811ec}, !- Handle
  Node 649,                               !- Name
  {91ab561c-1e04-443d-acdd-3d8637737ae1}, !- Inlet Port
  {d83b54db-be26-4012-b098-6c0ad9de1985}; !- Outlet Port

OS:Connection,
  {91ab561c-1e04-443d-acdd-3d8637737ae1}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  19,                                     !- Outlet Port
  {375067b4-c9d4-4046-b296-21b33d7811ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b464bfe2-d2bc-420b-b9da-e5c6c56135d6}, !- Handle
  Node 650,                               !- Name
  {675adf91-ac5c-4577-953d-5126338ef982}, !- Inlet Port
  {9d44ad1e-47f9-4206-b906-0e147207e92e}; !- Outlet Port

OS:Connection,
  {d83b54db-be26-4012-b098-6c0ad9de1985}, !- Handle
  {375067b4-c9d4-4046-b296-21b33d7811ec}, !- Source Object
  3,                                      !- Outlet Port
  {936520e2-4d42-47af-8787-1dbdfa0cf4fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {675adf91-ac5c-4577-953d-5126338ef982}, !- Handle
  {936520e2-4d42-47af-8787-1dbdfa0cf4fb}, !- Source Object
  3,                                      !- Outlet Port
  {b464bfe2-d2bc-420b-b9da-e5c6c56135d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d44ad1e-47f9-4206-b906-0e147207e92e}, !- Handle
  {b464bfe2-d2bc-420b-b9da-e5c6c56135d6}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fa3d77ce-847c-49e2-8067-2366376f749c}, !- Handle
  Water Use Connections 17,               !- Name
  {be420fce-586f-4521-b7ad-ec9b483e9b4d}, !- Inlet Node Name
  {86cb574d-9db4-4acb-acd8-0ac8be867bed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {989d649b-ad16-4640-817b-97d9e8b6b635}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e3599a60-635c-4c5e-b181-ed945efe6877}, !- Handle
  Room_3_13_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172771e-06,                   !- Peak Flow Rate {m3/s}
  {5b36fc6a-7b57-40db-bc20-43cabeb728f9}, !- Target Temperature Schedule Name
  {8c38fefd-abbf-410e-958d-09abd28349f7}, !- Sensible Fraction Schedule Name
  {ff96074c-72c2-4f7e-873f-ea67c534311f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8c38fefd-abbf-410e-958d-09abd28349f7}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1f25c321-1a9c-4b30-8819-16b415224196}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f25c321-1a9c-4b30-8819-16b415224196}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff96074c-72c2-4f7e-873f-ea67c534311f}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f3691704-fa4a-4f2f-88f1-0c79ee3f1d03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3691704-fa4a-4f2f-88f1-0c79ee3f1d03}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b36fc6a-7b57-40db-bc20-43cabeb728f9}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7be5be36-fa76-4557-b852-f01f7fbd3a7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7be5be36-fa76-4557-b852-f01f7fbd3a7d}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {989d649b-ad16-4640-817b-97d9e8b6b635}, !- Handle
  Room_3_13_flr_3 Service Water Use 0.05gal/min, !- Name
  {e3599a60-635c-4c5e-b181-ed945efe6877}, !- Water Use Equipment Definition Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1e467bf2-2279-40f5-a3b7-85c8d625cb55}, !- Handle
  Node 651,                               !- Name
  {263825aa-14f8-4034-86d1-861977b57336}, !- Inlet Port
  {be420fce-586f-4521-b7ad-ec9b483e9b4d}; !- Outlet Port

OS:Connection,
  {263825aa-14f8-4034-86d1-861977b57336}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  20,                                     !- Outlet Port
  {1e467bf2-2279-40f5-a3b7-85c8d625cb55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28df1ffe-5095-4a6c-8462-650ab9e5653f}, !- Handle
  Node 652,                               !- Name
  {86cb574d-9db4-4acb-acd8-0ac8be867bed}, !- Inlet Port
  {af4bece7-0ef1-40d5-b02b-fb2cffe7f860}; !- Outlet Port

OS:Connection,
  {be420fce-586f-4521-b7ad-ec9b483e9b4d}, !- Handle
  {1e467bf2-2279-40f5-a3b7-85c8d625cb55}, !- Source Object
  3,                                      !- Outlet Port
  {fa3d77ce-847c-49e2-8067-2366376f749c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86cb574d-9db4-4acb-acd8-0ac8be867bed}, !- Handle
  {fa3d77ce-847c-49e2-8067-2366376f749c}, !- Source Object
  3,                                      !- Outlet Port
  {28df1ffe-5095-4a6c-8462-650ab9e5653f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af4bece7-0ef1-40d5-b02b-fb2cffe7f860}, !- Handle
  {28df1ffe-5095-4a6c-8462-650ab9e5653f}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f0a14dfd-5c85-40f2-bc68-339ebcd282e5}, !- Handle
  Water Use Connections 18,               !- Name
  {fe518c84-2ab5-4ab1-aca0-1c45ba349358}, !- Inlet Node Name
  {6fddfc1b-90d8-472a-88b6-c25140943804}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b6c07919-ce95-45af-8986-fc76dc20ce85}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {80488d7a-8ef4-4f25-a35d-707f597073b1}, !- Handle
  Room_3_14_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172771e-06,                   !- Peak Flow Rate {m3/s}
  {6463ceb5-417f-4c14-884c-c8a799f2173c}, !- Target Temperature Schedule Name
  {a9b63c62-1103-4b05-a92c-309ac2f490ba}, !- Sensible Fraction Schedule Name
  {640bb410-d249-45f5-a4b0-c62e3529729f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a9b63c62-1103-4b05-a92c-309ac2f490ba}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dac86a29-a8b6-43bd-8569-5b660b228c8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dac86a29-a8b6-43bd-8569-5b660b228c8d}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {640bb410-d249-45f5-a4b0-c62e3529729f}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {39f2f512-0961-4544-929e-2289a0a6df02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39f2f512-0961-4544-929e-2289a0a6df02}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6463ceb5-417f-4c14-884c-c8a799f2173c}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8fcf10bd-6624-409d-a33a-3332c7802281}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fcf10bd-6624-409d-a33a-3332c7802281}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b6c07919-ce95-45af-8986-fc76dc20ce85}, !- Handle
  Room_3_14_flr_3 Service Water Use 0.05gal/min, !- Name
  {80488d7a-8ef4-4f25-a35d-707f597073b1}, !- Water Use Equipment Definition Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4e3ab979-bc47-4580-a0c4-aa71305b9b2b}, !- Handle
  Node 653,                               !- Name
  {5dfc2bbe-33b9-4cf4-b8e9-1ffa22dde456}, !- Inlet Port
  {fe518c84-2ab5-4ab1-aca0-1c45ba349358}; !- Outlet Port

OS:Connection,
  {5dfc2bbe-33b9-4cf4-b8e9-1ffa22dde456}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  21,                                     !- Outlet Port
  {4e3ab979-bc47-4580-a0c4-aa71305b9b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62f6096a-6836-41f8-9566-f6978c45b0f9}, !- Handle
  Node 654,                               !- Name
  {6fddfc1b-90d8-472a-88b6-c25140943804}, !- Inlet Port
  {d2827972-05f6-4faf-b65b-6f0331af6dfb}; !- Outlet Port

OS:Connection,
  {fe518c84-2ab5-4ab1-aca0-1c45ba349358}, !- Handle
  {4e3ab979-bc47-4580-a0c4-aa71305b9b2b}, !- Source Object
  3,                                      !- Outlet Port
  {f0a14dfd-5c85-40f2-bc68-339ebcd282e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fddfc1b-90d8-472a-88b6-c25140943804}, !- Handle
  {f0a14dfd-5c85-40f2-bc68-339ebcd282e5}, !- Source Object
  3,                                      !- Outlet Port
  {62f6096a-6836-41f8-9566-f6978c45b0f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2827972-05f6-4faf-b65b-6f0331af6dfb}, !- Handle
  {62f6096a-6836-41f8-9566-f6978c45b0f9}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {440abf95-0fff-4314-9f9b-4f1f71bba5f7}, !- Handle
  Water Use Connections 19,               !- Name
  {7cd0e092-4a56-4570-b49e-51e41861d87d}, !- Inlet Node Name
  {222ef662-009a-482f-936e-cdbdcf4c151e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2b5e44f1-d117-4efc-966e-b9d08fdb8e4d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {908cdeeb-a7d8-4788-b839-9158405aa66e}, !- Handle
  Room_3_15_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172773e-06,                   !- Peak Flow Rate {m3/s}
  {1b58a479-d3bc-4275-a5ca-2fca4f95ad34}, !- Target Temperature Schedule Name
  {931f25ca-bcfc-4fd4-8d67-c7ccaa5cca89}, !- Sensible Fraction Schedule Name
  {52beeceb-81d1-4993-9522-5f61257fb035}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {931f25ca-bcfc-4fd4-8d67-c7ccaa5cca89}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {47da7987-c239-4dd8-8798-7d865f1dfba3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47da7987-c239-4dd8-8798-7d865f1dfba3}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {52beeceb-81d1-4993-9522-5f61257fb035}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2f71707d-d563-47ff-a059-b824004299f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f71707d-d563-47ff-a059-b824004299f1}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b58a479-d3bc-4275-a5ca-2fca4f95ad34}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {47faebb8-d8f4-4bf1-9690-05e9a639507b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47faebb8-d8f4-4bf1-9690-05e9a639507b}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2b5e44f1-d117-4efc-966e-b9d08fdb8e4d}, !- Handle
  Room_3_15_flr_3 Service Water Use 0.05gal/min, !- Name
  {908cdeeb-a7d8-4788-b839-9158405aa66e}, !- Water Use Equipment Definition Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {86f4da08-2708-4fc4-b981-a2a3885a6cab}, !- Handle
  Node 655,                               !- Name
  {b765828b-56af-4163-aca2-d686245ddce9}, !- Inlet Port
  {7cd0e092-4a56-4570-b49e-51e41861d87d}; !- Outlet Port

OS:Connection,
  {b765828b-56af-4163-aca2-d686245ddce9}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  22,                                     !- Outlet Port
  {86f4da08-2708-4fc4-b981-a2a3885a6cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37e6a93e-9a43-41dd-88ae-69707c25c9f8}, !- Handle
  Node 656,                               !- Name
  {222ef662-009a-482f-936e-cdbdcf4c151e}, !- Inlet Port
  {5be532ef-2801-42d6-8a43-009a91cac15d}; !- Outlet Port

OS:Connection,
  {7cd0e092-4a56-4570-b49e-51e41861d87d}, !- Handle
  {86f4da08-2708-4fc4-b981-a2a3885a6cab}, !- Source Object
  3,                                      !- Outlet Port
  {440abf95-0fff-4314-9f9b-4f1f71bba5f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {222ef662-009a-482f-936e-cdbdcf4c151e}, !- Handle
  {440abf95-0fff-4314-9f9b-4f1f71bba5f7}, !- Source Object
  3,                                      !- Outlet Port
  {37e6a93e-9a43-41dd-88ae-69707c25c9f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5be532ef-2801-42d6-8a43-009a91cac15d}, !- Handle
  {37e6a93e-9a43-41dd-88ae-69707c25c9f8}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ce7d79f5-a085-48ca-81a9-3c713a4cffa6}, !- Handle
  Water Use Connections 20,               !- Name
  {aedde1e8-196a-42c5-9581-d0baaca3a604}, !- Inlet Node Name
  {947d58ed-b454-477e-8d12-af3fd877e278}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {16e1be2d-53b0-448d-b088-60a6213f5741}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {94df4cae-9359-4452-8f20-d40dd3345f46}, !- Handle
  Room_3_16_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {fa06e5b3-3c5d-4231-a68f-3fde1abde81f}, !- Target Temperature Schedule Name
  {59c83ea0-f719-4c4d-b192-3b8df2814a20}, !- Sensible Fraction Schedule Name
  {e49c1502-7378-4d5f-86f4-ab9b567bc0a8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {59c83ea0-f719-4c4d-b192-3b8df2814a20}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {683aeb33-0bf7-4472-b2ce-bf5befca0b1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {683aeb33-0bf7-4472-b2ce-bf5befca0b1e}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e49c1502-7378-4d5f-86f4-ab9b567bc0a8}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ac57e444-3c45-476f-9c9a-f22faffdde86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac57e444-3c45-476f-9c9a-f22faffdde86}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa06e5b3-3c5d-4231-a68f-3fde1abde81f}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a6ef1325-157b-4756-a3c4-1edc00938f17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6ef1325-157b-4756-a3c4-1edc00938f17}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {16e1be2d-53b0-448d-b088-60a6213f5741}, !- Handle
  Room_3_16_flr_3 Service Water Use 0.05gal/min, !- Name
  {94df4cae-9359-4452-8f20-d40dd3345f46}, !- Water Use Equipment Definition Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b53acbbd-53b2-4e8d-ab5b-ffd8f5000b25}, !- Handle
  Node 657,                               !- Name
  {61a4b63d-a557-4b44-b2f7-ce7e6b4b333b}, !- Inlet Port
  {aedde1e8-196a-42c5-9581-d0baaca3a604}; !- Outlet Port

OS:Connection,
  {61a4b63d-a557-4b44-b2f7-ce7e6b4b333b}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  23,                                     !- Outlet Port
  {b53acbbd-53b2-4e8d-ab5b-ffd8f5000b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e85ed5ce-24a1-4a8d-8764-1e38b3be9286}, !- Handle
  Node 658,                               !- Name
  {947d58ed-b454-477e-8d12-af3fd877e278}, !- Inlet Port
  {1b91b5ba-d9dd-4b07-b22e-861d31d62bbe}; !- Outlet Port

OS:Connection,
  {aedde1e8-196a-42c5-9581-d0baaca3a604}, !- Handle
  {b53acbbd-53b2-4e8d-ab5b-ffd8f5000b25}, !- Source Object
  3,                                      !- Outlet Port
  {ce7d79f5-a085-48ca-81a9-3c713a4cffa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {947d58ed-b454-477e-8d12-af3fd877e278}, !- Handle
  {ce7d79f5-a085-48ca-81a9-3c713a4cffa6}, !- Source Object
  3,                                      !- Outlet Port
  {e85ed5ce-24a1-4a8d-8764-1e38b3be9286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b91b5ba-d9dd-4b07-b22e-861d31d62bbe}, !- Handle
  {e85ed5ce-24a1-4a8d-8764-1e38b3be9286}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {15800265-ea2b-4459-a947-7997cb64d984}, !- Handle
  Water Use Connections 21,               !- Name
  {17b56d36-8bbc-422c-9a26-b4884ba81005}, !- Inlet Node Name
  {3c262231-9383-4a0b-b72e-623a2ca379da}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c9d51b0-c5f2-43d3-b794-5b851d86afe5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3a56215-3ea2-4999-9fda-2e7c477147aa}, !- Handle
  Room_3_17_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172771e-06,                   !- Peak Flow Rate {m3/s}
  {97cb7458-eac3-46f8-bd8e-19299ed4230e}, !- Target Temperature Schedule Name
  {c1766012-2ebe-47b9-a4c0-3eb5e2fb520d}, !- Sensible Fraction Schedule Name
  {ba4efb1f-6832-4c4f-9edc-bbab49865355}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c1766012-2ebe-47b9-a4c0-3eb5e2fb520d}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {58e231cb-b7f3-4bfc-8199-6f0014c33f95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58e231cb-b7f3-4bfc-8199-6f0014c33f95}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba4efb1f-6832-4c4f-9edc-bbab49865355}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8e777963-86b9-4d10-b7de-33d279ef83e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e777963-86b9-4d10-b7de-33d279ef83e2}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {97cb7458-eac3-46f8-bd8e-19299ed4230e}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7154c010-2d23-40d0-abfc-3043583bd061}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7154c010-2d23-40d0-abfc-3043583bd061}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5c9d51b0-c5f2-43d3-b794-5b851d86afe5}, !- Handle
  Room_3_17_flr_3 Service Water Use 0.05gal/min, !- Name
  {d3a56215-3ea2-4999-9fda-2e7c477147aa}, !- Water Use Equipment Definition Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fc7e4e50-5e0f-400c-b7a4-dce274933755}, !- Handle
  Node 659,                               !- Name
  {7c359bdf-fee0-46e6-8e81-586a5b30e5bc}, !- Inlet Port
  {17b56d36-8bbc-422c-9a26-b4884ba81005}; !- Outlet Port

OS:Connection,
  {7c359bdf-fee0-46e6-8e81-586a5b30e5bc}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  24,                                     !- Outlet Port
  {fc7e4e50-5e0f-400c-b7a4-dce274933755}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37d7fba9-be7d-4038-9c1c-6cfc4970a1b1}, !- Handle
  Node 660,                               !- Name
  {3c262231-9383-4a0b-b72e-623a2ca379da}, !- Inlet Port
  {26b259d0-17a6-4a7a-a7ce-6fc8e2374920}; !- Outlet Port

OS:Connection,
  {17b56d36-8bbc-422c-9a26-b4884ba81005}, !- Handle
  {fc7e4e50-5e0f-400c-b7a4-dce274933755}, !- Source Object
  3,                                      !- Outlet Port
  {15800265-ea2b-4459-a947-7997cb64d984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c262231-9383-4a0b-b72e-623a2ca379da}, !- Handle
  {15800265-ea2b-4459-a947-7997cb64d984}, !- Source Object
  3,                                      !- Outlet Port
  {37d7fba9-be7d-4038-9c1c-6cfc4970a1b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26b259d0-17a6-4a7a-a7ce-6fc8e2374920}, !- Handle
  {37d7fba9-be7d-4038-9c1c-6cfc4970a1b1}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {32643391-1835-4fbe-bbba-90ac60e1c0bd}, !- Handle
  Water Use Connections 22,               !- Name
  {75c357e8-fa3c-4f99-99c1-4fae299f4f42}, !- Inlet Node Name
  {47955063-0b1c-4449-98c9-327d8d64ffa7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c2d01583-6b4a-465b-b024-4c1716a45f60}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {be6fee39-6e3a-4071-afb4-4cbcb29646ac}, !- Handle
  Room_3_18_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13544736457677e-06,                   !- Peak Flow Rate {m3/s}
  {49429d9c-60ae-43b4-958a-b54f634f2928}, !- Target Temperature Schedule Name
  {f33facd4-1573-429a-bf22-522e82a1a112}, !- Sensible Fraction Schedule Name
  {8d26df65-8bc3-4aca-830f-87651be5b351}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f33facd4-1573-429a-bf22-522e82a1a112}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c4e2925e-5023-4c5c-95ca-66f933e6d436}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4e2925e-5023-4c5c-95ca-66f933e6d436}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d26df65-8bc3-4aca-830f-87651be5b351}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c6d4e39-6e7a-446d-9962-1fcfec53a262}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c6d4e39-6e7a-446d-9962-1fcfec53a262}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {49429d9c-60ae-43b4-958a-b54f634f2928}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8d43963e-b1a5-4526-be7b-eca2a690e7b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d43963e-b1a5-4526-be7b-eca2a690e7b6}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c2d01583-6b4a-465b-b024-4c1716a45f60}, !- Handle
  Room_3_18_flr_3 Service Water Use 0.05gal/min, !- Name
  {be6fee39-6e3a-4071-afb4-4cbcb29646ac}, !- Water Use Equipment Definition Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b5feca93-0fa1-4caa-8eb9-06a0232814c8}, !- Handle
  Node 661,                               !- Name
  {d7c2b468-d2fc-4d0a-906d-d5f8d67175a3}, !- Inlet Port
  {75c357e8-fa3c-4f99-99c1-4fae299f4f42}; !- Outlet Port

OS:Connection,
  {d7c2b468-d2fc-4d0a-906d-d5f8d67175a3}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  25,                                     !- Outlet Port
  {b5feca93-0fa1-4caa-8eb9-06a0232814c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89b74955-7971-4f5c-b97a-a7c8ba931a6e}, !- Handle
  Node 662,                               !- Name
  {47955063-0b1c-4449-98c9-327d8d64ffa7}, !- Inlet Port
  {5cb1c71f-387a-4639-9719-210a38567775}; !- Outlet Port

OS:Connection,
  {75c357e8-fa3c-4f99-99c1-4fae299f4f42}, !- Handle
  {b5feca93-0fa1-4caa-8eb9-06a0232814c8}, !- Source Object
  3,                                      !- Outlet Port
  {32643391-1835-4fbe-bbba-90ac60e1c0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47955063-0b1c-4449-98c9-327d8d64ffa7}, !- Handle
  {32643391-1835-4fbe-bbba-90ac60e1c0bd}, !- Source Object
  3,                                      !- Outlet Port
  {89b74955-7971-4f5c-b97a-a7c8ba931a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cb1c71f-387a-4639-9719-210a38567775}, !- Handle
  {89b74955-7971-4f5c-b97a-a7c8ba931a6e}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3a3f4aca-c35d-4018-958d-fb5c93e19ca7}, !- Handle
  Water Use Connections 23,               !- Name
  {d2c4e74a-31fe-435b-944e-90930987d7ed}, !- Inlet Node Name
  {61fcdc8d-3dad-4cd7-b04d-3c5677a2c097}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {721f0b5a-6795-4579-8af4-bb4b4e3c2ccb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {db6ad7c2-9479-4285-9743-21a024ac3e2d}, !- Handle
  Room_3_1_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {8e18d75c-b834-44d9-9755-35733e140dca}, !- Target Temperature Schedule Name
  {20b66845-75cb-41ce-9e51-43e7dc1499f9}, !- Sensible Fraction Schedule Name
  {d900875a-eeb2-484f-a893-ba4a43aab2d5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {20b66845-75cb-41ce-9e51-43e7dc1499f9}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0f54e138-a7a4-4f5f-9cc7-f3ee33bf4151}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f54e138-a7a4-4f5f-9cc7-f3ee33bf4151}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d900875a-eeb2-484f-a893-ba4a43aab2d5}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cba8bc5f-1025-4ac5-8037-263559c47e66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cba8bc5f-1025-4ac5-8037-263559c47e66}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e18d75c-b834-44d9-9755-35733e140dca}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f59ebe3e-27ba-4fad-b892-78ffeccc5aad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f59ebe3e-27ba-4fad-b892-78ffeccc5aad}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {721f0b5a-6795-4579-8af4-bb4b4e3c2ccb}, !- Handle
  Room_3_1_flr_3 Service Water Use 0.05gal/min, !- Name
  {db6ad7c2-9479-4285-9743-21a024ac3e2d}, !- Water Use Equipment Definition Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {63b48977-f7df-4c6e-80eb-2b9056bb2212}, !- Handle
  Node 663,                               !- Name
  {4c054999-0484-4b40-9df2-aa6b896868d7}, !- Inlet Port
  {d2c4e74a-31fe-435b-944e-90930987d7ed}; !- Outlet Port

OS:Connection,
  {4c054999-0484-4b40-9df2-aa6b896868d7}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  26,                                     !- Outlet Port
  {63b48977-f7df-4c6e-80eb-2b9056bb2212}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b97b8b6f-c3ab-4b6e-a058-f29075be2ddf}, !- Handle
  Node 664,                               !- Name
  {61fcdc8d-3dad-4cd7-b04d-3c5677a2c097}, !- Inlet Port
  {6cab1d6c-c761-4a1a-af8a-f29ebea5a88e}; !- Outlet Port

OS:Connection,
  {d2c4e74a-31fe-435b-944e-90930987d7ed}, !- Handle
  {63b48977-f7df-4c6e-80eb-2b9056bb2212}, !- Source Object
  3,                                      !- Outlet Port
  {3a3f4aca-c35d-4018-958d-fb5c93e19ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61fcdc8d-3dad-4cd7-b04d-3c5677a2c097}, !- Handle
  {3a3f4aca-c35d-4018-958d-fb5c93e19ca7}, !- Source Object
  3,                                      !- Outlet Port
  {b97b8b6f-c3ab-4b6e-a058-f29075be2ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cab1d6c-c761-4a1a-af8a-f29ebea5a88e}, !- Handle
  {b97b8b6f-c3ab-4b6e-a058-f29075be2ddf}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5107023a-a123-47d7-aad4-110095b774a9}, !- Handle
  Water Use Connections 24,               !- Name
  {7fe6d8cc-1b50-4a96-8104-c18e607c4840}, !- Inlet Node Name
  {12d31530-8aae-4dfa-99a5-fbc04c48e704}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {72b53c92-5559-4e04-bde1-47732eeb1f4d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {193665ad-915a-4e85-a311-cd7dcdd70cdb}, !- Handle
  Room_3_1_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {de2aaa08-3372-446e-a53b-34b29e3d3a47}, !- Target Temperature Schedule Name
  {65b23c27-80f2-4811-a66b-97f567d4f8f9}, !- Sensible Fraction Schedule Name
  {c02a1fc9-9872-4fa4-8bb8-91edf8874b9b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {65b23c27-80f2-4811-a66b-97f567d4f8f9}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7eb02f11-6d51-469c-ab3e-f4eac2297ea7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7eb02f11-6d51-469c-ab3e-f4eac2297ea7}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c02a1fc9-9872-4fa4-8bb8-91edf8874b9b}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fdd68d2d-70fd-4f80-883b-5f598582cf20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdd68d2d-70fd-4f80-883b-5f598582cf20}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {de2aaa08-3372-446e-a53b-34b29e3d3a47}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2ea461c5-d9cf-4746-84eb-64deabaf305e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ea461c5-d9cf-4746-84eb-64deabaf305e}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {72b53c92-5559-4e04-bde1-47732eeb1f4d}, !- Handle
  Room_3_1_flr_6 Service Water Use 0.05gal/min, !- Name
  {193665ad-915a-4e85-a311-cd7dcdd70cdb}, !- Water Use Equipment Definition Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e344e5d4-32af-4ad6-97ea-00c927e4d207}, !- Handle
  Node 665,                               !- Name
  {be4e0764-11ed-43c8-bf3d-954dcc0080e3}, !- Inlet Port
  {7fe6d8cc-1b50-4a96-8104-c18e607c4840}; !- Outlet Port

OS:Connection,
  {be4e0764-11ed-43c8-bf3d-954dcc0080e3}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  27,                                     !- Outlet Port
  {e344e5d4-32af-4ad6-97ea-00c927e4d207}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c00fa227-91d0-4f6b-9841-d845e2d939e3}, !- Handle
  Node 666,                               !- Name
  {12d31530-8aae-4dfa-99a5-fbc04c48e704}, !- Inlet Port
  {16eac855-8031-40ed-8b74-3f5ffffc9468}; !- Outlet Port

OS:Connection,
  {7fe6d8cc-1b50-4a96-8104-c18e607c4840}, !- Handle
  {e344e5d4-32af-4ad6-97ea-00c927e4d207}, !- Source Object
  3,                                      !- Outlet Port
  {5107023a-a123-47d7-aad4-110095b774a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d31530-8aae-4dfa-99a5-fbc04c48e704}, !- Handle
  {5107023a-a123-47d7-aad4-110095b774a9}, !- Source Object
  3,                                      !- Outlet Port
  {c00fa227-91d0-4f6b-9841-d845e2d939e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16eac855-8031-40ed-8b74-3f5ffffc9468}, !- Handle
  {c00fa227-91d0-4f6b-9841-d845e2d939e3}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {10367b35-60d3-4d54-996f-0e421178d787}, !- Handle
  Water Use Connections 25,               !- Name
  {faef4722-0192-4af2-99ea-e953e843d734}, !- Inlet Node Name
  {5efa68d8-399d-4138-b4e1-8cebc31a3293}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {85195f10-60c3-497d-b2ed-0c16adff6e9f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ca05aaa4-b212-42fa-8d6c-401350a2c77f}, !- Handle
  Room_3_2_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {6c5c75a4-e1c8-4cbe-a480-8624be3de86f}, !- Target Temperature Schedule Name
  {57d22dfa-3d16-4188-ad27-6b361bfa3cf2}, !- Sensible Fraction Schedule Name
  {37422ff7-fe35-4900-8be0-ae39be973a56}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {57d22dfa-3d16-4188-ad27-6b361bfa3cf2}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {696a6af4-1708-4ed5-9777-76bf367e6e66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {696a6af4-1708-4ed5-9777-76bf367e6e66}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {37422ff7-fe35-4900-8be0-ae39be973a56}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a45610da-a965-4803-b4cf-3ee60c008151}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a45610da-a965-4803-b4cf-3ee60c008151}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c5c75a4-e1c8-4cbe-a480-8624be3de86f}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d8949da1-4f55-408b-979a-c22bcf019c52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8949da1-4f55-408b-979a-c22bcf019c52}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {85195f10-60c3-497d-b2ed-0c16adff6e9f}, !- Handle
  Room_3_2_flr_3 Service Water Use 0.05gal/min, !- Name
  {ca05aaa4-b212-42fa-8d6c-401350a2c77f}, !- Water Use Equipment Definition Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {558c80a0-16c0-4e05-b299-d7c83aecd6fc}, !- Handle
  Node 667,                               !- Name
  {f9920d9d-c573-4e12-93ed-7599555fb541}, !- Inlet Port
  {faef4722-0192-4af2-99ea-e953e843d734}; !- Outlet Port

OS:Connection,
  {f9920d9d-c573-4e12-93ed-7599555fb541}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  28,                                     !- Outlet Port
  {558c80a0-16c0-4e05-b299-d7c83aecd6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17d264bd-f2dc-47bb-97de-746047266598}, !- Handle
  Node 668,                               !- Name
  {5efa68d8-399d-4138-b4e1-8cebc31a3293}, !- Inlet Port
  {e41a4854-26ab-4fc6-9444-29051e2e878b}; !- Outlet Port

OS:Connection,
  {faef4722-0192-4af2-99ea-e953e843d734}, !- Handle
  {558c80a0-16c0-4e05-b299-d7c83aecd6fc}, !- Source Object
  3,                                      !- Outlet Port
  {10367b35-60d3-4d54-996f-0e421178d787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5efa68d8-399d-4138-b4e1-8cebc31a3293}, !- Handle
  {10367b35-60d3-4d54-996f-0e421178d787}, !- Source Object
  3,                                      !- Outlet Port
  {17d264bd-f2dc-47bb-97de-746047266598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e41a4854-26ab-4fc6-9444-29051e2e878b}, !- Handle
  {17d264bd-f2dc-47bb-97de-746047266598}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {49432466-31aa-4d21-9cd5-4d75ad295b54}, !- Handle
  Water Use Connections 26,               !- Name
  {689e6828-83b8-433e-b08b-947e8ec658db}, !- Inlet Node Name
  {ee8484b8-d0b1-46c6-b162-1778bd991003}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ca4778f7-978f-4dea-a9ce-98e18d932955}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {26881594-45ff-4435-84dc-4b9625bfdaf4}, !- Handle
  Room_3_2_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {66812727-f113-4a7c-940c-854f1ac1b289}, !- Target Temperature Schedule Name
  {52004b33-83b7-4e6f-b60e-b75edadd237f}, !- Sensible Fraction Schedule Name
  {7dca0a03-edc3-46f0-9845-dd1738c41c25}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {52004b33-83b7-4e6f-b60e-b75edadd237f}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f69665d5-6d88-4ae2-aa0b-4cc61b967053}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f69665d5-6d88-4ae2-aa0b-4cc61b967053}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7dca0a03-edc3-46f0-9845-dd1738c41c25}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d59a1248-c976-4258-9a77-b4e186a5eddf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d59a1248-c976-4258-9a77-b4e186a5eddf}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {66812727-f113-4a7c-940c-854f1ac1b289}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4dd721e7-9fa1-4a06-a699-3984fcda19c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4dd721e7-9fa1-4a06-a699-3984fcda19c2}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ca4778f7-978f-4dea-a9ce-98e18d932955}, !- Handle
  Room_3_2_flr_6 Service Water Use 0.05gal/min, !- Name
  {26881594-45ff-4435-84dc-4b9625bfdaf4}, !- Water Use Equipment Definition Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2f5ce255-429f-4931-91cb-8e3cc199502b}, !- Handle
  Node 669,                               !- Name
  {1e97e6bd-636b-47c6-8f2d-7d0e1818e930}, !- Inlet Port
  {689e6828-83b8-433e-b08b-947e8ec658db}; !- Outlet Port

OS:Connection,
  {1e97e6bd-636b-47c6-8f2d-7d0e1818e930}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  29,                                     !- Outlet Port
  {2f5ce255-429f-4931-91cb-8e3cc199502b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d244bdd-96f4-4577-8d4b-f76c53f68f0b}, !- Handle
  Node 670,                               !- Name
  {ee8484b8-d0b1-46c6-b162-1778bd991003}, !- Inlet Port
  {d5f11d0e-75ad-44f9-a9b6-11d15b805a72}; !- Outlet Port

OS:Connection,
  {689e6828-83b8-433e-b08b-947e8ec658db}, !- Handle
  {2f5ce255-429f-4931-91cb-8e3cc199502b}, !- Source Object
  3,                                      !- Outlet Port
  {49432466-31aa-4d21-9cd5-4d75ad295b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee8484b8-d0b1-46c6-b162-1778bd991003}, !- Handle
  {49432466-31aa-4d21-9cd5-4d75ad295b54}, !- Source Object
  3,                                      !- Outlet Port
  {4d244bdd-96f4-4577-8d4b-f76c53f68f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5f11d0e-75ad-44f9-a9b6-11d15b805a72}, !- Handle
  {4d244bdd-96f4-4577-8d4b-f76c53f68f0b}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {08a51e86-c577-4697-875b-139c9efd6499}, !- Handle
  Water Use Connections 27,               !- Name
  {124be15e-a0cf-470f-ac45-6a063a1f661d}, !- Inlet Node Name
  {64baa246-6949-4768-8e81-e7826802467c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be125ddb-5c24-424c-a607-e75a8c4e1d1d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d57a8b0d-dd35-4d57-a849-7a311e014af2}, !- Handle
  Room_3_3_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {60371825-e94b-43bc-bd2b-8c98f92b1b06}, !- Target Temperature Schedule Name
  {078933b6-dfc0-4c3f-9308-900ddd1560d6}, !- Sensible Fraction Schedule Name
  {99b618b4-f12a-4e13-89e9-dd875f6f25ed}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {078933b6-dfc0-4c3f-9308-900ddd1560d6}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {26464d26-0f00-45d5-90c3-48a0acaf1286}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26464d26-0f00-45d5-90c3-48a0acaf1286}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {99b618b4-f12a-4e13-89e9-dd875f6f25ed}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {370ddd6b-999f-4288-9427-081d2097ff92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {370ddd6b-999f-4288-9427-081d2097ff92}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {60371825-e94b-43bc-bd2b-8c98f92b1b06}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa713e03-f0e1-4b1e-864b-917034977330}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa713e03-f0e1-4b1e-864b-917034977330}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {be125ddb-5c24-424c-a607-e75a8c4e1d1d}, !- Handle
  Room_3_3_flr_3 Service Water Use 0.05gal/min, !- Name
  {d57a8b0d-dd35-4d57-a849-7a311e014af2}, !- Water Use Equipment Definition Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ea913392-874b-4436-9948-1ed684238a7f}, !- Handle
  Node 671,                               !- Name
  {9c573ae6-c82b-476b-add0-94e08b92b0b5}, !- Inlet Port
  {124be15e-a0cf-470f-ac45-6a063a1f661d}; !- Outlet Port

OS:Connection,
  {9c573ae6-c82b-476b-add0-94e08b92b0b5}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  30,                                     !- Outlet Port
  {ea913392-874b-4436-9948-1ed684238a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5f46138-501b-49ba-8267-79ba6fd86fcd}, !- Handle
  Node 672,                               !- Name
  {64baa246-6949-4768-8e81-e7826802467c}, !- Inlet Port
  {064774bb-8f3e-4ff8-91d6-828c8fedbbd8}; !- Outlet Port

OS:Connection,
  {124be15e-a0cf-470f-ac45-6a063a1f661d}, !- Handle
  {ea913392-874b-4436-9948-1ed684238a7f}, !- Source Object
  3,                                      !- Outlet Port
  {08a51e86-c577-4697-875b-139c9efd6499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64baa246-6949-4768-8e81-e7826802467c}, !- Handle
  {08a51e86-c577-4697-875b-139c9efd6499}, !- Source Object
  3,                                      !- Outlet Port
  {c5f46138-501b-49ba-8267-79ba6fd86fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {064774bb-8f3e-4ff8-91d6-828c8fedbbd8}, !- Handle
  {c5f46138-501b-49ba-8267-79ba6fd86fcd}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a761dc1b-cc64-41bb-a153-5774bef36224}, !- Handle
  Water Use Connections 28,               !- Name
  {0b87ac16-2f6e-40ba-ad06-69b673d09b60}, !- Inlet Node Name
  {38dd7f30-a954-420a-a6c7-8e53a5caf805}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3e3b9ee4-52c9-4aae-879e-c101a8e91779}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {375e6045-a40d-4179-b456-aabf7f2f40b0}, !- Handle
  Room_3_3_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {e8051057-f499-49cb-95de-32496fb7ab7e}, !- Target Temperature Schedule Name
  {cf163fbe-7e3c-4d75-a4bb-c0b6ee979ca8}, !- Sensible Fraction Schedule Name
  {26173691-20c4-4189-abe6-915879a130db}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cf163fbe-7e3c-4d75-a4bb-c0b6ee979ca8}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1aa656c5-05fd-4e59-a1d3-805819a99b98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1aa656c5-05fd-4e59-a1d3-805819a99b98}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {26173691-20c4-4189-abe6-915879a130db}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4186da9e-23c8-4e84-9323-3ce9bb42f866}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4186da9e-23c8-4e84-9323-3ce9bb42f866}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8051057-f499-49cb-95de-32496fb7ab7e}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e5716641-2ad9-4f98-b6a1-da6b76eb6093}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5716641-2ad9-4f98-b6a1-da6b76eb6093}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3e3b9ee4-52c9-4aae-879e-c101a8e91779}, !- Handle
  Room_3_3_flr_6 Service Water Use 0.05gal/min, !- Name
  {375e6045-a40d-4179-b456-aabf7f2f40b0}, !- Water Use Equipment Definition Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f9018e62-aeb8-4a69-808d-b3ae213f12ae}, !- Handle
  Node 673,                               !- Name
  {d84120ae-157a-48b7-a23c-a353945e2baf}, !- Inlet Port
  {0b87ac16-2f6e-40ba-ad06-69b673d09b60}; !- Outlet Port

OS:Connection,
  {d84120ae-157a-48b7-a23c-a353945e2baf}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  31,                                     !- Outlet Port
  {f9018e62-aeb8-4a69-808d-b3ae213f12ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b6dde0b-ff85-4d78-bb7a-ebdaff99c9b4}, !- Handle
  Node 674,                               !- Name
  {38dd7f30-a954-420a-a6c7-8e53a5caf805}, !- Inlet Port
  {d540de77-1de2-4dd3-8bd6-a6874f173b7d}; !- Outlet Port

OS:Connection,
  {0b87ac16-2f6e-40ba-ad06-69b673d09b60}, !- Handle
  {f9018e62-aeb8-4a69-808d-b3ae213f12ae}, !- Source Object
  3,                                      !- Outlet Port
  {a761dc1b-cc64-41bb-a153-5774bef36224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38dd7f30-a954-420a-a6c7-8e53a5caf805}, !- Handle
  {a761dc1b-cc64-41bb-a153-5774bef36224}, !- Source Object
  3,                                      !- Outlet Port
  {6b6dde0b-ff85-4d78-bb7a-ebdaff99c9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d540de77-1de2-4dd3-8bd6-a6874f173b7d}, !- Handle
  {6b6dde0b-ff85-4d78-bb7a-ebdaff99c9b4}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {81e60850-d73f-4719-80dc-905fda9ca197}, !- Handle
  Water Use Connections 29,               !- Name
  {f9ab0395-645a-4bb1-b3be-e564f316a936}, !- Inlet Node Name
  {6a95173a-59c0-43bd-8e96-4f727a3332e6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {37acc096-e51b-496c-925c-538deeac5cb2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bec3526f-b969-4143-a58b-856595f2ecac}, !- Handle
  Room_3_4_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {8b788f87-1548-4f07-973d-7436b6ced88a}, !- Target Temperature Schedule Name
  {2f22c5f0-d7c1-4bcd-94c3-bc6a1b72a03d}, !- Sensible Fraction Schedule Name
  {c58dbc21-80d4-45d3-b892-1ef292947b67}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2f22c5f0-d7c1-4bcd-94c3-bc6a1b72a03d}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d1a2c62d-2566-4a72-b6b7-bd2aa74b1e43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1a2c62d-2566-4a72-b6b7-bd2aa74b1e43}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c58dbc21-80d4-45d3-b892-1ef292947b67}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1a013fc7-8a45-461b-8907-ff098406721a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a013fc7-8a45-461b-8907-ff098406721a}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b788f87-1548-4f07-973d-7436b6ced88a}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fd9f8fb3-7958-4ef5-98e1-17c80a143313}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd9f8fb3-7958-4ef5-98e1-17c80a143313}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {37acc096-e51b-496c-925c-538deeac5cb2}, !- Handle
  Room_3_4_flr_3 Service Water Use 0.05gal/min, !- Name
  {bec3526f-b969-4143-a58b-856595f2ecac}, !- Water Use Equipment Definition Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7dfa8e35-286a-4ac7-b8e8-b781266d480f}, !- Handle
  Node 675,                               !- Name
  {2e87a3f9-1126-4a45-9c73-2b62a71a4a25}, !- Inlet Port
  {f9ab0395-645a-4bb1-b3be-e564f316a936}; !- Outlet Port

OS:Connection,
  {2e87a3f9-1126-4a45-9c73-2b62a71a4a25}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  32,                                     !- Outlet Port
  {7dfa8e35-286a-4ac7-b8e8-b781266d480f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7adf0f8f-24a3-4255-81de-a53448b6424d}, !- Handle
  Node 676,                               !- Name
  {6a95173a-59c0-43bd-8e96-4f727a3332e6}, !- Inlet Port
  {06df83dd-514f-4e70-9aed-fe60aa6f64a2}; !- Outlet Port

OS:Connection,
  {f9ab0395-645a-4bb1-b3be-e564f316a936}, !- Handle
  {7dfa8e35-286a-4ac7-b8e8-b781266d480f}, !- Source Object
  3,                                      !- Outlet Port
  {81e60850-d73f-4719-80dc-905fda9ca197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a95173a-59c0-43bd-8e96-4f727a3332e6}, !- Handle
  {81e60850-d73f-4719-80dc-905fda9ca197}, !- Source Object
  3,                                      !- Outlet Port
  {7adf0f8f-24a3-4255-81de-a53448b6424d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06df83dd-514f-4e70-9aed-fe60aa6f64a2}, !- Handle
  {7adf0f8f-24a3-4255-81de-a53448b6424d}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {58562db2-cc94-43af-b260-dd99be340337}, !- Handle
  Water Use Connections 30,               !- Name
  {f616874b-9fe7-4d92-a3c3-2371d145cf5f}, !- Inlet Node Name
  {f1f09fdd-38cd-492b-b761-c7e29a8b7527}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c78f0678-75f8-4ad9-81e4-80b46291f7fe}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a250aaaf-f4b2-4e10-9907-dd5421ee76dd}, !- Handle
  Room_3_4_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {f8e074dd-3237-4fa4-b900-6eb95a5331e1}, !- Target Temperature Schedule Name
  {491656b6-ee3e-47eb-ae3f-324826099d85}, !- Sensible Fraction Schedule Name
  {2807fd1c-cbae-475b-88b7-de587966b90a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {491656b6-ee3e-47eb-ae3f-324826099d85}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e6603a3-eb3d-4996-a9eb-a170f3569435}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e6603a3-eb3d-4996-a9eb-a170f3569435}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2807fd1c-cbae-475b-88b7-de587966b90a}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {80fc7da3-7f95-4c74-9f4b-b29454223bc3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80fc7da3-7f95-4c74-9f4b-b29454223bc3}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8e074dd-3237-4fa4-b900-6eb95a5331e1}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2c23d7a1-3df5-46e1-bd78-0f20871e75a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c23d7a1-3df5-46e1-bd78-0f20871e75a2}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c78f0678-75f8-4ad9-81e4-80b46291f7fe}, !- Handle
  Room_3_4_flr_6 Service Water Use 0.05gal/min, !- Name
  {a250aaaf-f4b2-4e10-9907-dd5421ee76dd}, !- Water Use Equipment Definition Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d2d86574-022e-42bf-95fe-c7e835f6e904}, !- Handle
  Node 677,                               !- Name
  {cffe3524-a657-44e5-8127-de9e70c8ea2a}, !- Inlet Port
  {f616874b-9fe7-4d92-a3c3-2371d145cf5f}; !- Outlet Port

OS:Connection,
  {cffe3524-a657-44e5-8127-de9e70c8ea2a}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  33,                                     !- Outlet Port
  {d2d86574-022e-42bf-95fe-c7e835f6e904}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da3cbe13-8159-48b5-bbff-f0155c463c47}, !- Handle
  Node 678,                               !- Name
  {f1f09fdd-38cd-492b-b761-c7e29a8b7527}, !- Inlet Port
  {5b35fdc9-0780-45f9-b704-46ecad8c43b3}; !- Outlet Port

OS:Connection,
  {f616874b-9fe7-4d92-a3c3-2371d145cf5f}, !- Handle
  {d2d86574-022e-42bf-95fe-c7e835f6e904}, !- Source Object
  3,                                      !- Outlet Port
  {58562db2-cc94-43af-b260-dd99be340337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f09fdd-38cd-492b-b761-c7e29a8b7527}, !- Handle
  {58562db2-cc94-43af-b260-dd99be340337}, !- Source Object
  3,                                      !- Outlet Port
  {da3cbe13-8159-48b5-bbff-f0155c463c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b35fdc9-0780-45f9-b704-46ecad8c43b3}, !- Handle
  {da3cbe13-8159-48b5-bbff-f0155c463c47}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c3f40be8-db5b-4acf-b311-63ff78e966e3}, !- Handle
  Water Use Connections 31,               !- Name
  {b7387fad-7ebc-42bb-89a5-c0a69151ba30}, !- Inlet Node Name
  {3dc42000-a236-4e47-8b3c-7290bd4825ab}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4682bb7f-b7c7-46a7-920c-fe71e3b78341}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7f1717e5-a5f4-4278-bc79-0774b098f190}, !- Handle
  Room_3_5_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {9422ef6c-809f-4a3e-ab61-15bb744b7c21}, !- Target Temperature Schedule Name
  {45d78e8f-0433-4c09-804e-4c882be712a1}, !- Sensible Fraction Schedule Name
  {07918cb9-a312-4cb3-a15f-60b2ee381560}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {45d78e8f-0433-4c09-804e-4c882be712a1}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b53cb472-f2cc-481f-9414-8f55a900d955}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b53cb472-f2cc-481f-9414-8f55a900d955}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {07918cb9-a312-4cb3-a15f-60b2ee381560}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {54476db0-1bfe-45a5-9ce9-aa92de39cc60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54476db0-1bfe-45a5-9ce9-aa92de39cc60}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9422ef6c-809f-4a3e-ab61-15bb744b7c21}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f1dbf378-9d20-47f2-8060-4c16aa4f569f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1dbf378-9d20-47f2-8060-4c16aa4f569f}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4682bb7f-b7c7-46a7-920c-fe71e3b78341}, !- Handle
  Room_3_5_flr_3 Service Water Use 0.05gal/min, !- Name
  {7f1717e5-a5f4-4278-bc79-0774b098f190}, !- Water Use Equipment Definition Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b245b0d7-f89f-4ad8-bba6-6ec42621eb62}, !- Handle
  Node 679,                               !- Name
  {1fdbd732-ac66-4a90-8a5c-39ccb07e2228}, !- Inlet Port
  {b7387fad-7ebc-42bb-89a5-c0a69151ba30}; !- Outlet Port

OS:Connection,
  {1fdbd732-ac66-4a90-8a5c-39ccb07e2228}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  34,                                     !- Outlet Port
  {b245b0d7-f89f-4ad8-bba6-6ec42621eb62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb438780-463d-4e43-a1a1-8cb0d2e4707c}, !- Handle
  Node 680,                               !- Name
  {3dc42000-a236-4e47-8b3c-7290bd4825ab}, !- Inlet Port
  {2ea60980-a0d8-4a90-b49f-3855f25dffd8}; !- Outlet Port

OS:Connection,
  {b7387fad-7ebc-42bb-89a5-c0a69151ba30}, !- Handle
  {b245b0d7-f89f-4ad8-bba6-6ec42621eb62}, !- Source Object
  3,                                      !- Outlet Port
  {c3f40be8-db5b-4acf-b311-63ff78e966e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dc42000-a236-4e47-8b3c-7290bd4825ab}, !- Handle
  {c3f40be8-db5b-4acf-b311-63ff78e966e3}, !- Source Object
  3,                                      !- Outlet Port
  {eb438780-463d-4e43-a1a1-8cb0d2e4707c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ea60980-a0d8-4a90-b49f-3855f25dffd8}, !- Handle
  {eb438780-463d-4e43-a1a1-8cb0d2e4707c}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {974ae26a-65c6-4d57-8f98-0ed7c9090052}, !- Handle
  Water Use Connections 32,               !- Name
  {e6d0d8a8-a89c-4f3c-b153-c286da55d999}, !- Inlet Node Name
  {10c3d25f-c9e1-49fa-b3db-e2d5ec171be1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {53cd7c5a-11c8-48c4-876d-39fc48971eb9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1edde8dc-9f1f-4fdb-9862-6275e64e4926}, !- Handle
  Room_3_5_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {11185cfb-891e-495e-ae17-f82af9d3a6c5}, !- Target Temperature Schedule Name
  {925db13c-8997-4b4b-bcbb-43dd797e8e23}, !- Sensible Fraction Schedule Name
  {f18cd9f6-91ec-41df-9166-38bde2be2130}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {925db13c-8997-4b4b-bcbb-43dd797e8e23}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ed4c324b-e023-447e-819a-138ee136ceef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed4c324b-e023-447e-819a-138ee136ceef}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f18cd9f6-91ec-41df-9166-38bde2be2130}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8c0a8f18-1d01-4b3e-865c-e6332163210e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c0a8f18-1d01-4b3e-865c-e6332163210e}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {11185cfb-891e-495e-ae17-f82af9d3a6c5}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af7c32e5-4cc1-41d0-9f52-64601b868de2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af7c32e5-4cc1-41d0-9f52-64601b868de2}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {53cd7c5a-11c8-48c4-876d-39fc48971eb9}, !- Handle
  Room_3_5_flr_6 Service Water Use 0.05gal/min, !- Name
  {1edde8dc-9f1f-4fdb-9862-6275e64e4926}, !- Water Use Equipment Definition Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {028bb95b-0bff-420a-81c5-50836c66f440}, !- Handle
  Node 681,                               !- Name
  {0c10142f-eff0-4947-8de9-9b9fe0a7a32b}, !- Inlet Port
  {e6d0d8a8-a89c-4f3c-b153-c286da55d999}; !- Outlet Port

OS:Connection,
  {0c10142f-eff0-4947-8de9-9b9fe0a7a32b}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  35,                                     !- Outlet Port
  {028bb95b-0bff-420a-81c5-50836c66f440}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c38131b-2cd8-41c1-af25-a67fb9f622d1}, !- Handle
  Node 682,                               !- Name
  {10c3d25f-c9e1-49fa-b3db-e2d5ec171be1}, !- Inlet Port
  {4e061076-1c4d-476b-b403-2827b923857e}; !- Outlet Port

OS:Connection,
  {e6d0d8a8-a89c-4f3c-b153-c286da55d999}, !- Handle
  {028bb95b-0bff-420a-81c5-50836c66f440}, !- Source Object
  3,                                      !- Outlet Port
  {974ae26a-65c6-4d57-8f98-0ed7c9090052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c3d25f-c9e1-49fa-b3db-e2d5ec171be1}, !- Handle
  {974ae26a-65c6-4d57-8f98-0ed7c9090052}, !- Source Object
  3,                                      !- Outlet Port
  {8c38131b-2cd8-41c1-af25-a67fb9f622d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e061076-1c4d-476b-b403-2827b923857e}, !- Handle
  {8c38131b-2cd8-41c1-af25-a67fb9f622d1}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b84ea125-0358-4ee5-a22a-5eb1e791f150}, !- Handle
  Water Use Connections 33,               !- Name
  {de69b536-fe2d-48c0-b880-c54cccfb1fac}, !- Inlet Node Name
  {77f65188-0820-41e2-b259-a3fcef09174d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6ebfc5c9-c942-452e-b0a7-c80c89162eb3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {450971a9-4f62-4f3c-b1c4-c9ba5fe11981}, !- Handle
  Room_3_6_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {2c4ad433-d781-42b5-b5e6-a1612faa04c5}, !- Target Temperature Schedule Name
  {92113f19-ad26-4e8b-b403-05cc2fbed5ae}, !- Sensible Fraction Schedule Name
  {f70f40a5-eb7a-4f8f-87d1-f9cc750beafa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {92113f19-ad26-4e8b-b403-05cc2fbed5ae}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03de8706-72c0-4303-8a5c-7168343915ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03de8706-72c0-4303-8a5c-7168343915ef}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f70f40a5-eb7a-4f8f-87d1-f9cc750beafa}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e46586ff-2aa5-424b-89d4-d47f00d3d46d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e46586ff-2aa5-424b-89d4-d47f00d3d46d}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c4ad433-d781-42b5-b5e6-a1612faa04c5}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6ad89d9a-b057-4260-812d-692229452c73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ad89d9a-b057-4260-812d-692229452c73}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6ebfc5c9-c942-452e-b0a7-c80c89162eb3}, !- Handle
  Room_3_6_flr_3 Service Water Use 0.05gal/min, !- Name
  {450971a9-4f62-4f3c-b1c4-c9ba5fe11981}, !- Water Use Equipment Definition Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b39454a3-6f91-4b7a-a145-25bfcfaeb6cc}, !- Handle
  Node 683,                               !- Name
  {15d98650-b898-474a-9f04-7048d409b818}, !- Inlet Port
  {de69b536-fe2d-48c0-b880-c54cccfb1fac}; !- Outlet Port

OS:Connection,
  {15d98650-b898-474a-9f04-7048d409b818}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  36,                                     !- Outlet Port
  {b39454a3-6f91-4b7a-a145-25bfcfaeb6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e920123b-3fb9-4351-a837-ca866ca95280}, !- Handle
  Node 684,                               !- Name
  {77f65188-0820-41e2-b259-a3fcef09174d}, !- Inlet Port
  {40a14be8-d130-48be-bfa0-43dc8d9f38c5}; !- Outlet Port

OS:Connection,
  {de69b536-fe2d-48c0-b880-c54cccfb1fac}, !- Handle
  {b39454a3-6f91-4b7a-a145-25bfcfaeb6cc}, !- Source Object
  3,                                      !- Outlet Port
  {b84ea125-0358-4ee5-a22a-5eb1e791f150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f65188-0820-41e2-b259-a3fcef09174d}, !- Handle
  {b84ea125-0358-4ee5-a22a-5eb1e791f150}, !- Source Object
  3,                                      !- Outlet Port
  {e920123b-3fb9-4351-a837-ca866ca95280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40a14be8-d130-48be-bfa0-43dc8d9f38c5}, !- Handle
  {e920123b-3fb9-4351-a837-ca866ca95280}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9a25f9ab-8c2d-4051-9c38-4fafd0361068}, !- Handle
  Water Use Connections 34,               !- Name
  {59342fd1-7b89-49d3-8b34-c9861097475b}, !- Inlet Node Name
  {2a5d040f-381d-4b5b-9d52-d857d1e7abb4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a9a41d8-ef71-4827-87ed-89600f629031}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1e5529ce-cf44-49c3-b6ba-faed0e1c5aae}, !- Handle
  Room_3_6_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {f3085110-920d-4698-8d26-6025a871453a}, !- Target Temperature Schedule Name
  {d65fa1a2-9115-4538-993d-0d4e36e8e449}, !- Sensible Fraction Schedule Name
  {1b8a3e68-7bb0-4f21-aa96-6ca30f006a23}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d65fa1a2-9115-4538-993d-0d4e36e8e449}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6886ad3e-ce52-4e56-be8b-dd25e31b0f3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6886ad3e-ce52-4e56-be8b-dd25e31b0f3c}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b8a3e68-7bb0-4f21-aa96-6ca30f006a23}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {18119cc0-fd9f-4081-a3cd-91891045476c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18119cc0-fd9f-4081-a3cd-91891045476c}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3085110-920d-4698-8d26-6025a871453a}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {830c6046-603b-42eb-bbf8-9dce5dc62d29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {830c6046-603b-42eb-bbf8-9dce5dc62d29}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8a9a41d8-ef71-4827-87ed-89600f629031}, !- Handle
  Room_3_6_flr_6 Service Water Use 0.05gal/min, !- Name
  {1e5529ce-cf44-49c3-b6ba-faed0e1c5aae}, !- Water Use Equipment Definition Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {05947eb4-1a15-4f02-b277-cdeab01d156e}, !- Handle
  Node 685,                               !- Name
  {0f380ca3-ca40-44dc-9beb-e5ec8eefba9c}, !- Inlet Port
  {59342fd1-7b89-49d3-8b34-c9861097475b}; !- Outlet Port

OS:Connection,
  {0f380ca3-ca40-44dc-9beb-e5ec8eefba9c}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  37,                                     !- Outlet Port
  {05947eb4-1a15-4f02-b277-cdeab01d156e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e20e7f0f-cc64-41ff-bf7d-5a1b9cd62e43}, !- Handle
  Node 686,                               !- Name
  {2a5d040f-381d-4b5b-9d52-d857d1e7abb4}, !- Inlet Port
  {7dd8ab5e-ccab-411b-bcce-7d2f7109642f}; !- Outlet Port

OS:Connection,
  {59342fd1-7b89-49d3-8b34-c9861097475b}, !- Handle
  {05947eb4-1a15-4f02-b277-cdeab01d156e}, !- Source Object
  3,                                      !- Outlet Port
  {9a25f9ab-8c2d-4051-9c38-4fafd0361068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a5d040f-381d-4b5b-9d52-d857d1e7abb4}, !- Handle
  {9a25f9ab-8c2d-4051-9c38-4fafd0361068}, !- Source Object
  3,                                      !- Outlet Port
  {e20e7f0f-cc64-41ff-bf7d-5a1b9cd62e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dd8ab5e-ccab-411b-bcce-7d2f7109642f}, !- Handle
  {e20e7f0f-cc64-41ff-bf7d-5a1b9cd62e43}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5cb1e9f5-e06e-4ba4-bf59-abaf19116ea1}, !- Handle
  Water Use Connections 35,               !- Name
  {4541947e-3a33-4f61-b4a0-cf5e4afd0a18}, !- Inlet Node Name
  {5235d51f-bb2a-4873-83b9-ff2cdf11d78b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {43d0295b-c307-4502-b659-0e7e8dec4e61}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1f488bc5-ea80-4b01-b845-1447df951449}, !- Handle
  Room_3_7_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {97a7b4a8-fedc-4f49-a0c2-c0b103d0ea23}, !- Target Temperature Schedule Name
  {f0957a33-51f5-4554-8519-fdef2f3ccaff}, !- Sensible Fraction Schedule Name
  {fd8bbf92-e120-4984-8e16-afd38f8c1d78}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f0957a33-51f5-4554-8519-fdef2f3ccaff}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a1abaf52-7ef3-4644-a254-345afebd2062}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1abaf52-7ef3-4644-a254-345afebd2062}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd8bbf92-e120-4984-8e16-afd38f8c1d78}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f18ec478-025d-4246-8456-878f4bf67a20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f18ec478-025d-4246-8456-878f4bf67a20}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {97a7b4a8-fedc-4f49-a0c2-c0b103d0ea23}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cbecb315-0068-4a60-8119-1da372a923ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbecb315-0068-4a60-8119-1da372a923ed}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {43d0295b-c307-4502-b659-0e7e8dec4e61}, !- Handle
  Room_3_7_flr_3 Service Water Use 0.05gal/min, !- Name
  {1f488bc5-ea80-4b01-b845-1447df951449}, !- Water Use Equipment Definition Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {037ceb49-0dcf-45b1-a4e2-7399125eb5e0}, !- Handle
  Node 687,                               !- Name
  {0b1ebd19-9a09-4f5b-82fe-07be7bb2e344}, !- Inlet Port
  {4541947e-3a33-4f61-b4a0-cf5e4afd0a18}; !- Outlet Port

OS:Connection,
  {0b1ebd19-9a09-4f5b-82fe-07be7bb2e344}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  38,                                     !- Outlet Port
  {037ceb49-0dcf-45b1-a4e2-7399125eb5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1101ce5d-d6d4-4065-8bd0-977b220d55b5}, !- Handle
  Node 688,                               !- Name
  {5235d51f-bb2a-4873-83b9-ff2cdf11d78b}, !- Inlet Port
  {0b759af7-57d6-4f77-a6a5-9799bb14f0c7}; !- Outlet Port

OS:Connection,
  {4541947e-3a33-4f61-b4a0-cf5e4afd0a18}, !- Handle
  {037ceb49-0dcf-45b1-a4e2-7399125eb5e0}, !- Source Object
  3,                                      !- Outlet Port
  {5cb1e9f5-e06e-4ba4-bf59-abaf19116ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5235d51f-bb2a-4873-83b9-ff2cdf11d78b}, !- Handle
  {5cb1e9f5-e06e-4ba4-bf59-abaf19116ea1}, !- Source Object
  3,                                      !- Outlet Port
  {1101ce5d-d6d4-4065-8bd0-977b220d55b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b759af7-57d6-4f77-a6a5-9799bb14f0c7}, !- Handle
  {1101ce5d-d6d4-4065-8bd0-977b220d55b5}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {828ebca3-f8e1-4c96-98af-e247d2c1a3a3}, !- Handle
  Water Use Connections 36,               !- Name
  {9de1ec67-d310-44fd-967d-db4d222d7ebf}, !- Inlet Node Name
  {2f2d9ad6-a7c7-4de3-8c6a-cfbe7b24b519}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {794fdf39-f50f-4702-8d91-ece6d37981a3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {552ba147-b62b-4aa1-8f0f-d0c5e99490a6}, !- Handle
  Room_3_7_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {f315374a-91b4-4886-85e1-d2f843102806}, !- Target Temperature Schedule Name
  {29b00107-e56c-4562-a9c7-e87093f076a6}, !- Sensible Fraction Schedule Name
  {bfb7935b-67fa-4054-9318-d582bc7eb77f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {29b00107-e56c-4562-a9c7-e87093f076a6}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eabb6c34-06b1-4e51-bdb6-5c325b693949}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eabb6c34-06b1-4e51-bdb6-5c325b693949}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bfb7935b-67fa-4054-9318-d582bc7eb77f}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b320a5d6-29de-48d1-9936-426bbbab5cdd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b320a5d6-29de-48d1-9936-426bbbab5cdd}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f315374a-91b4-4886-85e1-d2f843102806}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {14a78be0-f0ab-4760-a7d7-72b32b2d9f3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14a78be0-f0ab-4760-a7d7-72b32b2d9f3f}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {794fdf39-f50f-4702-8d91-ece6d37981a3}, !- Handle
  Room_3_7_flr_6 Service Water Use 0.05gal/min, !- Name
  {552ba147-b62b-4aa1-8f0f-d0c5e99490a6}, !- Water Use Equipment Definition Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {80b1ef18-b4fe-4a2e-a855-a34de4816fa1}, !- Handle
  Node 689,                               !- Name
  {97cd1e52-e2f5-4098-8d94-6a972ac7a5e0}, !- Inlet Port
  {9de1ec67-d310-44fd-967d-db4d222d7ebf}; !- Outlet Port

OS:Connection,
  {97cd1e52-e2f5-4098-8d94-6a972ac7a5e0}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  39,                                     !- Outlet Port
  {80b1ef18-b4fe-4a2e-a855-a34de4816fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1694e8e9-45a7-4c13-9015-6305806e6c83}, !- Handle
  Node 690,                               !- Name
  {2f2d9ad6-a7c7-4de3-8c6a-cfbe7b24b519}, !- Inlet Port
  {af1b6bea-9f4b-4961-a6db-13f1b2b11c6d}; !- Outlet Port

OS:Connection,
  {9de1ec67-d310-44fd-967d-db4d222d7ebf}, !- Handle
  {80b1ef18-b4fe-4a2e-a855-a34de4816fa1}, !- Source Object
  3,                                      !- Outlet Port
  {828ebca3-f8e1-4c96-98af-e247d2c1a3a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f2d9ad6-a7c7-4de3-8c6a-cfbe7b24b519}, !- Handle
  {828ebca3-f8e1-4c96-98af-e247d2c1a3a3}, !- Source Object
  3,                                      !- Outlet Port
  {1694e8e9-45a7-4c13-9015-6305806e6c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1b6bea-9f4b-4961-a6db-13f1b2b11c6d}, !- Handle
  {1694e8e9-45a7-4c13-9015-6305806e6c83}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {287da3b8-a0ee-4179-848b-a91a7067079c}, !- Handle
  Water Use Connections 37,               !- Name
  {d923011d-99ce-4825-8556-86f0d4dc15f1}, !- Inlet Node Name
  {55919941-4d6c-40b7-b527-085bfee008af}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {967cda9b-da19-4410-98a6-90ab164e5c81}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d62f24f2-26e7-44dc-896a-7aee8a559c1a}, !- Handle
  Room_3_8_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {e24b1791-f9ac-41b4-8a46-b103838cccf6}, !- Target Temperature Schedule Name
  {18890fef-dd0b-4544-8e9a-b55c275d3ff6}, !- Sensible Fraction Schedule Name
  {20738b0f-7e89-4e1e-a565-45f322d75508}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {18890fef-dd0b-4544-8e9a-b55c275d3ff6}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1e67f09d-84ab-475c-b7d0-4864f567b97f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e67f09d-84ab-475c-b7d0-4864f567b97f}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {20738b0f-7e89-4e1e-a565-45f322d75508}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {956d67ce-48ef-4928-995b-08f146dcb2ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {956d67ce-48ef-4928-995b-08f146dcb2ac}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e24b1791-f9ac-41b4-8a46-b103838cccf6}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9958b72b-5cb0-4644-8281-4954517077d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9958b72b-5cb0-4644-8281-4954517077d5}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {967cda9b-da19-4410-98a6-90ab164e5c81}, !- Handle
  Room_3_8_flr_3 Service Water Use 0.05gal/min, !- Name
  {d62f24f2-26e7-44dc-896a-7aee8a559c1a}, !- Water Use Equipment Definition Name
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c45e2877-3bbd-4a60-9acb-b48b776f495b}, !- Handle
  Node 691,                               !- Name
  {40a97c10-7755-44fa-8534-27b1ff2d61ae}, !- Inlet Port
  {d923011d-99ce-4825-8556-86f0d4dc15f1}; !- Outlet Port

OS:Connection,
  {40a97c10-7755-44fa-8534-27b1ff2d61ae}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  40,                                     !- Outlet Port
  {c45e2877-3bbd-4a60-9acb-b48b776f495b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b2d4add-67bc-46e8-8ad5-569426a9bbc9}, !- Handle
  Node 692,                               !- Name
  {55919941-4d6c-40b7-b527-085bfee008af}, !- Inlet Port
  {cc302afd-7321-4e96-b243-d9f29dedbe8c}; !- Outlet Port

OS:Connection,
  {d923011d-99ce-4825-8556-86f0d4dc15f1}, !- Handle
  {c45e2877-3bbd-4a60-9acb-b48b776f495b}, !- Source Object
  3,                                      !- Outlet Port
  {287da3b8-a0ee-4179-848b-a91a7067079c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55919941-4d6c-40b7-b527-085bfee008af}, !- Handle
  {287da3b8-a0ee-4179-848b-a91a7067079c}, !- Source Object
  3,                                      !- Outlet Port
  {9b2d4add-67bc-46e8-8ad5-569426a9bbc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc302afd-7321-4e96-b243-d9f29dedbe8c}, !- Handle
  {9b2d4add-67bc-46e8-8ad5-569426a9bbc9}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {eb0ed820-67a2-4aaa-ae50-37225f806928}, !- Handle
  Water Use Connections 38,               !- Name
  {85a106d8-f4f0-46df-a5ed-3e2f21bff3fb}, !- Inlet Node Name
  {a1ccc469-89af-45ad-9fc7-8ad9ad0b0e1d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f757f7e9-7dfb-4250-b187-71c55bb8681a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0131f7e6-310f-4202-a311-af95182da0d7}, !- Handle
  Room_3_8_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {5b985f57-3e6e-4d41-a3dc-e0aad92ade23}, !- Target Temperature Schedule Name
  {d08b7f4e-024c-4550-94ca-099374bdaac8}, !- Sensible Fraction Schedule Name
  {013319fe-a17a-4e91-b41d-3eaab32ae128}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d08b7f4e-024c-4550-94ca-099374bdaac8}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3df71fb9-ccb8-41f5-a1da-fda093eb885a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3df71fb9-ccb8-41f5-a1da-fda093eb885a}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {013319fe-a17a-4e91-b41d-3eaab32ae128}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1b89f8b6-0248-4584-ba1e-2029e629861f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b89f8b6-0248-4584-ba1e-2029e629861f}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b985f57-3e6e-4d41-a3dc-e0aad92ade23}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5c438582-3a3e-4c03-bd84-2f2118df8ff3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c438582-3a3e-4c03-bd84-2f2118df8ff3}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f757f7e9-7dfb-4250-b187-71c55bb8681a}, !- Handle
  Room_3_8_flr_6 Service Water Use 0.05gal/min, !- Name
  {0131f7e6-310f-4202-a311-af95182da0d7}, !- Water Use Equipment Definition Name
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a36a123-4e21-4bb0-8460-fcbb18f49b08}, !- Handle
  Node 693,                               !- Name
  {af8b1414-5b1a-4150-8d0a-723842a6940e}, !- Inlet Port
  {85a106d8-f4f0-46df-a5ed-3e2f21bff3fb}; !- Outlet Port

OS:Connection,
  {af8b1414-5b1a-4150-8d0a-723842a6940e}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  41,                                     !- Outlet Port
  {9a36a123-4e21-4bb0-8460-fcbb18f49b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5be2dfa6-de5f-454c-abe3-547d456f0c76}, !- Handle
  Node 694,                               !- Name
  {a1ccc469-89af-45ad-9fc7-8ad9ad0b0e1d}, !- Inlet Port
  {b01c18e3-6b88-465f-b40f-5d153f61f905}; !- Outlet Port

OS:Connection,
  {85a106d8-f4f0-46df-a5ed-3e2f21bff3fb}, !- Handle
  {9a36a123-4e21-4bb0-8460-fcbb18f49b08}, !- Source Object
  3,                                      !- Outlet Port
  {eb0ed820-67a2-4aaa-ae50-37225f806928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1ccc469-89af-45ad-9fc7-8ad9ad0b0e1d}, !- Handle
  {eb0ed820-67a2-4aaa-ae50-37225f806928}, !- Source Object
  3,                                      !- Outlet Port
  {5be2dfa6-de5f-454c-abe3-547d456f0c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b01c18e3-6b88-465f-b40f-5d153f61f905}, !- Handle
  {5be2dfa6-de5f-454c-abe3-547d456f0c76}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c7300f0c-7116-4f2e-bb0d-04fd6cb61008}, !- Handle
  Water Use Connections 39,               !- Name
  {873692eb-9022-46d7-a922-7be094dd41d7}, !- Inlet Node Name
  {d43d7c5e-06da-4d90-bbe4-b9775a961dae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cfd4f710-a668-4fba-a522-8a996c7d2039}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5f25e03d-9ddf-4836-9ffd-4dcef2a11fe3}, !- Handle
  Room_3_9_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {39e1335b-c524-498e-a8da-7e632b2c366f}, !- Target Temperature Schedule Name
  {326c72ba-4dc5-45f0-a493-7312562cdcd7}, !- Sensible Fraction Schedule Name
  {cfeeaf0c-5f94-46dc-a24c-02e7f43f57a1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {326c72ba-4dc5-45f0-a493-7312562cdcd7}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {70331819-fca9-4be8-b640-a1f58fb41f2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70331819-fca9-4be8-b640-a1f58fb41f2a}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfeeaf0c-5f94-46dc-a24c-02e7f43f57a1}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cb560c47-1241-4b98-a8c1-f42e5962ada3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb560c47-1241-4b98-a8c1-f42e5962ada3}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {39e1335b-c524-498e-a8da-7e632b2c366f}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8a16feda-b255-4236-a438-467ee6b75ae7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a16feda-b255-4236-a438-467ee6b75ae7}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cfd4f710-a668-4fba-a522-8a996c7d2039}, !- Handle
  Room_3_9_flr_3 Service Water Use 0.05gal/min, !- Name
  {5f25e03d-9ddf-4836-9ffd-4dcef2a11fe3}, !- Water Use Equipment Definition Name
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b86c396f-23b4-41ef-8f8b-766a3ea54901}, !- Handle
  Node 695,                               !- Name
  {d6ff0045-ff61-4cbc-a4b9-85f4cc17fb64}, !- Inlet Port
  {873692eb-9022-46d7-a922-7be094dd41d7}; !- Outlet Port

OS:Connection,
  {d6ff0045-ff61-4cbc-a4b9-85f4cc17fb64}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  42,                                     !- Outlet Port
  {b86c396f-23b4-41ef-8f8b-766a3ea54901}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3460da9-08be-41c4-9a9c-9778d57e7744}, !- Handle
  Node 696,                               !- Name
  {d43d7c5e-06da-4d90-bbe4-b9775a961dae}, !- Inlet Port
  {4a9b56c3-4e73-4ea1-a1d2-894e46c0c6c8}; !- Outlet Port

OS:Connection,
  {873692eb-9022-46d7-a922-7be094dd41d7}, !- Handle
  {b86c396f-23b4-41ef-8f8b-766a3ea54901}, !- Source Object
  3,                                      !- Outlet Port
  {c7300f0c-7116-4f2e-bb0d-04fd6cb61008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d43d7c5e-06da-4d90-bbe4-b9775a961dae}, !- Handle
  {c7300f0c-7116-4f2e-bb0d-04fd6cb61008}, !- Source Object
  3,                                      !- Outlet Port
  {e3460da9-08be-41c4-9a9c-9778d57e7744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a9b56c3-4e73-4ea1-a1d2-894e46c0c6c8}, !- Handle
  {e3460da9-08be-41c4-9a9c-9778d57e7744}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b9f721cd-4481-4031-ab17-6afb7c7e159a}, !- Handle
  Water Use Connections 40,               !- Name
  {21d1299a-ec58-42a0-8050-f032d8b7c5c7}, !- Inlet Node Name
  {00ae7e9a-e5f1-4ef0-a3f2-f341c3ad038c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8fed4e8f-8551-455b-bb4b-6bdf4c50cd17}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e3a659e3-e0d0-42a2-9f1f-49da8324b918}, !- Handle
  Room_3_9_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12503411764208e-06,                   !- Peak Flow Rate {m3/s}
  {ec0c3b39-78a8-47d8-a669-2680d4950f11}, !- Target Temperature Schedule Name
  {0dbc5ad5-172e-4527-8715-3556d89ac8d3}, !- Sensible Fraction Schedule Name
  {cdd39e89-150a-4749-b29c-839b89c65fe7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0dbc5ad5-172e-4527-8715-3556d89ac8d3}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8f253c64-3754-4952-8b2c-c4772c360dc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f253c64-3754-4952-8b2c-c4772c360dc6}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cdd39e89-150a-4749-b29c-839b89c65fe7}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8978ebd8-c79e-43ad-a6e2-d7019db281dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8978ebd8-c79e-43ad-a6e2-d7019db281dc}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec0c3b39-78a8-47d8-a669-2680d4950f11}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ce50d721-e2bc-49c1-b388-2d2c09313112}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce50d721-e2bc-49c1-b388-2d2c09313112}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8fed4e8f-8551-455b-bb4b-6bdf4c50cd17}, !- Handle
  Room_3_9_flr_6 Service Water Use 0.05gal/min, !- Name
  {e3a659e3-e0d0-42a2-9f1f-49da8324b918}, !- Water Use Equipment Definition Name
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6f8400f4-d3de-4d33-bda2-9d95b86f8554}, !- Handle
  Node 697,                               !- Name
  {5b1f84e1-b220-4950-8f49-ccc02d6490e5}, !- Inlet Port
  {21d1299a-ec58-42a0-8050-f032d8b7c5c7}; !- Outlet Port

OS:Connection,
  {5b1f84e1-b220-4950-8f49-ccc02d6490e5}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  43,                                     !- Outlet Port
  {6f8400f4-d3de-4d33-bda2-9d95b86f8554}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51ecf198-63b9-445d-a9d0-04049cc73f88}, !- Handle
  Node 698,                               !- Name
  {00ae7e9a-e5f1-4ef0-a3f2-f341c3ad038c}, !- Inlet Port
  {6a4fc36c-0f89-4b62-b682-058e9be6312c}; !- Outlet Port

OS:Connection,
  {21d1299a-ec58-42a0-8050-f032d8b7c5c7}, !- Handle
  {6f8400f4-d3de-4d33-bda2-9d95b86f8554}, !- Source Object
  3,                                      !- Outlet Port
  {b9f721cd-4481-4031-ab17-6afb7c7e159a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ae7e9a-e5f1-4ef0-a3f2-f341c3ad038c}, !- Handle
  {b9f721cd-4481-4031-ab17-6afb7c7e159a}, !- Source Object
  3,                                      !- Outlet Port
  {51ecf198-63b9-445d-a9d0-04049cc73f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4fc36c-0f89-4b62-b682-058e9be6312c}, !- Handle
  {51ecf198-63b9-445d-a9d0-04049cc73f88}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ecfadf75-b072-4043-8789-130c0ed45db5}, !- Handle
  Water Use Connections 41,               !- Name
  {defd0ec4-49b9-469c-bc0a-ce9932ba83e7}, !- Inlet Node Name
  {545b695c-3f71-420f-8992-0b17226f02b9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a0306ac7-7cfb-4355-8f37-fe2117c13c3b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84253ee5-8e66-4438-a680-a90b6060e47b}, !- Handle
  Room_4_10_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {43e0c8fb-eaf0-4146-8159-fefb3247c8b2}, !- Target Temperature Schedule Name
  {4faaf9e7-3963-448b-9b20-8d8b5fd9413b}, !- Sensible Fraction Schedule Name
  {7f9803e6-4d5c-4af7-9b9b-b43987832093}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4faaf9e7-3963-448b-9b20-8d8b5fd9413b}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7710449d-3208-484d-8320-556eabcbc863}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7710449d-3208-484d-8320-556eabcbc863}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f9803e6-4d5c-4af7-9b9b-b43987832093}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6c40aa79-c301-4c31-8f49-681a62adb84a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c40aa79-c301-4c31-8f49-681a62adb84a}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {43e0c8fb-eaf0-4146-8159-fefb3247c8b2}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3b89705f-c33c-44ac-86eb-5209d82c45ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b89705f-c33c-44ac-86eb-5209d82c45ab}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a0306ac7-7cfb-4355-8f37-fe2117c13c3b}, !- Handle
  Room_4_10_flr_3 Service Water Use 0.05gal/min, !- Name
  {84253ee5-8e66-4438-a680-a90b6060e47b}, !- Water Use Equipment Definition Name
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e58b776d-bcd0-4c78-8d38-e7cc11fdf056}, !- Handle
  Node 699,                               !- Name
  {9d21b2be-1a34-453b-bffd-c2f0d9a52ed4}, !- Inlet Port
  {defd0ec4-49b9-469c-bc0a-ce9932ba83e7}; !- Outlet Port

OS:Connection,
  {9d21b2be-1a34-453b-bffd-c2f0d9a52ed4}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  44,                                     !- Outlet Port
  {e58b776d-bcd0-4c78-8d38-e7cc11fdf056}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {348849c7-8f2b-45ca-b12b-4e0dc4d84d43}, !- Handle
  Node 700,                               !- Name
  {545b695c-3f71-420f-8992-0b17226f02b9}, !- Inlet Port
  {86ea4cab-c6b4-4168-b9b1-5d442a9598f2}; !- Outlet Port

OS:Connection,
  {defd0ec4-49b9-469c-bc0a-ce9932ba83e7}, !- Handle
  {e58b776d-bcd0-4c78-8d38-e7cc11fdf056}, !- Source Object
  3,                                      !- Outlet Port
  {ecfadf75-b072-4043-8789-130c0ed45db5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {545b695c-3f71-420f-8992-0b17226f02b9}, !- Handle
  {ecfadf75-b072-4043-8789-130c0ed45db5}, !- Source Object
  3,                                      !- Outlet Port
  {348849c7-8f2b-45ca-b12b-4e0dc4d84d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ea4cab-c6b4-4168-b9b1-5d442a9598f2}, !- Handle
  {348849c7-8f2b-45ca-b12b-4e0dc4d84d43}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9561f92b-90f0-437c-a0f8-9c02e721a37c}, !- Handle
  Water Use Connections 42,               !- Name
  {d190e2d3-12d5-46a1-abbb-930742aac550}, !- Inlet Node Name
  {4ce579ef-0318-4556-ba5e-dfae53091e4a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ca73f641-b4ad-474b-a6dd-18551ea6f037}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f321e02a-236a-4b55-8bf4-ac05455fa669}, !- Handle
  Room_4_11_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {4e07217c-818f-4027-b666-57f2c56fe7a6}, !- Target Temperature Schedule Name
  {31ed0593-1c54-4b87-9039-0cc4f3ccd99f}, !- Sensible Fraction Schedule Name
  {3cd9d98a-961b-4822-acc4-99329005299d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {31ed0593-1c54-4b87-9039-0cc4f3ccd99f}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fc315cf9-2ac9-440e-8dbc-e9015b4aac88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc315cf9-2ac9-440e-8dbc-e9015b4aac88}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3cd9d98a-961b-4822-acc4-99329005299d}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {46ef412a-9bb2-494e-8fef-cba569cfdbbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46ef412a-9bb2-494e-8fef-cba569cfdbbb}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e07217c-818f-4027-b666-57f2c56fe7a6}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {adafe873-57f8-4d90-9f54-926b4000b04e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adafe873-57f8-4d90-9f54-926b4000b04e}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ca73f641-b4ad-474b-a6dd-18551ea6f037}, !- Handle
  Room_4_11_flr_3 Service Water Use 0.05gal/min, !- Name
  {f321e02a-236a-4b55-8bf4-ac05455fa669}, !- Water Use Equipment Definition Name
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ec9aac07-97c6-47f0-b8d7-39b84aa264e8}, !- Handle
  Node 701,                               !- Name
  {63f0c6d6-699c-4f86-8201-daaf2a5b6cec}, !- Inlet Port
  {d190e2d3-12d5-46a1-abbb-930742aac550}; !- Outlet Port

OS:Connection,
  {63f0c6d6-699c-4f86-8201-daaf2a5b6cec}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  45,                                     !- Outlet Port
  {ec9aac07-97c6-47f0-b8d7-39b84aa264e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3a6b089-3c2e-471b-b944-9b09cd2a37b7}, !- Handle
  Node 702,                               !- Name
  {4ce579ef-0318-4556-ba5e-dfae53091e4a}, !- Inlet Port
  {68aeca88-2a99-42d9-9991-7a0e37e6e8bd}; !- Outlet Port

OS:Connection,
  {d190e2d3-12d5-46a1-abbb-930742aac550}, !- Handle
  {ec9aac07-97c6-47f0-b8d7-39b84aa264e8}, !- Source Object
  3,                                      !- Outlet Port
  {9561f92b-90f0-437c-a0f8-9c02e721a37c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce579ef-0318-4556-ba5e-dfae53091e4a}, !- Handle
  {9561f92b-90f0-437c-a0f8-9c02e721a37c}, !- Source Object
  3,                                      !- Outlet Port
  {b3a6b089-3c2e-471b-b944-9b09cd2a37b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68aeca88-2a99-42d9-9991-7a0e37e6e8bd}, !- Handle
  {b3a6b089-3c2e-471b-b944-9b09cd2a37b7}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {58aa9001-d1dc-457f-b0f5-7c31dfb834ca}, !- Handle
  Water Use Connections 43,               !- Name
  {a128efff-abaf-4951-a94a-2a1aa5e2972b}, !- Inlet Node Name
  {8e1e421f-e98b-46b7-868c-1509bbd6d6d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c6cfd3c-cf0c-4c2d-b303-dd1fbaf5bbdf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {26aca169-2faa-467b-9d5b-21bbe0ff72e1}, !- Handle
  Room_4_12_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289583e-06,                   !- Peak Flow Rate {m3/s}
  {007ea342-49be-4990-8ec8-a7aea9c7db79}, !- Target Temperature Schedule Name
  {b9e61d77-d05b-46b9-a430-ededc4d77539}, !- Sensible Fraction Schedule Name
  {30636a55-351e-42e7-a19a-e77b2c8e8816}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b9e61d77-d05b-46b9-a430-ededc4d77539}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7e3871be-5fa2-4a28-a173-b8c7462b7c1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e3871be-5fa2-4a28-a173-b8c7462b7c1a}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {30636a55-351e-42e7-a19a-e77b2c8e8816}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8458e00f-2fdc-427c-91aa-93b20b85cd6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8458e00f-2fdc-427c-91aa-93b20b85cd6f}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {007ea342-49be-4990-8ec8-a7aea9c7db79}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7ee3e96c-8fed-4123-a630-b87e090b24c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ee3e96c-8fed-4123-a630-b87e090b24c9}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3c6cfd3c-cf0c-4c2d-b303-dd1fbaf5bbdf}, !- Handle
  Room_4_12_flr_3 Service Water Use 0.05gal/min, !- Name
  {26aca169-2faa-467b-9d5b-21bbe0ff72e1}, !- Water Use Equipment Definition Name
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0bd00393-c256-4316-ac25-e73c4ee0bbc2}, !- Handle
  Node 703,                               !- Name
  {2cd0589d-e233-44e1-8932-f3dc2e34a288}, !- Inlet Port
  {a128efff-abaf-4951-a94a-2a1aa5e2972b}; !- Outlet Port

OS:Connection,
  {2cd0589d-e233-44e1-8932-f3dc2e34a288}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  46,                                     !- Outlet Port
  {0bd00393-c256-4316-ac25-e73c4ee0bbc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93c6260d-862a-434e-9ee3-ae60375a1e92}, !- Handle
  Node 704,                               !- Name
  {8e1e421f-e98b-46b7-868c-1509bbd6d6d9}, !- Inlet Port
  {ffcb92c9-ff7d-407d-a8de-fdb07e6578ad}; !- Outlet Port

OS:Connection,
  {a128efff-abaf-4951-a94a-2a1aa5e2972b}, !- Handle
  {0bd00393-c256-4316-ac25-e73c4ee0bbc2}, !- Source Object
  3,                                      !- Outlet Port
  {58aa9001-d1dc-457f-b0f5-7c31dfb834ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e1e421f-e98b-46b7-868c-1509bbd6d6d9}, !- Handle
  {58aa9001-d1dc-457f-b0f5-7c31dfb834ca}, !- Source Object
  3,                                      !- Outlet Port
  {93c6260d-862a-434e-9ee3-ae60375a1e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffcb92c9-ff7d-407d-a8de-fdb07e6578ad}, !- Handle
  {93c6260d-862a-434e-9ee3-ae60375a1e92}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ff199854-aac6-45e2-91a0-be50d97bc03e}, !- Handle
  Water Use Connections 44,               !- Name
  {d3da0584-0350-4b33-826e-6f81d0d53f26}, !- Inlet Node Name
  {54ae7e96-1cd9-43d5-89a1-dfc9d6af3de5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a029155f-0ac6-4a5d-9048-dcc741444ba3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bf66b024-26b4-4b7e-adb1-42e331358ec7}, !- Handle
  Room_4_13_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {b0b68fc4-837e-4fda-b60e-43699979b140}, !- Target Temperature Schedule Name
  {2e9c482d-245b-4757-9a94-6d6b5b88025c}, !- Sensible Fraction Schedule Name
  {17214af0-adc2-45fd-8df4-dd5c39ef601e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2e9c482d-245b-4757-9a94-6d6b5b88025c}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {84bccc18-a122-4528-aff1-4af964da846c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84bccc18-a122-4528-aff1-4af964da846c}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {17214af0-adc2-45fd-8df4-dd5c39ef601e}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c0e3578e-94df-479a-b6b1-da050880cb1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0e3578e-94df-479a-b6b1-da050880cb1f}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0b68fc4-837e-4fda-b60e-43699979b140}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0357604b-8327-4390-98ce-77942ebca1a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0357604b-8327-4390-98ce-77942ebca1a7}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a029155f-0ac6-4a5d-9048-dcc741444ba3}, !- Handle
  Room_4_13_flr_3 Service Water Use 0.05gal/min, !- Name
  {bf66b024-26b4-4b7e-adb1-42e331358ec7}, !- Water Use Equipment Definition Name
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6f022ce7-f3f5-45ba-a22d-58f17c254ff4}, !- Handle
  Node 705,                               !- Name
  {75a510cb-331a-430a-9106-e74b72a3bafb}, !- Inlet Port
  {d3da0584-0350-4b33-826e-6f81d0d53f26}; !- Outlet Port

OS:Connection,
  {75a510cb-331a-430a-9106-e74b72a3bafb}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  47,                                     !- Outlet Port
  {6f022ce7-f3f5-45ba-a22d-58f17c254ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b153a862-71fd-404e-b76d-bcfe4db28e29}, !- Handle
  Node 706,                               !- Name
  {54ae7e96-1cd9-43d5-89a1-dfc9d6af3de5}, !- Inlet Port
  {8d22c468-640c-46d6-8e2f-6ae54dab83fb}; !- Outlet Port

OS:Connection,
  {d3da0584-0350-4b33-826e-6f81d0d53f26}, !- Handle
  {6f022ce7-f3f5-45ba-a22d-58f17c254ff4}, !- Source Object
  3,                                      !- Outlet Port
  {ff199854-aac6-45e2-91a0-be50d97bc03e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ae7e96-1cd9-43d5-89a1-dfc9d6af3de5}, !- Handle
  {ff199854-aac6-45e2-91a0-be50d97bc03e}, !- Source Object
  3,                                      !- Outlet Port
  {b153a862-71fd-404e-b76d-bcfe4db28e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d22c468-640c-46d6-8e2f-6ae54dab83fb}, !- Handle
  {b153a862-71fd-404e-b76d-bcfe4db28e29}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fd8cc0d4-b6e1-4475-8891-abdf49f6d853}, !- Handle
  Water Use Connections 45,               !- Name
  {47c35691-f204-49be-b3ed-770fa485127f}, !- Inlet Node Name
  {2a1d23f9-1571-4586-b283-b2824f5892fb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f0b6c160-676a-4883-b803-3035b9d1f2ff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fb017b42-266f-44ab-9488-1cc03d07f38d}, !- Handle
  Room_4_14_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {c457cc98-ff2b-45e1-b5ee-c4203628792f}, !- Target Temperature Schedule Name
  {097e26ce-4513-42a9-a457-9d5a6d33334a}, !- Sensible Fraction Schedule Name
  {b20cf7ea-c083-4ebd-bd44-5f1665d9aa2c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {097e26ce-4513-42a9-a457-9d5a6d33334a}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fd0bc08e-57af-45a0-9f02-1c06065498a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd0bc08e-57af-45a0-9f02-1c06065498a7}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b20cf7ea-c083-4ebd-bd44-5f1665d9aa2c}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c085807b-63db-42da-bfbf-3b301df351c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c085807b-63db-42da-bfbf-3b301df351c6}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c457cc98-ff2b-45e1-b5ee-c4203628792f}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {182c98f5-339c-4033-9928-d92a78db47ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {182c98f5-339c-4033-9928-d92a78db47ed}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f0b6c160-676a-4883-b803-3035b9d1f2ff}, !- Handle
  Room_4_14_flr_3 Service Water Use 0.05gal/min, !- Name
  {fb017b42-266f-44ab-9488-1cc03d07f38d}, !- Water Use Equipment Definition Name
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b371e3f1-1c3a-4fa2-846e-b2de85de4ceb}, !- Handle
  Node 707,                               !- Name
  {e5d85965-72e0-4369-b46c-2a2f8b41f115}, !- Inlet Port
  {47c35691-f204-49be-b3ed-770fa485127f}; !- Outlet Port

OS:Connection,
  {e5d85965-72e0-4369-b46c-2a2f8b41f115}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  48,                                     !- Outlet Port
  {b371e3f1-1c3a-4fa2-846e-b2de85de4ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1f0bce8-de4d-44f5-ad30-4e033a61ceae}, !- Handle
  Node 708,                               !- Name
  {2a1d23f9-1571-4586-b283-b2824f5892fb}, !- Inlet Port
  {7256bdf9-f798-4c3f-b5a5-5ad12d1878ec}; !- Outlet Port

OS:Connection,
  {47c35691-f204-49be-b3ed-770fa485127f}, !- Handle
  {b371e3f1-1c3a-4fa2-846e-b2de85de4ceb}, !- Source Object
  3,                                      !- Outlet Port
  {fd8cc0d4-b6e1-4475-8891-abdf49f6d853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a1d23f9-1571-4586-b283-b2824f5892fb}, !- Handle
  {fd8cc0d4-b6e1-4475-8891-abdf49f6d853}, !- Source Object
  3,                                      !- Outlet Port
  {d1f0bce8-de4d-44f5-ad30-4e033a61ceae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7256bdf9-f798-4c3f-b5a5-5ad12d1878ec}, !- Handle
  {d1f0bce8-de4d-44f5-ad30-4e033a61ceae}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ac2c51ca-988e-4355-9a4b-9a5e67c43d93}, !- Handle
  Water Use Connections 46,               !- Name
  {7e607976-5902-457e-b338-dba3af4b51da}, !- Inlet Node Name
  {8f5dda32-51e7-46aa-9ecb-c1476df39c9e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {475ae79f-0aaf-4196-a4bc-730542dae553}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dc8f6577-ac0e-4e10-9c3f-f1ee6dfd3d44}, !- Handle
  Room_4_15_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {51929fcf-f6a1-410a-8fca-0655ce7b837b}, !- Target Temperature Schedule Name
  {b85232eb-27fc-4ada-a131-cf1297de14d4}, !- Sensible Fraction Schedule Name
  {5f81eb6c-8089-4c66-9986-39984aac25f1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b85232eb-27fc-4ada-a131-cf1297de14d4}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2daa9641-85cf-468e-bc85-425f4f5a50c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2daa9641-85cf-468e-bc85-425f4f5a50c5}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f81eb6c-8089-4c66-9986-39984aac25f1}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {af955b02-b228-44d0-9993-8d74bbcaa3d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af955b02-b228-44d0-9993-8d74bbcaa3d2}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {51929fcf-f6a1-410a-8fca-0655ce7b837b}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {914751b7-1ce3-434f-8e91-583d683e9d6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {914751b7-1ce3-434f-8e91-583d683e9d6e}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {475ae79f-0aaf-4196-a4bc-730542dae553}, !- Handle
  Room_4_15_flr_3 Service Water Use 0.05gal/min, !- Name
  {dc8f6577-ac0e-4e10-9c3f-f1ee6dfd3d44}, !- Water Use Equipment Definition Name
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {03fb4f11-1521-408b-a871-647cf69f2974}, !- Handle
  Node 709,                               !- Name
  {b8cabcd7-1f9c-4e68-b4ee-fab9d3abd158}, !- Inlet Port
  {7e607976-5902-457e-b338-dba3af4b51da}; !- Outlet Port

OS:Connection,
  {b8cabcd7-1f9c-4e68-b4ee-fab9d3abd158}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  49,                                     !- Outlet Port
  {03fb4f11-1521-408b-a871-647cf69f2974}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {728d322c-40e2-4b51-80f4-565af330eaad}, !- Handle
  Node 710,                               !- Name
  {8f5dda32-51e7-46aa-9ecb-c1476df39c9e}, !- Inlet Port
  {ec9d313f-2414-4377-a480-6bac86b03d0d}; !- Outlet Port

OS:Connection,
  {7e607976-5902-457e-b338-dba3af4b51da}, !- Handle
  {03fb4f11-1521-408b-a871-647cf69f2974}, !- Source Object
  3,                                      !- Outlet Port
  {ac2c51ca-988e-4355-9a4b-9a5e67c43d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f5dda32-51e7-46aa-9ecb-c1476df39c9e}, !- Handle
  {ac2c51ca-988e-4355-9a4b-9a5e67c43d93}, !- Source Object
  3,                                      !- Outlet Port
  {728d322c-40e2-4b51-80f4-565af330eaad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec9d313f-2414-4377-a480-6bac86b03d0d}, !- Handle
  {728d322c-40e2-4b51-80f4-565af330eaad}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2aadd397-8bd6-432e-954e-5ea3a2fbb955}, !- Handle
  Water Use Connections 47,               !- Name
  {3c76b0ef-9e4c-44cf-be1a-74f997740d0d}, !- Inlet Node Name
  {e62206c7-4780-4502-9953-928072029f7e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00d9d524-0b58-4e8c-90fd-312ac7baf977}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1bbd8371-1f8b-463e-94e2-7d9ff0a91c4b}, !- Handle
  Room_4_16_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {7a7e2a49-f1b9-43aa-82fb-1a85887404d6}, !- Target Temperature Schedule Name
  {698a70a6-221a-43f2-9a38-a21e0b4802a1}, !- Sensible Fraction Schedule Name
  {11682ff7-287b-4696-ae45-c2cde0596561}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {698a70a6-221a-43f2-9a38-a21e0b4802a1}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {19d3ef9b-7ecb-43e4-b7ed-949fbbe62e12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19d3ef9b-7ecb-43e4-b7ed-949fbbe62e12}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {11682ff7-287b-4696-ae45-c2cde0596561}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fcb44de7-82f5-4a78-9cd9-390c8bb045b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcb44de7-82f5-4a78-9cd9-390c8bb045b0}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a7e2a49-f1b9-43aa-82fb-1a85887404d6}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {12117988-3fed-4948-8e69-a95a64733891}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12117988-3fed-4948-8e69-a95a64733891}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {00d9d524-0b58-4e8c-90fd-312ac7baf977}, !- Handle
  Room_4_16_flr_3 Service Water Use 0.05gal/min, !- Name
  {1bbd8371-1f8b-463e-94e2-7d9ff0a91c4b}, !- Water Use Equipment Definition Name
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {832c3199-b290-478d-ad0b-3ac42ff4e130}, !- Handle
  Node 711,                               !- Name
  {2b45afad-ac45-40a4-ae5d-53ad52ef9f3f}, !- Inlet Port
  {3c76b0ef-9e4c-44cf-be1a-74f997740d0d}; !- Outlet Port

OS:Connection,
  {2b45afad-ac45-40a4-ae5d-53ad52ef9f3f}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  50,                                     !- Outlet Port
  {832c3199-b290-478d-ad0b-3ac42ff4e130}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {914152e6-844f-4889-a673-f6e003e075ff}, !- Handle
  Node 712,                               !- Name
  {e62206c7-4780-4502-9953-928072029f7e}, !- Inlet Port
  {10cebb38-7613-483e-a6e5-9b7c01cd603c}; !- Outlet Port

OS:Connection,
  {3c76b0ef-9e4c-44cf-be1a-74f997740d0d}, !- Handle
  {832c3199-b290-478d-ad0b-3ac42ff4e130}, !- Source Object
  3,                                      !- Outlet Port
  {2aadd397-8bd6-432e-954e-5ea3a2fbb955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e62206c7-4780-4502-9953-928072029f7e}, !- Handle
  {2aadd397-8bd6-432e-954e-5ea3a2fbb955}, !- Source Object
  3,                                      !- Outlet Port
  {914152e6-844f-4889-a673-f6e003e075ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10cebb38-7613-483e-a6e5-9b7c01cd603c}, !- Handle
  {914152e6-844f-4889-a673-f6e003e075ff}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {02c53dea-47d0-46c6-819e-22fb1f3320ea}, !- Handle
  Water Use Connections 48,               !- Name
  {c60e450e-c6e8-4e1e-8738-e9abb8993e53}, !- Inlet Node Name
  {db27ac32-2d49-4e02-8274-bf215eb02522}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5f2610c9-b954-4896-a1d4-3673c044907f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {274c4a00-57c0-45ae-b3af-9422a911cc4e}, !- Handle
  Room_4_17_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {d6b7e8ea-3b42-455a-846b-3cca32e1ffeb}, !- Target Temperature Schedule Name
  {c08c9b7c-27c8-4c97-bb2e-1a36263a19d6}, !- Sensible Fraction Schedule Name
  {9bd19ca6-7972-4f73-9731-f2b5923dfa9a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c08c9b7c-27c8-4c97-bb2e-1a36263a19d6}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {09536752-2ae2-4197-9f87-c71bd407559d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09536752-2ae2-4197-9f87-c71bd407559d}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9bd19ca6-7972-4f73-9731-f2b5923dfa9a}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9c75aeae-bdb4-44c9-8226-ab7d8f33cb8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c75aeae-bdb4-44c9-8226-ab7d8f33cb8e}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6b7e8ea-3b42-455a-846b-3cca32e1ffeb}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {35d9f4d8-f350-497e-9d28-6d12b5196019}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35d9f4d8-f350-497e-9d28-6d12b5196019}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5f2610c9-b954-4896-a1d4-3673c044907f}, !- Handle
  Room_4_17_flr_3 Service Water Use 0.05gal/min, !- Name
  {274c4a00-57c0-45ae-b3af-9422a911cc4e}, !- Water Use Equipment Definition Name
  {e8ca8062-c829-4401-a773-53984768e778}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d5c7bfe8-6893-410f-9637-cc9ac78f9f35}, !- Handle
  Node 713,                               !- Name
  {447c6e83-6fa9-4d1a-981d-bcd57ddd3f6f}, !- Inlet Port
  {c60e450e-c6e8-4e1e-8738-e9abb8993e53}; !- Outlet Port

OS:Connection,
  {447c6e83-6fa9-4d1a-981d-bcd57ddd3f6f}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  51,                                     !- Outlet Port
  {d5c7bfe8-6893-410f-9637-cc9ac78f9f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ddbe6ab-0c14-4a9c-9ea9-6b0c51b55de9}, !- Handle
  Node 714,                               !- Name
  {db27ac32-2d49-4e02-8274-bf215eb02522}, !- Inlet Port
  {08fa40e9-6513-4f80-b7ee-341721d6584c}; !- Outlet Port

OS:Connection,
  {c60e450e-c6e8-4e1e-8738-e9abb8993e53}, !- Handle
  {d5c7bfe8-6893-410f-9637-cc9ac78f9f35}, !- Source Object
  3,                                      !- Outlet Port
  {02c53dea-47d0-46c6-819e-22fb1f3320ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db27ac32-2d49-4e02-8274-bf215eb02522}, !- Handle
  {02c53dea-47d0-46c6-819e-22fb1f3320ea}, !- Source Object
  3,                                      !- Outlet Port
  {5ddbe6ab-0c14-4a9c-9ea9-6b0c51b55de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08fa40e9-6513-4f80-b7ee-341721d6584c}, !- Handle
  {5ddbe6ab-0c14-4a9c-9ea9-6b0c51b55de9}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {29a2201e-4faf-4d6f-a891-69f0f13c15a9}, !- Handle
  Water Use Connections 49,               !- Name
  {c967adde-f6dc-42e4-a2f2-704ce80bd873}, !- Inlet Node Name
  {43bd87ae-fe19-4dc2-8d77-8232759a1008}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {42e9ab86-98ac-42c9-9d1d-f5b2ed70e175}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {86887ce6-b040-4d51-b33f-76d9d1392e61}, !- Handle
  Room_4_18_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12091557471915e-06,                   !- Peak Flow Rate {m3/s}
  {e21c1e18-ea82-4b67-ab5b-2fa910e44977}, !- Target Temperature Schedule Name
  {89324fb8-7453-42dc-82aa-676cb9597afc}, !- Sensible Fraction Schedule Name
  {387531ea-17a2-49ea-9b17-af2412c7889b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {89324fb8-7453-42dc-82aa-676cb9597afc}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3ecba2a8-45b4-4599-8f52-04c0a841e383}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ecba2a8-45b4-4599-8f52-04c0a841e383}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {387531ea-17a2-49ea-9b17-af2412c7889b}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0c42f2aa-d969-4c6e-8f70-e0816682934a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c42f2aa-d969-4c6e-8f70-e0816682934a}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e21c1e18-ea82-4b67-ab5b-2fa910e44977}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0463d25c-5612-4694-8584-41470d7c1a9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0463d25c-5612-4694-8584-41470d7c1a9a}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {42e9ab86-98ac-42c9-9d1d-f5b2ed70e175}, !- Handle
  Room_4_18_flr_3 Service Water Use 0.05gal/min, !- Name
  {86887ce6-b040-4d51-b33f-76d9d1392e61}, !- Water Use Equipment Definition Name
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5be509d0-dc6c-4def-9863-faf327ec5d63}, !- Handle
  Node 715,                               !- Name
  {e68224c9-ed08-47c1-8d52-f36e457f02dd}, !- Inlet Port
  {c967adde-f6dc-42e4-a2f2-704ce80bd873}; !- Outlet Port

OS:Connection,
  {e68224c9-ed08-47c1-8d52-f36e457f02dd}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  52,                                     !- Outlet Port
  {5be509d0-dc6c-4def-9863-faf327ec5d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3cfaf0c-3613-4cea-b033-57ec16742c89}, !- Handle
  Node 716,                               !- Name
  {43bd87ae-fe19-4dc2-8d77-8232759a1008}, !- Inlet Port
  {e56bbd00-b089-4635-a48a-800b07702623}; !- Outlet Port

OS:Connection,
  {c967adde-f6dc-42e4-a2f2-704ce80bd873}, !- Handle
  {5be509d0-dc6c-4def-9863-faf327ec5d63}, !- Source Object
  3,                                      !- Outlet Port
  {29a2201e-4faf-4d6f-a891-69f0f13c15a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43bd87ae-fe19-4dc2-8d77-8232759a1008}, !- Handle
  {29a2201e-4faf-4d6f-a891-69f0f13c15a9}, !- Source Object
  3,                                      !- Outlet Port
  {a3cfaf0c-3613-4cea-b033-57ec16742c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e56bbd00-b089-4635-a48a-800b07702623}, !- Handle
  {a3cfaf0c-3613-4cea-b033-57ec16742c89}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1f4b4cdf-1042-4fc2-89fd-5ad189993aa6}, !- Handle
  Water Use Connections 50,               !- Name
  {08d849b5-7081-41dd-b920-a4e3b9effbd5}, !- Inlet Node Name
  {71acf69d-b631-4463-b569-f9b78e7c07ac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {13a5c36c-add2-4f32-8278-df75f132dcba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {00f8ceb3-b9c2-4a6b-a010-8e1108688c4a}, !- Handle
  Room_4_19_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {1d50f45e-2935-4276-9231-5c99d2ceed99}, !- Target Temperature Schedule Name
  {220af6b5-b19a-4475-a69a-9532c6136964}, !- Sensible Fraction Schedule Name
  {e7d4e9be-c848-423e-8143-261c5a2dfbee}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {220af6b5-b19a-4475-a69a-9532c6136964}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f77c36d3-dddf-4bca-8307-000c8c7a85fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f77c36d3-dddf-4bca-8307-000c8c7a85fc}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7d4e9be-c848-423e-8143-261c5a2dfbee}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9565fa79-5460-449c-97b6-aea41509622f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9565fa79-5460-449c-97b6-aea41509622f}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d50f45e-2935-4276-9231-5c99d2ceed99}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {af914a1b-2079-4437-841f-89d836585f08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af914a1b-2079-4437-841f-89d836585f08}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {13a5c36c-add2-4f32-8278-df75f132dcba}, !- Handle
  Room_4_19_flr_3 Service Water Use 0.05gal/min, !- Name
  {00f8ceb3-b9c2-4a6b-a010-8e1108688c4a}, !- Water Use Equipment Definition Name
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {63c8e4d4-c809-432e-90c2-f0d8ee2efe9e}, !- Handle
  Node 717,                               !- Name
  {566bc63b-9e2a-4a15-ae46-9184a1a8f081}, !- Inlet Port
  {08d849b5-7081-41dd-b920-a4e3b9effbd5}; !- Outlet Port

OS:Connection,
  {566bc63b-9e2a-4a15-ae46-9184a1a8f081}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  53,                                     !- Outlet Port
  {63c8e4d4-c809-432e-90c2-f0d8ee2efe9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbd1b71a-f23a-427e-a9db-d3dcfe584210}, !- Handle
  Node 718,                               !- Name
  {71acf69d-b631-4463-b569-f9b78e7c07ac}, !- Inlet Port
  {c1ce0611-2539-48f5-993d-c0fb03131d39}; !- Outlet Port

OS:Connection,
  {08d849b5-7081-41dd-b920-a4e3b9effbd5}, !- Handle
  {63c8e4d4-c809-432e-90c2-f0d8ee2efe9e}, !- Source Object
  3,                                      !- Outlet Port
  {1f4b4cdf-1042-4fc2-89fd-5ad189993aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71acf69d-b631-4463-b569-f9b78e7c07ac}, !- Handle
  {1f4b4cdf-1042-4fc2-89fd-5ad189993aa6}, !- Source Object
  3,                                      !- Outlet Port
  {dbd1b71a-f23a-427e-a9db-d3dcfe584210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1ce0611-2539-48f5-993d-c0fb03131d39}, !- Handle
  {dbd1b71a-f23a-427e-a9db-d3dcfe584210}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {60b02c21-169a-4d00-99b7-74b7c11d147f}, !- Handle
  Water Use Connections 51,               !- Name
  {06a75f80-b4d6-4116-b361-fac2fbbd51cf}, !- Inlet Node Name
  {734b017e-8dbb-4c45-81fa-657a828c3916}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2b8d303f-246f-40b6-bf7f-d8406784db57}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7bc49784-63fe-4d85-bb69-170d27125a6e}, !- Handle
  Room_4_1_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {e2eb7667-2728-4af8-9c25-2869b56ad7bb}, !- Target Temperature Schedule Name
  {d734b81f-2832-4e76-8542-053c2b447708}, !- Sensible Fraction Schedule Name
  {39bfbd06-f23a-41a5-b411-9a923e049feb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d734b81f-2832-4e76-8542-053c2b447708}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {46db7dd9-0837-4f45-8768-f49332844a05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46db7dd9-0837-4f45-8768-f49332844a05}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {39bfbd06-f23a-41a5-b411-9a923e049feb}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4b04676e-b2f2-4cf6-af65-62018f3fc501}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b04676e-b2f2-4cf6-af65-62018f3fc501}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e2eb7667-2728-4af8-9c25-2869b56ad7bb}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {71920dd8-846d-42d5-840a-6f025c592710}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71920dd8-846d-42d5-840a-6f025c592710}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2b8d303f-246f-40b6-bf7f-d8406784db57}, !- Handle
  Room_4_1_flr_3 Service Water Use 0.05gal/min, !- Name
  {7bc49784-63fe-4d85-bb69-170d27125a6e}, !- Water Use Equipment Definition Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {659ff8fe-4bf6-41b1-ae50-e14203757933}, !- Handle
  Node 719,                               !- Name
  {9a4e6990-743c-42fb-9d0a-4f81d7b91923}, !- Inlet Port
  {06a75f80-b4d6-4116-b361-fac2fbbd51cf}; !- Outlet Port

OS:Connection,
  {9a4e6990-743c-42fb-9d0a-4f81d7b91923}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  54,                                     !- Outlet Port
  {659ff8fe-4bf6-41b1-ae50-e14203757933}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9eb95965-7202-40cf-bac4-527ca2f51b85}, !- Handle
  Node 720,                               !- Name
  {734b017e-8dbb-4c45-81fa-657a828c3916}, !- Inlet Port
  {4b3a3e1e-85c6-4ada-936e-92f2761a6f4a}; !- Outlet Port

OS:Connection,
  {06a75f80-b4d6-4116-b361-fac2fbbd51cf}, !- Handle
  {659ff8fe-4bf6-41b1-ae50-e14203757933}, !- Source Object
  3,                                      !- Outlet Port
  {60b02c21-169a-4d00-99b7-74b7c11d147f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {734b017e-8dbb-4c45-81fa-657a828c3916}, !- Handle
  {60b02c21-169a-4d00-99b7-74b7c11d147f}, !- Source Object
  3,                                      !- Outlet Port
  {9eb95965-7202-40cf-bac4-527ca2f51b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b3a3e1e-85c6-4ada-936e-92f2761a6f4a}, !- Handle
  {9eb95965-7202-40cf-bac4-527ca2f51b85}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e5c1dc2f-5db3-4c9b-aa18-d7d88f582850}, !- Handle
  Water Use Connections 52,               !- Name
  {089c5774-e9df-4866-96d6-abcea533eace}, !- Inlet Node Name
  {8b4e3828-5ee9-4ffa-b373-e4c661a2c816}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {09805dba-3418-4057-a59b-36dad157804c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {226743c5-bd40-4586-9d6a-c032f64072ee}, !- Handle
  Room_4_2_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {663f7ece-0ffd-4b94-83d6-e416e749be7d}, !- Target Temperature Schedule Name
  {1524e9ce-f1e4-486a-9403-783903fce515}, !- Sensible Fraction Schedule Name
  {5dd1f092-d3a0-4540-a5b4-87fcad94f520}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1524e9ce-f1e4-486a-9403-783903fce515}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2fdd1de8-da14-4273-95ad-e47af850e598}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fdd1de8-da14-4273-95ad-e47af850e598}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5dd1f092-d3a0-4540-a5b4-87fcad94f520}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8828a416-fa83-4b25-a034-701b1617ea8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8828a416-fa83-4b25-a034-701b1617ea8b}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {663f7ece-0ffd-4b94-83d6-e416e749be7d}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {81dbaecd-f22e-43c9-a7db-604ad1436848}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81dbaecd-f22e-43c9-a7db-604ad1436848}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {09805dba-3418-4057-a59b-36dad157804c}, !- Handle
  Room_4_2_flr_3 Service Water Use 0.05gal/min, !- Name
  {226743c5-bd40-4586-9d6a-c032f64072ee}, !- Water Use Equipment Definition Name
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {feb757ee-eebd-42d7-8ad8-2a56ae19139f}, !- Handle
  Node 721,                               !- Name
  {83242ec5-6287-429a-b2db-484273d0b3fb}, !- Inlet Port
  {089c5774-e9df-4866-96d6-abcea533eace}; !- Outlet Port

OS:Connection,
  {83242ec5-6287-429a-b2db-484273d0b3fb}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  55,                                     !- Outlet Port
  {feb757ee-eebd-42d7-8ad8-2a56ae19139f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2c32331-6751-49fc-8ce5-1c1369666a15}, !- Handle
  Node 722,                               !- Name
  {8b4e3828-5ee9-4ffa-b373-e4c661a2c816}, !- Inlet Port
  {8cdc7a65-1c3b-4649-bd81-60329c10d073}; !- Outlet Port

OS:Connection,
  {089c5774-e9df-4866-96d6-abcea533eace}, !- Handle
  {feb757ee-eebd-42d7-8ad8-2a56ae19139f}, !- Source Object
  3,                                      !- Outlet Port
  {e5c1dc2f-5db3-4c9b-aa18-d7d88f582850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b4e3828-5ee9-4ffa-b373-e4c661a2c816}, !- Handle
  {e5c1dc2f-5db3-4c9b-aa18-d7d88f582850}, !- Source Object
  3,                                      !- Outlet Port
  {c2c32331-6751-49fc-8ce5-1c1369666a15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cdc7a65-1c3b-4649-bd81-60329c10d073}, !- Handle
  {c2c32331-6751-49fc-8ce5-1c1369666a15}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cfe5b749-6745-43f4-bffd-454b89c9e597}, !- Handle
  Water Use Connections 53,               !- Name
  {d04364b0-5f00-44e9-bce2-32006c9c6bca}, !- Inlet Node Name
  {6686543c-c237-4cd9-b5d8-76eaa086fbcf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9984fe08-4116-4e10-90b2-ba49cdc259a0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {90bd937e-ff18-4ac9-8375-b917ecea3c54}, !- Handle
  Room_4_3_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {b79b115c-bc71-46c4-97f5-359e215ef503}, !- Target Temperature Schedule Name
  {81a4bbdd-1cfd-4354-baef-c48dc93b836a}, !- Sensible Fraction Schedule Name
  {a44a93cc-6653-4efa-9966-5f0fe7c73fba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {81a4bbdd-1cfd-4354-baef-c48dc93b836a}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {94d9fe34-587c-4b99-9c51-426d6d6f982c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94d9fe34-587c-4b99-9c51-426d6d6f982c}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a44a93cc-6653-4efa-9966-5f0fe7c73fba}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {37311c9e-3bed-47af-b328-970c0a5c25cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37311c9e-3bed-47af-b328-970c0a5c25cb}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b79b115c-bc71-46c4-97f5-359e215ef503}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7aeeb62a-7681-4a60-8a80-61d65bf4326c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7aeeb62a-7681-4a60-8a80-61d65bf4326c}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9984fe08-4116-4e10-90b2-ba49cdc259a0}, !- Handle
  Room_4_3_flr_3 Service Water Use 0.05gal/min, !- Name
  {90bd937e-ff18-4ac9-8375-b917ecea3c54}, !- Water Use Equipment Definition Name
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {87583d2f-00bf-4cc6-8b76-647de6679515}, !- Handle
  Node 723,                               !- Name
  {0e7fe7a4-7dfe-46e6-8f2d-26cbc36e1218}, !- Inlet Port
  {d04364b0-5f00-44e9-bce2-32006c9c6bca}; !- Outlet Port

OS:Connection,
  {0e7fe7a4-7dfe-46e6-8f2d-26cbc36e1218}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  56,                                     !- Outlet Port
  {87583d2f-00bf-4cc6-8b76-647de6679515}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9d35df1-8098-44e2-a9c1-36c0e587d85f}, !- Handle
  Node 724,                               !- Name
  {6686543c-c237-4cd9-b5d8-76eaa086fbcf}, !- Inlet Port
  {d5a7bffc-9afd-45e3-af43-c81509fdd640}; !- Outlet Port

OS:Connection,
  {d04364b0-5f00-44e9-bce2-32006c9c6bca}, !- Handle
  {87583d2f-00bf-4cc6-8b76-647de6679515}, !- Source Object
  3,                                      !- Outlet Port
  {cfe5b749-6745-43f4-bffd-454b89c9e597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6686543c-c237-4cd9-b5d8-76eaa086fbcf}, !- Handle
  {cfe5b749-6745-43f4-bffd-454b89c9e597}, !- Source Object
  3,                                      !- Outlet Port
  {f9d35df1-8098-44e2-a9c1-36c0e587d85f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5a7bffc-9afd-45e3-af43-c81509fdd640}, !- Handle
  {f9d35df1-8098-44e2-a9c1-36c0e587d85f}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dea02682-e939-4a97-bff4-c7a464055eff}, !- Handle
  Water Use Connections 54,               !- Name
  {c8364b5a-38bc-450a-b4c4-094dd520d1c2}, !- Inlet Node Name
  {860d76ac-4e5b-4b19-b531-2059f13f6e33}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dd2ea95a-0027-4577-8b37-e2fee5e10751}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4c3644a8-c0cc-4eeb-89bd-d7e67608a0d4}, !- Handle
  Room_4_4_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {03ee176b-d0ea-4513-acc0-e927082de79a}, !- Target Temperature Schedule Name
  {a72b0715-ac96-4513-9a8a-d86257927332}, !- Sensible Fraction Schedule Name
  {69352b63-99a9-4db3-8ec3-68e1266f46ce}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a72b0715-ac96-4513-9a8a-d86257927332}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f7d71d44-e047-49ed-b112-5954efa4e4af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7d71d44-e047-49ed-b112-5954efa4e4af}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {69352b63-99a9-4db3-8ec3-68e1266f46ce}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {887939be-aa51-4c0e-a9c2-8401b15dc252}; !- Default Day Schedule Name

OS:Schedule:Day,
  {887939be-aa51-4c0e-a9c2-8401b15dc252}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {03ee176b-d0ea-4513-acc0-e927082de79a}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8e5b9287-107d-438a-8a93-68b828021b69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e5b9287-107d-438a-8a93-68b828021b69}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dd2ea95a-0027-4577-8b37-e2fee5e10751}, !- Handle
  Room_4_4_flr_3 Service Water Use 0.05gal/min, !- Name
  {4c3644a8-c0cc-4eeb-89bd-d7e67608a0d4}, !- Water Use Equipment Definition Name
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {26c22974-fdbb-4c93-ac8b-b34144ce4a0d}, !- Handle
  Node 725,                               !- Name
  {eb024502-a0ae-43b0-b686-a4aff3791609}, !- Inlet Port
  {c8364b5a-38bc-450a-b4c4-094dd520d1c2}; !- Outlet Port

OS:Connection,
  {eb024502-a0ae-43b0-b686-a4aff3791609}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  57,                                     !- Outlet Port
  {26c22974-fdbb-4c93-ac8b-b34144ce4a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4225791-1f39-4ed5-9636-cf5f810d5f6c}, !- Handle
  Node 726,                               !- Name
  {860d76ac-4e5b-4b19-b531-2059f13f6e33}, !- Inlet Port
  {2b34c4f5-e10c-4865-88d7-ee7812bfc9e3}; !- Outlet Port

OS:Connection,
  {c8364b5a-38bc-450a-b4c4-094dd520d1c2}, !- Handle
  {26c22974-fdbb-4c93-ac8b-b34144ce4a0d}, !- Source Object
  3,                                      !- Outlet Port
  {dea02682-e939-4a97-bff4-c7a464055eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {860d76ac-4e5b-4b19-b531-2059f13f6e33}, !- Handle
  {dea02682-e939-4a97-bff4-c7a464055eff}, !- Source Object
  3,                                      !- Outlet Port
  {d4225791-1f39-4ed5-9636-cf5f810d5f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b34c4f5-e10c-4865-88d7-ee7812bfc9e3}, !- Handle
  {d4225791-1f39-4ed5-9636-cf5f810d5f6c}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {38dd406e-8b82-49dd-a34e-dbb695a30031}, !- Handle
  Water Use Connections 55,               !- Name
  {80b74a0a-17a2-4ae1-abaa-803a0c38a116}, !- Inlet Node Name
  {d61bef66-ebaa-4530-907a-b6b2e395e922}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3f21efbc-4b98-4823-b140-451e7891f823}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0f451693-a8c4-4642-bab9-268c49ed50ea}, !- Handle
  Room_4_5_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {76f78fbc-68ee-4238-ad5a-97fe097f7eee}, !- Target Temperature Schedule Name
  {00f45e96-6fef-451b-a40c-8ecc43a40ef5}, !- Sensible Fraction Schedule Name
  {ef18c1a8-998f-4c91-b95f-21966b27d0b7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {00f45e96-6fef-451b-a40c-8ecc43a40ef5}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {14c19d0c-ac42-44ca-96c6-efd108676b17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14c19d0c-ac42-44ca-96c6-efd108676b17}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef18c1a8-998f-4c91-b95f-21966b27d0b7}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {707b51b2-9028-4feb-a867-337d43216f06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {707b51b2-9028-4feb-a867-337d43216f06}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {76f78fbc-68ee-4238-ad5a-97fe097f7eee}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7f730a0c-71e4-40b6-b508-b4fae6f0e444}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f730a0c-71e4-40b6-b508-b4fae6f0e444}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3f21efbc-4b98-4823-b140-451e7891f823}, !- Handle
  Room_4_5_flr_3 Service Water Use 0.05gal/min, !- Name
  {0f451693-a8c4-4642-bab9-268c49ed50ea}, !- Water Use Equipment Definition Name
  {506f8170-7b41-4e45-b39e-d0f443f5c18d}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ddac5f00-9e01-4fa3-9f24-9e46d2bc8212}, !- Handle
  Node 727,                               !- Name
  {2850a6aa-e432-47f0-b791-84295dc29207}, !- Inlet Port
  {80b74a0a-17a2-4ae1-abaa-803a0c38a116}; !- Outlet Port

OS:Connection,
  {2850a6aa-e432-47f0-b791-84295dc29207}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  58,                                     !- Outlet Port
  {ddac5f00-9e01-4fa3-9f24-9e46d2bc8212}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77269f18-799f-4f6b-b3cc-d557e5ebfd80}, !- Handle
  Node 728,                               !- Name
  {d61bef66-ebaa-4530-907a-b6b2e395e922}, !- Inlet Port
  {e3c58690-c767-4456-a328-a04d63b2b26f}; !- Outlet Port

OS:Connection,
  {80b74a0a-17a2-4ae1-abaa-803a0c38a116}, !- Handle
  {ddac5f00-9e01-4fa3-9f24-9e46d2bc8212}, !- Source Object
  3,                                      !- Outlet Port
  {38dd406e-8b82-49dd-a34e-dbb695a30031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d61bef66-ebaa-4530-907a-b6b2e395e922}, !- Handle
  {38dd406e-8b82-49dd-a34e-dbb695a30031}, !- Source Object
  3,                                      !- Outlet Port
  {77269f18-799f-4f6b-b3cc-d557e5ebfd80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c58690-c767-4456-a328-a04d63b2b26f}, !- Handle
  {77269f18-799f-4f6b-b3cc-d557e5ebfd80}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {991f6261-9fa8-4eb5-b210-5c7e5a73bc36}, !- Handle
  Water Use Connections 56,               !- Name
  {79988a95-e12f-47a3-8558-37c713703302}, !- Inlet Node Name
  {f6001e18-bd7d-4e69-be56-f3c627baefdc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5aa5c84c-9bf1-4a8e-9746-9822085a0cbb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ce26ca18-9335-4db0-9874-acdc67e18d6e}, !- Handle
  Room_4_6_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {e23a14b0-b64d-4c00-a025-6904076247c6}, !- Target Temperature Schedule Name
  {9a9363d7-31a1-4cfe-a66f-5c6c55e266df}, !- Sensible Fraction Schedule Name
  {80567142-e540-4fe2-9af9-96b82f506fd9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9a9363d7-31a1-4cfe-a66f-5c6c55e266df}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {14e4453b-9b33-4d47-8ca4-012ddaaf6135}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14e4453b-9b33-4d47-8ca4-012ddaaf6135}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {80567142-e540-4fe2-9af9-96b82f506fd9}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7a33396f-b85b-4dda-a755-d2b35ffef117}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a33396f-b85b-4dda-a755-d2b35ffef117}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e23a14b0-b64d-4c00-a025-6904076247c6}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4b6f96f4-3d72-4218-86c6-23e3c2436b7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b6f96f4-3d72-4218-86c6-23e3c2436b7c}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5aa5c84c-9bf1-4a8e-9746-9822085a0cbb}, !- Handle
  Room_4_6_flr_3 Service Water Use 0.05gal/min, !- Name
  {ce26ca18-9335-4db0-9874-acdc67e18d6e}, !- Water Use Equipment Definition Name
  {b242aae3-880a-4e55-86ac-73bc7ece86fa}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6a1643a3-2698-4900-9289-0ca2b50af01b}, !- Handle
  Node 729,                               !- Name
  {3fc5dfa8-2b93-491f-95a3-60ffa9e8d503}, !- Inlet Port
  {79988a95-e12f-47a3-8558-37c713703302}; !- Outlet Port

OS:Connection,
  {3fc5dfa8-2b93-491f-95a3-60ffa9e8d503}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  59,                                     !- Outlet Port
  {6a1643a3-2698-4900-9289-0ca2b50af01b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ee86b77-c640-419e-b444-127422165007}, !- Handle
  Node 730,                               !- Name
  {f6001e18-bd7d-4e69-be56-f3c627baefdc}, !- Inlet Port
  {3927fa4e-a3be-4c3f-96c5-1662a6f66017}; !- Outlet Port

OS:Connection,
  {79988a95-e12f-47a3-8558-37c713703302}, !- Handle
  {6a1643a3-2698-4900-9289-0ca2b50af01b}, !- Source Object
  3,                                      !- Outlet Port
  {991f6261-9fa8-4eb5-b210-5c7e5a73bc36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6001e18-bd7d-4e69-be56-f3c627baefdc}, !- Handle
  {991f6261-9fa8-4eb5-b210-5c7e5a73bc36}, !- Source Object
  3,                                      !- Outlet Port
  {3ee86b77-c640-419e-b444-127422165007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3927fa4e-a3be-4c3f-96c5-1662a6f66017}, !- Handle
  {3ee86b77-c640-419e-b444-127422165007}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4bbb4761-6b5e-4ac4-82ad-a88287bbff1c}, !- Handle
  Water Use Connections 57,               !- Name
  {5961ce5f-f3b6-4726-8e9d-030d43b4657b}, !- Inlet Node Name
  {c54c4dd5-5016-42d8-8794-abad4ffa3642}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {10a127b9-9257-4013-8912-dfd051d9ce64}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {acfb63da-e2db-4c67-893a-db30571885b5}, !- Handle
  Room_4_7_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {b7b44995-243e-4717-b009-655cee098664}, !- Target Temperature Schedule Name
  {ff3bf464-7e91-463c-95e0-4ee3f63d6057}, !- Sensible Fraction Schedule Name
  {38a33338-62d8-4108-8a08-b88bc0c22b21}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ff3bf464-7e91-463c-95e0-4ee3f63d6057}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ccb553ad-ae02-46d5-8da5-dc4948323421}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ccb553ad-ae02-46d5-8da5-dc4948323421}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {38a33338-62d8-4108-8a08-b88bc0c22b21}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9a2bef2f-43bc-4f75-9396-1837a2a0f743}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a2bef2f-43bc-4f75-9396-1837a2a0f743}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7b44995-243e-4717-b009-655cee098664}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8c205db8-3dfe-4ba4-88af-8a24c35b104b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c205db8-3dfe-4ba4-88af-8a24c35b104b}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {10a127b9-9257-4013-8912-dfd051d9ce64}, !- Handle
  Room_4_7_flr_3 Service Water Use 0.05gal/min, !- Name
  {acfb63da-e2db-4c67-893a-db30571885b5}, !- Water Use Equipment Definition Name
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {29d0424c-cff6-4f34-a250-87e87cdace03}, !- Handle
  Node 731,                               !- Name
  {853996f5-ee5e-45b0-a95c-3fb520ecc616}, !- Inlet Port
  {5961ce5f-f3b6-4726-8e9d-030d43b4657b}; !- Outlet Port

OS:Connection,
  {853996f5-ee5e-45b0-a95c-3fb520ecc616}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  60,                                     !- Outlet Port
  {29d0424c-cff6-4f34-a250-87e87cdace03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9cd9153-3073-420d-b831-94c30c689a2c}, !- Handle
  Node 732,                               !- Name
  {c54c4dd5-5016-42d8-8794-abad4ffa3642}, !- Inlet Port
  {ea840488-7a1d-4cf2-960e-fb5da2f5a653}; !- Outlet Port

OS:Connection,
  {5961ce5f-f3b6-4726-8e9d-030d43b4657b}, !- Handle
  {29d0424c-cff6-4f34-a250-87e87cdace03}, !- Source Object
  3,                                      !- Outlet Port
  {4bbb4761-6b5e-4ac4-82ad-a88287bbff1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c54c4dd5-5016-42d8-8794-abad4ffa3642}, !- Handle
  {4bbb4761-6b5e-4ac4-82ad-a88287bbff1c}, !- Source Object
  3,                                      !- Outlet Port
  {d9cd9153-3073-420d-b831-94c30c689a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea840488-7a1d-4cf2-960e-fb5da2f5a653}, !- Handle
  {d9cd9153-3073-420d-b831-94c30c689a2c}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {84a4ddaf-5e3b-4037-b952-94ca6d769663}, !- Handle
  Water Use Connections 58,               !- Name
  {b5910dab-716c-4e6d-8e0a-fcb05e849509}, !- Inlet Node Name
  {9ce75d8b-06f1-484d-8050-da058825ec46}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5530fd48-11a4-43ad-8c16-27afff56abc4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {122dd7d8-5d19-4877-b204-64beec44a9e0}, !- Handle
  Room_4_8_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {d51a6f00-40ab-442f-a6fb-7a9af563604f}, !- Target Temperature Schedule Name
  {7d260cff-3bdb-4b3f-8902-20cd7e89fcfc}, !- Sensible Fraction Schedule Name
  {6a6f0842-eb6d-4e02-a8d5-47fb36a6cdf9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7d260cff-3bdb-4b3f-8902-20cd7e89fcfc}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {afa336b8-509f-40db-8ea9-1646075510d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afa336b8-509f-40db-8ea9-1646075510d8}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a6f0842-eb6d-4e02-a8d5-47fb36a6cdf9}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {623c32ea-3074-4cc6-b49d-6e80ff6e266c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {623c32ea-3074-4cc6-b49d-6e80ff6e266c}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d51a6f00-40ab-442f-a6fb-7a9af563604f}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bed4fd7c-3083-4266-9d8f-6af262c8d5ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bed4fd7c-3083-4266-9d8f-6af262c8d5ce}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5530fd48-11a4-43ad-8c16-27afff56abc4}, !- Handle
  Room_4_8_flr_3 Service Water Use 0.05gal/min, !- Name
  {122dd7d8-5d19-4877-b204-64beec44a9e0}, !- Water Use Equipment Definition Name
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6944e55f-a847-48c4-9b1c-a10a9569dfca}, !- Handle
  Node 733,                               !- Name
  {e75b9a05-5e59-4d6b-a9f5-9fc8b9e637b0}, !- Inlet Port
  {b5910dab-716c-4e6d-8e0a-fcb05e849509}; !- Outlet Port

OS:Connection,
  {e75b9a05-5e59-4d6b-a9f5-9fc8b9e637b0}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  61,                                     !- Outlet Port
  {6944e55f-a847-48c4-9b1c-a10a9569dfca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be7625cc-bc97-4953-8428-a1347facf7f5}, !- Handle
  Node 734,                               !- Name
  {9ce75d8b-06f1-484d-8050-da058825ec46}, !- Inlet Port
  {3ec5ce0a-f53e-45ee-b82b-0ade1037df68}; !- Outlet Port

OS:Connection,
  {b5910dab-716c-4e6d-8e0a-fcb05e849509}, !- Handle
  {6944e55f-a847-48c4-9b1c-a10a9569dfca}, !- Source Object
  3,                                      !- Outlet Port
  {84a4ddaf-5e3b-4037-b952-94ca6d769663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ce75d8b-06f1-484d-8050-da058825ec46}, !- Handle
  {84a4ddaf-5e3b-4037-b952-94ca6d769663}, !- Source Object
  3,                                      !- Outlet Port
  {be7625cc-bc97-4953-8428-a1347facf7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec5ce0a-f53e-45ee-b82b-0ade1037df68}, !- Handle
  {be7625cc-bc97-4953-8428-a1347facf7f5}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0b6584ea-594f-48cb-abd8-9223e2b781ec}, !- Handle
  Water Use Connections 59,               !- Name
  {1183a82f-d4a8-456c-b3b2-b0dcc8c841fc}, !- Inlet Node Name
  {ff280573-6c39-425a-912b-db2d42b50322}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {221163c9-cd1f-4b1e-b832-96725c37780f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8bd62da3-5c99-4638-971a-8807108100a3}, !- Handle
  Room_4_9_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {1073b7cf-0111-4b1c-929c-1967291e888f}, !- Target Temperature Schedule Name
  {ab069ba3-b704-48c2-a08a-6299adbe67d0}, !- Sensible Fraction Schedule Name
  {96665f94-2cb6-42b9-9b92-742c3be73b32}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ab069ba3-b704-48c2-a08a-6299adbe67d0}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8f8bf5cc-ee15-485f-9e55-1a31e9f51407}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f8bf5cc-ee15-485f-9e55-1a31e9f51407}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {96665f94-2cb6-42b9-9b92-742c3be73b32}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ca9bfef6-d67f-4d29-9a62-9a012ee81ac0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca9bfef6-d67f-4d29-9a62-9a012ee81ac0}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1073b7cf-0111-4b1c-929c-1967291e888f}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6ff48bea-2f1f-4d84-a510-649513bbd477}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ff48bea-2f1f-4d84-a510-649513bbd477}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {221163c9-cd1f-4b1e-b832-96725c37780f}, !- Handle
  Room_4_9_flr_3 Service Water Use 0.05gal/min, !- Name
  {8bd62da3-5c99-4638-971a-8807108100a3}, !- Water Use Equipment Definition Name
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1abe7b1b-b77f-4bdd-98b5-20f3cb43c006}, !- Handle
  Node 735,                               !- Name
  {d669d5fe-980d-4993-a011-d635754033ef}, !- Inlet Port
  {1183a82f-d4a8-456c-b3b2-b0dcc8c841fc}; !- Outlet Port

OS:Connection,
  {d669d5fe-980d-4993-a011-d635754033ef}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  62,                                     !- Outlet Port
  {1abe7b1b-b77f-4bdd-98b5-20f3cb43c006}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e6c3a96-1694-4c68-a057-20c6eb751e5f}, !- Handle
  Node 736,                               !- Name
  {ff280573-6c39-425a-912b-db2d42b50322}, !- Inlet Port
  {691f8ba7-f7ac-4352-875a-04de8fee1d93}; !- Outlet Port

OS:Connection,
  {1183a82f-d4a8-456c-b3b2-b0dcc8c841fc}, !- Handle
  {1abe7b1b-b77f-4bdd-98b5-20f3cb43c006}, !- Source Object
  3,                                      !- Outlet Port
  {0b6584ea-594f-48cb-abd8-9223e2b781ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff280573-6c39-425a-912b-db2d42b50322}, !- Handle
  {0b6584ea-594f-48cb-abd8-9223e2b781ec}, !- Source Object
  3,                                      !- Outlet Port
  {5e6c3a96-1694-4c68-a057-20c6eb751e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {691f8ba7-f7ac-4352-875a-04de8fee1d93}, !- Handle
  {5e6c3a96-1694-4c68-a057-20c6eb751e5f}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6a17b010-d090-4888-9cb5-54f97c352a82}, !- Handle
  Water Use Connections 60,               !- Name
  {1276c5ac-c6cf-4f7f-ac5b-dc0f715ea5ca}, !- Inlet Node Name
  {8f3ff77b-7cea-4fed-b4fc-933f601ef25a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {265b3d8c-313c-4433-9640-0426c5e1f895}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f5036bae-7d4f-4b68-9695-493649a39d3b}, !- Handle
  Room_5_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97412145804838e-06,                   !- Peak Flow Rate {m3/s}
  {d4c947df-5bf9-47f8-bffe-1edb4b6f490c}, !- Target Temperature Schedule Name
  {b1216301-2766-4900-ba51-04e63c095c9d}, !- Sensible Fraction Schedule Name
  {1d1bd79e-aeba-4e4a-b042-65e71402fec3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b1216301-2766-4900-ba51-04e63c095c9d}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c1eb0125-da7e-4c6c-8a04-ff1df4d9a9c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1eb0125-da7e-4c6c-8a04-ff1df4d9a9c2}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d1bd79e-aeba-4e4a-b042-65e71402fec3}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {314e6d4a-a17d-4e0c-8d83-eef4013256c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {314e6d4a-a17d-4e0c-8d83-eef4013256c3}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4c947df-5bf9-47f8-bffe-1edb4b6f490c}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8da2ad21-d8b5-4ced-a407-9359229d9b80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8da2ad21-d8b5-4ced-a407-9359229d9b80}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {265b3d8c-313c-4433-9640-0426c5e1f895}, !- Handle
  Room_5_flr_3 Service Water Use 0.08gal/min, !- Name
  {f5036bae-7d4f-4b68-9695-493649a39d3b}, !- Water Use Equipment Definition Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4298d623-b931-495f-b881-5e93a90bee76}, !- Handle
  Node 737,                               !- Name
  {00b54f2c-5170-4429-b13b-8c936e8111f7}, !- Inlet Port
  {1276c5ac-c6cf-4f7f-ac5b-dc0f715ea5ca}; !- Outlet Port

OS:Connection,
  {00b54f2c-5170-4429-b13b-8c936e8111f7}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  63,                                     !- Outlet Port
  {4298d623-b931-495f-b881-5e93a90bee76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1962b0c1-feb4-4655-b4cf-3f36456ff0ad}, !- Handle
  Node 738,                               !- Name
  {8f3ff77b-7cea-4fed-b4fc-933f601ef25a}, !- Inlet Port
  {d51ff1db-b45b-495c-839d-db436006a3f2}; !- Outlet Port

OS:Connection,
  {1276c5ac-c6cf-4f7f-ac5b-dc0f715ea5ca}, !- Handle
  {4298d623-b931-495f-b881-5e93a90bee76}, !- Source Object
  3,                                      !- Outlet Port
  {6a17b010-d090-4888-9cb5-54f97c352a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f3ff77b-7cea-4fed-b4fc-933f601ef25a}, !- Handle
  {6a17b010-d090-4888-9cb5-54f97c352a82}, !- Source Object
  3,                                      !- Outlet Port
  {1962b0c1-feb4-4655-b4cf-3f36456ff0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d51ff1db-b45b-495c-839d-db436006a3f2}, !- Handle
  {1962b0c1-feb4-4655-b4cf-3f36456ff0ad}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b813e33d-3237-4865-a95f-dfdeb249443b}, !- Handle
  Water Use Connections 61,               !- Name
  {343765e3-58b8-4670-a50b-0cc4b3aec89e}, !- Inlet Node Name
  {d56cce38-3103-425c-bc01-f0852816f0e2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6002d4d3-2e80-49ea-b0dd-a1f59ff208c0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d1525d29-cb6a-4d43-9b62-458489155065}, !- Handle
  Room_6_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97353866701639e-06,                   !- Peak Flow Rate {m3/s}
  {1bb43973-0f6a-46fe-9d9d-5ce2a5246d01}, !- Target Temperature Schedule Name
  {0dbe1ecb-594c-43e6-b290-3c3a91a1c938}, !- Sensible Fraction Schedule Name
  {dcf372a7-9b09-4f76-95f5-fd9db9eacf5d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0dbe1ecb-594c-43e6-b290-3c3a91a1c938}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {817e3ff9-5134-4d29-94e6-94d7326cc6ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {817e3ff9-5134-4d29-94e6-94d7326cc6ce}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dcf372a7-9b09-4f76-95f5-fd9db9eacf5d}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4db20022-e59d-4a1f-acd1-7b3ad761bbb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4db20022-e59d-4a1f-acd1-7b3ad761bbb9}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1bb43973-0f6a-46fe-9d9d-5ce2a5246d01}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4a7caa02-98b4-44e8-a110-a335a0de9324}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a7caa02-98b4-44e8-a110-a335a0de9324}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6002d4d3-2e80-49ea-b0dd-a1f59ff208c0}, !- Handle
  Room_6_flr_3 Service Water Use 0.08gal/min, !- Name
  {d1525d29-cb6a-4d43-9b62-458489155065}, !- Water Use Equipment Definition Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space Name
  {247f5035-047c-4440-9bfc-7efdf369b60b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cc4c51f1-2ff4-424c-88a3-345908b771ef}, !- Handle
  Node 739,                               !- Name
  {50753995-d5ba-430d-a77c-3be413e20ae7}, !- Inlet Port
  {343765e3-58b8-4670-a50b-0cc4b3aec89e}; !- Outlet Port

OS:Connection,
  {50753995-d5ba-430d-a77c-3be413e20ae7}, !- Handle
  {4c270ce2-69fd-4000-ba95-17f67d7cd1e4}, !- Source Object
  64,                                     !- Outlet Port
  {cc4c51f1-2ff4-424c-88a3-345908b771ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4125b1fe-7588-4a6f-b383-5291898221f7}, !- Handle
  Node 740,                               !- Name
  {d56cce38-3103-425c-bc01-f0852816f0e2}, !- Inlet Port
  {1c0479ad-2faa-4187-a102-b212ecb776be}; !- Outlet Port

OS:Connection,
  {343765e3-58b8-4670-a50b-0cc4b3aec89e}, !- Handle
  {cc4c51f1-2ff4-424c-88a3-345908b771ef}, !- Source Object
  3,                                      !- Outlet Port
  {b813e33d-3237-4865-a95f-dfdeb249443b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d56cce38-3103-425c-bc01-f0852816f0e2}, !- Handle
  {b813e33d-3237-4865-a95f-dfdeb249443b}, !- Source Object
  3,                                      !- Outlet Port
  {4125b1fe-7588-4a6f-b383-5291898221f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c0479ad-2faa-4187-a102-b212ecb776be}, !- Handle
  {4125b1fe-7588-4a6f-b383-5291898221f7}, !- Source Object
  3,                                      !- Outlet Port
  {376de218-f1e4-4ce0-94bf-1df9eab491f7}, !- Target Object
  64;                                     !- Inlet Port

OS:Sizing:Parameters,
  {342e5aa8-3e36-4880-966e-7443734778cc}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {70726575-cee1-457c-a0a9-e126eb9e7e2e}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {e6ee4be5-500d-431e-b3ea-cf1d1f2a56ea}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {92c6314f-0ea4-436f-8922-b688b34d0164}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {482a39d0-a1f7-44f8-a8ba-b23f27cc00fb}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {b553086f-0ee8-4f55-98f3-31a9a1172ee5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b553086f-0ee8-4f55-98f3-31a9a1172ee5}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3d943782-7dd3-470d-a305-bc645b40a5a1}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {95ecf7e7-4d99-4eec-8c8a-b9d369099d65}, !- Control Zone or Zone List Name
  {f57d3ff2-457e-49f7-8a67-b1849f4f50d1}, !- Cooling Control Zone or Zone List Name
  {4e96ca5a-fff8-46cf-9871-4b5ca8821e2f}, !- Heating Control Zone or Zone List Name
  {df67fd32-3334-43bd-9634-c30019eed620}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {95ecf7e7-4d99-4eec-8c8a-b9d369099d65}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {f57d3ff2-457e-49f7-8a67-b1849f4f50d1}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4e96ca5a-fff8-46cf-9871-4b5ca8821e2f}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {df67fd32-3334-43bd-9634-c30019eed620}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b7d6614f-4235-4c18-b505-9401990df613}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  {50c74a75-8df3-468c-a178-a8960221a917}, !- Default Day Schedule Name
  {1fbd71e4-58a5-4a36-91a9-e1a7fa35ca0a}, !- Summer Design Day Schedule Name
  {30170fea-a65b-4625-af7c-5af27c1d0721}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {50c74a75-8df3-468c-a178-a8960221a917}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Default, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d0dc2b17-98ae-4751-9fbc-6912fccd51ae}, !- Handle
  {b7d6614f-4235-4c18-b505-9401990df613}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  55.497719264232394,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  53,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-14 04:41:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-14 04:41:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {28f9a15c-cb16-46f3-9f25-8f43fa4ff59d}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {30170fea-a65b-4625-af7c-5af27c1d0721}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Winter Design Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6032fd3-a07f-4e6b-a138-43e3e505d9d8}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fbd71e4-58a5-4a36-91a9-e1a7fa35ca0a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Summer Design Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e2644e01-93b2-4a97-a29d-581a3a8fafdd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| ERV, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8db2869f-40c7-4600-a2f0-bcc1f709311f}, !- Supply Air Inlet Node
  {ee7a0730-da53-4a88-957c-450ec9736f43}, !- Supply Air Outlet Node
  {346a964a-58c6-48d3-97a6-6c8c4f97011f}, !- Exhaust Air Inlet Node
  {aa210080-492e-4269-8c1b-76881ada40a9}, !- Exhaust Air Outlet Node
  1592.78934967568,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {dfae1b41-484e-4a62-a447-f76cd2158b09}, !- Handle
  Node 742,                               !- Name
  {ee7a0730-da53-4a88-957c-450ec9736f43}, !- Inlet Port
  {19f72a2a-52d8-424b-abec-7581dfc0f2f4}; !- Outlet Port

OS:Connection,
  {8db2869f-40c7-4600-a2f0-bcc1f709311f}, !- Handle
  {0846f866-60cf-4384-8117-b2a9738bc9be}, !- Source Object
  3,                                      !- Outlet Port
  {e2644e01-93b2-4a97-a29d-581a3a8fafdd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ee7a0730-da53-4a88-957c-450ec9736f43}, !- Handle
  {e2644e01-93b2-4a97-a29d-581a3a8fafdd}, !- Source Object
  13,                                     !- Outlet Port
  {dfae1b41-484e-4a62-a447-f76cd2158b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f72a2a-52d8-424b-abec-7581dfc0f2f4}, !- Handle
  {dfae1b41-484e-4a62-a447-f76cd2158b09}, !- Source Object
  3,                                      !- Outlet Port
  {41badfd2-c65e-4f7c-a3a5-b39b1588acaf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a1939c6e-dfa5-415c-9787-2bb5b3f51fd9}, !- Handle
  Node 743,                               !- Name
  {9e527744-9be7-4be6-ad71-8f5678d71a56}, !- Inlet Port
  {346a964a-58c6-48d3-97a6-6c8c4f97011f}; !- Outlet Port

OS:Connection,
  {9e527744-9be7-4be6-ad71-8f5678d71a56}, !- Handle
  {41badfd2-c65e-4f7c-a3a5-b39b1588acaf}, !- Source Object
  7,                                      !- Outlet Port
  {a1939c6e-dfa5-415c-9787-2bb5b3f51fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {346a964a-58c6-48d3-97a6-6c8c4f97011f}, !- Handle
  {a1939c6e-dfa5-415c-9787-2bb5b3f51fd9}, !- Source Object
  3,                                      !- Outlet Port
  {e2644e01-93b2-4a97-a29d-581a3a8fafdd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {aa210080-492e-4269-8c1b-76881ada40a9}, !- Handle
  {e2644e01-93b2-4a97-a29d-581a3a8fafdd}, !- Source Object
  15,                                     !- Outlet Port
  {390bcc73-0643-49f8-9e91-acace3d4faac}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {079273a5-71c6-41f3-81ea-5904964d168a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {cb20552f-9abb-4460-a267-aa87f38be2d3}, !- Reference Setpoint Node Name
  {cb20552f-9abb-4460-a267-aa87f38be2d3}, !- Mixed Air Stream Node Name
  {0846f866-60cf-4384-8117-b2a9738bc9be}, !- Outdoor Air Stream Node Name
  {7d6337af-110a-4954-b7ee-48c6d03227a1}, !- Return Air Stream Node Name
  {dfae1b41-484e-4a62-a447-f76cd2158b09}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {01988503-e312-4447-95ad-9c94d4611bfb}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a44b588a-0ac0-49de-85bd-6c9d4e51a3cb}, !- Control Zone or Zone List Name
  {0ead5884-80da-474e-8f28-eb31793f2af4}, !- Cooling Control Zone or Zone List Name
  {7622741e-c4da-470d-b4cd-b69cdaf804ea}, !- Heating Control Zone or Zone List Name
  {78865612-1b41-4196-9a46-72efc4a1bf9b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a44b588a-0ac0-49de-85bd-6c9d4e51a3cb}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {0ead5884-80da-474e-8f28-eb31793f2af4}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7622741e-c4da-470d-b4cd-b69cdaf804ea}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {78865612-1b41-4196-9a46-72efc4a1bf9b}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8c2a1b5d-a27d-4d2e-9814-3d3da2a9bb35}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  {4f1828f5-0595-48ec-a45b-eff738bad65e}, !- Default Day Schedule Name
  {51573e87-f75d-4f96-8ad7-529d86952f07}, !- Summer Design Day Schedule Name
  {e628c66c-b25a-449c-a12d-1cb4570090eb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f1828f5-0595-48ec-a45b-eff738bad65e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {28e44de2-6b1f-4ff1-b56e-e61b622ed23f}, !- Handle
  {8c2a1b5d-a27d-4d2e-9814-3d3da2a9bb35}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  66.355596698182396,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-14 04:41:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-14 04:41:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b169cb92-0890-4a57-8aad-e117958442da}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e628c66c-b25a-449c-a12d-1cb4570090eb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40bd758a-e661-4bed-8493-d3f7668ca6e1}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51573e87-f75d-4f96-8ad7-529d86952f07}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46202379-c83a-4f05-805d-852aa9e15812}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Saturday Rule, !- Name
  {8c2a1b5d-a27d-4d2e-9814-3d3da2a9bb35}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3fb8acb3-f6c0-4967-a905-f641a0f2f4a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fb8acb3-f6c0-4967-a905-f641a0f2f4a2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Saturday, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {127cb240-41a0-48ea-a437-4ab94d795526}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {8c2a1b5d-a27d-4d2e-9814-3d3da2a9bb35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c4c9704-69d4-4ab3-88e9-3df8bfad46ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c4c9704-69d4-4ab3-88e9-3df8bfad46ab}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f62f221b-f81c-4ad3-9107-4987e5f3d05a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {3da91a7e-1078-46bb-b0d1-11e470961a40}, !- Supply Air Inlet Node
  {dd015753-deb1-402e-baa3-6a15cc1e344c}, !- Supply Air Outlet Node
  {5a8c73f9-e61c-4780-87c6-fb87e50b3bb4}, !- Exhaust Air Inlet Node
  {a82553df-5a07-4b49-a161-7b9dc28d5aa4}, !- Exhaust Air Outlet Node
  3434.80309102545,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d133e4c4-2a98-4535-8d28-0ae26af9d7bb}, !- Handle
  Node 744,                               !- Name
  {dd015753-deb1-402e-baa3-6a15cc1e344c}, !- Inlet Port
  {b950ea4d-26f4-471f-aa5d-8921a6cfb67d}; !- Outlet Port

OS:Connection,
  {3da91a7e-1078-46bb-b0d1-11e470961a40}, !- Handle
  {a3a3b040-dfa7-434d-9a3d-2b001530d8e8}, !- Source Object
  3,                                      !- Outlet Port
  {f62f221b-f81c-4ad3-9107-4987e5f3d05a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {dd015753-deb1-402e-baa3-6a15cc1e344c}, !- Handle
  {f62f221b-f81c-4ad3-9107-4987e5f3d05a}, !- Source Object
  13,                                     !- Outlet Port
  {d133e4c4-2a98-4535-8d28-0ae26af9d7bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b950ea4d-26f4-471f-aa5d-8921a6cfb67d}, !- Handle
  {d133e4c4-2a98-4535-8d28-0ae26af9d7bb}, !- Source Object
  3,                                      !- Outlet Port
  {ed5a86dd-614d-43e3-bb0b-81c1577a54e1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ddb6907e-9d1a-443b-ad76-d957434cf536}, !- Handle
  Node 745,                               !- Name
  {10cf54bf-ad25-4e2a-8e2e-8bbb4a6de609}, !- Inlet Port
  {5a8c73f9-e61c-4780-87c6-fb87e50b3bb4}; !- Outlet Port

OS:Connection,
  {10cf54bf-ad25-4e2a-8e2e-8bbb4a6de609}, !- Handle
  {ed5a86dd-614d-43e3-bb0b-81c1577a54e1}, !- Source Object
  7,                                      !- Outlet Port
  {ddb6907e-9d1a-443b-ad76-d957434cf536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a8c73f9-e61c-4780-87c6-fb87e50b3bb4}, !- Handle
  {ddb6907e-9d1a-443b-ad76-d957434cf536}, !- Source Object
  3,                                      !- Outlet Port
  {f62f221b-f81c-4ad3-9107-4987e5f3d05a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a82553df-5a07-4b49-a161-7b9dc28d5aa4}, !- Handle
  {f62f221b-f81c-4ad3-9107-4987e5f3d05a}, !- Source Object
  15,                                     !- Outlet Port
  {48992f8b-0906-4d9d-98fa-9dc39e044803}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {37f9de0f-5614-4eec-8d81-0809c5431a61}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9ef39043-d355-4e7a-a14a-479bfdcffe44}, !- Reference Setpoint Node Name
  {9ef39043-d355-4e7a-a14a-479bfdcffe44}, !- Mixed Air Stream Node Name
  {a3a3b040-dfa7-434d-9a3d-2b001530d8e8}, !- Outdoor Air Stream Node Name
  {8df60b65-fd2d-4e24-ac70-4ce1942c711a}, !- Return Air Stream Node Name
  {d133e4c4-2a98-4535-8d28-0ae26af9d7bb}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a7fd7b29-d34e-4df2-814c-9a7ab6a23ea3}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {41ee624e-bc14-4556-915e-3a0bb50a03b8}, !- Control Zone or Zone List Name
  {40db4aeb-e71c-4f30-b87e-a2f6031360e1}, !- Cooling Control Zone or Zone List Name
  {799c2d61-44dc-4dc6-a71d-e5b17926ea7b}, !- Heating Control Zone or Zone List Name
  {c2dc313f-7e4d-4636-b1ae-1cc972dbb685}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {41ee624e-bc14-4556-915e-3a0bb50a03b8}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {40db4aeb-e71c-4f30-b87e-a2f6031360e1}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {799c2d61-44dc-4dc6-a71d-e5b17926ea7b}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c2dc313f-7e4d-4636-b1ae-1cc972dbb685}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6679ab14-4ef5-45ff-9edc-eb14d8404791}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  {92942870-cf66-4646-b535-2e6522c7d0cd}, !- Default Day Schedule Name
  {f88dda23-2644-49c3-85ec-27a8ceabcc13}, !- Summer Design Day Schedule Name
  {252b0586-076e-47fa-8ed5-7dd38d27459c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {92942870-cf66-4646-b535-2e6522c7d0cd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a5804791-da03-4929-af99-9885599e8c8d}, !- Handle
  {6679ab14-4ef5-45ff-9edc-eb14d8404791}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.167100253784362,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-14 04:41:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-14 04:41:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {70ac3f4f-75fd-42e4-a4da-bff2cfb8b070}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {252b0586-076e-47fa-8ed5-7dd38d27459c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24927b3d-10d8-4d1d-a7cf-7269e3737ff7}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f88dda23-2644-49c3-85ec-27a8ceabcc13}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {080002ea-6932-479a-b3eb-13e1418c680c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {6679ab14-4ef5-45ff-9edc-eb14d8404791}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bdb3e10a-2a66-4de6-9d39-280449a6e142}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdb3e10a-2a66-4de6-9d39-280449a6e142}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Saturday, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {092c46ca-f979-4500-8ced-148aef238cc7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {6679ab14-4ef5-45ff-9edc-eb14d8404791}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df588192-be1e-4cc5-a944-549ab183d591}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df588192-be1e-4cc5-a944-549ab183d591}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {69c18564-53d8-4c35-aed3-1af71083f20e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {66c6ec10-14fe-4d57-85a2-bf1e176d0bd9}, !- Supply Air Inlet Node
  {65ca1943-d4ef-439d-b8a9-b599f02a9eb6}, !- Supply Air Outlet Node
  {3ba63147-c4f3-415d-b3e6-d10961272e56}, !- Exhaust Air Inlet Node
  {d3adb92f-ac94-4bfe-8be8-23d723eb1203}, !- Exhaust Air Outlet Node
  162.96033006314,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {62a524f4-bfe8-45fb-801a-2af11a65a0d4}, !- Handle
  Node 746,                               !- Name
  {65ca1943-d4ef-439d-b8a9-b599f02a9eb6}, !- Inlet Port
  {71e04d3c-72b7-4f31-8d08-65fa03ae92d0}; !- Outlet Port

OS:Connection,
  {66c6ec10-14fe-4d57-85a2-bf1e176d0bd9}, !- Handle
  {3a6b636c-b456-483e-ba15-287c1060c163}, !- Source Object
  3,                                      !- Outlet Port
  {69c18564-53d8-4c35-aed3-1af71083f20e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {65ca1943-d4ef-439d-b8a9-b599f02a9eb6}, !- Handle
  {69c18564-53d8-4c35-aed3-1af71083f20e}, !- Source Object
  13,                                     !- Outlet Port
  {62a524f4-bfe8-45fb-801a-2af11a65a0d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e04d3c-72b7-4f31-8d08-65fa03ae92d0}, !- Handle
  {62a524f4-bfe8-45fb-801a-2af11a65a0d4}, !- Source Object
  3,                                      !- Outlet Port
  {15738e7c-a1c9-42b8-b10c-93599917354e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b7882b65-3fcd-45f7-b5fb-3fbc0f2b050f}, !- Handle
  Node 747,                               !- Name
  {56f75f0e-a868-4d19-9ea6-73778053939a}, !- Inlet Port
  {3ba63147-c4f3-415d-b3e6-d10961272e56}; !- Outlet Port

OS:Connection,
  {56f75f0e-a868-4d19-9ea6-73778053939a}, !- Handle
  {15738e7c-a1c9-42b8-b10c-93599917354e}, !- Source Object
  7,                                      !- Outlet Port
  {b7882b65-3fcd-45f7-b5fb-3fbc0f2b050f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ba63147-c4f3-415d-b3e6-d10961272e56}, !- Handle
  {b7882b65-3fcd-45f7-b5fb-3fbc0f2b050f}, !- Source Object
  3,                                      !- Outlet Port
  {69c18564-53d8-4c35-aed3-1af71083f20e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d3adb92f-ac94-4bfe-8be8-23d723eb1203}, !- Handle
  {69c18564-53d8-4c35-aed3-1af71083f20e}, !- Source Object
  15,                                     !- Outlet Port
  {47ce8df0-8673-49e8-abd4-c8c6c5c00eca}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ff993f6c-64b6-49bd-9458-d05151306d14}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {cbef4c62-5aaa-4b4b-b018-98860b6b32f4}, !- Reference Setpoint Node Name
  {cbef4c62-5aaa-4b4b-b018-98860b6b32f4}, !- Mixed Air Stream Node Name
  {3a6b636c-b456-483e-ba15-287c1060c163}, !- Outdoor Air Stream Node Name
  {e51e4a9c-b46d-4270-83ad-3e938351b368}, !- Return Air Stream Node Name
  {62a524f4-bfe8-45fb-801a-2af11a65a0d4}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {104ebfb9-6a52-4cac-8aaf-215b2f745658}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {08830b75-646f-41d6-971a-d565a85f5a32}, !- Control Zone or Zone List Name
  {831f1ac6-60be-4f54-83d9-6a7d577f388b}, !- Cooling Control Zone or Zone List Name
  {bb674bce-ff82-4bf3-9f0b-9fbc89924e34}, !- Heating Control Zone or Zone List Name
  {437f4342-8ae9-4d0e-8d52-24433c484f14}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {08830b75-646f-41d6-971a-d565a85f5a32}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {831f1ac6-60be-4f54-83d9-6a7d577f388b}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bb674bce-ff82-4bf3-9f0b-9fbc89924e34}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {437f4342-8ae9-4d0e-8d52-24433c484f14}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e3c54739-6ef1-4200-aa53-b64b58884fe2}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  {6695a31d-6d73-4c40-92a8-7ff8c9f4494e}, !- Default Day Schedule Name
  {3115d9a5-7011-4e08-b3fc-07962dcebeda}, !- Summer Design Day Schedule Name
  {c2eb8275-2b1a-42f5-99f4-348306e677fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6695a31d-6d73-4c40-92a8-7ff8c9f4494e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8367b614-03e4-44dd-a1c5-365154e86a67}, !- Handle
  {e3c54739-6ef1-4200-aa53-b64b58884fe2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.74343039252998,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-14 04:41:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-14 04:41:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {01f39d72-50d2-4bb7-9995-4427ffdd8d91}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2eb8275-2b1a-42f5-99f4-348306e677fd}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cbe914e9-0543-47a7-a12f-8dbbecaaaefb}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3115d9a5-7011-4e08-b3fc-07962dcebeda}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8d5fce2-33c7-4ebb-ab93-87a501571653}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {e3c54739-6ef1-4200-aa53-b64b58884fe2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b48d2b6-ebb7-498b-8739-cc54c17ba04f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b48d2b6-ebb7-498b-8739-cc54c17ba04f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f9ade828-863c-429a-a30f-ae6600ed0d45}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {21d9a36f-8323-4d2a-bc7d-20740831d092}, !- Supply Air Inlet Node
  {7fbdc3b2-b817-41d1-8f47-56c751404421}, !- Supply Air Outlet Node
  {6b012970-11c7-4fd6-8d63-56ff01c867d7}, !- Exhaust Air Inlet Node
  {bd28777e-acf5-4232-9082-ae6c3e965017}, !- Exhaust Air Outlet Node
  1183.70392903922,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {77787fce-883c-4720-b131-3c9fe65fa166}, !- Handle
  Node 748,                               !- Name
  {7fbdc3b2-b817-41d1-8f47-56c751404421}, !- Inlet Port
  {2228d875-fe05-4ef8-ba1a-4be28cc6daba}; !- Outlet Port

OS:Connection,
  {21d9a36f-8323-4d2a-bc7d-20740831d092}, !- Handle
  {ad2efe0f-f4ac-4882-8dad-263dfd9ae56b}, !- Source Object
  3,                                      !- Outlet Port
  {f9ade828-863c-429a-a30f-ae6600ed0d45}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7fbdc3b2-b817-41d1-8f47-56c751404421}, !- Handle
  {f9ade828-863c-429a-a30f-ae6600ed0d45}, !- Source Object
  13,                                     !- Outlet Port
  {77787fce-883c-4720-b131-3c9fe65fa166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2228d875-fe05-4ef8-ba1a-4be28cc6daba}, !- Handle
  {77787fce-883c-4720-b131-3c9fe65fa166}, !- Source Object
  3,                                      !- Outlet Port
  {d5cdf92c-1027-4879-a8bc-3959da867c40}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fdf212b0-e0c3-48ee-9801-1b4ca78f2dbd}, !- Handle
  Node 749,                               !- Name
  {5eabf2ae-1de1-47ee-b5ea-3c8f3d236b79}, !- Inlet Port
  {6b012970-11c7-4fd6-8d63-56ff01c867d7}; !- Outlet Port

OS:Connection,
  {5eabf2ae-1de1-47ee-b5ea-3c8f3d236b79}, !- Handle
  {d5cdf92c-1027-4879-a8bc-3959da867c40}, !- Source Object
  7,                                      !- Outlet Port
  {fdf212b0-e0c3-48ee-9801-1b4ca78f2dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b012970-11c7-4fd6-8d63-56ff01c867d7}, !- Handle
  {fdf212b0-e0c3-48ee-9801-1b4ca78f2dbd}, !- Source Object
  3,                                      !- Outlet Port
  {f9ade828-863c-429a-a30f-ae6600ed0d45}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bd28777e-acf5-4232-9082-ae6c3e965017}, !- Handle
  {f9ade828-863c-429a-a30f-ae6600ed0d45}, !- Source Object
  15,                                     !- Outlet Port
  {bb2ed00e-285b-494b-a5fa-8d269af310cd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0501d057-f655-4d0b-affd-a4c97a6d50ba}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {25c6493a-f448-4625-8b22-0f9b83cdadf8}, !- Reference Setpoint Node Name
  {25c6493a-f448-4625-8b22-0f9b83cdadf8}, !- Mixed Air Stream Node Name
  {ad2efe0f-f4ac-4882-8dad-263dfd9ae56b}, !- Outdoor Air Stream Node Name
  {37f99a34-786c-4a2b-82b3-fde024c6be7f}, !- Return Air Stream Node Name
  {77787fce-883c-4720-b131-3c9fe65fa166}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f4a72c1c-0248-4ddf-b33e-8d3c5b43de7c}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {53e48a6e-9c12-4467-8179-5fb6fafe61a4}, !- Control Zone or Zone List Name
  {4a461307-a31a-42a5-b615-6ea651e457ad}, !- Cooling Control Zone or Zone List Name
  {907f0bc2-f167-491e-83ea-9a8b81eb536b}, !- Heating Control Zone or Zone List Name
  {a780d3fa-f63c-494c-896a-ab1570b04c21}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {53e48a6e-9c12-4467-8179-5fb6fafe61a4}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {4a461307-a31a-42a5-b615-6ea651e457ad}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {907f0bc2-f167-491e-83ea-9a8b81eb536b}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a780d3fa-f63c-494c-896a-ab1570b04c21}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {58f847ea-3ab3-4272-911f-46944a26b335}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  {911ebb4e-9360-4caa-9c01-acb247e11997}, !- Default Day Schedule Name
  {651a7ae5-e0c4-4108-91cc-0aa2e6598e5d}, !- Summer Design Day Schedule Name
  {5dd1552e-5552-42d5-9a17-04832636157a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {911ebb4e-9360-4caa-9c01-acb247e11997}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5cb2bedc-2ffb-4026-b000-325723a93470}, !- Handle
  {58f847ea-3ab3-4272-911f-46944a26b335}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.8397212137838856,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-14 04:41:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-14 04:41:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d7809ea2-9cbd-4a53-aece-78b89e6f9ed2}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5dd1552e-5552-42d5-9a17-04832636157a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {afe01787-24e5-442d-948e-a4e230901c33}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {651a7ae5-e0c4-4108-91cc-0aa2e6598e5d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0c99cef0-b239-4732-9b1e-a250eba9e02f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b2d5dba4-2e8f-443a-8cbf-a2b67ad83a27}, !- Supply Air Inlet Node
  {eab35c62-f397-4586-a050-53c982ad59f9}, !- Supply Air Outlet Node
  {b426cc77-2c06-45fd-854a-9bb0002dfe46}, !- Exhaust Air Inlet Node
  {6a62d5d7-e390-437e-81b9-c37017948367}, !- Exhaust Air Outlet Node
  438.90838937496,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fca96679-fb56-4c81-8cb8-ba06c2f3398c}, !- Handle
  Node 750,                               !- Name
  {eab35c62-f397-4586-a050-53c982ad59f9}, !- Inlet Port
  {399d299a-cd13-43e3-819d-3ea0ee4a9bc0}; !- Outlet Port

OS:Connection,
  {b2d5dba4-2e8f-443a-8cbf-a2b67ad83a27}, !- Handle
  {62d6e263-b2c6-4d2f-9bbe-6fd01196b44f}, !- Source Object
  3,                                      !- Outlet Port
  {0c99cef0-b239-4732-9b1e-a250eba9e02f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {eab35c62-f397-4586-a050-53c982ad59f9}, !- Handle
  {0c99cef0-b239-4732-9b1e-a250eba9e02f}, !- Source Object
  13,                                     !- Outlet Port
  {fca96679-fb56-4c81-8cb8-ba06c2f3398c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {399d299a-cd13-43e3-819d-3ea0ee4a9bc0}, !- Handle
  {fca96679-fb56-4c81-8cb8-ba06c2f3398c}, !- Source Object
  3,                                      !- Outlet Port
  {d4522299-236b-47ee-90b5-869538b5624f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca49a256-9b1e-4d59-94f7-8c7c7506fe74}, !- Handle
  Node 751,                               !- Name
  {9001bed4-7a4d-4fa1-9d10-abe1cc320c30}, !- Inlet Port
  {b426cc77-2c06-45fd-854a-9bb0002dfe46}; !- Outlet Port

OS:Connection,
  {9001bed4-7a4d-4fa1-9d10-abe1cc320c30}, !- Handle
  {d4522299-236b-47ee-90b5-869538b5624f}, !- Source Object
  7,                                      !- Outlet Port
  {ca49a256-9b1e-4d59-94f7-8c7c7506fe74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b426cc77-2c06-45fd-854a-9bb0002dfe46}, !- Handle
  {ca49a256-9b1e-4d59-94f7-8c7c7506fe74}, !- Source Object
  3,                                      !- Outlet Port
  {0c99cef0-b239-4732-9b1e-a250eba9e02f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6a62d5d7-e390-437e-81b9-c37017948367}, !- Handle
  {0c99cef0-b239-4732-9b1e-a250eba9e02f}, !- Source Object
  15,                                     !- Outlet Port
  {e64ed02f-936f-4fd5-868e-dd72379f9362}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c2ebdc83-de5c-43fa-a108-d792d5c3569b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {39ef1a4a-56f1-4162-8794-c826d76ee7fd}, !- Reference Setpoint Node Name
  {39ef1a4a-56f1-4162-8794-c826d76ee7fd}, !- Mixed Air Stream Node Name
  {62d6e263-b2c6-4d2f-9bbe-6fd01196b44f}, !- Outdoor Air Stream Node Name
  {87d45e10-4147-4b8c-9b09-bc2856f19e6c}, !- Return Air Stream Node Name
  {fca96679-fb56-4c81-8cb8-ba06c2f3398c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {41ffb96a-0981-4ba7-a3dd-944cd2c6c177}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {519146a2-0771-478a-bbd9-ed7f2739109a}, !- Control Zone or Zone List Name
  {af265f34-2ea7-4ac9-aeab-41714f71a37f}, !- Cooling Control Zone or Zone List Name
  {f30d9d22-467c-49f7-b14e-3d1d98906e40}, !- Heating Control Zone or Zone List Name
  {abc6cc31-74c3-46d5-9092-e720ea2e7a16}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {519146a2-0771-478a-bbd9-ed7f2739109a}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {af265f34-2ea7-4ac9-aeab-41714f71a37f}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f30d9d22-467c-49f7-b14e-3d1d98906e40}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {abc6cc31-74c3-46d5-9092-e720ea2e7a16}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {67e2e820-f90d-4473-9582-f239906461de}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  {d93041d7-447d-4881-8bcc-3d519f41f1ac}, !- Default Day Schedule Name
  {686df00c-b201-4b4d-95f4-b1bdb7f386a2}, !- Summer Design Day Schedule Name
  {7fe11ba1-7836-43d9-acbd-087738277983}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d93041d7-447d-4881-8bcc-3d519f41f1ac}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Default, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f1d79267-2b27-405d-b389-5cc1033ed509}, !- Handle
  {67e2e820-f90d-4473-9582-f239906461de}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  149.04249987349567,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-14 04:41:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-14 04:41:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {360eb3a2-7d8b-4d30-8181-15b140258026}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fe11ba1-7836-43d9-acbd-087738277983}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce64604d-83bb-40c0-9e5b-897579297b76}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {686df00c-b201-4b4d-95f4-b1bdb7f386a2}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {6ba37961-3b1c-4b8d-9171-128ee3f9f65b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {da6ec5c1-dec1-4b55-be0d-562999eae1f8}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| ERV, !- Name
  {ef0085c4-0bd8-4565-b166-72f1173d5e55}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {072e4b25-d2f8-4a8a-850c-41548a817fa6}, !- Supply Air Inlet Node
  {81e7d193-d694-4a72-a266-d3f2982639e4}, !- Supply Air Outlet Node
  {23ce456d-9a76-4c6b-8247-5ec994f99dcc}, !- Exhaust Air Inlet Node
  {96807be0-eb7e-4014-aaf6-600ea614bf27}, !- Exhaust Air Outlet Node
  2562.75058363281,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d33d4c58-1fd9-46b4-90bc-1dddfb6eb69a}, !- Handle
  Node 752,                               !- Name
  {81e7d193-d694-4a72-a266-d3f2982639e4}, !- Inlet Port
  {80afe3f9-42a0-4ef9-9053-cfc11cb5a1ce}; !- Outlet Port

OS:Connection,
  {072e4b25-d2f8-4a8a-850c-41548a817fa6}, !- Handle
  {4a0554e1-1338-4e88-93af-aee38f8cea50}, !- Source Object
  3,                                      !- Outlet Port
  {da6ec5c1-dec1-4b55-be0d-562999eae1f8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {81e7d193-d694-4a72-a266-d3f2982639e4}, !- Handle
  {da6ec5c1-dec1-4b55-be0d-562999eae1f8}, !- Source Object
  13,                                     !- Outlet Port
  {d33d4c58-1fd9-46b4-90bc-1dddfb6eb69a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80afe3f9-42a0-4ef9-9053-cfc11cb5a1ce}, !- Handle
  {d33d4c58-1fd9-46b4-90bc-1dddfb6eb69a}, !- Source Object
  3,                                      !- Outlet Port
  {97231f21-fbd5-4537-bfc1-ee179fc7821e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {48964f65-cc64-4737-b98f-e53615378602}, !- Handle
  Node 753,                               !- Name
  {f21e5655-577a-45e2-879b-7490d3867d6b}, !- Inlet Port
  {23ce456d-9a76-4c6b-8247-5ec994f99dcc}; !- Outlet Port

OS:Connection,
  {f21e5655-577a-45e2-879b-7490d3867d6b}, !- Handle
  {97231f21-fbd5-4537-bfc1-ee179fc7821e}, !- Source Object
  7,                                      !- Outlet Port
  {48964f65-cc64-4737-b98f-e53615378602}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ce456d-9a76-4c6b-8247-5ec994f99dcc}, !- Handle
  {48964f65-cc64-4737-b98f-e53615378602}, !- Source Object
  3,                                      !- Outlet Port
  {da6ec5c1-dec1-4b55-be0d-562999eae1f8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {96807be0-eb7e-4014-aaf6-600ea614bf27}, !- Handle
  {da6ec5c1-dec1-4b55-be0d-562999eae1f8}, !- Source Object
  15,                                     !- Outlet Port
  {9749fe3e-3c86-40ec-ab17-a145bbfbe67c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {83098766-fb8e-482c-a232-f0f71c2e9ab1}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a0921063-3f12-4e97-ada5-80c4422ebd23}, !- Reference Setpoint Node Name
  {a0921063-3f12-4e97-ada5-80c4422ebd23}, !- Mixed Air Stream Node Name
  {4a0554e1-1338-4e88-93af-aee38f8cea50}, !- Outdoor Air Stream Node Name
  {bb34875d-5a51-4de8-bd08-e2517c93755b}, !- Return Air Stream Node Name
  {d33d4c58-1fd9-46b4-90bc-1dddfb6eb69a}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {06b9eaf7-96b9-49d3-8ef7-b3dea918c2ac}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d1b29f0e-a3f8-4aab-a4a7-fd81b0741142}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvHtgSch0, !- Name
  {2a311f7b-043a-49f3-82ae-d1b1f7951fb5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {e3f8da43-ec94-4a2d-96dd-a5bfe0308fb1}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvClgSch0, !- Name
  {e61f3f0e-1d85-4ab6-ab61-599dfba084b1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {4e992803-b60b-4554-9d20-729db8e90e0b}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {06b9eaf7-96b9-49d3-8ef7-b3dea918c2ac}<23.9 && {06b9eaf7-96b9-49d3-8ef7-b3dea918c2ac}>1.7, !- Program Line 1
  SET {e3f8da43-ec94-4a2d-96dd-a5bfe0308fb1} = 29.4, !- Program Line 2
  SET {d1b29f0e-a3f8-4aab-a4a7-fd81b0741142} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {06b9eaf7-96b9-49d3-8ef7-b3dea918c2ac}<23.9 && {06b9eaf7-96b9-49d3-8ef7-b3dea918c2ac}>1.7, !- Program Line 4
  SET {e3f8da43-ec94-4a2d-96dd-a5bfe0308fb1} = 29.4, !- Program Line 5
  SET {d1b29f0e-a3f8-4aab-a4a7-fd81b0741142} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {06b9eaf7-96b9-49d3-8ef7-b3dea918c2ac}<23.9 && {06b9eaf7-96b9-49d3-8ef7-b3dea918c2ac}>1.7, !- Program Line 7
  SET {e3f8da43-ec94-4a2d-96dd-a5bfe0308fb1} = 29.4, !- Program Line 8
  SET {d1b29f0e-a3f8-4aab-a4a7-fd81b0741142} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {06b9eaf7-96b9-49d3-8ef7-b3dea918c2ac}<23.9 && {06b9eaf7-96b9-49d3-8ef7-b3dea918c2ac}>1.7, !- Program Line 10
  SET {e3f8da43-ec94-4a2d-96dd-a5bfe0308fb1} = 29.4, !- Program Line 11
  SET {d1b29f0e-a3f8-4aab-a4a7-fd81b0741142} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e3f8da43-ec94-4a2d-96dd-a5bfe0308fb1} = NULL, !- Program Line 14
  SET {d1b29f0e-a3f8-4aab-a4a7-fd81b0741142} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b0bb4e34-c717-487d-ab17-395cf068effe}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4e992803-b60b-4554-9d20-729db8e90e0b}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {2951ffb5-9f44-4d10-9158-141c0c38dd3f}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvHtgSch1, !- Name
  {be0ba0c4-40c6-409c-969c-7f9800bec919}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1a1ab449-70ee-4082-a46f-78161a7f667a}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvClgSch1, !- Name
  {bb11205e-9e1b-4773-a915-3b24959c0ef1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ab7cb0c4-6509-4a27-8cb3-f4903ef29d62}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvOptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {06b9eaf7-96b9-49d3-8ef7-b3dea918c2ac}<23.9 && {06b9eaf7-96b9-49d3-8ef7-b3dea918c2ac}>1.7, !- Program Line 1
  SET {1a1ab449-70ee-4082-a46f-78161a7f667a} = 29.4, !- Program Line 2
  SET {2951ffb5-9f44-4d10-9158-141c0c38dd3f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {06b9eaf7-96b9-49d3-8ef7-b3dea918c2ac}<23.9 && {06b9eaf7-96b9-49d3-8ef7-b3dea918c2ac}>1.7, !- Program Line 4
  SET {1a1ab449-70ee-4082-a46f-78161a7f667a} = 29.4, !- Program Line 5
  SET {2951ffb5-9f44-4d10-9158-141c0c38dd3f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {06b9eaf7-96b9-49d3-8ef7-b3dea918c2ac}<23.9 && {06b9eaf7-96b9-49d3-8ef7-b3dea918c2ac}>1.7, !- Program Line 7
  SET {1a1ab449-70ee-4082-a46f-78161a7f667a} = 29.4, !- Program Line 8
  SET {2951ffb5-9f44-4d10-9158-141c0c38dd3f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {06b9eaf7-96b9-49d3-8ef7-b3dea918c2ac}<23.9 && {06b9eaf7-96b9-49d3-8ef7-b3dea918c2ac}>1.7, !- Program Line 10
  SET {1a1ab449-70ee-4082-a46f-78161a7f667a} = 29.4, !- Program Line 11
  SET {2951ffb5-9f44-4d10-9158-141c0c38dd3f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1a1ab449-70ee-4082-a46f-78161a7f667a} = NULL, !- Program Line 14
  SET {2951ffb5-9f44-4d10-9158-141c0c38dd3f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c5c06493-6aa3-46a1-a92d-a649a98836d7}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvOptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {ab7cb0c4-6509-4a27-8cb3-f4903ef29d62}; !- Program Name 1

OS:Curve:Biquadratic,
  {76e45d6a-df81-4536-b68a-bbaf90f0f6ac}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b522b44-860f-41c3-bc1a-2e54597ef1b8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b3f81f32-446e-4d4d-b47f-cc3081316160}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3c2633a0-2065-40c1-89a7-80dd950465c7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {434a8d38-e154-451b-9c59-bc8a16e9d186}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a4120b4f-ad28-4565-b319-1fad73973390}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {2ad1cdae-e55e-4cc5-83c1-9ce81e534497}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8434aba1-468f-49e4-9c7e-61388c7fabc7}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0e06cf2c-7e68-44e1-afc2-9126e7556dd6}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ebcec1b9-bd72-4579-84ca-9c7856a0b47e}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7e1005e0-5d80-4950-a1eb-32f19fb07b85}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

