  {607391ac-a1bc-49e9-8425-9165e132a1f5}, !- Handle
  {dc93899f-8fa8-48f3-87f0-fef392887464}, !- HVAC Component
  {d0b96a45-fc08-472d-b82b-2eff12911b41}; !- Port 1

OS:Sizing:Zone,
  {4b3fa011-b5c2-4d49-9afa-590505d6ad1b}, !- Handle
  {dc93899f-8fa8-48f3-87f0-fef392887464}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b63c9b3b-22a2-462b-a9b8-b97d8debcccf}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Zone HVAC Equipment List, !- Name
  {dc93899f-8fa8-48f3-87f0-fef392887464}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3dc6c095-51ff-460f-a095-737e785d6b8c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1c6bec4d-323a-4db5-a423-0afcbb833754}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SpaceType,
  {63d465aa-314f-42c6-91f1-ed11cdcb9537}, !- Handle
  Space Function Corridor/Transition area other-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {42a43246-0aa3-435d-bc06-f13897104bba}, !- Default Schedule Set Name
  {9c4543b7-15a7-40e4-9966-011272262657}, !- Group Rendering Name
  {eddae996-5587-489c-b2ce-ab14888aad97}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corridor/Transition area other-sch-F;   !- Standards Space Type

OS:People:Definition,
  {8982e44d-3147-456b-bd59-ec77215ff032}, !- Handle
  Space Function Corridor/Transition area other-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {67e67943-901b-4b7d-9cc2-19fd7a91b257}, !- Handle
  Space Function Corridor/Transition area other-sch-F People, !- Name
  {8982e44d-3147-456b-bd59-ec77215ff032}, !- People Definition Name
  {63d465aa-314f-42c6-91f1-ed11cdcb9537}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c4bec9b-3eb5-41a2-9246-d194c8a1dc65}, !- Work Efficiency Schedule Name
  {7a13d6c4-34e7-4384-b5e0-a6e6179651f3}, !- Clothing Insulation Schedule Name
  {5c762e11-a97f-4f10-a0a6-b26a5fa32a1f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5fef715e-37bb-4d12-8c11-899afdd0469e}, !- Handle
  Space Function Corridor/Transition area other-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10258029355381,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3b557f19-23b4-47df-8d85-4e55173ac22c}, !- Handle
  Space Function Corridor/Transition area other-sch-F Lights, !- Name
  {5fef715e-37bb-4d12-8c11-899afdd0469e}, !- Lights Definition Name
  {63d465aa-314f-42c6-91f1-ed11cdcb9537}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {eddae996-5587-489c-b2ce-ab14888aad97}, !- Handle
  Space Function Corridor/Transition area other-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {cadd63bd-38bd-44c9-b1c8-c6af7e4b03b8}, !- Handle
  Space Function Corridor/Transition area other-sch-F Infiltration, !- Name
  {63d465aa-314f-42c6-91f1-ed11cdcb9537}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {42a43246-0aa3-435d-bc06-f13897104bba}, !- Handle
  Space Function Corridor/Transition area other-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e44ed76-4fb1-4629-a5e0-b4ec75410e55}, !- Number of People Schedule Name
  {37b8be20-11dd-4ef0-ab02-2f09f25ad288}, !- People Activity Level Schedule Name
  {24c3ef79-494f-4bf9-9eea-fffccb587db9}, !- Lighting Schedule Name
  {a3279e06-b814-44ee-a176-bfe3294c0d82}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {59bc0ce6-a26e-4f2d-8089-6ea1981b2da5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16c52347-8190-4c56-ac37-5cec9e113445}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat, !- Name
  {681130ab-d6d7-425f-a975-a5808a8e2908}, !- Heating Setpoint Temperature Schedule Name
  {12e616de-6625-440b-b1d0-f096a0147365}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e78e51e3-5e0e-4898-b4c4-ef8ca4ca9e16}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 1, !- Name
  {681130ab-d6d7-425f-a975-a5808a8e2908}, !- Heating Setpoint Temperature Schedule Name
  {12e616de-6625-440b-b1d0-f096a0147365}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {43c50bad-626b-4b42-bf74-a04b9ecf1a58}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-E_FL=Building Story 2_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4baad198-aaa3-4c97-a504-5316a5564608}, !- Zone Air Inlet Port List
  {92eeb730-c5df-49ba-b490-d918b36112b0}, !- Zone Air Exhaust Port List
  {c07dfecc-98cc-4f16-b45e-30a9b1cfe6ed}, !- Zone Air Node Name
  {3f2f4772-fdad-4dfa-a129-451d9610ce3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2808ae83-2807-474e-8776-de0c8d50b03b}, !- Group Rendering Name
  {9b460c33-9cbf-4312-bbd4-afc642012106}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c16f51e-f55d-446f-9851-9060adfcf150}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-E_FL=Building Story 2_SCH=F Zone Air Node, !- Name
  {c07dfecc-98cc-4f16-b45e-30a9b1cfe6ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c07dfecc-98cc-4f16-b45e-30a9b1cfe6ed}, !- Handle
  {43c50bad-626b-4b42-bf74-a04b9ecf1a58}, !- Source Object
  11,                                     !- Outlet Port
  {6c16f51e-f55d-446f-9851-9060adfcf150}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4baad198-aaa3-4c97-a504-5316a5564608}, !- Handle
  {43c50bad-626b-4b42-bf74-a04b9ecf1a58}, !- HVAC Component
  {80c4b087-d79c-4902-a883-93317c3d67fd}; !- Port 1

OS:PortList,
  {92eeb730-c5df-49ba-b490-d918b36112b0}, !- Handle
  {43c50bad-626b-4b42-bf74-a04b9ecf1a58}; !- HVAC Component

OS:PortList,
  {3f2f4772-fdad-4dfa-a129-451d9610ce3f}, !- Handle
  {43c50bad-626b-4b42-bf74-a04b9ecf1a58}, !- HVAC Component
  {98769267-e011-4209-8e9a-02409696bfd0}; !- Port 1

OS:Sizing:Zone,
  {520e9f92-a18b-439c-877c-013dbc9d01ba}, !- Handle
  {43c50bad-626b-4b42-bf74-a04b9ecf1a58}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e65c2577-cd18-40bb-b7cb-f4203f0aff86}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-E_FL=Building Story 2_SCH=F Zone HVAC Equipment List, !- Name
  {43c50bad-626b-4b42-bf74-a04b9ecf1a58}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e79c153d-1e66-4b17-aabf-f8e0a1e3d213}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {04e6151f-4540-4ce9-b8b4-8e0ca7e25a7e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SpaceType,
  {0bfcd5f1-ba23-4697-b11d-a5f1c3709233}, !- Handle
  Space Function Electrical/Mechanical room-sch-F, !- Name
  ,                                       !- Default Construction Set Name
  {1ef8c339-9adf-4fbf-8c6d-a50d55776ef9}, !- Default Schedule Set Name
  {b6caa111-9c60-497f-aa7b-75da4bbb030d}, !- Group Rendering Name
  {ab0734fa-dab3-4249-a9bc-4de35ae37eca}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical room-sch-F;       !- Standards Space Type

OS:People:Definition,
  {0eff26d7-c41e-41d4-bbfc-c0ee121a5eeb}, !- Handle
  Space Function Electrical/Mechanical room-sch-F People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00500181710813649,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2038a987-16ef-4d0f-bba0-56f560374e9f}, !- Handle
  Space Function Electrical/Mechanical room-sch-F People, !- Name
  {0eff26d7-c41e-41d4-bbfc-c0ee121a5eeb}, !- People Definition Name
  {0bfcd5f1-ba23-4697-b11d-a5f1c3709233}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5c4bec9b-3eb5-41a2-9246-d194c8a1dc65}, !- Work Efficiency Schedule Name
  {7a13d6c4-34e7-4384-b5e0-a6e6179651f3}, !- Clothing Insulation Schedule Name
  {5c762e11-a97f-4f10-a0a6-b26a5fa32a1f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {505a21f8-b940-4586-92e5-a45fb0cd00f4}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.60167173948557,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {59260ee7-c971-468c-a668-bad3d2aa6dc8}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Lights, !- Name
  {505a21f8-b940-4586-92e5-a45fb0cd00f4}, !- Lights Definition Name
  {0bfcd5f1-ba23-4697-b11d-a5f1c3709233}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a123307e-17ef-4ee1-be95-f6e12985675f}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {33f201d0-b547-4439-876e-706ecd5e26a8}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Elec Equip, !- Name
  {a123307e-17ef-4ee1-be95-f6e12985675f}, !- Electric Equipment Definition Name
  {0bfcd5f1-ba23-4697-b11d-a5f1c3709233}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ab0734fa-dab3-4249-a9bc-4de35ae37eca}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {37266b14-6de5-4f3d-a32d-74dda10ef354}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Infiltration, !- Name
  {0bfcd5f1-ba23-4697-b11d-a5f1c3709233}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {1ef8c339-9adf-4fbf-8c6d-a50d55776ef9}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7e44ed76-4fb1-4629-a5e0-b4ec75410e55}, !- Number of People Schedule Name
  {37b8be20-11dd-4ef0-ab02-2f09f25ad288}, !- People Activity Level Schedule Name
  {24c3ef79-494f-4bf9-9eea-fffccb587db9}, !- Lighting Schedule Name
  {a3279e06-b814-44ee-a176-bfe3294c0d82}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {59bc0ce6-a26e-4f2d-8089-6ea1981b2da5}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f32814e8-6713-441a-8876-a9aa3163a444}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat, !- Name
  {681130ab-d6d7-425f-a975-a5808a8e2908}, !- Heating Setpoint Temperature Schedule Name
  {12e616de-6625-440b-b1d0-f096a0147365}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b460c33-9cbf-4312-bbd4-afc642012106}, !- Handle
  Space Function Electrical/Mechanical room-sch-F Thermostat 1, !- Name
  {681130ab-d6d7-425f-a975-a5808a8e2908}, !- Heating Setpoint Temperature Schedule Name
  {12e616de-6625-440b-b1d0-f096a0147365}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2448f288-1cb3-4931-900d-0ea86b9436bc}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ed5d1f8-d271-473f-bc71-c5ff206cb857}, !- Zone Air Inlet Port List
  {546baefe-3471-44f5-a312-9343ba7cccf8}, !- Zone Air Exhaust Port List
  {9a701b4a-2dbb-44f0-bc5e-ef104c8b7f4b}, !- Zone Air Node Name
  {0423efb6-411b-42c9-b4a9-bf49d90e8ef0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75034c49-cecc-4940-b583-a011c6693126}, !- Group Rendering Name
  {78e5832a-a214-4335-96ef-e660d1280534}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a9ccabb-3a65-4c61-9825-5c80f4150581}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F Zone Air Node, !- Name
  {9a701b4a-2dbb-44f0-bc5e-ef104c8b7f4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a701b4a-2dbb-44f0-bc5e-ef104c8b7f4b}, !- Handle
  {2448f288-1cb3-4931-900d-0ea86b9436bc}, !- Source Object
  11,                                     !- Outlet Port
  {9a9ccabb-3a65-4c61-9825-5c80f4150581}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ed5d1f8-d271-473f-bc71-c5ff206cb857}, !- Handle
  {2448f288-1cb3-4931-900d-0ea86b9436bc}, !- HVAC Component
  {95b4994e-6e4c-4671-8d27-65e5aaefafa2}; !- Port 1

OS:PortList,
  {546baefe-3471-44f5-a312-9343ba7cccf8}, !- Handle
  {2448f288-1cb3-4931-900d-0ea86b9436bc}; !- HVAC Component

OS:PortList,
  {0423efb6-411b-42c9-b4a9-bf49d90e8ef0}, !- Handle
  {2448f288-1cb3-4931-900d-0ea86b9436bc}, !- HVAC Component
  {0c821357-8478-424b-bf0a-fcda5a4b1721}; !- Port 1

OS:Sizing:Zone,
  {9d04f69d-0776-44a1-90f0-5b11d873bd09}, !- Handle
  {2448f288-1cb3-4931-900d-0ea86b9436bc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9cb724c8-5935-4c90-b10c-7d47e64dcd10}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F Zone HVAC Equipment List, !- Name
  {2448f288-1cb3-4931-900d-0ea86b9436bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {66c01b16-42d4-441d-8cb1-441581fcc6a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a2197d81-c1d2-4aa0-80e3-bf406bf957a3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {78e5832a-a214-4335-96ef-e660d1280534}, !- Handle
  Space Function Corridor/Transition area other-sch-F Thermostat 2, !- Name
  {681130ab-d6d7-425f-a975-a5808a8e2908}, !- Heating Setpoint Temperature Schedule Name
  {12e616de-6625-440b-b1d0-f096a0147365}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d85fa88e-7de4-499d-b995-66151cd5406e}, !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c91a4637-0d2d-4a6e-97c5-de9edac64bf7}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 4_SCH=B, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c701acf2-74df-4bc3-af2a-12be0c719a39}, !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 2_SCH=C, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4c7bce8-cb5d-4c51-bd70-1a5a14bab944}, !- Handle
  ALL_ST=Lobby - hotel_FL=Building Story 2_SCH=H, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd9c1772-fa4d-4b71-8b09-59eabc4699fd}, !- Handle
  ALL_ST=Retail facility mall concourse_FL=Building Story 2_SCH=C, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0683daaa-c9e7-4483-9f27-1dece8010add}, !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d12aa58c-b331-441e-804f-37ef818d8709}, !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C 1, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {310c79ea-dd2d-4fa5-8a96-e3ae15b63447}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18aa5788-2a22-47c6-aeb6-758ef53376b3}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1bdad15b-31cc-482b-bfe0-568993173bb2}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5052efd-c8c8-43a0-97e7-cad4f69fd558}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 1, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55f5796b-585c-45ac-9115-a890a6703a95}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {49ec6eab-c232-4484-88b6-007da3f33290}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af7af0c9-30d1-4137-85ad-c5ce6563cf3e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f3f32bb-5f10-48c6-936a-012932170d87}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {219c90af-cb18-4d66-a775-8bcd48a21451}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fb8e5815-26b5-4d8c-99c7-ef92f76501d7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b653426-45de-48f2-8a90-aa792edaeb0b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a99dc26-6742-4d29-97fa-0e72b26d1869}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9be1b9bb-b6db-4be1-98a8-2d005cd7f728}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {800945e6-c623-49bc-bfae-8132e0dfc438}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95768b97-de7d-43ed-b01e-77324c7289c3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 2, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3f3d629c-4fab-42b0-b2f7-53bbef73f7de}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {02098ffc-32e8-4d20-b7ed-784edd52de1d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {254b6d83-cea1-4185-9139-38c1a8a47962}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {acc5e6d9-b1c3-4f58-a8a3-49e01a8df7bd}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5cc80c33-40e2-400b-a2f9-506dbfea8afb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {629df231-039e-4b80-bdfc-fc01afd9dd76}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6f6379cf-e22c-469e-b3d8-508c876afd1a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a4595527-b11c-4ab8-850c-679422e45116}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9871ac8-9f47-4f07-992a-f051196fde8b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {71733e12-4f31-400a-b6fe-bee14480846c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0660c6a0-ec85-48d5-a98a-0392cc86ca60}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 3, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0db5daba-0c63-402b-b573-6afdf587d8a9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8520c9d1-6fd5-4b46-9256-8d9ba2393b92}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2517c61-1eb2-4980-bdf3-83e37b1345f9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4522c2df-c625-4680-b4fc-fed23da2a47a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7769550a-bcb1-4f64-b54b-af4c649e3d99}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6a6b69d5-1952-416f-a6f0-e2756a02af68}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1de556db-365e-434d-be49-c6eab00553c5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b3a6d1ff-ef08-463f-9758-eaf1afdefdab}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39b06182-cd4b-4d7d-a53c-11230c6c2fd8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38, !- Name
  178,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  62;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6c75b366-452b-4eb6-8045-5880cfe947fe}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39, !- Name
  183,                                    !- Rendering Red Value
  84,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0913ce8-cdb3-41e3-bdc1-e98d91b3028c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 4, !- Name
  0,                                      !- Rendering Red Value
  121,                                    !- Rendering Green Value
  98;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {87887258-2b09-4586-9977-72c804fc5f51}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40, !- Name
  249,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43cb3485-98a8-4766-8e2b-4fcb43008a62}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41, !- Name
  114,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  241;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88f0e556-7832-4910-8414-3953d05ff63a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 5, !- Name
  21,                                     !- Rendering Red Value
  199,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f51719f-eed6-4e1a-98dd-9b7250589fa0}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6, !- Name
  119,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4cefee1-3efb-4e8e-b106-7869dbf45d30}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7, !- Name
  250,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {273a8224-9c2d-4a84-bdde-825b263b06b0}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8, !- Name
  213,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9b1bbfc-d5d4-449b-84b9-127d409bd35c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9, !- Name
  114,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {32a69358-06a7-4afe-8cbb-a7f2264b042f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF, !- Name
  142,                                    !- Rendering Red Value
  3,                                      !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f27d8069-a696-4ecf-aabe-b3ae716b7381}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1, !- Name
  140,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e365e03e-600b-4ea9-9d5c-82c2761b4b96}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Name
  109,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  26;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9e35b00e-aad3-40ea-b99a-7c334cfe06db}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2, !- Name
  224,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9792030a-8297-49d6-8cdb-32f41ce84f45}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Name
  228,                                    !- Rendering Red Value
  64,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2830acf-fe60-442c-af15-6aca9404c5e8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Name
  184,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50ab090c-62ee-40fb-be75-a9220e6cdf79}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Name
  172,                                    !- Rendering Red Value
  241,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4c4df52-d750-4dc9-b7d9-6e17712207f8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Name
  222,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  15;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4f908276-9fd4-41f2-bca9-85baedfa025d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Name
  72,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3dcfc6f1-6e8d-4c3c-b90a-01e50011b591}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Name
  107,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  242;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {669da240-aaa8-432c-881c-3194361be91b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Name
  79,                                     !- Rendering Red Value
  195,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0789e156-0e14-4c2b-9544-d903ad0f8d52}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Name
  226,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75034c49-cecc-4940-b583-a011c6693126}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Name
  36,                                     !- Rendering Red Value
  88,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2808ae83-2807-474e-8776-de0c8d50b03b}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-E_FL=Building Story 2_SCH=F, !- Name
  121,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a83b052b-e140-4978-9f96-51e38edb9cdf}, !- Handle
  Space Function Corridor/Transition area other-sch-E 1, !- Name
  215,                                    !- Rendering Red Value
  109,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c4543b7-15a7-40e4-9966-011272262657}, !- Handle
  Space Function Corridor/Transition area other-sch-F, !- Name
  35,                                     !- Rendering Red Value
  18,                                     !- Rendering Green Value
  76;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3770f41e-79fa-4e28-8830-5d0a6b70e00f}, !- Handle
  Space Function Dining area - other 1,   !- Name
  197,                                    !- Rendering Red Value
  117,                                    !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {79111821-ca97-449f-ac82-309439f2093f}, !- Handle
  Space Function Electrical/Mechanical room-sch-E 1, !- Name
  208,                                    !- Rendering Red Value
  8,                                      !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6caa111-9c60-497f-aa7b-75da4bbb030d}, !- Handle
  Space Function Electrical/Mechanical room-sch-F, !- Name
  75,                                     !- Rendering Red Value
  15,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cc6fa31e-232a-4c64-b8fe-bd9154482766}, !- Handle
  Space Function Food preparation area 1, !- Name
  16,                                     !- Rendering Red Value
  192,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {66e9627b-3468-492e-9404-6d8b65eb9799}, !- Handle
  Space Function Guest room 1,            !- Name
  113,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  126;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d5ae127-d1d9-4783-be14-c431bc8a1a30}, !- Handle
  Space Function Laundry/Washing area 1,  !- Name
  211,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  49;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4347399f-bad0-40aa-86dc-27eaeb2df96f}, !- Handle
  Space Function Lobby - hotel 1,         !- Name
  62,                                     !- Rendering Red Value
  185,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8fb2efe-8159-4a87-96fd-9850f29ea53e}, !- Handle
  Space Function Retail facility mall concourse 1, !- Name
  155,                                    !- Rendering Red Value
  87,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65ae7b6c-1203-449e-8e3d-9744b8978033}, !- Handle
  Space Function Sales area 1,            !- Name
  163,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b9270d87-372e-42da-8c79-d7165fc93a8a}, !- Handle
  Space Function Storage room < 5 m2-sch-A 2, !- Name
  61,                                     !- Rendering Red Value
  28,                                     !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c147740a-e510-41ab-b18f-7e5314cfaea5}, !- Handle
  Space Function Storage room < 5 m2-sch-A 3, !- Name
  11,                                     !- Rendering Red Value
  190,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {3b9c1a86-808a-4a52-ab24-909950341b99}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {1016d33f-7120-4112-92d8-42616ef662e7}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {a844e01c-b9d3-4549-81c7-7b431ccb92a7}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {e7581dab-c5ed-4aee-9919-dc2bf803e479}, !- Layer 1
  {1016d33f-7120-4112-92d8-42616ef662e7}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {020a909d-8bc4-4d0b-9336-44fb89eec923}, !- Handle
  {e251d8a8-d1e0-412d-a8f1-e9eaa6dad57a}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  218.846;                                !- Total Exposed Perimeter {m}

OS:Material,
  {bb68ebb3-89a8-4d5b-b35a-f009ef26367c}, !- Handle
  Expanded Polystyrene 1,                 !- Name
  MediumSmooth,                           !- Roughness
  0.100199429303091,                      !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {59b3a619-9231-4776-81e2-029aecbac483}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284_std,        !- Name
  ,                                       !- Surface Rendering Name
  {2578ab0e-7cd2-471e-b5a6-0de4276b3791}, !- Layer 1
  {bb68ebb3-89a8-4d5b-b35a-f009ef26367c}; !- Layer 2

OS:Foundation:Kiva:Settings,
  {cf358690-66c0-4045-8b23-24cca4173b58}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:PlantLoop,
  {996cd6eb-0147-4e36-8b87-9e318f2e1c69}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b7f0b64c-7b2d-4828-979b-8851717ccd97}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f06d356e-a703-43ee-8360-0944bd77b740}, !- Plant Side Inlet Node Name
  {9a626322-4cc0-477a-9e12-a1298038473d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e5b1f6a7-3aca-40a0-a2f9-5a91cce0a7ed}, !- Demand Side Inlet Node Name
  {513aa7bc-aa2b-437b-a212-246d56acbf6e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7305ebc9-08cd-407b-8e36-f536dfc02df8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Demand Mixer Name
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Demand Splitter Name
  {353a4e9a-0b28-4be8-b543-ab6d812382fa}, !- Supply Mixer Name
  {71ada9b5-fc98-44f5-b04e-10234533d564}; !- Supply Splitter Name

OS:Node,
  {dbcabcc1-35e8-466a-a082-22aeb8b0785d}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {f06d356e-a703-43ee-8360-0944bd77b740}, !- Inlet Port
  {68e44172-8478-4b59-8296-6dc7aba5623c}; !- Outlet Port

OS:Node,
  {b7f0b64c-7b2d-4828-979b-8851717ccd97}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {3dcd5f4c-1284-4260-a453-3fa7358e191c}, !- Inlet Port
  {9a626322-4cc0-477a-9e12-a1298038473d}; !- Outlet Port

OS:Node,
  {8eb19be8-7364-49bd-a0a8-931c0c4a42cf}, !- Handle
  Primary Boiler 580kBtu/hr 0.83 Thermal Eff Inlet Water Node, !- Name
  {bad84065-9fac-4af0-a1ed-a6718a7d0a3a}, !- Inlet Port
  {797cbb75-b1f2-41a4-8ddd-605b2d95b523}; !- Outlet Port

OS:Connector:Mixer,
  {353a4e9a-0b28-4be8-b543-ab6d812382fa}, !- Handle
  Connector Mixer 1,                      !- Name
  {f72d4348-866e-49d3-b406-507aae044971}, !- Outlet Branch Name
  {883aeec5-93b4-48a9-b387-e342b28a8948}, !- Inlet Branch Name 1
  {76e48152-e4bd-41e7-bb30-4859d9dcb55b}, !- Inlet Branch Name 2
  {9272a88b-a6b8-4bf6-9c62-f0865d549d8d}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {71ada9b5-fc98-44f5-b04e-10234533d564}, !- Handle
  Connector Splitter 1,                   !- Name
  {53d4dc9e-546f-493a-a7ee-2fdec111914d}, !- Inlet Branch Name
  {bad84065-9fac-4af0-a1ed-a6718a7d0a3a}, !- Outlet Branch Name 1
  {5a369a71-e22b-4e86-926c-4c942fbad623}, !- Outlet Branch Name 2
  {270ad703-d0d7-4272-a857-613ac7b8febf}; !- Outlet Branch Name 3

OS:Connection,
  {f06d356e-a703-43ee-8360-0944bd77b740}, !- Handle
  {996cd6eb-0147-4e36-8b87-9e318f2e1c69}, !- Source Object
  14,                                     !- Outlet Port
  {dbcabcc1-35e8-466a-a082-22aeb8b0785d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bad84065-9fac-4af0-a1ed-a6718a7d0a3a}, !- Handle
  {71ada9b5-fc98-44f5-b04e-10234533d564}, !- Source Object
  3,                                      !- Outlet Port
  {8eb19be8-7364-49bd-a0a8-931c0c4a42cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a626322-4cc0-477a-9e12-a1298038473d}, !- Handle
  {b7f0b64c-7b2d-4828-979b-8851717ccd97}, !- Source Object
  3,                                      !- Outlet Port
  {996cd6eb-0147-4e36-8b87-9e318f2e1c69}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d5f3f223-e5c5-417c-8132-2d64a26938af}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {e5b1f6a7-3aca-40a0-a2f9-5a91cce0a7ed}, !- Inlet Port
  {25853d60-200d-42f5-ad4c-74a62c3dfb72}; !- Outlet Port

OS:Node,
  {d60ce4db-ff69-43a3-9140-5fa57ce6778e}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {bac69aaf-a1bd-4d7e-ad11-dbd97e7b7d13}, !- Inlet Port
  {513aa7bc-aa2b-437b-a212-246d56acbf6e}; !- Outlet Port

OS:Node,
  {c3dfa068-e769-41d8-aa46-6624541de459}, !- Handle
  Coil Heating Water Baseboard 1 Inlet Water Node, !- Name
  {3882a722-b5ed-4360-8e2c-39535b771db5}, !- Inlet Port
  {2b637cc1-ce7c-4b3d-9fa8-81ee76698299}; !- Outlet Port

OS:Connector:Mixer,
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Handle
  Connector Mixer 2,                      !- Name
  {bac69aaf-a1bd-4d7e-ad11-dbd97e7b7d13}, !- Outlet Branch Name
  {0f3f76e3-9255-4176-b9c0-986f292baf46}, !- Inlet Branch Name 1
  {cd35aac4-fb6a-472b-a154-1cc259508304}, !- Inlet Branch Name 2
  {85a8d179-7e5f-4581-8f49-cb9366cd1720}, !- Inlet Branch Name 3
  {7aec99c5-5e26-44e7-85c4-b077c2f75daa}, !- Inlet Branch Name 4
  {fb7a21d3-55e1-43a1-9ab0-4bfa4a4995c5}, !- Inlet Branch Name 5
  {024a5860-e79f-44c6-893c-1a37cdc52d57}, !- Inlet Branch Name 6
  {fc3f9230-1d75-47d2-b666-51923257dc75}, !- Inlet Branch Name 7
  {0126a9ee-cf88-4c0e-ba91-568825f558bc}, !- Inlet Branch Name 8
  {1ef0e3a9-da3d-468a-a2e6-74f0c1b6c188}, !- Inlet Branch Name 9
  {2a5fcb2b-c8a5-4fbd-b6d1-c10879a4c397}, !- Inlet Branch Name 10
  {9f6320bc-9be9-4a4e-bb78-ad5f02295826}, !- Inlet Branch Name 11
  {851444ae-82b8-430d-b8f8-e2b78b732aa9}, !- Inlet Branch Name 12
  {52065c9f-1e4f-4d33-8e22-bcb8412c3e64}, !- Inlet Branch Name 13
  {979d2179-9588-4ded-ab23-2c521a9fdcaf}, !- Inlet Branch Name 14
  {7c749113-56c6-49a5-8f29-e44e99b673b6}, !- Inlet Branch Name 15
  {30ab9806-e9c0-49a7-8747-f66aaeb9da17}, !- Inlet Branch Name 16
  {b61a41a6-d08d-4f51-9ca7-56705d95f814}, !- Inlet Branch Name 17
  {e28d3759-6ea4-45c1-8006-e81105787e5e}, !- Inlet Branch Name 18
  {e3fb48d7-37e7-4c58-aa94-8e00d07e47fd}, !- Inlet Branch Name 19
  {606d4758-e15a-415e-8828-e9e37c949e83}, !- Inlet Branch Name 20
  {e672c15e-bd69-46f5-9257-def6d5df5aa6}, !- Inlet Branch Name 21
  {6f10b7f1-734e-4317-b7b9-d8c05421033f}, !- Inlet Branch Name 22
  {5dd39a0b-7752-4907-8af7-e5888f8797ef}, !- Inlet Branch Name 23
  {a27172b9-8827-4839-8449-7f43e95d95f5}, !- Inlet Branch Name 24
  {7e23b441-9bcc-4367-8651-c503fc3f018d}, !- Inlet Branch Name 25
  {26f093a2-25db-4bcd-a191-431848665882}, !- Inlet Branch Name 26
  {87ec44d1-45da-4065-bfa3-2ab8bb03a938}, !- Inlet Branch Name 27
  {92fa08ad-6bad-4612-a758-d3af2c6f8581}, !- Inlet Branch Name 28
  {97f8da2f-dfe4-48b2-b0c7-c21d525bce17}, !- Inlet Branch Name 29
  {23c179bf-b242-416c-bf07-88b5a9fecd54}, !- Inlet Branch Name 30
  {0f0ba900-676e-4a79-98f7-80cf7c8517e4}, !- Inlet Branch Name 31
  {c0738e35-73dd-427f-a4e5-338b0e08fc03}, !- Inlet Branch Name 32
  {86107118-8ed4-4310-80f7-161c926efc38}, !- Inlet Branch Name 33
  {2887dc93-d10e-4277-940c-d9c906fd8c85}, !- Inlet Branch Name 34
  {5d53a834-b905-49a1-bd6b-c2b8367c5052}, !- Inlet Branch Name 35
  {7198b1e3-ea5a-4a75-afe6-0b9ca3ca0444}, !- Inlet Branch Name 36
  {31f43b4a-3fad-4e76-bfe2-0b4df9e988c4}, !- Inlet Branch Name 37
  {535510fc-805b-4b50-997e-e1dcd216cf69}, !- Inlet Branch Name 38
  {48d6d85d-4d99-412c-b04f-08a22124b397}, !- Inlet Branch Name 39
  {ca5113e8-f8ec-4b0c-8b92-cfd09681c1b8}, !- Inlet Branch Name 40
  {43dca2ca-be92-491c-96e3-bd852d723fa2}, !- Inlet Branch Name 41
  {2516f646-0d17-4e33-a168-6cb4eebfdc1e}, !- Inlet Branch Name 42
  {53989d25-c89e-44f1-84a8-ac1b232f6cec}, !- Inlet Branch Name 43
  {bdc05202-3875-424a-987b-2c234e094bfc}, !- Inlet Branch Name 44
  {44e37c08-1bdd-476c-a151-597911a827c9}, !- Inlet Branch Name 45
  {44b28192-4715-4d13-81b9-70b072037cab}, !- Inlet Branch Name 46
  {eade60ac-cee7-4f3a-882a-2cf327e61ed7}, !- Inlet Branch Name 47
  {5d53db08-4bad-4996-9a99-dbbe971e1288}, !- Inlet Branch Name 48
  {7a432c2c-8c67-4a22-b109-625b98f1e08a}, !- Inlet Branch Name 49
  {1ddfef95-c6bb-497b-8823-8aa28b735554}, !- Inlet Branch Name 50
  {147ac068-f906-4e48-8ade-7376185e205d}, !- Inlet Branch Name 51
  {8851f88c-af03-41be-b12e-81a95a9473b8}, !- Inlet Branch Name 52
  {8c4ffc14-5327-4dd6-b645-de3ebc031440}, !- Inlet Branch Name 53
  {f02e8db2-e0ac-4770-a250-d3a0da68dbc7}, !- Inlet Branch Name 54
  {b480ce8b-6d40-46e1-babd-1d947a20dd0d}, !- Inlet Branch Name 55
  {f6b842c7-cea0-4408-bfc3-3e386ca2a17d}, !- Inlet Branch Name 56
  {99e4f2d8-bb3a-4807-b3de-7e1f1639fbac}, !- Inlet Branch Name 57
  {e308bc16-17da-42f5-b56e-b0482edbd51a}, !- Inlet Branch Name 58
  {9a2980b4-768a-4c7d-91c3-d0b0ecb7b973}, !- Inlet Branch Name 59
  {f76587c5-76b2-4f1f-ab1c-f95ca5f4bd79}, !- Inlet Branch Name 60
  {4820dfbf-6d34-4cc0-b807-626b644369d4}, !- Inlet Branch Name 61
  {5fc57da8-96a0-4afd-9a9f-f6036d9aedc9}, !- Inlet Branch Name 62
  {60eb2e1c-990e-4dd9-b90a-48f0788bd661}, !- Inlet Branch Name 63
  {6f141b54-6a62-400f-af71-6be99496a745}, !- Inlet Branch Name 64
  {32d258a3-0f63-4a02-8d57-0d66772b8670}; !- Inlet Branch Name 65

OS:Connector:Splitter,
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Handle
  Connector Splitter 2,                   !- Name
  {25853d60-200d-42f5-ad4c-74a62c3dfb72}, !- Inlet Branch Name
  {3882a722-b5ed-4360-8e2c-39535b771db5}, !- Outlet Branch Name 1
  {c2994e9f-bd6b-4270-953e-575e3c272cbf}, !- Outlet Branch Name 2
  {b01fe237-d6cf-4734-bb32-556a312c19e3}, !- Outlet Branch Name 3
  {dd07ee3f-df27-43ad-99c0-9bd026c109c0}, !- Outlet Branch Name 4
  {7fb72e34-5902-44ed-bd4d-d043ded62689}, !- Outlet Branch Name 5
  {a095a0a3-3d48-49a6-aed8-471348d4b6d8}, !- Outlet Branch Name 6
  {ebc66ece-c8cc-4d75-8bd4-69d5666b5e8d}, !- Outlet Branch Name 7
  {cac7e360-e9e6-43b6-8edb-e4662d38c3ba}, !- Outlet Branch Name 8
  {73326f55-3d6c-4821-81fb-07366bf921c9}, !- Outlet Branch Name 9
  {451ba9d7-10f4-43fc-a48a-38703faf9990}, !- Outlet Branch Name 10
  {c7d9449b-6015-4b1c-b6bb-1ab513c82a05}, !- Outlet Branch Name 11
  {97485e56-08ab-4bea-8c61-1b0b07afd74f}, !- Outlet Branch Name 12
  {3f6e1446-2731-4693-bf53-1e1d1eef27b0}, !- Outlet Branch Name 13
  {680a096a-31ed-48bf-8dc4-cb23a731b549}, !- Outlet Branch Name 14
  {3fd09dc0-0f22-4416-b0b0-432a100a648c}, !- Outlet Branch Name 15
  {89f85f5e-93e6-4fd6-a4c5-3cf6c357c577}, !- Outlet Branch Name 16
  {a1c551dd-eae5-4744-a197-cc16a556e44d}, !- Outlet Branch Name 17
  {ddbac82c-b117-4788-a0f2-2b8c0ce9c86b}, !- Outlet Branch Name 18
  {2d585580-1c5e-413c-b945-2c182a917f0f}, !- Outlet Branch Name 19
  {ef12a176-d1fc-466c-9a50-4de957ab9988}, !- Outlet Branch Name 20
  {63115206-e0ad-4d1f-b1e4-3c4908dbea42}, !- Outlet Branch Name 21
  {83b2f5ca-8d46-4ced-bcab-9cb4e1ad85a6}, !- Outlet Branch Name 22
  {8c9c6079-9820-4cd7-8873-cd9fee8c360f}, !- Outlet Branch Name 23
  {d7bd8703-96fa-4bfa-bfc0-3e953340552e}, !- Outlet Branch Name 24
  {5cc262a6-d2f3-4eaf-b9f1-7ddbd5529e24}, !- Outlet Branch Name 25
  {3c76a587-bc68-4d8f-9640-a743ecbc1e85}, !- Outlet Branch Name 26
  {5bfadf72-f10e-4e67-9da1-803d2384aadd}, !- Outlet Branch Name 27
  {86891105-e2b9-47f3-9cf8-e17ac5251af1}, !- Outlet Branch Name 28
  {53a23030-4be9-4f46-870a-9409c94346be}, !- Outlet Branch Name 29
  {13b9aa24-56aa-4a7b-a5d6-fe2875c956b8}, !- Outlet Branch Name 30
  {eeedf4a4-3c95-4cc2-9250-aa3926e3357b}, !- Outlet Branch Name 31
  {c83f0e6f-f421-4e2a-96e8-4aa1288f43dd}, !- Outlet Branch Name 32
  {96b7cf6a-0a2f-4cc0-b39c-476600e97ae7}, !- Outlet Branch Name 33
  {a04a467d-b739-443a-bcf7-e4de3149a350}, !- Outlet Branch Name 34
  {5b2e28a0-1733-4e09-88e9-7fc812bf7376}, !- Outlet Branch Name 35
  {42281689-a437-4550-a779-0d35dd9ab7c8}, !- Outlet Branch Name 36
  {384541b3-185c-4439-b950-7c41439e4d8d}, !- Outlet Branch Name 37
  {1ac814f1-79a7-4faf-997f-f4924b016851}, !- Outlet Branch Name 38
  {95573e00-ed65-47fd-8cc5-bbec6bb399e6}, !- Outlet Branch Name 39
  {04b168a8-60b3-446a-9bb1-ea8269cfd2cb}, !- Outlet Branch Name 40
  {ead756a0-b373-4e75-8b51-fa40adccf84a}, !- Outlet Branch Name 41
  {d5596219-92e2-4dc9-a40d-b9f5a6ad9108}, !- Outlet Branch Name 42
  {92321cdb-6b8f-4a36-9ec7-437dfa478356}, !- Outlet Branch Name 43
  {672e45ba-5c79-4eca-8a80-96526f866a40}, !- Outlet Branch Name 44
  {5b4d724c-3b3f-41d9-8bdb-f60ba5db7eae}, !- Outlet Branch Name 45
  {042025b0-f4fc-48d5-baaf-974bdb3da129}, !- Outlet Branch Name 46
  {a2bb164c-4e4c-4a55-8898-c9045a591743}, !- Outlet Branch Name 47
  {12449bdd-a671-4a64-84cb-eb2f087c034b}, !- Outlet Branch Name 48
  {6526ea9a-d35e-448d-8ddf-b55927896c49}, !- Outlet Branch Name 49
  {8785745b-b391-443f-b380-d8f2dbefb046}, !- Outlet Branch Name 50
  {fe321e45-e1c0-47ce-b060-0caafd32f5a3}, !- Outlet Branch Name 51
  {91b9c260-ed1e-4bec-bf7e-690a6b602a0a}, !- Outlet Branch Name 52
  {8e913b1c-9c04-4a9a-b720-4dc51b0de97e}, !- Outlet Branch Name 53
  {64b7463e-dce1-42b4-baf9-c9c8906dd6a2}, !- Outlet Branch Name 54
  {8389009d-666e-42ca-979d-86e63da41ea7}, !- Outlet Branch Name 55
  {cfb4aef3-ef76-4669-84bf-611fccd575d1}, !- Outlet Branch Name 56
  {02fe92e8-60cf-4e79-be68-14fc3d5ff8c5}, !- Outlet Branch Name 57
  {3a033f87-fbda-4291-95c9-230e99c7aa2a}, !- Outlet Branch Name 58
  {d80cd235-0299-400f-9289-cb3d618e6864}, !- Outlet Branch Name 59
  {0e513f9a-6f5a-4106-9611-96fd44515154}, !- Outlet Branch Name 60
  {f79172ff-8093-47e0-bb0d-efe15bbcc204}, !- Outlet Branch Name 61
  {7e54f535-1bb4-4fef-af1d-cdc42aae475d}, !- Outlet Branch Name 62
  {51ee0bf9-6b87-4565-aece-70c341cde069}, !- Outlet Branch Name 63
  {eff5b3b7-c525-458c-b05f-16d3278fd144}, !- Outlet Branch Name 64
  {2566264e-27fd-4f81-9324-b5805b9fb3ce}; !- Outlet Branch Name 65

OS:Connection,
  {e5b1f6a7-3aca-40a0-a2f9-5a91cce0a7ed}, !- Handle
  {996cd6eb-0147-4e36-8b87-9e318f2e1c69}, !- Source Object
  17,                                     !- Outlet Port
  {d5f3f223-e5c5-417c-8132-2d64a26938af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25853d60-200d-42f5-ad4c-74a62c3dfb72}, !- Handle
  {d5f3f223-e5c5-417c-8132-2d64a26938af}, !- Source Object
  3,                                      !- Outlet Port
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3882a722-b5ed-4360-8e2c-39535b771db5}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  3,                                      !- Outlet Port
  {c3dfa068-e769-41d8-aa46-6624541de459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac69aaf-a1bd-4d7e-ad11-dbd97e7b7d13}, !- Handle
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Source Object
  2,                                      !- Outlet Port
  {d60ce4db-ff69-43a3-9140-5fa57ce6778e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {513aa7bc-aa2b-437b-a212-246d56acbf6e}, !- Handle
  {d60ce4db-ff69-43a3-9140-5fa57ce6778e}, !- Source Object
  3,                                      !- Outlet Port
  {996cd6eb-0147-4e36-8b87-9e318f2e1c69}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3dea2f22-ac3a-4bbd-be12-2c2b77bf0c0a}, !- Handle
  {996cd6eb-0147-4e36-8b87-9e318f2e1c69}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7305ebc9-08cd-407b-8e36-f536dfc02df8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {4302d943-c187-4a47-bf4b-a6e6136a16b4}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {68e44172-8478-4b59-8296-6dc7aba5623c}, !- Inlet Node Name
  {f1f4e1bb-085c-4b22-b96e-6c3e09af2d17}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  203057.712008122,                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {f344bbba-31d9-4671-8984-76824d4b8eae}, !- Handle
  Primary Boiler 580kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  170045.235916039,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {f304e356-56ad-47cd-b50b-30ac328cfc42}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {797cbb75-b1f2-41a4-8ddd-605b2d95b523}, !- Boiler Water Inlet Node Name
  {0bef88f6-b5b6-4d73-a031-3c94bf526c66}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {dc531260-50e8-4401-add6-ebfff3690a63}, !- Handle
  Secondary Boiler 580kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  170045.235916039,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {f304e356-56ad-47cd-b50b-30ac328cfc42}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {05d1ff80-ac13-4501-b692-d7cec538226b}, !- Boiler Water Inlet Node Name
  {1c643dc8-578a-4ea3-93da-81903c645516}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {b21ba746-d21b-47c2-b681-a0bfba2518c2}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {38c14f9d-74d6-46ad-96ba-ac74d5d1f667}, !- Inlet Node Name
  {e1126192-963c-4001-829b-fb07cac3cd21}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {06409985-b5f5-4881-831c-aeaf99e47150}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {abdb6df4-5c99-4073-9e18-c82e8380f69b}, !- Inlet Node Name
  {3dcd5f4c-1284-4260-a453-3fa7358e191c}; !- Outlet Node Name

OS:Node,
  {1e230128-7fb7-4927-a48f-b618353d0691}, !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {f1f4e1bb-085c-4b22-b96e-6c3e09af2d17}, !- Inlet Port
  {53d4dc9e-546f-493a-a7ee-2fdec111914d}; !- Outlet Port

OS:Connection,
  {68e44172-8478-4b59-8296-6dc7aba5623c}, !- Handle
  {dbcabcc1-35e8-466a-a082-22aeb8b0785d}, !- Source Object
  3,                                      !- Outlet Port
  {4302d943-c187-4a47-bf4b-a6e6136a16b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f4e1bb-085c-4b22-b96e-6c3e09af2d17}, !- Handle
  {4302d943-c187-4a47-bf4b-a6e6136a16b4}, !- Source Object
  3,                                      !- Outlet Port
  {1e230128-7fb7-4927-a48f-b618353d0691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53d4dc9e-546f-493a-a7ee-2fdec111914d}, !- Handle
  {1e230128-7fb7-4927-a48f-b618353d0691}, !- Source Object
  3,                                      !- Outlet Port
  {71ada9b5-fc98-44f5-b04e-10234533d564}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cfbe053-4660-42df-aa90-e16cb14d17b2}, !- Handle
  Primary Boiler 580kBtu/hr 0.83 Thermal Eff Outlet Water Node, !- Name
  {0bef88f6-b5b6-4d73-a031-3c94bf526c66}, !- Inlet Port
  {883aeec5-93b4-48a9-b387-e342b28a8948}; !- Outlet Port

OS:Connection,
  {797cbb75-b1f2-41a4-8ddd-605b2d95b523}, !- Handle
  {8eb19be8-7364-49bd-a0a8-931c0c4a42cf}, !- Source Object
  3,                                      !- Outlet Port
  {f344bbba-31d9-4671-8984-76824d4b8eae}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {0bef88f6-b5b6-4d73-a031-3c94bf526c66}, !- Handle
  {f344bbba-31d9-4671-8984-76824d4b8eae}, !- Source Object
  12,                                     !- Outlet Port
  {7cfbe053-4660-42df-aa90-e16cb14d17b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {883aeec5-93b4-48a9-b387-e342b28a8948}, !- Handle
  {7cfbe053-4660-42df-aa90-e16cb14d17b2}, !- Source Object
  3,                                      !- Outlet Port
  {353a4e9a-0b28-4be8-b543-ab6d812382fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a41dccdc-fbd7-4d95-b045-a2765d75a5d0}, !- Handle
  Secondary Boiler 580kBtu/hr 0.83 Thermal Eff Inlet Water Node, !- Name
  {5a369a71-e22b-4e86-926c-4c942fbad623}, !- Inlet Port
  {05d1ff80-ac13-4501-b692-d7cec538226b}; !- Outlet Port

OS:Connection,
  {5a369a71-e22b-4e86-926c-4c942fbad623}, !- Handle
  {71ada9b5-fc98-44f5-b04e-10234533d564}, !- Source Object
  4,                                      !- Outlet Port
  {a41dccdc-fbd7-4d95-b045-a2765d75a5d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5a1846f-3362-454f-9479-77f8764b0089}, !- Handle
  Secondary Boiler 580kBtu/hr 0.83 Thermal Eff Outlet Water Node, !- Name
  {1c643dc8-578a-4ea3-93da-81903c645516}, !- Inlet Port
  {76e48152-e4bd-41e7-bb30-4859d9dcb55b}; !- Outlet Port

OS:Connection,
  {05d1ff80-ac13-4501-b692-d7cec538226b}, !- Handle
  {a41dccdc-fbd7-4d95-b045-a2765d75a5d0}, !- Source Object
  3,                                      !- Outlet Port
  {dc531260-50e8-4401-add6-ebfff3690a63}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {1c643dc8-578a-4ea3-93da-81903c645516}, !- Handle
  {dc531260-50e8-4401-add6-ebfff3690a63}, !- Source Object
  12,                                     !- Outlet Port
  {c5a1846f-3362-454f-9479-77f8764b0089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e48152-e4bd-41e7-bb30-4859d9dcb55b}, !- Handle
  {c5a1846f-3362-454f-9479-77f8764b0089}, !- Source Object
  3,                                      !- Outlet Port
  {353a4e9a-0b28-4be8-b543-ab6d812382fa}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3911dd26-6910-4ec4-a0e6-b2ac4f3900c7}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {270ad703-d0d7-4272-a857-613ac7b8febf}, !- Inlet Port
  {38c14f9d-74d6-46ad-96ba-ac74d5d1f667}; !- Outlet Port

OS:Connection,
  {270ad703-d0d7-4272-a857-613ac7b8febf}, !- Handle
  {71ada9b5-fc98-44f5-b04e-10234533d564}, !- Source Object
  5,                                      !- Outlet Port
  {3911dd26-6910-4ec4-a0e6-b2ac4f3900c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c43730ca-0e60-41aa-8fc2-9094665f935f}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {e1126192-963c-4001-829b-fb07cac3cd21}, !- Inlet Port
  {9272a88b-a6b8-4bf6-9c62-f0865d549d8d}; !- Outlet Port

OS:Connection,
  {38c14f9d-74d6-46ad-96ba-ac74d5d1f667}, !- Handle
  {3911dd26-6910-4ec4-a0e6-b2ac4f3900c7}, !- Source Object
  3,                                      !- Outlet Port
  {b21ba746-d21b-47c2-b681-a0bfba2518c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1126192-963c-4001-829b-fb07cac3cd21}, !- Handle
  {b21ba746-d21b-47c2-b681-a0bfba2518c2}, !- Source Object
  3,                                      !- Outlet Port
  {c43730ca-0e60-41aa-8fc2-9094665f935f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9272a88b-a6b8-4bf6-9c62-f0865d549d8d}, !- Handle
  {c43730ca-0e60-41aa-8fc2-9094665f935f}, !- Source Object
  3,                                      !- Outlet Port
  {353a4e9a-0b28-4be8-b543-ab6d812382fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7e97a77d-09ad-4343-8df4-2caee32af8d2}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {f72d4348-866e-49d3-b406-507aae044971}, !- Inlet Port
  {abdb6df4-5c99-4073-9e18-c82e8380f69b}; !- Outlet Port

OS:Connection,
  {f72d4348-866e-49d3-b406-507aae044971}, !- Handle
  {353a4e9a-0b28-4be8-b543-ab6d812382fa}, !- Source Object
  2,                                      !- Outlet Port
  {7e97a77d-09ad-4343-8df4-2caee32af8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abdb6df4-5c99-4073-9e18-c82e8380f69b}, !- Handle
  {7e97a77d-09ad-4343-8df4-2caee32af8d2}, !- Source Object
  3,                                      !- Outlet Port
  {06409985-b5f5-4881-831c-aeaf99e47150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dcd5f4c-1284-4260-a453-3fa7358e191c}, !- Handle
  {06409985-b5f5-4881-831c-aeaf99e47150}, !- Source Object
  3,                                      !- Outlet Port
  {b7f0b64c-7b2d-4828-979b-8851717ccd97}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {bff4c54f-3b64-412e-a7fa-3e5eeddfecb7}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {b7f0b64c-7b2d-4828-979b-8851717ccd97}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Schedule:Ruleset,
  {41f08b83-9ff2-4c01-bd62-8a93ae274dab}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {087267a3-fe7a-4572-a0fe-6e939e057a6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {087267a3-fe7a-4572-a0fe-6e939e057a6f}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {d832f3c8-500c-482e-9678-9e347c6dd6c7}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {26fc0c19-f671-4e86-9679-acaee5f9a5ea}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {d832f3c8-500c-482e-9678-9e347c6dd6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {44b80e96-e06b-4592-a4a8-e903cb73db8b}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {d832f3c8-500c-482e-9678-9e347c6dd6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e40e7c3d-ff95-4a9e-b368-38effb4f244b}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {d832f3c8-500c-482e-9678-9e347c6dd6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0b71095c-87b3-4a1a-9911-82bf12753745}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {41f08b83-9ff2-4c01-bd62-8a93ae274dab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {50647be7-f736-461d-a954-67dfa1ddbb12}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50647be7-f736-461d-a954-67dfa1ddbb12}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {d832f3c8-500c-482e-9678-9e347c6dd6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {469f14a7-b9e6-44f3-9375-987bb03252f3}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {41f08b83-9ff2-4c01-bd62-8a93ae274dab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {874fb022-499d-4a3b-b902-875b6506ef8d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {874fb022-499d-4a3b-b902-875b6506ef8d}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {d832f3c8-500c-482e-9678-9e347c6dd6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {23f6f9f3-afe7-407e-be41-b14be1ee63ee}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {41f08b83-9ff2-4c01-bd62-8a93ae274dab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da203bfb-e6fc-403a-a0a8-95455fbc1a32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da203bfb-e6fc-403a-a0a8-95455fbc1a32}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {d832f3c8-500c-482e-9678-9e347c6dd6c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {8517c8e7-7fdd-4833-b489-86f53d39964a}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {40f189ff-d575-44db-bcd0-3b3447d63b8a}, !- Availability Schedule
  {106a3200-0723-4720-b16a-d1a4a9e1fe9d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4b72984d-8aad-4493-83f5-61e1e712f39b}, !- Supply Side Inlet Node Name
  {a68c2b32-18ad-45aa-8c33-84ca86169c53}, !- Demand Side Outlet Node Name
  {96fa50ae-99f6-4f7e-8f45-caca7799e214}, !- Demand Side Inlet Node A
  {1e00d196-b8b0-4ffb-9453-70e7725e429a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Demand Mixer Name
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb87132d-a338-4000-ad8d-0e48802f2c4e}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {4b72984d-8aad-4493-83f5-61e1e712f39b}, !- Inlet Port
  {520d5631-d2d3-413f-b425-ef27e7b8c985}; !- Outlet Port

OS:Node,
  {d9aeca72-b8f7-4285-b76b-c30d2ed9dd53}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {316023ea-7a49-4490-807b-38e9a2fecc8c}, !- Inlet Port
  {1e00d196-b8b0-4ffb-9453-70e7725e429a}; !- Outlet Port

OS:Connection,
  {4b72984d-8aad-4493-83f5-61e1e712f39b}, !- Handle
  {8517c8e7-7fdd-4833-b489-86f53d39964a}, !- Source Object
  9,                                      !- Outlet Port
  {bb87132d-a338-4000-ad8d-0e48802f2c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e00d196-b8b0-4ffb-9453-70e7725e429a}, !- Handle
  {d9aeca72-b8f7-4285-b76b-c30d2ed9dd53}, !- Source Object
  3,                                      !- Outlet Port
  {8517c8e7-7fdd-4833-b489-86f53d39964a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bb5f2e29-3e64-457e-ad52-f8adab6cb67a}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {96fa50ae-99f6-4f7e-8f45-caca7799e214}, !- Inlet Port
  {221e5b62-8249-4aaa-9377-51c8f704af16}; !- Outlet Port

OS:Node,
  {580b3db9-e01a-45fa-af47-94c5b84341ff}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {de374994-26a2-48b7-846e-3e5f3ff4964b}, !- Inlet Port
  {a68c2b32-18ad-45aa-8c33-84ca86169c53}; !- Outlet Port

OS:Node,
  {7c429966-6c72-4acc-a727-8462f153a2ee}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1 Outlet Air Node, !- Name
  {bdba9c95-75cc-4b6d-81de-bb7f97e95ffb}, !- Inlet Port
  {69b6d8cb-b2b9-4c9e-b7a9-b6665f1f197c}; !- Outlet Port

OS:Connection,
  {96fa50ae-99f6-4f7e-8f45-caca7799e214}, !- Handle
  {8517c8e7-7fdd-4833-b489-86f53d39964a}, !- Source Object
  11,                                     !- Outlet Port
  {bb5f2e29-3e64-457e-ad52-f8adab6cb67a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a68c2b32-18ad-45aa-8c33-84ca86169c53}, !- Handle
  {580b3db9-e01a-45fa-af47-94c5b84341ff}, !- Source Object
  3,                                      !- Outlet Port
  {8517c8e7-7fdd-4833-b489-86f53d39964a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {221e5b62-8249-4aaa-9377-51c8f704af16}, !- Inlet Node Name
  {eda5d8cd-33b3-406f-9b54-d107c31835c4}, !- Outlet Node Name 1
  {c06052d5-af40-4bfb-a07e-d48cb5fd6939}, !- Outlet Node Name 2
  {684942e7-cd5d-4a0a-8970-3310a42d3496}, !- Outlet Node Name 3
  {f18cbe8a-8a30-4cc5-aa06-6509eb494607}, !- Outlet Node Name 4
  {7a033348-ae9b-4c3f-89d4-065c12e0ec9f}, !- Outlet Node Name 5
  {8e2f4cb8-0c61-4106-ad71-cb0ab2f68223}, !- Outlet Node Name 6
  {7551f17c-c1cf-4f49-95b3-9f32558ea7e6}, !- Outlet Node Name 7
  {fbabf707-7b19-4c96-ad48-c98543c9e104}, !- Outlet Node Name 8
  {764e4b47-6a66-4318-9abb-090a80734fa0}, !- Outlet Node Name 9
  {4f56b3d1-1729-4858-b945-40973b60fc65}, !- Outlet Node Name 10
  {15fd7ba6-3cb0-4e03-8c89-2d1f1fc52651}, !- Outlet Node Name 11
  {0156aa16-dbf6-4e95-aa38-778ca52ffee5}, !- Outlet Node Name 12
  {c50ad8e3-2ccd-405e-aa0f-f3216aefcf48}, !- Outlet Node Name 13
  {701419f1-3bc8-484d-abf8-d4a765bf6864}, !- Outlet Node Name 14
  {2b242b41-32ff-404d-bb92-f0cf6f16ac3e}, !- Outlet Node Name 15
  {36e63371-433f-42c6-940a-bf0c756cb4bb}, !- Outlet Node Name 16
  {8a4658db-8b80-4bfd-b71a-a9b2473c53f6}, !- Outlet Node Name 17
  {ce4de06b-e095-4d12-9283-f5ae7591555a}, !- Outlet Node Name 18
  {59648767-8b3b-469f-83b9-3a34afc4fd62}, !- Outlet Node Name 19
  {57b6201b-1dd8-45bb-9976-9f48b58248e0}, !- Outlet Node Name 20
  {1e5728d0-4102-4b7e-96a0-f1eb1dea4920}, !- Outlet Node Name 21
  {ec2bfc92-634d-480c-b5f0-389665e35601}, !- Outlet Node Name 22
  {8d6f94b7-d4c1-42ea-b5eb-050ab55a8baa}, !- Outlet Node Name 23
  {d97e731b-4af2-48fa-aa86-fe367e38f097}, !- Outlet Node Name 24
  {1cab83a5-a7fd-46a1-86d4-6ca93c08828c}, !- Outlet Node Name 25
  {d54f9456-e5ba-4c55-94a2-8ffe5d955fdf}, !- Outlet Node Name 26
  {6db0b64e-fadc-4d0e-9c6a-5b3702458544}, !- Outlet Node Name 27
  {9f532dcc-19c9-4743-97b1-1425def8da2c}, !- Outlet Node Name 28
  {1d62f35a-48b5-4405-8dca-d4c4bfffd193}, !- Outlet Node Name 29
  {02b6791f-e368-4142-af8e-29caf0a96694}, !- Outlet Node Name 30
  {02d28005-177b-4f26-9ddc-c12d99678fda}, !- Outlet Node Name 31
  {5dda5fc0-f4dc-46e8-9e09-792459ead5e8}, !- Outlet Node Name 32
  {c00fd7cb-23e0-4d55-b5fd-e7f00976d56a}, !- Outlet Node Name 33
  {6f240253-0f24-4b29-b78e-c5c9ed984064}, !- Outlet Node Name 34
  {892897cc-898f-4d20-9816-be40c5777cf8}, !- Outlet Node Name 35
  {91642de2-c0ac-450e-aee8-1ae358d7fdf5}, !- Outlet Node Name 36
  {38c6d611-a368-4427-8162-cfba095efcf2}, !- Outlet Node Name 37
  {a2dd7792-2f9f-462e-ba81-86e81763d7b0}, !- Outlet Node Name 38
  {65b4b182-ba93-48f9-9248-8191b6629f66}, !- Outlet Node Name 39
  {7f3d557c-4cf6-4a95-9827-0cb6590944c2}, !- Outlet Node Name 40
  {14e19e06-f3ef-4b04-aa7a-790ce4411177}, !- Outlet Node Name 41
  {68e4002f-d3ef-45fc-a8ff-5a3d5c5b71ea}, !- Outlet Node Name 42
  {9d9b77fc-32df-4db4-9ef2-347c07a5d717}, !- Outlet Node Name 43
  {57260aaf-1020-4694-af22-e36310baa864}, !- Outlet Node Name 44
  {8db9689b-de49-4e06-8d72-f9b9c6a1c6cb}, !- Outlet Node Name 45
  {5f646217-41c5-43e3-a7bd-10a215c9d52a}, !- Outlet Node Name 46
  {530d99f1-41cf-42ac-8444-3362890b2aae}, !- Outlet Node Name 47
  {930e1b97-764c-465c-b112-28f10c888232}, !- Outlet Node Name 48
  {85ad48b0-f92d-49b2-93c8-c8288625f44b}, !- Outlet Node Name 49
  {b600eb19-f387-4c84-8bab-a8cde979d56f}, !- Outlet Node Name 50
  {22cc1b98-8452-406f-a38a-839cfffc2f94}, !- Outlet Node Name 51
  {ef48f46d-29b6-41d6-96e6-ec1cfe427bfd}, !- Outlet Node Name 52
  {31e4d1cc-769f-4b22-85f0-985f982dc368}; !- Outlet Node Name 53

OS:AirLoopHVAC:ZoneMixer,
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {de374994-26a2-48b7-846e-3e5f3ff4964b}, !- Outlet Node Name
  {d26714df-b711-4f58-89b1-7a528a00defb}, !- Inlet Node Name 1
  {3bc9d71a-a7d0-4258-803f-4af923c8eb63}, !- Inlet Node Name 2
  {2973d9b8-a7c0-4141-99d4-4cea252f4294}, !- Inlet Node Name 3
  {0d6affbe-af0e-4672-ae52-f077e5d523cd}, !- Inlet Node Name 4
  {2d96a502-a306-43f8-bf09-08635daccde7}, !- Inlet Node Name 5
  {01bd6c49-c825-41cd-8525-f9a8e21432a9}, !- Inlet Node Name 6
  {0b3b9623-d9c1-49f9-badd-c75326eb7f01}, !- Inlet Node Name 7
  {5bfbe4ea-26a0-4c1f-897d-75d8b53aa5f8}, !- Inlet Node Name 8
  {a2ac259f-45cf-4fdf-938f-109371f8788e}, !- Inlet Node Name 9
  {9ab4c459-8f7f-4425-b20e-56ce6106e154}, !- Inlet Node Name 10
  {f3f3c015-f416-42cb-93c3-e5a681a9b049}, !- Inlet Node Name 11
  {bae2b984-9b47-496c-b424-67f5e8e79755}, !- Inlet Node Name 12
  {95a58dd6-a90b-461e-9b9f-503df49dbb55}, !- Inlet Node Name 13
  {bab78170-e58a-4b4b-99f3-5eaa5fedbd12}, !- Inlet Node Name 14
  {bf45cdf0-b8b6-4006-b3ca-83a6a9434567}, !- Inlet Node Name 15
  {ceec7477-abd7-4a52-bfbe-c4b59f133d6b}, !- Inlet Node Name 16
  {39664d99-f91f-4097-a62a-1222848c1835}, !- Inlet Node Name 17
  {46edb7c7-2956-4d5f-bab9-4df9a76b07bc}, !- Inlet Node Name 18
  {7fc3d4d8-745d-4941-ac67-1bcca790acc8}, !- Inlet Node Name 19
  {397795ef-f922-4e00-9e13-4d087ac77c38}, !- Inlet Node Name 20
  {7ef9680c-c7f6-4291-8673-17ec184c2aa8}, !- Inlet Node Name 21
  {54c2058a-d808-4dba-9a85-95c820838e15}, !- Inlet Node Name 22
  {9aa30e6b-da89-452c-b27b-f9147af5dc47}, !- Inlet Node Name 23
  {d3a6bee4-b2d2-4a32-b96d-48f2f63aa884}, !- Inlet Node Name 24
  {bf406c5a-c958-4e2d-bff2-6b47e4c330ac}, !- Inlet Node Name 25
  {f849b4b1-c3f2-493e-bd1b-51cec523409f}, !- Inlet Node Name 26
  {0598fa39-e447-42d8-8c40-787e5c26728c}, !- Inlet Node Name 27
  {23c46047-2c21-462c-858f-5096421fa202}, !- Inlet Node Name 28
  {c127361c-9f19-44a8-bfb6-6a520151ac97}, !- Inlet Node Name 29
  {af18344d-751e-4ef5-b44f-5091c148cd4b}, !- Inlet Node Name 30
  {8320fb20-39e1-4c80-b827-a92d7ce867dd}, !- Inlet Node Name 31
  {3ce5207d-7fb0-4ccf-9d29-661133fafc50}, !- Inlet Node Name 32
  {d1d5c137-f1b0-4a16-bc95-b70f1a567c09}, !- Inlet Node Name 33
  {83b4d61e-bb28-4b25-a685-9e9c7cd4768c}, !- Inlet Node Name 34
  {4eaf4b4a-e669-4fce-a599-c1c3378ee55c}, !- Inlet Node Name 35
  {6d95074f-fd7a-4f19-a657-65f0e2e67184}, !- Inlet Node Name 36
  {0961c6ca-834a-48fa-9f0f-97658f8907d1}, !- Inlet Node Name 37
  {638e55f2-6b67-4338-8854-50d4a02100e3}, !- Inlet Node Name 38
  {2ac16cda-820a-41f9-90b5-5e66fc3207c1}, !- Inlet Node Name 39
  {507e4c0a-a876-4b3e-87b5-d1b3a40bcbf0}, !- Inlet Node Name 40
  {87f5da20-4d61-412b-915b-1c3e5daff417}, !- Inlet Node Name 41
  {a3381e17-f0bc-4b00-a751-d65f42db5c9c}, !- Inlet Node Name 42
  {49911192-7c39-428c-856d-488b4fd6a2d1}, !- Inlet Node Name 43
  {4ae9853d-eeb4-4aca-bf1c-cc402ead3624}, !- Inlet Node Name 44
  {3a447025-3da1-4004-940e-fc9cb542ea06}, !- Inlet Node Name 45
  {98ff0be3-c4c2-4b7d-ac15-15e187226bde}, !- Inlet Node Name 46
  {3706e750-79e8-49b4-8933-4c9376dc7b5b}, !- Inlet Node Name 47
  {89529d65-2dec-4489-a25d-f8a5042df489}, !- Inlet Node Name 48
  {e89fe41f-bd1d-4d6a-8e23-a794aab77691}, !- Inlet Node Name 49
  {c84e84d5-c195-4379-88b4-515f990dab69}, !- Inlet Node Name 50
  {7a17bc18-9c0c-480d-b292-8fab0bbe902b}, !- Inlet Node Name 51
  {869597af-69c1-419d-92fd-45271b972d86}, !- Inlet Node Name 52
  {65fcd2d9-4e8d-42e9-bd06-aa19b752a457}; !- Inlet Node Name 53

OS:Connection,
  {221e5b62-8249-4aaa-9377-51c8f704af16}, !- Handle
  {bb5f2e29-3e64-457e-ad52-f8adab6cb67a}, !- Source Object
  3,                                      !- Outlet Port
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de374994-26a2-48b7-846e-3e5f3ff4964b}, !- Handle
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Source Object
  2,                                      !- Outlet Port
  {580b3db9-e01a-45fa-af47-94c5b84341ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cc07015b-736c-468f-a8af-c594d9a638e8}, !- Handle
  {8517c8e7-7fdd-4833-b489-86f53d39964a}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {106a3200-0723-4720-b16a-d1a4a9e1fe9d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {8cfbb2b7-9972-4eb2-b25f-dae0db995575}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f3f0dc12-036c-4251-93f1-87b4797247c3}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fa05f04c-766e-4eaf-99c2-73b86bc5ae3c}, !- Air Inlet Node Name
  {316023ea-7a49-4490-807b-38e9a2fecc8c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {41d629d5-36f4-42da-9eac-6acde388dec9}, !- Handle
  Curve Cubic 1,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {42f1230c-a159-4c57-a159-c10003ba702d}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {639ac803-c737-45ce-ab24-7230609e1a32}, !- Handle
  Curve Cubic 3,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3ab673d0-a350-4034-87d7-6f9beccfc391}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3eb8674c-d9fb-40ac-9597-f3322cc88643}, !- Handle
  Curve Cubic 4,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {cfd16b45-8f1a-44d8-beb7-a5b1194f3744}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 727 Clg kBtu/hr 3.2COPH, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  213131.471513901,                       !- Rated Total Heating Capacity {W}
  3.74281838578495,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {5f5fa070-4c04-452a-b716-dc42945124e3}, !- Air Inlet Node Name
  {89846898-584a-4ac1-98d4-7b67bca1e5db}, !- Air Outlet Node Name
  {35943a5b-7e07-4517-b9b9-37a458c8e398}, !- Total Heating Capacity Function of Temperature Curve Name
  {d1d17e9f-6832-40c9-9fbe-ca5afbefd23e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6d8731c8-ff0a-477d-b405-9142ec452546}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac773386-4af7-4869-bfda-0994051d7603}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {320e5a01-2937-42dd-823f-792d976d7d3c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {0288b241-d465-4b76-942f-f4b5591d8357}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f15cf514-c569-4c57-9b41-6730d637da92}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {15f3ef1c-2ce2-426d-ab35-56ebcafd9a02}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0229ccb-9371-48b9-9958-85e2ed2dc9b8}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {eb9cb9b8-b29d-4faf-bca6-239b6984b38b}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {29e51c5f-5c89-4caa-a397-0cf3f0daf302}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1004kBtu/hr 9.5EER, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {bcb91f3c-1214-45f5-90d2-3de1dfb5cd9d}, !- Air Inlet Node Name
  {75b994da-31ca-4586-9cb4-fec0b30f7b85}, !- Air Outlet Node Name
  {6223e5fa-ffa7-485b-a0f0-025c35fbb92f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5063af87-714a-48fa-a91d-177c11d5197b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e8c7f1c3-aed4-4ec4-9e32-0eaca0f3374a}, !- Energy Input Ratio Function of Temperature Curve Name
  {03a7503a-91f7-4a56-8f69-9f59f9f44c99}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {321a0ceb-6c84-4efc-bf64-0f3c05f464f8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {a9342a43-747d-4db0-bc25-1b7b4a17d49f}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {40f189ff-d575-44db-bcd0-3b3447d63b8a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d085a44a-f779-4423-91e6-ee9cda297907}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d085a44a-f779-4423-91e6-ee9cda297907}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bffe7b34-c3bb-4b08-8ba9-710a4bba813d}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {a9342a43-747d-4db0-bc25-1b7b4a17d49f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {160e352c-e0e0-41de-b630-053c66d74009}, !- Mixed Air Node Name
  {43702c81-e44e-48b6-acd2-1145e5b36f5d}, !- Outdoor Air Stream Node Name
  {0cc2313e-4135-459e-bab8-2180b7fac2f5}, !- Relief Air Stream Node Name
  {520d5631-d2d3-413f-b425-ef27e7b8c985}; !- Return Air Stream Node Name

OS:Node,
  {d6169a62-79e5-4404-9218-3423feee47e4}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {537a21b9-a6ce-48a9-8b80-3bc341f17808}; !- Outlet Port

OS:Node,
  {bce399f1-9817-410e-82bb-caccfd3c691a}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {bd1f88a9-79b3-4d57-abe1-327b90aa617c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {316023ea-7a49-4490-807b-38e9a2fecc8c}, !- Handle
  {f3f0dc12-036c-4251-93f1-87b4797247c3}, !- Source Object
  9,                                      !- Outlet Port
  {d9aeca72-b8f7-4285-b76b-c30d2ed9dd53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8241d0be-4c9f-4f36-af07-96c52855d65d}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 727 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {89846898-584a-4ac1-98d4-7b67bca1e5db}, !- Inlet Port
  {fa05f04c-766e-4eaf-99c2-73b86bc5ae3c}; !- Outlet Port

OS:Connection,
  {89846898-584a-4ac1-98d4-7b67bca1e5db}, !- Handle
  {cfd16b45-8f1a-44d8-beb7-a5b1194f3744}, !- Source Object
  9,                                      !- Outlet Port
  {8241d0be-4c9f-4f36-af07-96c52855d65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa05f04c-766e-4eaf-99c2-73b86bc5ae3c}, !- Handle
  {8241d0be-4c9f-4f36-af07-96c52855d65d}, !- Source Object
  3,                                      !- Outlet Port
  {f3f0dc12-036c-4251-93f1-87b4797247c3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2591e777-a462-4bd2-ad99-706931e48fd3}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1004kBtu/hr 9.5EER Outlet Air Node, !- Name
  {75b994da-31ca-4586-9cb4-fec0b30f7b85}, !- Inlet Port
  {5f5fa070-4c04-452a-b716-dc42945124e3}; !- Outlet Port

OS:Connection,
  {75b994da-31ca-4586-9cb4-fec0b30f7b85}, !- Handle
  {29e51c5f-5c89-4caa-a397-0cf3f0daf302}, !- Source Object
  10,                                     !- Outlet Port
  {2591e777-a462-4bd2-ad99-706931e48fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f5fa070-4c04-452a-b716-dc42945124e3}, !- Handle
  {2591e777-a462-4bd2-ad99-706931e48fd3}, !- Source Object
  3,                                      !- Outlet Port
  {cfd16b45-8f1a-44d8-beb7-a5b1194f3744}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6a5c67e8-7637-4356-8248-64e3e276369c}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {160e352c-e0e0-41de-b630-053c66d74009}, !- Inlet Port
  {bcb91f3c-1214-45f5-90d2-3de1dfb5cd9d}; !- Outlet Port

OS:Connection,
  {520d5631-d2d3-413f-b425-ef27e7b8c985}, !- Handle
  {bb87132d-a338-4000-ad8d-0e48802f2c4e}, !- Source Object
  3,                                      !- Outlet Port
  {bffe7b34-c3bb-4b08-8ba9-710a4bba813d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {160e352c-e0e0-41de-b630-053c66d74009}, !- Handle
  {bffe7b34-c3bb-4b08-8ba9-710a4bba813d}, !- Source Object
  5,                                      !- Outlet Port
  {6a5c67e8-7637-4356-8248-64e3e276369c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcb91f3c-1214-45f5-90d2-3de1dfb5cd9d}, !- Handle
  {6a5c67e8-7637-4356-8248-64e3e276369c}, !- Source Object
  3,                                      !- Outlet Port
  {29e51c5f-5c89-4caa-a397-0cf3f0daf302}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {7b85088b-258a-42d3-a5ce-cbf13f3e8046}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  20,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {d9aeca72-b8f7-4285-b76b-c30d2ed9dd53}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {1dc01a27-9476-4924-9b95-85d01cc767db}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2b637cc1-ce7c-4b3d-9fa8-81ee76698299}, !- Water Inlet Node Name
  {9a8da955-09ef-4444-ae74-55a72e187a00}; !- Water Outlet Node Name

OS:Node,
  {ad1de3b3-f626-4abc-ad56-06fd93ac3e7d}, !- Handle
  Coil Heating Water Baseboard 1 Outlet Water Node, !- Name
  {9a8da955-09ef-4444-ae74-55a72e187a00}, !- Inlet Port
  {0f3f76e3-9255-4176-b9c0-986f292baf46}; !- Outlet Port

OS:Connection,
  {2b637cc1-ce7c-4b3d-9fa8-81ee76698299}, !- Handle
  {c3dfa068-e769-41d8-aa46-6624541de459}, !- Source Object
  3,                                      !- Outlet Port
  {1dc01a27-9476-4924-9b95-85d01cc767db}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9a8da955-09ef-4444-ae74-55a72e187a00}, !- Handle
  {1dc01a27-9476-4924-9b95-85d01cc767db}, !- Source Object
  10,                                     !- Outlet Port
  {ad1de3b3-f626-4abc-ad56-06fd93ac3e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f3f76e3-9255-4176-b9c0-986f292baf46}, !- Handle
  {ad1de3b3-f626-4abc-ad56-06fd93ac3e7d}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e3dfb547-7c39-4ea2-ae6d-94be3d7e4d57}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {1dc01a27-9476-4924-9b95-85d01cc767db}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {1d0c208a-fb6b-4117-9d0c-eacc9ae4976a}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {61662515-e7bf-42e6-9745-790cc0aef508}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {bdba9c95-75cc-4b6d-81de-bb7f97e95ffb}, !- Air Outlet Node Name
  {5f6baf22-c385-48a9-8ca9-1311307815c9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1d0c208a-fb6b-4117-9d0c-eacc9ae4976a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b5698d15-ad5a-4215-8547-ee38b4feedfa}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF Return Air Node, !- Name
  {71860a59-79c4-4757-b7d1-6d6159bd659e}, !- Inlet Port
  {d26714df-b711-4f58-89b1-7a528a00defb}; !- Outlet Port

OS:Connection,
  {69b6d8cb-b2b9-4c9e-b7a9-b6665f1f197c}, !- Handle
  {7c429966-6c72-4acc-a727-8462f153a2ee}, !- Source Object
  3,                                      !- Outlet Port
  {f3f492b8-4ce4-4a9d-96a9-5ee6cb7c5ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71860a59-79c4-4757-b7d1-6d6159bd659e}, !- Handle
  {8d04394b-2123-45a6-b964-a28fd4b9dd27}, !- Source Object
  2,                                      !- Outlet Port
  {b5698d15-ad5a-4215-8547-ee38b4feedfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d26714df-b711-4f58-89b1-7a528a00defb}, !- Handle
  {b5698d15-ad5a-4215-8547-ee38b4feedfa}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3658ce53-9093-4590-91fc-215b5736e88e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1 Inlet Air Node, !- Name
  {eda5d8cd-33b3-406f-9b54-d107c31835c4}, !- Inlet Port
  {5f6baf22-c385-48a9-8ca9-1311307815c9}; !- Outlet Port

OS:Connection,
  {eda5d8cd-33b3-406f-9b54-d107c31835c4}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  3,                                      !- Outlet Port
  {3658ce53-9093-4590-91fc-215b5736e88e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f6baf22-c385-48a9-8ca9-1311307815c9}, !- Handle
  {3658ce53-9093-4590-91fc-215b5736e88e}, !- Source Object
  3,                                      !- Outlet Port
  {61662515-e7bf-42e6-9745-790cc0aef508}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bdba9c95-75cc-4b6d-81de-bb7f97e95ffb}, !- Handle
  {61662515-e7bf-42e6-9745-790cc0aef508}, !- Source Object
  3,                                      !- Outlet Port
  {7c429966-6c72-4acc-a727-8462f153a2ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {acb675ae-08ad-4527-bd12-4304430f8e05}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5a426547-44fd-4e68-9b95-ecd5d6e612a6}, !- Water Inlet Node Name
  {25364314-a6d2-4134-96b7-2eb1608a528d}; !- Water Outlet Node Name

OS:Node,
  {33ee72ef-69d2-4c08-92a5-1688b86d27fa}, !- Handle
  Coil Heating Water Baseboard 2 Inlet Water Node, !- Name
  {c2994e9f-bd6b-4270-953e-575e3c272cbf}, !- Inlet Port
  {5a426547-44fd-4e68-9b95-ecd5d6e612a6}; !- Outlet Port

OS:Connection,
  {c2994e9f-bd6b-4270-953e-575e3c272cbf}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  4,                                      !- Outlet Port
  {33ee72ef-69d2-4c08-92a5-1688b86d27fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {517d4787-e560-4696-82f5-8e8c96ff0de2}, !- Handle
  Coil Heating Water Baseboard 2 Outlet Water Node, !- Name
  {25364314-a6d2-4134-96b7-2eb1608a528d}, !- Inlet Port
  {cd35aac4-fb6a-472b-a154-1cc259508304}; !- Outlet Port

OS:Connection,
  {5a426547-44fd-4e68-9b95-ecd5d6e612a6}, !- Handle
  {33ee72ef-69d2-4c08-92a5-1688b86d27fa}, !- Source Object
  3,                                      !- Outlet Port
  {acb675ae-08ad-4527-bd12-4304430f8e05}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {25364314-a6d2-4134-96b7-2eb1608a528d}, !- Handle
  {acb675ae-08ad-4527-bd12-4304430f8e05}, !- Source Object
  10,                                     !- Outlet Port
  {517d4787-e560-4696-82f5-8e8c96ff0de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd35aac4-fb6a-472b-a154-1cc259508304}, !- Handle
  {517d4787-e560-4696-82f5-8e8c96ff0de2}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0e6d7c25-100b-4509-8eaf-9e7f2d5428f3}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {acb675ae-08ad-4527-bd12-4304430f8e05}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {fe798d40-f9bb-4947-b517-e4b19ae89d18}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2636de67-dd2f-47cf-92eb-9742e2674312}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {3906a380-28b5-41e5-b095-b65ff7ad6239}, !- Air Outlet Node Name
  {c40f1a10-0c8a-4ff2-a8dc-d8297e023ba5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {fe798d40-f9bb-4947-b517-e4b19ae89d18}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2e3883c7-03b3-4c42-8600-7827dc392b3d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2 Outlet Air Node, !- Name
  {3906a380-28b5-41e5-b095-b65ff7ad6239}, !- Inlet Port
  {876feab3-3a03-4921-b73e-8dd12e2064af}; !- Outlet Port

OS:Node,
  {b08c5039-e77f-4992-a642-ae7a90fecb59}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Return Air Node, !- Name
  {ef9055d5-01de-48a8-b248-5473d197c1c1}, !- Inlet Port
  {3bc9d71a-a7d0-4258-803f-4af923c8eb63}; !- Outlet Port

OS:Connection,
  {876feab3-3a03-4921-b73e-8dd12e2064af}, !- Handle
  {2e3883c7-03b3-4c42-8600-7827dc392b3d}, !- Source Object
  3,                                      !- Outlet Port
  {e5912dee-99e1-4d62-a6af-70c420c47c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef9055d5-01de-48a8-b248-5473d197c1c1}, !- Handle
  {c32927e4-5edc-497e-806e-7fb2ca117222}, !- Source Object
  2,                                      !- Outlet Port
  {b08c5039-e77f-4992-a642-ae7a90fecb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bc9d71a-a7d0-4258-803f-4af923c8eb63}, !- Handle
  {b08c5039-e77f-4992-a642-ae7a90fecb59}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4a5d2186-05ea-40fe-9e7a-5777ad22a187}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2 Inlet Air Node, !- Name
  {c06052d5-af40-4bfb-a07e-d48cb5fd6939}, !- Inlet Port
  {c40f1a10-0c8a-4ff2-a8dc-d8297e023ba5}; !- Outlet Port

OS:Connection,
  {c06052d5-af40-4bfb-a07e-d48cb5fd6939}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  4,                                      !- Outlet Port
  {4a5d2186-05ea-40fe-9e7a-5777ad22a187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c40f1a10-0c8a-4ff2-a8dc-d8297e023ba5}, !- Handle
  {4a5d2186-05ea-40fe-9e7a-5777ad22a187}, !- Source Object
  3,                                      !- Outlet Port
  {2636de67-dd2f-47cf-92eb-9742e2674312}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3906a380-28b5-41e5-b095-b65ff7ad6239}, !- Handle
  {2636de67-dd2f-47cf-92eb-9742e2674312}, !- Source Object
  3,                                      !- Outlet Port
  {2e3883c7-03b3-4c42-8600-7827dc392b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4320b404-191b-4f4e-8e81-af0d2f0a49ab}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7cf256ed-2087-42ba-85e3-bbc41e2f8aef}, !- Water Inlet Node Name
  {022baf5b-4014-45a4-afe8-3baf6c56c3ee}; !- Water Outlet Node Name

OS:Node,
  {3be4658d-45f7-43f0-be5e-ea2a56910409}, !- Handle
  Coil Heating Water Baseboard 3 Inlet Water Node, !- Name
  {b01fe237-d6cf-4734-bb32-556a312c19e3}, !- Inlet Port
  {7cf256ed-2087-42ba-85e3-bbc41e2f8aef}; !- Outlet Port

OS:Connection,
  {b01fe237-d6cf-4734-bb32-556a312c19e3}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  5,                                      !- Outlet Port
  {3be4658d-45f7-43f0-be5e-ea2a56910409}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea6832eb-3419-490f-a8cb-d776981b9e0a}, !- Handle
  Coil Heating Water Baseboard 3 Outlet Water Node, !- Name
  {022baf5b-4014-45a4-afe8-3baf6c56c3ee}, !- Inlet Port
  {85a8d179-7e5f-4581-8f49-cb9366cd1720}; !- Outlet Port

OS:Connection,
  {7cf256ed-2087-42ba-85e3-bbc41e2f8aef}, !- Handle
  {3be4658d-45f7-43f0-be5e-ea2a56910409}, !- Source Object
  3,                                      !- Outlet Port
  {4320b404-191b-4f4e-8e81-af0d2f0a49ab}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {022baf5b-4014-45a4-afe8-3baf6c56c3ee}, !- Handle
  {4320b404-191b-4f4e-8e81-af0d2f0a49ab}, !- Source Object
  10,                                     !- Outlet Port
  {ea6832eb-3419-490f-a8cb-d776981b9e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a8d179-7e5f-4581-8f49-cb9366cd1720}, !- Handle
  {ea6832eb-3419-490f-a8cb-d776981b9e0a}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c27aef47-a490-4fcc-888e-ecaced30810d}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {4320b404-191b-4f4e-8e81-af0d2f0a49ab}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {66843100-e709-4d04-a8b3-1e4a4a97b266}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00dca072-090c-493e-9ac9-0d111fa5ef1d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {8b02fb05-1b6a-49aa-9dbe-b04420a31b3c}, !- Air Outlet Node Name
  {d9c7d437-5da4-49a6-bdd1-7410765fd926}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {66843100-e709-4d04-a8b3-1e4a4a97b266}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7d4dd26d-e9bc-41cf-ab92-37c2a89a468d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3 Outlet Air Node, !- Name
  {8b02fb05-1b6a-49aa-9dbe-b04420a31b3c}, !- Inlet Port
  {b90408b7-bf20-4c1f-ad65-e5a4f5a3946a}; !- Outlet Port

OS:Node,
  {2469d80c-ce70-4c56-b216-16411bbc13ab}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Return Air Node, !- Name
  {ae328ce2-97a0-4932-a843-2b15cee7b878}, !- Inlet Port
  {2973d9b8-a7c0-4141-99d4-4cea252f4294}; !- Outlet Port

OS:Connection,
  {b90408b7-bf20-4c1f-ad65-e5a4f5a3946a}, !- Handle
  {7d4dd26d-e9bc-41cf-ab92-37c2a89a468d}, !- Source Object
  3,                                      !- Outlet Port
  {ca0344cd-888f-4427-96b3-de656bc32cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae328ce2-97a0-4932-a843-2b15cee7b878}, !- Handle
  {445465b1-f31f-49b7-b076-de48927150eb}, !- Source Object
  2,                                      !- Outlet Port
  {2469d80c-ce70-4c56-b216-16411bbc13ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2973d9b8-a7c0-4141-99d4-4cea252f4294}, !- Handle
  {2469d80c-ce70-4c56-b216-16411bbc13ab}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {11d68624-d85f-406e-9a08-d91dfa0c5f55}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3 Inlet Air Node, !- Name
  {684942e7-cd5d-4a0a-8970-3310a42d3496}, !- Inlet Port
  {d9c7d437-5da4-49a6-bdd1-7410765fd926}; !- Outlet Port

OS:Connection,
  {684942e7-cd5d-4a0a-8970-3310a42d3496}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  5,                                      !- Outlet Port
  {11d68624-d85f-406e-9a08-d91dfa0c5f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9c7d437-5da4-49a6-bdd1-7410765fd926}, !- Handle
  {11d68624-d85f-406e-9a08-d91dfa0c5f55}, !- Source Object
  3,                                      !- Outlet Port
  {00dca072-090c-493e-9ac9-0d111fa5ef1d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8b02fb05-1b6a-49aa-9dbe-b04420a31b3c}, !- Handle
  {00dca072-090c-493e-9ac9-0d111fa5ef1d}, !- Source Object
  3,                                      !- Outlet Port
  {7d4dd26d-e9bc-41cf-ab92-37c2a89a468d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cd20cb47-01e8-42eb-b917-f9b410142c11}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2f4c301a-476d-40b6-b1d9-b931f78a3b61}, !- Water Inlet Node Name
  {83a18a87-b173-4cbe-89d9-723fed669d04}; !- Water Outlet Node Name

OS:Node,
  {bc87df44-bec9-4478-bdf7-4993123deb28}, !- Handle
  Coil Heating Water Baseboard 4 Inlet Water Node, !- Name
  {dd07ee3f-df27-43ad-99c0-9bd026c109c0}, !- Inlet Port
  {2f4c301a-476d-40b6-b1d9-b931f78a3b61}; !- Outlet Port

OS:Connection,
  {dd07ee3f-df27-43ad-99c0-9bd026c109c0}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  6,                                      !- Outlet Port
  {bc87df44-bec9-4478-bdf7-4993123deb28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6624c0e-4898-41b9-9579-db43cc1fe7fc}, !- Handle
  Coil Heating Water Baseboard 4 Outlet Water Node, !- Name
  {83a18a87-b173-4cbe-89d9-723fed669d04}, !- Inlet Port
  {7aec99c5-5e26-44e7-85c4-b077c2f75daa}; !- Outlet Port

OS:Connection,
  {2f4c301a-476d-40b6-b1d9-b931f78a3b61}, !- Handle
  {bc87df44-bec9-4478-bdf7-4993123deb28}, !- Source Object
  3,                                      !- Outlet Port
  {cd20cb47-01e8-42eb-b917-f9b410142c11}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {83a18a87-b173-4cbe-89d9-723fed669d04}, !- Handle
  {cd20cb47-01e8-42eb-b917-f9b410142c11}, !- Source Object
  10,                                     !- Outlet Port
  {d6624c0e-4898-41b9-9579-db43cc1fe7fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aec99c5-5e26-44e7-85c4-b077c2f75daa}, !- Handle
  {d6624c0e-4898-41b9-9579-db43cc1fe7fc}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {72b3fc6c-09b0-471e-85d7-7810df517d24}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {cd20cb47-01e8-42eb-b917-f9b410142c11}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {c9c2cabd-d0f3-4e80-92d3-e2a5b91ea675}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {633bee52-3c8f-4974-8920-a4efe298aef2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {fb60ef96-4726-4167-b0bd-ba844ac6a982}, !- Air Outlet Node Name
  {5e638030-747a-401d-9c28-460963f950e3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c9c2cabd-d0f3-4e80-92d3-e2a5b91ea675}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {87dcae6a-26a6-43a3-928c-0cf353e5bff2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4 Outlet Air Node, !- Name
  {fb60ef96-4726-4167-b0bd-ba844ac6a982}, !- Inlet Port
  {78d32c54-bae7-442b-8066-7fdb4a05916f}; !- Outlet Port

OS:Node,
  {5bac3e9c-b787-414e-932c-810cc753cffb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Return Air Node, !- Name
  {a7963f5f-665a-4f79-9bb5-665304e1ee02}, !- Inlet Port
  {0d6affbe-af0e-4672-ae52-f077e5d523cd}; !- Outlet Port

OS:Connection,
  {78d32c54-bae7-442b-8066-7fdb4a05916f}, !- Handle
  {87dcae6a-26a6-43a3-928c-0cf353e5bff2}, !- Source Object
  3,                                      !- Outlet Port
  {5c496784-602b-4d79-800d-eb20d4352cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7963f5f-665a-4f79-9bb5-665304e1ee02}, !- Handle
  {a037cc0e-809d-48b9-9535-a068d2f2705f}, !- Source Object
  2,                                      !- Outlet Port
  {5bac3e9c-b787-414e-932c-810cc753cffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d6affbe-af0e-4672-ae52-f077e5d523cd}, !- Handle
  {5bac3e9c-b787-414e-932c-810cc753cffb}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7824ce92-ca0c-465f-a648-8a0d8d0c9565}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4 Inlet Air Node, !- Name
  {f18cbe8a-8a30-4cc5-aa06-6509eb494607}, !- Inlet Port
  {5e638030-747a-401d-9c28-460963f950e3}; !- Outlet Port

OS:Connection,
  {f18cbe8a-8a30-4cc5-aa06-6509eb494607}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  6,                                      !- Outlet Port
  {7824ce92-ca0c-465f-a648-8a0d8d0c9565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e638030-747a-401d-9c28-460963f950e3}, !- Handle
  {7824ce92-ca0c-465f-a648-8a0d8d0c9565}, !- Source Object
  3,                                      !- Outlet Port
  {633bee52-3c8f-4974-8920-a4efe298aef2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fb60ef96-4726-4167-b0bd-ba844ac6a982}, !- Handle
  {633bee52-3c8f-4974-8920-a4efe298aef2}, !- Source Object
  3,                                      !- Outlet Port
  {87dcae6a-26a6-43a3-928c-0cf353e5bff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3f050e4a-3f22-425a-a66f-1d12b77e348e}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b62432ef-4bb5-40e3-8f71-b9d92c0aca59}, !- Water Inlet Node Name
  {0bb053e7-7a6b-492f-8075-f7f50276d047}; !- Water Outlet Node Name

OS:Node,
  {dfbe2588-0b6a-42b5-a799-56dee52c0fd7}, !- Handle
  Coil Heating Water Baseboard 5 Inlet Water Node, !- Name
  {7fb72e34-5902-44ed-bd4d-d043ded62689}, !- Inlet Port
  {b62432ef-4bb5-40e3-8f71-b9d92c0aca59}; !- Outlet Port

OS:Connection,
  {7fb72e34-5902-44ed-bd4d-d043ded62689}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  7,                                      !- Outlet Port
  {dfbe2588-0b6a-42b5-a799-56dee52c0fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {713a59b8-00b3-421d-8eda-606063095e6b}, !- Handle
  Coil Heating Water Baseboard 5 Outlet Water Node, !- Name
  {0bb053e7-7a6b-492f-8075-f7f50276d047}, !- Inlet Port
  {fb7a21d3-55e1-43a1-9ab0-4bfa4a4995c5}; !- Outlet Port

OS:Connection,
  {b62432ef-4bb5-40e3-8f71-b9d92c0aca59}, !- Handle
  {dfbe2588-0b6a-42b5-a799-56dee52c0fd7}, !- Source Object
  3,                                      !- Outlet Port
  {3f050e4a-3f22-425a-a66f-1d12b77e348e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0bb053e7-7a6b-492f-8075-f7f50276d047}, !- Handle
  {3f050e4a-3f22-425a-a66f-1d12b77e348e}, !- Source Object
  10,                                     !- Outlet Port
  {713a59b8-00b3-421d-8eda-606063095e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb7a21d3-55e1-43a1-9ab0-4bfa4a4995c5}, !- Handle
  {713a59b8-00b3-421d-8eda-606063095e6b}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1fff5e31-41dd-4a37-abb6-8aed3288afad}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {3f050e4a-3f22-425a-a66f-1d12b77e348e}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {e2d2cfe0-2f11-4d3f-a057-ca763a394c96}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d4ab3264-468e-4623-b70f-066a0b8d7721}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {04899f9b-d567-40cd-8b94-a20004ab0924}, !- Air Outlet Node Name
  {2662bc9c-f99f-4865-81ba-8310751515d5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e2d2cfe0-2f11-4d3f-a057-ca763a394c96}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6ce7579e-1759-4098-af5d-25fc891fd28b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5 Outlet Air Node, !- Name
  {04899f9b-d567-40cd-8b94-a20004ab0924}, !- Inlet Port
  {bd03ed22-dcc1-476c-845c-e09a8519a6e6}; !- Outlet Port

OS:Node,
  {f39401f3-7e6c-4a4b-b6f2-6c82f882dab3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Return Air Node, !- Name
  {cc8ce8dd-962f-4d58-8c25-84849a53d85e}, !- Inlet Port
  {2d96a502-a306-43f8-bf09-08635daccde7}; !- Outlet Port

OS:Connection,
  {bd03ed22-dcc1-476c-845c-e09a8519a6e6}, !- Handle
  {6ce7579e-1759-4098-af5d-25fc891fd28b}, !- Source Object
  3,                                      !- Outlet Port
  {d0054b66-fd32-4173-8077-3a1f285f04e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc8ce8dd-962f-4d58-8c25-84849a53d85e}, !- Handle
  {c51fa64f-1444-4457-baa8-af1e64b1e7ea}, !- Source Object
  2,                                      !- Outlet Port
  {f39401f3-7e6c-4a4b-b6f2-6c82f882dab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d96a502-a306-43f8-bf09-08635daccde7}, !- Handle
  {f39401f3-7e6c-4a4b-b6f2-6c82f882dab3}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {af60575c-6b48-490f-b673-0ce46979cc87}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5 Inlet Air Node, !- Name
  {7a033348-ae9b-4c3f-89d4-065c12e0ec9f}, !- Inlet Port
  {2662bc9c-f99f-4865-81ba-8310751515d5}; !- Outlet Port

OS:Connection,
  {7a033348-ae9b-4c3f-89d4-065c12e0ec9f}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  7,                                      !- Outlet Port
  {af60575c-6b48-490f-b673-0ce46979cc87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2662bc9c-f99f-4865-81ba-8310751515d5}, !- Handle
  {af60575c-6b48-490f-b673-0ce46979cc87}, !- Source Object
  3,                                      !- Outlet Port
  {d4ab3264-468e-4623-b70f-066a0b8d7721}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {04899f9b-d567-40cd-8b94-a20004ab0924}, !- Handle
  {d4ab3264-468e-4623-b70f-066a0b8d7721}, !- Source Object
  3,                                      !- Outlet Port
  {6ce7579e-1759-4098-af5d-25fc891fd28b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {14928f2f-db15-4dc5-aec5-8351c2e74beb}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5154c343-2cdb-42ed-8acb-df3d64f88866}, !- Water Inlet Node Name
  {5984c397-b95d-4bf0-8d7f-799ffd88958f}; !- Water Outlet Node Name

OS:Node,
  {e96141cc-689d-4e22-a9c4-d48b9a6cdaa4}, !- Handle
  Coil Heating Water Baseboard 6 Inlet Water Node, !- Name
  {a095a0a3-3d48-49a6-aed8-471348d4b6d8}, !- Inlet Port
  {5154c343-2cdb-42ed-8acb-df3d64f88866}; !- Outlet Port

OS:Connection,
  {a095a0a3-3d48-49a6-aed8-471348d4b6d8}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  8,                                      !- Outlet Port
  {e96141cc-689d-4e22-a9c4-d48b9a6cdaa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddb9bc98-c190-4b98-8347-e2ec30a0f6c9}, !- Handle
  Coil Heating Water Baseboard 6 Outlet Water Node, !- Name
  {5984c397-b95d-4bf0-8d7f-799ffd88958f}, !- Inlet Port
  {024a5860-e79f-44c6-893c-1a37cdc52d57}; !- Outlet Port

OS:Connection,
  {5154c343-2cdb-42ed-8acb-df3d64f88866}, !- Handle
  {e96141cc-689d-4e22-a9c4-d48b9a6cdaa4}, !- Source Object
  3,                                      !- Outlet Port
  {14928f2f-db15-4dc5-aec5-8351c2e74beb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5984c397-b95d-4bf0-8d7f-799ffd88958f}, !- Handle
  {14928f2f-db15-4dc5-aec5-8351c2e74beb}, !- Source Object
  10,                                     !- Outlet Port
  {ddb9bc98-c190-4b98-8347-e2ec30a0f6c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {024a5860-e79f-44c6-893c-1a37cdc52d57}, !- Handle
  {ddb9bc98-c190-4b98-8347-e2ec30a0f6c9}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ab247314-60c7-4e2f-b040-73e5139fd136}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {14928f2f-db15-4dc5-aec5-8351c2e74beb}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {0c9d1225-f9a8-407b-b049-0838b60d07cf}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6f47543a-a305-427b-97cb-338f93d56fe7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {45816e7c-afaf-4251-ba6e-de90187916c6}, !- Air Outlet Node Name
  {d921d29a-b854-4b59-8d32-8edc9d051dca}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0c9d1225-f9a8-407b-b049-0838b60d07cf}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1be37a6e-320a-44c7-8381-1d828a657700}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6 Outlet Air Node, !- Name
  {45816e7c-afaf-4251-ba6e-de90187916c6}, !- Inlet Port
  {2d60aea5-8dd1-4e5a-8e27-f7039fecda51}; !- Outlet Port

OS:Node,
  {6bcfc71a-4453-4d76-8e96-81fafa43571a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF Return Air Node, !- Name
  {37996b45-9139-4618-9eca-d836a8692482}, !- Inlet Port
  {01bd6c49-c825-41cd-8525-f9a8e21432a9}; !- Outlet Port

OS:Connection,
  {2d60aea5-8dd1-4e5a-8e27-f7039fecda51}, !- Handle
  {1be37a6e-320a-44c7-8381-1d828a657700}, !- Source Object
  3,                                      !- Outlet Port
  {be053fff-be36-484b-8f8d-1f2f248b3bff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37996b45-9139-4618-9eca-d836a8692482}, !- Handle
  {9dea55df-1885-47ff-a9b8-0f8b130901f2}, !- Source Object
  2,                                      !- Outlet Port
  {6bcfc71a-4453-4d76-8e96-81fafa43571a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01bd6c49-c825-41cd-8525-f9a8e21432a9}, !- Handle
  {6bcfc71a-4453-4d76-8e96-81fafa43571a}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c47b1dd9-ce10-4fb4-bdca-ae947a84963b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6 Inlet Air Node, !- Name
  {8e2f4cb8-0c61-4106-ad71-cb0ab2f68223}, !- Inlet Port
  {d921d29a-b854-4b59-8d32-8edc9d051dca}; !- Outlet Port

OS:Connection,
  {8e2f4cb8-0c61-4106-ad71-cb0ab2f68223}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  8,                                      !- Outlet Port
  {c47b1dd9-ce10-4fb4-bdca-ae947a84963b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d921d29a-b854-4b59-8d32-8edc9d051dca}, !- Handle
  {c47b1dd9-ce10-4fb4-bdca-ae947a84963b}, !- Source Object
  3,                                      !- Outlet Port
  {6f47543a-a305-427b-97cb-338f93d56fe7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {45816e7c-afaf-4251-ba6e-de90187916c6}, !- Handle
  {6f47543a-a305-427b-97cb-338f93d56fe7}, !- Source Object
  3,                                      !- Outlet Port
  {1be37a6e-320a-44c7-8381-1d828a657700}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ba055f62-3412-4dd6-88c2-7990c63c5b4c}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {14911db0-046c-4ff0-a391-49da2be00eae}, !- Water Inlet Node Name
  {eb6637d8-cbd7-48e1-8753-87908c211ae6}; !- Water Outlet Node Name

OS:Node,
  {b8455283-f934-4924-9778-faccd602da08}, !- Handle
  Coil Heating Water Baseboard 7 Inlet Water Node, !- Name
  {ebc66ece-c8cc-4d75-8bd4-69d5666b5e8d}, !- Inlet Port
  {14911db0-046c-4ff0-a391-49da2be00eae}; !- Outlet Port

OS:Connection,
  {ebc66ece-c8cc-4d75-8bd4-69d5666b5e8d}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  9,                                      !- Outlet Port
  {b8455283-f934-4924-9778-faccd602da08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fe678f0-562a-405f-baba-a8b8aad408af}, !- Handle
  Coil Heating Water Baseboard 7 Outlet Water Node, !- Name
  {eb6637d8-cbd7-48e1-8753-87908c211ae6}, !- Inlet Port
  {fc3f9230-1d75-47d2-b666-51923257dc75}; !- Outlet Port

OS:Connection,
  {14911db0-046c-4ff0-a391-49da2be00eae}, !- Handle
  {b8455283-f934-4924-9778-faccd602da08}, !- Source Object
  3,                                      !- Outlet Port
  {ba055f62-3412-4dd6-88c2-7990c63c5b4c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {eb6637d8-cbd7-48e1-8753-87908c211ae6}, !- Handle
  {ba055f62-3412-4dd6-88c2-7990c63c5b4c}, !- Source Object
  10,                                     !- Outlet Port
  {6fe678f0-562a-405f-baba-a8b8aad408af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc3f9230-1d75-47d2-b666-51923257dc75}, !- Handle
  {6fe678f0-562a-405f-baba-a8b8aad408af}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {79f11fed-9a06-4164-836e-ad26ece19285}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {ba055f62-3412-4dd6-88c2-7990c63c5b4c}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {160605f7-b772-4984-a666-dd3095e6ca2e}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a00e9e8b-bf18-4eb7-9d8d-d1428c19c5f2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {92cad49e-89a9-425b-b909-21cfc1397486}, !- Air Outlet Node Name
  {a95bcb24-deec-436f-86ee-c8b26c29c5a0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {160605f7-b772-4984-a666-dd3095e6ca2e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {27f54fab-89ea-40c5-b6f4-579635440c07}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7 Outlet Air Node, !- Name
  {92cad49e-89a9-425b-b909-21cfc1397486}, !- Inlet Port
  {a5e0274d-dac9-4529-bbe2-3c58ac759ef3}; !- Outlet Port

OS:Node,
  {1ff85572-6822-4cb8-b29e-7f42c5af3c5c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 1 Return Air Node, !- Name
  {ae431b39-3fcc-4a0e-a811-c32d4351b0a3}, !- Inlet Port
  {0b3b9623-d9c1-49f9-badd-c75326eb7f01}; !- Outlet Port

OS:Connection,
  {a5e0274d-dac9-4529-bbe2-3c58ac759ef3}, !- Handle
  {27f54fab-89ea-40c5-b6f4-579635440c07}, !- Source Object
  3,                                      !- Outlet Port
  {c31d004d-8488-4fb0-802e-b0bdc03336af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae431b39-3fcc-4a0e-a811-c32d4351b0a3}, !- Handle
  {ff30320e-0434-4a6c-a485-2f85be475da6}, !- Source Object
  2,                                      !- Outlet Port
  {1ff85572-6822-4cb8-b29e-7f42c5af3c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b3b9623-d9c1-49f9-badd-c75326eb7f01}, !- Handle
  {1ff85572-6822-4cb8-b29e-7f42c5af3c5c}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ee47f891-0635-4b61-8ef7-4ce21d14efa3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7 Inlet Air Node, !- Name
  {7551f17c-c1cf-4f49-95b3-9f32558ea7e6}, !- Inlet Port
  {a95bcb24-deec-436f-86ee-c8b26c29c5a0}; !- Outlet Port

OS:Connection,
  {7551f17c-c1cf-4f49-95b3-9f32558ea7e6}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  9,                                      !- Outlet Port
  {ee47f891-0635-4b61-8ef7-4ce21d14efa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a95bcb24-deec-436f-86ee-c8b26c29c5a0}, !- Handle
  {ee47f891-0635-4b61-8ef7-4ce21d14efa3}, !- Source Object
  3,                                      !- Outlet Port
  {a00e9e8b-bf18-4eb7-9d8d-d1428c19c5f2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {92cad49e-89a9-425b-b909-21cfc1397486}, !- Handle
  {a00e9e8b-bf18-4eb7-9d8d-d1428c19c5f2}, !- Source Object
  3,                                      !- Outlet Port
  {27f54fab-89ea-40c5-b6f4-579635440c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9fbd9b31-0211-473f-aee6-1e3f7707bdab}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c3fc80b6-cba9-420e-bdb7-c30fc878e453}, !- Water Inlet Node Name
  {3d9e8700-b89b-4ce0-b4fa-37ea737cb223}; !- Water Outlet Node Name

OS:Node,
  {49d57eb3-725a-4212-9e2f-976fbbdeb9b0}, !- Handle
  Coil Heating Water Baseboard 8 Inlet Water Node, !- Name
  {cac7e360-e9e6-43b6-8edb-e4662d38c3ba}, !- Inlet Port
  {c3fc80b6-cba9-420e-bdb7-c30fc878e453}; !- Outlet Port

OS:Connection,
  {cac7e360-e9e6-43b6-8edb-e4662d38c3ba}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  10,                                     !- Outlet Port
  {49d57eb3-725a-4212-9e2f-976fbbdeb9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2240f3fe-1e1f-43df-8222-3c4588ff4fb0}, !- Handle
  Coil Heating Water Baseboard 8 Outlet Water Node, !- Name
  {3d9e8700-b89b-4ce0-b4fa-37ea737cb223}, !- Inlet Port
  {0126a9ee-cf88-4c0e-ba91-568825f558bc}; !- Outlet Port

OS:Connection,
  {c3fc80b6-cba9-420e-bdb7-c30fc878e453}, !- Handle
  {49d57eb3-725a-4212-9e2f-976fbbdeb9b0}, !- Source Object
  3,                                      !- Outlet Port
  {9fbd9b31-0211-473f-aee6-1e3f7707bdab}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3d9e8700-b89b-4ce0-b4fa-37ea737cb223}, !- Handle
  {9fbd9b31-0211-473f-aee6-1e3f7707bdab}, !- Source Object
  10,                                     !- Outlet Port
  {2240f3fe-1e1f-43df-8222-3c4588ff4fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0126a9ee-cf88-4c0e-ba91-568825f558bc}, !- Handle
  {2240f3fe-1e1f-43df-8222-3c4588ff4fb0}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {422ef264-d447-4b37-af11-c0bc9fe83241}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {9fbd9b31-0211-473f-aee6-1e3f7707bdab}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {0c901eec-8aea-46fc-acb3-4210d5c947dd}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9c8de402-bb33-4ab2-9425-81d58639374f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {9b06354a-70d1-4192-834c-5b2aeb045080}, !- Air Outlet Node Name
  {f5eabb1e-6f2e-4390-8570-916b56e3f99a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0c901eec-8aea-46fc-acb3-4210d5c947dd}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {64ff556e-7e72-4983-9e26-925d0984ee1e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8 Outlet Air Node, !- Name
  {9b06354a-70d1-4192-834c-5b2aeb045080}, !- Inlet Port
  {0401e309-41d8-40b5-a2fd-8f4458e6ead1}; !- Outlet Port

OS:Node,
  {32bbdfea-6eea-442d-8acb-8ecb81a8170a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 2 Return Air Node, !- Name
  {e8eaf5ce-3284-40ca-92fe-5dde2106e06a}, !- Inlet Port
  {5bfbe4ea-26a0-4c1f-897d-75d8b53aa5f8}; !- Outlet Port

OS:Connection,
  {0401e309-41d8-40b5-a2fd-8f4458e6ead1}, !- Handle
  {64ff556e-7e72-4983-9e26-925d0984ee1e}, !- Source Object
  3,                                      !- Outlet Port
  {90d4b057-2d8c-48a1-89d3-c0bdae8d5a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8eaf5ce-3284-40ca-92fe-5dde2106e06a}, !- Handle
  {fa5f0b9d-9075-46a1-a582-be1babeed70f}, !- Source Object
  2,                                      !- Outlet Port
  {32bbdfea-6eea-442d-8acb-8ecb81a8170a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bfbe4ea-26a0-4c1f-897d-75d8b53aa5f8}, !- Handle
  {32bbdfea-6eea-442d-8acb-8ecb81a8170a}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {2481ac3b-8fb5-4e3d-a42b-1a23b3ff089e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8 Inlet Air Node, !- Name
  {fbabf707-7b19-4c96-ad48-c98543c9e104}, !- Inlet Port
  {f5eabb1e-6f2e-4390-8570-916b56e3f99a}; !- Outlet Port

OS:Connection,
  {fbabf707-7b19-4c96-ad48-c98543c9e104}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  10,                                     !- Outlet Port
  {2481ac3b-8fb5-4e3d-a42b-1a23b3ff089e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5eabb1e-6f2e-4390-8570-916b56e3f99a}, !- Handle
  {2481ac3b-8fb5-4e3d-a42b-1a23b3ff089e}, !- Source Object
  3,                                      !- Outlet Port
  {9c8de402-bb33-4ab2-9425-81d58639374f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9b06354a-70d1-4192-834c-5b2aeb045080}, !- Handle
  {9c8de402-bb33-4ab2-9425-81d58639374f}, !- Source Object
  3,                                      !- Outlet Port
  {64ff556e-7e72-4983-9e26-925d0984ee1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {327fe840-a42c-4904-9dbb-0f6ea1879fa7}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {134cd885-497b-41b7-adc9-77f87a92c891}, !- Water Inlet Node Name
  {ab7bf5cb-6979-4cf1-a181-aba8cf34f763}; !- Water Outlet Node Name

OS:Node,
  {c99f6e2b-766b-4374-a43e-683de2acb072}, !- Handle
  Coil Heating Water Baseboard 9 Inlet Water Node, !- Name
  {73326f55-3d6c-4821-81fb-07366bf921c9}, !- Inlet Port
  {134cd885-497b-41b7-adc9-77f87a92c891}; !- Outlet Port

OS:Connection,
  {73326f55-3d6c-4821-81fb-07366bf921c9}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  11,                                     !- Outlet Port
  {c99f6e2b-766b-4374-a43e-683de2acb072}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf31ea54-1f70-44d7-bf43-35d3b1d9f1c3}, !- Handle
  Coil Heating Water Baseboard 9 Outlet Water Node, !- Name
  {ab7bf5cb-6979-4cf1-a181-aba8cf34f763}, !- Inlet Port
  {1ef0e3a9-da3d-468a-a2e6-74f0c1b6c188}; !- Outlet Port

OS:Connection,
  {134cd885-497b-41b7-adc9-77f87a92c891}, !- Handle
  {c99f6e2b-766b-4374-a43e-683de2acb072}, !- Source Object
  3,                                      !- Outlet Port
  {327fe840-a42c-4904-9dbb-0f6ea1879fa7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ab7bf5cb-6979-4cf1-a181-aba8cf34f763}, !- Handle
  {327fe840-a42c-4904-9dbb-0f6ea1879fa7}, !- Source Object
  10,                                     !- Outlet Port
  {bf31ea54-1f70-44d7-bf43-35d3b1d9f1c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ef0e3a9-da3d-468a-a2e6-74f0c1b6c188}, !- Handle
  {bf31ea54-1f70-44d7-bf43-35d3b1d9f1c3}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b81d5cfc-b6d4-41ee-af46-730505d025fe}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {327fe840-a42c-4904-9dbb-0f6ea1879fa7}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {6a7c19af-7c97-4906-a0b8-caea4d890fbe}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {eac6913c-05bc-4ccd-93a8-409f1125760c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {3f8a264f-a8f5-438e-b9f2-fcec0f259934}, !- Air Outlet Node Name
  {30b7e20c-c7ed-4e1d-9a9e-78ebbb39d95f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6a7c19af-7c97-4906-a0b8-caea4d890fbe}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7bb49904-4df5-49f7-92c4-8fceb93f82f4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9 Outlet Air Node, !- Name
  {3f8a264f-a8f5-438e-b9f2-fcec0f259934}, !- Inlet Port
  {591389fc-6d94-48d8-88f2-8c02835ae1c8}; !- Outlet Port

OS:Node,
  {62abe688-d7ca-4cc9-8402-7fccf487a43d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 3 Return Air Node, !- Name
  {51929979-4a9f-4048-b128-231800c10070}, !- Inlet Port
  {a2ac259f-45cf-4fdf-938f-109371f8788e}; !- Outlet Port

OS:Connection,
  {591389fc-6d94-48d8-88f2-8c02835ae1c8}, !- Handle
  {7bb49904-4df5-49f7-92c4-8fceb93f82f4}, !- Source Object
  3,                                      !- Outlet Port
  {45d01856-1282-49fd-8247-948227f97f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51929979-4a9f-4048-b128-231800c10070}, !- Handle
  {37048add-ac68-40c2-86e6-51ab480a17a5}, !- Source Object
  2,                                      !- Outlet Port
  {62abe688-d7ca-4cc9-8402-7fccf487a43d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ac259f-45cf-4fdf-938f-109371f8788e}, !- Handle
  {62abe688-d7ca-4cc9-8402-7fccf487a43d}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {511cc805-fdaf-4beb-9bc7-76546b4259c6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9 Inlet Air Node, !- Name
  {764e4b47-6a66-4318-9abb-090a80734fa0}, !- Inlet Port
  {30b7e20c-c7ed-4e1d-9a9e-78ebbb39d95f}; !- Outlet Port

OS:Connection,
  {764e4b47-6a66-4318-9abb-090a80734fa0}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  11,                                     !- Outlet Port
  {511cc805-fdaf-4beb-9bc7-76546b4259c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30b7e20c-c7ed-4e1d-9a9e-78ebbb39d95f}, !- Handle
  {511cc805-fdaf-4beb-9bc7-76546b4259c6}, !- Source Object
  3,                                      !- Outlet Port
  {eac6913c-05bc-4ccd-93a8-409f1125760c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3f8a264f-a8f5-438e-b9f2-fcec0f259934}, !- Handle
  {eac6913c-05bc-4ccd-93a8-409f1125760c}, !- Source Object
  3,                                      !- Outlet Port
  {7bb49904-4df5-49f7-92c4-8fceb93f82f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9a162e81-0832-47da-a745-20bd6f795daa}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {86103ba6-1eba-4130-9159-dc16c531d4eb}, !- Water Inlet Node Name
  {d299505c-992d-42cf-8b33-e3746973360a}; !- Water Outlet Node Name

OS:Node,
  {21fa9c90-5393-40cb-98bd-de797381218f}, !- Handle
  Coil Heating Water Baseboard 10 Inlet Water Node, !- Name
  {451ba9d7-10f4-43fc-a48a-38703faf9990}, !- Inlet Port
  {86103ba6-1eba-4130-9159-dc16c531d4eb}; !- Outlet Port

OS:Connection,
  {451ba9d7-10f4-43fc-a48a-38703faf9990}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  12,                                     !- Outlet Port
  {21fa9c90-5393-40cb-98bd-de797381218f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd7cbfdf-fabc-4ba0-98f9-678d343d9c76}, !- Handle
  Coil Heating Water Baseboard 10 Outlet Water Node, !- Name
  {d299505c-992d-42cf-8b33-e3746973360a}, !- Inlet Port
  {2a5fcb2b-c8a5-4fbd-b6d1-c10879a4c397}; !- Outlet Port

OS:Connection,
  {86103ba6-1eba-4130-9159-dc16c531d4eb}, !- Handle
  {21fa9c90-5393-40cb-98bd-de797381218f}, !- Source Object
  3,                                      !- Outlet Port
  {9a162e81-0832-47da-a745-20bd6f795daa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d299505c-992d-42cf-8b33-e3746973360a}, !- Handle
  {9a162e81-0832-47da-a745-20bd6f795daa}, !- Source Object
  10,                                     !- Outlet Port
  {bd7cbfdf-fabc-4ba0-98f9-678d343d9c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a5fcb2b-c8a5-4fbd-b6d1-c10879a4c397}, !- Handle
  {bd7cbfdf-fabc-4ba0-98f9-678d343d9c76}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4a58c463-ceb0-4b74-ac9c-7e62f5690686}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {9a162e81-0832-47da-a745-20bd6f795daa}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {3dbbf24c-930f-424c-8896-5c670ccd5474}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9a86fe9c-4bf3-431d-ac46-689b29228e65}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {50a50077-b00c-436f-89f3-e97b23f9cd3f}, !- Air Outlet Node Name
  {1893597c-24e7-4df8-ac4f-7f02c827fb33}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3dbbf24c-930f-424c-8896-5c670ccd5474}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7c91ae50-c8e9-4406-bba9-7bad74bf4262}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10 Outlet Air Node, !- Name
  {50a50077-b00c-436f-89f3-e97b23f9cd3f}, !- Inlet Port
  {03590f89-f811-4777-8fe7-8b37758844c4}; !- Outlet Port

OS:Node,
  {bb643884-61ba-43cd-9819-a6e2adde56fb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 4 Return Air Node, !- Name
  {5d4fe65e-b293-4d96-8f9b-fa15d2adde30}, !- Inlet Port
  {9ab4c459-8f7f-4425-b20e-56ce6106e154}; !- Outlet Port

OS:Connection,
  {03590f89-f811-4777-8fe7-8b37758844c4}, !- Handle
  {7c91ae50-c8e9-4406-bba9-7bad74bf4262}, !- Source Object
  3,                                      !- Outlet Port
  {fa7f5ed0-03bf-43f0-9531-9ff7734ff5f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d4fe65e-b293-4d96-8f9b-fa15d2adde30}, !- Handle
  {4c09636c-918f-4fff-b9fd-1f070aa0aaf2}, !- Source Object
  2,                                      !- Outlet Port
  {bb643884-61ba-43cd-9819-a6e2adde56fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ab4c459-8f7f-4425-b20e-56ce6106e154}, !- Handle
  {bb643884-61ba-43cd-9819-a6e2adde56fb}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b1aebd12-b0ba-4490-8474-df2dacfa63fe}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10 Inlet Air Node, !- Name
  {4f56b3d1-1729-4858-b945-40973b60fc65}, !- Inlet Port
  {1893597c-24e7-4df8-ac4f-7f02c827fb33}; !- Outlet Port

OS:Connection,
  {4f56b3d1-1729-4858-b945-40973b60fc65}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  12,                                     !- Outlet Port
  {b1aebd12-b0ba-4490-8474-df2dacfa63fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1893597c-24e7-4df8-ac4f-7f02c827fb33}, !- Handle
  {b1aebd12-b0ba-4490-8474-df2dacfa63fe}, !- Source Object
  3,                                      !- Outlet Port
  {9a86fe9c-4bf3-431d-ac46-689b29228e65}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {50a50077-b00c-436f-89f3-e97b23f9cd3f}, !- Handle
  {9a86fe9c-4bf3-431d-ac46-689b29228e65}, !- Source Object
  3,                                      !- Outlet Port
  {7c91ae50-c8e9-4406-bba9-7bad74bf4262}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b257de40-4e75-497d-9ab3-b8e4595bea59}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {57149c5c-5409-4d2e-873b-0da12159b9d2}, !- Water Inlet Node Name
  {1923b329-c480-46d4-a12c-cef3b8b44f81}; !- Water Outlet Node Name

OS:Node,
  {c145052a-baf4-4ec0-868a-d20ec4ebb67d}, !- Handle
  Coil Heating Water Baseboard 11 Inlet Water Node, !- Name
  {c7d9449b-6015-4b1c-b6bb-1ab513c82a05}, !- Inlet Port
  {57149c5c-5409-4d2e-873b-0da12159b9d2}; !- Outlet Port

OS:Connection,
  {c7d9449b-6015-4b1c-b6bb-1ab513c82a05}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  13,                                     !- Outlet Port
  {c145052a-baf4-4ec0-868a-d20ec4ebb67d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84ecbf68-3d3f-4fbd-b35c-3b1bed7e5971}, !- Handle
  Coil Heating Water Baseboard 11 Outlet Water Node, !- Name
  {1923b329-c480-46d4-a12c-cef3b8b44f81}, !- Inlet Port
  {9f6320bc-9be9-4a4e-bb78-ad5f02295826}; !- Outlet Port

OS:Connection,
  {57149c5c-5409-4d2e-873b-0da12159b9d2}, !- Handle
  {c145052a-baf4-4ec0-868a-d20ec4ebb67d}, !- Source Object
  3,                                      !- Outlet Port
  {b257de40-4e75-497d-9ab3-b8e4595bea59}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1923b329-c480-46d4-a12c-cef3b8b44f81}, !- Handle
  {b257de40-4e75-497d-9ab3-b8e4595bea59}, !- Source Object
  10,                                     !- Outlet Port
  {84ecbf68-3d3f-4fbd-b35c-3b1bed7e5971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f6320bc-9be9-4a4e-bb78-ad5f02295826}, !- Handle
  {84ecbf68-3d3f-4fbd-b35c-3b1bed7e5971}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {eb01dfba-b8f9-49ef-b5b2-baa189767092}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {b257de40-4e75-497d-9ab3-b8e4595bea59}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {7796b140-3f3b-4976-972a-4271c2075740}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {43b5baae-5286-4641-bb48-64e962644826}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {4cfaa900-ec85-4390-b847-edd8541e61a0}, !- Air Outlet Node Name
  {2195c496-223b-4751-b1ce-da35d9ac98f2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7796b140-3f3b-4976-972a-4271c2075740}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7defc4dd-1677-4a0a-a6b0-742f621fd9f5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11 Outlet Air Node, !- Name
  {4cfaa900-ec85-4390-b847-edd8541e61a0}, !- Inlet Port
  {419ae4ac-b2dd-45d8-8360-f458c5f175a6}; !- Outlet Port

OS:Node,
  {180ec9b3-b4b5-4bbe-8016-4d39c8d91a1a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Return Air Node, !- Name
  {03ab1dd4-0b0c-438b-b9a0-a791bf09a197}, !- Inlet Port
  {f3f3c015-f416-42cb-93c3-e5a681a9b049}; !- Outlet Port

OS:Connection,
  {419ae4ac-b2dd-45d8-8360-f458c5f175a6}, !- Handle
  {7defc4dd-1677-4a0a-a6b0-742f621fd9f5}, !- Source Object
  3,                                      !- Outlet Port
  {df3e5d50-9f99-4bb5-b4f1-f43a7999575c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03ab1dd4-0b0c-438b-b9a0-a791bf09a197}, !- Handle
  {0c732e91-0837-491b-b924-8ad3c9c31409}, !- Source Object
  2,                                      !- Outlet Port
  {180ec9b3-b4b5-4bbe-8016-4d39c8d91a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f3c015-f416-42cb-93c3-e5a681a9b049}, !- Handle
  {180ec9b3-b4b5-4bbe-8016-4d39c8d91a1a}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {ad190bf7-1883-45e5-bcaa-5048daa0436d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11 Inlet Air Node, !- Name
  {15fd7ba6-3cb0-4e03-8c89-2d1f1fc52651}, !- Inlet Port
  {2195c496-223b-4751-b1ce-da35d9ac98f2}; !- Outlet Port

OS:Connection,
  {15fd7ba6-3cb0-4e03-8c89-2d1f1fc52651}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  13,                                     !- Outlet Port
  {ad190bf7-1883-45e5-bcaa-5048daa0436d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2195c496-223b-4751-b1ce-da35d9ac98f2}, !- Handle
  {ad190bf7-1883-45e5-bcaa-5048daa0436d}, !- Source Object
  3,                                      !- Outlet Port
  {43b5baae-5286-4641-bb48-64e962644826}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4cfaa900-ec85-4390-b847-edd8541e61a0}, !- Handle
  {43b5baae-5286-4641-bb48-64e962644826}, !- Source Object
  3,                                      !- Outlet Port
  {7defc4dd-1677-4a0a-a6b0-742f621fd9f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c2cded96-4ba9-4681-8651-978efdbef55e}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2eeda243-91f9-4d3b-a21f-47be9bdbb7cf}, !- Water Inlet Node Name
  {b4af1768-0c3c-4b23-9c07-0a9eb99654eb}; !- Water Outlet Node Name

OS:Node,
  {8e5d4dd3-4211-4c7f-b7d2-d57a439a354d}, !- Handle
  Coil Heating Water Baseboard 12 Inlet Water Node, !- Name
  {97485e56-08ab-4bea-8c61-1b0b07afd74f}, !- Inlet Port
  {2eeda243-91f9-4d3b-a21f-47be9bdbb7cf}; !- Outlet Port

OS:Connection,
  {97485e56-08ab-4bea-8c61-1b0b07afd74f}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  14,                                     !- Outlet Port
  {8e5d4dd3-4211-4c7f-b7d2-d57a439a354d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {826b6eef-f2dd-4ae3-bc11-3e2044396f8b}, !- Handle
  Coil Heating Water Baseboard 12 Outlet Water Node, !- Name
  {b4af1768-0c3c-4b23-9c07-0a9eb99654eb}, !- Inlet Port
  {851444ae-82b8-430d-b8f8-e2b78b732aa9}; !- Outlet Port

OS:Connection,
  {2eeda243-91f9-4d3b-a21f-47be9bdbb7cf}, !- Handle
  {8e5d4dd3-4211-4c7f-b7d2-d57a439a354d}, !- Source Object
  3,                                      !- Outlet Port
  {c2cded96-4ba9-4681-8651-978efdbef55e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b4af1768-0c3c-4b23-9c07-0a9eb99654eb}, !- Handle
  {c2cded96-4ba9-4681-8651-978efdbef55e}, !- Source Object
  10,                                     !- Outlet Port
  {826b6eef-f2dd-4ae3-bc11-3e2044396f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {851444ae-82b8-430d-b8f8-e2b78b732aa9}, !- Handle
  {826b6eef-f2dd-4ae3-bc11-3e2044396f8b}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7598ac5c-564f-4aa6-80ee-0b12dff709c3}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {c2cded96-4ba9-4681-8651-978efdbef55e}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {b3fa6cbf-2788-48a0-99d6-7d8da381b2fe}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {59f2df0a-82a6-4b07-97b3-6e21df6001fd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {8715a11a-9320-4d55-b9e9-8aec2441cebd}, !- Air Outlet Node Name
  {5ac37ab8-f2e0-4704-ba4f-ed2b10c0a5bf}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b3fa6cbf-2788-48a0-99d6-7d8da381b2fe}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {824e222c-e80d-4ff8-8d0e-69e534ca0263}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12 Outlet Air Node, !- Name
  {8715a11a-9320-4d55-b9e9-8aec2441cebd}, !- Inlet Port
  {41b93065-8a67-4e7a-b12b-6932bf8eae01}; !- Outlet Port

OS:Node,
  {58556f9c-7d7f-4287-b633-d86c93da4f8c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 5 Return Air Node, !- Name
  {8fd87384-3bee-4755-8b94-a9b7c0fc8efc}, !- Inlet Port
  {bae2b984-9b47-496c-b424-67f5e8e79755}; !- Outlet Port

OS:Connection,
  {41b93065-8a67-4e7a-b12b-6932bf8eae01}, !- Handle
  {824e222c-e80d-4ff8-8d0e-69e534ca0263}, !- Source Object
  3,                                      !- Outlet Port
  {1a8b7706-379c-4200-80b9-4b12c6968d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd87384-3bee-4755-8b94-a9b7c0fc8efc}, !- Handle
  {776e466a-feb3-4971-9631-b9be6172d34d}, !- Source Object
  2,                                      !- Outlet Port
  {58556f9c-7d7f-4287-b633-d86c93da4f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bae2b984-9b47-496c-b424-67f5e8e79755}, !- Handle
  {58556f9c-7d7f-4287-b633-d86c93da4f8c}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {9dbf404e-c308-40d7-b9b3-de3d6d9a9b38}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12 Inlet Air Node, !- Name
  {0156aa16-dbf6-4e95-aa38-778ca52ffee5}, !- Inlet Port
  {5ac37ab8-f2e0-4704-ba4f-ed2b10c0a5bf}; !- Outlet Port

OS:Connection,
  {0156aa16-dbf6-4e95-aa38-778ca52ffee5}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  14,                                     !- Outlet Port
  {9dbf404e-c308-40d7-b9b3-de3d6d9a9b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ac37ab8-f2e0-4704-ba4f-ed2b10c0a5bf}, !- Handle
  {9dbf404e-c308-40d7-b9b3-de3d6d9a9b38}, !- Source Object
  3,                                      !- Outlet Port
  {59f2df0a-82a6-4b07-97b3-6e21df6001fd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8715a11a-9320-4d55-b9e9-8aec2441cebd}, !- Handle
  {59f2df0a-82a6-4b07-97b3-6e21df6001fd}, !- Source Object
  3,                                      !- Outlet Port
  {824e222c-e80d-4ff8-8d0e-69e534ca0263}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d3950ec0-c68c-4ae2-976a-2a5a2d44c325}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {024fc332-e23d-4064-9d03-4d800258a807}, !- Water Inlet Node Name
  {761c287e-dbb7-4e1a-9db9-88e303211cb7}; !- Water Outlet Node Name

OS:Node,
  {2cafbb76-c3b2-41c4-93ad-f651a55b9070}, !- Handle
  Coil Heating Water Baseboard 13 Inlet Water Node, !- Name
  {3f6e1446-2731-4693-bf53-1e1d1eef27b0}, !- Inlet Port
  {024fc332-e23d-4064-9d03-4d800258a807}; !- Outlet Port

OS:Connection,
  {3f6e1446-2731-4693-bf53-1e1d1eef27b0}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  15,                                     !- Outlet Port
  {2cafbb76-c3b2-41c4-93ad-f651a55b9070}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a3fe4b2-4a68-4d81-889e-95db3988cdb4}, !- Handle
  Coil Heating Water Baseboard 13 Outlet Water Node, !- Name
  {761c287e-dbb7-4e1a-9db9-88e303211cb7}, !- Inlet Port
  {52065c9f-1e4f-4d33-8e22-bcb8412c3e64}; !- Outlet Port

OS:Connection,
  {024fc332-e23d-4064-9d03-4d800258a807}, !- Handle
  {2cafbb76-c3b2-41c4-93ad-f651a55b9070}, !- Source Object
  3,                                      !- Outlet Port
  {d3950ec0-c68c-4ae2-976a-2a5a2d44c325}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {761c287e-dbb7-4e1a-9db9-88e303211cb7}, !- Handle
  {d3950ec0-c68c-4ae2-976a-2a5a2d44c325}, !- Source Object
  10,                                     !- Outlet Port
  {3a3fe4b2-4a68-4d81-889e-95db3988cdb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52065c9f-1e4f-4d33-8e22-bcb8412c3e64}, !- Handle
  {3a3fe4b2-4a68-4d81-889e-95db3988cdb4}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {98149860-130a-4599-903b-71269907ea46}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {d3950ec0-c68c-4ae2-976a-2a5a2d44c325}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {b0d6d24d-94cf-45ad-9e0d-1bc4bcb295fd}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3f5c0cfc-74e9-44db-b692-d0ba21a6c5e0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {12d46aee-57da-4f5c-9a4d-4dd0cd272e40}, !- Air Outlet Node Name
  {02e2d927-41d9-4812-88c4-fc9d65946118}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b0d6d24d-94cf-45ad-9e0d-1bc4bcb295fd}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {38c447dd-9888-4305-a37b-f7a29ddbf3d4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Outlet Air Node, !- Name
  {12d46aee-57da-4f5c-9a4d-4dd0cd272e40}, !- Inlet Port
  {3b9027b5-457b-4663-9de0-f90f6d5caaf0}; !- Outlet Port

OS:Node,
  {aaa8f6aa-1f37-4acc-af87-7ba8baf96cdb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6 Return Air Node, !- Name
  {bff21124-c841-4e7e-92e6-835da74cb6b6}, !- Inlet Port
  {95a58dd6-a90b-461e-9b9f-503df49dbb55}; !- Outlet Port

OS:Connection,
  {3b9027b5-457b-4663-9de0-f90f6d5caaf0}, !- Handle
  {38c447dd-9888-4305-a37b-f7a29ddbf3d4}, !- Source Object
  3,                                      !- Outlet Port
  {1512da1c-0ea5-4551-82a2-8c39bc0d9db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff21124-c841-4e7e-92e6-835da74cb6b6}, !- Handle
  {61ec3d53-542d-45c4-846c-955d9319acdc}, !- Source Object
  2,                                      !- Outlet Port
  {aaa8f6aa-1f37-4acc-af87-7ba8baf96cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95a58dd6-a90b-461e-9b9f-503df49dbb55}, !- Handle
  {aaa8f6aa-1f37-4acc-af87-7ba8baf96cdb}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e8e90079-925b-4760-b144-d6a9eda8d816}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Inlet Air Node, !- Name
  {c50ad8e3-2ccd-405e-aa0f-f3216aefcf48}, !- Inlet Port
  {02e2d927-41d9-4812-88c4-fc9d65946118}; !- Outlet Port

OS:Connection,
  {c50ad8e3-2ccd-405e-aa0f-f3216aefcf48}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  15,                                     !- Outlet Port
  {e8e90079-925b-4760-b144-d6a9eda8d816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02e2d927-41d9-4812-88c4-fc9d65946118}, !- Handle
  {e8e90079-925b-4760-b144-d6a9eda8d816}, !- Source Object
  3,                                      !- Outlet Port
  {3f5c0cfc-74e9-44db-b692-d0ba21a6c5e0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {12d46aee-57da-4f5c-9a4d-4dd0cd272e40}, !- Handle
  {3f5c0cfc-74e9-44db-b692-d0ba21a6c5e0}, !- Source Object
  3,                                      !- Outlet Port
  {38c447dd-9888-4305-a37b-f7a29ddbf3d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {92063d46-2ac5-4030-80ba-562e5afd6a10}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f3215582-b83c-4952-a7d5-5e2f0ea5c2b2}, !- Water Inlet Node Name
  {5d01e82c-108e-4106-82fc-17541ff56026}; !- Water Outlet Node Name

OS:Node,
  {6424531c-d8be-49a2-b47c-ceb0f79d3e1f}, !- Handle
  Coil Heating Water Baseboard 14 Inlet Water Node, !- Name
  {680a096a-31ed-48bf-8dc4-cb23a731b549}, !- Inlet Port
  {f3215582-b83c-4952-a7d5-5e2f0ea5c2b2}; !- Outlet Port

OS:Connection,
  {680a096a-31ed-48bf-8dc4-cb23a731b549}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  16,                                     !- Outlet Port
  {6424531c-d8be-49a2-b47c-ceb0f79d3e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b550cdd4-4cf6-4f6e-9bae-b5ab2075302f}, !- Handle
  Coil Heating Water Baseboard 14 Outlet Water Node, !- Name
  {5d01e82c-108e-4106-82fc-17541ff56026}, !- Inlet Port
  {979d2179-9588-4ded-ab23-2c521a9fdcaf}; !- Outlet Port

OS:Connection,
  {f3215582-b83c-4952-a7d5-5e2f0ea5c2b2}, !- Handle
  {6424531c-d8be-49a2-b47c-ceb0f79d3e1f}, !- Source Object
  3,                                      !- Outlet Port
  {92063d46-2ac5-4030-80ba-562e5afd6a10}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5d01e82c-108e-4106-82fc-17541ff56026}, !- Handle
  {92063d46-2ac5-4030-80ba-562e5afd6a10}, !- Source Object
  10,                                     !- Outlet Port
  {b550cdd4-4cf6-4f6e-9bae-b5ab2075302f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {979d2179-9588-4ded-ab23-2c521a9fdcaf}, !- Handle
  {b550cdd4-4cf6-4f6e-9bae-b5ab2075302f}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {383e04be-000e-4fb3-b465-01408190cb65}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {92063d46-2ac5-4030-80ba-562e5afd6a10}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {0085505a-e8d4-4441-b9d5-142e8338686c}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1359dbaf-5b2b-47a3-a2d4-8fa3500beef2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {c6a8143b-e752-4f05-b685-be5bc44fe889}, !- Air Outlet Node Name
  {a562a3cf-49ad-430e-ae37-3fd2a0554063}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0085505a-e8d4-4441-b9d5-142e8338686c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {295a08b1-822e-4fe9-9132-666cfb21e629}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Outlet Air Node, !- Name
  {c6a8143b-e752-4f05-b685-be5bc44fe889}, !- Inlet Port
  {c68173e3-af23-4076-8fb1-a4c2d33c79d9}; !- Outlet Port

OS:Node,
  {059f8462-42d1-460b-8f9c-0935d6a78b8c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7 Return Air Node, !- Name
  {0f1c08e9-876c-4ae8-96bb-7902482f906b}, !- Inlet Port
  {bab78170-e58a-4b4b-99f3-5eaa5fedbd12}; !- Outlet Port

OS:Connection,
  {c68173e3-af23-4076-8fb1-a4c2d33c79d9}, !- Handle
  {295a08b1-822e-4fe9-9132-666cfb21e629}, !- Source Object
  3,                                      !- Outlet Port
  {8b5a7d60-be86-4c6b-bf8b-10d62811e0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f1c08e9-876c-4ae8-96bb-7902482f906b}, !- Handle
  {5c42a41e-3d9e-4e8a-b399-c6e78ef88a0b}, !- Source Object
  2,                                      !- Outlet Port
  {059f8462-42d1-460b-8f9c-0935d6a78b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bab78170-e58a-4b4b-99f3-5eaa5fedbd12}, !- Handle
  {059f8462-42d1-460b-8f9c-0935d6a78b8c}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {27bc7a79-fd65-4e8c-9400-542e30453ffb}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Inlet Air Node, !- Name
  {701419f1-3bc8-484d-abf8-d4a765bf6864}, !- Inlet Port
  {a562a3cf-49ad-430e-ae37-3fd2a0554063}; !- Outlet Port

OS:Connection,
  {701419f1-3bc8-484d-abf8-d4a765bf6864}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  16,                                     !- Outlet Port
  {27bc7a79-fd65-4e8c-9400-542e30453ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a562a3cf-49ad-430e-ae37-3fd2a0554063}, !- Handle
  {27bc7a79-fd65-4e8c-9400-542e30453ffb}, !- Source Object
  3,                                      !- Outlet Port
  {1359dbaf-5b2b-47a3-a2d4-8fa3500beef2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c6a8143b-e752-4f05-b685-be5bc44fe889}, !- Handle
  {1359dbaf-5b2b-47a3-a2d4-8fa3500beef2}, !- Source Object
  3,                                      !- Outlet Port
  {295a08b1-822e-4fe9-9132-666cfb21e629}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e8de32c0-302d-4240-981b-bdca143af932}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {01833b64-8e5b-443f-b646-333f651f5d3d}, !- Water Inlet Node Name
  {005c3717-b47a-4ee6-8797-a9fe1c48c6f6}; !- Water Outlet Node Name

OS:Node,
  {2f3b3cd4-c202-4ec7-bb0e-43e194d202bc}, !- Handle
  Coil Heating Water Baseboard 15 Inlet Water Node, !- Name
  {3fd09dc0-0f22-4416-b0b0-432a100a648c}, !- Inlet Port
  {01833b64-8e5b-443f-b646-333f651f5d3d}; !- Outlet Port

OS:Connection,
  {3fd09dc0-0f22-4416-b0b0-432a100a648c}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  17,                                     !- Outlet Port
  {2f3b3cd4-c202-4ec7-bb0e-43e194d202bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d398fac4-aa24-402e-ac2e-3f1a5e11f39b}, !- Handle
  Coil Heating Water Baseboard 15 Outlet Water Node, !- Name
  {005c3717-b47a-4ee6-8797-a9fe1c48c6f6}, !- Inlet Port
  {7c749113-56c6-49a5-8f29-e44e99b673b6}; !- Outlet Port

OS:Connection,
  {01833b64-8e5b-443f-b646-333f651f5d3d}, !- Handle
  {2f3b3cd4-c202-4ec7-bb0e-43e194d202bc}, !- Source Object
  3,                                      !- Outlet Port
  {e8de32c0-302d-4240-981b-bdca143af932}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {005c3717-b47a-4ee6-8797-a9fe1c48c6f6}, !- Handle
  {e8de32c0-302d-4240-981b-bdca143af932}, !- Source Object
  10,                                     !- Outlet Port
  {d398fac4-aa24-402e-ac2e-3f1a5e11f39b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c749113-56c6-49a5-8f29-e44e99b673b6}, !- Handle
  {d398fac4-aa24-402e-ac2e-3f1a5e11f39b}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b986647e-dfc5-4436-8c8b-2565347cc7d1}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {e8de32c0-302d-4240-981b-bdca143af932}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {e21e5416-378d-4e26-8ef1-3901ef1dde30}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ab1575d8-b460-4a54-835c-3b6b355733e9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {00df9ad0-f89b-4155-91b4-510599f39d55}, !- Air Outlet Node Name
  {51aa17b7-cc9a-4b9b-9f30-aecdf14a47ca}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e21e5416-378d-4e26-8ef1-3901ef1dde30}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d83ca627-9787-4067-954e-59f17d16053e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Outlet Air Node, !- Name
  {00df9ad0-f89b-4155-91b4-510599f39d55}, !- Inlet Port
  {e5fe99df-037b-4fcf-a07a-6ee56cc5f2fa}; !- Outlet Port

OS:Node,
  {a92da21d-43e1-4398-9431-191238aa0c7a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8 Return Air Node, !- Name
  {2f1ceb8f-b18f-46bb-8b7e-0ff0a7f4d07a}, !- Inlet Port
  {bf45cdf0-b8b6-4006-b3ca-83a6a9434567}; !- Outlet Port

OS:Connection,
  {e5fe99df-037b-4fcf-a07a-6ee56cc5f2fa}, !- Handle
  {d83ca627-9787-4067-954e-59f17d16053e}, !- Source Object
  3,                                      !- Outlet Port
  {bc55d7f2-01c3-4cf6-afce-4bb54d35ea69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f1ceb8f-b18f-46bb-8b7e-0ff0a7f4d07a}, !- Handle
  {3ea1417c-1448-460c-a9c3-57dd6f43db19}, !- Source Object
  2,                                      !- Outlet Port
  {a92da21d-43e1-4398-9431-191238aa0c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf45cdf0-b8b6-4006-b3ca-83a6a9434567}, !- Handle
  {a92da21d-43e1-4398-9431-191238aa0c7a}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {318851b8-3d7c-466c-afb5-ed11210ccf5e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Inlet Air Node, !- Name
  {2b242b41-32ff-404d-bb92-f0cf6f16ac3e}, !- Inlet Port
  {51aa17b7-cc9a-4b9b-9f30-aecdf14a47ca}; !- Outlet Port

OS:Connection,
  {2b242b41-32ff-404d-bb92-f0cf6f16ac3e}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  17,                                     !- Outlet Port
  {318851b8-3d7c-466c-afb5-ed11210ccf5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51aa17b7-cc9a-4b9b-9f30-aecdf14a47ca}, !- Handle
  {318851b8-3d7c-466c-afb5-ed11210ccf5e}, !- Source Object
  3,                                      !- Outlet Port
  {ab1575d8-b460-4a54-835c-3b6b355733e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {00df9ad0-f89b-4155-91b4-510599f39d55}, !- Handle
  {ab1575d8-b460-4a54-835c-3b6b355733e9}, !- Source Object
  3,                                      !- Outlet Port
  {d83ca627-9787-4067-954e-59f17d16053e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a4df6b18-7dad-4e04-b388-1371d1853035}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2fae9584-0bd7-48a7-89a6-7f4f0c8a92b9}, !- Water Inlet Node Name
  {9b70be64-a0f5-41cc-8687-97637c4ce327}; !- Water Outlet Node Name

OS:Node,
  {81791511-6088-40d2-83e5-ee717389ea88}, !- Handle
  Coil Heating Water Baseboard 16 Inlet Water Node, !- Name
  {89f85f5e-93e6-4fd6-a4c5-3cf6c357c577}, !- Inlet Port
  {2fae9584-0bd7-48a7-89a6-7f4f0c8a92b9}; !- Outlet Port

OS:Connection,
  {89f85f5e-93e6-4fd6-a4c5-3cf6c357c577}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  18,                                     !- Outlet Port
  {81791511-6088-40d2-83e5-ee717389ea88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86063c63-e035-4d55-881c-20e39810ea6f}, !- Handle
  Coil Heating Water Baseboard 16 Outlet Water Node, !- Name
  {9b70be64-a0f5-41cc-8687-97637c4ce327}, !- Inlet Port
  {30ab9806-e9c0-49a7-8747-f66aaeb9da17}; !- Outlet Port

OS:Connection,
  {2fae9584-0bd7-48a7-89a6-7f4f0c8a92b9}, !- Handle
  {81791511-6088-40d2-83e5-ee717389ea88}, !- Source Object
  3,                                      !- Outlet Port
  {a4df6b18-7dad-4e04-b388-1371d1853035}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9b70be64-a0f5-41cc-8687-97637c4ce327}, !- Handle
  {a4df6b18-7dad-4e04-b388-1371d1853035}, !- Source Object
  10,                                     !- Outlet Port
  {86063c63-e035-4d55-881c-20e39810ea6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30ab9806-e9c0-49a7-8747-f66aaeb9da17}, !- Handle
  {86063c63-e035-4d55-881c-20e39810ea6f}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {79f3a316-cfb7-4a02-8532-823ff164cd84}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {a4df6b18-7dad-4e04-b388-1371d1853035}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {88e5c1c5-e734-4517-8c32-abb4efa8233a}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e766efdf-22af-4d06-8efe-2454616af160}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {2689c0de-327b-4710-b444-98f76b8d467b}, !- Air Outlet Node Name
  {cd497bb2-0977-42c9-879b-7d6d68b8770d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {88e5c1c5-e734-4517-8c32-abb4efa8233a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d4b5684e-be29-42de-ae82-0fe1e3287a39}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Outlet Air Node, !- Name
  {2689c0de-327b-4710-b444-98f76b8d467b}, !- Inlet Port
  {8c8e09ed-cbfa-485e-b64a-a0f78cd21b89}; !- Outlet Port

OS:Node,
  {0b4300de-0550-45ae-a357-97fa56414556}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9 Return Air Node, !- Name
  {82ca38a8-d9ee-41bf-9080-8a64c837bc3b}, !- Inlet Port
  {ceec7477-abd7-4a52-bfbe-c4b59f133d6b}; !- Outlet Port

OS:Connection,
  {8c8e09ed-cbfa-485e-b64a-a0f78cd21b89}, !- Handle
  {d4b5684e-be29-42de-ae82-0fe1e3287a39}, !- Source Object
  3,                                      !- Outlet Port
  {99d338bb-5e29-413c-a7d8-3d2a060e1776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ca38a8-d9ee-41bf-9080-8a64c837bc3b}, !- Handle
  {938d15c7-416b-47ea-aefe-4c4c10022cba}, !- Source Object
  2,                                      !- Outlet Port
  {0b4300de-0550-45ae-a357-97fa56414556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceec7477-abd7-4a52-bfbe-c4b59f133d6b}, !- Handle
  {0b4300de-0550-45ae-a357-97fa56414556}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {48e89360-4988-4c72-8e15-094b4adf948e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Inlet Air Node, !- Name
  {36e63371-433f-42c6-940a-bf0c756cb4bb}, !- Inlet Port
  {cd497bb2-0977-42c9-879b-7d6d68b8770d}; !- Outlet Port

OS:Connection,
  {36e63371-433f-42c6-940a-bf0c756cb4bb}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  18,                                     !- Outlet Port
  {48e89360-4988-4c72-8e15-094b4adf948e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd497bb2-0977-42c9-879b-7d6d68b8770d}, !- Handle
  {48e89360-4988-4c72-8e15-094b4adf948e}, !- Source Object
  3,                                      !- Outlet Port
  {e766efdf-22af-4d06-8efe-2454616af160}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2689c0de-327b-4710-b444-98f76b8d467b}, !- Handle
  {e766efdf-22af-4d06-8efe-2454616af160}, !- Source Object
  3,                                      !- Outlet Port
  {d4b5684e-be29-42de-ae82-0fe1e3287a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8ef6ef4d-ed9c-408b-9a19-18100eaa88bc}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c373a8d2-d925-4d24-806a-92c88484ae30}, !- Water Inlet Node Name
  {43469b18-8164-41ef-b7fb-e5f1cf993a97}; !- Water Outlet Node Name

OS:Node,
  {ee832818-eed9-4a6f-9add-a5cd6027d1e2}, !- Handle
  Coil Heating Water Baseboard 17 Inlet Water Node, !- Name
  {a1c551dd-eae5-4744-a197-cc16a556e44d}, !- Inlet Port
  {c373a8d2-d925-4d24-806a-92c88484ae30}; !- Outlet Port

OS:Connection,
  {a1c551dd-eae5-4744-a197-cc16a556e44d}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  19,                                     !- Outlet Port
  {ee832818-eed9-4a6f-9add-a5cd6027d1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1f7ca5a-a612-41d1-a86b-6ae16df36a23}, !- Handle
  Coil Heating Water Baseboard 17 Outlet Water Node, !- Name
  {43469b18-8164-41ef-b7fb-e5f1cf993a97}, !- Inlet Port
  {b61a41a6-d08d-4f51-9ca7-56705d95f814}; !- Outlet Port

OS:Connection,
  {c373a8d2-d925-4d24-806a-92c88484ae30}, !- Handle
  {ee832818-eed9-4a6f-9add-a5cd6027d1e2}, !- Source Object
  3,                                      !- Outlet Port
  {8ef6ef4d-ed9c-408b-9a19-18100eaa88bc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {43469b18-8164-41ef-b7fb-e5f1cf993a97}, !- Handle
  {8ef6ef4d-ed9c-408b-9a19-18100eaa88bc}, !- Source Object
  10,                                     !- Outlet Port
  {b1f7ca5a-a612-41d1-a86b-6ae16df36a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b61a41a6-d08d-4f51-9ca7-56705d95f814}, !- Handle
  {b1f7ca5a-a612-41d1-a86b-6ae16df36a23}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9cdba925-309e-4cdd-82de-d8743b5b4de0}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {8ef6ef4d-ed9c-408b-9a19-18100eaa88bc}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {bcbc504f-dd05-4b6a-bad5-64bf0d54f0c2}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6b20b59d-4d2c-4771-9dc9-e1420291c66e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {b58809f9-ece4-4509-b9a9-fc182a0457a3}, !- Air Outlet Node Name
  {3bb78bae-0a11-4365-96ea-c0aec546e8af}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {bcbc504f-dd05-4b6a-bad5-64bf0d54f0c2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {8bb9c57c-200a-44f6-9e84-2157dd7de4f4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Outlet Air Node, !- Name
  {b58809f9-ece4-4509-b9a9-fc182a0457a3}, !- Inlet Port
  {4fae6390-6d51-4f12-bebd-7fdf083bd08a}; !- Outlet Port

OS:Node,
  {dddbf7c9-effd-48ee-95e8-0dc3c906130a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10 Return Air Node, !- Name
  {b6ac9014-2120-49b7-b52d-0b892d10e305}, !- Inlet Port
  {39664d99-f91f-4097-a62a-1222848c1835}; !- Outlet Port

OS:Connection,
  {4fae6390-6d51-4f12-bebd-7fdf083bd08a}, !- Handle
  {8bb9c57c-200a-44f6-9e84-2157dd7de4f4}, !- Source Object
  3,                                      !- Outlet Port
  {5ac08cb8-8a0a-4096-9ec9-b0237161f2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6ac9014-2120-49b7-b52d-0b892d10e305}, !- Handle
  {b83f8908-ebfb-4105-b767-d929f6e3bdd8}, !- Source Object
  2,                                      !- Outlet Port
  {dddbf7c9-effd-48ee-95e8-0dc3c906130a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39664d99-f91f-4097-a62a-1222848c1835}, !- Handle
  {dddbf7c9-effd-48ee-95e8-0dc3c906130a}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {cfe3fd1b-252e-4d14-8ac1-4bc993b0b4df}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Inlet Air Node, !- Name
  {8a4658db-8b80-4bfd-b71a-a9b2473c53f6}, !- Inlet Port
  {3bb78bae-0a11-4365-96ea-c0aec546e8af}; !- Outlet Port

OS:Connection,
  {8a4658db-8b80-4bfd-b71a-a9b2473c53f6}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  19,                                     !- Outlet Port
  {cfe3fd1b-252e-4d14-8ac1-4bc993b0b4df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bb78bae-0a11-4365-96ea-c0aec546e8af}, !- Handle
  {cfe3fd1b-252e-4d14-8ac1-4bc993b0b4df}, !- Source Object
  3,                                      !- Outlet Port
  {6b20b59d-4d2c-4771-9dc9-e1420291c66e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b58809f9-ece4-4509-b9a9-fc182a0457a3}, !- Handle
  {6b20b59d-4d2c-4771-9dc9-e1420291c66e}, !- Source Object
  3,                                      !- Outlet Port
  {8bb9c57c-200a-44f6-9e84-2157dd7de4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ea8926c3-7614-4183-bff3-28d0bee818be}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {50b6ba8c-abf4-4e68-be86-5353b2302b05}, !- Water Inlet Node Name
  {6476c1aa-3117-43d8-88b4-c0f4ccf3391b}; !- Water Outlet Node Name

OS:Node,
  {c6c33d24-f3bb-438d-a934-7cdbf1fce174}, !- Handle
  Coil Heating Water Baseboard 18 Inlet Water Node, !- Name
  {ddbac82c-b117-4788-a0f2-2b8c0ce9c86b}, !- Inlet Port
  {50b6ba8c-abf4-4e68-be86-5353b2302b05}; !- Outlet Port

OS:Connection,
  {ddbac82c-b117-4788-a0f2-2b8c0ce9c86b}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  20,                                     !- Outlet Port
  {c6c33d24-f3bb-438d-a934-7cdbf1fce174}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bfbdd66-f3b8-4183-8382-e2ceee80cdf0}, !- Handle
  Coil Heating Water Baseboard 18 Outlet Water Node, !- Name
  {6476c1aa-3117-43d8-88b4-c0f4ccf3391b}, !- Inlet Port
  {e28d3759-6ea4-45c1-8006-e81105787e5e}; !- Outlet Port

OS:Connection,
  {50b6ba8c-abf4-4e68-be86-5353b2302b05}, !- Handle
  {c6c33d24-f3bb-438d-a934-7cdbf1fce174}, !- Source Object
  3,                                      !- Outlet Port
  {ea8926c3-7614-4183-bff3-28d0bee818be}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6476c1aa-3117-43d8-88b4-c0f4ccf3391b}, !- Handle
  {ea8926c3-7614-4183-bff3-28d0bee818be}, !- Source Object
  10,                                     !- Outlet Port
  {0bfbdd66-f3b8-4183-8382-e2ceee80cdf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e28d3759-6ea4-45c1-8006-e81105787e5e}, !- Handle
  {0bfbdd66-f3b8-4183-8382-e2ceee80cdf0}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {37489c02-fec9-4111-8903-e58151b4129d}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {ea8926c3-7614-4183-bff3-28d0bee818be}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {3c54935e-24cc-4a7d-9f0a-63614c43f0bd}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {419fdc02-6128-4158-b12b-d5530e6480fd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {3df31973-a6f8-4973-b74e-a361ef80f54d}, !- Air Outlet Node Name
  {1bcc2ab8-d796-4a16-8460-20bce67b70ab}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3c54935e-24cc-4a7d-9f0a-63614c43f0bd}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1ce196c2-2d90-4ad4-9752-29d85ba14ea5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Outlet Air Node, !- Name
  {3df31973-a6f8-4973-b74e-a361ef80f54d}, !- Inlet Port
  {ce8ad469-78e7-4a7c-a487-6e900ccfbc6c}; !- Outlet Port

OS:Node,
  {a90c18dc-b14e-4467-b577-c5b8ecbe97c5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11 Return Air Node, !- Name
  {ef7ff00c-05b8-4605-bd9b-957b46b17b33}, !- Inlet Port
  {46edb7c7-2956-4d5f-bab9-4df9a76b07bc}; !- Outlet Port

OS:Connection,
  {ce8ad469-78e7-4a7c-a487-6e900ccfbc6c}, !- Handle
  {1ce196c2-2d90-4ad4-9752-29d85ba14ea5}, !- Source Object
  3,                                      !- Outlet Port
  {8ac57371-ea7a-4193-be64-df80645a2de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef7ff00c-05b8-4605-bd9b-957b46b17b33}, !- Handle
  {6355be42-2a7c-46ae-8b6c-6680cb950a33}, !- Source Object
  2,                                      !- Outlet Port
  {a90c18dc-b14e-4467-b577-c5b8ecbe97c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46edb7c7-2956-4d5f-bab9-4df9a76b07bc}, !- Handle
  {a90c18dc-b14e-4467-b577-c5b8ecbe97c5}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {51eb1e64-da60-4dd2-8874-9a2fbc7b304a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Inlet Air Node, !- Name
  {ce4de06b-e095-4d12-9283-f5ae7591555a}, !- Inlet Port
  {1bcc2ab8-d796-4a16-8460-20bce67b70ab}; !- Outlet Port

OS:Connection,
  {ce4de06b-e095-4d12-9283-f5ae7591555a}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  20,                                     !- Outlet Port
  {51eb1e64-da60-4dd2-8874-9a2fbc7b304a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bcc2ab8-d796-4a16-8460-20bce67b70ab}, !- Handle
  {51eb1e64-da60-4dd2-8874-9a2fbc7b304a}, !- Source Object
  3,                                      !- Outlet Port
  {419fdc02-6128-4158-b12b-d5530e6480fd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3df31973-a6f8-4973-b74e-a361ef80f54d}, !- Handle
  {419fdc02-6128-4158-b12b-d5530e6480fd}, !- Source Object
  3,                                      !- Outlet Port
  {1ce196c2-2d90-4ad4-9752-29d85ba14ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2f7fda09-7cb5-41e8-8a43-49cbac589334}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {df5306a7-7897-4c8b-8b64-1955737effaa}, !- Water Inlet Node Name
  {f0393f34-e89d-4e95-836d-d5b016d96909}; !- Water Outlet Node Name

OS:Node,
  {e8e50ef4-8c7c-4ce6-a7e3-406aeac5955b}, !- Handle
  Coil Heating Water Baseboard 19 Inlet Water Node, !- Name
  {2d585580-1c5e-413c-b945-2c182a917f0f}, !- Inlet Port
  {df5306a7-7897-4c8b-8b64-1955737effaa}; !- Outlet Port

OS:Connection,
  {2d585580-1c5e-413c-b945-2c182a917f0f}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  21,                                     !- Outlet Port
  {e8e50ef4-8c7c-4ce6-a7e3-406aeac5955b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9d7e576-789b-48dc-afab-4fd11b2535e4}, !- Handle
  Coil Heating Water Baseboard 19 Outlet Water Node, !- Name
  {f0393f34-e89d-4e95-836d-d5b016d96909}, !- Inlet Port
  {e3fb48d7-37e7-4c58-aa94-8e00d07e47fd}; !- Outlet Port

OS:Connection,
  {df5306a7-7897-4c8b-8b64-1955737effaa}, !- Handle
  {e8e50ef4-8c7c-4ce6-a7e3-406aeac5955b}, !- Source Object
  3,                                      !- Outlet Port
  {2f7fda09-7cb5-41e8-8a43-49cbac589334}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f0393f34-e89d-4e95-836d-d5b016d96909}, !- Handle
  {2f7fda09-7cb5-41e8-8a43-49cbac589334}, !- Source Object
  10,                                     !- Outlet Port
  {d9d7e576-789b-48dc-afab-4fd11b2535e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3fb48d7-37e7-4c58-aa94-8e00d07e47fd}, !- Handle
  {d9d7e576-789b-48dc-afab-4fd11b2535e4}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2e3af514-fa61-4a8d-b2f4-50fa44b5ea6e}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {2f7fda09-7cb5-41e8-8a43-49cbac589334}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {3739e07c-8a31-418f-9fff-604b29d1b172}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {57efb173-b12a-4f53-bed1-be89859a2f31}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {5de68b22-d9fe-4263-8df2-fe224c77cae4}, !- Air Outlet Node Name
  {3c0f72ed-1e1f-42aa-801c-7a5b0691285b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {3739e07c-8a31-418f-9fff-604b29d1b172}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ba667e5c-9a78-4b86-9ebd-bf3ada8b5821}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Outlet Air Node, !- Name
  {5de68b22-d9fe-4263-8df2-fe224c77cae4}, !- Inlet Port
  {3cb000a0-a285-4a66-909a-f372cedf06b3}; !- Outlet Port

OS:Node,
  {545a5cd2-26fd-4b1d-a9e3-73f624086d4f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12 Return Air Node, !- Name
  {61abce17-1283-422a-a666-55224652d873}, !- Inlet Port
  {7fc3d4d8-745d-4941-ac67-1bcca790acc8}; !- Outlet Port

OS:Connection,
  {3cb000a0-a285-4a66-909a-f372cedf06b3}, !- Handle
  {ba667e5c-9a78-4b86-9ebd-bf3ada8b5821}, !- Source Object
  3,                                      !- Outlet Port
  {ed31c9b9-7246-48df-95cc-839e9362b657}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61abce17-1283-422a-a666-55224652d873}, !- Handle
  {a2712c45-193b-47e9-a3a5-7cb0354b3bee}, !- Source Object
  2,                                      !- Outlet Port
  {545a5cd2-26fd-4b1d-a9e3-73f624086d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fc3d4d8-745d-4941-ac67-1bcca790acc8}, !- Handle
  {545a5cd2-26fd-4b1d-a9e3-73f624086d4f}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {e3a3c50c-bb16-4b60-aa9a-5255e786eae1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Inlet Air Node, !- Name
  {59648767-8b3b-469f-83b9-3a34afc4fd62}, !- Inlet Port
  {3c0f72ed-1e1f-42aa-801c-7a5b0691285b}; !- Outlet Port

OS:Connection,
  {59648767-8b3b-469f-83b9-3a34afc4fd62}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  21,                                     !- Outlet Port
  {e3a3c50c-bb16-4b60-aa9a-5255e786eae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c0f72ed-1e1f-42aa-801c-7a5b0691285b}, !- Handle
  {e3a3c50c-bb16-4b60-aa9a-5255e786eae1}, !- Source Object
  3,                                      !- Outlet Port
  {57efb173-b12a-4f53-bed1-be89859a2f31}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5de68b22-d9fe-4263-8df2-fe224c77cae4}, !- Handle
  {57efb173-b12a-4f53-bed1-be89859a2f31}, !- Source Object
  3,                                      !- Outlet Port
  {ba667e5c-9a78-4b86-9ebd-bf3ada8b5821}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cf46fd14-f15f-4f2c-81d1-648ee6126f7a}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {92ce5916-8e04-4697-9e53-3637ef53cd24}, !- Water Inlet Node Name
  {2a445d30-8666-4923-8215-07ab9a7be5ad}; !- Water Outlet Node Name

OS:Node,
  {80a7711d-7fcc-451a-9f15-f2123e4a1a44}, !- Handle
  Coil Heating Water Baseboard 20 Inlet Water Node, !- Name
  {ef12a176-d1fc-466c-9a50-4de957ab9988}, !- Inlet Port
  {92ce5916-8e04-4697-9e53-3637ef53cd24}; !- Outlet Port

OS:Connection,
  {ef12a176-d1fc-466c-9a50-4de957ab9988}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  22,                                     !- Outlet Port
  {80a7711d-7fcc-451a-9f15-f2123e4a1a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b17bef9-cc72-43e3-bf00-f45e080de70c}, !- Handle
  Coil Heating Water Baseboard 20 Outlet Water Node, !- Name
  {2a445d30-8666-4923-8215-07ab9a7be5ad}, !- Inlet Port
  {606d4758-e15a-415e-8828-e9e37c949e83}; !- Outlet Port

OS:Connection,
  {92ce5916-8e04-4697-9e53-3637ef53cd24}, !- Handle
  {80a7711d-7fcc-451a-9f15-f2123e4a1a44}, !- Source Object
  3,                                      !- Outlet Port
  {cf46fd14-f15f-4f2c-81d1-648ee6126f7a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2a445d30-8666-4923-8215-07ab9a7be5ad}, !- Handle
  {cf46fd14-f15f-4f2c-81d1-648ee6126f7a}, !- Source Object
  10,                                     !- Outlet Port
  {1b17bef9-cc72-43e3-bf00-f45e080de70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606d4758-e15a-415e-8828-e9e37c949e83}, !- Handle
  {1b17bef9-cc72-43e3-bf00-f45e080de70c}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fe57e08a-a035-4012-80a1-0ce257b1e6e6}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {cf46fd14-f15f-4f2c-81d1-648ee6126f7a}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {56d62674-fd4b-49ee-8de1-b515944708ba}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {aa697827-7f5a-4d09-93dc-f1c447678ebe}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {c3f29caf-3d92-4df7-8f3b-296140cc1f69}, !- Air Outlet Node Name
  {44b07681-3dce-4fc9-841a-aef7003a8bc0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {56d62674-fd4b-49ee-8de1-b515944708ba}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9a0dad9d-f619-4c1d-b873-b7a831f83534}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20 Outlet Air Node, !- Name
  {c3f29caf-3d92-4df7-8f3b-296140cc1f69}, !- Inlet Port
  {a8ab8ad1-f320-4372-bde5-867bc90aa9f6}; !- Outlet Port

OS:Node,
  {76264f00-e988-4466-9fc0-bb3910dcab8c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Return Air Node, !- Name
  {44c51c51-9093-49ef-9158-cd61ae2ed2cb}, !- Inlet Port
  {397795ef-f922-4e00-9e13-4d087ac77c38}; !- Outlet Port

OS:Connection,
  {a8ab8ad1-f320-4372-bde5-867bc90aa9f6}, !- Handle
  {9a0dad9d-f619-4c1d-b873-b7a831f83534}, !- Source Object
  3,                                      !- Outlet Port
  {8b1860ee-2f4b-410e-bc52-8e990bf1ffcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44c51c51-9093-49ef-9158-cd61ae2ed2cb}, !- Handle
  {66d052f4-c31c-43d8-b042-4835985c4a6b}, !- Source Object
  2,                                      !- Outlet Port
  {76264f00-e988-4466-9fc0-bb3910dcab8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {397795ef-f922-4e00-9e13-4d087ac77c38}, !- Handle
  {76264f00-e988-4466-9fc0-bb3910dcab8c}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {6189d85c-f31e-4939-8e7b-7f074fd21fc2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20 Inlet Air Node, !- Name
  {57b6201b-1dd8-45bb-9976-9f48b58248e0}, !- Inlet Port
  {44b07681-3dce-4fc9-841a-aef7003a8bc0}; !- Outlet Port

OS:Connection,
  {57b6201b-1dd8-45bb-9976-9f48b58248e0}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  22,                                     !- Outlet Port
  {6189d85c-f31e-4939-8e7b-7f074fd21fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44b07681-3dce-4fc9-841a-aef7003a8bc0}, !- Handle
  {6189d85c-f31e-4939-8e7b-7f074fd21fc2}, !- Source Object
  3,                                      !- Outlet Port
  {aa697827-7f5a-4d09-93dc-f1c447678ebe}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c3f29caf-3d92-4df7-8f3b-296140cc1f69}, !- Handle
  {aa697827-7f5a-4d09-93dc-f1c447678ebe}, !- Source Object
  3,                                      !- Outlet Port
  {9a0dad9d-f619-4c1d-b873-b7a831f83534}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {faa6b420-ccef-415e-b872-d13595a44dc6}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {772dcd5b-919e-4471-8d13-18fc3153c84a}, !- Water Inlet Node Name
  {008aac1f-111b-440c-ac9f-ac4aabe1423c}; !- Water Outlet Node Name

OS:Node,
  {afc6fadf-573f-475b-8880-ea7d0defc013}, !- Handle
  Coil Heating Water Baseboard 21 Inlet Water Node, !- Name
  {63115206-e0ad-4d1f-b1e4-3c4908dbea42}, !- Inlet Port
  {772dcd5b-919e-4471-8d13-18fc3153c84a}; !- Outlet Port

OS:Connection,
  {63115206-e0ad-4d1f-b1e4-3c4908dbea42}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  23,                                     !- Outlet Port
  {afc6fadf-573f-475b-8880-ea7d0defc013}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4782d524-4a90-4778-b943-b3718e564b62}, !- Handle
  Coil Heating Water Baseboard 21 Outlet Water Node, !- Name
  {008aac1f-111b-440c-ac9f-ac4aabe1423c}, !- Inlet Port
  {e672c15e-bd69-46f5-9257-def6d5df5aa6}; !- Outlet Port

OS:Connection,
  {772dcd5b-919e-4471-8d13-18fc3153c84a}, !- Handle
  {afc6fadf-573f-475b-8880-ea7d0defc013}, !- Source Object
  3,                                      !- Outlet Port
  {faa6b420-ccef-415e-b872-d13595a44dc6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {008aac1f-111b-440c-ac9f-ac4aabe1423c}, !- Handle
  {faa6b420-ccef-415e-b872-d13595a44dc6}, !- Source Object
  10,                                     !- Outlet Port
  {4782d524-4a90-4778-b943-b3718e564b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e672c15e-bd69-46f5-9257-def6d5df5aa6}, !- Handle
  {4782d524-4a90-4778-b943-b3718e564b62}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f0c69ca8-587d-4d72-b86f-428dfbb33ebe}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {faa6b420-ccef-415e-b872-d13595a44dc6}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {1d826520-28d6-4ba1-8fb6-d86d176a647f}, !- Handle
  Coil Heating Gas 21,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d9f1e452-850b-431c-98c6-99d47c343fe2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {7732fc5b-5c1e-40fe-8923-2660db294940}, !- Air Outlet Node Name
  {55df4384-b4e3-47d5-ac6c-1266cecca9f1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1d826520-28d6-4ba1-8fb6-d86d176a647f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6397f1c4-a2bc-4e9b-9019-813f21ad99cf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21 Outlet Air Node, !- Name
  {7732fc5b-5c1e-40fe-8923-2660db294940}, !- Inlet Port
  {f116d486-1eee-4cf0-b7b2-4c11d1aeff95}; !- Outlet Port

OS:Node,
  {602a7226-361b-4db5-baec-95ce8d1125c1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13 Return Air Node, !- Name
  {c0ecc6f6-d334-4cb8-8096-c4b6013bf8ab}, !- Inlet Port
  {7ef9680c-c7f6-4291-8673-17ec184c2aa8}; !- Outlet Port

OS:Connection,
  {f116d486-1eee-4cf0-b7b2-4c11d1aeff95}, !- Handle
  {6397f1c4-a2bc-4e9b-9019-813f21ad99cf}, !- Source Object
  3,                                      !- Outlet Port
  {e255b73e-4db2-414c-bce8-0776243ed6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0ecc6f6-d334-4cb8-8096-c4b6013bf8ab}, !- Handle
  {0de9f1a5-8422-491f-9b75-30ceea847671}, !- Source Object
  2,                                      !- Outlet Port
  {602a7226-361b-4db5-baec-95ce8d1125c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef9680c-c7f6-4291-8673-17ec184c2aa8}, !- Handle
  {602a7226-361b-4db5-baec-95ce8d1125c1}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {301a0f8a-7bf7-4633-9887-7a683b48107b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21 Inlet Air Node, !- Name
  {1e5728d0-4102-4b7e-96a0-f1eb1dea4920}, !- Inlet Port
  {55df4384-b4e3-47d5-ac6c-1266cecca9f1}; !- Outlet Port

OS:Connection,
  {1e5728d0-4102-4b7e-96a0-f1eb1dea4920}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  23,                                     !- Outlet Port
  {301a0f8a-7bf7-4633-9887-7a683b48107b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55df4384-b4e3-47d5-ac6c-1266cecca9f1}, !- Handle
  {301a0f8a-7bf7-4633-9887-7a683b48107b}, !- Source Object
  3,                                      !- Outlet Port
  {d9f1e452-850b-431c-98c6-99d47c343fe2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7732fc5b-5c1e-40fe-8923-2660db294940}, !- Handle
  {d9f1e452-850b-431c-98c6-99d47c343fe2}, !- Source Object
  3,                                      !- Outlet Port
  {6397f1c4-a2bc-4e9b-9019-813f21ad99cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9a1254e8-c17b-4c45-bca0-f0a1c5a237cb}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0dfa14f3-e64d-4467-9d3a-cc2575674c79}, !- Water Inlet Node Name
  {b05aff9e-67b8-4246-8d07-88718de5592c}; !- Water Outlet Node Name

OS:Node,
  {4dc51177-2bc8-4d9a-8692-dd892aa84ad7}, !- Handle
  Coil Heating Water Baseboard 22 Inlet Water Node, !- Name
  {83b2f5ca-8d46-4ced-bcab-9cb4e1ad85a6}, !- Inlet Port
  {0dfa14f3-e64d-4467-9d3a-cc2575674c79}; !- Outlet Port

OS:Connection,
  {83b2f5ca-8d46-4ced-bcab-9cb4e1ad85a6}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  24,                                     !- Outlet Port
  {4dc51177-2bc8-4d9a-8692-dd892aa84ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf827bd5-32d1-45ac-83c6-74d7e0d3bf9f}, !- Handle
  Coil Heating Water Baseboard 22 Outlet Water Node, !- Name
  {b05aff9e-67b8-4246-8d07-88718de5592c}, !- Inlet Port
  {6f10b7f1-734e-4317-b7b9-d8c05421033f}; !- Outlet Port

OS:Connection,
  {0dfa14f3-e64d-4467-9d3a-cc2575674c79}, !- Handle
  {4dc51177-2bc8-4d9a-8692-dd892aa84ad7}, !- Source Object
  3,                                      !- Outlet Port
  {9a1254e8-c17b-4c45-bca0-f0a1c5a237cb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b05aff9e-67b8-4246-8d07-88718de5592c}, !- Handle
  {9a1254e8-c17b-4c45-bca0-f0a1c5a237cb}, !- Source Object
  10,                                     !- Outlet Port
  {bf827bd5-32d1-45ac-83c6-74d7e0d3bf9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f10b7f1-734e-4317-b7b9-d8c05421033f}, !- Handle
  {bf827bd5-32d1-45ac-83c6-74d7e0d3bf9f}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a3a4f265-5005-4fda-9d39-de80aa112278}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {9a1254e8-c17b-4c45-bca0-f0a1c5a237cb}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {49753221-908d-4bb6-850e-2ae0690ff9ef}, !- Handle
  Coil Heating Gas 22,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3dfabcf6-e63e-4894-b591-b9a809e4a1cd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {8e4c6c06-ee9b-4aa6-af0c-d779839c72e1}, !- Air Outlet Node Name
  {4f0d8914-510c-461e-8e8b-5a02d0c19a1a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {49753221-908d-4bb6-850e-2ae0690ff9ef}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d2cb0cb8-54a7-4796-8f07-52867a044ff0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22 Outlet Air Node, !- Name
  {8e4c6c06-ee9b-4aa6-af0c-d779839c72e1}, !- Inlet Port
  {92911935-bfee-4616-9087-9d86f6b63cdf}; !- Outlet Port

OS:Node,
  {2c8affb6-5b3a-4ade-99a4-02edb5ec6800}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14 Return Air Node, !- Name
  {47599c72-73da-4e45-b3dc-8df136d75bcc}, !- Inlet Port
  {54c2058a-d808-4dba-9a85-95c820838e15}; !- Outlet Port

OS:Connection,
  {92911935-bfee-4616-9087-9d86f6b63cdf}, !- Handle
  {d2cb0cb8-54a7-4796-8f07-52867a044ff0}, !- Source Object
  3,                                      !- Outlet Port
  {f94a63f0-cfd6-4195-8c2b-16f6b555bf31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47599c72-73da-4e45-b3dc-8df136d75bcc}, !- Handle
  {844fb6d9-266b-4bcb-883b-41a0b3f1bf4e}, !- Source Object
  2,                                      !- Outlet Port
  {2c8affb6-5b3a-4ade-99a4-02edb5ec6800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54c2058a-d808-4dba-9a85-95c820838e15}, !- Handle
  {2c8affb6-5b3a-4ade-99a4-02edb5ec6800}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {21400a4d-16af-4db7-97de-eb9201ba1057}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22 Inlet Air Node, !- Name
  {ec2bfc92-634d-480c-b5f0-389665e35601}, !- Inlet Port
  {4f0d8914-510c-461e-8e8b-5a02d0c19a1a}; !- Outlet Port

OS:Connection,
  {ec2bfc92-634d-480c-b5f0-389665e35601}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  24,                                     !- Outlet Port
  {21400a4d-16af-4db7-97de-eb9201ba1057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f0d8914-510c-461e-8e8b-5a02d0c19a1a}, !- Handle
  {21400a4d-16af-4db7-97de-eb9201ba1057}, !- Source Object
  3,                                      !- Outlet Port
  {3dfabcf6-e63e-4894-b591-b9a809e4a1cd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8e4c6c06-ee9b-4aa6-af0c-d779839c72e1}, !- Handle
  {3dfabcf6-e63e-4894-b591-b9a809e4a1cd}, !- Source Object
  3,                                      !- Outlet Port
  {d2cb0cb8-54a7-4796-8f07-52867a044ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {aca42911-756c-4774-b8fe-c5bac7b9a4f1}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cc95d30f-b689-448c-af14-1615388367ef}, !- Water Inlet Node Name
  {82c68856-c9b7-43e4-bf9f-66c1c82ef590}; !- Water Outlet Node Name

OS:Node,
  {80c654ca-e78a-4815-8bbb-9e31f619ec02}, !- Handle
  Coil Heating Water Baseboard 23 Inlet Water Node, !- Name
  {8c9c6079-9820-4cd7-8873-cd9fee8c360f}, !- Inlet Port
  {cc95d30f-b689-448c-af14-1615388367ef}; !- Outlet Port

OS:Connection,
  {8c9c6079-9820-4cd7-8873-cd9fee8c360f}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  25,                                     !- Outlet Port
  {80c654ca-e78a-4815-8bbb-9e31f619ec02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecbdf51f-4d16-4eec-8451-b14a1a55f7e1}, !- Handle
  Coil Heating Water Baseboard 23 Outlet Water Node, !- Name
  {82c68856-c9b7-43e4-bf9f-66c1c82ef590}, !- Inlet Port
  {5dd39a0b-7752-4907-8af7-e5888f8797ef}; !- Outlet Port

OS:Connection,
  {cc95d30f-b689-448c-af14-1615388367ef}, !- Handle
  {80c654ca-e78a-4815-8bbb-9e31f619ec02}, !- Source Object
  3,                                      !- Outlet Port
  {aca42911-756c-4774-b8fe-c5bac7b9a4f1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {82c68856-c9b7-43e4-bf9f-66c1c82ef590}, !- Handle
  {aca42911-756c-4774-b8fe-c5bac7b9a4f1}, !- Source Object
  10,                                     !- Outlet Port
  {ecbdf51f-4d16-4eec-8451-b14a1a55f7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dd39a0b-7752-4907-8af7-e5888f8797ef}, !- Handle
  {ecbdf51f-4d16-4eec-8451-b14a1a55f7e1}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a28b181f-02f3-4117-b603-0fcb0ac880a3}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {aca42911-756c-4774-b8fe-c5bac7b9a4f1}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {61e372a6-9e30-4b43-99ea-49649c3df449}, !- Handle
  Coil Heating Gas 23,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {843180a4-4ab2-4ede-a91f-22c527ea476c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {f4d35101-6185-4943-b68c-b6442d3124b3}, !- Air Outlet Node Name
  {5db95e34-5684-43f7-befd-9380d96b8273}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {61e372a6-9e30-4b43-99ea-49649c3df449}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ac33c252-daf6-42e5-aa07-f7e1b0a663f8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23 Outlet Air Node, !- Name
  {f4d35101-6185-4943-b68c-b6442d3124b3}, !- Inlet Port
  {eceea5da-04c8-42ad-971f-5065ae0afe38}; !- Outlet Port

OS:Node,
  {317bf2e2-d404-4dbd-8ccf-0ac0a8b3cb93}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Return Air Node, !- Name
  {86d2eb79-c036-4ee9-828f-86189edd46b9}, !- Inlet Port
  {9aa30e6b-da89-452c-b27b-f9147af5dc47}; !- Outlet Port

OS:Connection,
  {eceea5da-04c8-42ad-971f-5065ae0afe38}, !- Handle
  {ac33c252-daf6-42e5-aa07-f7e1b0a663f8}, !- Source Object
  3,                                      !- Outlet Port
  {bd9ca1ff-0ebc-4aa7-b6ba-3c7978919208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d2eb79-c036-4ee9-828f-86189edd46b9}, !- Handle
  {53ad4f68-9a64-4459-bbc8-bec88dd9baba}, !- Source Object
  2,                                      !- Outlet Port
  {317bf2e2-d404-4dbd-8ccf-0ac0a8b3cb93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa30e6b-da89-452c-b27b-f9147af5dc47}, !- Handle
  {317bf2e2-d404-4dbd-8ccf-0ac0a8b3cb93}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {7ec3369a-7dcd-49bd-9a73-79506ea3e980}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23 Inlet Air Node, !- Name
  {8d6f94b7-d4c1-42ea-b5eb-050ab55a8baa}, !- Inlet Port
  {5db95e34-5684-43f7-befd-9380d96b8273}; !- Outlet Port

OS:Connection,
  {8d6f94b7-d4c1-42ea-b5eb-050ab55a8baa}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  25,                                     !- Outlet Port
  {7ec3369a-7dcd-49bd-9a73-79506ea3e980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db95e34-5684-43f7-befd-9380d96b8273}, !- Handle
  {7ec3369a-7dcd-49bd-9a73-79506ea3e980}, !- Source Object
  3,                                      !- Outlet Port
  {843180a4-4ab2-4ede-a91f-22c527ea476c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f4d35101-6185-4943-b68c-b6442d3124b3}, !- Handle
  {843180a4-4ab2-4ede-a91f-22c527ea476c}, !- Source Object
  3,                                      !- Outlet Port
  {ac33c252-daf6-42e5-aa07-f7e1b0a663f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e2cc932d-4a1a-474f-bf43-f1ae34a46aae}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {548bbd41-6a6e-4cee-96b5-e00905c5b01f}, !- Water Inlet Node Name
  {71532797-e864-4878-af6a-1e5cf6145b9e}; !- Water Outlet Node Name

OS:Node,
  {dbe9e055-4380-454f-bc70-6809075b43c7}, !- Handle
  Coil Heating Water Baseboard 24 Inlet Water Node, !- Name
  {d7bd8703-96fa-4bfa-bfc0-3e953340552e}, !- Inlet Port
  {548bbd41-6a6e-4cee-96b5-e00905c5b01f}; !- Outlet Port

OS:Connection,
  {d7bd8703-96fa-4bfa-bfc0-3e953340552e}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  26,                                     !- Outlet Port
  {dbe9e055-4380-454f-bc70-6809075b43c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ba73ca0-32e4-4370-9738-a4b97eb2ada5}, !- Handle
  Coil Heating Water Baseboard 24 Outlet Water Node, !- Name
  {71532797-e864-4878-af6a-1e5cf6145b9e}, !- Inlet Port
  {a27172b9-8827-4839-8449-7f43e95d95f5}; !- Outlet Port

OS:Connection,
  {548bbd41-6a6e-4cee-96b5-e00905c5b01f}, !- Handle
  {dbe9e055-4380-454f-bc70-6809075b43c7}, !- Source Object
  3,                                      !- Outlet Port
  {e2cc932d-4a1a-474f-bf43-f1ae34a46aae}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {71532797-e864-4878-af6a-1e5cf6145b9e}, !- Handle
  {e2cc932d-4a1a-474f-bf43-f1ae34a46aae}, !- Source Object
  10,                                     !- Outlet Port
  {5ba73ca0-32e4-4370-9738-a4b97eb2ada5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a27172b9-8827-4839-8449-7f43e95d95f5}, !- Handle
  {5ba73ca0-32e4-4370-9738-a4b97eb2ada5}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f54040f1-e9c7-47c2-a0a0-e7a31cda12b5}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {e2cc932d-4a1a-474f-bf43-f1ae34a46aae}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {670f2799-2ac1-4f43-a7f5-77f4f559d4f2}, !- Handle
  Coil Heating Gas 24,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4ed2d923-a121-4514-8877-c39d048affa1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {fcebee89-7c3a-4d0c-938f-571503452fa0}, !- Air Outlet Node Name
  {4a4b6cfa-1861-4e9d-8c51-b21732af22a5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {670f2799-2ac1-4f43-a7f5-77f4f559d4f2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {15d1afb6-babf-42b6-bbc6-8222bd922a45}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24 Outlet Air Node, !- Name
  {fcebee89-7c3a-4d0c-938f-571503452fa0}, !- Inlet Port
  {0d961cb0-c501-4b99-9e56-5f5a763afc14}; !- Outlet Port

OS:Node,
  {17e57b59-7776-44ab-8b0e-b00f18219597}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15 Return Air Node, !- Name
  {e01e691e-61b2-4357-a6fb-41d5b88150a9}, !- Inlet Port
  {d3a6bee4-b2d2-4a32-b96d-48f2f63aa884}; !- Outlet Port

OS:Connection,
  {0d961cb0-c501-4b99-9e56-5f5a763afc14}, !- Handle
  {15d1afb6-babf-42b6-bbc6-8222bd922a45}, !- Source Object
  3,                                      !- Outlet Port
  {96a1da3f-e050-4e20-a89f-f7697f6fd355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e01e691e-61b2-4357-a6fb-41d5b88150a9}, !- Handle
  {a080b695-e737-4b03-9c30-e0b9e7dac760}, !- Source Object
  2,                                      !- Outlet Port
  {17e57b59-7776-44ab-8b0e-b00f18219597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a6bee4-b2d2-4a32-b96d-48f2f63aa884}, !- Handle
  {17e57b59-7776-44ab-8b0e-b00f18219597}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {5b5344dc-cccd-4ca7-8e1a-70112b5abd2a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24 Inlet Air Node, !- Name
  {d97e731b-4af2-48fa-aa86-fe367e38f097}, !- Inlet Port
  {4a4b6cfa-1861-4e9d-8c51-b21732af22a5}; !- Outlet Port

OS:Connection,
  {d97e731b-4af2-48fa-aa86-fe367e38f097}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  26,                                     !- Outlet Port
  {5b5344dc-cccd-4ca7-8e1a-70112b5abd2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a4b6cfa-1861-4e9d-8c51-b21732af22a5}, !- Handle
  {5b5344dc-cccd-4ca7-8e1a-70112b5abd2a}, !- Source Object
  3,                                      !- Outlet Port
  {4ed2d923-a121-4514-8877-c39d048affa1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fcebee89-7c3a-4d0c-938f-571503452fa0}, !- Handle
  {4ed2d923-a121-4514-8877-c39d048affa1}, !- Source Object
  3,                                      !- Outlet Port
  {15d1afb6-babf-42b6-bbc6-8222bd922a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {62fcde80-fd78-4c91-bc94-fee17276c1b9}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e4a1102d-dde4-4821-b138-1468ef4cf093}, !- Water Inlet Node Name
  {2cb6ed8e-ef7e-47ab-aa4f-03325b7b6172}; !- Water Outlet Node Name

OS:Node,
  {82a7b92f-3201-48ab-a637-0002e10a911d}, !- Handle
  Coil Heating Water Baseboard 25 Inlet Water Node, !- Name
  {5cc262a6-d2f3-4eaf-b9f1-7ddbd5529e24}, !- Inlet Port
  {e4a1102d-dde4-4821-b138-1468ef4cf093}; !- Outlet Port

OS:Connection,
  {5cc262a6-d2f3-4eaf-b9f1-7ddbd5529e24}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  27,                                     !- Outlet Port
  {82a7b92f-3201-48ab-a637-0002e10a911d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef43fa4f-6004-4b5e-9b1a-491a0e1b4e0f}, !- Handle
  Coil Heating Water Baseboard 25 Outlet Water Node, !- Name
  {2cb6ed8e-ef7e-47ab-aa4f-03325b7b6172}, !- Inlet Port
  {7e23b441-9bcc-4367-8651-c503fc3f018d}; !- Outlet Port

OS:Connection,
  {e4a1102d-dde4-4821-b138-1468ef4cf093}, !- Handle
  {82a7b92f-3201-48ab-a637-0002e10a911d}, !- Source Object
  3,                                      !- Outlet Port
  {62fcde80-fd78-4c91-bc94-fee17276c1b9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2cb6ed8e-ef7e-47ab-aa4f-03325b7b6172}, !- Handle
  {62fcde80-fd78-4c91-bc94-fee17276c1b9}, !- Source Object
  10,                                     !- Outlet Port
  {ef43fa4f-6004-4b5e-9b1a-491a0e1b4e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e23b441-9bcc-4367-8651-c503fc3f018d}, !- Handle
  {ef43fa4f-6004-4b5e-9b1a-491a0e1b4e0f}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2b99ba89-81f9-4354-835b-c126c6adb0e8}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {62fcde80-fd78-4c91-bc94-fee17276c1b9}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {06eaca3c-a4a5-4a26-9ec9-a3c878707a33}, !- Handle
  Coil Heating Gas 25,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9ecb8da9-7c95-4701-958e-adbbb6d0ad74}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 25, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {3cc6ffd0-3345-4741-9b5c-266ed9eeb457}, !- Air Outlet Node Name
  {9e684424-0493-42de-898a-57588c5872af}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {06eaca3c-a4a5-4a26-9ec9-a3c878707a33}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {cdb51419-014f-472e-aa27-6816968be7c9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 25 Outlet Air Node, !- Name
  {3cc6ffd0-3345-4741-9b5c-266ed9eeb457}, !- Inlet Port
  {1f0f948c-ab8f-49b6-a874-ef6e6ccb507e}; !- Outlet Port

OS:Node,
  {38bf697a-f02c-4c97-a6b8-faba9c7ca48e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16 Return Air Node, !- Name
  {7ebb3512-3b4f-49f3-a6b2-95e04a4a7082}, !- Inlet Port
  {bf406c5a-c958-4e2d-bff2-6b47e4c330ac}; !- Outlet Port

OS:Connection,
  {1f0f948c-ab8f-49b6-a874-ef6e6ccb507e}, !- Handle
  {cdb51419-014f-472e-aa27-6816968be7c9}, !- Source Object
  3,                                      !- Outlet Port
  {30ebc9d0-1daf-43a6-b3ae-b346d528affd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ebb3512-3b4f-49f3-a6b2-95e04a4a7082}, !- Handle
  {2aadc529-07ca-428d-8f94-9c41acba8fd5}, !- Source Object
  2,                                      !- Outlet Port
  {38bf697a-f02c-4c97-a6b8-faba9c7ca48e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf406c5a-c958-4e2d-bff2-6b47e4c330ac}, !- Handle
  {38bf697a-f02c-4c97-a6b8-faba9c7ca48e}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {efc322b3-b35c-4f5d-a074-790d80e674f2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 25 Inlet Air Node, !- Name
  {1cab83a5-a7fd-46a1-86d4-6ca93c08828c}, !- Inlet Port
  {9e684424-0493-42de-898a-57588c5872af}; !- Outlet Port

OS:Connection,
  {1cab83a5-a7fd-46a1-86d4-6ca93c08828c}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  27,                                     !- Outlet Port
  {efc322b3-b35c-4f5d-a074-790d80e674f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e684424-0493-42de-898a-57588c5872af}, !- Handle
  {efc322b3-b35c-4f5d-a074-790d80e674f2}, !- Source Object
  3,                                      !- Outlet Port
  {9ecb8da9-7c95-4701-958e-adbbb6d0ad74}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3cc6ffd0-3345-4741-9b5c-266ed9eeb457}, !- Handle
  {9ecb8da9-7c95-4701-958e-adbbb6d0ad74}, !- Source Object
  3,                                      !- Outlet Port
  {cdb51419-014f-472e-aa27-6816968be7c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d23507cd-3a6c-470c-8218-415b06d23983}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {afb6f0e0-0be9-4934-87f5-9ea24fc3fb57}, !- Water Inlet Node Name
  {411df75e-0b3f-4e31-a38a-6023ee154b3c}; !- Water Outlet Node Name

OS:Node,
  {cd931173-ec5f-4677-a699-123cba96131a}, !- Handle
  Coil Heating Water Baseboard 26 Inlet Water Node, !- Name
  {3c76a587-bc68-4d8f-9640-a743ecbc1e85}, !- Inlet Port
  {afb6f0e0-0be9-4934-87f5-9ea24fc3fb57}; !- Outlet Port

OS:Connection,
  {3c76a587-bc68-4d8f-9640-a743ecbc1e85}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  28,                                     !- Outlet Port
  {cd931173-ec5f-4677-a699-123cba96131a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5baf612-03cd-4053-95a2-a4b3b737d93f}, !- Handle
  Coil Heating Water Baseboard 26 Outlet Water Node, !- Name
  {411df75e-0b3f-4e31-a38a-6023ee154b3c}, !- Inlet Port
  {26f093a2-25db-4bcd-a191-431848665882}; !- Outlet Port

OS:Connection,
  {afb6f0e0-0be9-4934-87f5-9ea24fc3fb57}, !- Handle
  {cd931173-ec5f-4677-a699-123cba96131a}, !- Source Object
  3,                                      !- Outlet Port
  {d23507cd-3a6c-470c-8218-415b06d23983}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {411df75e-0b3f-4e31-a38a-6023ee154b3c}, !- Handle
  {d23507cd-3a6c-470c-8218-415b06d23983}, !- Source Object
  10,                                     !- Outlet Port
  {f5baf612-03cd-4053-95a2-a4b3b737d93f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26f093a2-25db-4bcd-a191-431848665882}, !- Handle
  {f5baf612-03cd-4053-95a2-a4b3b737d93f}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {72c92117-f407-4683-95c2-e90de51adb78}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {d23507cd-3a6c-470c-8218-415b06d23983}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {c4e173a7-c051-4166-aa7b-b1a3a4d8a209}, !- Handle
  Coil Heating Gas 26,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2eb26d6b-9858-401e-adbf-3e8f2ebb687f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 26, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {dff831af-f4ac-43d7-9379-28967eb3d241}, !- Air Outlet Node Name
  {f82461db-0fda-4495-a007-db7c9c5c827a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c4e173a7-c051-4166-aa7b-b1a3a4d8a209}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {fdb1f5c5-0074-469e-b857-46eb7a1c8afc}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 26 Outlet Air Node, !- Name
  {dff831af-f4ac-43d7-9379-28967eb3d241}, !- Inlet Port
  {85a18c86-26f4-47f4-97ab-25db5dcc6927}; !- Outlet Port

OS:Node,
  {13ce3c44-2007-499e-a71b-677f997176d3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17 Return Air Node, !- Name
  {77fcdab1-045c-44f1-90d3-dac4e80805b0}, !- Inlet Port
  {f849b4b1-c3f2-493e-bd1b-51cec523409f}; !- Outlet Port

OS:Connection,
  {85a18c86-26f4-47f4-97ab-25db5dcc6927}, !- Handle
  {fdb1f5c5-0074-469e-b857-46eb7a1c8afc}, !- Source Object
  3,                                      !- Outlet Port
  {ba9e7f02-11bf-42cd-8ad2-efb074e29096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77fcdab1-045c-44f1-90d3-dac4e80805b0}, !- Handle
  {aacc736d-b1b8-4e52-a1fb-d5e75d928f4f}, !- Source Object
  2,                                      !- Outlet Port
  {13ce3c44-2007-499e-a71b-677f997176d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f849b4b1-c3f2-493e-bd1b-51cec523409f}, !- Handle
  {13ce3c44-2007-499e-a71b-677f997176d3}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {2641a64a-dbeb-44a9-8052-cb4c014863cc}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 26 Inlet Air Node, !- Name
  {d54f9456-e5ba-4c55-94a2-8ffe5d955fdf}, !- Inlet Port
  {f82461db-0fda-4495-a007-db7c9c5c827a}; !- Outlet Port

OS:Connection,
  {d54f9456-e5ba-4c55-94a2-8ffe5d955fdf}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  28,                                     !- Outlet Port
  {2641a64a-dbeb-44a9-8052-cb4c014863cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f82461db-0fda-4495-a007-db7c9c5c827a}, !- Handle
  {2641a64a-dbeb-44a9-8052-cb4c014863cc}, !- Source Object
  3,                                      !- Outlet Port
  {2eb26d6b-9858-401e-adbf-3e8f2ebb687f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dff831af-f4ac-43d7-9379-28967eb3d241}, !- Handle
  {2eb26d6b-9858-401e-adbf-3e8f2ebb687f}, !- Source Object
  3,                                      !- Outlet Port
  {fdb1f5c5-0074-469e-b857-46eb7a1c8afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ae2dffb7-d09c-4b17-b02a-7e125788b8a4}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {af7c1ae8-3fce-43d7-9c00-590e5b49f53f}, !- Water Inlet Node Name
  {151dfa0e-3f53-463a-a0f1-e78a49749e3c}; !- Water Outlet Node Name

OS:Node,
  {d1f752ca-17d4-486f-9f09-e0dd39c01924}, !- Handle
  Coil Heating Water Baseboard 27 Inlet Water Node, !- Name
  {5bfadf72-f10e-4e67-9da1-803d2384aadd}, !- Inlet Port
  {af7c1ae8-3fce-43d7-9c00-590e5b49f53f}; !- Outlet Port

OS:Connection,
  {5bfadf72-f10e-4e67-9da1-803d2384aadd}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  29,                                     !- Outlet Port
  {d1f752ca-17d4-486f-9f09-e0dd39c01924}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {329293c2-e7be-4900-bbcc-9c9a6fef1d20}, !- Handle
  Coil Heating Water Baseboard 27 Outlet Water Node, !- Name
  {151dfa0e-3f53-463a-a0f1-e78a49749e3c}, !- Inlet Port
  {87ec44d1-45da-4065-bfa3-2ab8bb03a938}; !- Outlet Port

OS:Connection,
  {af7c1ae8-3fce-43d7-9c00-590e5b49f53f}, !- Handle
  {d1f752ca-17d4-486f-9f09-e0dd39c01924}, !- Source Object
  3,                                      !- Outlet Port
  {ae2dffb7-d09c-4b17-b02a-7e125788b8a4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {151dfa0e-3f53-463a-a0f1-e78a49749e3c}, !- Handle
  {ae2dffb7-d09c-4b17-b02a-7e125788b8a4}, !- Source Object
  10,                                     !- Outlet Port
  {329293c2-e7be-4900-bbcc-9c9a6fef1d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87ec44d1-45da-4065-bfa3-2ab8bb03a938}, !- Handle
  {329293c2-e7be-4900-bbcc-9c9a6fef1d20}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b30e73bc-32f8-475b-9e8d-fdcf07d16379}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {ae2dffb7-d09c-4b17-b02a-7e125788b8a4}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {081d73f4-08bd-462c-8c8f-a97a16b93081}, !- Handle
  Coil Heating Gas 27,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {807cb482-b97e-496c-bb99-5d2fd8eecfe6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 27, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {93ff56bb-b3d6-49b0-a135-9c1c75911a86}, !- Air Outlet Node Name
  {513933ca-e342-4ece-97cd-cb7b462eafba}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {081d73f4-08bd-462c-8c8f-a97a16b93081}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {50a668e0-7c2d-4e90-82fa-fff284c315d1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 27 Outlet Air Node, !- Name
  {93ff56bb-b3d6-49b0-a135-9c1c75911a86}, !- Inlet Port
  {68edcf47-9a60-43e5-9abd-2fcee5356abc}; !- Outlet Port

OS:Node,
  {93249138-980c-4712-a652-28d05f5f4fff}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18 Return Air Node, !- Name
  {668811ab-577e-4cce-96af-18c9c9dd959d}, !- Inlet Port
  {0598fa39-e447-42d8-8c40-787e5c26728c}; !- Outlet Port

OS:Connection,
  {68edcf47-9a60-43e5-9abd-2fcee5356abc}, !- Handle
  {50a668e0-7c2d-4e90-82fa-fff284c315d1}, !- Source Object
  3,                                      !- Outlet Port
  {c3e345ff-df46-437e-ab6f-3f4bd48db9ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {668811ab-577e-4cce-96af-18c9c9dd959d}, !- Handle
  {f4f3f1ac-b343-4d12-861b-70265eaf86a5}, !- Source Object
  2,                                      !- Outlet Port
  {93249138-980c-4712-a652-28d05f5f4fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0598fa39-e447-42d8-8c40-787e5c26728c}, !- Handle
  {93249138-980c-4712-a652-28d05f5f4fff}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {41f5e71c-db62-42cc-ae90-e0d806d05800}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 27 Inlet Air Node, !- Name
  {6db0b64e-fadc-4d0e-9c6a-5b3702458544}, !- Inlet Port
  {513933ca-e342-4ece-97cd-cb7b462eafba}; !- Outlet Port

OS:Connection,
  {6db0b64e-fadc-4d0e-9c6a-5b3702458544}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  29,                                     !- Outlet Port
  {41f5e71c-db62-42cc-ae90-e0d806d05800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {513933ca-e342-4ece-97cd-cb7b462eafba}, !- Handle
  {41f5e71c-db62-42cc-ae90-e0d806d05800}, !- Source Object
  3,                                      !- Outlet Port
  {807cb482-b97e-496c-bb99-5d2fd8eecfe6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {93ff56bb-b3d6-49b0-a135-9c1c75911a86}, !- Handle
  {807cb482-b97e-496c-bb99-5d2fd8eecfe6}, !- Source Object
  3,                                      !- Outlet Port
  {50a668e0-7c2d-4e90-82fa-fff284c315d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2bd62c49-29a5-40e5-8919-22e48376dabe}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b7895b38-963f-419c-a406-9f197f365050}, !- Water Inlet Node Name
  {0f86062e-a3ed-4927-a091-bef291e7a927}; !- Water Outlet Node Name

OS:Node,
  {addf85bd-9f96-457c-ba20-344043c17bb8}, !- Handle
  Coil Heating Water Baseboard 28 Inlet Water Node, !- Name
  {86891105-e2b9-47f3-9cf8-e17ac5251af1}, !- Inlet Port
  {b7895b38-963f-419c-a406-9f197f365050}; !- Outlet Port

OS:Connection,
  {86891105-e2b9-47f3-9cf8-e17ac5251af1}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  30,                                     !- Outlet Port
  {addf85bd-9f96-457c-ba20-344043c17bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95ddb8f1-5f5c-4b0b-beb9-360b959ed2b7}, !- Handle
  Coil Heating Water Baseboard 28 Outlet Water Node, !- Name
  {0f86062e-a3ed-4927-a091-bef291e7a927}, !- Inlet Port
  {92fa08ad-6bad-4612-a758-d3af2c6f8581}; !- Outlet Port

OS:Connection,
  {b7895b38-963f-419c-a406-9f197f365050}, !- Handle
  {addf85bd-9f96-457c-ba20-344043c17bb8}, !- Source Object
  3,                                      !- Outlet Port
  {2bd62c49-29a5-40e5-8919-22e48376dabe}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0f86062e-a3ed-4927-a091-bef291e7a927}, !- Handle
  {2bd62c49-29a5-40e5-8919-22e48376dabe}, !- Source Object
  10,                                     !- Outlet Port
  {95ddb8f1-5f5c-4b0b-beb9-360b959ed2b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92fa08ad-6bad-4612-a758-d3af2c6f8581}, !- Handle
  {95ddb8f1-5f5c-4b0b-beb9-360b959ed2b7}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6df6c374-6342-478a-9e71-e9296c8df0a2}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {2bd62c49-29a5-40e5-8919-22e48376dabe}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {2df108da-ee9c-4de6-beb8-58f563adfde7}, !- Handle
  Coil Heating Gas 28,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {665dcb8d-f137-4ad9-9b34-2cc0bb811b4e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 28, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {cf8c8d0f-0301-4e27-8a11-7df2e810ef53}, !- Air Outlet Node Name
  {09b56ae3-696c-4c02-be5a-bfd408fcf1fb}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2df108da-ee9c-4de6-beb8-58f563adfde7}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c6d8750d-23c7-40ca-aa2d-8c5b3d34586e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 28 Outlet Air Node, !- Name
  {cf8c8d0f-0301-4e27-8a11-7df2e810ef53}, !- Inlet Port
  {2b959d06-bd01-4157-b2d0-62a4c8341f41}; !- Outlet Port

OS:Node,
  {f9fc85fd-1707-4283-9cdf-d4186734612b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19 Return Air Node, !- Name
  {564457fa-d73a-4bc3-924a-81f95a274890}, !- Inlet Port
  {23c46047-2c21-462c-858f-5096421fa202}; !- Outlet Port

OS:Connection,
  {2b959d06-bd01-4157-b2d0-62a4c8341f41}, !- Handle
  {c6d8750d-23c7-40ca-aa2d-8c5b3d34586e}, !- Source Object
  3,                                      !- Outlet Port
  {58111bfd-c1aa-45be-a927-c53474539f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {564457fa-d73a-4bc3-924a-81f95a274890}, !- Handle
  {65f014d1-a3ab-4896-883c-e673c28f0149}, !- Source Object
  2,                                      !- Outlet Port
  {f9fc85fd-1707-4283-9cdf-d4186734612b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c46047-2c21-462c-858f-5096421fa202}, !- Handle
  {f9fc85fd-1707-4283-9cdf-d4186734612b}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {5e4a0099-ac1c-4f3b-a517-c12c9dcf727d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 28 Inlet Air Node, !- Name
  {9f532dcc-19c9-4743-97b1-1425def8da2c}, !- Inlet Port
  {09b56ae3-696c-4c02-be5a-bfd408fcf1fb}; !- Outlet Port

OS:Connection,
  {9f532dcc-19c9-4743-97b1-1425def8da2c}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  30,                                     !- Outlet Port
  {5e4a0099-ac1c-4f3b-a517-c12c9dcf727d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09b56ae3-696c-4c02-be5a-bfd408fcf1fb}, !- Handle
  {5e4a0099-ac1c-4f3b-a517-c12c9dcf727d}, !- Source Object
  3,                                      !- Outlet Port
  {665dcb8d-f137-4ad9-9b34-2cc0bb811b4e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cf8c8d0f-0301-4e27-8a11-7df2e810ef53}, !- Handle
  {665dcb8d-f137-4ad9-9b34-2cc0bb811b4e}, !- Source Object
  3,                                      !- Outlet Port
  {c6d8750d-23c7-40ca-aa2d-8c5b3d34586e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {87670dd5-121e-49bf-8e3c-f590874b84be}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {39128da9-49b0-4124-a30e-45d8ff17aa28}, !- Water Inlet Node Name
  {ff6a5e86-ec93-4b10-84ac-9ff5c6d15281}; !- Water Outlet Node Name

OS:Node,
  {e2946ecb-de59-43ca-9a32-b23f19aaef22}, !- Handle
  Coil Heating Water Baseboard 29 Inlet Water Node, !- Name
  {53a23030-4be9-4f46-870a-9409c94346be}, !- Inlet Port
  {39128da9-49b0-4124-a30e-45d8ff17aa28}; !- Outlet Port

OS:Connection,
  {53a23030-4be9-4f46-870a-9409c94346be}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  31,                                     !- Outlet Port
  {e2946ecb-de59-43ca-9a32-b23f19aaef22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11f4a00e-5e2b-460f-bd8e-d046bf43de16}, !- Handle
  Coil Heating Water Baseboard 29 Outlet Water Node, !- Name
  {ff6a5e86-ec93-4b10-84ac-9ff5c6d15281}, !- Inlet Port
  {97f8da2f-dfe4-48b2-b0c7-c21d525bce17}; !- Outlet Port

OS:Connection,
  {39128da9-49b0-4124-a30e-45d8ff17aa28}, !- Handle
  {e2946ecb-de59-43ca-9a32-b23f19aaef22}, !- Source Object
  3,                                      !- Outlet Port
  {87670dd5-121e-49bf-8e3c-f590874b84be}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ff6a5e86-ec93-4b10-84ac-9ff5c6d15281}, !- Handle
  {87670dd5-121e-49bf-8e3c-f590874b84be}, !- Source Object
  10,                                     !- Outlet Port
  {11f4a00e-5e2b-460f-bd8e-d046bf43de16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f8da2f-dfe4-48b2-b0c7-c21d525bce17}, !- Handle
  {11f4a00e-5e2b-460f-bd8e-d046bf43de16}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3ce037c5-04c8-4c2d-81dd-0f0b4149ee71}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {87670dd5-121e-49bf-8e3c-f590874b84be}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {ac7dc037-76f7-4038-b955-e8dba64bc245}, !- Handle
  Coil Heating Gas 29,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1bba22a8-a20e-46b5-8f15-922756795427}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {01c187f0-b4ef-4798-a8c1-e9c30234f4d8}, !- Air Outlet Node Name
  {5149a4b0-e703-42e9-afd9-589e4a64d595}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ac7dc037-76f7-4038-b955-e8dba64bc245}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {05470787-ab31-4c5c-be11-508e85bfc328}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29 Outlet Air Node, !- Name
  {01c187f0-b4ef-4798-a8c1-e9c30234f4d8}, !- Inlet Port
  {3f56894b-80ae-4195-bc06-b1852ce0e0bb}; !- Outlet Port

OS:Node,
  {3c559ece-ee20-4d0a-a045-b3e25315a45d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20 Return Air Node, !- Name
  {8dfae5d7-fcb8-4aed-afc7-274363bff00d}, !- Inlet Port
  {c127361c-9f19-44a8-bfb6-6a520151ac97}; !- Outlet Port

OS:Connection,
  {3f56894b-80ae-4195-bc06-b1852ce0e0bb}, !- Handle
  {05470787-ab31-4c5c-be11-508e85bfc328}, !- Source Object
  3,                                      !- Outlet Port
  {982ef518-ff0b-4a1e-9be1-7b505282b892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dfae5d7-fcb8-4aed-afc7-274363bff00d}, !- Handle
  {fd7e888b-2799-4aa9-a134-9b851592cc66}, !- Source Object
  2,                                      !- Outlet Port
  {3c559ece-ee20-4d0a-a045-b3e25315a45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c127361c-9f19-44a8-bfb6-6a520151ac97}, !- Handle
  {3c559ece-ee20-4d0a-a045-b3e25315a45d}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {137483ab-746b-4d38-9774-e6e643176c24}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29 Inlet Air Node, !- Name
  {1d62f35a-48b5-4405-8dca-d4c4bfffd193}, !- Inlet Port
  {5149a4b0-e703-42e9-afd9-589e4a64d595}; !- Outlet Port

OS:Connection,
  {1d62f35a-48b5-4405-8dca-d4c4bfffd193}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  31,                                     !- Outlet Port
  {137483ab-746b-4d38-9774-e6e643176c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5149a4b0-e703-42e9-afd9-589e4a64d595}, !- Handle
  {137483ab-746b-4d38-9774-e6e643176c24}, !- Source Object
  3,                                      !- Outlet Port
  {1bba22a8-a20e-46b5-8f15-922756795427}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {01c187f0-b4ef-4798-a8c1-e9c30234f4d8}, !- Handle
  {1bba22a8-a20e-46b5-8f15-922756795427}, !- Source Object
  3,                                      !- Outlet Port
  {05470787-ab31-4c5c-be11-508e85bfc328}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7f0644f0-44bb-4317-842e-c03075376fdf}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4ae52874-73ae-491f-9030-fc83d7db4668}, !- Water Inlet Node Name
  {115f39b6-f2cb-4f61-856b-7e122f73289a}; !- Water Outlet Node Name

OS:Node,
  {ce4d7d35-65f5-4f92-a198-c826be127da8}, !- Handle
  Coil Heating Water Baseboard 30 Inlet Water Node, !- Name
  {13b9aa24-56aa-4a7b-a5d6-fe2875c956b8}, !- Inlet Port
  {4ae52874-73ae-491f-9030-fc83d7db4668}; !- Outlet Port

OS:Connection,
  {13b9aa24-56aa-4a7b-a5d6-fe2875c956b8}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  32,                                     !- Outlet Port
  {ce4d7d35-65f5-4f92-a198-c826be127da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64c809e4-2dd8-4486-a414-298bf232ba39}, !- Handle
  Coil Heating Water Baseboard 30 Outlet Water Node, !- Name
  {115f39b6-f2cb-4f61-856b-7e122f73289a}, !- Inlet Port
  {23c179bf-b242-416c-bf07-88b5a9fecd54}; !- Outlet Port

OS:Connection,
  {4ae52874-73ae-491f-9030-fc83d7db4668}, !- Handle
  {ce4d7d35-65f5-4f92-a198-c826be127da8}, !- Source Object
  3,                                      !- Outlet Port
  {7f0644f0-44bb-4317-842e-c03075376fdf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {115f39b6-f2cb-4f61-856b-7e122f73289a}, !- Handle
  {7f0644f0-44bb-4317-842e-c03075376fdf}, !- Source Object
  10,                                     !- Outlet Port
  {64c809e4-2dd8-4486-a414-298bf232ba39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23c179bf-b242-416c-bf07-88b5a9fecd54}, !- Handle
  {64c809e4-2dd8-4486-a414-298bf232ba39}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8868c93e-8805-4bc7-9c40-84d47d00437d}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {7f0644f0-44bb-4317-842e-c03075376fdf}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {bb2c94ac-a1bb-4108-b825-1319608b498c}, !- Handle
  Coil Heating Gas 30,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7ea202ce-0de9-4a88-871f-f2503ee32a80}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {3e1217bc-3f3e-40e9-933b-920454c341ae}, !- Air Outlet Node Name
  {8a12d95b-cc5d-45df-ab2f-9d15f418baa5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {bb2c94ac-a1bb-4108-b825-1319608b498c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9a7f212c-8a13-4e27-997f-9aa803deccc9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30 Outlet Air Node, !- Name
  {3e1217bc-3f3e-40e9-933b-920454c341ae}, !- Inlet Port
  {e657011a-0911-46a1-8388-b1b5976e90e0}; !- Outlet Port

OS:Node,
  {e0334172-9347-4ac2-a90e-d77a0d1b0d1d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21 Return Air Node, !- Name
  {96ee6ec9-14fc-480b-a91a-7e0570ede960}, !- Inlet Port
  {af18344d-751e-4ef5-b44f-5091c148cd4b}; !- Outlet Port

OS:Connection,
  {e657011a-0911-46a1-8388-b1b5976e90e0}, !- Handle
  {9a7f212c-8a13-4e27-997f-9aa803deccc9}, !- Source Object
  3,                                      !- Outlet Port
  {081dcf42-ea26-47bc-ba9d-dd63c239e852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ee6ec9-14fc-480b-a91a-7e0570ede960}, !- Handle
  {55546b13-3117-4f18-834f-3b06a0b18069}, !- Source Object
  2,                                      !- Outlet Port
  {e0334172-9347-4ac2-a90e-d77a0d1b0d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af18344d-751e-4ef5-b44f-5091c148cd4b}, !- Handle
  {e0334172-9347-4ac2-a90e-d77a0d1b0d1d}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {aafc7741-08b7-4a60-8cee-bca0f68fdf13}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30 Inlet Air Node, !- Name
  {02b6791f-e368-4142-af8e-29caf0a96694}, !- Inlet Port
  {8a12d95b-cc5d-45df-ab2f-9d15f418baa5}; !- Outlet Port

OS:Connection,
  {02b6791f-e368-4142-af8e-29caf0a96694}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  32,                                     !- Outlet Port
  {aafc7741-08b7-4a60-8cee-bca0f68fdf13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a12d95b-cc5d-45df-ab2f-9d15f418baa5}, !- Handle
  {aafc7741-08b7-4a60-8cee-bca0f68fdf13}, !- Source Object
  3,                                      !- Outlet Port
  {7ea202ce-0de9-4a88-871f-f2503ee32a80}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3e1217bc-3f3e-40e9-933b-920454c341ae}, !- Handle
  {7ea202ce-0de9-4a88-871f-f2503ee32a80}, !- Source Object
  3,                                      !- Outlet Port
  {9a7f212c-8a13-4e27-997f-9aa803deccc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4281bdc9-2368-4898-a682-befd1b027685}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {81409cd2-9b52-462c-8009-05e4c92571e0}, !- Water Inlet Node Name
  {5b402b16-fa60-4618-a6d9-adb9f4be237e}; !- Water Outlet Node Name

OS:Node,
  {295b75ba-f504-4219-9573-7649c73a3145}, !- Handle
  Coil Heating Water Baseboard 31 Inlet Water Node, !- Name
  {eeedf4a4-3c95-4cc2-9250-aa3926e3357b}, !- Inlet Port
  {81409cd2-9b52-462c-8009-05e4c92571e0}; !- Outlet Port

OS:Connection,
  {eeedf4a4-3c95-4cc2-9250-aa3926e3357b}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  33,                                     !- Outlet Port
  {295b75ba-f504-4219-9573-7649c73a3145}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98ba9752-48f7-4779-8baa-477d50a200ad}, !- Handle
  Coil Heating Water Baseboard 31 Outlet Water Node, !- Name
  {5b402b16-fa60-4618-a6d9-adb9f4be237e}, !- Inlet Port
  {0f0ba900-676e-4a79-98f7-80cf7c8517e4}; !- Outlet Port

OS:Connection,
  {81409cd2-9b52-462c-8009-05e4c92571e0}, !- Handle
  {295b75ba-f504-4219-9573-7649c73a3145}, !- Source Object
  3,                                      !- Outlet Port
  {4281bdc9-2368-4898-a682-befd1b027685}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5b402b16-fa60-4618-a6d9-adb9f4be237e}, !- Handle
  {4281bdc9-2368-4898-a682-befd1b027685}, !- Source Object
  10,                                     !- Outlet Port
  {98ba9752-48f7-4779-8baa-477d50a200ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f0ba900-676e-4a79-98f7-80cf7c8517e4}, !- Handle
  {98ba9752-48f7-4779-8baa-477d50a200ad}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3e6eab82-6638-4688-8f90-d3687252b358}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {4281bdc9-2368-4898-a682-befd1b027685}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {f74780ae-a36e-4f37-9ac0-758c562c1425}, !- Handle
  Coil Heating Gas 31,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {57336a1f-19f4-407a-b23a-138f66e34505}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {e34b4cb0-5bf9-42af-ad44-3a06ca9d538a}, !- Air Outlet Node Name
  {3557aae5-0df9-462d-ae52-62a90e4480cb}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f74780ae-a36e-4f37-9ac0-758c562c1425}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {68b7e852-6ced-41d2-aa57-927006b7a50d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31 Outlet Air Node, !- Name
  {e34b4cb0-5bf9-42af-ad44-3a06ca9d538a}, !- Inlet Port
  {64ae5388-6a8c-4799-aa9a-21722374067e}; !- Outlet Port

OS:Node,
  {3ddf9b15-4724-46b6-b4c9-207d940b091f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22 Return Air Node, !- Name
  {dccee517-48de-4ade-bf33-13ca8273b463}, !- Inlet Port
  {8320fb20-39e1-4c80-b827-a92d7ce867dd}; !- Outlet Port

OS:Connection,
  {64ae5388-6a8c-4799-aa9a-21722374067e}, !- Handle
  {68b7e852-6ced-41d2-aa57-927006b7a50d}, !- Source Object
  3,                                      !- Outlet Port
  {48950378-bda7-446d-9ac8-906379d9775f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dccee517-48de-4ade-bf33-13ca8273b463}, !- Handle
  {4cb9da57-92dc-48e4-8e55-4766b2241a9d}, !- Source Object
  2,                                      !- Outlet Port
  {3ddf9b15-4724-46b6-b4c9-207d940b091f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8320fb20-39e1-4c80-b827-a92d7ce867dd}, !- Handle
  {3ddf9b15-4724-46b6-b4c9-207d940b091f}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {ff13607f-c906-4dd1-acbe-d5b1f9940118}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31 Inlet Air Node, !- Name
  {02d28005-177b-4f26-9ddc-c12d99678fda}, !- Inlet Port
  {3557aae5-0df9-462d-ae52-62a90e4480cb}; !- Outlet Port

OS:Connection,
  {02d28005-177b-4f26-9ddc-c12d99678fda}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  33,                                     !- Outlet Port
  {ff13607f-c906-4dd1-acbe-d5b1f9940118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3557aae5-0df9-462d-ae52-62a90e4480cb}, !- Handle
  {ff13607f-c906-4dd1-acbe-d5b1f9940118}, !- Source Object
  3,                                      !- Outlet Port
  {57336a1f-19f4-407a-b23a-138f66e34505}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e34b4cb0-5bf9-42af-ad44-3a06ca9d538a}, !- Handle
  {57336a1f-19f4-407a-b23a-138f66e34505}, !- Source Object
  3,                                      !- Outlet Port
  {68b7e852-6ced-41d2-aa57-927006b7a50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e7d97b4c-9f6e-4049-904b-b880278ff247}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b351183b-73f2-433d-8c8c-cce2dd6459d2}, !- Water Inlet Node Name
  {c51b93d7-4fd8-4e94-aba2-d6f7378daa54}; !- Water Outlet Node Name

OS:Node,
  {ba0fedc5-6efd-4019-ad9f-a53c2b8882ea}, !- Handle
  Coil Heating Water Baseboard 32 Inlet Water Node, !- Name
  {c83f0e6f-f421-4e2a-96e8-4aa1288f43dd}, !- Inlet Port
  {b351183b-73f2-433d-8c8c-cce2dd6459d2}; !- Outlet Port

OS:Connection,
  {c83f0e6f-f421-4e2a-96e8-4aa1288f43dd}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  34,                                     !- Outlet Port
  {ba0fedc5-6efd-4019-ad9f-a53c2b8882ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6f719bf-3ea8-4bbd-b043-4fd4cfec0be0}, !- Handle
  Coil Heating Water Baseboard 32 Outlet Water Node, !- Name
  {c51b93d7-4fd8-4e94-aba2-d6f7378daa54}, !- Inlet Port
  {c0738e35-73dd-427f-a4e5-338b0e08fc03}; !- Outlet Port

OS:Connection,
  {b351183b-73f2-433d-8c8c-cce2dd6459d2}, !- Handle
  {ba0fedc5-6efd-4019-ad9f-a53c2b8882ea}, !- Source Object
  3,                                      !- Outlet Port
  {e7d97b4c-9f6e-4049-904b-b880278ff247}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c51b93d7-4fd8-4e94-aba2-d6f7378daa54}, !- Handle
  {e7d97b4c-9f6e-4049-904b-b880278ff247}, !- Source Object
  10,                                     !- Outlet Port
  {f6f719bf-3ea8-4bbd-b043-4fd4cfec0be0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0738e35-73dd-427f-a4e5-338b0e08fc03}, !- Handle
  {f6f719bf-3ea8-4bbd-b043-4fd4cfec0be0}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5087c13a-d8b0-44c4-b666-d17b6cceefe8}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {e7d97b4c-9f6e-4049-904b-b880278ff247}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {54b5ffe1-2d2a-4d13-baea-590c47942eb1}, !- Handle
  Coil Heating Gas 32,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {eac852c4-3642-4c52-91a9-9cc467d65d87}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {5b0e4c4a-00b8-4d50-8e59-122ae09556f4}, !- Air Outlet Node Name
  {f5feb12b-e9fe-4eff-b4b1-54a3ee6b54c6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {54b5ffe1-2d2a-4d13-baea-590c47942eb1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {52db2488-eed9-4f37-aa21-871f8bdd01df}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32 Outlet Air Node, !- Name
  {5b0e4c4a-00b8-4d50-8e59-122ae09556f4}, !- Inlet Port
  {c475c567-b979-4e6c-9d8c-b4ec395283b9}; !- Outlet Port

OS:Node,
  {47fb0102-121b-40a4-80c2-a33408f6581c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23 Return Air Node, !- Name
  {b6cb9590-3a43-49c5-96c5-56e4ff3090b2}, !- Inlet Port
  {3ce5207d-7fb0-4ccf-9d29-661133fafc50}; !- Outlet Port

OS:Connection,
  {c475c567-b979-4e6c-9d8c-b4ec395283b9}, !- Handle
  {52db2488-eed9-4f37-aa21-871f8bdd01df}, !- Source Object
  3,                                      !- Outlet Port
  {75da2cd3-ae99-48b1-b881-3355cddeff17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6cb9590-3a43-49c5-96c5-56e4ff3090b2}, !- Handle
  {a3021930-be35-49c6-af10-fcd1859c2146}, !- Source Object
  2,                                      !- Outlet Port
  {47fb0102-121b-40a4-80c2-a33408f6581c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce5207d-7fb0-4ccf-9d29-661133fafc50}, !- Handle
  {47fb0102-121b-40a4-80c2-a33408f6581c}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {e774d0d5-6cbb-4a1f-8cd3-6b4366ff5a3b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32 Inlet Air Node, !- Name
  {5dda5fc0-f4dc-46e8-9e09-792459ead5e8}, !- Inlet Port
  {f5feb12b-e9fe-4eff-b4b1-54a3ee6b54c6}; !- Outlet Port

OS:Connection,
  {5dda5fc0-f4dc-46e8-9e09-792459ead5e8}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  34,                                     !- Outlet Port
  {e774d0d5-6cbb-4a1f-8cd3-6b4366ff5a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5feb12b-e9fe-4eff-b4b1-54a3ee6b54c6}, !- Handle
  {e774d0d5-6cbb-4a1f-8cd3-6b4366ff5a3b}, !- Source Object
  3,                                      !- Outlet Port
  {eac852c4-3642-4c52-91a9-9cc467d65d87}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5b0e4c4a-00b8-4d50-8e59-122ae09556f4}, !- Handle
  {eac852c4-3642-4c52-91a9-9cc467d65d87}, !- Source Object
  3,                                      !- Outlet Port
  {52db2488-eed9-4f37-aa21-871f8bdd01df}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9c271c8b-e321-450e-8257-29d1a519d81d}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8460fcd5-d4ce-4c41-bdd0-4d67faad6d73}, !- Water Inlet Node Name
  {8155d4df-325d-4e61-8579-ff5442020c87}; !- Water Outlet Node Name

OS:Node,
  {998baf54-3dca-46f5-b7f6-ebfe2509b3a9}, !- Handle
  Coil Heating Water Baseboard 33 Inlet Water Node, !- Name
  {96b7cf6a-0a2f-4cc0-b39c-476600e97ae7}, !- Inlet Port
  {8460fcd5-d4ce-4c41-bdd0-4d67faad6d73}; !- Outlet Port

OS:Connection,
  {96b7cf6a-0a2f-4cc0-b39c-476600e97ae7}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  35,                                     !- Outlet Port
  {998baf54-3dca-46f5-b7f6-ebfe2509b3a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {836ed990-46c8-42e0-a166-e789fccd3331}, !- Handle
  Coil Heating Water Baseboard 33 Outlet Water Node, !- Name
  {8155d4df-325d-4e61-8579-ff5442020c87}, !- Inlet Port
  {86107118-8ed4-4310-80f7-161c926efc38}; !- Outlet Port

OS:Connection,
  {8460fcd5-d4ce-4c41-bdd0-4d67faad6d73}, !- Handle
  {998baf54-3dca-46f5-b7f6-ebfe2509b3a9}, !- Source Object
  3,                                      !- Outlet Port
  {9c271c8b-e321-450e-8257-29d1a519d81d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8155d4df-325d-4e61-8579-ff5442020c87}, !- Handle
  {9c271c8b-e321-450e-8257-29d1a519d81d}, !- Source Object
  10,                                     !- Outlet Port
  {836ed990-46c8-42e0-a166-e789fccd3331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86107118-8ed4-4310-80f7-161c926efc38}, !- Handle
  {836ed990-46c8-42e0-a166-e789fccd3331}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7969f8b6-c8fe-4b8e-9e84-16781082a143}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {9c271c8b-e321-450e-8257-29d1a519d81d}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {7e5be296-952e-4265-8057-f50a6b7c9fc9}, !- Handle
  Coil Heating Gas 33,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {370c223d-9966-491d-807c-9cb43c988216}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {b2074b32-1503-42cb-9e01-fdc2457f19c0}, !- Air Outlet Node Name
  {714d0a84-b275-4727-967c-cf75caa1bdfd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7e5be296-952e-4265-8057-f50a6b7c9fc9}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {40deaba0-1fda-43e9-9e89-9553e1802611}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33 Outlet Air Node, !- Name
  {b2074b32-1503-42cb-9e01-fdc2457f19c0}, !- Inlet Port
  {69a2afad-a775-4eea-b415-95e08013372e}; !- Outlet Port

OS:Node,
  {070d5159-2877-4863-8a7b-50e7f7f145a4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24 Return Air Node, !- Name
  {696424c1-b2de-4b6e-a3fa-7a714e3fae7c}, !- Inlet Port
  {d1d5c137-f1b0-4a16-bc95-b70f1a567c09}; !- Outlet Port

OS:Connection,
  {69a2afad-a775-4eea-b415-95e08013372e}, !- Handle
  {40deaba0-1fda-43e9-9e89-9553e1802611}, !- Source Object
  3,                                      !- Outlet Port
  {36aff0c1-a18a-4522-8de0-ef014bbb927b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {696424c1-b2de-4b6e-a3fa-7a714e3fae7c}, !- Handle
  {cbc7bfe2-2b0a-4ea8-9b13-2256e87f8ca9}, !- Source Object
  2,                                      !- Outlet Port
  {070d5159-2877-4863-8a7b-50e7f7f145a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1d5c137-f1b0-4a16-bc95-b70f1a567c09}, !- Handle
  {070d5159-2877-4863-8a7b-50e7f7f145a4}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {6ed932c3-ec42-4f51-b358-ba11664c6914}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33 Inlet Air Node, !- Name
  {c00fd7cb-23e0-4d55-b5fd-e7f00976d56a}, !- Inlet Port
  {714d0a84-b275-4727-967c-cf75caa1bdfd}; !- Outlet Port

OS:Connection,
  {c00fd7cb-23e0-4d55-b5fd-e7f00976d56a}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  35,                                     !- Outlet Port
  {6ed932c3-ec42-4f51-b358-ba11664c6914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {714d0a84-b275-4727-967c-cf75caa1bdfd}, !- Handle
  {6ed932c3-ec42-4f51-b358-ba11664c6914}, !- Source Object
  3,                                      !- Outlet Port
  {370c223d-9966-491d-807c-9cb43c988216}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b2074b32-1503-42cb-9e01-fdc2457f19c0}, !- Handle
  {370c223d-9966-491d-807c-9cb43c988216}, !- Source Object
  3,                                      !- Outlet Port
  {40deaba0-1fda-43e9-9e89-9553e1802611}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f00487fb-d7b9-4bd5-abfd-c51d49b6afe6}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0964ffc3-c50a-463a-a3aa-81a2150b7335}, !- Water Inlet Node Name
  {f1c0e41c-af45-46c8-8261-6f61971d175d}; !- Water Outlet Node Name

OS:Node,
  {dcc0e618-3f09-4299-8247-75a84c5874eb}, !- Handle
  Coil Heating Water Baseboard 34 Inlet Water Node, !- Name
  {a04a467d-b739-443a-bcf7-e4de3149a350}, !- Inlet Port
  {0964ffc3-c50a-463a-a3aa-81a2150b7335}; !- Outlet Port

OS:Connection,
  {a04a467d-b739-443a-bcf7-e4de3149a350}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  36,                                     !- Outlet Port
  {dcc0e618-3f09-4299-8247-75a84c5874eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {208aa9fe-56e4-4db9-990c-02143cccf2cf}, !- Handle
  Coil Heating Water Baseboard 34 Outlet Water Node, !- Name
  {f1c0e41c-af45-46c8-8261-6f61971d175d}, !- Inlet Port
  {2887dc93-d10e-4277-940c-d9c906fd8c85}; !- Outlet Port

OS:Connection,
  {0964ffc3-c50a-463a-a3aa-81a2150b7335}, !- Handle
  {dcc0e618-3f09-4299-8247-75a84c5874eb}, !- Source Object
  3,                                      !- Outlet Port
  {f00487fb-d7b9-4bd5-abfd-c51d49b6afe6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f1c0e41c-af45-46c8-8261-6f61971d175d}, !- Handle
  {f00487fb-d7b9-4bd5-abfd-c51d49b6afe6}, !- Source Object
  10,                                     !- Outlet Port
  {208aa9fe-56e4-4db9-990c-02143cccf2cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2887dc93-d10e-4277-940c-d9c906fd8c85}, !- Handle
  {208aa9fe-56e4-4db9-990c-02143cccf2cf}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {04f6daa0-9fad-44c7-8fc1-926806b000ad}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {f00487fb-d7b9-4bd5-abfd-c51d49b6afe6}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {4ecef924-8042-4599-ac45-0171c990c4f1}, !- Handle
  Coil Heating Gas 34,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {28393683-57af-4be8-adc7-5d5cfb63e03e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {99c7673f-293b-41cb-b19c-f3769ace0647}, !- Air Outlet Node Name
  {dee59910-11cc-4cfd-b61a-d9017969d5b3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {4ecef924-8042-4599-ac45-0171c990c4f1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e5ba1f96-95c9-48c4-8160-016b29109242}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34 Outlet Air Node, !- Name
  {99c7673f-293b-41cb-b19c-f3769ace0647}, !- Inlet Port
  {be423487-2971-4ca6-b461-47b7a99d206c}; !- Outlet Port

OS:Node,
  {75d3bf2d-4810-4914-b9b4-d2cd303b1631}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25 Return Air Node, !- Name
  {7dcae2fb-cc95-4d4f-8896-59b0d81d7bb3}, !- Inlet Port
  {83b4d61e-bb28-4b25-a685-9e9c7cd4768c}; !- Outlet Port

OS:Connection,
  {be423487-2971-4ca6-b461-47b7a99d206c}, !- Handle
  {e5ba1f96-95c9-48c4-8160-016b29109242}, !- Source Object
  3,                                      !- Outlet Port
  {3d8b5082-1a62-4ec1-a627-2e51feadc29f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dcae2fb-cc95-4d4f-8896-59b0d81d7bb3}, !- Handle
  {eb95bee6-931d-470c-992e-326066fa04b1}, !- Source Object
  2,                                      !- Outlet Port
  {75d3bf2d-4810-4914-b9b4-d2cd303b1631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83b4d61e-bb28-4b25-a685-9e9c7cd4768c}, !- Handle
  {75d3bf2d-4810-4914-b9b4-d2cd303b1631}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {b682e2c8-dfd2-4503-bf1e-a3cf6d86828b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34 Inlet Air Node, !- Name
  {6f240253-0f24-4b29-b78e-c5c9ed984064}, !- Inlet Port
  {dee59910-11cc-4cfd-b61a-d9017969d5b3}; !- Outlet Port

OS:Connection,
  {6f240253-0f24-4b29-b78e-c5c9ed984064}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  36,                                     !- Outlet Port
  {b682e2c8-dfd2-4503-bf1e-a3cf6d86828b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dee59910-11cc-4cfd-b61a-d9017969d5b3}, !- Handle
  {b682e2c8-dfd2-4503-bf1e-a3cf6d86828b}, !- Source Object
  3,                                      !- Outlet Port
  {28393683-57af-4be8-adc7-5d5cfb63e03e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {99c7673f-293b-41cb-b19c-f3769ace0647}, !- Handle
  {28393683-57af-4be8-adc7-5d5cfb63e03e}, !- Source Object
  3,                                      !- Outlet Port
  {e5ba1f96-95c9-48c4-8160-016b29109242}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {990d1cd0-a3e3-4408-8ed7-3d3d6d4b41aa}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9e153e66-a0f6-46bf-915a-44fe7e9850c3}, !- Water Inlet Node Name
  {9b04c21d-a593-475c-82f2-b8e292e69cf5}; !- Water Outlet Node Name

OS:Node,
  {768280cd-ba3b-4b37-ade1-b8965fb21e27}, !- Handle
  Coil Heating Water Baseboard 35 Inlet Water Node, !- Name
  {5b2e28a0-1733-4e09-88e9-7fc812bf7376}, !- Inlet Port
  {9e153e66-a0f6-46bf-915a-44fe7e9850c3}; !- Outlet Port

OS:Connection,
  {5b2e28a0-1733-4e09-88e9-7fc812bf7376}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  37,                                     !- Outlet Port
  {768280cd-ba3b-4b37-ade1-b8965fb21e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a286483-19e5-4ad2-80d3-7b51049bf854}, !- Handle
  Coil Heating Water Baseboard 35 Outlet Water Node, !- Name
  {9b04c21d-a593-475c-82f2-b8e292e69cf5}, !- Inlet Port
  {5d53a834-b905-49a1-bd6b-c2b8367c5052}; !- Outlet Port

OS:Connection,
  {9e153e66-a0f6-46bf-915a-44fe7e9850c3}, !- Handle
  {768280cd-ba3b-4b37-ade1-b8965fb21e27}, !- Source Object
  3,                                      !- Outlet Port
  {990d1cd0-a3e3-4408-8ed7-3d3d6d4b41aa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9b04c21d-a593-475c-82f2-b8e292e69cf5}, !- Handle
  {990d1cd0-a3e3-4408-8ed7-3d3d6d4b41aa}, !- Source Object
  10,                                     !- Outlet Port
  {3a286483-19e5-4ad2-80d3-7b51049bf854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d53a834-b905-49a1-bd6b-c2b8367c5052}, !- Handle
  {3a286483-19e5-4ad2-80d3-7b51049bf854}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b2c35fde-0925-475b-9499-2087c4dfdcc1}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {990d1cd0-a3e3-4408-8ed7-3d3d6d4b41aa}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {8eab0746-8b78-4c65-b773-f18f6c077ea4}, !- Handle
  Coil Heating Gas 35,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a532ac38-6aea-482f-8de1-68b03d9fddc3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {0496fa54-3cf7-4491-9a0f-0e1018124242}, !- Air Outlet Node Name
  {17161760-cafe-42e6-8d65-d26f423b2f35}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {8eab0746-8b78-4c65-b773-f18f6c077ea4}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1cb4d705-f4a4-4191-9d4d-beaa7a61fdc6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35 Outlet Air Node, !- Name
  {0496fa54-3cf7-4491-9a0f-0e1018124242}, !- Inlet Port
  {b993ab4f-823d-4050-a64f-b8facf749190}; !- Outlet Port

OS:Node,
  {5559e1a8-c8d7-4085-a950-2103a646f6a4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26 Return Air Node, !- Name
  {a574416f-fecd-4d36-b6fc-6b9b34303560}, !- Inlet Port
  {4eaf4b4a-e669-4fce-a599-c1c3378ee55c}; !- Outlet Port

