OS:Connection,
  {b993ab4f-823d-4050-a64f-b8facf749190}, !- Handle
  {1cb4d705-f4a4-4191-9d4d-beaa7a61fdc6}, !- Source Object
  3,                                      !- Outlet Port
  {ce21fe0b-5cb4-401c-86bb-112ad5dc4e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a574416f-fecd-4d36-b6fc-6b9b34303560}, !- Handle
  {0fc67c04-bfe4-48ea-bcea-a531add72979}, !- Source Object
  2,                                      !- Outlet Port
  {5559e1a8-c8d7-4085-a950-2103a646f6a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eaf4b4a-e669-4fce-a599-c1c3378ee55c}, !- Handle
  {5559e1a8-c8d7-4085-a950-2103a646f6a4}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {072fd4ab-041d-49b9-9ad5-bf221529ebc0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35 Inlet Air Node, !- Name
  {892897cc-898f-4d20-9816-be40c5777cf8}, !- Inlet Port
  {17161760-cafe-42e6-8d65-d26f423b2f35}; !- Outlet Port

OS:Connection,
  {892897cc-898f-4d20-9816-be40c5777cf8}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  37,                                     !- Outlet Port
  {072fd4ab-041d-49b9-9ad5-bf221529ebc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17161760-cafe-42e6-8d65-d26f423b2f35}, !- Handle
  {072fd4ab-041d-49b9-9ad5-bf221529ebc0}, !- Source Object
  3,                                      !- Outlet Port
  {a532ac38-6aea-482f-8de1-68b03d9fddc3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0496fa54-3cf7-4491-9a0f-0e1018124242}, !- Handle
  {a532ac38-6aea-482f-8de1-68b03d9fddc3}, !- Source Object
  3,                                      !- Outlet Port
  {1cb4d705-f4a4-4191-9d4d-beaa7a61fdc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1e2f66e3-c2dc-48db-8b75-56994c31317f}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {68df08cb-f50a-4936-b8cd-5edacd972bff}, !- Water Inlet Node Name
  {6a464989-0137-4243-a668-efa4a16623c3}; !- Water Outlet Node Name

OS:Node,
  {ab68c496-c8d1-46d5-9835-a318ffa799b7}, !- Handle
  Coil Heating Water Baseboard 36 Inlet Water Node, !- Name
  {42281689-a437-4550-a779-0d35dd9ab7c8}, !- Inlet Port
  {68df08cb-f50a-4936-b8cd-5edacd972bff}; !- Outlet Port

OS:Connection,
  {42281689-a437-4550-a779-0d35dd9ab7c8}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  38,                                     !- Outlet Port
  {ab68c496-c8d1-46d5-9835-a318ffa799b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80bb7f50-76a3-4e04-be79-ea59851dc316}, !- Handle
  Coil Heating Water Baseboard 36 Outlet Water Node, !- Name
  {6a464989-0137-4243-a668-efa4a16623c3}, !- Inlet Port
  {7198b1e3-ea5a-4a75-afe6-0b9ca3ca0444}; !- Outlet Port

OS:Connection,
  {68df08cb-f50a-4936-b8cd-5edacd972bff}, !- Handle
  {ab68c496-c8d1-46d5-9835-a318ffa799b7}, !- Source Object
  3,                                      !- Outlet Port
  {1e2f66e3-c2dc-48db-8b75-56994c31317f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6a464989-0137-4243-a668-efa4a16623c3}, !- Handle
  {1e2f66e3-c2dc-48db-8b75-56994c31317f}, !- Source Object
  10,                                     !- Outlet Port
  {80bb7f50-76a3-4e04-be79-ea59851dc316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7198b1e3-ea5a-4a75-afe6-0b9ca3ca0444}, !- Handle
  {80bb7f50-76a3-4e04-be79-ea59851dc316}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {aa80de71-cbed-489d-b4ad-9d146980b960}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {1e2f66e3-c2dc-48db-8b75-56994c31317f}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {9eeababf-e700-445e-8f65-6898f012fbfb}, !- Handle
  Coil Heating Gas 36,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {cd2ce85e-91c5-4da6-a871-237f86f29c14}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {2c1993e2-80b6-45e5-b729-680ff5a87d6d}, !- Air Outlet Node Name
  {14ff265b-c495-43e8-a5a0-98be7dd9cafc}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9eeababf-e700-445e-8f65-6898f012fbfb}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a844e664-b4fe-4290-8498-4bed2c83bd90}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36 Outlet Air Node, !- Name
  {2c1993e2-80b6-45e5-b729-680ff5a87d6d}, !- Inlet Port
  {93bc36fe-5ec4-404d-81c5-0e2c5dfbacb8}; !- Outlet Port

OS:Node,
  {1e6c9181-7d1d-41da-b8d8-21e310358328}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27 Return Air Node, !- Name
  {4ea3d760-da28-4f5f-88ff-b271113c1820}, !- Inlet Port
  {6d95074f-fd7a-4f19-a657-65f0e2e67184}; !- Outlet Port

OS:Connection,
  {93bc36fe-5ec4-404d-81c5-0e2c5dfbacb8}, !- Handle
  {a844e664-b4fe-4290-8498-4bed2c83bd90}, !- Source Object
  3,                                      !- Outlet Port
  {9500f0a0-1723-4ac3-8a30-43f10f99004c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ea3d760-da28-4f5f-88ff-b271113c1820}, !- Handle
  {928d5d5e-9861-4eba-9d0f-ccc43e3fd622}, !- Source Object
  2,                                      !- Outlet Port
  {1e6c9181-7d1d-41da-b8d8-21e310358328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d95074f-fd7a-4f19-a657-65f0e2e67184}, !- Handle
  {1e6c9181-7d1d-41da-b8d8-21e310358328}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {79ac1cf1-128f-4ecf-84a2-a92d35ffec1d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36 Inlet Air Node, !- Name
  {91642de2-c0ac-450e-aee8-1ae358d7fdf5}, !- Inlet Port
  {14ff265b-c495-43e8-a5a0-98be7dd9cafc}; !- Outlet Port

OS:Connection,
  {91642de2-c0ac-450e-aee8-1ae358d7fdf5}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  38,                                     !- Outlet Port
  {79ac1cf1-128f-4ecf-84a2-a92d35ffec1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ff265b-c495-43e8-a5a0-98be7dd9cafc}, !- Handle
  {79ac1cf1-128f-4ecf-84a2-a92d35ffec1d}, !- Source Object
  3,                                      !- Outlet Port
  {cd2ce85e-91c5-4da6-a871-237f86f29c14}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2c1993e2-80b6-45e5-b729-680ff5a87d6d}, !- Handle
  {cd2ce85e-91c5-4da6-a871-237f86f29c14}, !- Source Object
  3,                                      !- Outlet Port
  {a844e664-b4fe-4290-8498-4bed2c83bd90}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {eacb0593-091a-4b91-9e95-be3b1de98c37}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {afb58cc7-e506-44e3-9c85-4eabb13864f8}, !- Water Inlet Node Name
  {baac4744-c664-467f-b554-c2500456983a}; !- Water Outlet Node Name

OS:Node,
  {148c4abd-fef3-4de8-8157-21236b258749}, !- Handle
  Coil Heating Water Baseboard 37 Inlet Water Node, !- Name
  {384541b3-185c-4439-b950-7c41439e4d8d}, !- Inlet Port
  {afb58cc7-e506-44e3-9c85-4eabb13864f8}; !- Outlet Port

OS:Connection,
  {384541b3-185c-4439-b950-7c41439e4d8d}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  39,                                     !- Outlet Port
  {148c4abd-fef3-4de8-8157-21236b258749}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06c722b0-57f1-4750-9880-aed24815236d}, !- Handle
  Coil Heating Water Baseboard 37 Outlet Water Node, !- Name
  {baac4744-c664-467f-b554-c2500456983a}, !- Inlet Port
  {31f43b4a-3fad-4e76-bfe2-0b4df9e988c4}; !- Outlet Port

OS:Connection,
  {afb58cc7-e506-44e3-9c85-4eabb13864f8}, !- Handle
  {148c4abd-fef3-4de8-8157-21236b258749}, !- Source Object
  3,                                      !- Outlet Port
  {eacb0593-091a-4b91-9e95-be3b1de98c37}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {baac4744-c664-467f-b554-c2500456983a}, !- Handle
  {eacb0593-091a-4b91-9e95-be3b1de98c37}, !- Source Object
  10,                                     !- Outlet Port
  {06c722b0-57f1-4750-9880-aed24815236d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31f43b4a-3fad-4e76-bfe2-0b4df9e988c4}, !- Handle
  {06c722b0-57f1-4750-9880-aed24815236d}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c5b4dc7c-0220-4830-a67b-d81ff189c433}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {eacb0593-091a-4b91-9e95-be3b1de98c37}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {344a481d-46f9-4481-8872-a3db696934c2}, !- Handle
  Coil Heating Gas 37,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c97ef59f-af6a-43a2-925f-8ddbc1a0413d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {d53b60d2-5e6d-470b-9bb8-f120e34465bd}, !- Air Outlet Node Name
  {323cf684-7c95-4336-96a3-2fdd45a804c0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {344a481d-46f9-4481-8872-a3db696934c2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2769b77e-b482-4aef-9654-21067c969dde}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37 Outlet Air Node, !- Name
  {d53b60d2-5e6d-470b-9bb8-f120e34465bd}, !- Inlet Port
  {6ecb6afb-0551-44ca-a617-bc708ff60534}; !- Outlet Port

OS:Node,
  {e3ba1abb-172b-4ea1-8e8f-4b4015ce14ce}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28 Return Air Node, !- Name
  {6b09adee-10c3-456a-8b4c-a4670a831843}, !- Inlet Port
  {0961c6ca-834a-48fa-9f0f-97658f8907d1}; !- Outlet Port

OS:Connection,
  {6ecb6afb-0551-44ca-a617-bc708ff60534}, !- Handle
  {2769b77e-b482-4aef-9654-21067c969dde}, !- Source Object
  3,                                      !- Outlet Port
  {8c3d240b-0afb-41d7-8af5-8a6cfcf64c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b09adee-10c3-456a-8b4c-a4670a831843}, !- Handle
  {1ebf2972-c803-49e6-83b8-6538af5a59c7}, !- Source Object
  2,                                      !- Outlet Port
  {e3ba1abb-172b-4ea1-8e8f-4b4015ce14ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0961c6ca-834a-48fa-9f0f-97658f8907d1}, !- Handle
  {e3ba1abb-172b-4ea1-8e8f-4b4015ce14ce}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {f4d8af66-8b5d-4a55-8cb4-375fc99b4aa3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37 Inlet Air Node, !- Name
  {38c6d611-a368-4427-8162-cfba095efcf2}, !- Inlet Port
  {323cf684-7c95-4336-96a3-2fdd45a804c0}; !- Outlet Port

OS:Connection,
  {38c6d611-a368-4427-8162-cfba095efcf2}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  39,                                     !- Outlet Port
  {f4d8af66-8b5d-4a55-8cb4-375fc99b4aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {323cf684-7c95-4336-96a3-2fdd45a804c0}, !- Handle
  {f4d8af66-8b5d-4a55-8cb4-375fc99b4aa3}, !- Source Object
  3,                                      !- Outlet Port
  {c97ef59f-af6a-43a2-925f-8ddbc1a0413d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d53b60d2-5e6d-470b-9bb8-f120e34465bd}, !- Handle
  {c97ef59f-af6a-43a2-925f-8ddbc1a0413d}, !- Source Object
  3,                                      !- Outlet Port
  {2769b77e-b482-4aef-9654-21067c969dde}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {35ebdc55-658c-44c3-9747-4119faaad016}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3c8cb7fd-7789-4c08-813a-b9c970c90308}, !- Water Inlet Node Name
  {6baa5f35-4004-498b-ae1f-b17ae74af34b}; !- Water Outlet Node Name

OS:Node,
  {3506f079-950b-47b2-b23b-9eddf4f2d7c7}, !- Handle
  Coil Heating Water Baseboard 38 Inlet Water Node, !- Name
  {1ac814f1-79a7-4faf-997f-f4924b016851}, !- Inlet Port
  {3c8cb7fd-7789-4c08-813a-b9c970c90308}; !- Outlet Port

OS:Connection,
  {1ac814f1-79a7-4faf-997f-f4924b016851}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  40,                                     !- Outlet Port
  {3506f079-950b-47b2-b23b-9eddf4f2d7c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a57e173-b987-45c1-993a-2b9af9f67e4a}, !- Handle
  Coil Heating Water Baseboard 38 Outlet Water Node, !- Name
  {6baa5f35-4004-498b-ae1f-b17ae74af34b}, !- Inlet Port
  {535510fc-805b-4b50-997e-e1dcd216cf69}; !- Outlet Port

OS:Connection,
  {3c8cb7fd-7789-4c08-813a-b9c970c90308}, !- Handle
  {3506f079-950b-47b2-b23b-9eddf4f2d7c7}, !- Source Object
  3,                                      !- Outlet Port
  {35ebdc55-658c-44c3-9747-4119faaad016}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6baa5f35-4004-498b-ae1f-b17ae74af34b}, !- Handle
  {35ebdc55-658c-44c3-9747-4119faaad016}, !- Source Object
  10,                                     !- Outlet Port
  {1a57e173-b987-45c1-993a-2b9af9f67e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {535510fc-805b-4b50-997e-e1dcd216cf69}, !- Handle
  {1a57e173-b987-45c1-993a-2b9af9f67e4a}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {05da59ac-d8a2-4fdc-960c-358494be7ab9}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {35ebdc55-658c-44c3-9747-4119faaad016}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {38b20860-a5a4-44b0-92e5-566adcdff00d}, !- Handle
  Coil Heating Gas 38,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7293fd6c-31f2-49b2-a53a-3902c16cd91f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 38, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {ce9d19ad-595b-47af-ba5f-52d480176de7}, !- Air Outlet Node Name
  {14ea0fe8-54b0-4318-b25d-5ac0109cb6f6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {38b20860-a5a4-44b0-92e5-566adcdff00d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {8e87dbde-1e4f-4738-b822-083d84b706a9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 38 Outlet Air Node, !- Name
  {ce9d19ad-595b-47af-ba5f-52d480176de7}, !- Inlet Port
  {d06f7e0d-b304-4991-8856-d1ce58ac2c56}; !- Outlet Port

OS:Node,
  {1f33216c-ab7b-4131-ba52-3e4811fccd1d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29 Return Air Node, !- Name
  {cc3de8a4-0a8a-4a6c-9bac-4bc090c48fb1}, !- Inlet Port
  {638e55f2-6b67-4338-8854-50d4a02100e3}; !- Outlet Port

OS:Connection,
  {d06f7e0d-b304-4991-8856-d1ce58ac2c56}, !- Handle
  {8e87dbde-1e4f-4738-b822-083d84b706a9}, !- Source Object
  3,                                      !- Outlet Port
  {efe62a04-6592-4eae-908a-80c934f03b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc3de8a4-0a8a-4a6c-9bac-4bc090c48fb1}, !- Handle
  {67bce855-f8d4-4fe8-b9ec-98807f2750b0}, !- Source Object
  2,                                      !- Outlet Port
  {1f33216c-ab7b-4131-ba52-3e4811fccd1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {638e55f2-6b67-4338-8854-50d4a02100e3}, !- Handle
  {1f33216c-ab7b-4131-ba52-3e4811fccd1d}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {a1b874c6-050a-4cc6-8137-8d33d192540f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 38 Inlet Air Node, !- Name
  {a2dd7792-2f9f-462e-ba81-86e81763d7b0}, !- Inlet Port
  {14ea0fe8-54b0-4318-b25d-5ac0109cb6f6}; !- Outlet Port

OS:Connection,
  {a2dd7792-2f9f-462e-ba81-86e81763d7b0}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  40,                                     !- Outlet Port
  {a1b874c6-050a-4cc6-8137-8d33d192540f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ea0fe8-54b0-4318-b25d-5ac0109cb6f6}, !- Handle
  {a1b874c6-050a-4cc6-8137-8d33d192540f}, !- Source Object
  3,                                      !- Outlet Port
  {7293fd6c-31f2-49b2-a53a-3902c16cd91f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ce9d19ad-595b-47af-ba5f-52d480176de7}, !- Handle
  {7293fd6c-31f2-49b2-a53a-3902c16cd91f}, !- Source Object
  3,                                      !- Outlet Port
  {8e87dbde-1e4f-4738-b822-083d84b706a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {919fc6d5-f030-458c-b6bd-65ca8db737f5}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d8bd94da-89d4-4b82-8027-319eb8377474}, !- Water Inlet Node Name
  {d8cb640d-3ecf-47c8-848f-c49ba3f4d975}; !- Water Outlet Node Name

OS:Node,
  {6a70e333-3786-403a-9957-650308bc7969}, !- Handle
  Coil Heating Water Baseboard 39 Inlet Water Node, !- Name
  {95573e00-ed65-47fd-8cc5-bbec6bb399e6}, !- Inlet Port
  {d8bd94da-89d4-4b82-8027-319eb8377474}; !- Outlet Port

OS:Connection,
  {95573e00-ed65-47fd-8cc5-bbec6bb399e6}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  41,                                     !- Outlet Port
  {6a70e333-3786-403a-9957-650308bc7969}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9ca1ba2-9c47-4e2e-81a6-7101db7ff25d}, !- Handle
  Coil Heating Water Baseboard 39 Outlet Water Node, !- Name
  {d8cb640d-3ecf-47c8-848f-c49ba3f4d975}, !- Inlet Port
  {48d6d85d-4d99-412c-b04f-08a22124b397}; !- Outlet Port

OS:Connection,
  {d8bd94da-89d4-4b82-8027-319eb8377474}, !- Handle
  {6a70e333-3786-403a-9957-650308bc7969}, !- Source Object
  3,                                      !- Outlet Port
  {919fc6d5-f030-458c-b6bd-65ca8db737f5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d8cb640d-3ecf-47c8-848f-c49ba3f4d975}, !- Handle
  {919fc6d5-f030-458c-b6bd-65ca8db737f5}, !- Source Object
  10,                                     !- Outlet Port
  {d9ca1ba2-9c47-4e2e-81a6-7101db7ff25d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48d6d85d-4d99-412c-b04f-08a22124b397}, !- Handle
  {d9ca1ba2-9c47-4e2e-81a6-7101db7ff25d}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4fff0ee7-e035-413f-828b-124cb517fe63}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {919fc6d5-f030-458c-b6bd-65ca8db737f5}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {d34be0a2-f574-437a-bcad-78ca8ca7fb1c}, !- Handle
  Coil Heating Gas 39,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7b4635a2-9cd5-449b-bd3b-488339163b31}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 39, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {f3d112f1-6d42-4441-923c-18842cb42674}, !- Air Outlet Node Name
  {0cce2ff6-0844-4f2d-87a8-d20f58f19efc}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d34be0a2-f574-437a-bcad-78ca8ca7fb1c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5a919d40-3def-4642-bbfa-a3d0fb033172}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 39 Outlet Air Node, !- Name
  {f3d112f1-6d42-4441-923c-18842cb42674}, !- Inlet Port
  {905de78a-4139-44df-a021-90b771a8f9bf}; !- Outlet Port

OS:Node,
  {c7e0a3ae-9306-4b43-bcbb-1300505ecba2}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30 Return Air Node, !- Name
  {292b7461-1b1d-40fc-bad1-2db0177d58f6}, !- Inlet Port
  {2ac16cda-820a-41f9-90b5-5e66fc3207c1}; !- Outlet Port

OS:Connection,
  {905de78a-4139-44df-a021-90b771a8f9bf}, !- Handle
  {5a919d40-3def-4642-bbfa-a3d0fb033172}, !- Source Object
  3,                                      !- Outlet Port
  {8760fad2-ebe8-4042-b8a2-5d525d2c5d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {292b7461-1b1d-40fc-bad1-2db0177d58f6}, !- Handle
  {57d30c4f-fb42-4920-8efd-6a3907191b22}, !- Source Object
  2,                                      !- Outlet Port
  {c7e0a3ae-9306-4b43-bcbb-1300505ecba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac16cda-820a-41f9-90b5-5e66fc3207c1}, !- Handle
  {c7e0a3ae-9306-4b43-bcbb-1300505ecba2}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {b39cc5b5-22c8-4bd9-917b-d2b1ea50c792}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 39 Inlet Air Node, !- Name
  {65b4b182-ba93-48f9-9248-8191b6629f66}, !- Inlet Port
  {0cce2ff6-0844-4f2d-87a8-d20f58f19efc}; !- Outlet Port

OS:Connection,
  {65b4b182-ba93-48f9-9248-8191b6629f66}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  41,                                     !- Outlet Port
  {b39cc5b5-22c8-4bd9-917b-d2b1ea50c792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cce2ff6-0844-4f2d-87a8-d20f58f19efc}, !- Handle
  {b39cc5b5-22c8-4bd9-917b-d2b1ea50c792}, !- Source Object
  3,                                      !- Outlet Port
  {7b4635a2-9cd5-449b-bd3b-488339163b31}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f3d112f1-6d42-4441-923c-18842cb42674}, !- Handle
  {7b4635a2-9cd5-449b-bd3b-488339163b31}, !- Source Object
  3,                                      !- Outlet Port
  {5a919d40-3def-4642-bbfa-a3d0fb033172}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {abb93f79-5a5b-4830-9b2c-48a508ab357d}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4e89e41e-5773-4fbc-a685-4add2acd49c0}, !- Water Inlet Node Name
  {24f44051-f242-41aa-a450-f6504cac91a4}; !- Water Outlet Node Name

OS:Node,
  {56975d5f-09cd-4490-b31b-56954b5cb364}, !- Handle
  Coil Heating Water Baseboard 40 Inlet Water Node, !- Name
  {04b168a8-60b3-446a-9bb1-ea8269cfd2cb}, !- Inlet Port
  {4e89e41e-5773-4fbc-a685-4add2acd49c0}; !- Outlet Port

OS:Connection,
  {04b168a8-60b3-446a-9bb1-ea8269cfd2cb}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  42,                                     !- Outlet Port
  {56975d5f-09cd-4490-b31b-56954b5cb364}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {645d05cb-523e-43e7-922b-c9af2fc66f1a}, !- Handle
  Coil Heating Water Baseboard 40 Outlet Water Node, !- Name
  {24f44051-f242-41aa-a450-f6504cac91a4}, !- Inlet Port
  {ca5113e8-f8ec-4b0c-8b92-cfd09681c1b8}; !- Outlet Port

OS:Connection,
  {4e89e41e-5773-4fbc-a685-4add2acd49c0}, !- Handle
  {56975d5f-09cd-4490-b31b-56954b5cb364}, !- Source Object
  3,                                      !- Outlet Port
  {abb93f79-5a5b-4830-9b2c-48a508ab357d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {24f44051-f242-41aa-a450-f6504cac91a4}, !- Handle
  {abb93f79-5a5b-4830-9b2c-48a508ab357d}, !- Source Object
  10,                                     !- Outlet Port
  {645d05cb-523e-43e7-922b-c9af2fc66f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca5113e8-f8ec-4b0c-8b92-cfd09681c1b8}, !- Handle
  {645d05cb-523e-43e7-922b-c9af2fc66f1a}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e5f8fa33-11fb-4bf8-b1d9-c6167bdaa0a8}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {abb93f79-5a5b-4830-9b2c-48a508ab357d}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {0c17c856-e00e-4b0b-aaca-5853380f8008}, !- Handle
  Coil Heating Gas 40,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1b25ddf7-929d-47db-99aa-133869103930}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 40, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {ea6720cf-69b7-4a6d-9162-b103095b9cd6}, !- Air Outlet Node Name
  {6b3ecf88-cc63-4256-8c64-ccf1cb5c5324}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0c17c856-e00e-4b0b-aaca-5853380f8008}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2a48a44f-ace1-41a4-ab61-ad26d8e765f6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 40 Outlet Air Node, !- Name
  {ea6720cf-69b7-4a6d-9162-b103095b9cd6}, !- Inlet Port
  {b53ef050-71e5-4cf1-af71-56f3d10c8a90}; !- Outlet Port

OS:Node,
  {c8942cfe-a223-4fa2-9a08-468abf63b216}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Return Air Node, !- Name
  {fcacfd05-4902-41c4-aef4-1383c51798f3}, !- Inlet Port
  {507e4c0a-a876-4b3e-87b5-d1b3a40bcbf0}; !- Outlet Port

OS:Connection,
  {b53ef050-71e5-4cf1-af71-56f3d10c8a90}, !- Handle
  {2a48a44f-ace1-41a4-ab61-ad26d8e765f6}, !- Source Object
  3,                                      !- Outlet Port
  {2c107018-4c3d-4c61-b042-c15394f7b9a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcacfd05-4902-41c4-aef4-1383c51798f3}, !- Handle
  {1fa9153b-d62a-48de-bd85-1afd9cdf0775}, !- Source Object
  2,                                      !- Outlet Port
  {c8942cfe-a223-4fa2-9a08-468abf63b216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {507e4c0a-a876-4b3e-87b5-d1b3a40bcbf0}, !- Handle
  {c8942cfe-a223-4fa2-9a08-468abf63b216}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {2f587e3c-2e91-431b-a95c-7251fea6bac9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 40 Inlet Air Node, !- Name
  {7f3d557c-4cf6-4a95-9827-0cb6590944c2}, !- Inlet Port
  {6b3ecf88-cc63-4256-8c64-ccf1cb5c5324}; !- Outlet Port

OS:Connection,
  {7f3d557c-4cf6-4a95-9827-0cb6590944c2}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  42,                                     !- Outlet Port
  {2f587e3c-2e91-431b-a95c-7251fea6bac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3ecf88-cc63-4256-8c64-ccf1cb5c5324}, !- Handle
  {2f587e3c-2e91-431b-a95c-7251fea6bac9}, !- Source Object
  3,                                      !- Outlet Port
  {1b25ddf7-929d-47db-99aa-133869103930}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ea6720cf-69b7-4a6d-9162-b103095b9cd6}, !- Handle
  {1b25ddf7-929d-47db-99aa-133869103930}, !- Source Object
  3,                                      !- Outlet Port
  {2a48a44f-ace1-41a4-ab61-ad26d8e765f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3d8de0ed-0953-404e-b513-afec67e3d872}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c414c1c5-3037-4897-b12a-74de092f2144}, !- Water Inlet Node Name
  {7627baf2-f2b6-4c7d-9fcb-1b718f8ec4b4}; !- Water Outlet Node Name

OS:Node,
  {211599b2-cb45-4770-b3e9-157c2e0268e0}, !- Handle
  Coil Heating Water Baseboard 41 Inlet Water Node, !- Name
  {ead756a0-b373-4e75-8b51-fa40adccf84a}, !- Inlet Port
  {c414c1c5-3037-4897-b12a-74de092f2144}; !- Outlet Port

OS:Connection,
  {ead756a0-b373-4e75-8b51-fa40adccf84a}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  43,                                     !- Outlet Port
  {211599b2-cb45-4770-b3e9-157c2e0268e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7911081-76f9-4488-bcb9-ac673515f5f0}, !- Handle
  Coil Heating Water Baseboard 41 Outlet Water Node, !- Name
  {7627baf2-f2b6-4c7d-9fcb-1b718f8ec4b4}, !- Inlet Port
  {43dca2ca-be92-491c-96e3-bd852d723fa2}; !- Outlet Port

OS:Connection,
  {c414c1c5-3037-4897-b12a-74de092f2144}, !- Handle
  {211599b2-cb45-4770-b3e9-157c2e0268e0}, !- Source Object
  3,                                      !- Outlet Port
  {3d8de0ed-0953-404e-b513-afec67e3d872}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7627baf2-f2b6-4c7d-9fcb-1b718f8ec4b4}, !- Handle
  {3d8de0ed-0953-404e-b513-afec67e3d872}, !- Source Object
  10,                                     !- Outlet Port
  {d7911081-76f9-4488-bcb9-ac673515f5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43dca2ca-be92-491c-96e3-bd852d723fa2}, !- Handle
  {d7911081-76f9-4488-bcb9-ac673515f5f0}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {aaed7823-7f66-4903-b219-3fb7801a9e2f}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {3d8de0ed-0953-404e-b513-afec67e3d872}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {62c4816c-bce4-4562-b738-77480ab5ce30}, !- Handle
  Coil Heating Gas 41,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {658f1e34-ab08-4a8a-96b3-31ea23ace1f8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 41, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {99c5a1e0-468b-4d25-9f2a-78417a97913a}, !- Air Outlet Node Name
  {ec23b271-ffd9-4703-ad8f-fc7f2a4d8c0d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {62c4816c-bce4-4562-b738-77480ab5ce30}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {45be58e4-b4f0-442d-a06d-195b8e67b6cd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 41 Outlet Air Node, !- Name
  {99c5a1e0-468b-4d25-9f2a-78417a97913a}, !- Inlet Port
  {56664495-d839-436c-9c5a-aa8d25e0862c}; !- Outlet Port

OS:Node,
  {9e816436-55c3-44e0-877a-2928b1fe6e6a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31 Return Air Node, !- Name
  {8fc972f1-ed7a-49ee-ba4a-34f9923fa4f9}, !- Inlet Port
  {87f5da20-4d61-412b-915b-1c3e5daff417}; !- Outlet Port

OS:Connection,
  {56664495-d839-436c-9c5a-aa8d25e0862c}, !- Handle
  {45be58e4-b4f0-442d-a06d-195b8e67b6cd}, !- Source Object
  3,                                      !- Outlet Port
  {835768a4-9278-4894-9fdb-a4f5f34ac75b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc972f1-ed7a-49ee-ba4a-34f9923fa4f9}, !- Handle
  {0964df13-7579-4184-a091-02f6b23a04fd}, !- Source Object
  2,                                      !- Outlet Port
  {9e816436-55c3-44e0-877a-2928b1fe6e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87f5da20-4d61-412b-915b-1c3e5daff417}, !- Handle
  {9e816436-55c3-44e0-877a-2928b1fe6e6a}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {17e7ae74-b801-47f0-a04f-5a14f826c02e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 41 Inlet Air Node, !- Name
  {14e19e06-f3ef-4b04-aa7a-790ce4411177}, !- Inlet Port
  {ec23b271-ffd9-4703-ad8f-fc7f2a4d8c0d}; !- Outlet Port

OS:Connection,
  {14e19e06-f3ef-4b04-aa7a-790ce4411177}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  43,                                     !- Outlet Port
  {17e7ae74-b801-47f0-a04f-5a14f826c02e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec23b271-ffd9-4703-ad8f-fc7f2a4d8c0d}, !- Handle
  {17e7ae74-b801-47f0-a04f-5a14f826c02e}, !- Source Object
  3,                                      !- Outlet Port
  {658f1e34-ab08-4a8a-96b3-31ea23ace1f8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {99c5a1e0-468b-4d25-9f2a-78417a97913a}, !- Handle
  {658f1e34-ab08-4a8a-96b3-31ea23ace1f8}, !- Source Object
  3,                                      !- Outlet Port
  {45be58e4-b4f0-442d-a06d-195b8e67b6cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1249facf-8259-4cd1-bf18-26404e935c0c}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ba348419-964c-467c-ac24-16db443ea703}, !- Water Inlet Node Name
  {a1370c0f-0f7f-46ec-a8cd-2ec33afd721b}; !- Water Outlet Node Name

OS:Node,
  {733d3114-0e53-443b-9179-1bca287ecd03}, !- Handle
  Coil Heating Water Baseboard 42 Inlet Water Node, !- Name
  {d5596219-92e2-4dc9-a40d-b9f5a6ad9108}, !- Inlet Port
  {ba348419-964c-467c-ac24-16db443ea703}; !- Outlet Port

OS:Connection,
  {d5596219-92e2-4dc9-a40d-b9f5a6ad9108}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  44,                                     !- Outlet Port
  {733d3114-0e53-443b-9179-1bca287ecd03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a51eb48-269e-4c8b-b75e-d860e89cea27}, !- Handle
  Coil Heating Water Baseboard 42 Outlet Water Node, !- Name
  {a1370c0f-0f7f-46ec-a8cd-2ec33afd721b}, !- Inlet Port
  {2516f646-0d17-4e33-a168-6cb4eebfdc1e}; !- Outlet Port

OS:Connection,
  {ba348419-964c-467c-ac24-16db443ea703}, !- Handle
  {733d3114-0e53-443b-9179-1bca287ecd03}, !- Source Object
  3,                                      !- Outlet Port
  {1249facf-8259-4cd1-bf18-26404e935c0c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a1370c0f-0f7f-46ec-a8cd-2ec33afd721b}, !- Handle
  {1249facf-8259-4cd1-bf18-26404e935c0c}, !- Source Object
  10,                                     !- Outlet Port
  {8a51eb48-269e-4c8b-b75e-d860e89cea27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2516f646-0d17-4e33-a168-6cb4eebfdc1e}, !- Handle
  {8a51eb48-269e-4c8b-b75e-d860e89cea27}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {03a57a93-c8de-4e72-94d0-d5447564ca26}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {1249facf-8259-4cd1-bf18-26404e935c0c}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {576cd29c-3889-4694-b751-d66c71489963}, !- Handle
  Coil Heating Gas 42,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {aeb58399-a817-4300-a4b1-0501a35ea651}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 42, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {639ad5ec-eac5-4937-8b48-e8fa66bb0cf9}, !- Air Outlet Node Name
  {a4d62adf-df0e-4217-b87c-12c4bef14aa0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {576cd29c-3889-4694-b751-d66c71489963}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e4166869-cffa-404a-af88-612b492b1861}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 42 Outlet Air Node, !- Name
  {639ad5ec-eac5-4937-8b48-e8fa66bb0cf9}, !- Inlet Port
  {a9d96f2d-6198-4eb7-af01-fd443f79edb8}; !- Outlet Port

OS:Node,
  {d577fa06-2f94-43aa-9a9d-a6d0b29345b6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Return Air Node, !- Name
  {cf000c8f-0fb2-4eee-8dd5-86f9e9f833fe}, !- Inlet Port
  {a3381e17-f0bc-4b00-a751-d65f42db5c9c}; !- Outlet Port

OS:Connection,
  {a9d96f2d-6198-4eb7-af01-fd443f79edb8}, !- Handle
  {e4166869-cffa-404a-af88-612b492b1861}, !- Source Object
  3,                                      !- Outlet Port
  {61d21586-db66-442a-919f-3c0217fa75d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf000c8f-0fb2-4eee-8dd5-86f9e9f833fe}, !- Handle
  {f65b1732-ce08-4282-b4a1-45dac3e0cf11}, !- Source Object
  2,                                      !- Outlet Port
  {d577fa06-2f94-43aa-9a9d-a6d0b29345b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3381e17-f0bc-4b00-a751-d65f42db5c9c}, !- Handle
  {d577fa06-2f94-43aa-9a9d-a6d0b29345b6}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {c2d2beda-3ce8-4864-abf0-6ff3d96a9be5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 42 Inlet Air Node, !- Name
  {68e4002f-d3ef-45fc-a8ff-5a3d5c5b71ea}, !- Inlet Port
  {a4d62adf-df0e-4217-b87c-12c4bef14aa0}; !- Outlet Port

OS:Connection,
  {68e4002f-d3ef-45fc-a8ff-5a3d5c5b71ea}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  44,                                     !- Outlet Port
  {c2d2beda-3ce8-4864-abf0-6ff3d96a9be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4d62adf-df0e-4217-b87c-12c4bef14aa0}, !- Handle
  {c2d2beda-3ce8-4864-abf0-6ff3d96a9be5}, !- Source Object
  3,                                      !- Outlet Port
  {aeb58399-a817-4300-a4b1-0501a35ea651}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {639ad5ec-eac5-4937-8b48-e8fa66bb0cf9}, !- Handle
  {aeb58399-a817-4300-a4b1-0501a35ea651}, !- Source Object
  3,                                      !- Outlet Port
  {e4166869-cffa-404a-af88-612b492b1861}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1d402c8d-2ab1-47e5-9ecb-2fb89c63bf2c}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f3722788-4eec-445f-9205-8a79608bbaa5}, !- Water Inlet Node Name
  {906811a4-d8e1-4e02-813e-d287d05d93d4}; !- Water Outlet Node Name

OS:Node,
  {2a9669a9-e8f6-4633-9f95-e4e3d2b34da8}, !- Handle
  Coil Heating Water Baseboard 43 Inlet Water Node, !- Name
  {92321cdb-6b8f-4a36-9ec7-437dfa478356}, !- Inlet Port
  {f3722788-4eec-445f-9205-8a79608bbaa5}; !- Outlet Port

OS:Connection,
  {92321cdb-6b8f-4a36-9ec7-437dfa478356}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  45,                                     !- Outlet Port
  {2a9669a9-e8f6-4633-9f95-e4e3d2b34da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc944b7a-96c3-4c9c-a9af-5f657d4d7fe6}, !- Handle
  Coil Heating Water Baseboard 43 Outlet Water Node, !- Name
  {906811a4-d8e1-4e02-813e-d287d05d93d4}, !- Inlet Port
  {53989d25-c89e-44f1-84a8-ac1b232f6cec}; !- Outlet Port

OS:Connection,
  {f3722788-4eec-445f-9205-8a79608bbaa5}, !- Handle
  {2a9669a9-e8f6-4633-9f95-e4e3d2b34da8}, !- Source Object
  3,                                      !- Outlet Port
  {1d402c8d-2ab1-47e5-9ecb-2fb89c63bf2c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {906811a4-d8e1-4e02-813e-d287d05d93d4}, !- Handle
  {1d402c8d-2ab1-47e5-9ecb-2fb89c63bf2c}, !- Source Object
  10,                                     !- Outlet Port
  {fc944b7a-96c3-4c9c-a9af-5f657d4d7fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53989d25-c89e-44f1-84a8-ac1b232f6cec}, !- Handle
  {fc944b7a-96c3-4c9c-a9af-5f657d4d7fe6}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3b1cfe10-8a7e-4f76-9a4b-70243f9a8505}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {1d402c8d-2ab1-47e5-9ecb-2fb89c63bf2c}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {03c0e06f-2e4e-40b9-83c1-70b7e3f5dfc1}, !- Handle
  Coil Heating Gas 43,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b0aa60d9-5062-4ae8-8d55-b6009b060285}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 43, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {5e1956b0-503d-407c-8eff-e58a034d9fa1}, !- Air Outlet Node Name
  {04e31faa-dc31-42a5-b8d1-4ee9152dea64}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {03c0e06f-2e4e-40b9-83c1-70b7e3f5dfc1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {79235815-475c-43a6-a131-4bb6a57715af}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 43 Outlet Air Node, !- Name
  {5e1956b0-503d-407c-8eff-e58a034d9fa1}, !- Inlet Port
  {9d8d39d4-9a79-4e3e-a3ca-f5faf44352d9}; !- Outlet Port

OS:Node,
  {91d24b63-03bd-43f4-b241-d9dbd3e7250a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32 Return Air Node, !- Name
  {82c22295-2757-478a-98e1-5ff4aa7247c6}, !- Inlet Port
  {49911192-7c39-428c-856d-488b4fd6a2d1}; !- Outlet Port

OS:Connection,
  {9d8d39d4-9a79-4e3e-a3ca-f5faf44352d9}, !- Handle
  {79235815-475c-43a6-a131-4bb6a57715af}, !- Source Object
  3,                                      !- Outlet Port
  {da54ab4c-5a62-427f-9d2a-7ddaf71743a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82c22295-2757-478a-98e1-5ff4aa7247c6}, !- Handle
  {7e7e1eb7-976e-4cfc-8605-ed1fd6f170f4}, !- Source Object
  2,                                      !- Outlet Port
  {91d24b63-03bd-43f4-b241-d9dbd3e7250a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49911192-7c39-428c-856d-488b4fd6a2d1}, !- Handle
  {91d24b63-03bd-43f4-b241-d9dbd3e7250a}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {10bcb2e1-8958-4300-b9c2-89638953f9e4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 43 Inlet Air Node, !- Name
  {9d9b77fc-32df-4db4-9ef2-347c07a5d717}, !- Inlet Port
  {04e31faa-dc31-42a5-b8d1-4ee9152dea64}; !- Outlet Port

OS:Connection,
  {9d9b77fc-32df-4db4-9ef2-347c07a5d717}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  45,                                     !- Outlet Port
  {10bcb2e1-8958-4300-b9c2-89638953f9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e31faa-dc31-42a5-b8d1-4ee9152dea64}, !- Handle
  {10bcb2e1-8958-4300-b9c2-89638953f9e4}, !- Source Object
  3,                                      !- Outlet Port
  {b0aa60d9-5062-4ae8-8d55-b6009b060285}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5e1956b0-503d-407c-8eff-e58a034d9fa1}, !- Handle
  {b0aa60d9-5062-4ae8-8d55-b6009b060285}, !- Source Object
  3,                                      !- Outlet Port
  {79235815-475c-43a6-a131-4bb6a57715af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b2b6706b-ad18-46f5-b3ef-a4f040e1fe24}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {581a824f-b338-4a70-9d8f-af24eb06282d}, !- Water Inlet Node Name
  {37143afe-64b9-4404-9225-3879ca3c4bee}; !- Water Outlet Node Name

OS:Node,
  {bbb794f2-baef-49b2-9fa5-68b82fcaf341}, !- Handle
  Coil Heating Water Baseboard 44 Inlet Water Node, !- Name
  {672e45ba-5c79-4eca-8a80-96526f866a40}, !- Inlet Port
  {581a824f-b338-4a70-9d8f-af24eb06282d}; !- Outlet Port

OS:Connection,
  {672e45ba-5c79-4eca-8a80-96526f866a40}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  46,                                     !- Outlet Port
  {bbb794f2-baef-49b2-9fa5-68b82fcaf341}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {445f636f-5b29-42a4-bc37-eba7eb2c6ec7}, !- Handle
  Coil Heating Water Baseboard 44 Outlet Water Node, !- Name
  {37143afe-64b9-4404-9225-3879ca3c4bee}, !- Inlet Port
  {bdc05202-3875-424a-987b-2c234e094bfc}; !- Outlet Port

OS:Connection,
  {581a824f-b338-4a70-9d8f-af24eb06282d}, !- Handle
  {bbb794f2-baef-49b2-9fa5-68b82fcaf341}, !- Source Object
  3,                                      !- Outlet Port
  {b2b6706b-ad18-46f5-b3ef-a4f040e1fe24}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {37143afe-64b9-4404-9225-3879ca3c4bee}, !- Handle
  {b2b6706b-ad18-46f5-b3ef-a4f040e1fe24}, !- Source Object
  10,                                     !- Outlet Port
  {445f636f-5b29-42a4-bc37-eba7eb2c6ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdc05202-3875-424a-987b-2c234e094bfc}, !- Handle
  {445f636f-5b29-42a4-bc37-eba7eb2c6ec7}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {813584df-e0db-4a8f-9894-fcc69ce54a43}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {b2b6706b-ad18-46f5-b3ef-a4f040e1fe24}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {fd6f5983-c2d9-403d-9041-637c725aeb1e}, !- Handle
  Coil Heating Gas 44,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d99afb62-ddd5-4eac-8c1c-2dcddc7cc6d8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 44, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {b8d11f7f-9e8e-4336-9d8e-4e2e0c2fa845}, !- Air Outlet Node Name
  {b4eb5f54-13f0-4d58-bacf-da1e214e73e7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {fd6f5983-c2d9-403d-9041-637c725aeb1e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b934be93-6530-4fdc-b79d-6213ed4fd854}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 44 Outlet Air Node, !- Name
  {b8d11f7f-9e8e-4336-9d8e-4e2e0c2fa845}, !- Inlet Port
  {56e6c3a0-1147-418f-9c18-6632dad04673}; !- Outlet Port

OS:Node,
  {80309db9-d510-4b0f-aec5-dc9aef973fc7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33 Return Air Node, !- Name
  {f31475fe-98b8-49fd-af45-83284eaa6916}, !- Inlet Port
  {4ae9853d-eeb4-4aca-bf1c-cc402ead3624}; !- Outlet Port

OS:Connection,
  {56e6c3a0-1147-418f-9c18-6632dad04673}, !- Handle
  {b934be93-6530-4fdc-b79d-6213ed4fd854}, !- Source Object
  3,                                      !- Outlet Port
  {32718877-8e8c-4a29-9cef-fafac7f66cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f31475fe-98b8-49fd-af45-83284eaa6916}, !- Handle
  {7d1f9b9e-cfa7-47da-9d6f-be4358482d42}, !- Source Object
  2,                                      !- Outlet Port
  {80309db9-d510-4b0f-aec5-dc9aef973fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ae9853d-eeb4-4aca-bf1c-cc402ead3624}, !- Handle
  {80309db9-d510-4b0f-aec5-dc9aef973fc7}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {d779f6ab-b970-4690-aa95-120ffc0b5965}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 44 Inlet Air Node, !- Name
  {57260aaf-1020-4694-af22-e36310baa864}, !- Inlet Port
  {b4eb5f54-13f0-4d58-bacf-da1e214e73e7}; !- Outlet Port

OS:Connection,
  {57260aaf-1020-4694-af22-e36310baa864}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  46,                                     !- Outlet Port
  {d779f6ab-b970-4690-aa95-120ffc0b5965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4eb5f54-13f0-4d58-bacf-da1e214e73e7}, !- Handle
  {d779f6ab-b970-4690-aa95-120ffc0b5965}, !- Source Object
  3,                                      !- Outlet Port
  {d99afb62-ddd5-4eac-8c1c-2dcddc7cc6d8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b8d11f7f-9e8e-4336-9d8e-4e2e0c2fa845}, !- Handle
  {d99afb62-ddd5-4eac-8c1c-2dcddc7cc6d8}, !- Source Object
  3,                                      !- Outlet Port
  {b934be93-6530-4fdc-b79d-6213ed4fd854}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3f0e867a-4126-47a9-a33b-fa945e1723da}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1ae6f3a6-13b6-4905-ac89-eeb92674f1f0}, !- Water Inlet Node Name
  {d6223e08-01fb-4ca0-814a-b72e356fed29}; !- Water Outlet Node Name

OS:Node,
  {7acdb640-62eb-4b72-b861-483de3e761e0}, !- Handle
  Coil Heating Water Baseboard 45 Inlet Water Node, !- Name
  {5b4d724c-3b3f-41d9-8bdb-f60ba5db7eae}, !- Inlet Port
  {1ae6f3a6-13b6-4905-ac89-eeb92674f1f0}; !- Outlet Port

OS:Connection,
  {5b4d724c-3b3f-41d9-8bdb-f60ba5db7eae}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  47,                                     !- Outlet Port
  {7acdb640-62eb-4b72-b861-483de3e761e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0aade648-07b9-488c-8744-efe43dfa55ba}, !- Handle
  Coil Heating Water Baseboard 45 Outlet Water Node, !- Name
  {d6223e08-01fb-4ca0-814a-b72e356fed29}, !- Inlet Port
  {44e37c08-1bdd-476c-a151-597911a827c9}; !- Outlet Port

OS:Connection,
  {1ae6f3a6-13b6-4905-ac89-eeb92674f1f0}, !- Handle
  {7acdb640-62eb-4b72-b861-483de3e761e0}, !- Source Object
  3,                                      !- Outlet Port
  {3f0e867a-4126-47a9-a33b-fa945e1723da}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d6223e08-01fb-4ca0-814a-b72e356fed29}, !- Handle
  {3f0e867a-4126-47a9-a33b-fa945e1723da}, !- Source Object
  10,                                     !- Outlet Port
  {0aade648-07b9-488c-8744-efe43dfa55ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e37c08-1bdd-476c-a151-597911a827c9}, !- Handle
  {0aade648-07b9-488c-8744-efe43dfa55ba}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f874692f-5600-4754-8d1e-4af36dc036d8}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {3f0e867a-4126-47a9-a33b-fa945e1723da}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {53714695-f930-4101-a489-182f348b1d35}, !- Handle
  Coil Heating Gas 45,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {80df5336-2df9-40f3-ae2a-ed4dd49e3e6a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 45, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {1930f73c-af48-42cd-908c-5205d94071bf}, !- Air Outlet Node Name
  {59f9e35d-1b92-475a-8d9e-f339111875c0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {53714695-f930-4101-a489-182f348b1d35}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3a0e1870-1965-4902-b499-f180bc0f0e29}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 45 Outlet Air Node, !- Name
  {1930f73c-af48-42cd-908c-5205d94071bf}, !- Inlet Port
  {17e17754-2149-4c93-ab68-66ba1aa6a6c5}; !- Outlet Port

OS:Node,
  {c250bbb3-bddf-4999-987d-56fe8d4d9a89}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34 Return Air Node, !- Name
  {33970288-ccd8-4b40-a4ce-25fd0afc46fc}, !- Inlet Port
  {3a447025-3da1-4004-940e-fc9cb542ea06}; !- Outlet Port

OS:Connection,
  {17e17754-2149-4c93-ab68-66ba1aa6a6c5}, !- Handle
  {3a0e1870-1965-4902-b499-f180bc0f0e29}, !- Source Object
  3,                                      !- Outlet Port
  {1d302bf5-55c3-42e0-9347-df6407578cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33970288-ccd8-4b40-a4ce-25fd0afc46fc}, !- Handle
  {5ec43e83-aae7-4993-82c7-6d8e3b7c7d54}, !- Source Object
  2,                                      !- Outlet Port
  {c250bbb3-bddf-4999-987d-56fe8d4d9a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a447025-3da1-4004-940e-fc9cb542ea06}, !- Handle
  {c250bbb3-bddf-4999-987d-56fe8d4d9a89}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {78f82988-294d-449d-a868-63b5823a969f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 45 Inlet Air Node, !- Name
  {8db9689b-de49-4e06-8d72-f9b9c6a1c6cb}, !- Inlet Port
  {59f9e35d-1b92-475a-8d9e-f339111875c0}; !- Outlet Port

OS:Connection,
  {8db9689b-de49-4e06-8d72-f9b9c6a1c6cb}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  47,                                     !- Outlet Port
  {78f82988-294d-449d-a868-63b5823a969f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59f9e35d-1b92-475a-8d9e-f339111875c0}, !- Handle
  {78f82988-294d-449d-a868-63b5823a969f}, !- Source Object
  3,                                      !- Outlet Port
  {80df5336-2df9-40f3-ae2a-ed4dd49e3e6a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1930f73c-af48-42cd-908c-5205d94071bf}, !- Handle
  {80df5336-2df9-40f3-ae2a-ed4dd49e3e6a}, !- Source Object
  3,                                      !- Outlet Port
  {3a0e1870-1965-4902-b499-f180bc0f0e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cc026fdb-7e94-4445-88be-ef34d1c6d2e7}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0993cb5c-076f-49bb-80ac-45944fc5f934}, !- Water Inlet Node Name
  {829bdf1b-f55b-4946-96e6-cb07d1d02dc9}; !- Water Outlet Node Name

OS:Node,
  {fa6f9b22-cb0a-48b4-bf10-9628819a1f27}, !- Handle
  Coil Heating Water Baseboard 46 Inlet Water Node, !- Name
  {042025b0-f4fc-48d5-baaf-974bdb3da129}, !- Inlet Port
  {0993cb5c-076f-49bb-80ac-45944fc5f934}; !- Outlet Port

OS:Connection,
  {042025b0-f4fc-48d5-baaf-974bdb3da129}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  48,                                     !- Outlet Port
  {fa6f9b22-cb0a-48b4-bf10-9628819a1f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f138ebb3-0633-4a50-8772-77608a86eec8}, !- Handle
  Coil Heating Water Baseboard 46 Outlet Water Node, !- Name
  {829bdf1b-f55b-4946-96e6-cb07d1d02dc9}, !- Inlet Port
  {44b28192-4715-4d13-81b9-70b072037cab}; !- Outlet Port

OS:Connection,
  {0993cb5c-076f-49bb-80ac-45944fc5f934}, !- Handle
  {fa6f9b22-cb0a-48b4-bf10-9628819a1f27}, !- Source Object
  3,                                      !- Outlet Port
  {cc026fdb-7e94-4445-88be-ef34d1c6d2e7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {829bdf1b-f55b-4946-96e6-cb07d1d02dc9}, !- Handle
  {cc026fdb-7e94-4445-88be-ef34d1c6d2e7}, !- Source Object
  10,                                     !- Outlet Port
  {f138ebb3-0633-4a50-8772-77608a86eec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44b28192-4715-4d13-81b9-70b072037cab}, !- Handle
  {f138ebb3-0633-4a50-8772-77608a86eec8}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {35e5a0b9-9035-49ae-9ef6-17cb4e5c2aee}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {cc026fdb-7e94-4445-88be-ef34d1c6d2e7}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {fadbd0c5-7522-4ed3-82c3-36ce4a7f492a}, !- Handle
  Coil Heating Gas 46,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {7e744619-a0fa-4f41-9564-cae8c697144a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 46, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {ab65b053-fc25-47ec-9335-609fb2e7c140}, !- Air Outlet Node Name
  {bc0a90c8-5e13-4691-8a7e-668f8193a94a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {fadbd0c5-7522-4ed3-82c3-36ce4a7f492a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {45cce7cf-6c71-4dc2-9f40-4f071c966718}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 46 Outlet Air Node, !- Name
  {ab65b053-fc25-47ec-9335-609fb2e7c140}, !- Inlet Port
  {9c2ec2e8-8896-4516-82ac-9acf52d636fe}; !- Outlet Port

OS:Node,
  {1a00a4ef-0acb-42ac-b92e-02afe95d5f83}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35 Return Air Node, !- Name
  {40ad0659-a08c-4759-a0bc-190680ee7ddd}, !- Inlet Port
  {98ff0be3-c4c2-4b7d-ac15-15e187226bde}; !- Outlet Port

OS:Connection,
  {9c2ec2e8-8896-4516-82ac-9acf52d636fe}, !- Handle
  {45cce7cf-6c71-4dc2-9f40-4f071c966718}, !- Source Object
  3,                                      !- Outlet Port
  {1e106c34-f64b-4a19-a6a1-7246f37dbd03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40ad0659-a08c-4759-a0bc-190680ee7ddd}, !- Handle
  {7acf73e1-5404-4bb8-a37b-d98d2a98a91b}, !- Source Object
  2,                                      !- Outlet Port
  {1a00a4ef-0acb-42ac-b92e-02afe95d5f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98ff0be3-c4c2-4b7d-ac15-15e187226bde}, !- Handle
  {1a00a4ef-0acb-42ac-b92e-02afe95d5f83}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {d61d51ae-2da6-4fef-a03a-02c567f65407}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 46 Inlet Air Node, !- Name
  {5f646217-41c5-43e3-a7bd-10a215c9d52a}, !- Inlet Port
  {bc0a90c8-5e13-4691-8a7e-668f8193a94a}; !- Outlet Port

OS:Connection,
  {5f646217-41c5-43e3-a7bd-10a215c9d52a}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  48,                                     !- Outlet Port
  {d61d51ae-2da6-4fef-a03a-02c567f65407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc0a90c8-5e13-4691-8a7e-668f8193a94a}, !- Handle
  {d61d51ae-2da6-4fef-a03a-02c567f65407}, !- Source Object
  3,                                      !- Outlet Port
  {7e744619-a0fa-4f41-9564-cae8c697144a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ab65b053-fc25-47ec-9335-609fb2e7c140}, !- Handle
  {7e744619-a0fa-4f41-9564-cae8c697144a}, !- Source Object
  3,                                      !- Outlet Port
  {45cce7cf-6c71-4dc2-9f40-4f071c966718}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2041d9b4-7df9-40c1-a03f-b82dfd12edab}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {77c43ca2-e309-4efe-8738-0c509d426288}, !- Water Inlet Node Name
  {7b954322-2f36-4b68-923e-5d4f717de308}; !- Water Outlet Node Name

OS:Node,
  {ca50ea0a-30cd-4620-9e83-3a6ca7ff82fe}, !- Handle
  Coil Heating Water Baseboard 47 Inlet Water Node, !- Name
  {a2bb164c-4e4c-4a55-8898-c9045a591743}, !- Inlet Port
  {77c43ca2-e309-4efe-8738-0c509d426288}; !- Outlet Port

OS:Connection,
  {a2bb164c-4e4c-4a55-8898-c9045a591743}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  49,                                     !- Outlet Port
  {ca50ea0a-30cd-4620-9e83-3a6ca7ff82fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a30d4c2-26df-4e94-8776-bb684672f683}, !- Handle
  Coil Heating Water Baseboard 47 Outlet Water Node, !- Name
  {7b954322-2f36-4b68-923e-5d4f717de308}, !- Inlet Port
  {eade60ac-cee7-4f3a-882a-2cf327e61ed7}; !- Outlet Port

OS:Connection,
  {77c43ca2-e309-4efe-8738-0c509d426288}, !- Handle
  {ca50ea0a-30cd-4620-9e83-3a6ca7ff82fe}, !- Source Object
  3,                                      !- Outlet Port
  {2041d9b4-7df9-40c1-a03f-b82dfd12edab}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7b954322-2f36-4b68-923e-5d4f717de308}, !- Handle
  {2041d9b4-7df9-40c1-a03f-b82dfd12edab}, !- Source Object
  10,                                     !- Outlet Port
  {3a30d4c2-26df-4e94-8776-bb684672f683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eade60ac-cee7-4f3a-882a-2cf327e61ed7}, !- Handle
  {3a30d4c2-26df-4e94-8776-bb684672f683}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {39340963-2a31-4471-9260-55daf09ee459}, !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {2041d9b4-7df9-40c1-a03f-b82dfd12edab}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {93ef20c2-6dc1-40e4-99e0-74b7d88a3e96}, !- Handle
  Coil Heating Gas 47,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1f07e22d-7b9e-4c56-9794-23ba977da9e2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 47, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {ed85beb3-bdda-4713-8813-123cc9a55b83}, !- Air Outlet Node Name
  {4fac1773-1de5-4fb0-afdf-9eec2711e16e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {93ef20c2-6dc1-40e4-99e0-74b7d88a3e96}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2904ae72-a4ae-4d0f-958e-9ff6f87eb42f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 47 Outlet Air Node, !- Name
  {ed85beb3-bdda-4713-8813-123cc9a55b83}, !- Inlet Port
  {05d8a023-ac39-49b5-bcd0-635fcd1160b9}; !- Outlet Port

OS:Node,
  {061d893a-b4c8-4e78-b650-a21f5a316173}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36 Return Air Node, !- Name
  {4d6ef519-8c43-4805-b506-1789a44261cb}, !- Inlet Port
  {3706e750-79e8-49b4-8933-4c9376dc7b5b}; !- Outlet Port

OS:Connection,
  {05d8a023-ac39-49b5-bcd0-635fcd1160b9}, !- Handle
  {2904ae72-a4ae-4d0f-958e-9ff6f87eb42f}, !- Source Object
  3,                                      !- Outlet Port
  {ba7f9036-10a2-471e-b109-9444bb79b23a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d6ef519-8c43-4805-b506-1789a44261cb}, !- Handle
  {8d759fed-bfce-4ae1-b917-72b8fc9491d1}, !- Source Object
  2,                                      !- Outlet Port
  {061d893a-b4c8-4e78-b650-a21f5a316173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3706e750-79e8-49b4-8933-4c9376dc7b5b}, !- Handle
  {061d893a-b4c8-4e78-b650-a21f5a316173}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {c130304a-9cf7-4fb8-b299-bdcf57466194}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 47 Inlet Air Node, !- Name
  {530d99f1-41cf-42ac-8444-3362890b2aae}, !- Inlet Port
  {4fac1773-1de5-4fb0-afdf-9eec2711e16e}; !- Outlet Port

OS:Connection,
  {530d99f1-41cf-42ac-8444-3362890b2aae}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  49,                                     !- Outlet Port
  {c130304a-9cf7-4fb8-b299-bdcf57466194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fac1773-1de5-4fb0-afdf-9eec2711e16e}, !- Handle
  {c130304a-9cf7-4fb8-b299-bdcf57466194}, !- Source Object
  3,                                      !- Outlet Port
  {1f07e22d-7b9e-4c56-9794-23ba977da9e2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ed85beb3-bdda-4713-8813-123cc9a55b83}, !- Handle
  {1f07e22d-7b9e-4c56-9794-23ba977da9e2}, !- Source Object
  3,                                      !- Outlet Port
  {2904ae72-a4ae-4d0f-958e-9ff6f87eb42f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {266b1068-919d-4564-a5ec-a9ad2b55c30b}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2eda3108-61a2-49bf-aedf-0e92ecbf25ff}, !- Water Inlet Node Name
  {245a6468-7244-405b-b764-841637c73884}; !- Water Outlet Node Name

OS:Node,
  {f3105af5-f609-4e95-9aad-05c4a2a200b2}, !- Handle
  Coil Heating Water Baseboard 48 Inlet Water Node, !- Name
  {12449bdd-a671-4a64-84cb-eb2f087c034b}, !- Inlet Port
  {2eda3108-61a2-49bf-aedf-0e92ecbf25ff}; !- Outlet Port

OS:Connection,
  {12449bdd-a671-4a64-84cb-eb2f087c034b}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  50,                                     !- Outlet Port
  {f3105af5-f609-4e95-9aad-05c4a2a200b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9242b887-1e6e-4694-9b3e-cc737b8f4b08}, !- Handle
  Coil Heating Water Baseboard 48 Outlet Water Node, !- Name
  {245a6468-7244-405b-b764-841637c73884}, !- Inlet Port
  {5d53db08-4bad-4996-9a99-dbbe971e1288}; !- Outlet Port

OS:Connection,
  {2eda3108-61a2-49bf-aedf-0e92ecbf25ff}, !- Handle
  {f3105af5-f609-4e95-9aad-05c4a2a200b2}, !- Source Object
  3,                                      !- Outlet Port
  {266b1068-919d-4564-a5ec-a9ad2b55c30b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {245a6468-7244-405b-b764-841637c73884}, !- Handle
  {266b1068-919d-4564-a5ec-a9ad2b55c30b}, !- Source Object
  10,                                     !- Outlet Port
  {9242b887-1e6e-4694-9b3e-cc737b8f4b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d53db08-4bad-4996-9a99-dbbe971e1288}, !- Handle
  {9242b887-1e6e-4694-9b3e-cc737b8f4b08}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {85d30e91-2e91-4bf5-bd5f-cd0df1b94edb}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {266b1068-919d-4564-a5ec-a9ad2b55c30b}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {7378b4b8-0f86-44ce-9a6a-feeadd7f9efd}, !- Handle
  Coil Heating Gas 48,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {be3746fa-d4b2-45eb-91d2-b382d6e2e895}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 48, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {5fe3d86f-52fc-4184-8d51-efb589d016d4}, !- Air Outlet Node Name
  {86998c45-7e31-47c2-a3d4-861aefd774a2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7378b4b8-0f86-44ce-9a6a-feeadd7f9efd}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f2f975c7-e85d-4097-8702-33171601cad7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 48 Outlet Air Node, !- Name
  {5fe3d86f-52fc-4184-8d51-efb589d016d4}, !- Inlet Port
  {efc018c8-2bd1-4fa3-82f5-69fbc06fedf1}; !- Outlet Port

OS:Node,
  {8ac18980-8679-4353-a309-416ab900ff6e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37 Return Air Node, !- Name
  {e4e84abf-f697-4703-ace4-dfa35c28c99b}, !- Inlet Port
  {89529d65-2dec-4489-a25d-f8a5042df489}; !- Outlet Port

OS:Connection,
  {efc018c8-2bd1-4fa3-82f5-69fbc06fedf1}, !- Handle
  {f2f975c7-e85d-4097-8702-33171601cad7}, !- Source Object
  3,                                      !- Outlet Port
  {504621b4-21e0-496b-b585-15a5f3fabb7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e84abf-f697-4703-ace4-dfa35c28c99b}, !- Handle
  {96a8f9f9-f45a-45a7-8a72-f65087f69e75}, !- Source Object
  2,                                      !- Outlet Port
  {8ac18980-8679-4353-a309-416ab900ff6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89529d65-2dec-4489-a25d-f8a5042df489}, !- Handle
  {8ac18980-8679-4353-a309-416ab900ff6e}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {83139747-6ee1-4c3e-8cbe-4978bb4fd660}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 48 Inlet Air Node, !- Name
  {930e1b97-764c-465c-b112-28f10c888232}, !- Inlet Port
  {86998c45-7e31-47c2-a3d4-861aefd774a2}; !- Outlet Port

OS:Connection,
  {930e1b97-764c-465c-b112-28f10c888232}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  50,                                     !- Outlet Port
  {83139747-6ee1-4c3e-8cbe-4978bb4fd660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86998c45-7e31-47c2-a3d4-861aefd774a2}, !- Handle
  {83139747-6ee1-4c3e-8cbe-4978bb4fd660}, !- Source Object
  3,                                      !- Outlet Port
  {be3746fa-d4b2-45eb-91d2-b382d6e2e895}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5fe3d86f-52fc-4184-8d51-efb589d016d4}, !- Handle
  {be3746fa-d4b2-45eb-91d2-b382d6e2e895}, !- Source Object
  3,                                      !- Outlet Port
  {f2f975c7-e85d-4097-8702-33171601cad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {45eda311-01f6-4524-a868-97273c4a3805}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {edf90725-9546-4c69-a404-adb6819b4dc5}, !- Water Inlet Node Name
  {04a613c7-e3fd-471b-9aa5-d14e59df300f}; !- Water Outlet Node Name

OS:Node,
  {bfa83ce3-cb1e-4a6b-88cf-3db6dba6d99f}, !- Handle
  Coil Heating Water Baseboard 49 Inlet Water Node, !- Name
  {6526ea9a-d35e-448d-8ddf-b55927896c49}, !- Inlet Port
  {edf90725-9546-4c69-a404-adb6819b4dc5}; !- Outlet Port

OS:Connection,
  {6526ea9a-d35e-448d-8ddf-b55927896c49}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  51,                                     !- Outlet Port
  {bfa83ce3-cb1e-4a6b-88cf-3db6dba6d99f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fa6a737-6430-49aa-a027-79d07d4643a5}, !- Handle
  Coil Heating Water Baseboard 49 Outlet Water Node, !- Name
  {04a613c7-e3fd-471b-9aa5-d14e59df300f}, !- Inlet Port
  {7a432c2c-8c67-4a22-b109-625b98f1e08a}; !- Outlet Port

OS:Connection,
  {edf90725-9546-4c69-a404-adb6819b4dc5}, !- Handle
  {bfa83ce3-cb1e-4a6b-88cf-3db6dba6d99f}, !- Source Object
  3,                                      !- Outlet Port
  {45eda311-01f6-4524-a868-97273c4a3805}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {04a613c7-e3fd-471b-9aa5-d14e59df300f}, !- Handle
  {45eda311-01f6-4524-a868-97273c4a3805}, !- Source Object
  10,                                     !- Outlet Port
  {4fa6a737-6430-49aa-a027-79d07d4643a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a432c2c-8c67-4a22-b109-625b98f1e08a}, !- Handle
  {4fa6a737-6430-49aa-a027-79d07d4643a5}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {eb948a23-6d89-478e-834a-833ae8021167}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {45eda311-01f6-4524-a868-97273c4a3805}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {df6331f4-485e-411c-a1b1-b655f8c0c35d}, !- Handle
  Coil Heating Gas 49,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {09ffbeda-c441-483e-ac89-824d9fe9db11}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 49, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {1612533d-3d5f-4891-9dcf-b498b438972f}, !- Air Outlet Node Name
  {ccdebd5d-a38a-4699-b1f1-7037210abb86}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {df6331f4-485e-411c-a1b1-b655f8c0c35d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2c5b6770-5151-4e40-a0ba-49ee668f8091}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 49 Outlet Air Node, !- Name
  {1612533d-3d5f-4891-9dcf-b498b438972f}, !- Inlet Port
  {b418a1b4-d43c-411a-986a-98097461d7d1}; !- Outlet Port

OS:Node,
  {459c08b3-b16b-4712-b38b-2a4afdc0c2ab}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38 Return Air Node, !- Name
  {50a8fcd7-4230-4560-bb81-f4720dafc26c}, !- Inlet Port
  {e89fe41f-bd1d-4d6a-8e23-a794aab77691}; !- Outlet Port

OS:Connection,
  {b418a1b4-d43c-411a-986a-98097461d7d1}, !- Handle
  {2c5b6770-5151-4e40-a0ba-49ee668f8091}, !- Source Object
  3,                                      !- Outlet Port
  {a24f04b9-e4a7-4d44-a200-921d1abe4314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50a8fcd7-4230-4560-bb81-f4720dafc26c}, !- Handle
  {f175c515-6d39-4138-8c47-dacdbd43cf7f}, !- Source Object
  2,                                      !- Outlet Port
  {459c08b3-b16b-4712-b38b-2a4afdc0c2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e89fe41f-bd1d-4d6a-8e23-a794aab77691}, !- Handle
  {459c08b3-b16b-4712-b38b-2a4afdc0c2ab}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {85398411-7de9-4b7f-995f-9ad2cfbd70e4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 49 Inlet Air Node, !- Name
  {85ad48b0-f92d-49b2-93c8-c8288625f44b}, !- Inlet Port
  {ccdebd5d-a38a-4699-b1f1-7037210abb86}; !- Outlet Port

OS:Connection,
  {85ad48b0-f92d-49b2-93c8-c8288625f44b}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  51,                                     !- Outlet Port
  {85398411-7de9-4b7f-995f-9ad2cfbd70e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccdebd5d-a38a-4699-b1f1-7037210abb86}, !- Handle
  {85398411-7de9-4b7f-995f-9ad2cfbd70e4}, !- Source Object
  3,                                      !- Outlet Port
  {09ffbeda-c441-483e-ac89-824d9fe9db11}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1612533d-3d5f-4891-9dcf-b498b438972f}, !- Handle
  {09ffbeda-c441-483e-ac89-824d9fe9db11}, !- Source Object
  3,                                      !- Outlet Port
  {2c5b6770-5151-4e40-a0ba-49ee668f8091}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b43827a9-408f-40e5-a1c4-8b6ade51f612}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {405036d5-4f10-42de-8d9e-4c42d4b1592a}, !- Water Inlet Node Name
  {145b74fa-2fb6-419b-88eb-787c07fdb9e8}; !- Water Outlet Node Name

OS:Node,
  {1a265717-0097-4baa-b795-baabbb50820e}, !- Handle
  Coil Heating Water Baseboard 50 Inlet Water Node, !- Name
  {8785745b-b391-443f-b380-d8f2dbefb046}, !- Inlet Port
  {405036d5-4f10-42de-8d9e-4c42d4b1592a}; !- Outlet Port

OS:Connection,
  {8785745b-b391-443f-b380-d8f2dbefb046}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  52,                                     !- Outlet Port
  {1a265717-0097-4baa-b795-baabbb50820e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {895ea3b2-3352-4f4e-818a-fe54f322114c}, !- Handle
  Coil Heating Water Baseboard 50 Outlet Water Node, !- Name
  {145b74fa-2fb6-419b-88eb-787c07fdb9e8}, !- Inlet Port
  {1ddfef95-c6bb-497b-8823-8aa28b735554}; !- Outlet Port

OS:Connection,
  {405036d5-4f10-42de-8d9e-4c42d4b1592a}, !- Handle
  {1a265717-0097-4baa-b795-baabbb50820e}, !- Source Object
  3,                                      !- Outlet Port
  {b43827a9-408f-40e5-a1c4-8b6ade51f612}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {145b74fa-2fb6-419b-88eb-787c07fdb9e8}, !- Handle
  {b43827a9-408f-40e5-a1c4-8b6ade51f612}, !- Source Object
  10,                                     !- Outlet Port
  {895ea3b2-3352-4f4e-818a-fe54f322114c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ddfef95-c6bb-497b-8823-8aa28b735554}, !- Handle
  {895ea3b2-3352-4f4e-818a-fe54f322114c}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fde97e65-78e9-4fc0-ab3d-4568855793b9}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {b43827a9-408f-40e5-a1c4-8b6ade51f612}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {bcf55a31-a461-49a3-a7eb-48d57791c05c}, !- Handle
  Coil Heating Gas 50,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3fe3bf05-684e-465d-bb71-7b717187e35c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 50, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {a8deb711-36cb-41e5-8645-f828c2408720}, !- Air Outlet Node Name
  {7b1c53ec-b993-47b9-ae1e-a2d0145e50de}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {bcf55a31-a461-49a3-a7eb-48d57791c05c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {796610d3-bf91-4e54-aa12-edfa48ee703b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 50 Outlet Air Node, !- Name
  {a8deb711-36cb-41e5-8645-f828c2408720}, !- Inlet Port
  {0096f742-7661-40b1-9f4b-be42204f1761}; !- Outlet Port

OS:Node,
  {f5e70c43-4355-4ddf-aafe-929cba926d91}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39 Return Air Node, !- Name
  {d20486ac-3937-4ee5-83d5-c014a59ca6ed}, !- Inlet Port
  {c84e84d5-c195-4379-88b4-515f990dab69}; !- Outlet Port

OS:Connection,
  {0096f742-7661-40b1-9f4b-be42204f1761}, !- Handle
  {796610d3-bf91-4e54-aa12-edfa48ee703b}, !- Source Object
  3,                                      !- Outlet Port
  {24387f2e-e02d-4c06-b850-5b04bdef65dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d20486ac-3937-4ee5-83d5-c014a59ca6ed}, !- Handle
  {5e58322f-171b-4ec6-a81e-f2d0ac0f7bc1}, !- Source Object
  2,                                      !- Outlet Port
  {f5e70c43-4355-4ddf-aafe-929cba926d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c84e84d5-c195-4379-88b4-515f990dab69}, !- Handle
  {f5e70c43-4355-4ddf-aafe-929cba926d91}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {01382f37-1611-477f-b182-c6baf6e34d9f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 50 Inlet Air Node, !- Name
  {b600eb19-f387-4c84-8bab-a8cde979d56f}, !- Inlet Port
  {7b1c53ec-b993-47b9-ae1e-a2d0145e50de}; !- Outlet Port

OS:Connection,
  {b600eb19-f387-4c84-8bab-a8cde979d56f}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  52,                                     !- Outlet Port
  {01382f37-1611-477f-b182-c6baf6e34d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b1c53ec-b993-47b9-ae1e-a2d0145e50de}, !- Handle
  {01382f37-1611-477f-b182-c6baf6e34d9f}, !- Source Object
  3,                                      !- Outlet Port
  {3fe3bf05-684e-465d-bb71-7b717187e35c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a8deb711-36cb-41e5-8645-f828c2408720}, !- Handle
  {3fe3bf05-684e-465d-bb71-7b717187e35c}, !- Source Object
  3,                                      !- Outlet Port
  {796610d3-bf91-4e54-aa12-edfa48ee703b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5cf47638-a76a-4d43-ae4b-a997dda60bad}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a6ef21b9-7912-4bd1-9cae-ff83ae375360}, !- Water Inlet Node Name
  {a8089500-f62f-4f19-b452-d0bb8dff2950}; !- Water Outlet Node Name

OS:Node,
  {979caa6f-e26c-41ed-b29d-6fe501a0880f}, !- Handle
  Coil Heating Water Baseboard 51 Inlet Water Node, !- Name
  {fe321e45-e1c0-47ce-b060-0caafd32f5a3}, !- Inlet Port
  {a6ef21b9-7912-4bd1-9cae-ff83ae375360}; !- Outlet Port

OS:Connection,
  {fe321e45-e1c0-47ce-b060-0caafd32f5a3}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  53,                                     !- Outlet Port
  {979caa6f-e26c-41ed-b29d-6fe501a0880f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e65efef5-b72c-452b-a33e-1e4d713842e1}, !- Handle
  Coil Heating Water Baseboard 51 Outlet Water Node, !- Name
  {a8089500-f62f-4f19-b452-d0bb8dff2950}, !- Inlet Port
  {147ac068-f906-4e48-8ade-7376185e205d}; !- Outlet Port

OS:Connection,
  {a6ef21b9-7912-4bd1-9cae-ff83ae375360}, !- Handle
  {979caa6f-e26c-41ed-b29d-6fe501a0880f}, !- Source Object
  3,                                      !- Outlet Port
  {5cf47638-a76a-4d43-ae4b-a997dda60bad}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a8089500-f62f-4f19-b452-d0bb8dff2950}, !- Handle
  {5cf47638-a76a-4d43-ae4b-a997dda60bad}, !- Source Object
  10,                                     !- Outlet Port
  {e65efef5-b72c-452b-a33e-1e4d713842e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {147ac068-f906-4e48-8ade-7376185e205d}, !- Handle
  {e65efef5-b72c-452b-a33e-1e4d713842e1}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  53;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9caff715-8e0d-44b2-843f-de10c27fc827}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {5cf47638-a76a-4d43-ae4b-a997dda60bad}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {a956fc96-3655-4992-8a42-94066dfc06a6}, !- Handle
  Coil Heating Gas 51,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1b363120-e176-41f6-8946-3ec53a83288c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 51, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {724d7983-a4e8-4022-ad8e-bd4d3bec53fe}, !- Air Outlet Node Name
  {bec4b672-52d5-45f6-901f-44431c71d9ae}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a956fc96-3655-4992-8a42-94066dfc06a6}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ec5e10a9-2ebd-4e41-98b0-13284c53182b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 51 Outlet Air Node, !- Name
  {724d7983-a4e8-4022-ad8e-bd4d3bec53fe}, !- Inlet Port
  {fb5fab1c-0d91-4dd2-8893-93accce184c6}; !- Outlet Port

OS:Node,
  {d26677c7-9c50-467a-87cc-eb95d1c1c894}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40 Return Air Node, !- Name
  {a80e02f6-0670-4da2-857e-b16c17388676}, !- Inlet Port
  {7a17bc18-9c0c-480d-b292-8fab0bbe902b}; !- Outlet Port

OS:Connection,
  {fb5fab1c-0d91-4dd2-8893-93accce184c6}, !- Handle
  {ec5e10a9-2ebd-4e41-98b0-13284c53182b}, !- Source Object
  3,                                      !- Outlet Port
  {79454aae-3d6f-462b-83f0-68a2eab3a833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80e02f6-0670-4da2-857e-b16c17388676}, !- Handle
  {993a744f-564e-46b6-8093-e27d0033ed7b}, !- Source Object
  2,                                      !- Outlet Port
  {d26677c7-9c50-467a-87cc-eb95d1c1c894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a17bc18-9c0c-480d-b292-8fab0bbe902b}, !- Handle
  {d26677c7-9c50-467a-87cc-eb95d1c1c894}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {29ab5b36-a9f3-470a-8e39-863e9cfa2a93}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 51 Inlet Air Node, !- Name
  {22cc1b98-8452-406f-a38a-839cfffc2f94}, !- Inlet Port
  {bec4b672-52d5-45f6-901f-44431c71d9ae}; !- Outlet Port

OS:Connection,
  {22cc1b98-8452-406f-a38a-839cfffc2f94}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  53,                                     !- Outlet Port
  {29ab5b36-a9f3-470a-8e39-863e9cfa2a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec4b672-52d5-45f6-901f-44431c71d9ae}, !- Handle
  {29ab5b36-a9f3-470a-8e39-863e9cfa2a93}, !- Source Object
  3,                                      !- Outlet Port
  {1b363120-e176-41f6-8946-3ec53a83288c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {724d7983-a4e8-4022-ad8e-bd4d3bec53fe}, !- Handle
  {1b363120-e176-41f6-8946-3ec53a83288c}, !- Source Object
  3,                                      !- Outlet Port
  {ec5e10a9-2ebd-4e41-98b0-13284c53182b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {71541786-414c-42ef-b9b7-fccec8e4ab66}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {266ee2aa-1ffa-4f93-9068-02e5a9289aca}, !- Water Inlet Node Name
  {fd3b779a-5bcd-43df-8a4a-d8b2408979c8}; !- Water Outlet Node Name

OS:Node,
  {aabc2c9d-5dfd-40b3-95bd-7f8a294e19b9}, !- Handle
  Coil Heating Water Baseboard 52 Inlet Water Node, !- Name
  {91b9c260-ed1e-4bec-bf7e-690a6b602a0a}, !- Inlet Port
  {266ee2aa-1ffa-4f93-9068-02e5a9289aca}; !- Outlet Port

OS:Connection,
  {91b9c260-ed1e-4bec-bf7e-690a6b602a0a}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  54,                                     !- Outlet Port
  {aabc2c9d-5dfd-40b3-95bd-7f8a294e19b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14f3b156-70de-4205-84c9-83675885e8fe}, !- Handle
  Coil Heating Water Baseboard 52 Outlet Water Node, !- Name
  {fd3b779a-5bcd-43df-8a4a-d8b2408979c8}, !- Inlet Port
  {8851f88c-af03-41be-b12e-81a95a9473b8}; !- Outlet Port

OS:Connection,
  {266ee2aa-1ffa-4f93-9068-02e5a9289aca}, !- Handle
  {aabc2c9d-5dfd-40b3-95bd-7f8a294e19b9}, !- Source Object
  3,                                      !- Outlet Port
  {71541786-414c-42ef-b9b7-fccec8e4ab66}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fd3b779a-5bcd-43df-8a4a-d8b2408979c8}, !- Handle
  {71541786-414c-42ef-b9b7-fccec8e4ab66}, !- Source Object
  10,                                     !- Outlet Port
  {14f3b156-70de-4205-84c9-83675885e8fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8851f88c-af03-41be-b12e-81a95a9473b8}, !- Handle
  {14f3b156-70de-4205-84c9-83675885e8fe}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a4cbf348-ba66-4256-b992-2ee39a3a47dc}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {71541786-414c-42ef-b9b7-fccec8e4ab66}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {29ceaa20-987e-4fd7-94e0-1094a512cc43}, !- Handle
  Coil Heating Gas 52,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {10f324c4-357f-46cb-9960-3d0a245b0d93}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 52, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {a4655af9-ead9-4573-bc30-b12b35752ba1}, !- Air Outlet Node Name
  {158bb663-985c-4503-bcf6-d78276ba1537}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {29ceaa20-987e-4fd7-94e0-1094a512cc43}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {967d3bc0-fd68-4b26-afb2-72b968552f41}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 52 Outlet Air Node, !- Name
  {a4655af9-ead9-4573-bc30-b12b35752ba1}, !- Inlet Port
  {c29c795a-cf40-4017-bad6-ba8ebff689ec}; !- Outlet Port

OS:Node,
  {0e13cad7-a186-4553-bf2d-f53efd1a3110}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41 Return Air Node, !- Name
  {bbb10887-a185-4a94-a678-c753ce8e1e6b}, !- Inlet Port
  {869597af-69c1-419d-92fd-45271b972d86}; !- Outlet Port

OS:Connection,
  {c29c795a-cf40-4017-bad6-ba8ebff689ec}, !- Handle
  {967d3bc0-fd68-4b26-afb2-72b968552f41}, !- Source Object
  3,                                      !- Outlet Port
  {c6a10067-8e05-452b-b23d-b312078628a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbb10887-a185-4a94-a678-c753ce8e1e6b}, !- Handle
  {dc424a30-31fb-4728-9385-bcaa3534c42a}, !- Source Object
  2,                                      !- Outlet Port
  {0e13cad7-a186-4553-bf2d-f53efd1a3110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {869597af-69c1-419d-92fd-45271b972d86}, !- Handle
  {0e13cad7-a186-4553-bf2d-f53efd1a3110}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {64bd4955-7ebc-42aa-835f-32dc9ed5057e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 52 Inlet Air Node, !- Name
  {ef48f46d-29b6-41d6-96e6-ec1cfe427bfd}, !- Inlet Port
  {158bb663-985c-4503-bcf6-d78276ba1537}; !- Outlet Port

OS:Connection,
  {ef48f46d-29b6-41d6-96e6-ec1cfe427bfd}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  54,                                     !- Outlet Port
  {64bd4955-7ebc-42aa-835f-32dc9ed5057e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {158bb663-985c-4503-bcf6-d78276ba1537}, !- Handle
  {64bd4955-7ebc-42aa-835f-32dc9ed5057e}, !- Source Object
  3,                                      !- Outlet Port
  {10f324c4-357f-46cb-9960-3d0a245b0d93}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a4655af9-ead9-4573-bc30-b12b35752ba1}, !- Handle
  {10f324c4-357f-46cb-9960-3d0a245b0d93}, !- Source Object
  3,                                      !- Outlet Port
  {967d3bc0-fd68-4b26-afb2-72b968552f41}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {af63b09d-c36b-4363-a859-b3a338efcfcb}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a5d8f0f0-add0-4d69-b4ea-725347a99631}, !- Water Inlet Node Name
  {5960bfbb-0de7-47b0-b92d-4042ee898993}; !- Water Outlet Node Name

OS:Node,
  {daab9adc-8b41-4133-927a-70cdcfcfcc90}, !- Handle
  Coil Heating Water Baseboard 53 Inlet Water Node, !- Name
  {8e913b1c-9c04-4a9a-b720-4dc51b0de97e}, !- Inlet Port
  {a5d8f0f0-add0-4d69-b4ea-725347a99631}; !- Outlet Port

OS:Connection,
  {8e913b1c-9c04-4a9a-b720-4dc51b0de97e}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  55,                                     !- Outlet Port
  {daab9adc-8b41-4133-927a-70cdcfcfcc90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dabc1e99-c6fb-4265-8bc2-1e3192c3b7f2}, !- Handle
  Coil Heating Water Baseboard 53 Outlet Water Node, !- Name
  {5960bfbb-0de7-47b0-b92d-4042ee898993}, !- Inlet Port
  {8c4ffc14-5327-4dd6-b645-de3ebc031440}; !- Outlet Port

OS:Connection,
  {a5d8f0f0-add0-4d69-b4ea-725347a99631}, !- Handle
  {daab9adc-8b41-4133-927a-70cdcfcfcc90}, !- Source Object
  3,                                      !- Outlet Port
  {af63b09d-c36b-4363-a859-b3a338efcfcb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5960bfbb-0de7-47b0-b92d-4042ee898993}, !- Handle
  {af63b09d-c36b-4363-a859-b3a338efcfcb}, !- Source Object
  10,                                     !- Outlet Port
  {dabc1e99-c6fb-4265-8bc2-1e3192c3b7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c4ffc14-5327-4dd6-b645-de3ebc031440}, !- Handle
  {dabc1e99-c6fb-4265-8bc2-1e3192c3b7f2}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  55;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ac90b595-0740-4dfe-9e99-321ccd36d1b1}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {af63b09d-c36b-4363-a859-b3a338efcfcb}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {e720a78f-5228-4ba4-b82f-2cfea0acb455}, !- Handle
  Coil Heating Gas 53,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ddc5c0d7-b2d7-4352-af5c-c37ea661f4d0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 53, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {cbb936c9-f587-4e8e-bc45-e7dff72a9353}, !- Air Outlet Node Name
  {1b2e2f05-de7d-4f78-81c9-c574d7495ad8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e720a78f-5228-4ba4-b82f-2cfea0acb455}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {de8d41ca-38a1-4297-bafa-09e3fe6a11e9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 53 Outlet Air Node, !- Name
  {cbb936c9-f587-4e8e-bc45-e7dff72a9353}, !- Inlet Port
  {bde9a537-cd6b-4e10-a82e-2f6786d1f6e2}; !- Outlet Port

OS:Node,
  {9197c245-68a2-4bcc-8f0c-5d1d95837b5a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Return Air Node, !- Name
  {5ee2cb8c-9133-47ce-99b8-d14bafbfd76f}, !- Inlet Port
  {65fcd2d9-4e8d-42e9-bd06-aa19b752a457}; !- Outlet Port

OS:Connection,
  {bde9a537-cd6b-4e10-a82e-2f6786d1f6e2}, !- Handle
  {de8d41ca-38a1-4297-bafa-09e3fe6a11e9}, !- Source Object
  3,                                      !- Outlet Port
  {a6fae8bc-8bfc-45f8-a59a-cf87bcfefe67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ee2cb8c-9133-47ce-99b8-d14bafbfd76f}, !- Handle
  {60905d90-abee-4547-8013-660f5e3b7e82}, !- Source Object
  2,                                      !- Outlet Port
  {9197c245-68a2-4bcc-8f0c-5d1d95837b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65fcd2d9-4e8d-42e9-bd06-aa19b752a457}, !- Handle
  {9197c245-68a2-4bcc-8f0c-5d1d95837b5a}, !- Source Object
  3,                                      !- Outlet Port
  {a778a0ad-ccd9-4375-a999-fe371e8b0bb4}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {7c40c8cd-863a-4999-8afc-50387d24d5ed}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 53 Inlet Air Node, !- Name
  {31e4d1cc-769f-4b22-85f0-985f982dc368}, !- Inlet Port
  {1b2e2f05-de7d-4f78-81c9-c574d7495ad8}; !- Outlet Port

OS:Connection,
  {31e4d1cc-769f-4b22-85f0-985f982dc368}, !- Handle
  {f74902d2-c3cd-4eb9-a4ba-0b7af20bb6e8}, !- Source Object
  55,                                     !- Outlet Port
  {7c40c8cd-863a-4999-8afc-50387d24d5ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b2e2f05-de7d-4f78-81c9-c574d7495ad8}, !- Handle
  {7c40c8cd-863a-4999-8afc-50387d24d5ed}, !- Source Object
  3,                                      !- Outlet Port
  {ddc5c0d7-b2d7-4352-af5c-c37ea661f4d0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cbb936c9-f587-4e8e-bc45-e7dff72a9353}, !- Handle
  {ddc5c0d7-b2d7-4352-af5c-c37ea661f4d0}, !- Source Object
  3,                                      !- Outlet Port
  {de8d41ca-38a1-4297-bafa-09e3fe6a11e9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9bd21180-72d9-44e8-9309-48c4d0cbe802}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {59ae96d3-ccec-4d6d-b487-3b73fc230546}, !- Availability Schedule
  {939746b4-f612-420a-a592-9bedae48fcd9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {00438467-006c-4b4c-bc3b-8ca5577e4f2e}, !- Supply Side Inlet Node Name
  {7846470f-3aa7-4ff7-9e48-ea5555c06ca1}, !- Demand Side Outlet Node Name
  {5034778c-6565-4c64-8918-144c0f5cd509}, !- Demand Side Inlet Node A
  {df4e67bd-6029-48ce-aabf-9727fe3d3619}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6f715a92-e722-4dca-9f00-e0d860353212}, !- Demand Mixer Name
  {ac702deb-4ecc-4f86-99bf-9c2e00a9eb66}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5e1f6c96-9315-4dbd-9fce-233c6477734c}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {00438467-006c-4b4c-bc3b-8ca5577e4f2e}, !- Inlet Port
  {58d552ca-c6ab-4556-93f1-f24959c8880f}; !- Outlet Port

OS:Node,
  {bd661cd2-4fda-441b-b39b-fe5e1f61d425}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {b8b3cc27-4c59-452a-b0df-6a99acf0c730}, !- Inlet Port
  {df4e67bd-6029-48ce-aabf-9727fe3d3619}; !- Outlet Port

OS:Connection,
  {00438467-006c-4b4c-bc3b-8ca5577e4f2e}, !- Handle
  {9bd21180-72d9-44e8-9309-48c4d0cbe802}, !- Source Object
  9,                                      !- Outlet Port
  {5e1f6c96-9315-4dbd-9fce-233c6477734c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4e67bd-6029-48ce-aabf-9727fe3d3619}, !- Handle
  {bd661cd2-4fda-441b-b39b-fe5e1f61d425}, !- Source Object
  3,                                      !- Outlet Port
  {9bd21180-72d9-44e8-9309-48c4d0cbe802}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6d05bb3e-ee52-499e-9509-466918bf3fdd}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {5034778c-6565-4c64-8918-144c0f5cd509}, !- Inlet Port
  {e15509a8-c85f-4637-9057-2db09251e9cf}; !- Outlet Port

OS:Node,
  {d9ab0b97-8982-4e4a-8a63-cdd504862cdd}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {4ea357aa-929a-4b42-bc0c-ce7badb16bc6}, !- Inlet Port
  {7846470f-3aa7-4ff7-9e48-ea5555c06ca1}; !- Outlet Port

OS:Node,
  {69e50c18-77f3-4cbf-82ca-624c62fa4c8a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {ef7fdf50-fdaa-4d78-9410-f275945eea18}, !- Inlet Port
  {108c9708-89b9-4773-8001-15ce276d4900}; !- Outlet Port

OS:Connection,
  {5034778c-6565-4c64-8918-144c0f5cd509}, !- Handle
  {9bd21180-72d9-44e8-9309-48c4d0cbe802}, !- Source Object
  11,                                     !- Outlet Port
  {6d05bb3e-ee52-499e-9509-466918bf3fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7846470f-3aa7-4ff7-9e48-ea5555c06ca1}, !- Handle
  {d9ab0b97-8982-4e4a-8a63-cdd504862cdd}, !- Source Object
  3,                                      !- Outlet Port
  {9bd21180-72d9-44e8-9309-48c4d0cbe802}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ac702deb-4ecc-4f86-99bf-9c2e00a9eb66}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {e15509a8-c85f-4637-9057-2db09251e9cf}, !- Inlet Node Name
  {6b60f742-f6ef-4140-94cc-a810a2caa207}, !- Outlet Node Name 1
  {3bacdf16-12db-4969-b81d-1e0c81685651}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {6f715a92-e722-4dca-9f00-e0d860353212}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {4ea357aa-929a-4b42-bc0c-ce7badb16bc6}, !- Outlet Node Name
  {fcef7942-6f44-4c40-bad8-1d4e81744593}, !- Inlet Node Name 1
  {3488c0f6-2123-4f9c-b537-fab5697c01ad}; !- Inlet Node Name 2

OS:Connection,
  {e15509a8-c85f-4637-9057-2db09251e9cf}, !- Handle
  {6d05bb3e-ee52-499e-9509-466918bf3fdd}, !- Source Object
  3,                                      !- Outlet Port
  {ac702deb-4ecc-4f86-99bf-9c2e00a9eb66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ea357aa-929a-4b42-bc0c-ce7badb16bc6}, !- Handle
  {6f715a92-e722-4dca-9f00-e0d860353212}, !- Source Object
  2,                                      !- Outlet Port
  {d9ab0b97-8982-4e4a-8a63-cdd504862cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {01173d3c-213e-4572-9d43-c5923993230a}, !- Handle
  {9bd21180-72d9-44e8-9309-48c4d0cbe802}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {939746b4-f612-420a-a592-9bedae48fcd9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e666aa1b-343e-4111-a09e-b544d23e7f73}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {426ba15b-c09a-47e4-a396-7aa322e4da08}, !- Handle
  Fan On Off 1,                           !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {40ea2160-bf83-40e8-a753-8c74136ece2b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cd140256-1902-431f-b93f-b38424d5ae0a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {40ea2160-bf83-40e8-a753-8c74136ece2b}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cd140256-1902-431f-b93f-b38424d5ae0a}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3bd10e0-802a-4d1b-b9db-828cc672e805}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a2f86cb8-6120-41db-aee6-262f911c0a0c}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9cedfdda-878a-4d4c-b54f-1e1803e6b4fb}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aea4afc4-02ca-4bad-a3b7-d4f420cb0d41}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {80a5addb-72d5-45fa-8360-11994786ce1c}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {394202f5-9453-40d0-953d-5c0d39051e81}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 185kBtu/hr 10.4EER, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59905974482593,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6223e5fa-ffa7-485b-a0f0-025c35fbb92f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5063af87-714a-48fa-a91d-177c11d5197b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e8c7f1c3-aed4-4ec4-9e32-0eaca0f3374a}, !- Energy Input Ratio Function of Temperature Curve Name
  {03a7503a-91f7-4a56-8f69-9f59f9f44c99}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {321a0ceb-6c84-4efc-bf64-0f3c05f464f8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {5bbe486e-ca9d-4e8a-860e-8e05c0654924}, !- Handle
  Curve Cubic 7,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {400ad1d6-8cf4-45eb-9633-97ccc0e53479}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5bdec48d-de45-48f4-a38c-e5dc078daee7}, !- Handle
  Curve Cubic 9,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9ca823e5-341d-4fdc-a334-a627ca1eca0a}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {897670c8-abfc-4039-b15b-3def1583c5f1}, !- Handle
  Curve Cubic 10,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {32d07aab-3611-4869-9384-e2c47be705a5}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 134 Clg kBtu/hr 3.3COPH, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  39263.8040573375,                       !- Rated Total Heating Capacity {W}
  3.57003273578772,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {35943a5b-7e07-4517-b9b9-37a458c8e398}, !- Total Heating Capacity Function of Temperature Curve Name
  {d1d17e9f-6832-40c9-9fbe-ca5afbefd23e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6d8731c8-ff0a-477d-b405-9142ec452546}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac773386-4af7-4869-bfda-0994051d7603}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {320e5a01-2937-42dd-823f-792d976d7d3c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {75abe502-75f7-4c77-9dae-19752f4c7554}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {59ae96d3-ccec-4d6d-b487-3b73fc230546}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {25b5c752-b7b1-42c8-a2a0-4d9acb223cae}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {25b5c752-b7b1-42c8-a2a0-4d9acb223cae}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e85d54da-abef-45aa-93a4-65018d800874}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {75abe502-75f7-4c77-9dae-19752f4c7554}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {019713f0-0d07-4de7-a8f9-aa1058dc8ba4}, !- Mixed Air Node Name
  {e27c097f-e64e-4d9b-bbaf-287e51f410fa}, !- Outdoor Air Stream Node Name
  {d5e0e336-369c-4bd7-8bfe-acaa877c04be}, !- Relief Air Stream Node Name
  {58d552ca-c6ab-4556-93f1-f24959c8880f}; !- Return Air Stream Node Name

OS:Node,
  {5750444e-3648-4d91-a9a7-b7584869e93b}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ee101feb-3c9c-4307-bcf2-947329be7f05}; !- Outlet Port

OS:Node,
  {d98a1b6f-20cc-44d1-983e-b21fbd2319c7}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {2d740654-83af-4da1-9d76-1eedec8dac93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {889e0432-2f00-4713-8f52-82d9350391b5}, !- Handle
  Coil Heating Gas 54,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {bb8fb59f-d119-4926-8b32-725dbc9704a2}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A ASHP, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {63824c34-6e4a-4dd2-bff6-7b5b6e009f48}, !- Air Inlet Node Name
  {b8b3cc27-4c59-452a-b0df-6a99acf0c730}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8bfa325f-332d-44c2-a087-8d505718fb94}, !- Controlling Zone or Thermostat Location
  {426ba15b-c09a-47e4-a396-7aa322e4da08}, !- Supply Air Fan Name
  {32d07aab-3611-4869-9384-e2c47be705a5}, !- Heating Coil Name
  {394202f5-9453-40d0-953d-5c0d39051e81}, !- Cooling Coil Name
  {889e0432-2f00-4713-8f52-82d9350391b5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {59ae96d3-ccec-4d6d-b487-3b73fc230546}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {b8b3cc27-4c59-452a-b0df-6a99acf0c730}, !- Handle
  {bb8fb59f-d119-4926-8b32-725dbc9704a2}, !- Source Object
  4,                                      !- Outlet Port
  {bd661cd2-4fda-441b-b39b-fe5e1f61d425}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc9c90db-af9a-437b-8406-2fb84b4ac318}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {019713f0-0d07-4de7-a8f9-aa1058dc8ba4}, !- Inlet Port
  {63824c34-6e4a-4dd2-bff6-7b5b6e009f48}; !- Outlet Port

OS:Connection,
  {58d552ca-c6ab-4556-93f1-f24959c8880f}, !- Handle
  {5e1f6c96-9315-4dbd-9fce-233c6477734c}, !- Source Object
  3,                                      !- Outlet Port
  {e85d54da-abef-45aa-93a4-65018d800874}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {019713f0-0d07-4de7-a8f9-aa1058dc8ba4}, !- Handle
  {e85d54da-abef-45aa-93a4-65018d800874}, !- Source Object
  5,                                      !- Outlet Port
  {cc9c90db-af9a-437b-8406-2fb84b4ac318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63824c34-6e4a-4dd2-bff6-7b5b6e009f48}, !- Handle
  {cc9c90db-af9a-437b-8406-2fb84b4ac318}, !- Source Object
  3,                                      !- Outlet Port
  {bb8fb59f-d119-4926-8b32-725dbc9704a2}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {baf52f5c-a1ac-4d81-bbd5-eae4585cee9b}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8bfa325f-332d-44c2-a087-8d505718fb94}, !- Control Zone Name
  {bd661cd2-4fda-441b-b39b-fe5e1f61d425}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {70c3bade-aaf4-41e8-87b6-154fde5ce750}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c4df7d08-c782-4942-a3f5-15131c9dc782}, !- Water Inlet Node Name
  {16de11c4-e602-44e3-acbb-bb790c5e7898}; !- Water Outlet Node Name

OS:Node,
  {cc1f4d29-31e2-4bb4-a42a-f99ee8dadf37}, !- Handle
  Coil Heating Water Baseboard 54 Inlet Water Node, !- Name
  {64b7463e-dce1-42b4-baf9-c9c8906dd6a2}, !- Inlet Port
  {c4df7d08-c782-4942-a3f5-15131c9dc782}; !- Outlet Port

OS:Connection,
  {64b7463e-dce1-42b4-baf9-c9c8906dd6a2}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  56,                                     !- Outlet Port
  {cc1f4d29-31e2-4bb4-a42a-f99ee8dadf37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b901ab12-4936-43e4-bdb8-ee846272b26a}, !- Handle
  Coil Heating Water Baseboard 54 Outlet Water Node, !- Name
  {16de11c4-e602-44e3-acbb-bb790c5e7898}, !- Inlet Port
  {f02e8db2-e0ac-4770-a250-d3a0da68dbc7}; !- Outlet Port

OS:Connection,
  {c4df7d08-c782-4942-a3f5-15131c9dc782}, !- Handle
  {cc1f4d29-31e2-4bb4-a42a-f99ee8dadf37}, !- Source Object
  3,                                      !- Outlet Port
  {70c3bade-aaf4-41e8-87b6-154fde5ce750}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {16de11c4-e602-44e3-acbb-bb790c5e7898}, !- Handle
  {70c3bade-aaf4-41e8-87b6-154fde5ce750}, !- Source Object
  10,                                     !- Outlet Port
  {b901ab12-4936-43e4-bdb8-ee846272b26a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f02e8db2-e0ac-4770-a250-d3a0da68dbc7}, !- Handle
  {b901ab12-4936-43e4-bdb8-ee846272b26a}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {67a23936-c341-4159-a3bd-2957910abbbe}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {70c3bade-aaf4-41e8-87b6-154fde5ce750}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a3dfe8c9-4ddc-428a-bd69-64b7c639c69a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {01bc7641-00b4-4505-a796-9a6beac70426}, !- Air Inlet Node Name
  {ef7fdf50-fdaa-4d78-9410-f275945eea18}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6cb44c13-3f84-4338-a8a3-f5a0b434bb21}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {fee251e2-9b7f-4be8-abcd-8331ad2f0c6f}, !- Inlet Port
  {fcef7942-6f44-4c40-bad8-1d4e81744593}; !- Outlet Port

OS:Connection,
  {108c9708-89b9-4773-8001-15ce276d4900}, !- Handle
  {69e50c18-77f3-4cbf-82ca-624c62fa4c8a}, !- Source Object
  3,                                      !- Outlet Port
  {9f47090c-30da-42b5-b81c-80a65c1c4e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee251e2-9b7f-4be8-abcd-8331ad2f0c6f}, !- Handle
  {b9aab71c-d187-46fe-b591-fbd1769f3932}, !- Source Object
  2,                                      !- Outlet Port
  {6cb44c13-3f84-4338-a8a3-f5a0b434bb21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcef7942-6f44-4c40-bad8-1d4e81744593}, !- Handle
  {6cb44c13-3f84-4338-a8a3-f5a0b434bb21}, !- Source Object
  3,                                      !- Outlet Port
  {6f715a92-e722-4dca-9f00-e0d860353212}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c33aa7a-ccd1-4a4f-8ee6-a6389038a5f6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {6b60f742-f6ef-4140-94cc-a810a2caa207}, !- Inlet Port
  {01bc7641-00b4-4505-a796-9a6beac70426}; !- Outlet Port

OS:Connection,
  {6b60f742-f6ef-4140-94cc-a810a2caa207}, !- Handle
  {ac702deb-4ecc-4f86-99bf-9c2e00a9eb66}, !- Source Object
  3,                                      !- Outlet Port
  {8c33aa7a-ccd1-4a4f-8ee6-a6389038a5f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01bc7641-00b4-4505-a796-9a6beac70426}, !- Handle
  {8c33aa7a-ccd1-4a4f-8ee6-a6389038a5f6}, !- Source Object
  3,                                      !- Outlet Port
  {a3dfe8c9-4ddc-428a-bd69-64b7c639c69a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef7fdf50-fdaa-4d78-9410-f275945eea18}, !- Handle
  {a3dfe8c9-4ddc-428a-bd69-64b7c639c69a}, !- Source Object
  4,                                      !- Outlet Port
  {69e50c18-77f3-4cbf-82ca-624c62fa4c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {71dcbb86-7477-4be6-b6d7-c1d3fc396c83}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {85d134d8-b679-4c4a-b029-5d15fd90d9dc}, !- Water Inlet Node Name
  {ff1f95b9-24dd-47d3-90c0-f1844e0c484c}; !- Water Outlet Node Name

OS:Node,
  {f0e317c4-11ad-40ee-8858-ebe8d4e6303b}, !- Handle
  Coil Heating Water Baseboard 55 Inlet Water Node, !- Name
  {8389009d-666e-42ca-979d-86e63da41ea7}, !- Inlet Port
  {85d134d8-b679-4c4a-b029-5d15fd90d9dc}; !- Outlet Port

OS:Connection,
  {8389009d-666e-42ca-979d-86e63da41ea7}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  57,                                     !- Outlet Port
  {f0e317c4-11ad-40ee-8858-ebe8d4e6303b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f4c86bf-4088-42e2-85cf-c7955769c6ab}, !- Handle
  Coil Heating Water Baseboard 55 Outlet Water Node, !- Name
  {ff1f95b9-24dd-47d3-90c0-f1844e0c484c}, !- Inlet Port
  {b480ce8b-6d40-46e1-babd-1d947a20dd0d}; !- Outlet Port

OS:Connection,
  {85d134d8-b679-4c4a-b029-5d15fd90d9dc}, !- Handle
  {f0e317c4-11ad-40ee-8858-ebe8d4e6303b}, !- Source Object
  3,                                      !- Outlet Port
  {71dcbb86-7477-4be6-b6d7-c1d3fc396c83}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ff1f95b9-24dd-47d3-90c0-f1844e0c484c}, !- Handle
  {71dcbb86-7477-4be6-b6d7-c1d3fc396c83}, !- Source Object
  10,                                     !- Outlet Port
  {7f4c86bf-4088-42e2-85cf-c7955769c6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b480ce8b-6d40-46e1-babd-1d947a20dd0d}, !- Handle
  {7f4c86bf-4088-42e2-85cf-c7955769c6ab}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  57;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c71dc881-8c86-44b6-9d7a-c371d8549a28}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {71dcbb86-7477-4be6-b6d7-c1d3fc396c83}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c755af8a-5191-4af7-ab1c-30e844562ffd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {d49f6429-bdcf-4baa-86f1-31e2a7ea6713}, !- Air Inlet Node Name
  {7b4ba580-d049-4bc0-8561-5c2814788655}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ce1cf1da-254d-4bd7-9e2c-dc2604f133c7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {7b4ba580-d049-4bc0-8561-5c2814788655}, !- Inlet Port
  {c5094460-64fe-494c-b393-7c60a4fa0245}; !- Outlet Port

OS:Node,
  {a333cd81-1ac5-432d-bf79-5cb3ab886b9a}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A Return Air Node, !- Name
  {78649ad8-ff2a-4a91-86a3-2e6bbaa3bdb1}, !- Inlet Port
  {3488c0f6-2123-4f9c-b537-fab5697c01ad}; !- Outlet Port

OS:Connection,
  {c5094460-64fe-494c-b393-7c60a4fa0245}, !- Handle
  {ce1cf1da-254d-4bd7-9e2c-dc2604f133c7}, !- Source Object
  3,                                      !- Outlet Port
  {28e5cc5e-4e8a-446b-a807-958b2e68ec83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78649ad8-ff2a-4a91-86a3-2e6bbaa3bdb1}, !- Handle
  {b47167cd-0779-478c-8ff2-151675ef6bc0}, !- Source Object
  2,                                      !- Outlet Port
  {a333cd81-1ac5-432d-bf79-5cb3ab886b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3488c0f6-2123-4f9c-b537-fab5697c01ad}, !- Handle
  {a333cd81-1ac5-432d-bf79-5cb3ab886b9a}, !- Source Object
  3,                                      !- Outlet Port
  {6f715a92-e722-4dca-9f00-e0d860353212}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {27e6470b-92d0-49b4-bf1d-5a7d1bed8166}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {3bacdf16-12db-4969-b81d-1e0c81685651}, !- Inlet Port
  {d49f6429-bdcf-4baa-86f1-31e2a7ea6713}; !- Outlet Port

OS:Connection,
  {3bacdf16-12db-4969-b81d-1e0c81685651}, !- Handle
  {ac702deb-4ecc-4f86-99bf-9c2e00a9eb66}, !- Source Object
  4,                                      !- Outlet Port
  {27e6470b-92d0-49b4-bf1d-5a7d1bed8166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d49f6429-bdcf-4baa-86f1-31e2a7ea6713}, !- Handle
  {27e6470b-92d0-49b4-bf1d-5a7d1bed8166}, !- Source Object
  3,                                      !- Outlet Port
  {c755af8a-5191-4af7-ab1c-30e844562ffd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b4ba580-d049-4bc0-8561-5c2814788655}, !- Handle
  {c755af8a-5191-4af7-ab1c-30e844562ffd}, !- Source Object
  4,                                      !- Outlet Port
  {ce1cf1da-254d-4bd7-9e2c-dc2604f133c7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a12ed3e9-e0eb-440a-9d9c-4a3a6db5891d}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {42ab1a3b-a52b-4c83-beef-bb2de57ad35b}, !- Availability Schedule
  {5d1705a7-0c12-4a7e-9e65-e5f320619865}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {74a4136a-fd7b-4adf-8edf-566bd8fb35de}, !- Supply Side Inlet Node Name
  {462d96c7-50e6-4ccc-a5be-4e124f252849}, !- Demand Side Outlet Node Name
  {ef95f9c5-c0be-45f7-87a5-8ce36146d7d5}, !- Demand Side Inlet Node A
  {cac69367-bbfe-44f6-89bf-e376e1c48fa3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {03c756a2-e07a-4bd9-ae8c-96d195968109}, !- Demand Mixer Name
  {dd6a45e2-4382-46f8-8663-3b50bfc11f81}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ab00156e-fd24-4eae-a621-2ba63183caca}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {74a4136a-fd7b-4adf-8edf-566bd8fb35de}, !- Inlet Port
  {1c2526aa-b075-465e-b4f5-0b7d963d4beb}; !- Outlet Port

OS:Node,
  {266996da-4e26-45e8-8e1f-24b2450e3096}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {d4a78a88-a9ed-47eb-a80f-2e977e67a6dd}, !- Inlet Port
  {cac69367-bbfe-44f6-89bf-e376e1c48fa3}; !- Outlet Port

OS:Connection,
  {74a4136a-fd7b-4adf-8edf-566bd8fb35de}, !- Handle
  {a12ed3e9-e0eb-440a-9d9c-4a3a6db5891d}, !- Source Object
  9,                                      !- Outlet Port
  {ab00156e-fd24-4eae-a621-2ba63183caca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cac69367-bbfe-44f6-89bf-e376e1c48fa3}, !- Handle
  {266996da-4e26-45e8-8e1f-24b2450e3096}, !- Source Object
  3,                                      !- Outlet Port
  {a12ed3e9-e0eb-440a-9d9c-4a3a6db5891d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ef1a059c-840c-4801-8658-625b5aba72fe}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {ef95f9c5-c0be-45f7-87a5-8ce36146d7d5}, !- Inlet Port
  {bc41df0f-2b71-4712-b6dc-c03f5a9c818c}; !- Outlet Port

OS:Node,
  {be7d3702-5d41-4822-8315-d2df374d4e15}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {1c05c755-e71a-4d5d-8a7f-688d117a4132}, !- Inlet Port
  {462d96c7-50e6-4ccc-a5be-4e124f252849}; !- Outlet Port

OS:Node,
  {9bf400b9-a0a2-4660-b8e9-c44e0a3d3fa2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {5d07da5d-2a14-4432-9d77-0b31353f432c}, !- Inlet Port
  {6a9317d1-e4a0-400d-947d-7f8a2ca47ce7}; !- Outlet Port

OS:Connection,
  {ef95f9c5-c0be-45f7-87a5-8ce36146d7d5}, !- Handle
  {a12ed3e9-e0eb-440a-9d9c-4a3a6db5891d}, !- Source Object
  11,                                     !- Outlet Port
  {ef1a059c-840c-4801-8658-625b5aba72fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {462d96c7-50e6-4ccc-a5be-4e124f252849}, !- Handle
  {be7d3702-5d41-4822-8315-d2df374d4e15}, !- Source Object
  3,                                      !- Outlet Port
  {a12ed3e9-e0eb-440a-9d9c-4a3a6db5891d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dd6a45e2-4382-46f8-8663-3b50bfc11f81}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {bc41df0f-2b71-4712-b6dc-c03f5a9c818c}, !- Inlet Node Name
  {092dd998-1ae1-425f-8891-3f78bab7d874}, !- Outlet Node Name 1
  {40b00442-0f8d-4509-9a3a-535cd50bda12}, !- Outlet Node Name 2
  {823309f1-b343-4698-99e8-68ce5cb70900}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {03c756a2-e07a-4bd9-ae8c-96d195968109}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {1c05c755-e71a-4d5d-8a7f-688d117a4132}, !- Outlet Node Name
  {fbb573d6-d1fd-445d-8264-5f31b20003af}, !- Inlet Node Name 1
  {da201fdf-043c-4ee7-83de-b433fc4f8d53}, !- Inlet Node Name 2
  {0074bb8e-9a34-463b-8faf-f71f8e09f0ed}; !- Inlet Node Name 3

OS:Connection,
  {bc41df0f-2b71-4712-b6dc-c03f5a9c818c}, !- Handle
  {ef1a059c-840c-4801-8658-625b5aba72fe}, !- Source Object
  3,                                      !- Outlet Port
  {dd6a45e2-4382-46f8-8663-3b50bfc11f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c05c755-e71a-4d5d-8a7f-688d117a4132}, !- Handle
  {03c756a2-e07a-4bd9-ae8c-96d195968109}, !- Source Object
  2,                                      !- Outlet Port
  {be7d3702-5d41-4822-8315-d2df374d4e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d4aaed71-9722-439d-ac1d-1f16e2579d9f}, !- Handle
  {a12ed3e9-e0eb-440a-9d9c-4a3a6db5891d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5d1705a7-0c12-4a7e-9e65-e5f320619865}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {1ccff112-05ee-4b0d-a14c-432e163bd4f2}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {db451e0e-a540-4c73-ab05-b99a97ade72a}, !- Handle
  Fan On Off 2,                           !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b2814e41-dffa-4e13-8057-51f46b6a868e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {94dde1e3-3265-445e-95ff-e9ddc4c0e80d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b2814e41-dffa-4e13-8057-51f46b6a868e}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {94dde1e3-3265-445e-95ff-e9ddc4c0e80d}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5ef92de-861f-4317-8435-5736152d5ea9}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c1d38043-de80-4d31-8fd6-ebcd6b799a4d}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cbcef0a5-83f4-4f16-b752-ad6d706ec2c3}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fe135d36-0381-4f48-8797-7bc37322cc30}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {040dda98-315b-4e91-9c64-3d9a94c236c2}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a7a0f3cb-1bee-47ec-9a4e-7c5d9e35be40}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 202kBtu/hr 10.4EER, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59905974482593,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6223e5fa-ffa7-485b-a0f0-025c35fbb92f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5063af87-714a-48fa-a91d-177c11d5197b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e8c7f1c3-aed4-4ec4-9e32-0eaca0f3374a}, !- Energy Input Ratio Function of Temperature Curve Name
  {03a7503a-91f7-4a56-8f69-9f59f9f44c99}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {321a0ceb-6c84-4efc-bf64-0f3c05f464f8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {30378f75-245f-49e7-b562-973324d75f28}, !- Handle
  Curve Cubic 12,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e44a9163-3b6c-4e3b-857c-decea4803e93}, !- Handle
  Curve Cubic 13,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9cd077cb-5f32-4e1e-98b1-bdffa4c5736b}, !- Handle
  Curve Cubic 14,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9056870f-0d70-4f87-adc6-73b1e4bef851}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f16bcfa1-62a5-4fc2-9eca-6b3609e12a05}, !- Handle
  Curve Cubic 15,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {12b1e826-41ad-40f5-89a2-3f68249c34fa}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 146 Clg kBtu/hr 3.2COPH, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  42853.3449704045,                       !- Rated Total Heating Capacity {W}
  3.46765058882836,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {35943a5b-7e07-4517-b9b9-37a458c8e398}, !- Total Heating Capacity Function of Temperature Curve Name
  {d1d17e9f-6832-40c9-9fbe-ca5afbefd23e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6d8731c8-ff0a-477d-b405-9142ec452546}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac773386-4af7-4869-bfda-0994051d7603}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {320e5a01-2937-42dd-823f-792d976d7d3c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {286fc75c-7c29-4aa8-9aff-52b8671572ba}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {42ab1a3b-a52b-4c83-beef-bb2de57ad35b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c62d6aa2-4d14-49f1-9828-ba8be2570cf9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c62d6aa2-4d14-49f1-9828-ba8be2570cf9}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {468aa4a0-828d-4f03-9f64-55c405b1ae66}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {286fc75c-7c29-4aa8-9aff-52b8671572ba}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7d52591e-2fa5-4e5e-91ba-aed1069c4b66}, !- Mixed Air Node Name
  {ac72ed06-c67f-401e-97d6-075cf91bc3ff}, !- Outdoor Air Stream Node Name
  {5de72710-bacb-4591-94c3-fcfd27169ec9}, !- Relief Air Stream Node Name
  {1c2526aa-b075-465e-b4f5-0b7d963d4beb}; !- Return Air Stream Node Name

OS:Node,
  {56c7a7ec-9822-45d5-aa3d-013b1fe074ca}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {20dd4f68-d8c8-47d8-a097-a19c6a0eb812}; !- Outlet Port

OS:Node,
  {97dacf62-ee77-4a28-9385-feceaf62d237}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {242d1664-b083-4545-8b4d-9eb6556164b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {4c72fd96-d6b6-40b4-955b-04e7ec9215e1}, !- Handle
  Coil Heating Gas 55,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {901e5320-f5b2-4456-bdaa-9901b8defa1a}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F ASHP, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {6f6a14a0-9bcc-4835-9b82-7522f0eabc59}, !- Air Inlet Node Name
  {d4a78a88-a9ed-47eb-a80f-2e977e67a6dd}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dc93899f-8fa8-48f3-87f0-fef392887464}, !- Controlling Zone or Thermostat Location
  {db451e0e-a540-4c73-ab05-b99a97ade72a}, !- Supply Air Fan Name
  {12b1e826-41ad-40f5-89a2-3f68249c34fa}, !- Heating Coil Name
  {a7a0f3cb-1bee-47ec-9a4e-7c5d9e35be40}, !- Cooling Coil Name
  {4c72fd96-d6b6-40b4-955b-04e7ec9215e1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {42ab1a3b-a52b-4c83-beef-bb2de57ad35b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {d4a78a88-a9ed-47eb-a80f-2e977e67a6dd}, !- Handle
  {901e5320-f5b2-4456-bdaa-9901b8defa1a}, !- Source Object
  4,                                      !- Outlet Port
  {266996da-4e26-45e8-8e1f-24b2450e3096}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b860172-104c-4a8a-8ac5-012cc5946b9a}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {7d52591e-2fa5-4e5e-91ba-aed1069c4b66}, !- Inlet Port
  {6f6a14a0-9bcc-4835-9b82-7522f0eabc59}; !- Outlet Port

OS:Connection,
  {1c2526aa-b075-465e-b4f5-0b7d963d4beb}, !- Handle
  {ab00156e-fd24-4eae-a621-2ba63183caca}, !- Source Object
  3,                                      !- Outlet Port
  {468aa4a0-828d-4f03-9f64-55c405b1ae66}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7d52591e-2fa5-4e5e-91ba-aed1069c4b66}, !- Handle
  {468aa4a0-828d-4f03-9f64-55c405b1ae66}, !- Source Object
  5,                                      !- Outlet Port
  {6b860172-104c-4a8a-8ac5-012cc5946b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f6a14a0-9bcc-4835-9b82-7522f0eabc59}, !- Handle
  {6b860172-104c-4a8a-8ac5-012cc5946b9a}, !- Source Object
  3,                                      !- Outlet Port
  {901e5320-f5b2-4456-bdaa-9901b8defa1a}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {24767d11-47c2-4c96-a9b9-83ac9aae91c1}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {dc93899f-8fa8-48f3-87f0-fef392887464}, !- Control Zone Name
  {266996da-4e26-45e8-8e1f-24b2450e3096}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {196b2415-6bb1-4b70-95f5-d80770aa7c47}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {95e27027-bd4d-41d0-8818-057dfb5fd6ce}, !- Water Inlet Node Name
  {5350a781-2362-44e2-83d9-5348c92ea3ec}; !- Water Outlet Node Name

OS:Node,
  {d32a91ef-2aac-418d-b32f-705c70b435ed}, !- Handle
  Coil Heating Water Baseboard 56 Inlet Water Node, !- Name
  {cfb4aef3-ef76-4669-84bf-611fccd575d1}, !- Inlet Port
  {95e27027-bd4d-41d0-8818-057dfb5fd6ce}; !- Outlet Port

OS:Connection,
  {cfb4aef3-ef76-4669-84bf-611fccd575d1}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  58,                                     !- Outlet Port
  {d32a91ef-2aac-418d-b32f-705c70b435ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d28ce41a-8fb0-47c6-9e36-e183f695dde2}, !- Handle
  Coil Heating Water Baseboard 56 Outlet Water Node, !- Name
  {5350a781-2362-44e2-83d9-5348c92ea3ec}, !- Inlet Port
  {f6b842c7-cea0-4408-bfc3-3e386ca2a17d}; !- Outlet Port

OS:Connection,
  {95e27027-bd4d-41d0-8818-057dfb5fd6ce}, !- Handle
  {d32a91ef-2aac-418d-b32f-705c70b435ed}, !- Source Object
  3,                                      !- Outlet Port
  {196b2415-6bb1-4b70-95f5-d80770aa7c47}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5350a781-2362-44e2-83d9-5348c92ea3ec}, !- Handle
  {196b2415-6bb1-4b70-95f5-d80770aa7c47}, !- Source Object
  10,                                     !- Outlet Port
  {d28ce41a-8fb0-47c6-9e36-e183f695dde2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b842c7-cea0-4408-bfc3-3e386ca2a17d}, !- Handle
  {d28ce41a-8fb0-47c6-9e36-e183f695dde2}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3dc6c095-51ff-460f-a095-737e785d6b8c}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {196b2415-6bb1-4b70-95f5-d80770aa7c47}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1c6bec4d-323a-4db5-a423-0afcbb833754}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {a8995835-f533-47d9-9791-80c101d78efa}, !- Air Inlet Node Name
  {5d07da5d-2a14-4432-9d77-0b31353f432c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ff80bd96-f7b9-4cd2-ac73-b0df5926f78f}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Return Air Node, !- Name
  {d0b96a45-fc08-472d-b82b-2eff12911b41}, !- Inlet Port
  {fbb573d6-d1fd-445d-8264-5f31b20003af}; !- Outlet Port

OS:Connection,
  {6a9317d1-e4a0-400d-947d-7f8a2ca47ce7}, !- Handle
  {9bf400b9-a0a2-4660-b8e9-c44e0a3d3fa2}, !- Source Object
  3,                                      !- Outlet Port
  {dec5d57f-417d-4cb5-8521-2b950add58dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0b96a45-fc08-472d-b82b-2eff12911b41}, !- Handle
  {607391ac-a1bc-49e9-8425-9165e132a1f5}, !- Source Object
  2,                                      !- Outlet Port
  {ff80bd96-f7b9-4cd2-ac73-b0df5926f78f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbb573d6-d1fd-445d-8264-5f31b20003af}, !- Handle
  {ff80bd96-f7b9-4cd2-ac73-b0df5926f78f}, !- Source Object
  3,                                      !- Outlet Port
  {03c756a2-e07a-4bd9-ae8c-96d195968109}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a0dff9f9-9f2f-40b0-860e-8623e177927f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {092dd998-1ae1-425f-8891-3f78bab7d874}, !- Inlet Port
  {a8995835-f533-47d9-9791-80c101d78efa}; !- Outlet Port

OS:Connection,
  {092dd998-1ae1-425f-8891-3f78bab7d874}, !- Handle
  {dd6a45e2-4382-46f8-8663-3b50bfc11f81}, !- Source Object
  3,                                      !- Outlet Port
  {a0dff9f9-9f2f-40b0-860e-8623e177927f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8995835-f533-47d9-9791-80c101d78efa}, !- Handle
  {a0dff9f9-9f2f-40b0-860e-8623e177927f}, !- Source Object
  3,                                      !- Outlet Port
  {1c6bec4d-323a-4db5-a423-0afcbb833754}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d07da5d-2a14-4432-9d77-0b31353f432c}, !- Handle
  {1c6bec4d-323a-4db5-a423-0afcbb833754}, !- Source Object
  4,                                      !- Outlet Port
  {9bf400b9-a0a2-4660-b8e9-c44e0a3d3fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {15f432ac-0bbb-47c1-83b8-d73abfa07ec3}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7904681a-fc80-4f3a-9e3f-416051f254fb}, !- Water Inlet Node Name
  {d77875eb-aa9c-42f8-8c72-d89302abc469}; !- Water Outlet Node Name

OS:Node,
  {ea4a3893-1091-4069-9c7d-ec40399f0b68}, !- Handle
  Coil Heating Water Baseboard 57 Inlet Water Node, !- Name
  {02fe92e8-60cf-4e79-be68-14fc3d5ff8c5}, !- Inlet Port
  {7904681a-fc80-4f3a-9e3f-416051f254fb}; !- Outlet Port

OS:Connection,
  {02fe92e8-60cf-4e79-be68-14fc3d5ff8c5}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  59,                                     !- Outlet Port
  {ea4a3893-1091-4069-9c7d-ec40399f0b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8996871a-73e2-4a6d-9eb4-a4a8d5bd851d}, !- Handle
  Coil Heating Water Baseboard 57 Outlet Water Node, !- Name
  {d77875eb-aa9c-42f8-8c72-d89302abc469}, !- Inlet Port
  {99e4f2d8-bb3a-4807-b3de-7e1f1639fbac}; !- Outlet Port

OS:Connection,
  {7904681a-fc80-4f3a-9e3f-416051f254fb}, !- Handle
  {ea4a3893-1091-4069-9c7d-ec40399f0b68}, !- Source Object
  3,                                      !- Outlet Port
  {15f432ac-0bbb-47c1-83b8-d73abfa07ec3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d77875eb-aa9c-42f8-8c72-d89302abc469}, !- Handle
  {15f432ac-0bbb-47c1-83b8-d73abfa07ec3}, !- Source Object
  10,                                     !- Outlet Port
  {8996871a-73e2-4a6d-9eb4-a4a8d5bd851d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99e4f2d8-bb3a-4807-b3de-7e1f1639fbac}, !- Handle
  {8996871a-73e2-4a6d-9eb4-a4a8d5bd851d}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e79c153d-1e66-4b17-aabf-f8e0a1e3d213}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {15f432ac-0bbb-47c1-83b8-d73abfa07ec3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {04e6151f-4540-4ce9-b8b4-8e0ca7e25a7e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {27b5290e-19fa-4603-8b12-1fdfa8ff59b7}, !- Air Inlet Node Name
  {4758b715-3314-41ba-9e53-105552bf40d9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {896ab899-a6c9-4de6-a15d-6c78402d382f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Outlet Air Node, !- Name
  {4758b715-3314-41ba-9e53-105552bf40d9}, !- Inlet Port
  {80c4b087-d79c-4902-a883-93317c3d67fd}; !- Outlet Port

OS:Node,
  {54af8236-eb07-4f0c-a9d2-b6338ff506a1}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-E_FL=Building Story 2_SCH=F Return Air Node, !- Name
  {98769267-e011-4209-8e9a-02409696bfd0}, !- Inlet Port
  {da201fdf-043c-4ee7-83de-b433fc4f8d53}; !- Outlet Port

OS:Connection,
  {80c4b087-d79c-4902-a883-93317c3d67fd}, !- Handle
  {896ab899-a6c9-4de6-a15d-6c78402d382f}, !- Source Object
  3,                                      !- Outlet Port
  {4baad198-aaa3-4c97-a504-5316a5564608}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98769267-e011-4209-8e9a-02409696bfd0}, !- Handle
  {3f2f4772-fdad-4dfa-a129-451d9610ce3f}, !- Source Object
  2,                                      !- Outlet Port
  {54af8236-eb07-4f0c-a9d2-b6338ff506a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da201fdf-043c-4ee7-83de-b433fc4f8d53}, !- Handle
  {54af8236-eb07-4f0c-a9d2-b6338ff506a1}, !- Source Object
  3,                                      !- Outlet Port
  {03c756a2-e07a-4bd9-ae8c-96d195968109}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9d825252-b8ca-4152-892e-17c57d8606e2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Inlet Air Node, !- Name
  {40b00442-0f8d-4509-9a3a-535cd50bda12}, !- Inlet Port
  {27b5290e-19fa-4603-8b12-1fdfa8ff59b7}; !- Outlet Port

OS:Connection,
  {40b00442-0f8d-4509-9a3a-535cd50bda12}, !- Handle
  {dd6a45e2-4382-46f8-8663-3b50bfc11f81}, !- Source Object
  4,                                      !- Outlet Port
  {9d825252-b8ca-4152-892e-17c57d8606e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27b5290e-19fa-4603-8b12-1fdfa8ff59b7}, !- Handle
  {9d825252-b8ca-4152-892e-17c57d8606e2}, !- Source Object
  3,                                      !- Outlet Port
  {04e6151f-4540-4ce9-b8b4-8e0ca7e25a7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4758b715-3314-41ba-9e53-105552bf40d9}, !- Handle
  {04e6151f-4540-4ce9-b8b4-8e0ca7e25a7e}, !- Source Object
  4,                                      !- Outlet Port
  {896ab899-a6c9-4de6-a15d-6c78402d382f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {98ba60dd-d039-41c2-93fb-15721cc444bd}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c9b85f0c-2003-4245-a5dd-cfc4a8ee070a}, !- Water Inlet Node Name
  {78db1730-80f3-474b-b4ed-6038779d98a9}; !- Water Outlet Node Name

OS:Node,
  {ae650bb1-63b4-4046-b96c-aa6f12fdf3ab}, !- Handle
  Coil Heating Water Baseboard 58 Inlet Water Node, !- Name
  {3a033f87-fbda-4291-95c9-230e99c7aa2a}, !- Inlet Port
  {c9b85f0c-2003-4245-a5dd-cfc4a8ee070a}; !- Outlet Port

OS:Connection,
  {3a033f87-fbda-4291-95c9-230e99c7aa2a}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  60,                                     !- Outlet Port
  {ae650bb1-63b4-4046-b96c-aa6f12fdf3ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c306b09-2295-4230-b67f-95157e6868ad}, !- Handle
  Coil Heating Water Baseboard 58 Outlet Water Node, !- Name
  {78db1730-80f3-474b-b4ed-6038779d98a9}, !- Inlet Port
  {e308bc16-17da-42f5-b56e-b0482edbd51a}; !- Outlet Port

OS:Connection,
  {c9b85f0c-2003-4245-a5dd-cfc4a8ee070a}, !- Handle
  {ae650bb1-63b4-4046-b96c-aa6f12fdf3ab}, !- Source Object
  3,                                      !- Outlet Port
  {98ba60dd-d039-41c2-93fb-15721cc444bd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {78db1730-80f3-474b-b4ed-6038779d98a9}, !- Handle
  {98ba60dd-d039-41c2-93fb-15721cc444bd}, !- Source Object
  10,                                     !- Outlet Port
  {7c306b09-2295-4230-b67f-95157e6868ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e308bc16-17da-42f5-b56e-b0482edbd51a}, !- Handle
  {7c306b09-2295-4230-b67f-95157e6868ad}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {66c01b16-42d4-441d-8cb1-441581fcc6a7}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {98ba60dd-d039-41c2-93fb-15721cc444bd}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a2197d81-c1d2-4aa0-80e3-bf406bf957a3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {9b22cf2a-234b-472a-ba17-2106ead27de7}, !- Air Inlet Node Name
  {9e7baf9b-dbce-4644-914c-bf0f234aba58}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {27dfd899-f7ad-4d21-a154-98d372286f6e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Outlet Air Node, !- Name
  {9e7baf9b-dbce-4644-914c-bf0f234aba58}, !- Inlet Port
  {95b4994e-6e4c-4671-8d27-65e5aaefafa2}; !- Outlet Port

OS:Node,
  {9f34639e-4d3b-47bd-80e2-89bbd698874f}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F Return Air Node, !- Name
  {0c821357-8478-424b-bf0a-fcda5a4b1721}, !- Inlet Port
  {0074bb8e-9a34-463b-8faf-f71f8e09f0ed}; !- Outlet Port

OS:Connection,
  {95b4994e-6e4c-4671-8d27-65e5aaefafa2}, !- Handle
  {27dfd899-f7ad-4d21-a154-98d372286f6e}, !- Source Object
  3,                                      !- Outlet Port
  {0ed5d1f8-d271-473f-bc71-c5ff206cb857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c821357-8478-424b-bf0a-fcda5a4b1721}, !- Handle
  {0423efb6-411b-42c9-b4a9-bf49d90e8ef0}, !- Source Object
  2,                                      !- Outlet Port
  {9f34639e-4d3b-47bd-80e2-89bbd698874f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0074bb8e-9a34-463b-8faf-f71f8e09f0ed}, !- Handle
  {9f34639e-4d3b-47bd-80e2-89bbd698874f}, !- Source Object
  3,                                      !- Outlet Port
  {03c756a2-e07a-4bd9-ae8c-96d195968109}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {06971390-9e5d-4aa7-8894-23fb562966ff}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {823309f1-b343-4698-99e8-68ce5cb70900}, !- Inlet Port
  {9b22cf2a-234b-472a-ba17-2106ead27de7}; !- Outlet Port

OS:Connection,
  {823309f1-b343-4698-99e8-68ce5cb70900}, !- Handle
  {dd6a45e2-4382-46f8-8663-3b50bfc11f81}, !- Source Object
  5,                                      !- Outlet Port
  {06971390-9e5d-4aa7-8894-23fb562966ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b22cf2a-234b-472a-ba17-2106ead27de7}, !- Handle
  {06971390-9e5d-4aa7-8894-23fb562966ff}, !- Source Object
  3,                                      !- Outlet Port
  {a2197d81-c1d2-4aa0-80e3-bf406bf957a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e7baf9b-dbce-4644-914c-bf0f234aba58}, !- Handle
  {a2197d81-c1d2-4aa0-80e3-bf406bf957a3}, !- Source Object
  4,                                      !- Outlet Port
  {27dfd899-f7ad-4d21-a154-98d372286f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7653212d-c400-4165-9b9d-fa2ee224004c}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv|, !- Name
  ,                                       !- Controller List Name
  {aa0808c8-79ef-4f5a-a91d-09cd116fac84}, !- Availability Schedule
  {e544ae1d-8567-4f89-a8f1-09f3b5f5d202}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3da64287-9b88-4d5c-b228-8496c143806c}, !- Supply Side Inlet Node Name
  {bad87c43-7880-4c26-89b2-3930c1d0ad50}, !- Demand Side Outlet Node Name
  {717368eb-c629-43b5-8126-9abb2ade18d2}, !- Demand Side Inlet Node A
  {a18264e7-dde0-411b-8cb6-291cb68de650}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e9f332bc-2937-4407-b638-4a0cc7105cf9}, !- Demand Mixer Name
  {19cceead-cc4d-4c1a-9453-df31f4f31669}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {43f57389-f642-4feb-b494-55035891eb34}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Supply Inlet Node, !- Name
  {3da64287-9b88-4d5c-b228-8496c143806c}, !- Inlet Port
  {7938f92b-95b3-43f0-bc45-5105610337cd}; !- Outlet Port

OS:Node,
  {ff611a41-8c81-43b8-a36c-15af86f6ec62}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Supply Outlet Node, !- Name
  {96a0558d-4346-45fb-953e-0c8010081dad}, !- Inlet Port
  {a18264e7-dde0-411b-8cb6-291cb68de650}; !- Outlet Port

OS:Connection,
  {3da64287-9b88-4d5c-b228-8496c143806c}, !- Handle
  {7653212d-c400-4165-9b9d-fa2ee224004c}, !- Source Object
  9,                                      !- Outlet Port
  {43f57389-f642-4feb-b494-55035891eb34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a18264e7-dde0-411b-8cb6-291cb68de650}, !- Handle
  {ff611a41-8c81-43b8-a36c-15af86f6ec62}, !- Source Object
  3,                                      !- Outlet Port
  {7653212d-c400-4165-9b9d-fa2ee224004c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4023abfc-4b5d-4af5-82fc-e28788db2d28}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Demand Inlet Node, !- Name
  {717368eb-c629-43b5-8126-9abb2ade18d2}, !- Inlet Port
  {04e236bd-c405-425f-8fa3-8e0f1140c202}; !- Outlet Port

OS:Node,
  {783c933a-3a60-4873-ba3e-9cdc6dd35d67}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Demand Outlet Node, !- Name
  {1f5e802a-fed0-4aad-ac9b-53349e1d709b}, !- Inlet Port
  {bad87c43-7880-4c26-89b2-3930c1d0ad50}; !- Outlet Port

OS:Node,
  {ea0008ac-3899-4e3f-b2a7-457a3530b542}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54 Outlet Air Node, !- Name
  {6d5dc1f1-19ed-46b8-a082-befeea3d12bb}, !- Inlet Port
  {fab39156-21c2-4b68-b1eb-01cb353d0694}; !- Outlet Port

OS:Connection,
  {717368eb-c629-43b5-8126-9abb2ade18d2}, !- Handle
  {7653212d-c400-4165-9b9d-fa2ee224004c}, !- Source Object
  11,                                     !- Outlet Port
  {4023abfc-4b5d-4af5-82fc-e28788db2d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bad87c43-7880-4c26-89b2-3930c1d0ad50}, !- Handle
  {783c933a-3a60-4873-ba3e-9cdc6dd35d67}, !- Source Object
  3,                                      !- Outlet Port
  {7653212d-c400-4165-9b9d-fa2ee224004c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {19cceead-cc4d-4c1a-9453-df31f4f31669}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {04e236bd-c405-425f-8fa3-8e0f1140c202}, !- Inlet Node Name
  {d4680c80-05ae-407d-ae25-73209f9921e2}, !- Outlet Node Name 1
  {a4b4a07a-4f7a-452f-932b-f7c1d380f814}, !- Outlet Node Name 2
  {422fe637-2018-4a2b-958c-4357b7b02ad5}, !- Outlet Node Name 3
  {665347cd-c6c8-4660-9864-90fb0e23ce2e}, !- Outlet Node Name 4
  {2e89c408-712a-4ddb-aa24-4c34d1defc87}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {e9f332bc-2937-4407-b638-4a0cc7105cf9}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {1f5e802a-fed0-4aad-ac9b-53349e1d709b}, !- Outlet Node Name
  {640bbdaa-930e-4e34-a2cb-551791502860}, !- Inlet Node Name 1
  {42bbd3bf-fce2-43f2-b0b6-4c4dc6928f5b}, !- Inlet Node Name 2
  {bc5deaa3-0c1e-4a30-8381-b2a64bdda4bd}, !- Inlet Node Name 3
  {07b24474-c0ac-4c27-9be0-67110bb788cb}, !- Inlet Node Name 4
  {017a270a-5865-4288-8550-faa4d37ced5d}; !- Inlet Node Name 5

OS:Connection,
  {04e236bd-c405-425f-8fa3-8e0f1140c202}, !- Handle
  {4023abfc-4b5d-4af5-82fc-e28788db2d28}, !- Source Object
  3,                                      !- Outlet Port
  {19cceead-cc4d-4c1a-9453-df31f4f31669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f5e802a-fed0-4aad-ac9b-53349e1d709b}, !- Handle
  {e9f332bc-2937-4407-b638-4a0cc7105cf9}, !- Source Object
  2,                                      !- Outlet Port
  {783c933a-3a60-4873-ba3e-9cdc6dd35d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dfa38802-b170-4994-9807-cffb44963f4f}, !- Handle
  {7653212d-c400-4165-9b9d-fa2ee224004c}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e544ae1d-8567-4f89-a8f1-09f3b5f5d202}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {0192ffc1-74bb-4f3a-abb6-545668d4c11f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {99061acb-03e5-4993-9f01-ba4bac5f67fb}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5e93d748-2343-453a-a138-08dc7fde6f78}, !- Air Inlet Node Name
  {96a0558d-4346-45fb-953e-0c8010081dad}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {56fe45a6-abb0-4861-a3e8-145cae6d9c4b}, !- Handle
  Sys6 Return Fan,                        !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7938f92b-95b3-43f0-bc45-5105610337cd}, !- Air Inlet Node Name
  {78d3bfae-f33b-402e-a1f4-fc85a07af4f0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {59d8bf59-c2ee-4735-ae74-cf5b1bdb37c8}, !- Handle
  Curve Cubic 16,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a7a2f16e-000c-478a-97ba-fbd8508df87b}, !- Handle
  Curve Cubic 17,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5888451f-15c9-4a8a-9339-8aca0aafdcaa}, !- Handle
  Curve Cubic 18,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {0f635e6f-5938-42d9-a6df-398a63759f95}, !- Handle
  Curve Quadratic 10,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ca664590-65e2-4f98-bd08-6127bea73561}, !- Handle
  Curve Cubic 19,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {115e7995-adb9-4d50-89b9-02abe3cc0e86}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 291 Clg kBtu/hr 3.2COPH, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  85353.817200835,                        !- Rated Total Heating Capacity {W}
  3.53633093873974,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {c27b70de-6b20-42f8-8844-5871f60f4aea}, !- Air Inlet Node Name
  {a9ecb884-56f3-4a76-ab92-d6b52e7f4f73}, !- Air Outlet Node Name
  {35943a5b-7e07-4517-b9b9-37a458c8e398}, !- Total Heating Capacity Function of Temperature Curve Name
  {d1d17e9f-6832-40c9-9fbe-ca5afbefd23e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6d8731c8-ff0a-477d-b405-9142ec452546}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac773386-4af7-4869-bfda-0994051d7603}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {320e5a01-2937-42dd-823f-792d976d7d3c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {1176916b-c038-4649-8cf7-bf28c99b8d09}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78c08b97-4fc3-4405-886b-ab957b66347d}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a6517dd1-7018-4a2c-a32d-70130983556e}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea7bb843-dbe0-4d5b-8b7e-a7e73eb36ae2}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {243d02c3-9ef4-4013-aa22-567af153f68c}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d1861ce6-929d-4e10-9b66-dea1399632c9}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 402kBtu/hr 9.5EER, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {25168313-3850-4bb6-9416-4e74f90b40b7}, !- Air Inlet Node Name
  {fc93fe4f-cf63-4f65-a6ee-dcd8ee80dab4}, !- Air Outlet Node Name
  {6223e5fa-ffa7-485b-a0f0-025c35fbb92f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5063af87-714a-48fa-a91d-177c11d5197b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e8c7f1c3-aed4-4ec4-9e32-0eaca0f3374a}, !- Energy Input Ratio Function of Temperature Curve Name
  {03a7503a-91f7-4a56-8f69-9f59f9f44c99}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {321a0ceb-6c84-4efc-bf64-0f3c05f464f8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {1f6194ae-ad8d-44fd-a9f8-2593c7d961db}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {aa0808c8-79ef-4f5a-a91d-09cd116fac84}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c6e5c623-1379-43c7-bc4d-7ae791a34151}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c6e5c623-1379-43c7-bc4d-7ae791a34151}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d2fcb676-52e3-4078-b601-f472dbabd6e1}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {1f6194ae-ad8d-44fd-a9f8-2593c7d961db}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f3429c6b-16e4-4f42-8d78-2ebfd66482b3}, !- Mixed Air Node Name
  {c074eea6-7153-45b1-a8df-dc8d838a516b}, !- Outdoor Air Stream Node Name
  {d9bed3d0-f94f-4e9e-aec3-33e273e23964}, !- Relief Air Stream Node Name
  {4322ed88-14fc-4e5a-b8e6-7e67125a4f1e}; !- Return Air Stream Node Name

OS:Node,
  {c0ce5fe6-93a6-4083-a229-03dff708e17c}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {28efbfcf-8372-4cbb-ad49-83603c09fda2}; !- Outlet Port

OS:Node,
  {f2d79902-7e05-4154-932c-514adcd4246e}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Relief Air Node, !- Name
  {9857124a-a7f7-4c92-b7e9-3284593d33b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96a0558d-4346-45fb-953e-0c8010081dad}, !- Handle
  {99061acb-03e5-4993-9f01-ba4bac5f67fb}, !- Source Object
  9,                                      !- Outlet Port
  {ff611a41-8c81-43b8-a36c-15af86f6ec62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {703a23d2-7602-4ee8-b4d7-2b5df9c02b35}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 291 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {a9ecb884-56f3-4a76-ab92-d6b52e7f4f73}, !- Inlet Port
  {5e93d748-2343-453a-a138-08dc7fde6f78}; !- Outlet Port

OS:Connection,
  {a9ecb884-56f3-4a76-ab92-d6b52e7f4f73}, !- Handle
  {115e7995-adb9-4d50-89b9-02abe3cc0e86}, !- Source Object
  9,                                      !- Outlet Port
  {703a23d2-7602-4ee8-b4d7-2b5df9c02b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e93d748-2343-453a-a138-08dc7fde6f78}, !- Handle
  {703a23d2-7602-4ee8-b4d7-2b5df9c02b35}, !- Source Object
  3,                                      !- Outlet Port
  {99061acb-03e5-4993-9f01-ba4bac5f67fb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2cbf2d45-abd3-4b04-b6da-7db327be0f32}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 402kBtu/hr 9.5EER Outlet Air Node, !- Name
  {fc93fe4f-cf63-4f65-a6ee-dcd8ee80dab4}, !- Inlet Port
  {c27b70de-6b20-42f8-8844-5871f60f4aea}; !- Outlet Port

OS:Connection,
  {fc93fe4f-cf63-4f65-a6ee-dcd8ee80dab4}, !- Handle
  {d1861ce6-929d-4e10-9b66-dea1399632c9}, !- Source Object
  10,                                     !- Outlet Port
  {2cbf2d45-abd3-4b04-b6da-7db327be0f32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c27b70de-6b20-42f8-8844-5871f60f4aea}, !- Handle
  {2cbf2d45-abd3-4b04-b6da-7db327be0f32}, !- Source Object
  3,                                      !- Outlet Port
  {115e7995-adb9-4d50-89b9-02abe3cc0e86}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {49b9db77-1979-4bae-aa68-fa627f9b4f9c}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Mixed Air Node, !- Name
  {f3429c6b-16e4-4f42-8d78-2ebfd66482b3}, !- Inlet Port
  {25168313-3850-4bb6-9416-4e74f90b40b7}; !- Outlet Port

OS:Connection,
  {f3429c6b-16e4-4f42-8d78-2ebfd66482b3}, !- Handle
  {d2fcb676-52e3-4078-b601-f472dbabd6e1}, !- Source Object
  5,                                      !- Outlet Port
  {49b9db77-1979-4bae-aa68-fa627f9b4f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25168313-3850-4bb6-9416-4e74f90b40b7}, !- Handle
  {49b9db77-1979-4bae-aa68-fa627f9b4f9c}, !- Source Object
  3,                                      !- Outlet Port
  {d1861ce6-929d-4e10-9b66-dea1399632c9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {76244ac0-4144-4158-9c31-ec8bbb83cdba}, !- Handle
  Sys6 Return Fan Outlet Air Node,        !- Name
  {78d3bfae-f33b-402e-a1f4-fc85a07af4f0}, !- Inlet Port
  {4322ed88-14fc-4e5a-b8e6-7e67125a4f1e}; !- Outlet Port

OS:Connection,
  {7938f92b-95b3-43f0-bc45-5105610337cd}, !- Handle
  {43f57389-f642-4feb-b494-55035891eb34}, !- Source Object
  3,                                      !- Outlet Port
  {56fe45a6-abb0-4861-a3e8-145cae6d9c4b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {78d3bfae-f33b-402e-a1f4-fc85a07af4f0}, !- Handle
  {56fe45a6-abb0-4861-a3e8-145cae6d9c4b}, !- Source Object
  9,                                      !- Outlet Port
  {76244ac0-4144-4158-9c31-ec8bbb83cdba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4322ed88-14fc-4e5a-b8e6-7e67125a4f1e}, !- Handle
  {76244ac0-4144-4158-9c31-ec8bbb83cdba}, !- Source Object
  3,                                      !- Outlet Port
  {d2fcb676-52e3-4078-b601-f472dbabd6e1}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9a6cfa81-25c3-4d80-a622-da6479899057}, !- Handle
  Supply Air Temp,                        !- Name
  ,                                       !- Schedule Type Limits Name
  {4a9adb95-475f-4aa1-b827-7b6ae36d1ae9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a9adb95-475f-4aa1-b827-7b6ae36d1ae9}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {92d47d44-a2fa-4588-964e-645c84b9e174}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {ff611a41-8c81-43b8-a36c-15af86f6ec62}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {3381b462-3210-4e61-9ecb-4cfd4a25bfab}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d7dfae81-92d4-4bff-b155-8af684f0c5e5}, !- Water Inlet Node Name
  {f653e694-c686-4f59-a166-25851e4bbc0f}; !- Water Outlet Node Name

OS:Node,
  {57664ea2-432a-4775-8752-761239f24922}, !- Handle
  Coil Heating Water Baseboard 59 Inlet Water Node, !- Name
  {d80cd235-0299-400f-9289-cb3d618e6864}, !- Inlet Port
  {d7dfae81-92d4-4bff-b155-8af684f0c5e5}; !- Outlet Port

OS:Connection,
  {d80cd235-0299-400f-9289-cb3d618e6864}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  61,                                     !- Outlet Port
  {57664ea2-432a-4775-8752-761239f24922}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11919795-b7bf-4a06-ae5f-1f98cf35d527}, !- Handle
  Coil Heating Water Baseboard 59 Outlet Water Node, !- Name
  {f653e694-c686-4f59-a166-25851e4bbc0f}, !- Inlet Port
  {9a2980b4-768a-4c7d-91c3-d0b0ecb7b973}; !- Outlet Port

OS:Connection,
  {d7dfae81-92d4-4bff-b155-8af684f0c5e5}, !- Handle
  {57664ea2-432a-4775-8752-761239f24922}, !- Source Object
  3,                                      !- Outlet Port
  {3381b462-3210-4e61-9ecb-4cfd4a25bfab}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f653e694-c686-4f59-a166-25851e4bbc0f}, !- Handle
  {3381b462-3210-4e61-9ecb-4cfd4a25bfab}, !- Source Object
  10,                                     !- Outlet Port
  {11919795-b7bf-4a06-ae5f-1f98cf35d527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2980b4-768a-4c7d-91c3-d0b0ecb7b973}, !- Handle
  {11919795-b7bf-4a06-ae5f-1f98cf35d527}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2fe6ade4-35d5-4925-82d4-988dd3f06a74}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {3381b462-3210-4e61-9ecb-4cfd4a25bfab}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {a0e4d2e8-5d62-4ca0-9008-dbe4f8ae41c2}, !- Handle
  Coil Heating Gas 56,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {65ebdde3-65f7-43ed-aefa-e3a687567bc6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {6d5dc1f1-19ed-46b8-a082-befeea3d12bb}, !- Air Outlet Node Name
  {68604ad9-adcb-4ced-878a-e50414d3223a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a0e4d2e8-5d62-4ca0-9008-dbe4f8ae41c2}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6e777d40-0ff6-4657-b22e-81eb07e5127a}, !- Handle
  ALL_ST=Retail facility mall concourse_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {7d7d95e0-4926-4299-90da-f716a22a5f08}, !- Inlet Port
  {640bbdaa-930e-4e34-a2cb-551791502860}; !- Outlet Port

OS:Connection,
  {fab39156-21c2-4b68-b1eb-01cb353d0694}, !- Handle
  {ea0008ac-3899-4e3f-b2a7-457a3530b542}, !- Source Object
  3,                                      !- Outlet Port
  {0a9a10d9-608b-4e44-be4c-13e98d8cedab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d7d95e0-4926-4299-90da-f716a22a5f08}, !- Handle
  {59222b32-33fc-493a-b1be-1b08d630217b}, !- Source Object
  2,                                      !- Outlet Port
  {6e777d40-0ff6-4657-b22e-81eb07e5127a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {640bbdaa-930e-4e34-a2cb-551791502860}, !- Handle
  {6e777d40-0ff6-4657-b22e-81eb07e5127a}, !- Source Object
  3,                                      !- Outlet Port
  {e9f332bc-2937-4407-b638-4a0cc7105cf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b50748a3-338b-45a8-bf47-74cb51f7fed4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54 Inlet Air Node, !- Name
  {d4680c80-05ae-407d-ae25-73209f9921e2}, !- Inlet Port
  {68604ad9-adcb-4ced-878a-e50414d3223a}; !- Outlet Port

OS:Connection,
  {d4680c80-05ae-407d-ae25-73209f9921e2}, !- Handle
  {19cceead-cc4d-4c1a-9453-df31f4f31669}, !- Source Object
  3,                                      !- Outlet Port
  {b50748a3-338b-45a8-bf47-74cb51f7fed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68604ad9-adcb-4ced-878a-e50414d3223a}, !- Handle
  {b50748a3-338b-45a8-bf47-74cb51f7fed4}, !- Source Object
  3,                                      !- Outlet Port
  {65ebdde3-65f7-43ed-aefa-e3a687567bc6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6d5dc1f1-19ed-46b8-a082-befeea3d12bb}, !- Handle
  {65ebdde3-65f7-43ed-aefa-e3a687567bc6}, !- Source Object
  3,                                      !- Outlet Port
  {ea0008ac-3899-4e3f-b2a7-457a3530b542}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {81399e64-152b-44c2-8659-0cb22b2c2e2b}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {61e523ae-697f-4d13-be5c-9ea52be3c3c3}, !- Water Inlet Node Name
  {95be12dc-0d8b-4ce5-8158-93a76386bd3f}; !- Water Outlet Node Name

OS:Node,
  {e1bab676-b4d2-4cd0-bd39-e23aa31d805f}, !- Handle
  Coil Heating Water Baseboard 60 Inlet Water Node, !- Name
  {0e513f9a-6f5a-4106-9611-96fd44515154}, !- Inlet Port
  {61e523ae-697f-4d13-be5c-9ea52be3c3c3}; !- Outlet Port

OS:Connection,
  {0e513f9a-6f5a-4106-9611-96fd44515154}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  62,                                     !- Outlet Port
  {e1bab676-b4d2-4cd0-bd39-e23aa31d805f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e601dfa9-430a-4acb-b7cd-74e9b7554d22}, !- Handle
  Coil Heating Water Baseboard 60 Outlet Water Node, !- Name
  {95be12dc-0d8b-4ce5-8158-93a76386bd3f}, !- Inlet Port
  {f76587c5-76b2-4f1f-ab1c-f95ca5f4bd79}; !- Outlet Port

OS:Connection,
  {61e523ae-697f-4d13-be5c-9ea52be3c3c3}, !- Handle
  {e1bab676-b4d2-4cd0-bd39-e23aa31d805f}, !- Source Object
  3,                                      !- Outlet Port
  {81399e64-152b-44c2-8659-0cb22b2c2e2b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {95be12dc-0d8b-4ce5-8158-93a76386bd3f}, !- Handle
  {81399e64-152b-44c2-8659-0cb22b2c2e2b}, !- Source Object
  10,                                     !- Outlet Port
  {e601dfa9-430a-4acb-b7cd-74e9b7554d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f76587c5-76b2-4f1f-ab1c-f95ca5f4bd79}, !- Handle
  {e601dfa9-430a-4acb-b7cd-74e9b7554d22}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8cdb07a0-c61f-413b-bdd1-9bbdab95852b}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {81399e64-152b-44c2-8659-0cb22b2c2e2b}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {122036dd-7951-4d03-904a-7841ca6a80e5}, !- Handle
  Coil Heating Gas 57,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {643756d6-da8e-43d9-b411-73b2831ab599}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {359ed1b5-0071-4ee0-ac7c-2521cbb3dca6}, !- Air Outlet Node Name
  {f09b749b-ece0-4b79-b1e0-6f68d77694af}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {122036dd-7951-4d03-904a-7841ca6a80e5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {cd5354ae-1c2f-4e10-850e-b3785b368890}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55 Outlet Air Node, !- Name
  {359ed1b5-0071-4ee0-ac7c-2521cbb3dca6}, !- Inlet Port
  {505b1e3a-4b09-4b86-a3d2-27d6b506a525}; !- Outlet Port

OS:Node,
  {ecf2a260-0313-4498-8447-82ca123d3700}, !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {cc66b6ec-8e3a-4a73-9249-c5a76b8a5aab}, !- Inlet Port
  {42bbd3bf-fce2-43f2-b0b6-4c4dc6928f5b}; !- Outlet Port

OS:Connection,
  {505b1e3a-4b09-4b86-a3d2-27d6b506a525}, !- Handle
  {cd5354ae-1c2f-4e10-850e-b3785b368890}, !- Source Object
  3,                                      !- Outlet Port
  {a099e596-1e91-4436-8b34-bd6b7f81c702}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc66b6ec-8e3a-4a73-9249-c5a76b8a5aab}, !- Handle
  {1ce7f783-3837-47c4-9f1a-e56d77e7eca3}, !- Source Object
  2,                                      !- Outlet Port
  {ecf2a260-0313-4498-8447-82ca123d3700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42bbd3bf-fce2-43f2-b0b6-4c4dc6928f5b}, !- Handle
  {ecf2a260-0313-4498-8447-82ca123d3700}, !- Source Object
  3,                                      !- Outlet Port
  {e9f332bc-2937-4407-b638-4a0cc7105cf9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {536a60bd-fc24-4e65-8768-d692d343ea29}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55 Inlet Air Node, !- Name
  {a4b4a07a-4f7a-452f-932b-f7c1d380f814}, !- Inlet Port
  {f09b749b-ece0-4b79-b1e0-6f68d77694af}; !- Outlet Port

OS:Connection,
  {a4b4a07a-4f7a-452f-932b-f7c1d380f814}, !- Handle
  {19cceead-cc4d-4c1a-9453-df31f4f31669}, !- Source Object
  4,                                      !- Outlet Port
  {536a60bd-fc24-4e65-8768-d692d343ea29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f09b749b-ece0-4b79-b1e0-6f68d77694af}, !- Handle
  {536a60bd-fc24-4e65-8768-d692d343ea29}, !- Source Object
  3,                                      !- Outlet Port
  {643756d6-da8e-43d9-b411-73b2831ab599}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {359ed1b5-0071-4ee0-ac7c-2521cbb3dca6}, !- Handle
  {643756d6-da8e-43d9-b411-73b2831ab599}, !- Source Object
  3,                                      !- Outlet Port
  {cd5354ae-1c2f-4e10-850e-b3785b368890}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a1185776-ab0c-4b9b-84d2-7110e41ddf56}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dd56b75c-245a-4e67-bf22-9eb9233ef514}, !- Water Inlet Node Name
  {06dee8bd-673e-4fe5-8609-6e820df0d400}; !- Water Outlet Node Name

OS:Node,
  {2309b8be-86bf-49a7-ba18-347504cddb54}, !- Handle
  Coil Heating Water Baseboard 61 Inlet Water Node, !- Name
  {f79172ff-8093-47e0-bb0d-efe15bbcc204}, !- Inlet Port
  {dd56b75c-245a-4e67-bf22-9eb9233ef514}; !- Outlet Port

OS:Connection,
  {f79172ff-8093-47e0-bb0d-efe15bbcc204}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  63,                                     !- Outlet Port
  {2309b8be-86bf-49a7-ba18-347504cddb54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d138f4de-50fd-4004-952f-d75bbe213d13}, !- Handle
  Coil Heating Water Baseboard 61 Outlet Water Node, !- Name
  {06dee8bd-673e-4fe5-8609-6e820df0d400}, !- Inlet Port
  {4820dfbf-6d34-4cc0-b807-626b644369d4}; !- Outlet Port

OS:Connection,
  {dd56b75c-245a-4e67-bf22-9eb9233ef514}, !- Handle
  {2309b8be-86bf-49a7-ba18-347504cddb54}, !- Source Object
  3,                                      !- Outlet Port
  {a1185776-ab0c-4b9b-84d2-7110e41ddf56}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {06dee8bd-673e-4fe5-8609-6e820df0d400}, !- Handle
  {a1185776-ab0c-4b9b-84d2-7110e41ddf56}, !- Source Object
  10,                                     !- Outlet Port
  {d138f4de-50fd-4004-952f-d75bbe213d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4820dfbf-6d34-4cc0-b807-626b644369d4}, !- Handle
  {d138f4de-50fd-4004-952f-d75bbe213d13}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0b3ec4fe-60b6-4276-aab6-f6ac2100c774}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {a1185776-ab0c-4b9b-84d2-7110e41ddf56}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {7d9ed685-ebf7-48a8-b12f-7933c317d8f8}, !- Handle
  Coil Heating Gas 58,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3367c17c-65b8-458e-9b6a-591ed13892fc}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {df57ce74-0d30-493a-a079-5dbc23abce74}, !- Air Outlet Node Name
  {f1f81ec5-227c-4cc2-ad78-5e1da4337418}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7d9ed685-ebf7-48a8-b12f-7933c317d8f8}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6f8a7222-56ff-42dc-8ef6-9df3f560ee49}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56 Outlet Air Node, !- Name
  {df57ce74-0d30-493a-a079-5dbc23abce74}, !- Inlet Port
  {ad45a9ac-f877-439d-b71e-35f4927da595}; !- Outlet Port

OS:Node,
  {e0e7cd43-84ef-4108-acee-1ec0966c1926}, !- Handle
  ALL_ST=Lobby - hotel_FL=Building Story 2_SCH=H Return Air Node, !- Name
  {71ab8296-0e9d-417e-9105-5fa7cb0fc9cf}, !- Inlet Port
  {bc5deaa3-0c1e-4a30-8381-b2a64bdda4bd}; !- Outlet Port

OS:Connection,
  {ad45a9ac-f877-439d-b71e-35f4927da595}, !- Handle
  {6f8a7222-56ff-42dc-8ef6-9df3f560ee49}, !- Source Object
  3,                                      !- Outlet Port
  {a47d3b7d-0d0e-4e4f-854b-d078ee3fa027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71ab8296-0e9d-417e-9105-5fa7cb0fc9cf}, !- Handle
  {23d37a44-5336-4e70-ac5d-109b63404672}, !- Source Object
  2,                                      !- Outlet Port
  {e0e7cd43-84ef-4108-acee-1ec0966c1926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5deaa3-0c1e-4a30-8381-b2a64bdda4bd}, !- Handle
  {e0e7cd43-84ef-4108-acee-1ec0966c1926}, !- Source Object
  3,                                      !- Outlet Port
  {e9f332bc-2937-4407-b638-4a0cc7105cf9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1448d071-c8d8-4bb7-ac32-e4449faa846b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56 Inlet Air Node, !- Name
  {422fe637-2018-4a2b-958c-4357b7b02ad5}, !- Inlet Port
  {f1f81ec5-227c-4cc2-ad78-5e1da4337418}; !- Outlet Port

OS:Connection,
  {422fe637-2018-4a2b-958c-4357b7b02ad5}, !- Handle
  {19cceead-cc4d-4c1a-9453-df31f4f31669}, !- Source Object
  5,                                      !- Outlet Port
  {1448d071-c8d8-4bb7-ac32-e4449faa846b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f81ec5-227c-4cc2-ad78-5e1da4337418}, !- Handle
  {1448d071-c8d8-4bb7-ac32-e4449faa846b}, !- Source Object
  3,                                      !- Outlet Port
  {3367c17c-65b8-458e-9b6a-591ed13892fc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {df57ce74-0d30-493a-a079-5dbc23abce74}, !- Handle
  {3367c17c-65b8-458e-9b6a-591ed13892fc}, !- Source Object
  3,                                      !- Outlet Port
  {6f8a7222-56ff-42dc-8ef6-9df3f560ee49}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {86e83503-da4d-4672-aed3-7aa46b8e7ca8}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {82daa08f-8185-42b0-8ccf-e8e4e56c4b83}, !- Water Inlet Node Name
  {e77eee03-88af-4293-aeb7-be747cac6d37}; !- Water Outlet Node Name

OS:Node,
  {0fd4af23-3f34-4071-a30e-18f694ce8ac7}, !- Handle
  Coil Heating Water Baseboard 62 Inlet Water Node, !- Name
  {7e54f535-1bb4-4fef-af1d-cdc42aae475d}, !- Inlet Port
  {82daa08f-8185-42b0-8ccf-e8e4e56c4b83}; !- Outlet Port

OS:Connection,
  {7e54f535-1bb4-4fef-af1d-cdc42aae475d}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  64,                                     !- Outlet Port
  {0fd4af23-3f34-4071-a30e-18f694ce8ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {815855ea-e68b-42e7-83ed-d1e46596c137}, !- Handle
  Coil Heating Water Baseboard 62 Outlet Water Node, !- Name
  {e77eee03-88af-4293-aeb7-be747cac6d37}, !- Inlet Port
  {5fc57da8-96a0-4afd-9a9f-f6036d9aedc9}; !- Outlet Port

OS:Connection,
  {82daa08f-8185-42b0-8ccf-e8e4e56c4b83}, !- Handle
  {0fd4af23-3f34-4071-a30e-18f694ce8ac7}, !- Source Object
  3,                                      !- Outlet Port
  {86e83503-da4d-4672-aed3-7aa46b8e7ca8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e77eee03-88af-4293-aeb7-be747cac6d37}, !- Handle
  {86e83503-da4d-4672-aed3-7aa46b8e7ca8}, !- Source Object
  10,                                     !- Outlet Port
  {815855ea-e68b-42e7-83ed-d1e46596c137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fc57da8-96a0-4afd-9a9f-f6036d9aedc9}, !- Handle
  {815855ea-e68b-42e7-83ed-d1e46596c137}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1af4cc60-6196-440a-baea-10d0bc1e477c}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {86e83503-da4d-4672-aed3-7aa46b8e7ca8}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {d6e2ab7c-53fb-4099-be25-3ec7d7ef6615}, !- Handle
  Coil Heating Gas 59,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3c0a6f52-05c5-45e0-aa02-363ade396441}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {e143d2b7-c1ad-4794-a834-4834a5dc51c9}, !- Air Outlet Node Name
  {e1ecb28d-65e6-44f3-ac5a-67ff4227c405}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d6e2ab7c-53fb-4099-be25-3ec7d7ef6615}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1b14bcaf-1890-471a-9b1f-1bab1336852c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57 Outlet Air Node, !- Name
  {e143d2b7-c1ad-4794-a834-4834a5dc51c9}, !- Inlet Port
  {4805e1c8-450d-43f4-99be-a96bdb25f8d0}; !- Outlet Port

OS:Node,
  {f89c07e8-a5b6-4f48-a417-725a1ef8f9f6}, !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C 1 Return Air Node, !- Name
  {8a448fc3-a467-455e-afe7-b6ed4b5823f6}, !- Inlet Port
  {07b24474-c0ac-4c27-9be0-67110bb788cb}; !- Outlet Port

OS:Connection,
  {4805e1c8-450d-43f4-99be-a96bdb25f8d0}, !- Handle
  {1b14bcaf-1890-471a-9b1f-1bab1336852c}, !- Source Object
  3,                                      !- Outlet Port
  {64659435-daf3-4ec0-b115-69be9e09ef94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a448fc3-a467-455e-afe7-b6ed4b5823f6}, !- Handle
  {323a0a8a-e358-4bf2-a3c8-0ea7bb4e5701}, !- Source Object
  2,                                      !- Outlet Port
  {f89c07e8-a5b6-4f48-a417-725a1ef8f9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07b24474-c0ac-4c27-9be0-67110bb788cb}, !- Handle
  {f89c07e8-a5b6-4f48-a417-725a1ef8f9f6}, !- Source Object
  3,                                      !- Outlet Port
  {e9f332bc-2937-4407-b638-4a0cc7105cf9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {68aaa514-e232-4736-a16b-b967cb896a17}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57 Inlet Air Node, !- Name
  {665347cd-c6c8-4660-9864-90fb0e23ce2e}, !- Inlet Port
  {e1ecb28d-65e6-44f3-ac5a-67ff4227c405}; !- Outlet Port

OS:Connection,
  {665347cd-c6c8-4660-9864-90fb0e23ce2e}, !- Handle
  {19cceead-cc4d-4c1a-9453-df31f4f31669}, !- Source Object
  6,                                      !- Outlet Port
  {68aaa514-e232-4736-a16b-b967cb896a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1ecb28d-65e6-44f3-ac5a-67ff4227c405}, !- Handle
  {68aaa514-e232-4736-a16b-b967cb896a17}, !- Source Object
  3,                                      !- Outlet Port
  {3c0a6f52-05c5-45e0-aa02-363ade396441}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e143d2b7-c1ad-4794-a834-4834a5dc51c9}, !- Handle
  {3c0a6f52-05c5-45e0-aa02-363ade396441}, !- Source Object
  3,                                      !- Outlet Port
  {1b14bcaf-1890-471a-9b1f-1bab1336852c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f4f1fa09-b590-410a-a039-6812b366f2a9}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9d970760-32e5-449a-b2fe-d034ba2954b4}, !- Water Inlet Node Name
  {ed1be8e2-321d-4805-90c2-41c47dc42c10}; !- Water Outlet Node Name

OS:Node,
  {fb099660-c1ca-4a31-866e-aa4287766639}, !- Handle
  Coil Heating Water Baseboard 63 Inlet Water Node, !- Name
  {51ee0bf9-6b87-4565-aece-70c341cde069}, !- Inlet Port
  {9d970760-32e5-449a-b2fe-d034ba2954b4}; !- Outlet Port

OS:Connection,
  {51ee0bf9-6b87-4565-aece-70c341cde069}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  65,                                     !- Outlet Port
  {fb099660-c1ca-4a31-866e-aa4287766639}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fe57653-faf2-4c58-ba09-021c1ddc792e}, !- Handle
  Coil Heating Water Baseboard 63 Outlet Water Node, !- Name
  {ed1be8e2-321d-4805-90c2-41c47dc42c10}, !- Inlet Port
  {60eb2e1c-990e-4dd9-b90a-48f0788bd661}; !- Outlet Port

OS:Connection,
  {9d970760-32e5-449a-b2fe-d034ba2954b4}, !- Handle
  {fb099660-c1ca-4a31-866e-aa4287766639}, !- Source Object
  3,                                      !- Outlet Port
  {f4f1fa09-b590-410a-a039-6812b366f2a9}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ed1be8e2-321d-4805-90c2-41c47dc42c10}, !- Handle
  {f4f1fa09-b590-410a-a039-6812b366f2a9}, !- Source Object
  10,                                     !- Outlet Port
  {2fe57653-faf2-4c58-ba09-021c1ddc792e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60eb2e1c-990e-4dd9-b90a-48f0788bd661}, !- Handle
  {2fe57653-faf2-4c58-ba09-021c1ddc792e}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {323efb23-7a2f-4cd4-87e6-826db71ff8bb}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {f4f1fa09-b590-410a-a039-6812b366f2a9}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {1c087572-cc61-43c5-9146-c927f4df35b1}, !- Handle
  Coil Heating Gas 60,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {77fa1eec-9443-4b2a-9f2e-79bc8c018717}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 58, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {d19b48b9-08f3-48ee-9cc9-eb204b8c1399}, !- Air Outlet Node Name
  {1a8e5e96-f8b7-4abc-b81c-6686a334dcb2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1c087572-cc61-43c5-9146-c927f4df35b1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {056a1dd1-e688-45c4-84b5-d5ef8059a927}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 58 Outlet Air Node, !- Name
  {d19b48b9-08f3-48ee-9cc9-eb204b8c1399}, !- Inlet Port
  {36fb64c7-9bef-40a3-a1f6-ec5482e8d576}; !- Outlet Port

OS:Node,
  {cc6f35dd-f7a7-45be-b9be-bcfb299108c1}, !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {a8a03509-9ddb-44c0-87fd-67e15f9ac2bd}, !- Inlet Port
  {017a270a-5865-4288-8550-faa4d37ced5d}; !- Outlet Port

OS:Connection,
  {36fb64c7-9bef-40a3-a1f6-ec5482e8d576}, !- Handle
  {056a1dd1-e688-45c4-84b5-d5ef8059a927}, !- Source Object
  3,                                      !- Outlet Port
  {ab66cffe-7c13-4276-8ae8-2e0626de5341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8a03509-9ddb-44c0-87fd-67e15f9ac2bd}, !- Handle
  {a8d7aec3-4426-4763-a648-91e2d2b0323b}, !- Source Object
  2,                                      !- Outlet Port
  {cc6f35dd-f7a7-45be-b9be-bcfb299108c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {017a270a-5865-4288-8550-faa4d37ced5d}, !- Handle
  {cc6f35dd-f7a7-45be-b9be-bcfb299108c1}, !- Source Object
  3,                                      !- Outlet Port
  {e9f332bc-2937-4407-b638-4a0cc7105cf9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c8936c71-c49b-48c7-b86e-db3afa3ee140}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 58 Inlet Air Node, !- Name
  {2e89c408-712a-4ddb-aa24-4c34d1defc87}, !- Inlet Port
  {1a8e5e96-f8b7-4abc-b81c-6686a334dcb2}; !- Outlet Port

OS:Connection,
  {2e89c408-712a-4ddb-aa24-4c34d1defc87}, !- Handle
  {19cceead-cc4d-4c1a-9453-df31f4f31669}, !- Source Object
  7,                                      !- Outlet Port
  {c8936c71-c49b-48c7-b86e-db3afa3ee140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a8e5e96-f8b7-4abc-b81c-6686a334dcb2}, !- Handle
  {c8936c71-c49b-48c7-b86e-db3afa3ee140}, !- Source Object
  3,                                      !- Outlet Port
  {77fa1eec-9443-4b2a-9f2e-79bc8c018717}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d19b48b9-08f3-48ee-9cc9-eb204b8c1399}, !- Handle
  {77fa1eec-9443-4b2a-9f2e-79bc8c018717}, !- Source Object
  3,                                      !- Outlet Port
  {056a1dd1-e688-45c4-84b5-d5ef8059a927}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {65dc4ba9-2cc0-45d6-994b-ad2d0a05451b}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {375f96af-44e8-4846-b581-639061138c90}, !- Availability Schedule
  {da59696f-26a5-4b9d-9508-20ca2ad1692b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a6aa56b4-281a-46be-be2f-149783c0fb10}, !- Supply Side Inlet Node Name
  {30010958-723a-41b5-b6e7-13d928544f2c}, !- Demand Side Outlet Node Name
  {02b6db46-761e-455b-98ae-9dda30ded41b}, !- Demand Side Inlet Node A
  {14ea5f5e-94fc-4f31-9c85-ea719be7d5e4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {42d1d97e-3ff8-4b0e-b25f-d98ed4e0c338}, !- Demand Mixer Name
  {f339a8c2-a111-4f80-94c2-b0d29566733d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2c47ed3c-5c8d-42b7-91d9-2b6c1d04d06c}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {a6aa56b4-281a-46be-be2f-149783c0fb10}, !- Inlet Port
  {01f91b3e-c4fe-4c87-8b31-9bac272d2f69}; !- Outlet Port

OS:Node,
  {80f73e57-b9a7-4951-aa8d-6d4b4012b925}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {c744c1a9-37ed-40c3-bc0c-fcbe50f7ebc4}, !- Inlet Port
  {14ea5f5e-94fc-4f31-9c85-ea719be7d5e4}; !- Outlet Port

OS:Connection,
  {a6aa56b4-281a-46be-be2f-149783c0fb10}, !- Handle
  {65dc4ba9-2cc0-45d6-994b-ad2d0a05451b}, !- Source Object
  9,                                      !- Outlet Port
  {2c47ed3c-5c8d-42b7-91d9-2b6c1d04d06c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ea5f5e-94fc-4f31-9c85-ea719be7d5e4}, !- Handle
  {80f73e57-b9a7-4951-aa8d-6d4b4012b925}, !- Source Object
  3,                                      !- Outlet Port
  {65dc4ba9-2cc0-45d6-994b-ad2d0a05451b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2f582ace-e72c-4642-8dcc-0c0286812bcb}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {02b6db46-761e-455b-98ae-9dda30ded41b}, !- Inlet Port
  {6c6f15bb-eecf-4dec-8270-63b9fdbf49db}; !- Outlet Port

OS:Node,
  {db3fdc1f-9210-4e30-8bb1-1e3a84b81d9b}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {f24cadd6-c254-4602-b45c-94904c4f74db}, !- Inlet Port
  {30010958-723a-41b5-b6e7-13d928544f2c}; !- Outlet Port

OS:Node,
  {c9af661a-f811-4153-bc0e-ac17fd4c2193}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Outlet Air Node, !- Name
  {c2285c94-de22-46fe-8cf6-e3e65af660d9}, !- Inlet Port
  {b5819394-3989-4446-8887-fb82a84fbb90}; !- Outlet Port

OS:Connection,
  {02b6db46-761e-455b-98ae-9dda30ded41b}, !- Handle
  {65dc4ba9-2cc0-45d6-994b-ad2d0a05451b}, !- Source Object
  11,                                     !- Outlet Port
  {2f582ace-e72c-4642-8dcc-0c0286812bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30010958-723a-41b5-b6e7-13d928544f2c}, !- Handle
  {db3fdc1f-9210-4e30-8bb1-1e3a84b81d9b}, !- Source Object
  3,                                      !- Outlet Port
  {65dc4ba9-2cc0-45d6-994b-ad2d0a05451b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f339a8c2-a111-4f80-94c2-b0d29566733d}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {6c6f15bb-eecf-4dec-8270-63b9fdbf49db}, !- Inlet Node Name
  {50ae217e-eefe-42b8-a845-ae9102bc75cc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {42d1d97e-3ff8-4b0e-b25f-d98ed4e0c338}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {f24cadd6-c254-4602-b45c-94904c4f74db}, !- Outlet Node Name
  {68e34f0b-cfe6-4a50-b286-ab4dca86f200}; !- Inlet Node Name 1

OS:Connection,
  {6c6f15bb-eecf-4dec-8270-63b9fdbf49db}, !- Handle
  {2f582ace-e72c-4642-8dcc-0c0286812bcb}, !- Source Object
  3,                                      !- Outlet Port
  {f339a8c2-a111-4f80-94c2-b0d29566733d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f24cadd6-c254-4602-b45c-94904c4f74db}, !- Handle
  {42d1d97e-3ff8-4b0e-b25f-d98ed4e0c338}, !- Source Object
  2,                                      !- Outlet Port
  {db3fdc1f-9210-4e30-8bb1-1e3a84b81d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9e3d856a-d2f8-4261-b5f8-abe03f9bf16b}, !- Handle
  {65dc4ba9-2cc0-45d6-994b-ad2d0a05451b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {da59696f-26a5-4b9d-9508-20ca2ad1692b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {f5c4abef-a4eb-45dc-89dc-2e0db6dcbb37}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {afe106a5-4646-4f78-be71-df68df318718}, !- Handle
  Fan On Off 3,                           !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a99c602e-827e-41bf-a48b-a620fb85066a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aaed6028-cb6e-48c8-a87c-d1b560f1e82c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a99c602e-827e-41bf-a48b-a620fb85066a}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aaed6028-cb6e-48c8-a87c-d1b560f1e82c}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e549d718-bf1f-46e2-9bcd-212b28045448}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c1b0ce1-f748-4783-b4ac-5d37cac0c079}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3074e7d8-1a48-4a96-8f62-9a70e585bed0}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {126f5b18-4b69-4df3-af9e-c03f5af93b3d}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {efdf7d0f-c46f-4796-bc27-22498d8ab371}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {056bc372-92e3-4c88-b3b9-114bb7915fa4}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 291kBtu/hr 9.3EER, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6223e5fa-ffa7-485b-a0f0-025c35fbb92f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5063af87-714a-48fa-a91d-177c11d5197b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e8c7f1c3-aed4-4ec4-9e32-0eaca0f3374a}, !- Energy Input Ratio Function of Temperature Curve Name
  {03a7503a-91f7-4a56-8f69-9f59f9f44c99}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {321a0ceb-6c84-4efc-bf64-0f3c05f464f8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {633fbf42-0f03-4566-9b5f-ff02bf13865f}, !- Handle
  Curve Cubic 22,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f85e292b-a627-4b3b-9190-b0d1be47a37c}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e87b373a-0ffd-420c-8d69-c8e02fd82630}, !- Handle
  Curve Cubic 24,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3583e706-2823-4def-842a-b8e907b92471}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a20aea8b-9b9b-45d5-b69c-0aa96d396be7}, !- Handle
  Curve Cubic 25,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {b2ab481c-d16a-4d03-bb02-fcf5c9f4cd4a}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 211 Clg kBtu/hr 3.2COPH, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  61710.7693492081,                       !- Rated Total Heating Capacity {W}
  3.49812400328224,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {35943a5b-7e07-4517-b9b9-37a458c8e398}, !- Total Heating Capacity Function of Temperature Curve Name
  {d1d17e9f-6832-40c9-9fbe-ca5afbefd23e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6d8731c8-ff0a-477d-b405-9142ec452546}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac773386-4af7-4869-bfda-0994051d7603}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {320e5a01-2937-42dd-823f-792d976d7d3c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {1d8f75dc-6336-4f13-8672-c55cdd622ab6}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {375f96af-44e8-4846-b581-639061138c90}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b29288de-ea62-47c3-8577-1f49514586fb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b29288de-ea62-47c3-8577-1f49514586fb}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e4437d23-4a6c-449e-8612-bb68cb5dd34f}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {1d8f75dc-6336-4f13-8672-c55cdd622ab6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5f066dbc-d456-4091-a079-cb4e649ad7bb}, !- Mixed Air Node Name
  {17fbec5a-c7ab-43cf-aa3a-e876e2b41531}, !- Outdoor Air Stream Node Name
  {2d776ecd-b6db-4c2c-bccf-ed8ec2d6a1c9}, !- Relief Air Stream Node Name
  {01f91b3e-c4fe-4c87-8b31-9bac272d2f69}; !- Return Air Stream Node Name

OS:Node,
  {c7763447-5d0e-435b-9c60-3d30b982baa5}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e4a74c4c-5980-4e10-a79f-a1a2eb3a5567}; !- Outlet Port

OS:Node,
  {1821d6fc-c33e-4e6e-82f8-7baa178dd07c}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {8326f61e-cdfe-4fd4-94df-84a3771b2db4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {28ffe498-6a93-4d2f-817f-79f139f246d2}, !- Handle
  Coil Heating Gas 61,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {2b11cd1b-69a7-4796-85f5-81392227f686}, !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B ASHP, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {b8d978d8-ce76-489e-a772-0b117dc3d355}, !- Air Inlet Node Name
  {c744c1a9-37ed-40c3-bc0c-fcbe50f7ebc4}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a74500ea-867d-4180-93ee-b40b72ff6907}, !- Controlling Zone or Thermostat Location
  {afe106a5-4646-4f78-be71-df68df318718}, !- Supply Air Fan Name
  {b2ab481c-d16a-4d03-bb02-fcf5c9f4cd4a}, !- Heating Coil Name
  {056bc372-92e3-4c88-b3b9-114bb7915fa4}, !- Cooling Coil Name
  {28ffe498-6a93-4d2f-817f-79f139f246d2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {375f96af-44e8-4846-b581-639061138c90}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {c744c1a9-37ed-40c3-bc0c-fcbe50f7ebc4}, !- Handle
  {2b11cd1b-69a7-4796-85f5-81392227f686}, !- Source Object
  4,                                      !- Outlet Port
  {80f73e57-b9a7-4951-aa8d-6d4b4012b925}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd99fc2c-ad23-4361-aab0-196bcae48a35}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {5f066dbc-d456-4091-a079-cb4e649ad7bb}, !- Inlet Port
  {b8d978d8-ce76-489e-a772-0b117dc3d355}; !- Outlet Port

OS:Connection,
  {01f91b3e-c4fe-4c87-8b31-9bac272d2f69}, !- Handle
  {2c47ed3c-5c8d-42b7-91d9-2b6c1d04d06c}, !- Source Object
  3,                                      !- Outlet Port
  {e4437d23-4a6c-449e-8612-bb68cb5dd34f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5f066dbc-d456-4091-a079-cb4e649ad7bb}, !- Handle
  {e4437d23-4a6c-449e-8612-bb68cb5dd34f}, !- Source Object
  5,                                      !- Outlet Port
  {bd99fc2c-ad23-4361-aab0-196bcae48a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8d978d8-ce76-489e-a772-0b117dc3d355}, !- Handle
  {bd99fc2c-ad23-4361-aab0-196bcae48a35}, !- Source Object
  3,                                      !- Outlet Port
  {2b11cd1b-69a7-4796-85f5-81392227f686}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3cda1d4d-4c89-48f4-9205-5da7c005a0ca}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a74500ea-867d-4180-93ee-b40b72ff6907}, !- Control Zone Name
  {80f73e57-b9a7-4951-aa8d-6d4b4012b925}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {e3864ec9-eb3e-44d2-8318-2e4c2acbf023}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {870f49d9-a42f-42e0-80a1-99382b7b021d}, !- Water Inlet Node Name
  {9839d773-6571-4dd9-8e81-5c16a079844b}; !- Water Outlet Node Name

OS:Node,
  {d8a7c35c-5c38-43ff-8ce2-8403e4096961}, !- Handle
  Coil Heating Water Baseboard 64 Inlet Water Node, !- Name
  {eff5b3b7-c525-458c-b05f-16d3278fd144}, !- Inlet Port
  {870f49d9-a42f-42e0-80a1-99382b7b021d}; !- Outlet Port

OS:Connection,
  {eff5b3b7-c525-458c-b05f-16d3278fd144}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  66,                                     !- Outlet Port
  {d8a7c35c-5c38-43ff-8ce2-8403e4096961}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {046bbba4-4e88-43ed-a055-c67a5f34d286}, !- Handle
  Coil Heating Water Baseboard 64 Outlet Water Node, !- Name
  {9839d773-6571-4dd9-8e81-5c16a079844b}, !- Inlet Port
  {6f141b54-6a62-400f-af71-6be99496a745}; !- Outlet Port

OS:Connection,
  {870f49d9-a42f-42e0-80a1-99382b7b021d}, !- Handle
  {d8a7c35c-5c38-43ff-8ce2-8403e4096961}, !- Source Object
  3,                                      !- Outlet Port
  {e3864ec9-eb3e-44d2-8318-2e4c2acbf023}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9839d773-6571-4dd9-8e81-5c16a079844b}, !- Handle
  {e3864ec9-eb3e-44d2-8318-2e4c2acbf023}, !- Source Object
  10,                                     !- Outlet Port
  {046bbba4-4e88-43ed-a055-c67a5f34d286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f141b54-6a62-400f-af71-6be99496a745}, !- Handle
  {046bbba4-4e88-43ed-a055-c67a5f34d286}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {55dadcb4-1940-49e1-bfaf-e2b7db0ab5d4}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {e3864ec9-eb3e-44d2-8318-2e4c2acbf023}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6387a50d-7e2f-45cf-b8d9-e7355b152a5c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {b6ec09d8-35da-4f42-9614-b0444683263e}, !- Air Inlet Node Name
  {c2285c94-de22-46fe-8cf6-e3e65af660d9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ca9779d4-b095-4d65-aea7-28d0c770b177}, !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B Return Air Node, !- Name
  {4352f486-4632-4120-9ef7-fee11d55e0c1}, !- Inlet Port
  {68e34f0b-cfe6-4a50-b286-ab4dca86f200}; !- Outlet Port

OS:Connection,
  {b5819394-3989-4446-8887-fb82a84fbb90}, !- Handle
  {c9af661a-f811-4153-bc0e-ac17fd4c2193}, !- Source Object
  3,                                      !- Outlet Port
  {02505e82-d3b3-4bbd-9a10-803c5d3df437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4352f486-4632-4120-9ef7-fee11d55e0c1}, !- Handle
  {5ae0145b-3911-4e02-a819-adb90efe8e25}, !- Source Object
  2,                                      !- Outlet Port
  {ca9779d4-b095-4d65-aea7-28d0c770b177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68e34f0b-cfe6-4a50-b286-ab4dca86f200}, !- Handle
  {ca9779d4-b095-4d65-aea7-28d0c770b177}, !- Source Object
  3,                                      !- Outlet Port
  {42d1d97e-3ff8-4b0e-b25f-d98ed4e0c338}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1fd1b8ad-adc4-432e-b090-346e457ef3cb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Inlet Air Node, !- Name
  {50ae217e-eefe-42b8-a845-ae9102bc75cc}, !- Inlet Port
  {b6ec09d8-35da-4f42-9614-b0444683263e}; !- Outlet Port

OS:Connection,
  {50ae217e-eefe-42b8-a845-ae9102bc75cc}, !- Handle
  {f339a8c2-a111-4f80-94c2-b0d29566733d}, !- Source Object
  3,                                      !- Outlet Port
  {1fd1b8ad-adc4-432e-b090-346e457ef3cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6ec09d8-35da-4f42-9614-b0444683263e}, !- Handle
  {1fd1b8ad-adc4-432e-b090-346e457ef3cb}, !- Source Object
  3,                                      !- Outlet Port
  {6387a50d-7e2f-45cf-b8d9-e7355b152a5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2285c94-de22-46fe-8cf6-e3e65af660d9}, !- Handle
  {6387a50d-7e2f-45cf-b8d9-e7355b152a5c}, !- Source Object
  4,                                      !- Outlet Port
  {c9af661a-f811-4153-bc0e-ac17fd4c2193}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {12499b31-fc76-4d03-8c21-1f4d44e887e7}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {b4f5762f-7ffb-4a87-93e1-9cf853135bce}, !- Availability Schedule
  {1438c9e8-ccb6-47af-b572-8127c1c749d0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {94549b4e-fb50-4be7-969b-badf9cd55cae}, !- Supply Side Inlet Node Name
  {3f6611f9-fc89-411c-b128-eadd592e2a67}, !- Demand Side Outlet Node Name
  {f84a50f6-f884-4283-aa1b-e520c926cae5}, !- Demand Side Inlet Node A
  {f0f6c7f8-566e-4167-b57c-4251f673f7e1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ef05a32a-e2a9-4a74-86ca-8c171a461732}, !- Demand Mixer Name
  {4c605e50-4af4-47cf-83e8-cfb02b3de910}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {43a75d1e-8c3b-407e-a6e4-305b04b34e50}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {94549b4e-fb50-4be7-969b-badf9cd55cae}, !- Inlet Port
  {4a87cf32-f314-489f-a9b0-4c52e0c3d5c6}; !- Outlet Port

OS:Node,
  {3a70318e-cc8f-4bed-8a77-7beeba27b2a0}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {6d4771d4-a376-4655-ba9c-95063c251aaf}, !- Inlet Port
  {f0f6c7f8-566e-4167-b57c-4251f673f7e1}; !- Outlet Port

OS:Connection,
  {94549b4e-fb50-4be7-969b-badf9cd55cae}, !- Handle
  {12499b31-fc76-4d03-8c21-1f4d44e887e7}, !- Source Object
  9,                                      !- Outlet Port
  {43a75d1e-8c3b-407e-a6e4-305b04b34e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0f6c7f8-566e-4167-b57c-4251f673f7e1}, !- Handle
  {3a70318e-cc8f-4bed-8a77-7beeba27b2a0}, !- Source Object
  3,                                      !- Outlet Port
  {12499b31-fc76-4d03-8c21-1f4d44e887e7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {20ee4f75-d23a-492b-a64c-479b3fd6ac33}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {f84a50f6-f884-4283-aa1b-e520c926cae5}, !- Inlet Port
  {f8cdecfb-441f-4f0e-9442-445c12777089}; !- Outlet Port

OS:Node,
  {a1afffc8-dd7f-4a73-9e28-92eeb771e6e9}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {a6017ad8-04f8-4a2c-bdca-966d1a8ad334}, !- Inlet Port
  {3f6611f9-fc89-411c-b128-eadd592e2a67}; !- Outlet Port

OS:Node,
  {a0e2f39e-1587-4c9c-bab4-5e0948bb8b89}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Outlet Air Node, !- Name
  {660fbb01-f99a-4be5-9ab9-3174f1e70f36}, !- Inlet Port
  {9c281045-f25e-49fb-8f72-156fa580888e}; !- Outlet Port

OS:Connection,
  {f84a50f6-f884-4283-aa1b-e520c926cae5}, !- Handle
  {12499b31-fc76-4d03-8c21-1f4d44e887e7}, !- Source Object
  11,                                     !- Outlet Port
  {20ee4f75-d23a-492b-a64c-479b3fd6ac33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f6611f9-fc89-411c-b128-eadd592e2a67}, !- Handle
  {a1afffc8-dd7f-4a73-9e28-92eeb771e6e9}, !- Source Object
  3,                                      !- Outlet Port
  {12499b31-fc76-4d03-8c21-1f4d44e887e7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4c605e50-4af4-47cf-83e8-cfb02b3de910}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {f8cdecfb-441f-4f0e-9442-445c12777089}, !- Inlet Node Name
  {5b43c27e-7d54-4f8e-b8c6-36ee4539648c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ef05a32a-e2a9-4a74-86ca-8c171a461732}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {a6017ad8-04f8-4a2c-bdca-966d1a8ad334}, !- Outlet Node Name
  {91aab260-c8a7-4beb-9a7d-e14d03d71977}; !- Inlet Node Name 1

OS:Connection,
  {f8cdecfb-441f-4f0e-9442-445c12777089}, !- Handle
  {20ee4f75-d23a-492b-a64c-479b3fd6ac33}, !- Source Object
  3,                                      !- Outlet Port
  {4c605e50-4af4-47cf-83e8-cfb02b3de910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6017ad8-04f8-4a2c-bdca-966d1a8ad334}, !- Handle
  {ef05a32a-e2a9-4a74-86ca-8c171a461732}, !- Source Object
  2,                                      !- Outlet Port
  {a1afffc8-dd7f-4a73-9e28-92eeb771e6e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9b309435-e9d9-43ed-bc52-cdcb8ade8aff}, !- Handle
  {12499b31-fc76-4d03-8c21-1f4d44e887e7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1438c9e8-ccb6-47af-b572-8127c1c749d0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {387ec192-46b1-41c7-a418-f6cdf6370e2f}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {e40d612a-be7e-4a83-811e-4f0b6ec0c63c}, !- Handle
  Fan On Off 4,                           !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c591af08-f696-4605-b93a-54209a4f5795}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {59d9b6ba-d5d2-4d9e-b706-85c78c614e94}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c591af08-f696-4605-b93a-54209a4f5795}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {59d9b6ba-d5d2-4d9e-b706-85c78c614e94}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ad5656bf-2a6a-42a7-bc03-0d4ffde15fa9}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91c32a3f-d0d5-48a7-9ba2-1d15c6c27b3c}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1da61526-0540-4518-a6e7-56a50f94b13a}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e4a3999d-9186-41c7-9fa6-dd09ee82ee01}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a4cdb5e7-e08a-4be1-ac71-81f257142c73}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6523d909-9f94-42f2-a348-847986b94d72}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 5 63kBtu/hr 10.0EER, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6223e5fa-ffa7-485b-a0f0-025c35fbb92f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5063af87-714a-48fa-a91d-177c11d5197b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e8c7f1c3-aed4-4ec4-9e32-0eaca0f3374a}, !- Energy Input Ratio Function of Temperature Curve Name
  {03a7503a-91f7-4a56-8f69-9f59f9f44c99}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {321a0ceb-6c84-4efc-bf64-0f3c05f464f8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {96a5a06e-451b-4830-bb52-37d3737b758d}, !- Handle
  Curve Cubic 27,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {26b7547a-82c9-4575-8471-7199f45da385}, !- Handle
  Curve Cubic 28,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7f98f69c-f681-4e06-a407-854f705ded76}, !- Handle
  Curve Cubic 29,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c9fa3e8d-809b-460e-aed7-2dea6d2cb8ee}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {57e44223-fc24-43a1-8003-aca55c5f75c2}, !- Handle
  Curve Cubic 30,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a46cc3cf-9470-4f31-a7bb-9e9e3f38e357}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 5 46 Clg kBtu/hr 3.1COPH, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  13424.4434466935,                       !- Rated Total Heating Capacity {W}
  3.31321583977471,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {35943a5b-7e07-4517-b9b9-37a458c8e398}, !- Total Heating Capacity Function of Temperature Curve Name
  {d1d17e9f-6832-40c9-9fbe-ca5afbefd23e}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {6d8731c8-ff0a-477d-b405-9142ec452546}, !- Energy Input Ratio Function of Temperature Curve Name
  {ac773386-4af7-4869-bfda-0994051d7603}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {320e5a01-2937-42dd-823f-792d976d7d3c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {2fb7424c-a44a-4318-bdcf-3af4c9301c98}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b4f5762f-7ffb-4a87-93e1-9cf853135bce}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {abefd643-5b60-4200-b34b-81ccabc69efe}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {abefd643-5b60-4200-b34b-81ccabc69efe}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {242d10cd-b5bb-4013-898d-ddaa954f98cf}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {2fb7424c-a44a-4318-bdcf-3af4c9301c98}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {503698d2-5bf6-4ba4-ba74-6885f9548546}, !- Mixed Air Node Name
  {123c9a32-4f95-4bcd-9484-ce2e9f22f897}, !- Outdoor Air Stream Node Name
  {caecbc7f-611a-47c3-be10-78be726a6569}, !- Relief Air Stream Node Name
  {4a87cf32-f314-489f-a9b0-4c52e0c3d5c6}; !- Return Air Stream Node Name

OS:Node,
  {a33b1b7a-20f1-4291-847c-9a657fa9ccce}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9182a872-1104-4dbd-89a6-9bcca990091b}; !- Outlet Port

OS:Node,
  {a6212ba4-8f78-4fae-8f3e-d7a91f0012fa}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {581e55fb-90b9-4ef4-bc59-2af6f09710b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Gas,
  {eb4186bb-b015-4f8c-a5e0-2b947a36f383}, !- Handle
  Coil Heating Gas 62,                    !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {fdf414bb-9611-472e-807f-f2be27e3435d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {343eae03-fb1b-4067-9bd4-d647e4abcea5}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 4_SCH=B ASHP, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {f140751c-cde0-4c67-822f-248bc144eee9}, !- Air Inlet Node Name
  {6d4771d4-a376-4655-ba9c-95063c251aaf}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {88a3bc8c-5481-4c4a-bd51-088b688095ab}, !- Controlling Zone or Thermostat Location
  {e40d612a-be7e-4a83-811e-4f0b6ec0c63c}, !- Supply Air Fan Name
  {a46cc3cf-9470-4f31-a7bb-9e9e3f38e357}, !- Heating Coil Name
  {6523d909-9f94-42f2-a348-847986b94d72}, !- Cooling Coil Name
  {eb4186bb-b015-4f8c-a5e0-2b947a36f383}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {b4f5762f-7ffb-4a87-93e1-9cf853135bce}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {6d4771d4-a376-4655-ba9c-95063c251aaf}, !- Handle
  {343eae03-fb1b-4067-9bd4-d647e4abcea5}, !- Source Object
  4,                                      !- Outlet Port
  {3a70318e-cc8f-4bed-8a77-7beeba27b2a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c936d924-b905-4d3b-9a05-124fcd37cca0}, !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {503698d2-5bf6-4ba4-ba74-6885f9548546}, !- Inlet Port
  {f140751c-cde0-4c67-822f-248bc144eee9}; !- Outlet Port

OS:Connection,
  {4a87cf32-f314-489f-a9b0-4c52e0c3d5c6}, !- Handle
  {43a75d1e-8c3b-407e-a6e4-305b04b34e50}, !- Source Object
  3,                                      !- Outlet Port
  {242d10cd-b5bb-4013-898d-ddaa954f98cf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {503698d2-5bf6-4ba4-ba74-6885f9548546}, !- Handle
  {242d10cd-b5bb-4013-898d-ddaa954f98cf}, !- Source Object
  5,                                      !- Outlet Port
  {c936d924-b905-4d3b-9a05-124fcd37cca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f140751c-cde0-4c67-822f-248bc144eee9}, !- Handle
  {c936d924-b905-4d3b-9a05-124fcd37cca0}, !- Source Object
  3,                                      !- Outlet Port
  {343eae03-fb1b-4067-9bd4-d647e4abcea5}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {45fcfaf9-3d71-4e8b-af7c-2ae1d967e876}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {88a3bc8c-5481-4c4a-bd51-088b688095ab}, !- Control Zone Name
  {3a70318e-cc8f-4bed-8a77-7beeba27b2a0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {64d37906-4df1-4a3b-a3c5-93eb73b77c02}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8d82c2a1-b001-4051-8f6b-c932dfeab777}, !- Water Inlet Node Name
  {e71f4f1a-1c80-4dd3-9645-ce54ccbf39f0}; !- Water Outlet Node Name

OS:Node,
  {6be074bf-bae7-42a7-b4ae-147c19ea1e2b}, !- Handle
  Coil Heating Water Baseboard 65 Inlet Water Node, !- Name
  {2566264e-27fd-4f81-9324-b5805b9fb3ce}, !- Inlet Port
  {8d82c2a1-b001-4051-8f6b-c932dfeab777}; !- Outlet Port

OS:Connection,
  {2566264e-27fd-4f81-9324-b5805b9fb3ce}, !- Handle
  {d3e1b694-f365-45e6-9e61-7c32906a7830}, !- Source Object
  67,                                     !- Outlet Port
  {6be074bf-bae7-42a7-b4ae-147c19ea1e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2a38e9b-5e75-4f77-b812-0adea49c5da5}, !- Handle
  Coil Heating Water Baseboard 65 Outlet Water Node, !- Name
  {e71f4f1a-1c80-4dd3-9645-ce54ccbf39f0}, !- Inlet Port
  {32d258a3-0f63-4a02-8d57-0d66772b8670}; !- Outlet Port

OS:Connection,
  {8d82c2a1-b001-4051-8f6b-c932dfeab777}, !- Handle
  {6be074bf-bae7-42a7-b4ae-147c19ea1e2b}, !- Source Object
  3,                                      !- Outlet Port
  {64d37906-4df1-4a3b-a3c5-93eb73b77c02}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e71f4f1a-1c80-4dd3-9645-ce54ccbf39f0}, !- Handle
  {64d37906-4df1-4a3b-a3c5-93eb73b77c02}, !- Source Object
  10,                                     !- Outlet Port
  {e2a38e9b-5e75-4f77-b812-0adea49c5da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d258a3-0f63-4a02-8d57-0d66772b8670}, !- Handle
  {e2a38e9b-5e75-4f77-b812-0adea49c5da5}, !- Source Object
  3,                                      !- Outlet Port
  {622164a8-9c0f-4119-acf9-b8ec4bca1bf0}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {25ddb49f-85ca-42c6-983f-66cb3e02448b}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {64d37906-4df1-4a3b-a3c5-93eb73b77c02}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {12a7528b-c4e9-4d63-b85c-e80bcb9847cb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {1b520643-66a4-43d2-87a7-4b75447fb97a}, !- Availability Schedule Name
  {68a767d5-8435-449d-8c47-2a5b45725723}, !- Air Inlet Node Name
  {660fbb01-f99a-4be5-9ab9-3174f1e70f36}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {721f1037-78e3-4177-95e3-4e35185c48c1}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 4_SCH=B Return Air Node, !- Name
  {281ec170-6088-485e-9f12-634eace67c3a}, !- Inlet Port
  {91aab260-c8a7-4beb-9a7d-e14d03d71977}; !- Outlet Port

OS:Connection,
  {9c281045-f25e-49fb-8f72-156fa580888e}, !- Handle
  {a0e2f39e-1587-4c9c-bab4-5e0948bb8b89}, !- Source Object
  3,                                      !- Outlet Port
  {3b03f7ee-a637-477a-85a8-c36e39fa0715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {281ec170-6088-485e-9f12-634eace67c3a}, !- Handle
  {19f3c04a-4efa-418d-8c28-fa38d6d49046}, !- Source Object
  2,                                      !- Outlet Port
  {721f1037-78e3-4177-95e3-4e35185c48c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91aab260-c8a7-4beb-9a7d-e14d03d71977}, !- Handle
  {721f1037-78e3-4177-95e3-4e35185c48c1}, !- Source Object
  3,                                      !- Outlet Port
  {ef05a32a-e2a9-4a74-86ca-8c171a461732}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9f985750-5448-47f8-9a45-58b23a07e235}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Inlet Air Node, !- Name
  {5b43c27e-7d54-4f8e-b8c6-36ee4539648c}, !- Inlet Port
  {68a767d5-8435-449d-8c47-2a5b45725723}; !- Outlet Port

OS:Connection,
  {5b43c27e-7d54-4f8e-b8c6-36ee4539648c}, !- Handle
  {4c605e50-4af4-47cf-83e8-cfb02b3de910}, !- Source Object
  3,                                      !- Outlet Port
  {9f985750-5448-47f8-9a45-58b23a07e235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68a767d5-8435-449d-8c47-2a5b45725723}, !- Handle
  {9f985750-5448-47f8-9a45-58b23a07e235}, !- Source Object
  3,                                      !- Outlet Port
  {12a7528b-c4e9-4d63-b85c-e80bcb9847cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {660fbb01-f99a-4be5-9ab9-3174f1e70f36}, !- Handle
  {12a7528b-c4e9-4d63-b85c-e80bcb9847cb}, !- Source Object
  4,                                      !- Outlet Port
  {a0e2f39e-1587-4c9c-bab4-5e0948bb8b89}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {b8600048-cf25-4012-85ad-e34a9ddc168b}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2ad04a3a-b763-4c4e-8444-2cda286102ea}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4f97c9e0-69e6-4735-b486-ac000c973693}, !- Plant Side Inlet Node Name
  {4d8cffcc-abac-45b7-8907-949a16fe7763}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {80d484ad-c7d2-4fec-9f36-e769333a158f}, !- Demand Side Inlet Node Name
  {8dfda96a-addd-4307-89f0-9beb2797e765}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7f09d9ac-b1a0-4401-b4c5-e4bc6871b623}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6c25b025-fa87-4fdc-82f5-4dc3754fbc19}, !- Demand Mixer Name
  {8966cf56-a2bb-4ab7-acf5-6eb2bc6b860b}, !- Demand Splitter Name
  {766e1d47-526a-49b4-b9c7-d95bd409beed}, !- Supply Mixer Name
  {bec0e22a-972e-453b-992f-c33bc17dca36}; !- Supply Splitter Name

OS:Node,
  {c2245af1-0def-464a-b1f1-cc314557c20b}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {4f97c9e0-69e6-4735-b486-ac000c973693}, !- Inlet Port
  {095a69ea-f897-43b4-b533-a0f30f9e93b1}; !- Outlet Port

OS:Node,
  {2ad04a3a-b763-4c4e-8444-2cda286102ea}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {fde48c2b-342f-4e1b-98bc-9ba7e28538d6}, !- Inlet Port
  {4d8cffcc-abac-45b7-8907-949a16fe7763}; !- Outlet Port

OS:Node,
  {944441c6-7ff5-43f9-8acf-3d74a3dfc500}, !- Handle
  376gal NaturalGas Water Heater - 627kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {8f9c4ed4-a2f2-4fee-9306-250e43921f04}, !- Inlet Port
  {3336c3f9-50a9-4d20-9073-3001a208f875}; !- Outlet Port

OS:Connector:Mixer,
  {766e1d47-526a-49b4-b9c7-d95bd409beed}, !- Handle
  Connector Mixer 3,                      !- Name
  {2fab35b1-cd3d-4444-8df7-b3536f2d33d1}, !- Outlet Branch Name
  {aa5f343c-ca7d-4235-b56b-d2489d2dc9ae}, !- Inlet Branch Name 1
  {5d51f537-32f9-4594-96e4-73689ab9aa1c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bec0e22a-972e-453b-992f-c33bc17dca36}, !- Handle
  Connector Splitter 3,                   !- Name
  {263dba9f-b2a7-4557-8cf1-8718109eb6f6}, !- Inlet Branch Name
  {8f9c4ed4-a2f2-4fee-9306-250e43921f04}, !- Outlet Branch Name 1
  {d85af6e5-1a84-4e63-9e68-610fd4387251}; !- Outlet Branch Name 2

OS:Connection,
  {4f97c9e0-69e6-4735-b486-ac000c973693}, !- Handle
  {b8600048-cf25-4012-85ad-e34a9ddc168b}, !- Source Object
  14,                                     !- Outlet Port
  {c2245af1-0def-464a-b1f1-cc314557c20b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f9c4ed4-a2f2-4fee-9306-250e43921f04}, !- Handle
  {bec0e22a-972e-453b-992f-c33bc17dca36}, !- Source Object
  3,                                      !- Outlet Port
  {944441c6-7ff5-43f9-8acf-3d74a3dfc500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d8cffcc-abac-45b7-8907-949a16fe7763}, !- Handle
  {2ad04a3a-b763-4c4e-8444-2cda286102ea}, !- Source Object
  3,                                      !- Outlet Port
  {b8600048-cf25-4012-85ad-e34a9ddc168b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {771eea68-6d08-464a-99b7-33a06830535d}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {80d484ad-c7d2-4fec-9f36-e769333a158f}, !- Inlet Port
  {9b9142ce-654b-496a-aa71-f63c6c0b287f}; !- Outlet Port

OS:Node,
  {13a59ea6-a9b4-460f-b027-5d0ea4cac4f5}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {068cebb6-27f9-43b2-a378-c1664d82ad31}, !- Inlet Port
  {8dfda96a-addd-4307-89f0-9beb2797e765}; !- Outlet Port

OS:Node,
  {09db90f5-8085-4548-8f55-220bf830a591}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {34c63179-fe6c-4a40-affa-bfd9721cd4a5}, !- Inlet Port
  {6ef40274-7a0c-4b20-96a1-9195f82577d8}; !- Outlet Port

OS:Connector:Mixer,
  {6c25b025-fa87-4fdc-82f5-4dc3754fbc19}, !- Handle
  Connector Mixer 4,                      !- Name
  {70d83237-b1a7-4ba6-a8c8-eb99db0305bb}, !- Outlet Branch Name
  {c143c120-997f-48b7-8754-39af691754d8}, !- Inlet Branch Name 1
  {f9d79f28-92aa-4313-b014-4ce498c4524a}, !- Inlet Branch Name 2
  {2de7c92e-b9b6-4324-85e1-d89502097238}, !- Inlet Branch Name 3
  {fbc78318-16e2-4394-8f28-6ac8e3e389d3}, !- Inlet Branch Name 4
  {a3adb03f-190c-461f-a40f-238f12acd8ff}, !- Inlet Branch Name 5
  {7e354e06-9682-4135-816f-7b39081e76bf}, !- Inlet Branch Name 6
  {9c912a78-782f-4325-9d05-4880dff678e9}, !- Inlet Branch Name 7
  {da7adc4b-3e86-49c6-b03b-d1165b09be0c}, !- Inlet Branch Name 8
  {7eec2410-bbc8-459e-8c2c-6d48a3c5480d}, !- Inlet Branch Name 9
  {3ea9479a-cb70-430f-b4e9-8a5f72e78476}, !- Inlet Branch Name 10
  {864e20ed-80f4-4f4c-9b6d-9c3e4bb3588c}, !- Inlet Branch Name 11
  {3c31d17c-8537-4db2-8d1b-95fd21ecf313}, !- Inlet Branch Name 12
  {3f11bf6b-b001-4ec4-889a-2dcf5d072588}, !- Inlet Branch Name 13
  {04fa11fd-95e9-4ff7-b8f7-8ba2af09e262}, !- Inlet Branch Name 14
  {03cd98cc-022f-4a87-83cf-83711d9f2569}, !- Inlet Branch Name 15
  {816295a2-c6ce-40be-b0bd-e2370b231fa0}, !- Inlet Branch Name 16
  {01e1d9ce-8d03-4e3a-bbb0-8dd72119e183}, !- Inlet Branch Name 17
  {1ba8f1d2-36d6-4e23-8926-8d438f2b72c4}, !- Inlet Branch Name 18
  {33b555e0-71bb-4f42-9bb6-76134eb2b460}, !- Inlet Branch Name 19
  {437bbf96-5c3f-4092-8b0b-9f1831ca5246}, !- Inlet Branch Name 20
  {343e720b-cdf5-427c-9daa-e2cdc39b20a1}, !- Inlet Branch Name 21
  {8ef37439-98d6-413f-a02a-0ff057e740ce}, !- Inlet Branch Name 22
  {86cf337b-a80d-433e-b0de-049cdc05a9bc}, !- Inlet Branch Name 23
  {a1aa28d9-1dc1-4cfd-9b5c-6b4612da86fb}, !- Inlet Branch Name 24
  {d7bf7095-890b-4a99-bd08-844cedc4f89c}, !- Inlet Branch Name 25
  {3121b97b-fe45-42e5-b41f-1bf462b0a592}, !- Inlet Branch Name 26
  {67f48e1f-a5ab-4805-a68e-3f3401303d88}, !- Inlet Branch Name 27
  {698a513d-e7e6-42d2-8e89-cc921d64cabe}, !- Inlet Branch Name 28
  {c1510905-ed13-48a8-92dc-ccc4bd7b755e}, !- Inlet Branch Name 29
  {30b877c5-9a76-4b95-878b-caee305d0cc6}, !- Inlet Branch Name 30
  {2c0cb9ae-cdd7-4393-a1cb-b45139ce9101}, !- Inlet Branch Name 31
  {8abb4ea2-7dbe-40ad-b615-50182fd5e3f9}, !- Inlet Branch Name 32
  {5844f186-85f9-49fe-9d9a-3472043a26aa}, !- Inlet Branch Name 33
  {71a51a19-6857-429a-95cb-481572a3095d}, !- Inlet Branch Name 34
  {261bb177-205e-433b-979a-65d4b4bcc4b8}, !- Inlet Branch Name 35
  {d0f6014f-25d4-4f0c-9abb-b9df8244d65d}, !- Inlet Branch Name 36
  {21458cc1-81da-499f-a8d3-218bc51970a0}, !- Inlet Branch Name 37
  {e3595dd7-1b0d-4f82-b234-25d9c10c27f5}, !- Inlet Branch Name 38
  {9ab4afd7-d1c0-486f-acc0-1681db29a1a4}, !- Inlet Branch Name 39
  {10b846dd-3bed-4fe6-bbb2-eafa4225cb5e}, !- Inlet Branch Name 40
  {6eeb17d7-a3d5-4415-8e97-56de379a0554}, !- Inlet Branch Name 41
  {11f45467-87f6-4e5e-985d-4f2a856efb2c}, !- Inlet Branch Name 42
  {4042f1e6-e952-42f9-8c9e-fe25161dad26}, !- Inlet Branch Name 43
  {36d025f7-30cb-4d81-86ae-d6c4b0bbe6b7}, !- Inlet Branch Name 44
  {4a1c4115-916c-4b37-a63f-912a1181f044}, !- Inlet Branch Name 45
  {26472bda-18a0-46c5-8511-cda9312e5acd}, !- Inlet Branch Name 46
  {fcdb77b7-12ea-4d05-b809-300f9f25b541}, !- Inlet Branch Name 47
  {da3c3e73-5660-45ed-98f9-a75fa5f10e88}, !- Inlet Branch Name 48
  {c179f9ba-cc22-4ffc-b628-05002f6d535c}, !- Inlet Branch Name 49
  {f80e55b0-98bc-46df-814b-bd0786854124}, !- Inlet Branch Name 50
  {67a92b50-6d24-406f-b6c0-c3450393fda7}, !- Inlet Branch Name 51
  {fbb4e0b8-d7ee-4887-b0f5-e2a5d5876a5b}, !- Inlet Branch Name 52
  {23129c8c-d77a-4a92-85b1-50392395980d}, !- Inlet Branch Name 53
  {d4153eab-6a71-4b06-a2bb-6b30e7a7b68a}, !- Inlet Branch Name 54
  {49a7aaa3-6e9d-4479-9f9e-ab50934171f7}, !- Inlet Branch Name 55
  {f5d3bc6c-8657-48ce-9f5a-b7d1b873c65c}, !- Inlet Branch Name 56
  {be9aa6d5-5a4c-415a-8de6-70332b9d9a66}, !- Inlet Branch Name 57
  {5ef58b21-fdaf-44a0-939a-5bd12b11807e}, !- Inlet Branch Name 58
  {f25744d9-410d-439d-b5a9-46bed7bd1433}, !- Inlet Branch Name 59
  {7d8ac76b-2c28-472f-af04-93a2417900d0}, !- Inlet Branch Name 60
  {fc2a1c1b-9c0d-474d-886e-80bf9b32b493}, !- Inlet Branch Name 61
  {e9ff2a1b-7473-4673-b9d3-df2955b3297c}; !- Inlet Branch Name 62

OS:Connector:Splitter,
  {8966cf56-a2bb-4ab7-acf5-6eb2bc6b860b}, !- Handle
  Connector Splitter 4,                   !- Name
  {9b9142ce-654b-496a-aa71-f63c6c0b287f}, !- Inlet Branch Name
  {34c63179-fe6c-4a40-affa-bfd9721cd4a5}, !- Outlet Branch Name 1
  {b94b9190-958a-40f6-810f-8dd15d1d006a}, !- Outlet Branch Name 2
  {40d59746-e9d9-4693-b36b-c9c4ab46aeea}, !- Outlet Branch Name 3
  {263e2579-8018-4bfb-ae64-5c5f4e59b230}, !- Outlet Branch Name 4
  {4fd678de-9399-48f3-a946-f81631821272}, !- Outlet Branch Name 5
  {5a1e378b-c3f1-4ce9-a365-8b63873b6db2}, !- Outlet Branch Name 6
  {b0487ccb-dec2-4e6c-9f8a-c8d99e22eb17}, !- Outlet Branch Name 7
  {99d4a55c-81fd-4a0e-ab5c-200af49d84f0}, !- Outlet Branch Name 8
  {1197625c-2822-4b0a-a171-784450e402fd}, !- Outlet Branch Name 9
  {a990ce60-15d8-4238-881d-6558d47075a8}, !- Outlet Branch Name 10
  {f5fd469d-c2c8-4448-b909-f4b92fdb9b7c}, !- Outlet Branch Name 11
  {7cdd96b6-b067-448e-8c37-41efb315a1be}, !- Outlet Branch Name 12
  {4f0880d8-953f-4784-8512-5192f90b421d}, !- Outlet Branch Name 13
  {d3025e99-9519-4531-8e19-766eb3196c04}, !- Outlet Branch Name 14
  {5826d52f-fe25-457f-a50e-e7d2edd2ed47}, !- Outlet Branch Name 15
  {f79b2c39-2b18-4bbb-bc74-95481dcff593}, !- Outlet Branch Name 16
  {536d34c9-d7e6-418a-91ab-8e295d0a568d}, !- Outlet Branch Name 17
  {9f4fd39c-189f-4f49-a5f5-e1f7b6a17d62}, !- Outlet Branch Name 18
  {bc1f1204-4f9d-436b-81f6-99d5285cbf6f}, !- Outlet Branch Name 19
  {79f11ab9-a970-489e-846b-3b9774a7d610}, !- Outlet Branch Name 20
  {6d828ceb-6a98-4c9e-b36a-661e1c9bd342}, !- Outlet Branch Name 21
  {d3ab2efd-8fcb-4be8-a275-e5aa9cd87e7d}, !- Outlet Branch Name 22
  {f7134968-bda6-4f32-b554-0ec7b6a63c3d}, !- Outlet Branch Name 23
  {358baa6e-faae-44c4-904a-c15c0d6e5668}, !- Outlet Branch Name 24
  {739ffdc1-dcdf-4cb3-81d6-39c6ca41624f}, !- Outlet Branch Name 25
  {adb7da09-1c3a-4ea8-8f54-2ab41c0e7bd2}, !- Outlet Branch Name 26
  {60690c66-c057-4cda-8d4d-c4e10688e458}, !- Outlet Branch Name 27
  {2657209d-e11d-4acb-b1da-6e98ae9fc9a2}, !- Outlet Branch Name 28
  {fe0e21e8-4b27-4e04-8405-c645a5fe214e}, !- Outlet Branch Name 29
  {2d889fe4-1255-4780-882a-32253aafe536}, !- Outlet Branch Name 30
  {fb28bbe0-9df5-417b-9038-49af28014ca0}, !- Outlet Branch Name 31
  {6eed62be-de25-4ac1-a958-cc83b55b69c1}, !- Outlet Branch Name 32
  {e16da67c-6743-43d0-8c68-208310d5ca25}, !- Outlet Branch Name 33
  {0b8dba4e-860d-4e7d-87ff-08209bfdb965}, !- Outlet Branch Name 34
  {d46fc7d7-48c9-4acc-9124-64eef3e3d92f}, !- Outlet Branch Name 35
  {edf68588-e0df-4751-b3be-900f5938c0a8}, !- Outlet Branch Name 36
  {bafced16-1a9e-44c7-81bf-2b61966e8d95}, !- Outlet Branch Name 37
  {b022003e-b68b-40f1-898d-1968958e1ad4}, !- Outlet Branch Name 38
  {d2ebf85b-5fbb-4ae2-803f-5abcf7831a58}, !- Outlet Branch Name 39
  {c613de51-9c9a-4cf9-8044-5999d2c11b58}, !- Outlet Branch Name 40
  {2e37e59b-aff4-4506-abe5-30df7f7d7e45}, !- Outlet Branch Name 41
  {242c7d62-78ba-418c-8306-cdc0dc6280f2}, !- Outlet Branch Name 42
  {2b13c928-3e7a-4d60-ac71-c3bf924ce15e}, !- Outlet Branch Name 43
  {e897780a-1c3c-4646-8734-02ffc17d20da}, !- Outlet Branch Name 44
  {b323cded-8820-425b-94dd-e65ce82d70f0}, !- Outlet Branch Name 45
  {849e10a6-9c13-4601-b339-3c08b00aa4e8}, !- Outlet Branch Name 46
  {5f9dac6d-3b36-4dbf-ab0f-de624dfe26f8}, !- Outlet Branch Name 47
  {e9e24a4c-d607-4e66-bf38-b27e6da8c651}, !- Outlet Branch Name 48
  {c62f0176-e687-41dd-98e0-6b77dded0969}, !- Outlet Branch Name 49
  {4462103e-5697-4881-bfea-fd7935377e34}, !- Outlet Branch Name 50
  {1c7c288b-ae2d-4ee2-892e-c76591899c49}, !- Outlet Branch Name 51
  {15e2d81c-83c5-429a-9c96-fccc7259afc0}, !- Outlet Branch Name 52
  {8895523e-2440-4d04-bd9c-33c862949be0}, !- Outlet Branch Name 53
  {73f4f736-43ee-4ba2-a038-d4f56a294c63}, !- Outlet Branch Name 54
  {d1c18187-1eb8-4b01-aa8a-049856546450}, !- Outlet Branch Name 55
  {970b4172-9116-4f16-b1d5-63886257f5ac}, !- Outlet Branch Name 56
  {0e7fac74-248a-4f0f-b3f6-285893a2e31f}, !- Outlet Branch Name 57
  {2acb2baf-178e-43e1-9ad6-3823904f7ebc}, !- Outlet Branch Name 58
  {c73ea374-d0d2-40c8-b50e-b0ed49d52ed6}, !- Outlet Branch Name 59
  {ecfde227-931d-488a-aa8d-b6bdb6a5a14e}, !- Outlet Branch Name 60
  {e0a11318-d530-4225-a0dd-6d509527b76c}, !- Outlet Branch Name 61
  {20225f2b-d099-452f-99bb-feef8c113ee8}; !- Outlet Branch Name 62

OS:Connection,
  {80d484ad-c7d2-4fec-9f36-e769333a158f}, !- Handle
  {b8600048-cf25-4012-85ad-e34a9ddc168b}, !- Source Object
  17,                                     !- Outlet Port
  {771eea68-6d08-464a-99b7-33a06830535d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b9142ce-654b-496a-aa71-f63c6c0b287f}, !- Handle
  {771eea68-6d08-464a-99b7-33a06830535d}, !- Source Object
  3,                                      !- Outlet Port
  {8966cf56-a2bb-4ab7-acf5-6eb2bc6b860b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34c63179-fe6c-4a40-affa-bfd9721cd4a5}, !- Handle
  {8966cf56-a2bb-4ab7-acf5-6eb2bc6b860b}, !- Source Object
  3,                                      !- Outlet Port
  {09db90f5-8085-4548-8f55-220bf830a591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dfda96a-addd-4307-89f0-9beb2797e765}, !- Handle
  {13a59ea6-a9b4-460f-b027-5d0ea4cac4f5}, !- Source Object
  3,                                      !- Outlet Port
  {b8600048-cf25-4012-85ad-e34a9ddc168b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {472f8601-342f-45f5-b4d7-2467dfd78133}, !- Handle
  {b8600048-cf25-4012-85ad-e34a9ddc168b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7f09d9ac-b1a0-4401-b4c5-e4bc6871b623}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {25ab4c77-ae68-47af-9a24-34cb01de7ae9}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {41a3b3f1-e056-4698-aa77-13347041a3e8}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {25ab4c77-ae68-47af-9a24-34cb01de7ae9}, !- Schedule Type Limits Name
  {4896c58d-b92d-4abe-80f2-c5f4878cb19e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4896c58d-b92d-4abe-80f2-c5f4878cb19e}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {25ab4c77-ae68-47af-9a24-34cb01de7ae9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6c770f3f-9f1e-4ec5-951c-f4b132f09120}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {41a3b3f1-e056-4698-aa77-13347041a3e8}, !- Schedule Name
  {2ad04a3a-b763-4c4e-8444-2cda286102ea}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {a79ae997-e8e5-4be2-867d-10b7c6cc1d7b}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {095a69ea-f897-43b4-b533-a0f30f9e93b1}, !- Inlet Node Name
  {1e55f3c5-455e-46ef-a6c2-b84b1ea23b51}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  890283.302977575,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {c52d4a96-e9de-49b8-9666-f645d1823e14}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {1e55f3c5-455e-46ef-a6c2-b84b1ea23b51}, !- Inlet Port
  {263dba9f-b2a7-4557-8cf1-8718109eb6f6}; !- Outlet Port

OS:Connection,
  {095a69ea-f897-43b4-b533-a0f30f9e93b1}, !- Handle
  {c2245af1-0def-464a-b1f1-cc314557c20b}, !- Source Object
  3,                                      !- Outlet Port
  {a79ae997-e8e5-4be2-867d-10b7c6cc1d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e55f3c5-455e-46ef-a6c2-b84b1ea23b51}, !- Handle
  {a79ae997-e8e5-4be2-867d-10b7c6cc1d7b}, !- Source Object
  3,                                      !- Outlet Port
  {c52d4a96-e9de-49b8-9666-f645d1823e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {263dba9f-b2a7-4557-8cf1-8718109eb6f6}, !- Handle
  {c52d4a96-e9de-49b8-9666-f645d1823e14}, !- Source Object
  3,                                      !- Outlet Port
  {bec0e22a-972e-453b-992f-c33bc17dca36}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {90e834dd-76c4-44d9-813f-82656b9f05ae}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {35ddd8ee-6d5b-4e61-8967-f9a8a9be2197}, !- Handle
  376gal NaturalGas Water Heater - 627kBtu/hr 0.804 Therm Eff, !- Name
  1.42180806763157,                       !- Tank Volume {m3}
  {41a3b3f1-e056-4698-aa77-13347041a3e8}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  183709.093675788,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803720751579423,                      !- Heater Thermal Efficiency
  {ab85ef1a-ffd0-44f7-b576-a59216717df1}, !- Part Load Factor Curve Name
  122.493555963817,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  122.493555963817,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {8c80d341-283e-4f0c-859f-6fd83ffcf0f6}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  17.5766374401048,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  17.5766374401048,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3336c3f9-50a9-4d20-9073-3001a208f875}, !- Use Side Inlet Node Name
  {e4ac5bc8-5b0f-4946-94ae-b6be67d3da2c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {846f4c28-7dbc-4baf-8dd5-e489708c79aa}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {d14721ad-f030-42f3-87ff-52204f197cfe}, !- Schedule Type Limits Name
  {72c6dc3e-b781-43ae-ba04-e17b31c5973d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72c6dc3e-b781-43ae-ba04-e17b31c5973d}, !- Handle
  Schedule Day 5,                         !- Name
  {d14721ad-f030-42f3-87ff-52204f197cfe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {252f2634-9941-4cf7-95a4-52ef06b1381d}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {d14721ad-f030-42f3-87ff-52204f197cfe}, !- Schedule Type Limits Name
  {be904b8b-04b8-488b-9b1b-f0fd5d5604c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be904b8b-04b8-488b-9b1b-f0fd5d5604c4}, !- Handle
  Schedule Day 6,                         !- Name
  {d14721ad-f030-42f3-87ff-52204f197cfe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {ab973772-d9e5-411e-b65a-f4a06b6741a4}, !- Handle
  {35ddd8ee-6d5b-4e61-8967-f9a8a9be2197}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {8c80d341-283e-4f0c-859f-6fd83ffcf0f6}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {90e834dd-76c4-44d9-813f-82656b9f05ae}, !- Schedule Type Limits Name
  {1ce2e683-cd75-490e-9c0c-f9b89fc1c2e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ce2e683-cd75-490e-9c0c-f9b89fc1c2e0}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {90e834dd-76c4-44d9-813f-82656b9f05ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {f7e6c6bb-5c16-403f-ba7a-dc39f657cc6a}, !- Handle
  376gal NaturalGas Water Heater - 627kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {e4ac5bc8-5b0f-4946-94ae-b6be67d3da2c}, !- Inlet Port
  {aa5f343c-ca7d-4235-b56b-d2489d2dc9ae}; !- Outlet Port

OS:Connection,
  {3336c3f9-50a9-4d20-9073-3001a208f875}, !- Handle
  {944441c6-7ff5-43f9-8acf-3d74a3dfc500}, !- Source Object
  3,                                      !- Outlet Port
  {35ddd8ee-6d5b-4e61-8967-f9a8a9be2197}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e4ac5bc8-5b0f-4946-94ae-b6be67d3da2c}, !- Handle
  {35ddd8ee-6d5b-4e61-8967-f9a8a9be2197}, !- Source Object
  32,                                     !- Outlet Port
  {f7e6c6bb-5c16-403f-ba7a-dc39f657cc6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa5f343c-ca7d-4235-b56b-d2489d2dc9ae}, !- Handle
  {f7e6c6bb-5c16-403f-ba7a-dc39f657cc6a}, !- Source Object
  3,                                      !- Outlet Port
  {766e1d47-526a-49b4-b9c7-d95bd409beed}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1071dfda-c4af-45f0-aed1-9b9589669a16}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {c6c68fcf-de15-4fcd-aa24-7693908c8f90}, !- Inlet Node Name
  {81586734-ccbf-42fc-a2b6-05d7bdc90d97}; !- Outlet Node Name

OS:Node,
  {176946f5-ea35-4bad-acf5-00e759a326c1}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {d85af6e5-1a84-4e63-9e68-610fd4387251}, !- Inlet Port
  {c6c68fcf-de15-4fcd-aa24-7693908c8f90}; !- Outlet Port

OS:Connection,
  {d85af6e5-1a84-4e63-9e68-610fd4387251}, !- Handle
  {bec0e22a-972e-453b-992f-c33bc17dca36}, !- Source Object
  4,                                      !- Outlet Port
  {176946f5-ea35-4bad-acf5-00e759a326c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {711662fa-22eb-4e37-a07a-f919a412c526}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {81586734-ccbf-42fc-a2b6-05d7bdc90d97}, !- Inlet Port
  {5d51f537-32f9-4594-96e4-73689ab9aa1c}; !- Outlet Port

OS:Connection,
  {c6c68fcf-de15-4fcd-aa24-7693908c8f90}, !- Handle
  {176946f5-ea35-4bad-acf5-00e759a326c1}, !- Source Object
  3,                                      !- Outlet Port
  {1071dfda-c4af-45f0-aed1-9b9589669a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81586734-ccbf-42fc-a2b6-05d7bdc90d97}, !- Handle
  {1071dfda-c4af-45f0-aed1-9b9589669a16}, !- Source Object
  3,                                      !- Outlet Port
  {711662fa-22eb-4e37-a07a-f919a412c526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d51f537-32f9-4594-96e4-73689ab9aa1c}, !- Handle
  {711662fa-22eb-4e37-a07a-f919a412c526}, !- Source Object
  3,                                      !- Outlet Port
  {766e1d47-526a-49b4-b9c7-d95bd409beed}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8c1f89a2-1bbb-400e-95c6-11b2aa5d3d52}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6ef40274-7a0c-4b20-96a1-9195f82577d8}, !- Inlet Node Name
  {1068ae14-88aa-4dcb-a770-19a109966d92}; !- Outlet Node Name

OS:Node,
  {3b764a5f-69da-4feb-b4ce-4a48d679e0cc}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {1068ae14-88aa-4dcb-a770-19a109966d92}, !- Inlet Port
  {c143c120-997f-48b7-8754-39af691754d8}; !- Outlet Port

OS:Connection,
  {6ef40274-7a0c-4b20-96a1-9195f82577d8}, !- Handle
  {09db90f5-8085-4548-8f55-220bf830a591}, !- Source Object
  3,                                      !- Outlet Port
  {8c1f89a2-1bbb-400e-95c6-11b2aa5d3d52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1068ae14-88aa-4dcb-a770-19a109966d92}, !- Handle
  {8c1f89a2-1bbb-400e-95c6-11b2aa5d3d52}, !- Source Object
  3,                                      !- Outlet Port
  {3b764a5f-69da-4feb-b4ce-4a48d679e0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c143c120-997f-48b7-8754-39af691754d8}, !- Handle
  {3b764a5f-69da-4feb-b4ce-4a48d679e0cc}, !- Source Object
  3,                                      !- Outlet Port
  {6c25b025-fa87-4fdc-82f5-4dc3754fbc19}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f841343f-c8ed-41b7-985b-c08e36b1b7f0}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {1207310d-eecf-485f-8d40-04586ca27bb9}, !- Inlet Node Name
  {fde48c2b-342f-4e1b-98bc-9ba7e28538d6}; !- Outlet Node Name

OS:Node,
  {18287c74-0c4e-48fc-933a-9a852298f153}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {2fab35b1-cd3d-4444-8df7-b3536f2d33d1}, !- Inlet Port
  {1207310d-eecf-485f-8d40-04586ca27bb9}; !- Outlet Port

OS:Connection,
  {2fab35b1-cd3d-4444-8df7-b3536f2d33d1}, !- Handle
  {766e1d47-526a-49b4-b9c7-d95bd409beed}, !- Source Object
  2,                                      !- Outlet Port
  {18287c74-0c4e-48fc-933a-9a852298f153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1207310d-eecf-485f-8d40-04586ca27bb9}, !- Handle
  {18287c74-0c4e-48fc-933a-9a852298f153}, !- Source Object
  3,                                      !- Outlet Port
  {f841343f-c8ed-41b7-985b-c08e36b1b7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde48c2b-342f-4e1b-98bc-9ba7e28538d6}, !- Handle
  {f841343f-c8ed-41b7-985b-c08e36b1b7f0}, !- Source Object
  3,                                      !- Outlet Port
  {2ad04a3a-b763-4c4e-8444-2cda286102ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b9e6f576-9759-4dd6-a203-18017ea38053}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {482bc5ce-0411-4350-9a39-45c326d78607}, !- Inlet Node Name
  {068cebb6-27f9-43b2-a378-c1664d82ad31}; !- Outlet Node Name

OS:Node,
  {06f2ba66-d734-4ef5-8d8d-6905498e085a}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {70d83237-b1a7-4ba6-a8c8-eb99db0305bb}, !- Inlet Port
  {482bc5ce-0411-4350-9a39-45c326d78607}; !- Outlet Port

OS:Connection,
  {70d83237-b1a7-4ba6-a8c8-eb99db0305bb}, !- Handle
  {6c25b025-fa87-4fdc-82f5-4dc3754fbc19}, !- Source Object
  2,                                      !- Outlet Port
  {06f2ba66-d734-4ef5-8d8d-6905498e085a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {482bc5ce-0411-4350-9a39-45c326d78607}, !- Handle
  {06f2ba66-d734-4ef5-8d8d-6905498e085a}, !- Source Object
  3,                                      !- Outlet Port
  {b9e6f576-9759-4dd6-a203-18017ea38053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {068cebb6-27f9-43b2-a378-c1664d82ad31}, !- Handle
  {b9e6f576-9759-4dd6-a203-18017ea38053}, !- Source Object
  3,                                      !- Outlet Port
  {13a59ea6-a9b4-460f-b027-5d0ea4cac4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {554c915c-f599-4a0e-a641-d28f9a5a7045}, !- Handle
  Water Use Connections 1,                !- Name
  {88dd4454-8198-4cb7-9124-41a660caf422}, !- Inlet Node Name
  {cff0fb9b-f6e2-495a-b562-57705d1362b1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a32e1cf3-bd47-416b-bf12-44268ab77d25}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e2ed81a7-1728-4a8f-8189-acb2875e369c}, !- Handle
  Banquet_flr_6 Service Water Use Def 0.34gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.11381221258516e-05,                   !- Peak Flow Rate {m3/s}
  {48e71c0f-08fe-49bb-8da5-5992aca54c01}, !- Target Temperature Schedule Name
  {ec4b7eb3-8df4-4735-b4f4-315a4583246b}, !- Sensible Fraction Schedule Name
  {421fff34-0cac-4e4f-ae21-62daff3ce913}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ec4b7eb3-8df4-4735-b4f4-315a4583246b}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {cd589582-fef7-4b03-b115-e074d3ad8b35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd589582-fef7-4b03-b115-e074d3ad8b35}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {421fff34-0cac-4e4f-ae21-62daff3ce913}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {03d3db08-4fc1-4346-b6c2-61785c04d107}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03d3db08-4fc1-4346-b6c2-61785c04d107}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {48e71c0f-08fe-49bb-8da5-5992aca54c01}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {ffa46564-e5cb-4b83-948a-72331589a006}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffa46564-e5cb-4b83-948a-72331589a006}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a32e1cf3-bd47-416b-bf12-44268ab77d25}, !- Handle
  Banquet_flr_6 Service Water Use 0.34gal/min, !- Name
  {e2ed81a7-1728-4a8f-8189-acb2875e369c}, !- Water Use Equipment Definition Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  {a0abd4b1-01dd-4b29-a8ec-713a1406f58b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a0abd4b1-01dd-4b29-a8ec-713a1406f58b}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {f3558942-5557-4caf-88f9-1ea2da430156}, !- Schedule Type Limits Name
  {40ff7a84-4fe0-4a45-aa9e-2ec521f7c585}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40ff7a84-4fe0-4a45-aa9e-2ec521f7c585}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {f3558942-5557-4caf-88f9-1ea2da430156}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {f0dc733e-1d75-412f-a797-9ed259f6009b}, !- Handle
  Schedule Rule 98,                       !- Name
  {a0abd4b1-01dd-4b29-a8ec-713a1406f58b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {833663f6-3736-45d2-8c45-7da4b3ef88aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {833663f6-3736-45d2-8c45-7da4b3ef88aa}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {f3558942-5557-4caf-88f9-1ea2da430156}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {79cd70f3-4268-4a60-9c15-8a624aef7ce9}, !- Handle
  Schedule Rule 99,                       !- Name
  {a0abd4b1-01dd-4b29-a8ec-713a1406f58b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e62c950-0e17-4e73-9396-a3e2eca91646}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e62c950-0e17-4e73-9396-a3e2eca91646}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {f3558942-5557-4caf-88f9-1ea2da430156}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {890f2e0f-68c0-44be-a341-404addc63b20}, !- Handle
  Schedule Rule 100,                      !- Name
  {a0abd4b1-01dd-4b29-a8ec-713a1406f58b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2b8f8f4-d637-4723-8d9a-0b86f240e588}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2b8f8f4-d637-4723-8d9a-0b86f240e588}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {f3558942-5557-4caf-88f9-1ea2da430156}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {62ef559b-e634-4095-9f3a-a2f8ccf20ee0}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {b94b9190-958a-40f6-810f-8dd15d1d006a}, !- Inlet Port
  {88dd4454-8198-4cb7-9124-41a660caf422}; !- Outlet Port

OS:Connection,
  {b94b9190-958a-40f6-810f-8dd15d1d006a}, !- Handle
  {8966cf56-a2bb-4ab7-acf5-6eb2bc6b860b}, !- Source Object
  4,                                      !- Outlet Port
  {62ef559b-e634-4095-9f3a-a2f8ccf20ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cf95723-ae4a-4a94-95fd-6364cd79cfda}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {cff0fb9b-f6e2-495a-b562-57705d1362b1}, !- Inlet Port
  {f9d79f28-92aa-4313-b014-4ce498c4524a}; !- Outlet Port

OS:Connection,
  {88dd4454-8198-4cb7-9124-41a660caf422}, !- Handle
  {62ef559b-e634-4095-9f3a-a2f8ccf20ee0}, !- Source Object
  3,                                      !- Outlet Port
  {554c915c-f599-4a0e-a641-d28f9a5a7045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cff0fb9b-f6e2-495a-b562-57705d1362b1}, !- Handle
  {554c915c-f599-4a0e-a641-d28f9a5a7045}, !- Source Object
  3,                                      !- Outlet Port
  {8cf95723-ae4a-4a94-95fd-6364cd79cfda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d79f28-92aa-4313-b014-4ce498c4524a}, !- Handle
  {8cf95723-ae4a-4a94-95fd-6364cd79cfda}, !- Source Object
  3,                                      !- Outlet Port
  {6c25b025-fa87-4fdc-82f5-4dc3754fbc19}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e3a4c836-d90b-4ffd-aac6-3786b1b054cd}, !- Handle
  Water Use Connections 2,                !- Name
  {e38a28ad-fa88-4a34-8bfa-36d65d02aaf5}, !- Inlet Node Name
  {a6a29c8c-e57a-4b06-b280-eefbd398f6f6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {57a99f96-fbdf-4b0c-ab3e-8105c7284a98}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4c2b013b-82fe-40f3-bbe7-b772818eb4cd}, !- Handle
  Cafe_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.5046346134569e-06,                    !- Peak Flow Rate {m3/s}
  {f2b712da-806f-47c4-96b8-1638de417534}, !- Target Temperature Schedule Name
  {417dd36e-cb4a-4832-9822-e41aa6977d2e}, !- Sensible Fraction Schedule Name
  {646cf867-e42c-444b-a0fa-5168a193c226}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {417dd36e-cb4a-4832-9822-e41aa6977d2e}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4b6a5b24-60fb-48c2-86bf-90163c49542b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b6a5b24-60fb-48c2-86bf-90163c49542b}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {646cf867-e42c-444b-a0fa-5168a193c226}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {fa288368-4b8a-48a7-924c-5414360457fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa288368-4b8a-48a7-924c-5414360457fb}, !- Handle
  Schedule Day 11,                        !- Name
