  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1903d6f-47e8-43e7-b2d9-2aab3bd0a91e}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {9a0de891-7540-4c21-af5a-9f8efe8fc5eb}, !- Handle
  Schedule Rule 63,                       !- Name
  {b221dc90-07eb-439d-aeaf-8e5f8c80ec32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86ecec21-570a-4f52-9dd2-a243153ff870}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86ecec21-570a-4f52-9dd2-a243153ff870}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {842ff657-3e17-4aea-b430-796e7b8bb115}, !- Handle
  Schedule Rule 64,                       !- Name
  {b221dc90-07eb-439d-aeaf-8e5f8c80ec32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba0a0af0-1bb6-46b2-9ce9-253d2816ad8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba0a0af0-1bb6-46b2-9ce9-253d2816ad8c}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {9f0a2f3b-b339-4a43-bfba-8ebd96f04331}, !- Handle
  Space Function Lobby - hotel,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5829857e-500f-486b-b0e6-2ad3d41e874d}, !- Handle
  Space Function Lobby - hotel People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.10003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {94a4c60d-522d-4af3-a939-07a246253fba}, !- Handle
  Space Function Lobby - hotel People,    !- Name
  {5829857e-500f-486b-b0e6-2ad3d41e874d}, !- People Definition Name
  {3cd62246-bb6e-4be4-84f7-f1e1e4db9111}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d93cf3c6-364b-4e4d-b0b5-5008a596efae}, !- Work Efficiency Schedule Name
  {a32521b8-779b-4bfc-be7f-f41bc704a756}, !- Clothing Insulation Schedule Name
  {f9ab93ed-324c-4c78-8584-f4ff807f3865}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {af1bf069-e409-4f1c-b2fe-633cee266c7f}, !- Handle
  Space Function Lobby - hotel Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.40000522049655,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {49dcccba-14a1-46f9-a184-724daf06d8ab}, !- Handle
  Space Function Lobby - hotel Lights,    !- Name
  {af1bf069-e409-4f1c-b2fe-633cee266c7f}, !- Lights Definition Name
  {3cd62246-bb6e-4be4-84f7-f1e1e4db9111}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1c5c616d-68bb-43b4-8ecf-23cb780ab0a4}, !- Handle
  Space Function Lobby - hotel Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {37ce3c28-4afc-4435-9e2f-ca22cc28e39f}, !- Handle
  Space Function Lobby - hotel Elec Equip, !- Name
  {1c5c616d-68bb-43b4-8ecf-23cb780ab0a4}, !- Electric Equipment Definition Name
  {3cd62246-bb6e-4be4-84f7-f1e1e4db9111}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {09a82219-5210-40e1-b9d0-1e0f1404b8f1}, !- Handle
  Space Function Lobby - hotel Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.011425847599872,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {045bba1a-bb48-4a59-b823-80407adf0acc}, !- Handle
  Space Function Lobby - hotel Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4a28e289-cf8f-4ba2-9b0c-6ee8b3c669df}, !- Number of People Schedule Name
  {7293f633-783a-4b0c-94d5-fab74f0076b2}, !- People Activity Level Schedule Name
  {333d9b10-84ca-4851-b3a7-47eab866b839}, !- Lighting Schedule Name
  {cd3c6ade-107f-4614-ab47-5cdc821f27b7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b3f5c9ed-0199-46e1-bf06-2d38db047146}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4a28e289-cf8f-4ba2-9b0c-6ee8b3c669df}, !- Handle
  NECB-H-Occupancy,                       !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  {ff5de773-543c-40c9-bfff-3c0d38d47f25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff5de773-543c-40c9-bfff-3c0d38d47f25}, !- Handle
  NECB-H-Occupancy Default,               !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {05d09743-efe2-46e1-b0de-f22a6118e029}, !- Handle
  Schedule Rule 65,                       !- Name
  {4a28e289-cf8f-4ba2-9b0c-6ee8b3c669df}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a148ea7c-18f8-4ff6-ac7a-4cdb327e6f6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a148ea7c-18f8-4ff6-ac7a-4cdb327e6f6b}, !- Handle
  NECB-H-Occupancy Default|Wkdy Day,      !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {a7e58b9d-98a1-4736-80b4-519f07475264}, !- Handle
  Schedule Rule 66,                       !- Name
  {4a28e289-cf8f-4ba2-9b0c-6ee8b3c669df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3289a46f-e977-4bf1-93ca-89e895ffe77f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3289a46f-e977-4bf1-93ca-89e895ffe77f}, !- Handle
  NECB-H-Occupancy Sat Day,               !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {434aedd0-41ed-4e75-91fd-7b22afaa1734}, !- Handle
  Schedule Rule 67,                       !- Name
  {4a28e289-cf8f-4ba2-9b0c-6ee8b3c669df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2d13cf0-5f6d-4eaa-9c8e-2cb7ad0e8a56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2d13cf0-5f6d-4eaa-9c8e-2cb7ad0e8a56}, !- Handle
  NECB-H-Occupancy Sun|Hol Day,           !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {333d9b10-84ca-4851-b3a7-47eab866b839}, !- Handle
  NECB-H-Lighting,                        !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  {e8d8f02b-02e5-4047-98ce-ae8f362bc179}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8d8f02b-02e5-4047-98ce-ae8f362bc179}, !- Handle
  NECB-H-Lighting Default,                !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {ab959439-c0ee-4f07-bf81-baf6b3c97469}, !- Handle
  Schedule Rule 68,                       !- Name
  {333d9b10-84ca-4851-b3a7-47eab866b839}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a5452638-0803-42f6-9bc9-8b3b8fe12a42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5452638-0803-42f6-9bc9-8b3b8fe12a42}, !- Handle
  NECB-H-Lighting Default|Wkdy Day,       !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {98dee91d-01d2-4817-8f22-1bee2303413a}, !- Handle
  Schedule Rule 69,                       !- Name
  {333d9b10-84ca-4851-b3a7-47eab866b839}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b046f545-59d1-4a39-9246-0f4bdea04de3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b046f545-59d1-4a39-9246-0f4bdea04de3}, !- Handle
  NECB-H-Lighting Sat Day,                !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {6cff50d7-57e1-444c-9079-dac64e414bd6}, !- Handle
  Schedule Rule 70,                       !- Name
  {333d9b10-84ca-4851-b3a7-47eab866b839}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {699a953c-87ec-4eb2-99dd-5c41459dcf77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {699a953c-87ec-4eb2-99dd-5c41459dcf77}, !- Handle
  NECB-H-Lighting Sun|Hol Day,            !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd3c6ade-107f-4614-ab47-5cdc821f27b7}, !- Handle
  NECB-H-Electric-Equipment,              !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  {88a0ebf9-aefe-4a1a-b613-e1c1836f395c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88a0ebf9-aefe-4a1a-b613-e1c1836f395c}, !- Handle
  NECB-H-Electric-Equipment Default,      !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {38e713ef-7371-470f-89b9-41332a44fa92}, !- Handle
  Schedule Rule 71,                       !- Name
  {cd3c6ade-107f-4614-ab47-5cdc821f27b7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d24788da-66cb-4c53-bdbc-f82ec947a819}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d24788da-66cb-4c53-bdbc-f82ec947a819}, !- Handle
  NECB-H-Electric-Equipment Default|Wkdy Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {61a581df-6c12-49d2-b273-e2d88aba0042}, !- Handle
  Schedule Rule 72,                       !- Name
  {cd3c6ade-107f-4614-ab47-5cdc821f27b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {738c811e-5e85-43e3-9348-a74ddb52e782}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {738c811e-5e85-43e3-9348-a74ddb52e782}, !- Handle
  NECB-H-Electric-Equipment Sat Day,      !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {10fe2cac-ddeb-4f09-b629-1f6b272ebae2}, !- Handle
  Schedule Rule 73,                       !- Name
  {cd3c6ade-107f-4614-ab47-5cdc821f27b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4967ee74-3fd9-4161-8381-0daede1e9ed7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4967ee74-3fd9-4161-8381-0daede1e9ed7}, !- Handle
  NECB-H-Electric-Equipment Sun|Hol Day,  !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {634c460a-1fb4-4314-8008-1ece0ad444ed}, !- Handle
  Space Function Lobby - hotel Thermostat, !- Name
  {b20aae79-8628-4101-a9f3-0d60cdd62d50}, !- Heating Setpoint Temperature Schedule Name
  {f01dce2b-e6bc-41b3-9746-d7e1b47700b3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b20aae79-8628-4101-a9f3-0d60cdd62d50}, !- Handle
  NECB-H-Thermostat Setpoint-Heating,     !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  {1d1fbc5a-2971-454d-bcaa-e1b996a431ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d1fbc5a-2971-454d-bcaa-e1b996a431ed}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {312d3482-abaa-40f7-95a0-fb09c51ec614}, !- Handle
  Schedule Rule 74,                       !- Name
  {b20aae79-8628-4101-a9f3-0d60cdd62d50}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {100ebc8b-584e-4f88-9f6f-a9eadfe3a09d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {100ebc8b-584e-4f88-9f6f-a9eadfe3a09d}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {dbfe018f-ab81-4256-88f2-5dc68a2dc356}, !- Handle
  Schedule Rule 75,                       !- Name
  {b20aae79-8628-4101-a9f3-0d60cdd62d50}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b8147c7-7921-47eb-972e-e73b3075f1c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b8147c7-7921-47eb-972e-e73b3075f1c7}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sat Day, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {9c80d8c2-9280-470e-a272-6c1310d9b886}, !- Handle
  Schedule Rule 76,                       !- Name
  {b20aae79-8628-4101-a9f3-0d60cdd62d50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc001c76-0447-4731-b32c-8db0a4d8ec96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc001c76-0447-4731-b32c-8db0a4d8ec96}, !- Handle
  NECB-H-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {f01dce2b-e6bc-41b3-9746-d7e1b47700b3}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling,     !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  {20204ea4-ac3c-4f41-8308-523a75eba5df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20204ea4-ac3c-4f41-8308-523a75eba5df}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {0c9f346e-1d03-46f9-8fd7-6e7a0d3a5809}, !- Handle
  Schedule Rule 77,                       !- Name
  {f01dce2b-e6bc-41b3-9746-d7e1b47700b3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c4c3ad26-7328-43f3-ace2-765060f71aed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4c3ad26-7328-43f3-ace2-765060f71aed}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {b0ddfa20-336e-42e2-9d90-8e8377fe7b5b}, !- Handle
  Schedule Rule 78,                       !- Name
  {f01dce2b-e6bc-41b3-9746-d7e1b47700b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {39cdfdbd-f439-4ba8-8659-b01347b1157c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39cdfdbd-f439-4ba8-8659-b01347b1157c}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sat Day, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {de7ac27e-5391-4024-8629-706e1e77e905}, !- Handle
  Schedule Rule 79,                       !- Name
  {f01dce2b-e6bc-41b3-9746-d7e1b47700b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d75e4273-53ba-417c-9042-1f0a087a6f8a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d75e4273-53ba-417c-9042-1f0a087a6f8a}, !- Handle
  NECB-H-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {c01193fb-85bf-47fc-9235-287eb4d66781}, !- Handle
  Space Function Retail facility mall concourse, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {703b916b-df46-43bc-a7c2-fac8fa4b7f17}, !- Handle
  Space Function Retail facility mall concourse People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {21d2bee9-ce50-40b1-93a1-e7f211db3b50}, !- Handle
  Space Function Retail facility mall concourse People, !- Name
  {703b916b-df46-43bc-a7c2-fac8fa4b7f17}, !- People Definition Name
  {f40fe49a-654e-4f93-a3ac-038c1dc5a8aa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d93cf3c6-364b-4e4d-b0b5-5008a596efae}, !- Work Efficiency Schedule Name
  {a32521b8-779b-4bfc-be7f-f41bc704a756}, !- Clothing Insulation Schedule Name
  {f9ab93ed-324c-4c78-8584-f4ff807f3865}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {aa331e8d-8d95-4c05-bb63-f9eb8a4ecab9}, !- Handle
  Space Function Retail facility mall concourse Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.80000851425314,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b1f62bec-b9e0-47b9-a7d4-e9a2d684e595}, !- Handle
  Space Function Retail facility mall concourse Lights, !- Name
  {aa331e8d-8d95-4c05-bb63-f9eb8a4ecab9}, !- Lights Definition Name
  {f40fe49a-654e-4f93-a3ac-038c1dc5a8aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e5629a01-36b7-4b0b-af30-b30b0023dd27}, !- Handle
  Space Function Retail facility mall concourse Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5d3f9530-475f-447e-afc7-10938861c4d3}, !- Handle
  Space Function Retail facility mall concourse Elec Equip, !- Name
  {e5629a01-36b7-4b0b-af30-b30b0023dd27}, !- Electric Equipment Definition Name
  {f40fe49a-654e-4f93-a3ac-038c1dc5a8aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6d4f1f5d-c0da-4f82-8ed1-76f76b838906}, !- Handle
  Space Function Retail facility mall concourse Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.030468926932992,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {698cd6aa-1259-4ee1-8861-d23f96444a2e}, !- Handle
  Space Function Retail facility mall concourse Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1a60074d-f422-4101-980d-4df47a08c84e}, !- Number of People Schedule Name
  {7293f633-783a-4b0c-94d5-fab74f0076b2}, !- People Activity Level Schedule Name
  {fd1ecc45-526b-414f-9ae4-7094e6334225}, !- Lighting Schedule Name
  {5a1e4a7b-8697-4e54-b9a8-d81f7d773ca1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b3f5c9ed-0199-46e1-bf06-2d38db047146}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {fd1ecc45-526b-414f-9ae4-7094e6334225}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  {611d56e7-c45a-4dd0-888a-46316e1c9ecf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {611d56e7-c45a-4dd0-888a-46316e1c9ecf}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {75f7c077-1a59-4a2e-a2d6-c38ccf07afe9}, !- Handle
  Schedule Rule 80,                       !- Name
  {fd1ecc45-526b-414f-9ae4-7094e6334225}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f1d288df-6c1d-46e0-aa9e-4f01d4de08a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1d288df-6c1d-46e0-aa9e-4f01d4de08a8}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {0c547e1e-e9ad-477c-992d-8097bf5e9a5a}, !- Handle
  Schedule Rule 81,                       !- Name
  {fd1ecc45-526b-414f-9ae4-7094e6334225}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {55af880d-2f74-4658-aaf8-3e2fab9d8459}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55af880d-2f74-4658-aaf8-3e2fab9d8459}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {b50c23c7-e4f4-4358-bfc1-a6fcabacf39c}, !- Handle
  Schedule Rule 82,                       !- Name
  {fd1ecc45-526b-414f-9ae4-7094e6334225}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79df2219-7297-440e-b3db-94992642a9b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79df2219-7297-440e-b3db-94992642a9b3}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:ThermostatSetpoint:DualSetpoint,
  {d8f5c2e8-81bf-4ccb-8e23-99975ccba922}, !- Handle
  Space Function Retail facility mall concourse Thermostat, !- Name
  {bfb9bd6b-2cd7-4682-a50f-92604e1bb6ca}, !- Heating Setpoint Temperature Schedule Name
  {b221dc90-07eb-439d-aeaf-8e5f8c80ec32}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1a94d996-2c00-4506-afd0-f9d9de249d41}, !- Handle
  Space Function Sales area,              !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {47f93341-2cfb-43f9-a5b1-9b28fbbc29a3}, !- Handle
  Space Function Sales area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {75caedbb-b6ea-41ff-9f9f-c85b60be44a4}, !- Handle
  Space Function Sales area People,       !- Name
  {47f93341-2cfb-43f9-a5b1-9b28fbbc29a3}, !- People Definition Name
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d93cf3c6-364b-4e4d-b0b5-5008a596efae}, !- Work Efficiency Schedule Name
  {a32521b8-779b-4bfc-be7f-f41bc704a756}, !- Clothing Insulation Schedule Name
  {f9ab93ed-324c-4c78-8584-f4ff807f3865}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ba48c8d4-0b86-4e6d-8427-b7c1935606ac}, !- Handle
  Space Function Sales area Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.300010936133,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7bec4237-f5d6-41d0-8834-80f0fd150d1f}, !- Handle
  Space Function Sales area Lights,       !- Name
  {ba48c8d4-0b86-4e6d-8427-b7c1935606ac}, !- Lights Definition Name
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bea48740-6bfc-40fd-aa6e-22e53cd5ea87}, !- Handle
  Space Function Sales area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {55c09d55-b522-47ae-bd33-6893a50b340b}, !- Handle
  Space Function Sales area Elec Equip,   !- Name
  {bea48740-6bfc-40fd-aa6e-22e53cd5ea87}, !- Electric Equipment Definition Name
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {48c1733f-460a-48fc-a3e4-3120a80e1147}, !- Handle
  Space Function Sales area Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.017138771399808,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {50c8c08b-c4a7-4cec-b31f-0f1ddedebcc6}, !- Handle
  Space Function Sales area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1a60074d-f422-4101-980d-4df47a08c84e}, !- Number of People Schedule Name
  {7293f633-783a-4b0c-94d5-fab74f0076b2}, !- People Activity Level Schedule Name
  {fd1ecc45-526b-414f-9ae4-7094e6334225}, !- Lighting Schedule Name
  {5a1e4a7b-8697-4e54-b9a8-d81f7d773ca1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b3f5c9ed-0199-46e1-bf06-2d38db047146}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a578d55-d6de-435f-a4fe-dd0f74641b58}, !- Handle
  Space Function Sales area Thermostat,   !- Name
  {bfb9bd6b-2cd7-4682-a50f-92604e1bb6ca}, !- Heating Setpoint Temperature Schedule Name
  {b221dc90-07eb-439d-aeaf-8e5f8c80ec32}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {29befe7a-5971-4225-a5f1-1842747563fb}, !- Handle
  Space Function Storage room < 5 m2-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {2962854f-e488-4a66-b4f8-f73924871cfc}, !- Handle
  Space Function Storage room < 5 m2-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9d992e42-6047-4d0f-aa79-815feb6cce29}, !- Handle
  Space Function Storage room < 5 m2-sch-A People, !- Name
  {2962854f-e488-4a66-b4f8-f73924871cfc}, !- People Definition Name
  {1db7ae02-984b-4f94-828f-b1dc879725a0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d93cf3c6-364b-4e4d-b0b5-5008a596efae}, !- Work Efficiency Schedule Name
  {a32521b8-779b-4bfc-be7f-f41bc704a756}, !- Clothing Insulation Schedule Name
  {f9ab93ed-324c-4c78-8584-f4ff807f3865}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1d5c9a50-8de2-4884-8f1c-226bf7b49549}, !- Handle
  Space Function Storage room < 5 m2-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.50000531737175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5f89ba25-8e93-4124-a915-f9d34707ed2d}, !- Handle
  Space Function Storage room < 5 m2-sch-A Lights, !- Name
  {1d5c9a50-8de2-4884-8f1c-226bf7b49549}, !- Lights Definition Name
  {1db7ae02-984b-4f94-828f-b1dc879725a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6fcad5ef-c4de-4149-a349-2d6a3b1c72b3}, !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {37636cbd-0b17-407e-b5c5-dddf0c817b31}, !- Handle
  Space Function Storage room < 5 m2-sch-A Elec Equip, !- Name
  {6fcad5ef-c4de-4149-a349-2d6a3b1c72b3}, !- Electric Equipment Definition Name
  {1db7ae02-984b-4f94-828f-b1dc879725a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {14f2f935-40bc-4721-b5e8-499abaa55017}, !- Handle
  Space Function Storage room < 5 m2-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.005078154488832,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0d97f4cf-a131-4634-8481-8f05efd45bb9}, !- Handle
  Space Function Storage room < 5 m2-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ab6ab217-7e70-488c-92a4-e1df653eb089}, !- Number of People Schedule Name
  {7293f633-783a-4b0c-94d5-fab74f0076b2}, !- People Activity Level Schedule Name
  {1ceaedf9-ed70-476b-9542-f117441934f7}, !- Lighting Schedule Name
  {e68313bd-97e5-4d10-8cf3-4f284893c894}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b3f5c9ed-0199-46e1-bf06-2d38db047146}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ab6ab217-7e70-488c-92a4-e1df653eb089}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  {0fb4caa0-6390-439a-b6d2-c8269b91f77a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fb4caa0-6390-439a-b6d2-c8269b91f77a}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {3a2bc212-8c33-43dd-abc2-42ba1334c7b0}, !- Handle
  Schedule Rule 83,                       !- Name
  {ab6ab217-7e70-488c-92a4-e1df653eb089}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d99588c8-12d2-4687-93a1-183362f40c2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d99588c8-12d2-4687-93a1-183362f40c2e}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {d27fcd1f-2b70-4930-9477-ac6665103a72}, !- Handle
  Schedule Rule 84,                       !- Name
  {ab6ab217-7e70-488c-92a4-e1df653eb089}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cdb3f149-02ed-46bf-b566-6472a6a45843}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdb3f149-02ed-46bf-b566-6472a6a45843}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e0a35d0-6d02-4c5d-9fba-17c479251943}, !- Handle
  Schedule Rule 85,                       !- Name
  {ab6ab217-7e70-488c-92a4-e1df653eb089}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc0f4372-e3fe-4969-9d8a-8c28e1482d47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc0f4372-e3fe-4969-9d8a-8c28e1482d47}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ceaedf9-ed70-476b-9542-f117441934f7}, !- Handle
  NECB-A-Lighting,                        !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  {e429d4aa-1519-4519-b740-0f656933c5ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e429d4aa-1519-4519-b740-0f656933c5ef}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {2114628b-e9fb-407b-aa30-918984d35b89}, !- Handle
  Schedule Rule 86,                       !- Name
  {1ceaedf9-ed70-476b-9542-f117441934f7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a8042707-6c40-4f84-baed-9f890b358ac3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8042707-6c40-4f84-baed-9f890b358ac3}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {34875390-bb6f-4cee-afb8-89c70d58d1fb}, !- Handle
  Schedule Rule 87,                       !- Name
  {1ceaedf9-ed70-476b-9542-f117441934f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {923dfdb4-f026-4861-b6de-2faa5571a3ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {923dfdb4-f026-4861-b6de-2faa5571a3ec}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f5bebd06-c301-4d70-82a1-53a93994aa2f}, !- Handle
  Schedule Rule 88,                       !- Name
  {1ceaedf9-ed70-476b-9542-f117441934f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3694dba7-a5c0-48ee-9194-74eaf2a05cb8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3694dba7-a5c0-48ee-9194-74eaf2a05cb8}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e68313bd-97e5-4d10-8cf3-4f284893c894}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  {42f6c4b5-5f1c-4bd8-9f4d-cc7dd649d8c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42f6c4b5-5f1c-4bd8-9f4d-cc7dd649d8c9}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {8f42f563-19c4-42f3-a246-6c33767cca6e}, !- Handle
  Schedule Rule 89,                       !- Name
  {e68313bd-97e5-4d10-8cf3-4f284893c894}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d80a81d7-de31-41d6-9bf7-f3d56c6e217d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d80a81d7-de31-41d6-9bf7-f3d56c6e217d}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {cea49432-ed43-4382-ba59-c6ce87bcac34}, !- Handle
  Schedule Rule 90,                       !- Name
  {e68313bd-97e5-4d10-8cf3-4f284893c894}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {71a75d16-c187-411e-b3b2-d6fd9448b3f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71a75d16-c187-411e-b3b2-d6fd9448b3f0}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2839050e-d1b7-40bd-9e6f-f7046018fd47}, !- Handle
  Schedule Rule 91,                       !- Name
  {e68313bd-97e5-4d10-8cf3-4f284893c894}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f799f356-91d4-464e-94a8-e575c7714e9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f799f356-91d4-464e-94a8-e575c7714e9b}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {afb2a1c7-3d1d-4656-99c1-7af508fa86ef}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat, !- Name
  {8662b9ed-ed5f-4cf7-9c16-75f4f89b542e}, !- Heating Setpoint Temperature Schedule Name
  {de8c72ca-1103-41d7-b6f2-5dd07ee3bfcc}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8662b9ed-ed5f-4cf7-9c16-75f4f89b542e}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  {7a5fcc82-f618-4899-9043-fabb4ae2ae56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a5fcc82-f618-4899-9043-fabb4ae2ae56}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {4aca30c7-7490-4823-90d6-e2abd0573daa}, !- Handle
  Schedule Rule 92,                       !- Name
  {8662b9ed-ed5f-4cf7-9c16-75f4f89b542e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4e20b974-f48e-40c9-af83-f1871c3ffff2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e20b974-f48e-40c9-af83-f1871c3ffff2}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {376dc4d5-ff64-4af7-9f30-584586bc5ca3}, !- Handle
  Schedule Rule 93,                       !- Name
  {8662b9ed-ed5f-4cf7-9c16-75f4f89b542e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {616e4437-b09b-4375-b2b4-cb9c441bf92a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {616e4437-b09b-4375-b2b4-cb9c441bf92a}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {6ed5d38d-c869-40e3-8a34-f5ed2774a7aa}, !- Handle
  Schedule Rule 94,                       !- Name
  {8662b9ed-ed5f-4cf7-9c16-75f4f89b542e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0c9c748-6a41-47ad-b53e-1fd845935f5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0c9c748-6a41-47ad-b53e-1fd845935f5a}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {de8c72ca-1103-41d7-b6f2-5dd07ee3bfcc}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  {0d296431-19bf-44ba-aec5-de814221f83a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d296431-19bf-44ba-aec5-de814221f83a}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f09983c3-3c63-4361-bfd8-f1582d63ab93}, !- Handle
  Schedule Rule 95,                       !- Name
  {de8c72ca-1103-41d7-b6f2-5dd07ee3bfcc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b4722b23-dae9-4747-a993-535a5a4d4697}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4722b23-dae9-4747-a993-535a5a4d4697}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {2ce20410-cfc7-475d-a7ca-06048e62a71a}, !- Handle
  Schedule Rule 96,                       !- Name
  {de8c72ca-1103-41d7-b6f2-5dd07ee3bfcc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0f40cb8-e60c-41c3-8dbf-323e06da2991}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0f40cb8-e60c-41c3-8dbf-323e06da2991}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3e87f879-644d-43a6-88f9-2f69aeb8138f}, !- Handle
  Schedule Rule 97,                       !- Name
  {de8c72ca-1103-41d7-b6f2-5dd07ee3bfcc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99644936-cb11-474c-abda-7eb086d9fa8a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99644936-cb11-474c-abda-7eb086d9fa8a}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {1d4f6fe3-be37-441d-b8d4-e9b832402204}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {1028a20b-599e-42e1-8bef-b7387f53d86f}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c822f6d7-3d6b-413f-9915-af2e0bbe0f65}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 People, !- Name
  {1028a20b-599e-42e1-8bef-b7387f53d86f}, !- People Definition Name
  {3552a95b-0ad6-4df7-80c2-15d3951820ac}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d93cf3c6-364b-4e4d-b0b5-5008a596efae}, !- Work Efficiency Schedule Name
  {a32521b8-779b-4bfc-be7f-f41bc704a756}, !- Clothing Insulation Schedule Name
  {f9ab93ed-324c-4c78-8584-f4ff807f3865}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9958eb2d-670a-4855-9b79-4bd889035a4c}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.50000531737175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {49469c3b-c50a-4d66-bfff-f39343aa5463}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Lights, !- Name
  {9958eb2d-670a-4855-9b79-4bd889035a4c}, !- Lights Definition Name
  {3552a95b-0ad6-4df7-80c2-15d3951820ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {638e79d4-636c-43f7-9508-0cf0233ad948}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9ddef710-cd72-4b64-898d-6d1d0d3c7745}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Elec Equip, !- Name
  {638e79d4-636c-43f7-9508-0cf0233ad948}, !- Electric Equipment Definition Name
  {3552a95b-0ad6-4df7-80c2-15d3951820ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a097650c-1e05-4555-9491-34f900ad7709}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.005078154488832,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {38fff25e-15df-4b71-b6d3-1a4685baf9ed}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ab6ab217-7e70-488c-92a4-e1df653eb089}, !- Number of People Schedule Name
  {7293f633-783a-4b0c-94d5-fab74f0076b2}, !- People Activity Level Schedule Name
  {1ceaedf9-ed70-476b-9542-f117441934f7}, !- Lighting Schedule Name
  {e68313bd-97e5-4d10-8cf3-4f284893c894}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b3f5c9ed-0199-46e1-bf06-2d38db047146}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d293f48-2cea-40a5-aea8-55ff79dae6c2}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat, !- Name
  {8662b9ed-ed5f-4cf7-9c16-75f4f89b542e}, !- Heating Setpoint Temperature Schedule Name
  {de8c72ca-1103-41d7-b6f2-5dd07ee3bfcc}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Handle
  Always On Discrete,                     !- Name
  {cd56451b-a4d1-433b-a9d9-040f4aa5266a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {cd56451b-a4d1-433b-a9d9-040f4aa5266a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {7dda7ef6-dd9d-40ba-8e5e-7c25d5dde3cf}, !- Handle
  Banquet_Flr_6 Infiltration,             !- Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e859def-a064-47ed-8f7d-69e07b101af7}, !- Handle
  Cafe_Flr_1 Infiltration,                !- Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {997e19c2-abab-4e64-9f61-ebeb7ff0f977}, !- Handle
  Corridor_Flr_3 Infiltration,            !- Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {33bd60f4-5c97-45f9-9326-ced776257b3f}, !- Handle
  Corridor_Flr_6 Infiltration,            !- Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f5ac76a-11ab-422f-9b32-fe9a3ec0e5fe}, !- Handle
  Dining_Flr_6 Infiltration,              !- Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7c082dcf-75a6-4f18-9e1d-a9b532b36815}, !- Handle
  Kitchen_Flr_6 Infiltration,             !- Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {070bd5eb-f6a6-4d26-9461-bafb1df6a9f3}, !- Handle
  Laundry_Flr_1 Infiltration,             !- Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a651a5ed-01db-4463-b333-1d6fe6d366cd}, !- Handle
  Lobby_Flr_1 Infiltration,               !- Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7097295f-2528-4922-b035-ad4a652266a6}, !- Handle
  Mech_Flr_1 Infiltration,                !- Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d08c094-6249-4ccd-a530-188d032dd082}, !- Handle
  Retail_1_Flr_1 Infiltration,            !- Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb2ab9ee-d14d-40ce-97ac-2745b87d229d}, !- Handle
  Retail_2_Flr_1 Infiltration,            !- Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {64b2b768-955f-4751-b287-14c8997027dc}, !- Handle
  Room_1_Flr_3 Infiltration,              !- Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {058f1c2f-865d-4185-a433-5feb0e5bdb78}, !- Handle
  Room_1_Flr_6 Infiltration,              !- Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {326d9f1e-72e2-43ee-8430-c747cfb9ad60}, !- Handle
  Room_2_Flr_3 Infiltration,              !- Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48045c27-1fec-43d3-880f-5fadb0419932}, !- Handle
  Room_2_Flr_6 Infiltration,              !- Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e1710ae9-7b85-4405-9d11-ee0a4dacbb87}, !- Handle
  Room_3_0_Flr_3 Infiltration,            !- Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92da2c9e-a989-4f1e-ac84-bde105eb459a}, !- Handle
  Room_3_10_Flr_3 Infiltration,           !- Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9cfa3dff-4ff2-4c24-aa52-e768e80db783}, !- Handle
  Room_3_11_Flr_3 Infiltration,           !- Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e84a6549-200a-4cec-9c38-8a48a2b909eb}, !- Handle
  Room_3_12_Flr_3 Infiltration,           !- Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6a93a2f2-05dd-4347-9a49-21e122745fe6}, !- Handle
  Room_3_13_Flr_3 Infiltration,           !- Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {caa7e69f-5f92-4741-a14a-550655038106}, !- Handle
  Room_3_14_Flr_3 Infiltration,           !- Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b041043d-4918-4ef9-913f-ef6d70d268be}, !- Handle
  Room_3_15_Flr_3 Infiltration,           !- Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3697f3af-27b8-4a2d-a772-52e88b7877ba}, !- Handle
  Room_3_16_Flr_3 Infiltration,           !- Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62c8ff88-bb03-4f0b-a239-2676267bb083}, !- Handle
  Room_3_17_Flr_3 Infiltration,           !- Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c6fe3c9-c3ec-447b-8d1a-f1dff4636e57}, !- Handle
  Room_3_18_Flr_3 Infiltration,           !- Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28238617-83d9-4773-8309-d87aa041ca55}, !- Handle
  Room_3_1_Flr_3 Infiltration,            !- Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a5b6cdc-f703-4dbe-a345-79ceb6a32576}, !- Handle
  Room_3_1_Flr_6 Infiltration,            !- Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {52a0e700-2ddc-4594-b1d5-c161056e5511}, !- Handle
  Room_3_2_Flr_3 Infiltration,            !- Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37bd6db2-2f00-4cf8-8f7b-75bd533359fe}, !- Handle
  Room_3_2_Flr_6 Infiltration,            !- Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea87791d-0d1e-440e-b9e8-6729476e6977}, !- Handle
  Room_3_3_Flr_3 Infiltration,            !- Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3aa602ae-77af-4491-aeb6-a93a77e4f665}, !- Handle
  Room_3_3_Flr_6 Infiltration,            !- Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00fe6d56-d6a6-4b16-aee6-a6ba8067c11a}, !- Handle
  Room_3_4_Flr_3 Infiltration,            !- Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e9321ad9-fad8-4a1e-819e-11d3c92f69d8}, !- Handle
  Room_3_4_Flr_6 Infiltration,            !- Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d93cfe22-e375-4677-8756-1fa1a2ce6a37}, !- Handle
  Room_3_5_Flr_3 Infiltration,            !- Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12144df0-e3e2-4a45-b308-42e4abdb8e53}, !- Handle
  Room_3_5_Flr_6 Infiltration,            !- Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c4a9e23-c892-44e9-bf12-b54719fbfc4a}, !- Handle
  Room_3_6_Flr_3 Infiltration,            !- Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d3cebda-b045-4b1d-aa43-c0a974597a3d}, !- Handle
  Room_3_6_Flr_6 Infiltration,            !- Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16102de8-7ae7-4660-863f-d387e4686949}, !- Handle
  Room_3_7_Flr_3 Infiltration,            !- Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b653801a-358f-400d-84bf-ea0e650b4936}, !- Handle
  Room_3_7_Flr_6 Infiltration,            !- Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3fc83ff-8c3d-4227-bdb7-7830ade70c21}, !- Handle
  Room_3_8_Flr_3 Infiltration,            !- Name
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39c642b3-e2e3-4da4-b261-ff52a27dbd59}, !- Handle
  Room_3_8_Flr_6 Infiltration,            !- Name
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5b0ae99-1cc5-4f2c-acd2-a18b9ac6ac3e}, !- Handle
  Room_3_9_Flr_3 Infiltration,            !- Name
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b7f76e3-6689-4127-9cf1-8c820b292a0e}, !- Handle
  Room_3_9_Flr_6 Infiltration,            !- Name
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {adc34baf-d7a8-4173-b31b-9338a4c9b539}, !- Handle
  Room_4_10_Flr_3 Infiltration,           !- Name
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {feb4606d-6ab6-44b1-8337-cf57ffdf52ee}, !- Handle
  Room_4_11_Flr_3 Infiltration,           !- Name
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a67f45f-cb5f-4e81-ae4f-a83ce25ea7d1}, !- Handle
  Room_4_12_Flr_3 Infiltration,           !- Name
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e954d252-5f5d-40c2-8d46-050025279ced}, !- Handle
  Room_4_13_Flr_3 Infiltration,           !- Name
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {20840d24-65c7-430a-b6a2-a26872eef501}, !- Handle
  Room_4_14_Flr_3 Infiltration,           !- Name
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9fb38c06-7f54-433d-8522-d3f66283a374}, !- Handle
  Room_4_15_Flr_3 Infiltration,           !- Name
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1bd2b279-75dc-4630-97c2-62d1993b3551}, !- Handle
  Room_4_16_Flr_3 Infiltration,           !- Name
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {18fc1454-5041-4ba3-9794-52f03e9dace9}, !- Handle
  Room_4_17_Flr_3 Infiltration,           !- Name
  {e8ca8062-c829-4401-a773-53984768e778}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {87bffbb0-86a9-449c-ac23-7c1ae1f16cf4}, !- Handle
  Room_4_18_Flr_3 Infiltration,           !- Name
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4717f0b6-c867-46b2-8331-be885d395e6a}, !- Handle
  Room_4_19_Flr_3 Infiltration,           !- Name
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8eac7b84-e094-4932-87ff-fdfce36e3e85}, !- Handle
  Room_4_1_Flr_3 Infiltration,            !- Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39478a6e-322a-4ca7-8215-b91625c4a05b}, !- Handle
  Room_4_2_Flr_3 Infiltration,            !- Name
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0c2afab-4f29-423e-b4cd-6aa971691e94}, !- Handle
  Room_4_3_Flr_3 Infiltration,            !- Name
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0fb155d-40dd-4991-aae7-6d19327cc3f9}, !- Handle
  Room_4_4_Flr_3 Infiltration,            !- Name
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {370ab0ec-b92c-46f5-ab4a-3bddb9a79331}, !- Handle
  Room_4_5_Flr_3 Infiltration,            !- Name
  {506f8170-7b41-4e45-b39e-d0f443f5c18d}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b9c392f-4aa2-42c8-80c7-011377a950c2}, !- Handle
  Room_4_6_Flr_3 Infiltration,            !- Name
  {b242aae3-880a-4e55-86ac-73bc7ece86fa}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b153b188-b1ac-408c-8a2a-2e233f5d0e45}, !- Handle
  Room_4_7_Flr_3 Infiltration,            !- Name
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {214fbb2c-c0eb-43d6-a2f7-4b3be3293bbf}, !- Handle
  Room_4_8_Flr_3 Infiltration,            !- Name
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43ce12cb-51a8-4b04-a3ac-c934be762378}, !- Handle
  Room_4_9_Flr_3 Infiltration,            !- Name
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3905cf0e-56b5-4d4c-b54b-d2cd76b19aae}, !- Handle
  Room_5_Flr_3 Infiltration,              !- Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22734f92-9165-42c9-9201-ebfcefd9c916}, !- Handle
  Room_6_Flr_3 Infiltration,              !- Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2cdf1072-c8c6-46f2-bf02-cea497da3ef5}, !- Handle
  Storage_Flr_1 Infiltration,             !- Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space or SpaceType Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000295417693906278,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {e342233d-7f66-43df-b9f7-45f3ebfd5182}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {a9af4091-2c51-4b7e-bca5-19c6e6c86458}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {bd80a794-9f28-4947-9372-6635cdba8736}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {685acba2-8bc7-4041-bdc6-1b04035de448}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {58ec03dc-8040-4264-a436-01f713adf154}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9b4938b7-1b07-492b-977b-e0c5ca39e74f}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {bd80a794-9f28-4947-9372-6635cdba8736}, !- Layer 1
  {685acba2-8bc7-4041-bdc6-1b04035de448}, !- Layer 2
  {58ec03dc-8040-4264-a436-01f713adf154}; !- Layer 3

OS:Material,
  {93f8d127-cba5-4e92-bc71-76661fb08951}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f7895506-b2db-40f9-bb8f-fc4f5a2473a0}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {93f8d127-cba5-4e92-bc71-76661fb08951}, !- Layer 1
  {93f8d127-cba5-4e92-bc71-76661fb08951}; !- Layer 2

OS:Material,
  {45901f0d-870a-494b-adc5-45e61234b539}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {7fa2f024-835d-4619-a3dc-15d5b190c258}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {45901f0d-870a-494b-adc5-45e61234b539}; !- Layer 1

OS:Construction,
  {d5b46c8c-d9f7-4684-87bb-ab34ef67f5c4}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {45901f0d-870a-494b-adc5-45e61234b539}, !- Layer 1
  {bd80a794-9f28-4947-9372-6635cdba8736}; !- Layer 2

OS:DefaultConstructionSet,
  {f4fa5a16-087c-43e1-80f6-53b0d4a1008e}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {6855dc7d-b465-471e-85b6-c46eefb94766}, !- Default Exterior Surface Constructions Name
  {de51dfe6-7267-4384-98ad-5413347312fa}, !- Default Interior Surface Constructions Name
  {d2c0f09a-6c39-4918-86d8-38e0dcbed18c}, !- Default Ground Contact Surface Constructions Name
  {904b5306-9e01-49a1-b383-84fb60cb68e1}, !- Default Exterior SubSurface Constructions Name
  {68fba379-8873-44e2-9a37-860b62dabd82}, !- Default Interior SubSurface Constructions Name
  {9d595612-9c39-462b-8855-5a6c14777c62}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d53e23c5-b308-47fe-8716-bb44f6c341fb}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {e4469a86-cff0-4de5-aa83-a057afb80eca}, !- Floor Construction Name
  {4aedae93-a09b-491a-9bc7-e9705d4fe68a}, !- Wall Construction Name
  {c1149efa-e9e2-4143-9b02-6a4d90bfcfac}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {de51dfe6-7267-4384-98ad-5413347312fa}, !- Handle
  Default Surface Constructions 2,        !- Name
  {0af87780-8aeb-4eb8-9249-a40a7428b3d3}, !- Floor Construction Name
  {3715eb41-c71b-497d-b046-6ef787123daa}, !- Wall Construction Name
  {eb50808d-a0e8-4158-8fed-1ab12eecbfa8}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {430b90c6-eb04-4905-b69e-62f74d930e47}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {4ec2f4e2-dc50-4918-b425-1701c2747363}, !- Floor Construction Name
  {fb77abea-79b2-4503-9e6b-6161df11f165}, !- Wall Construction Name
  {b8f8570e-d806-424c-a232-610f7ee3b00f}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e2cef22c-ea57-4826-b72b-b68cd1f78cfa}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {515a0053-6eec-4eba-a8cb-d9548c715419}, !- Fixed Window Construction Name
  {515a0053-6eec-4eba-a8cb-d9548c715419}, !- Operable Window Construction Name
  {d7a5e560-2810-4895-a1b1-c425a1114148}, !- Door Construction Name
  {ebdf410e-a69b-4462-8f02-d92d1e30a7b3}, !- Glass Door Construction Name
  {598252fe-2aa3-4402-b761-48bded967f27}, !- Overhead Door Construction Name
  {448ea2dc-708d-48eb-ac2f-04f0595dc7f9}, !- Skylight Construction Name
  {d08a1a13-9625-4fcf-a940-9e5f3f4bfae9}, !- Tubular Daylight Dome Construction Name
  {2c82dd97-420b-4e0f-8b28-8832dcdff52a}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {68fba379-8873-44e2-9a37-860b62dabd82}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {741f933c-f270-424b-9c27-4682230fe7c5}, !- Fixed Window Construction Name
  {741f933c-f270-424b-9c27-4682230fe7c5}, !- Operable Window Construction Name
  {8e440b6c-40a8-4c8b-9f5f-e85692a48fb5}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9d595612-9c39-462b-8855-5a6c14777c62}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {86e6550f-fa62-4ce2-997d-9612420993db}; !- Layer 1

OS:StandardsInformation:Construction,
  {1e8a4f8f-2fcd-457e-9255-f05cd6649656}, !- Handle
  {9d595612-9c39-462b-8855-5a6c14777c62}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e4469a86-cff0-4de5-aa83-a057afb80eca}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {b3fad8b4-54f4-4940-8229-a331fa005030}, !- Layer 1
  {0ce639e2-6d46-479c-a8cd-ff846a947df6}, !- Layer 2
  {e00dc5b6-8203-4b79-be7c-04300918a361}; !- Layer 3

OS:StandardsInformation:Construction,
  {09e0ffcb-749c-4f90-8e32-958f300462c8}, !- Handle
  {e4469a86-cff0-4de5-aa83-a057afb80eca}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {4aedae93-a09b-491a-9bc7-e9705d4fe68a}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {e32dbc82-4716-45de-b10d-98bfef6fa683}, !- Layer 1
  {1e1a33c9-2440-43a8-b82a-3c68730588f6}, !- Layer 2
  {b3fad8b4-54f4-4940-8229-a331fa005030}, !- Layer 3
  {93b80d96-8ba2-470c-a8fe-b27da56522eb}; !- Layer 4

OS:StandardsInformation:Construction,
  {08b176e6-8e8e-4fb1-97c4-d198ada5d67b}, !- Handle
  {4aedae93-a09b-491a-9bc7-e9705d4fe68a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c1149efa-e9e2-4143-9b02-6a4d90bfcfac}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {8ec608b7-5606-41ea-a57e-c14a1fb23559}, !- Layer 1
  {b3fad8b4-54f4-4940-8229-a331fa005030}; !- Layer 2

OS:StandardsInformation:Construction,
  {6c1f55d3-ee38-4b38-a51b-e7923a4fdeb4}, !- Handle
  {c1149efa-e9e2-4143-9b02-6a4d90bfcfac}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {0af87780-8aeb-4eb8-9249-a40a7428b3d3}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {bd41d41f-cb9d-40ee-9b1a-12996894b1c1}, !- Layer 1
  {e00dc5b6-8203-4b79-be7c-04300918a361}; !- Layer 2

OS:StandardsInformation:Construction,
  {0a8f105d-7df0-4138-acf6-a936bcd330b6}, !- Handle
  {0af87780-8aeb-4eb8-9249-a40a7428b3d3}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3715eb41-c71b-497d-b046-6ef787123daa}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {4856a3c5-3308-4e73-9aa5-1d1651e27e54}, !- Layer 1
  {4856a3c5-3308-4e73-9aa5-1d1651e27e54}; !- Layer 2

OS:StandardsInformation:Construction,
  {17c47da2-67dd-4fd6-90c4-2fa0c4f8cbea}, !- Handle
  {3715eb41-c71b-497d-b046-6ef787123daa}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {eb50808d-a0e8-4158-8fed-1ab12eecbfa8}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {e00dc5b6-8203-4b79-be7c-04300918a361}, !- Layer 1
  {bd41d41f-cb9d-40ee-9b1a-12996894b1c1}; !- Layer 2

OS:StandardsInformation:Construction,
  {ae0bc3fb-01c7-4f1e-8411-5773eb5289e3}, !- Handle
  {eb50808d-a0e8-4158-8fed-1ab12eecbfa8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4ec2f4e2-dc50-4918-b425-1701c2747363}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {1b3cd510-ef1c-4b1e-82c3-32bcb2ac0a7b}, !- Layer 1
  {e00dc5b6-8203-4b79-be7c-04300918a361}; !- Layer 2

OS:StandardsInformation:Construction,
  {5f1f0570-f1ac-458a-aa2c-51258ed70cb5}, !- Handle
  {4ec2f4e2-dc50-4918-b425-1701c2747363}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {fb77abea-79b2-4503-9e6b-6161df11f165}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {1b3cd510-ef1c-4b1e-82c3-32bcb2ac0a7b}, !- Layer 1
  {e00dc5b6-8203-4b79-be7c-04300918a361}; !- Layer 2

OS:StandardsInformation:Construction,
  {bcd31a07-13ca-4fbb-85f4-88b1f5fbc0db}, !- Handle
  {fb77abea-79b2-4503-9e6b-6161df11f165}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {b8f8570e-d806-424c-a232-610f7ee3b00f}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {1b3cd510-ef1c-4b1e-82c3-32bcb2ac0a7b}, !- Layer 1
  {e00dc5b6-8203-4b79-be7c-04300918a361}; !- Layer 2

OS:StandardsInformation:Construction,
  {537db24a-1efd-4182-a55b-6adb3f2dcfc3}, !- Handle
  {b8f8570e-d806-424c-a232-610f7ee3b00f}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {515a0053-6eec-4eba-a8cb-d9548c715419}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {10b65640-17e6-4b96-b96d-d1dbe0662a7d}; !- Layer 1

OS:StandardsInformation:Construction,
  {6fa708e2-cad6-4d5f-a952-3698cfe8340d}, !- Handle
  {515a0053-6eec-4eba-a8cb-d9548c715419}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {d7a5e560-2810-4895-a1b1-c425a1114148}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {a9990e63-823d-40f5-9c34-b4b324920ae0}, !- Layer 1
  {b3fad8b4-54f4-4940-8229-a331fa005030}; !- Layer 2

OS:StandardsInformation:Construction,
  {cdcbabcf-7649-42fc-8d3c-2da980354015}, !- Handle
  {d7a5e560-2810-4895-a1b1-c425a1114148}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ebdf410e-a69b-4462-8f02-d92d1e30a7b3}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {10b65640-17e6-4b96-b96d-d1dbe0662a7d}; !- Layer 1

OS:StandardsInformation:Construction,
  {60f747ad-ca50-4629-826b-fd6796a92a69}, !- Handle
  {ebdf410e-a69b-4462-8f02-d92d1e30a7b3}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {598252fe-2aa3-4402-b761-48bded967f27}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {b3fad8b4-54f4-4940-8229-a331fa005030}; !- Layer 1

OS:StandardsInformation:Construction,
  {a894de29-fcbd-43eb-917a-3045dc6999eb}, !- Handle
  {598252fe-2aa3-4402-b761-48bded967f27}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {448ea2dc-708d-48eb-ac2f-04f0595dc7f9}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {10b65640-17e6-4b96-b96d-d1dbe0662a7d}; !- Layer 1

OS:StandardsInformation:Construction,
  {ef42b54a-d5d2-4815-911d-7db7e0641387}, !- Handle
  {448ea2dc-708d-48eb-ac2f-04f0595dc7f9}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {d08a1a13-9625-4fcf-a940-9e5f3f4bfae9}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {10b65640-17e6-4b96-b96d-d1dbe0662a7d}; !- Layer 1

OS:StandardsInformation:Construction,
  {0113715b-d42c-48f5-967a-a5409a56f06b}, !- Handle
  {d08a1a13-9625-4fcf-a940-9e5f3f4bfae9}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {2c82dd97-420b-4e0f-8b28-8832dcdff52a}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {10b65640-17e6-4b96-b96d-d1dbe0662a7d}; !- Layer 1

OS:StandardsInformation:Construction,
  {4fa2dce5-118b-48f2-9edc-d1e0c217b243}, !- Handle
  {2c82dd97-420b-4e0f-8b28-8832dcdff52a}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {741f933c-f270-424b-9c27-4682230fe7c5}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {10b65640-17e6-4b96-b96d-d1dbe0662a7d}; !- Layer 1

OS:StandardsInformation:Construction,
  {db29aba5-b23e-4b22-83fa-b85402c141f8}, !- Handle
  {741f933c-f270-424b-9c27-4682230fe7c5}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8e440b6c-40a8-4c8b-9f5f-e85692a48fb5}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {86e6550f-fa62-4ce2-997d-9612420993db}; !- Layer 1

OS:StandardsInformation:Construction,
  {bfeb428c-7cc8-4ac1-9352-44ee152e51b9}, !- Handle
  {8e440b6c-40a8-4c8b-9f5f-e85692a48fb5}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {86e6550f-fa62-4ce2-997d-9612420993db}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bfda080c-4504-4bfa-a594-23149b3da755}, !- Handle
  {86e6550f-fa62-4ce2-997d-9612420993db}; !- Material Name

OS:Material:NoMass,
  {b3fad8b4-54f4-4940-8229-a331fa005030}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {62631a94-4a00-4bc5-a957-210e992eebf3}, !- Handle
  {b3fad8b4-54f4-4940-8229-a331fa005030}; !- Material Name

OS:Material,
  {0ce639e2-6d46-479c-a8cd-ff846a947df6}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {589a9014-dff0-439b-b63c-322de39b1c84}, !- Handle
  {0ce639e2-6d46-479c-a8cd-ff846a947df6}; !- Material Name

OS:Material:NoMass,
  {e00dc5b6-8203-4b79-be7c-04300918a361}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {45865949-e916-46c6-b616-81b78d3554a7}, !- Handle
  {e00dc5b6-8203-4b79-be7c-04300918a361}; !- Material Name

OS:Material,
  {e32dbc82-4716-45de-b10d-98bfef6fa683}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {ad2da895-97f7-437a-be04-0da8375092b8}, !- Handle
  {e32dbc82-4716-45de-b10d-98bfef6fa683}; !- Material Name

OS:Material,
  {1e1a33c9-2440-43a8-b82a-3c68730588f6}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e6925fb6-87a8-441c-acff-5587b3ddb3e3}, !- Handle
  {1e1a33c9-2440-43a8-b82a-3c68730588f6}; !- Material Name

OS:Material,
  {93b80d96-8ba2-470c-a8fe-b27da56522eb}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {67973e5c-9ca7-453f-901e-69b63afb540a}, !- Handle
  {93b80d96-8ba2-470c-a8fe-b27da56522eb}; !- Material Name

OS:Material,
  {8ec608b7-5606-41ea-a57e-c14a1fb23559}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {51181ef3-bf5d-48a3-8e77-c8d22740a377}, !- Handle
  {8ec608b7-5606-41ea-a57e-c14a1fb23559}; !- Material Name

OS:Material,
  {bd41d41f-cb9d-40ee-9b1a-12996894b1c1}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {7b387dc4-d12c-4d09-9bff-4b9b16849b0b}, !- Handle
  {bd41d41f-cb9d-40ee-9b1a-12996894b1c1}; !- Material Name

OS:Material,
  {4856a3c5-3308-4e73-9aa5-1d1651e27e54}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4570662b-c5b9-4f88-bc42-67c542b0c7c7}, !- Handle
  {4856a3c5-3308-4e73-9aa5-1d1651e27e54}; !- Material Name

OS:Material,
  {1b3cd510-ef1c-4b1e-82c3-32bcb2ac0a7b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {87317780-046a-4351-85f3-68660582c2fb}, !- Handle
  {1b3cd510-ef1c-4b1e-82c3-32bcb2ac0a7b}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {10b65640-17e6-4b96-b96d-d1dbe0662a7d}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {64bcc124-c76b-4a30-8823-5e3d28ad2d73}, !- Handle
  {10b65640-17e6-4b96-b96d-d1dbe0662a7d}; !- Material Name

OS:Material,
  {a9990e63-823d-40f5-9c34-b4b324920ae0}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d6ae3890-352c-416a-97df-ce8e8ae465c4}, !- Handle
  {a9990e63-823d-40f5-9c34-b4b324920ae0}; !- Material Name

OS:DefaultSurfaceConstructions,
  {6855dc7d-b465-471e-85b6-c46eefb94766}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {8e015991-3885-49da-ab0e-d82e9ab79fa9}, !- Floor Construction Name
  {176f4594-d9b3-4680-816f-d473a2b2b4ea}, !- Wall Construction Name
  {a291d49f-8164-47bc-ae71-f7b91867f29a}; !- Roof Ceiling Construction Name

OS:Construction,
  {8e015991-3885-49da-ab0e-d82e9ab79fa9}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.138,            !- Name
  ,                                       !- Surface Rendering Name
  {bd94a91c-9253-42ae-a118-9d95cb2db265}, !- Layer 1
  {814dba28-15b6-451e-a98f-ca3a206230de}, !- Layer 2
  {e239aa16-5322-4531-a1a9-1a5339b17d97}; !- Layer 3

OS:StandardsInformation:Construction,
  {0ad70deb-1466-48ae-95b2-591dececa00c}, !- Handle
  {8e015991-3885-49da-ab0e-d82e9ab79fa9}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {bd94a91c-9253-42ae-a118-9d95cb2db265}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.98591414061624,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {71541b52-5044-4ba3-b964-e55a4505bcef}, !- Handle
  {bd94a91c-9253-42ae-a118-9d95cb2db265}; !- Material Name

OS:Material,
  {814dba28-15b6-451e-a98f-ca3a206230de}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {100904d6-1b28-4ab3-8587-8ea622d3b722}, !- Handle
  {814dba28-15b6-451e-a98f-ca3a206230de}; !- Material Name

OS:Material:NoMass,
  {e239aa16-5322-4531-a1a9-1a5339b17d97}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e16f33a1-9e73-408c-a6bc-220614677cf6}, !- Handle
  {e239aa16-5322-4531-a1a9-1a5339b17d97}; !- Material Name

OS:Construction,
  {176f4594-d9b3-4680-816f-d473a2b2b4ea}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.215,             !- Name
  ,                                       !- Surface Rendering Name
  {2c298169-bcd9-4ca0-a56e-b5530b2236cb}, !- Layer 1
  {5387425b-f26e-448c-8c1a-bc14f7c565c6}, !- Layer 2
  {041ffef3-4e8d-42be-95e1-a2c60fde99db}, !- Layer 3
  {1e21a63e-03f1-472f-8e6f-64adfc5e050b}; !- Layer 4

OS:StandardsInformation:Construction,
  {3767360d-29bd-4f72-bfd2-82d19baee5bc}, !- Handle
  {176f4594-d9b3-4680-816f-d473a2b2b4ea}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {2c298169-bcd9-4ca0-a56e-b5530b2236cb}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {7217417c-0968-4ae0-b8fe-0f64461dfe32}, !- Handle
  {2c298169-bcd9-4ca0-a56e-b5530b2236cb}; !- Material Name

OS:Material,
  {5387425b-f26e-448c-8c1a-bc14f7c565c6}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {63f1142a-682f-4266-bb88-1ea838402dc7}, !- Handle
  {5387425b-f26e-448c-8c1a-bc14f7c565c6}; !- Material Name

OS:Material:NoMass,
  {041ffef3-4e8d-42be-95e1-a2c60fde99db}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.38022034120929,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e149fcce-d265-4ac9-bafa-7515eba77f5a}, !- Handle
  {041ffef3-4e8d-42be-95e1-a2c60fde99db}; !- Material Name

OS:Material,
  {1e21a63e-03f1-472f-8e6f-64adfc5e050b}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ddd1cdfa-166f-4d05-8202-4186b80044a1}, !- Handle
  {1e21a63e-03f1-472f-8e6f-64adfc5e050b}; !- Material Name

OS:Construction,
  {a291d49f-8164-47bc-ae71-f7b91867f29a}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.121,            !- Name
  ,                                       !- Surface Rendering Name
  {52659092-b869-409a-a553-ad3fddb7c1fd}, !- Layer 1
  {ab22e65f-0c2b-46aa-a5ff-ced5e1e2f39a}; !- Layer 2

OS:StandardsInformation:Construction,
  {21de6d49-41f4-464c-88dd-7d10fe06e754}, !- Handle
  {a291d49f-8164-47bc-ae71-f7b91867f29a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {52659092-b869-409a-a553-ad3fddb7c1fd}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d78a8891-d4ef-44ef-806c-ddb5c7c4450e}, !- Handle
  {52659092-b869-409a-a553-ad3fddb7c1fd}; !- Material Name

OS:Material:NoMass,
  {ab22e65f-0c2b-46aa-a5ff-ced5e1e2f39a}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  8.26444514207283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8e0b667d-20c9-4406-8301-3a5457a897c9}, !- Handle
  {ab22e65f-0c2b-46aa-a5ff-ced5e1e2f39a}; !- Material Name

OS:DefaultSurfaceConstructions,
  {d2c0f09a-6c39-4918-86d8-38e0dcbed18c}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {0b9963bb-d34d-4619-ad62-df401baf7cf8}, !- Floor Construction Name
  {98f80520-c4b0-4722-ab99-ac24eee188cd}, !- Wall Construction Name
  {738c6086-f9d9-40af-850a-788f48d6597e}; !- Roof Ceiling Construction Name

OS:Construction,
  {0b9963bb-d34d-4619-ad62-df401baf7cf8}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {eb28a7cd-9c74-4aa6-b5ce-e88493637a0d}, !- Layer 1
  {7f443951-7080-4607-ae5a-61bb305fca54}; !- Layer 2

OS:StandardsInformation:Construction,
  {4bb7af2f-81fc-4657-8f5b-e27f4ce911ac}, !- Handle
  {0b9963bb-d34d-4619-ad62-df401baf7cf8}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {eb28a7cd-9c74-4aa6-b5ce-e88493637a0d}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3069a908-3fe7-450a-bb09-92d65038830f}, !- Handle
  {eb28a7cd-9c74-4aa6-b5ce-e88493637a0d}; !- Material Name

OS:Material:NoMass,
  {7f443951-7080-4607-ae5a-61bb305fca54}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {68fd4338-9a4b-4723-9328-8adeddac7f0c}, !- Handle
  {7f443951-7080-4607-ae5a-61bb305fca54}; !- Material Name

OS:Construction,
  {98f80520-c4b0-4722-ab99-ac24eee188cd}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {78f554b8-0596-4136-8efb-20235e40e008}, !- Layer 1
  {c7ef4dda-26db-45b3-8d6e-650a72c1c1b1}; !- Layer 2

OS:StandardsInformation:Construction,
  {895172f4-cfad-4855-98d3-776b6720f17d}, !- Handle
  {98f80520-c4b0-4722-ab99-ac24eee188cd}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {78f554b8-0596-4136-8efb-20235e40e008}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a194a058-61a1-433b-afff-8cb269efff6c}, !- Handle
  {78f554b8-0596-4136-8efb-20235e40e008}; !- Material Name

OS:Material:NoMass,
  {c7ef4dda-26db-45b3-8d6e-650a72c1c1b1}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b1f7a3be-2a53-437f-9cfe-ca2841ba66ac}, !- Handle
  {c7ef4dda-26db-45b3-8d6e-650a72c1c1b1}; !- Material Name

OS:Construction,
  {738c6086-f9d9-40af-850a-788f48d6597e}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {98d88e0a-5c0e-43f8-9d43-d217e1f94764}, !- Layer 1
  {a0030167-2ebf-4358-8372-2e651a1b9d68}; !- Layer 2

OS:StandardsInformation:Construction,
  {765a499c-0d91-444c-9021-44259990a6ee}, !- Handle
  {738c6086-f9d9-40af-850a-788f48d6597e}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {98d88e0a-5c0e-43f8-9d43-d217e1f94764}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bf8edb88-cb3e-4f0c-b761-1ae88a5b0fc5}, !- Handle
  {98d88e0a-5c0e-43f8-9d43-d217e1f94764}; !- Material Name

OS:Material:NoMass,
  {a0030167-2ebf-4358-8372-2e651a1b9d68}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {45a36701-e982-4cae-9dd1-4c73fc00cf5f}, !- Handle
  {a0030167-2ebf-4358-8372-2e651a1b9d68}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {904b5306-9e01-49a1-b383-84fb60cb68e1}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Fixed Window Construction Name
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Operable Window Construction Name
  {803879a5-1674-4102-869b-a003668311a7}, !- Door Construction Name
  {3f83dc07-5937-45da-ab66-0bea2b1c1916}, !- Glass Door Construction Name
  {4e5e100f-0fe0-448f-b188-eafe18c98146}, !- Overhead Door Construction Name
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Skylight Construction Name
  {eedd77ec-48c2-40f3-9df7-22bbfd2a378e}, !- Tubular Daylight Dome Construction Name
  {88c29b12-672e-4b96-9289-22160befcc1a}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {1bb74a5d-d8ce-4066-aa10-8e5599f62ff0}, !- Handle
  SimpleGlazing:U=0.173 SHGC=0.600,       !- Name
  1.73,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Handle
  BTAP-Ext-FixedWindow:U=0.173 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {1bb74a5d-d8ce-4066-aa10-8e5599f62ff0}; !- Layer 1

OS:Construction,
  {803879a5-1674-4102-869b-a003668311a7}, !- Handle
  BTAP-Ext-Door:U-1.73,                   !- Name
  ,                                       !- Surface Rendering Name
  {fa2eedb9-9a72-4699-8b9f-09579feb605b}, !- Layer 1
  {da39bb2c-dc3a-49d7-8860-0ca74aaa755e}; !- Layer 2

OS:StandardsInformation:Construction,
  {e2dfe5ce-a1c7-439a-ac2e-24e5e531bfbb}, !- Handle
  {803879a5-1674-4102-869b-a003668311a7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {fa2eedb9-9a72-4699-8b9f-09579feb605b}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1eac0cd2-99d7-465f-a94b-5534d842a201}, !- Handle
  {fa2eedb9-9a72-4699-8b9f-09579feb605b}; !- Material Name

OS:Material:NoMass,
  {da39bb2c-dc3a-49d7-8860-0ca74aaa755e}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.578017014236402,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {88ec2347-5e21-4dd1-9359-d91d6ca3f5b7}, !- Handle
  {da39bb2c-dc3a-49d7-8860-0ca74aaa755e}; !- Material Name

OS:Construction,
  {3f83dc07-5937-45da-ab66-0bea2b1c1916}, !- Handle
  BTAP-Ext-GlassDoors:U=0.173 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {1bb74a5d-d8ce-4066-aa10-8e5599f62ff0}; !- Layer 1

OS:Construction,
  {4e5e100f-0fe0-448f-b188-eafe18c98146}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.73,           !- Name
  ,                                       !- Surface Rendering Name
  {de5dce84-40a4-49ef-aa29-27dffa84adcc}; !- Layer 1

OS:StandardsInformation:Construction,
  {61a15f6f-d8e8-4c80-a530-2a40dedf14e3}, !- Handle
  {4e5e100f-0fe0-448f-b188-eafe18c98146}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {de5dce84-40a4-49ef-aa29-27dffa84adcc}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.578034682080925,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9d0cdc35-c40f-4eda-b706-12c151f6675e}, !- Handle
  {de5dce84-40a4-49ef-aa29-27dffa84adcc}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {60973a89-2123-403f-86a4-f0cae41fe1ef}, !- Handle
  SimpleGlazing:U=0.241 SHGC=0.600,       !- Name
  2.41,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Handle
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {60973a89-2123-403f-86a4-f0cae41fe1ef}; !- Layer 1

OS:Construction,
  {eedd77ec-48c2-40f3-9df7-22bbfd2a378e}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.241 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {60973a89-2123-403f-86a4-f0cae41fe1ef}; !- Layer 1

OS:Construction,
  {88c29b12-672e-4b96-9289-22160befcc1a}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.241 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {60973a89-2123-403f-86a4-f0cae41fe1ef}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {ab9f2f86-c316-49c6-8894-fd6abfb2b4fe}, !- Handle
  Space Function Dining area - other Thermostat 1, !- Name
  {341210b4-2aaa-41ef-b82e-55ab38508cbb}, !- Heating Setpoint Temperature Schedule Name
  {d5d6519b-e048-4bf0-b4bd-e4da620b280f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0747c6d-d6c4-4064-9676-875573b79a44}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 1, !- Name
  {8662b9ed-ed5f-4cf7-9c16-75f4f89b542e}, !- Heating Setpoint Temperature Schedule Name
  {de8c72ca-1103-41d7-b6f2-5dd07ee3bfcc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03230121-37d7-4ec1-bcda-c8f0eea0de50}, !- Handle
  Space Function Retail facility mall concourse Thermostat 1, !- Name
  {bfb9bd6b-2cd7-4682-a50f-92604e1bb6ca}, !- Heating Setpoint Temperature Schedule Name
  {b221dc90-07eb-439d-aeaf-8e5f8c80ec32}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b44f4e2-1ff1-4fc6-a5bf-813969a6f5b7}, !- Handle
  Space Function Corridor/Transition area other-sch-E Thermostat 1, !- Name
  {c8a9d5db-075f-4e8b-8bf5-b3e35b638619}, !- Heating Setpoint Temperature Schedule Name
  {6af41f57-5e68-4c8a-9984-a3b64ee9a3fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ead9d64-f087-4f28-98c5-8f10408dafa8}, !- Handle
  Space Function Corridor/Transition area other-sch-E Thermostat 2, !- Name
  {c8a9d5db-075f-4e8b-8bf5-b3e35b638619}, !- Heating Setpoint Temperature Schedule Name
  {6af41f57-5e68-4c8a-9984-a3b64ee9a3fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83c62eb4-588f-442a-8c44-fc7ea7098221}, !- Handle
  Space Function Dining area - other Thermostat 2, !- Name
  {341210b4-2aaa-41ef-b82e-55ab38508cbb}, !- Heating Setpoint Temperature Schedule Name
  {d5d6519b-e048-4bf0-b4bd-e4da620b280f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a76c3abb-bf3d-493f-a254-acd3c4c8d43b}, !- Handle
  Space Function Food preparation area Thermostat 1, !- Name
  {341210b4-2aaa-41ef-b82e-55ab38508cbb}, !- Heating Setpoint Temperature Schedule Name
  {d5d6519b-e048-4bf0-b4bd-e4da620b280f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b47d70a0-7ef8-4bd5-91b3-b05d9b91db3c}, !- Handle
  Space Function Laundry/Washing area Thermostat 1, !- Name
  {bfb9bd6b-2cd7-4682-a50f-92604e1bb6ca}, !- Heating Setpoint Temperature Schedule Name
  {b221dc90-07eb-439d-aeaf-8e5f8c80ec32}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4cdd1dc2-7266-4d9a-b9a3-88c504218667}, !- Handle
  Space Function Lobby - hotel Thermostat 1, !- Name
  {b20aae79-8628-4101-a9f3-0d60cdd62d50}, !- Heating Setpoint Temperature Schedule Name
  {f01dce2b-e6bc-41b3-9746-d7e1b47700b3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19df32d0-2920-4f95-ad5c-20229ff7aac7}, !- Handle
  Space Function Electrical/Mechanical room-sch-E Thermostat 1, !- Name
  {c8a9d5db-075f-4e8b-8bf5-b3e35b638619}, !- Heating Setpoint Temperature Schedule Name
  {6af41f57-5e68-4c8a-9984-a3b64ee9a3fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0b6e5ad-c500-44e5-9536-dabfbb89976b}, !- Handle
  Space Function Sales area Thermostat 1, !- Name
  {bfb9bd6b-2cd7-4682-a50f-92604e1bb6ca}, !- Heating Setpoint Temperature Schedule Name
  {b221dc90-07eb-439d-aeaf-8e5f8c80ec32}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d5bcbc9-b54b-4098-88b8-b69a3dc59bb0}, !- Handle
  Space Function Sales area Thermostat 2, !- Name
  {bfb9bd6b-2cd7-4682-a50f-92604e1bb6ca}, !- Heating Setpoint Temperature Schedule Name
  {b221dc90-07eb-439d-aeaf-8e5f8c80ec32}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {197f3a76-a5a9-4636-9d8e-42e167955426}, !- Handle
  Space Function Guest room Thermostat 1, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01f3cae8-e3cc-4f9e-bc5c-9e1dbee9e07e}, !- Handle
  Space Function Guest room Thermostat 2, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {257569f7-0b96-46a3-a980-d3f76bcec06d}, !- Handle
  Space Function Guest room Thermostat 3, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8fa721f-db03-4da4-a01e-7ddbeb6fb40e}, !- Handle
  Space Function Guest room Thermostat 4, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71b67fb2-179a-470f-a05e-15e4a5db57fe}, !- Handle
  Space Function Guest room Thermostat 5, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ee2a1b6-f2df-4354-8dfb-f9f9aa10ae3c}, !- Handle
  Space Function Guest room Thermostat 6, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66dc7a74-7a30-4bf5-a2d4-725b3ba968b3}, !- Handle
  Space Function Guest room Thermostat 7, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c2efeef-515b-4e4a-8c2d-bb46b02d975c}, !- Handle
  Space Function Guest room Thermostat 8, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16024772-3f79-4845-a93a-af78372cb934}, !- Handle
  Space Function Guest room Thermostat 9, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7cbf4780-7100-47f0-938f-97e17e2cc601}, !- Handle
  Space Function Guest room Thermostat 10, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {416a6dff-6157-4f6d-b904-f985b43a397c}, !- Handle
  Space Function Guest room Thermostat 11, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f665d68a-b484-4010-a419-94c7b32ef542}, !- Handle
  Space Function Guest room Thermostat 12, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9b3f98f-6c21-45c0-84c2-e15d2427ad97}, !- Handle
  Space Function Guest room Thermostat 13, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61231536-9afe-4321-80e3-670f15ecefb8}, !- Handle
  Space Function Guest room Thermostat 14, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be2602c8-558d-4455-a752-dc4551da82d4}, !- Handle
  Space Function Guest room Thermostat 15, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb203c3d-da3d-4424-9ffe-aea0d05586de}, !- Handle
  Space Function Guest room Thermostat 16, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {edceebd5-286f-46d8-bfbb-a586828f6942}, !- Handle
  Space Function Guest room Thermostat 17, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7aefc6ce-c62c-4866-89f9-920b6d1a1ca1}, !- Handle
  Space Function Guest room Thermostat 18, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50fb2841-ad49-420e-991e-b5b225497ba1}, !- Handle
  Space Function Guest room Thermostat 19, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32a967ef-3128-4aa2-8911-6bb83f31002e}, !- Handle
  Space Function Guest room Thermostat 20, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3e38385-c1be-4aeb-8527-bdd57302afbe}, !- Handle
  Space Function Guest room Thermostat 21, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b4c7d2d-9841-4691-9570-912ffbd077f6}, !- Handle
  Space Function Guest room Thermostat 22, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b340e359-8a0c-4f9e-9a9e-f799f3a68c00}, !- Handle
  Space Function Guest room Thermostat 23, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbd6dd06-031c-462b-8095-01dfe1f61732}, !- Handle
  Space Function Guest room Thermostat 24, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cea638e6-910c-45d9-a4fb-bf330a8311cd}, !- Handle
  Space Function Guest room Thermostat 25, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1bbc56a-2ba2-4603-88b3-de0e5dd1d185}, !- Handle
  Space Function Guest room Thermostat 26, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79414e6f-d024-4319-b9bf-0ee63e8a4991}, !- Handle
  Space Function Guest room Thermostat 27, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {482f8d57-d9d9-4d4a-bad6-ed22a772a6d2}, !- Handle
  Space Function Guest room Thermostat 28, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95c6d89b-0d08-413f-a180-1be3e3d0f9f8}, !- Handle
  Space Function Guest room Thermostat 29, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {580a5ac0-d163-4715-b4df-f342b009145a}, !- Handle
  Space Function Guest room Thermostat 30, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b613457-29b9-4fde-aac1-984ad9eef735}, !- Handle
  Space Function Guest room Thermostat 31, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66b7e714-e136-47b2-bd6a-cfb8c1e6e48c}, !- Handle
  Space Function Guest room Thermostat 32, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97801bad-8784-4d76-9036-585ce0e0cbb9}, !- Handle
  Space Function Guest room Thermostat 33, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17e4d836-f311-4350-be77-b1060093c85c}, !- Handle
  Space Function Guest room Thermostat 34, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {815dc03c-c4db-4fe9-bbc7-deb568195426}, !- Handle
  Space Function Guest room Thermostat 35, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1a480c6-eb0b-4cde-b005-48b08e56c745}, !- Handle
  Space Function Guest room Thermostat 36, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ad72a80-0aee-4051-8c5c-7c52fdcdd870}, !- Handle
  Space Function Guest room Thermostat 37, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ea5a7b1-93e6-4955-adc6-35dfcf17709f}, !- Handle
  Space Function Guest room Thermostat 38, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56dc7cc0-bb43-4e2e-89df-38fbf3b043b3}, !- Handle
  Space Function Guest room Thermostat 39, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40d199d5-023d-40c1-a603-403c44d124ef}, !- Handle
  Space Function Guest room Thermostat 40, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67067322-b703-4991-aeee-3280fdcea904}, !- Handle
  Space Function Guest room Thermostat 41, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7411f739-fa5f-4b4f-b160-5418dafa0032}, !- Handle
  Space Function Guest room Thermostat 42, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b0863b8-22c1-44fc-a1c8-066b72fcb3d4}, !- Handle
  Space Function Guest room Thermostat 43, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1aefc033-8018-4cd9-8112-a40391ec84b7}, !- Handle
  Space Function Guest room Thermostat 44, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad397dbc-1af7-4631-a018-d6d006cc0b23}, !- Handle
  Space Function Guest room Thermostat 45, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fca0c58a-416a-4c92-b055-0d0e1e3c6e44}, !- Handle
  Space Function Guest room Thermostat 46, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87327d92-8189-450c-b006-47ab885b1097}, !- Handle
  Space Function Guest room Thermostat 47, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {749ac04f-8476-4941-85ab-cb14534f8ae8}, !- Handle
  Space Function Guest room Thermostat 48, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11811ef5-f140-4201-bd19-6cf534c7604f}, !- Handle
  Space Function Guest room Thermostat 49, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {318e8b6c-9fcf-435e-9afd-218319656f56}, !- Handle
  Space Function Guest room Thermostat 50, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9e2c8d3-966e-4195-a242-3be6c601a268}, !- Handle
  Space Function Guest room Thermostat 51, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d34519b2-1371-4a58-87f5-44b55b3562da}, !- Handle
  Space Function Guest room Thermostat 52, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {132ca9a0-58b1-4b3b-9e2a-c66089b5ba04}, !- Handle
  Space Function Guest room Thermostat 53, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1cba804-6535-4c5d-a41c-22c31bcca5d0}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 1, !- Name
  {8662b9ed-ed5f-4cf7-9c16-75f4f89b542e}, !- Heating Setpoint Temperature Schedule Name
  {de8c72ca-1103-41d7-b6f2-5dd07ee3bfcc}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {13b5381f-207f-442e-97d2-f5e8729a7ab2}, !- Handle
  Banquet_Flr_6_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {c6949061-d672-44fe-ae38-b59964db2117}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.3416, 22.86, 17.9305976470588,       !- X,Y,Z Vertex 1 {m}
  42.3416, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  10.3884, 22.86, 16.914,                 !- X,Y,Z Vertex 3 {m}
  10.3884, 22.86, 17.9305976470588;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76d0d323-8c07-4111-8c89-31cda112fc36}, !- Handle
  Cafe_Flr_1_Wall_East_FixedWindow,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {d3c1c13d-5be9-4500-ac83-9702dcbff44d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 0.0254, 2.09315641392286,       !- X,Y,Z Vertex 1 {m}
  86.563, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  86.563, 5.7656, 0.762,                  !- X,Y,Z Vertex 3 {m}
  86.563, 5.7656, 2.09315641392286;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30c7af0e-9193-4c86-b511-5d2ce7c6a63f}, !- Handle
  Cafe_Flr_1_Wall_South_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {3f5f3eea-5c90-4c29-812d-34c23d76bb81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.9754, 0, 2.08353770782072,           !- X,Y,Z Vertex 1 {m}
  53.9754, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  86.5376, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  86.5376, 0, 2.08353770782072;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e12140ff-e04e-4339-be87-156b66c4f17e}, !- Handle
  Corridor_Flr_3_Wall_1_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {ff524237-3ad1-42c1-a472-12eb53be87a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3376, 22.86, 8.79396647224835,       !- X,Y,Z Vertex 1 {m}
  10.3376, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  4.5974, 22.86, 7.77,                    !- X,Y,Z Vertex 3 {m}
  4.5974, 22.86, 8.79396647224835;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d30bcce0-e419-4871-b29f-e9ce8c81eb8b}, !- Handle
  Corridor_Flr_3_Wall_1_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {382599fd-7388-49b7-9e36-65853d0ffcef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5974, 5.791, 8.80973495391705,        !- X,Y,Z Vertex 1 {m}
  4.5974, 5.791, 7.77,                    !- X,Y,Z Vertex 2 {m}
  6.6806, 5.791, 7.77,                    !- X,Y,Z Vertex 3 {m}
  6.6806, 5.791, 8.80973495391705;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c88ec794-465d-4039-928d-e425d1920139}, !- Handle
  Corridor_Flr_3_Wall_2_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {4b6684a5-7ed4-468b-bf40-2f4ca6106507}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.9656, 22.86, 8.80974684084142,       !- X,Y,Z Vertex 1 {m}
  81.9656, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  79.8834, 22.86, 7.77,                   !- X,Y,Z Vertex 3 {m}
  79.8834, 22.86, 8.80974684084142;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5bd81d4-a25b-4b69-b803-84c86ab7f822}, !- Handle
  Corridor_Flr_3_Wall_2_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {4c83ac3a-dbb1-49a9-9c04-88062ea9041b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  76.2254, 5.791, 8.79396647224835,       !- X,Y,Z Vertex 1 {m}
  76.2254, 5.791, 7.77,                   !- X,Y,Z Vertex 2 {m}
  81.9656, 5.791, 7.77,                   !- X,Y,Z Vertex 3 {m}
  81.9656, 5.791, 8.79396647224835;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e205686-edb3-4a0c-a231-0c512abedff3}, !- Handle
  Corridor_Flr_6_Wall_10_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {513de9ea-0051-4257-9cdc-a25e96cfbbcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.9474, 5.791, 17.9320137673785,       !- X,Y,Z Vertex 1 {m}
  64.9474, 5.791, 16.914,                 !- X,Y,Z Vertex 2 {m}
  81.9656, 5.791, 16.914,                 !- X,Y,Z Vertex 3 {m}
  81.9656, 5.791, 17.9320137673785;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffe7790e-b77b-45ac-a2e5-a635aab672f8}, !- Handle
  Corridor_Flr_6_Wall_1_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {08ab83ea-c83b-4572-83ce-5df717da7bb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3376, 22.86, 17.9379664722484,       !- X,Y,Z Vertex 1 {m}
  10.3376, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  4.5974, 22.86, 16.914,                  !- X,Y,Z Vertex 3 {m}
  4.5974, 22.86, 17.9379664722484;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6b7170f-230d-4e29-9a04-4101dfb232d3}, !- Handle
  Corridor_Flr_6_Wall_2_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {12b9472a-c693-49e5-a9b8-b986e8aff21b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.5236, 22.86, 17.9390325631431,       !- X,Y,Z Vertex 1 {m}
  47.5236, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  42.3924, 22.86, 16.914,                 !- X,Y,Z Vertex 3 {m}
  42.3924, 22.86, 17.9390325631431;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2ff3102-d328-4fcf-9cad-9ceed92df375}, !- Handle
  Dining_Flr_6_Wall_North_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {9d2ca54a-fd2d-4926-b748-981d08e279e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  79.5276, 22.86, 17.9305976470588,       !- X,Y,Z Vertex 1 {m}
  79.5276, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  47.5744, 22.86, 16.914,                 !- X,Y,Z Vertex 3 {m}
  47.5744, 22.86, 17.9305976470588;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d4b51d5-4730-4f8b-b20a-c6e6f105707e}, !- Handle
  Kitchen_Flr_6_Wall_1_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {658ab308-fbb8-4c6c-aec9-487b0ba8548d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.0164, 5.791, 17.9403883146067,       !- X,Y,Z Vertex 1 {m}
  82.0164, 5.791, 16.914,                 !- X,Y,Z Vertex 2 {m}
  86.5376, 5.791, 16.914,                 !- X,Y,Z Vertex 3 {m}
  86.5376, 5.791, 17.9403883146067;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {537df833-d958-4ca2-9dec-82f4e880ad4f}, !- Handle
  Kitchen_Flr_6_Wall_East_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {5f165543-3d92-4754-b4e9-1f4ac9dfdaf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 5.8164, 17.9320137673785,       !- X,Y,Z Vertex 1 {m}
  86.563, 5.8164, 16.914,                 !- X,Y,Z Vertex 2 {m}
  86.563, 22.8346, 16.914,                !- X,Y,Z Vertex 3 {m}
  86.563, 22.8346, 17.9320137673785;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6111e9ba-9ec2-4ade-a82b-f20f3ab6517d}, !- Handle
  Kitchen_Flr_6_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {b73bc86f-df5f-4a2d-9031-ba9afbb51a3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.5376, 22.86, 17.9363930681688,       !- X,Y,Z Vertex 1 {m}
  86.5376, 22.86, 16.914,                 !- X,Y,Z Vertex 2 {m}
  79.5784, 22.86, 16.914,                 !- X,Y,Z Vertex 3 {m}
  79.5784, 22.86, 17.9363930681688;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {774d6c60-a14c-4c31-a7d0-b6a21c60f685}, !- Handle
  Laundry_Flr_1_Wall_East_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {8ba31644-ec77-4da4-859b-dbfdd3211676}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 5.8164, 2.08541789759199,       !- X,Y,Z Vertex 1 {m}
  86.563, 5.8164, 0.762,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.8346, 0.762,                 !- X,Y,Z Vertex 3 {m}
  86.563, 22.8346, 2.08541789759199;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e71b12c-7235-4c41-a5dd-00ff6c7fdd70}, !- Handle
  Laundry_Flr_1_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {5340511d-3487-457f-9c38-09206225aa62}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.5376, 22.86, 2.09630480898876,       !- X,Y,Z Vertex 1 {m}
  86.5376, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  82.0164, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  82.0164, 22.86, 2.09630480898876;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d080ad9c-71c7-4f52-9ef7-c66d5e8e24ca}, !- Handle
  Lobby_Flr_1_Wall_1_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {b0779a3c-3a11-4697-babc-7a5313fa15eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  53.9246, 22.86, 2.08272280924392,       !- X,Y,Z Vertex 1 {m}
  53.9246, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 22.86, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 22.86, 2.08272280924392; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f0c7596-9764-4a6b-b49a-fd6480ad2e42}, !- Handle
  Lobby_Flr_1_Wall_1_South_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {854a300e-6437-4c71-9898-44f28fa3b198}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.6074, 0, 2.08306317869802,           !- X,Y,Z Vertex 1 {m}
  11.6074, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  53.9246, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  53.9246, 0, 2.08306317869802;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dce7e7aa-472a-4a93-84d6-8d77c58e14cd}, !- Handle
  Lobby_Flr_1_Wall_1_West_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {bd9bb057-f10f-4338-a594-160aeb71fc26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.8346, 2.08797922359923,           !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 12.5224, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 12.5224, 2.08797922359923;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93c582d8-1033-4da3-9534-863b6f86af76}, !- Handle
  Lobby_Flr_1_Wall_2_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {307dac50-657d-4122-89c7-4936a307bcc2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  81.9656, 22.86, 2.10384325423729,       !- X,Y,Z Vertex 1 {m}
  81.9656, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  78.9684, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  78.9684, 22.86, 2.10384325423729;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42fadf21-9ccf-4b87-af60-794c0b57a3ad}, !- Handle
  Mech_Flr_1_Wall_North_FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {b109b8f9-32e1-413e-a8c2-a961a414bc3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  69.7736, 22.86, 2.08572205952577,       !- X,Y,Z Vertex 1 {m}
  69.7736, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  53.9754, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  53.9754, 22.86, 2.08572205952577;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d63a7028-ba5e-4d32-8588-f48f1d0a921c}, !- Handle
  Retail_1_Flr_1_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {41291f20-d018-46cb-8ce5-01d01fd4d407}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.0872920853337,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.5566, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.5566, 0, 2.0872920853337;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {869006f2-06d3-46a4-99e3-00531dd1bd5d}, !- Handle
  Retail_1_Flr_1_Wall_West_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {99d244f9-99ef-413c-a448-d83ff1d27f5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.7656, 2.09315641392286,            !- X,Y,Z Vertex 1 {m}
  0, 5.7656, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 2.09315641392286; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b6d91e4-8636-44b7-9a4c-02a4f890d2ab}, !- Handle
  Retail_2_Flr_1_Wall_West_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {32f024e0-47c0-4bf7-bf8e-383c0eb545b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.4716, 2.09155095492247,           !- X,Y,Z Vertex 1 {m}
  0, 12.4716, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 5.8164, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 5.8164, 2.09155095492247;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0825f9b5-63c9-4c12-b3f1-e99adbf93b11}, !- Handle
  Room_1_Flr_3_Wall_South_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {1be7b74d-c407-4a81-a139-e8a1b62fcf4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 5.791, 8.79638831460674,        !- X,Y,Z Vertex 1 {m}
  0.0254, 5.791, 7.77,                    !- X,Y,Z Vertex 2 {m}
  4.5466, 5.791, 7.77,                    !- X,Y,Z Vertex 3 {m}
  4.5466, 5.791, 8.79638831460674;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a531650-7a61-4cf7-9fad-98c5dda67ba7}, !- Handle
  Room_1_Flr_3_Wall_West_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {c1a54545-58a4-4b92-ba32-c05141dc81ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.3006, 8.7910613186865,            !- X,Y,Z Vertex 1 {m}
  0, 14.3006, 7.77,                       !- X,Y,Z Vertex 2 {m}
  0, 5.8164, 7.77,                        !- X,Y,Z Vertex 3 {m}
  0, 5.8164, 8.7910613186865;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11235a56-0746-40a3-bbcc-57c06faf4f30}, !- Handle
  Room_1_Flr_6_Wall_South_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {3e1f6fab-5da8-4429-850a-554b47078add}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 5.791, 17.9403883146067,        !- X,Y,Z Vertex 1 {m}
  0.0254, 5.791, 16.914,                  !- X,Y,Z Vertex 2 {m}
  4.5466, 5.791, 16.914,                  !- X,Y,Z Vertex 3 {m}
  4.5466, 5.791, 17.9403883146067;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {190fd709-51a5-4c66-8739-dc6ddecccfc3}, !- Handle
  Room_1_Flr_6_Wall_West_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {067728c2-de64-4fcf-b674-48303b699619}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.3006, 17.9350613186865,           !- X,Y,Z Vertex 1 {m}
  0, 14.3006, 16.914,                     !- X,Y,Z Vertex 2 {m}
  0, 5.8164, 16.914,                      !- X,Y,Z Vertex 3 {m}
  0, 5.8164, 17.9350613186865;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc1a929f-9612-45fd-bdc7-5cecc5278131}, !- Handle
  Room_2_Flr_3_Wall_North_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {cb1b11cd-8d96-4543-a168-480fa4e4fa65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 22.86, 8.79638831460674,        !- X,Y,Z Vertex 1 {m}
  4.5466, 22.86, 7.77,                    !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 22.86, 7.77,        !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 22.86, 8.79638831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {012293d0-3115-4392-9ee9-ddb656533db6}, !- Handle
  Room_2_Flr_3_Wall_West_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {c55e1676-5a66-489e-b534-6851b493f34f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.8346, 8.7910620350811,            !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 7.77,                       !- X,Y,Z Vertex 2 {m}
  0, 14.3514, 7.77,                       !- X,Y,Z Vertex 3 {m}
  0, 14.3514, 8.7910620350811;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a900d67-92bb-4f5b-afaf-71168a9228b8}, !- Handle
  Room_2_Flr_6_Wall_North_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {d3f64410-de6f-416b-b862-f40a951bfc93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 22.86, 17.9403883146067,        !- X,Y,Z Vertex 1 {m}
  4.5466, 22.86, 16.914,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 22.86, 16.914,      !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 22.86, 17.9403883146067; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b24d26c-7873-40f6-8e0f-2889beb7187f}, !- Handle
  Room_2_Flr_6_Wall_West_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {fdaee94d-b76a-49a0-a37f-6835aa3abafa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.8346, 17.9350620350811,           !- X,Y,Z Vertex 1 {m}
  0, 22.8346, 16.914,                     !- X,Y,Z Vertex 2 {m}
  0, 14.3514, 16.914,                     !- X,Y,Z Vertex 3 {m}
  0, 14.3514, 17.9350620350811;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f759dc3-18ca-4550-ac25-1d018c6fe6b3}, !- Handle
  Room_3_0_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {11e9d2ed-22d2-4967-86d0-14c753940299}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.7314, 5.791, 8.79928192779103,        !- X,Y,Z Vertex 1 {m}
  6.7314, 5.791, 7.77,                    !- X,Y,Z Vertex 2 {m}
  10.3376, 5.791, 7.77,                   !- X,Y,Z Vertex 3 {m}
  10.3376, 5.791, 8.79928192779103;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca06ec0a-af1d-4780-a1a6-885d5075e113}, !- Handle
  Room_3_10_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {aed44d61-927a-4bab-b91b-334621e54d3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84398ff0-bed1-4cdb-958c-0a4ddf297892}, !- Handle
  Room_3_11_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {d3bf8e60-c395-45a4-afd2-0ec25b92688b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000058, 0, 1.79128192779103, !- X,Y,Z Vertex 1 {m}
  0.0254000000000058, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  3.63160000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.63160000000001, 0, 1.79128192779103;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3135c40d-a6cf-4afe-a769-1958d3227d49}, !- Handle
  Room_3_12_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {3627049c-fdf1-449e-814f-c098f5b4a759}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4021223b-68a6-4c2a-a66e-f0eae9b21e0a}, !- Handle
  Room_3_13_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {bd0e6da4-d16a-4b7e-866f-04cb60634007}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.63159999999999, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.63159999999999, 0, 1.79128192779103;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e7566f0-e667-4f2d-a836-079814686d77}, !- Handle
  Room_3_14_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {f0355b66-2a7b-40f3-9036-154dab572b69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.63159999999999, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.63159999999999, 0, 1.79128192779103;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b421e0d3-ad73-4eb0-82e2-d5fd4225039e}, !- Handle
  Room_3_15_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {c44a0065-7044-463a-bd2b-e971b3413c0a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.63160000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.63160000000001, 0, 1.79128192779103;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {824d6bda-9b73-47f3-aa5b-3f54f7bef601}, !- Handle
  Room_3_16_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {42b921bd-b1a6-41d4-9627-6abd2a3c20ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000115, 0, 1.79128192779103, !- X,Y,Z Vertex 1 {m}
  0.0254000000000115, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  3.63160000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.63160000000001, 0, 1.79128192779103;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d760159-75aa-44d3-97e7-10fba22c3436}, !- Handle
  Room_3_17_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {255d20d9-a3d1-49f4-8a5f-0270999a0e75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.63159999999999, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.63159999999999, 0, 1.79128192779103;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69b976ce-7612-43f2-87a3-33ff59b536d7}, !- Handle
  Room_3_18_Flr_3_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {406a6006-cabf-454d-a6f8-8adaf39ca1c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79123844741789,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.64259999999999, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.64259999999999, 0, 1.79123844741789;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {def0f6af-064b-4808-9700-0951b6273ff9}, !- Handle
  Room_3_1_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {91be986c-fc65-4027-a433-77a7d7acdbd6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {795df5c5-7d29-4edc-af22-58fa95051f31}, !- Handle
  Room_3_1_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {3bab6c54-d46a-4418-8023-453aa3b8b00d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5974, 5.791, 17.9367315037865,        !- X,Y,Z Vertex 1 {m}
  4.5974, 5.791, 16.914,                  !- X,Y,Z Vertex 2 {m}
  11.2526, 5.791, 16.914,                 !- X,Y,Z Vertex 3 {m}
  11.2526, 5.791, 17.9367315037865;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c27a29ca-7130-48a5-bed9-293ee07d3d87}, !- Handle
  Room_3_2_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {e385426f-6b22-41d0-b8a9-8e0d94b0aeef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16b2f350-f303-4f39-a911-82f8638b1273}, !- Handle
  Room_3_2_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {c2d5dfb7-9561-42ac-ac47-8ea7e405121f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78473150378651,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.6806, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.6806, 0, 1.78473150378651;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcce9bde-99f5-4ee5-a1c1-9fccf6612ded}, !- Handle
  Room_3_3_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {b8f16055-fb08-4649-b259-f2432c948864}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b55a985-6342-4d08-8bf2-d50014bd6078}, !- Handle
  Room_3_3_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {bdeb838a-d77c-4cca-9021-fe79ba0c18ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78473150378651,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.6806, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.6806, 0, 1.78473150378651;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c3da08c-cc82-43d2-ab52-32c2f924b250}, !- Handle
  Room_3_4_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {70ce7a6e-ca0c-40b7-b7e1-2962cdf3a999}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26f00d6c-04b5-4e8c-a29d-e4de2a1f74db}, !- Handle
  Room_3_4_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {72193f34-c749-4077-bbbd-75b9c03264cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000029, 0, 1.78473150378651, !- X,Y,Z Vertex 1 {m}
  0.0254000000000029, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  6.6806, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.6806, 0, 1.78473150378651;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bd56fe0-4a6f-4e47-9486-38cf79147a50}, !- Handle
  Room_3_5_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {1beb1f3a-1d0b-4eea-8b22-2b6e1b2e760b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6cce2c0d-ca06-4ac5-a9f3-ae9f46d2066a}, !- Handle
  Room_3_5_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {8ea8ae36-89cb-4ee8-9879-ba9f745d338f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000058, 0, 1.78473150378651, !- X,Y,Z Vertex 1 {m}
  0.0254000000000058, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  6.68060000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.68060000000001, 0, 1.78473150378651;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ceb8946-7ff8-4e92-a8e4-38f7facaa830}, !- Handle
  Room_3_6_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {9647b453-8978-48e7-89d4-e1248bf96bb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9668b0e-91b7-414d-867b-8601a3c8723c}, !- Handle
  Room_3_6_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {41bfe3ba-7ef7-4a11-8e77-efab9e8ebd8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000058, 0, 1.78473150378651, !- X,Y,Z Vertex 1 {m}
  0.0254000000000058, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  6.68060000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.68060000000001, 0, 1.78473150378651;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef14931a-3cf7-4744-a4d5-bad236d081f3}, !- Handle
  Room_3_7_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {fefe42ae-c51b-4130-bb1e-06d661786441}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3e10f38-fa2e-44c5-92d8-bed5187497bf}, !- Handle
  Room_3_7_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {dac10b71-39f2-4528-a8f7-9a5d53419b87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000058, 0, 1.78473150378651, !- X,Y,Z Vertex 1 {m}
  0.0254000000000058, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  6.68060000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.68060000000001, 0, 1.78473150378651;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {407fd72f-da1a-4345-9b44-17193d076b32}, !- Handle
  Room_3_8_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {1c3ffdf1-8cf8-4dee-bbea-9e5c4c7bf310}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999942, 0, 1.79128192779103, !- X,Y,Z Vertex 1 {m}
  0.0253999999999942, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  3.63159999999999, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  3.63159999999999, 0, 1.79128192779103;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {978239f8-a73d-42ed-9497-7f8cea8c1634}, !- Handle
  Room_3_8_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {b61ef7d0-9f0c-4ad2-927f-11dd7480c141}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78473150378651,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.68060000000001, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  6.68060000000001, 0, 1.78473150378651;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d2e812a-9845-4f09-b58a-b7ff471b8b66}, !- Handle
  Room_3_9_Flr_3_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {82b3341c-5fb7-4424-aab6-dbcc671649ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.79128192779103,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.6316, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  3.6316, 0, 1.79128192779103;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9599ea49-872e-4331-925a-db8f61d7137a}, !- Handle
  Room_3_9_Flr_6_Wall_South_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {a740ccf3-e970-4150-b6ad-7f816453b447}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78473616309839,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  6.6766, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.6766, 0, 1.78473616309839;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3673765-f142-449b-a158-44dab473fd0d}, !- Handle
  Room_4_10_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {81629c04-8907-41cf-9f69-d35d2b7a6834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e5fd7a5-1d4f-4bf6-be5f-e481e33ad07c}, !- Handle
  Room_4_11_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {f5b522f7-d96a-4ea4-afdb-3d0e6ae91ace}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fddbab46-33fe-43c9-9a62-671388345e06}, !- Handle
  Room_4_12_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {0f1d0013-e7b8-4520-b8c3-ae318091b141}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.63260000000001, 0, 1.79127796407186,  !- X,Y,Z Vertex 1 {m}
  3.63260000000001, 0, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df240e82-f363-4d3d-a7f3-8691117343de}, !- Handle
  Room_4_13_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {5defef72-711a-41b0-a9ba-6a6f2c30fbad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a17f4284-9557-41b5-bb53-78e1dd3c4d51}, !- Handle
  Room_4_14_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {d1206081-81e4-4d75-87de-c6e973806caa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42ab6f6c-3969-4e05-940f-6045b44db04f}, !- Handle
  Room_4_15_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {cbe5d01c-39da-41ef-9837-e915b6b57d81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e7f4451-614f-4d34-b1cc-5a031a40038a}, !- Handle
  Room_4_16_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {cd8dbd42-a3ea-4511-b741-913231530408}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc4c8421-f3c3-4d70-99ac-69b1b4207c95}, !- Handle
  Room_4_17_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {f94282c7-701d-4e2d-ac3d-ef0b44813a99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4545a0d-5175-4ca3-a147-d0c22f790313}, !- Handle
  Room_4_18_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {2dd8f217-550c-459c-b09f-2c40583bbe2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6256, 0, 1.79130575634687,            !- X,Y,Z Vertex 1 {m}
  3.6256, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79130575634687; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {410a09b6-9ca0-454b-aa9a-f4ff938f0ee0}, !- Handle
  Room_4_19_Flr_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {175cbfae-5115-46f8-af2c-8f3261cde3f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.62560000000002, 0, 1.79127796407186,  !- X,Y,Z Vertex 1 {m}
  3.62560000000002, 0, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0184000000000193, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0184000000000193, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f9ae9b7-d701-41f8-b056-90c72e0d56b5}, !- Handle
  Room_4_1_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {2b053194-22f1-4933-8ea4-e17a1863840e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.9956, 22.86, 8.79927796407186,       !- X,Y,Z Vertex 1 {m}
  13.9956, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  10.3884, 22.86, 7.77,                   !- X,Y,Z Vertex 3 {m}
  10.3884, 22.86, 8.79927796407186;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b47bb433-c9f9-4485-8442-77c2230485f3}, !- Handle
  Room_4_2_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {138d1018-7d47-475b-b1bb-fbfb6ce4b308}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db0bee4b-bf71-4263-a7c0-27d4c565e94a}, !- Handle
  Room_4_3_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {376b886f-ff48-4156-a293-55b7fe2d6f1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cce435fd-0652-4345-a390-07a992cbbab8}, !- Handle
  Room_4_4_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {61fa6d03-6024-49c9-8a6b-38fdd8cad32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {409a9ca2-0cae-4535-b3a4-933245736430}, !- Handle
  Room_4_5_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {fe5bd8fe-8398-4ab8-9307-120b8dd39f73}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999972, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999972, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {255ceb89-7e3c-4718-aec9-a7a270ed64ba}, !- Handle
  Room_4_6_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {3913ceaf-19ae-4d74-b211-da9d42fad973}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8ad08b2-ee79-444e-9f9f-f17056460298}, !- Handle
  Room_4_7_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {5c3436d1-d109-4c56-98b7-0946889f1a0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6326, 0, 1.79127796407186,            !- X,Y,Z Vertex 1 {m}
  3.6326, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e212b327-9a22-42ff-93ff-2783492e7219}, !- Handle
  Room_4_8_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {ef40ee14-8615-4c98-a387-730df7f2e0f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.63259999999999, 0, 1.79127796407186,  !- X,Y,Z Vertex 1 {m}
  3.63259999999999, 0, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253999999999945, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999945, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28098967-04f1-4cf1-8477-4c954e2f2828}, !- Handle
  Room_4_9_Flr_3_Wall_North_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {5abcd7c8-32e9-4da1-9269-c45433b099f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.63259999999999, 0, 1.79127796407186,  !- X,Y,Z Vertex 1 {m}
  3.63259999999999, 0, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253999999999945, 0, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999945, 0, 1.79127796407186; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6053648a-f0ef-48ff-8060-a856b2df1630}, !- Handle
  Room_5_Flr_3_Wall_East_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {22c0828d-2300-4ace-b4f3-888e5d536f77}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 5.8164, 8.7910613186865,        !- X,Y,Z Vertex 1 {m}
  86.563, 5.8164, 7.77,                   !- X,Y,Z Vertex 2 {m}
  86.563, 14.3006, 7.77,                  !- X,Y,Z Vertex 3 {m}
  86.563, 14.3006, 8.7910613186865;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c55a0145-e85e-43e1-bdba-902bbd52fcc9}, !- Handle
  Room_5_Flr_3_Wall_South_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {604aee56-b420-485f-be26-ef2e466e7d20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.0164, 5.791, 8.79638831460674,       !- X,Y,Z Vertex 1 {m}
  82.0164, 5.791, 7.77,                   !- X,Y,Z Vertex 2 {m}
  86.5376, 5.791, 7.77,                   !- X,Y,Z Vertex 3 {m}
  86.5376, 5.791, 8.79638831460674;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a9e9bc2-11d5-436c-8c63-df18bae927e5}, !- Handle
  Room_6_Flr_3_Wall_East_FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {3b84a3f5-1507-47bd-8deb-3119f35e3376}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.563, 14.3514, 8.7910620350811,       !- X,Y,Z Vertex 1 {m}
  86.563, 14.3514, 7.77,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.8346, 7.77,                  !- X,Y,Z Vertex 3 {m}
  86.563, 22.8346, 8.7910620350811;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4682035-4c80-4f88-8687-badebe5b9542}, !- Handle
  Room_6_Flr_3_Wall_North_FixedWindow,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {228be3ab-60a2-4075-a255-0ca7e031bd61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.5376, 22.86, 8.79638831460674,       !- X,Y,Z Vertex 1 {m}
  86.5376, 22.86, 7.77,                   !- X,Y,Z Vertex 2 {m}
  82.0164, 22.86, 7.77,                   !- X,Y,Z Vertex 3 {m}
  82.0164, 22.86, 8.79638831460674;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94d073d3-e9a7-42a2-b3bc-203585985ca7}, !- Handle
  Storage_Flr_1_Wall_North_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {0f8aa1ce-1a0f-4856-9bb1-35412ab8b61e}, !- Construction Name
  {60d2b6bc-3233-4bdd-97d1-ba1d5bbda333}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  78.9176, 22.86, 2.08885059217877,       !- X,Y,Z Vertex 1 {m}
  78.9176, 22.86, 0.762,                  !- X,Y,Z Vertex 2 {m}
  69.8244, 22.86, 0.762,                  !- X,Y,Z Vertex 3 {m}
  69.8244, 22.86, 2.08885059217877;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3d60bd7-0459-43fc-9572-9282756f78c4}, !- Handle
  Banquet_Flr_6_Ceiling_Skylight,         !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {7566bb8d-e91b-4527-9da5-d89c4a838e71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.6280245425094, 16.9457252426564, 19.2, !- X,Y,Z Vertex 1 {m}
  28.6280245425094, 18.4112747573436, 19.2, !- X,Y,Z Vertex 2 {m}
  24.1019754574906, 18.4112747573436, 19.2, !- X,Y,Z Vertex 3 {m}
  24.1019754574906, 16.9457252426564, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e32ab46-f06c-4d5d-a60c-425a1111ece5}, !- Handle
  Cafe_Flr_1_Ceiling_Skylight,            !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {ced77fc4-23fd-484c-93e6-5fac2b0709f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  72.5625873454837, 2.48601446301487, 3.9624, !- X,Y,Z Vertex 1 {m}
  72.5625873454837, 3.30498553698513, 3.9624, !- X,Y,Z Vertex 2 {m}
  67.9504126545163, 3.30498553698513, 3.9624, !- X,Y,Z Vertex 3 {m}
  67.9504126545163, 2.48601446301487, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2196b8ee-1ffb-4e90-8302-b96744f4f257}, !- Handle
  Corridor_Flr_6_Ceiling_1_Skylight_0,    !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {1ec8f3da-2c71-406c-a0fe-6859fe5a075d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.0994328135054, 11.1885261469057, 19.2, !- X,Y,Z Vertex 1 {m}
  23.0215671864946, 11.1885261469057, 19.2, !- X,Y,Z Vertex 2 {m}
  23.0215671864946, 10.7574738530943, 19.2, !- X,Y,Z Vertex 3 {m}
  29.0994328135054, 10.7574738530943, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4603927-da5b-489a-a05f-104f9a3e40fc}, !- Handle
  Corridor_Flr_6_Ceiling_1_Skylight_1,    !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {1ec8f3da-2c71-406c-a0fe-6859fe5a075d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.3244227340109, 18.4112747573436, 19.2, !- X,Y,Z Vertex 1 {m}
  44.5915772659891, 18.4112747573436, 19.2, !- X,Y,Z Vertex 2 {m}
  44.5915772659891, 16.9457252426564, 19.2, !- X,Y,Z Vertex 3 {m}
  45.3244227340109, 16.9457252426564, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f32788c-673f-453b-81f6-fd5a6b841762}, !- Handle
  Corridor_Flr_6_Ceiling_1_Skylight_2,    !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {1ec8f3da-2c71-406c-a0fe-6859fe5a075d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.87698553698513, 18.4112747573436, 19.2, !- X,Y,Z Vertex 1 {m}
  7.05801446301487, 18.4112747573436, 19.2, !- X,Y,Z Vertex 2 {m}
  7.05801446301487, 16.9457252426564, 19.2, !- X,Y,Z Vertex 3 {m}
  7.87698553698513, 16.9457252426564, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84b724ec-89da-4040-800c-498290c477b8}, !- Handle
  Corridor_Flr_6_Ceiling_2_Skylight_0,    !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {c41e261a-c84f-4764-ba98-13818897ddaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  74.6634605648073, 7.87865966055804, 19.2, !- X,Y,Z Vertex 1 {m}
  72.2495394351927, 7.87865966055804, 19.2, !- X,Y,Z Vertex 2 {m}
  72.2495394351927, 7.36134033944196, 19.2, !- X,Y,Z Vertex 3 {m}
  74.6634605648073, 7.36134033944196, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1615f282-0f48-46de-adde-86a6bb3bf7b8}, !- Handle
  Corridor_Flr_6_Ceiling_2_Skylight_1,    !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {c41e261a-c84f-4764-ba98-13818897ddaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  67.2054171757627, 11.1885261469057, 19.2, !- X,Y,Z Vertex 1 {m}
  62.3345828242373, 11.1885261469057, 19.2, !- X,Y,Z Vertex 2 {m}
  62.3345828242373, 10.7574738530943, 19.2, !- X,Y,Z Vertex 3 {m}
  67.2054171757627, 10.7574738530943, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa0e1811-bf54-4ad8-b4e4-ddc32cf85ecd}, !- Handle
  Dining_Flr_6_Ceiling_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {c69b838e-4b64-40bf-aafe-cd0c477fef21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.8140245425094, 16.9457252426564, 19.2, !- X,Y,Z Vertex 1 {m}
  65.8140245425094, 18.4112747573436, 19.2, !- X,Y,Z Vertex 2 {m}
  61.2879754574906, 18.4112747573436, 19.2, !- X,Y,Z Vertex 3 {m}
  61.2879754574906, 16.9457252426564, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0b18f6b-e08d-4063-9b67-47850b64a2e0}, !- Handle
  Kitchen_Flr_6_Ceiling_Skylight_0,       !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {49c18746-299a-4f89-b531-3bb35fa164d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  84.6002892203585, 9.6181858074637, 19.2, !- X,Y,Z Vertex 1 {m}
  83.9537107796415, 9.6181858074637, 19.2, !- X,Y,Z Vertex 2 {m}
  83.9537107796415, 8.6698141925363, 19.2, !- X,Y,Z Vertex 3 {m}
  84.6002892203585, 8.6698141925363, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d37acfd-66ac-4c06-8e40-b1af4a53af55}, !- Handle
  Kitchen_Flr_6_Ceiling_Skylight_1,       !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {49c18746-299a-4f89-b531-3bb35fa164d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  83.5536818536118, 18.4112747573436, 19.2, !- X,Y,Z Vertex 1 {m}
  82.5623181463882, 18.4112747573436, 19.2, !- X,Y,Z Vertex 2 {m}
  82.5623181463882, 16.9457252426564, 19.2, !- X,Y,Z Vertex 3 {m}
  83.5536818536118, 16.9457252426564, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3ea973e-5dcd-4317-a7e8-1479b1943c3f}, !- Handle
  Lobby_Flr_1_Ceiling_2_Skylight,         !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {e07ddceb-3c24-4fe8-8c42-4dfafb3bb4ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.7618700105312, 2.48601446301487, 3.9624, !- X,Y,Z Vertex 1 {m}
  35.7618700105312, 3.30498553698513, 3.9624, !- X,Y,Z Vertex 2 {m}
  29.7701299894688, 3.30498553698513, 3.9624, !- X,Y,Z Vertex 3 {m}
  29.7701299894688, 2.48601446301487, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {981968db-29ae-46d4-8a88-45a36626e643}, !- Handle
  Retail_1_Flr_1_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {274c7a29-1623-46cd-8382-62d8ea74d1ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60997107397026, 2.48601446301487, 3.9624, !- X,Y,Z Vertex 1 {m}
  6.60997107397026, 3.30498553698513, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.97202892602974, 3.30498553698513, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.97202892602974, 2.48601446301487, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89668203-a8d4-4085-ba9b-f8d0ae65c6e8}, !- Handle
  Room_1_Flr_6_Ceiling_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {cf7d71e6-f4ef-40c8-a46c-72b13c07336e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.60928922035849, 9.45498436225728, 19.2, !- X,Y,Z Vertex 1 {m}
  2.60928922035849, 10.6620156377427, 19.2, !- X,Y,Z Vertex 2 {m}
  1.96271077964151, 10.6620156377427, 19.2, !- X,Y,Z Vertex 3 {m}
  1.96271077964151, 9.45498436225728, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0168f0b9-c987-4b32-ad2c-5cd473546fbe}, !- Handle
  Room_2_Flr_6_Ceiling_Skylight,          !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {aeb5cd29-a61e-4f1d-a376-0e8c63c45f3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.60928922035849, 17.9895550729354, 19.2, !- X,Y,Z Vertex 1 {m}
  2.60928922035849, 19.1964449270646, 19.2, !- X,Y,Z Vertex 2 {m}
  1.96271077964151, 19.1964449270646, 19.2, !- X,Y,Z Vertex 3 {m}
  1.96271077964151, 17.9895550729354, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {519da785-b729-4a01-898d-4bc23b8d42be}, !- Handle
  Room_3_1_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {694d11be-e12d-4d61-b675-01bdc2238d4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.3991858074637, 7.36134033944196, 19.2, !- X,Y,Z Vertex 1 {m}
  8.3991858074637, 7.87865966055804, 19.2, !- X,Y,Z Vertex 2 {m}
  7.4508141925363, 7.87865966055804, 19.2, !- X,Y,Z Vertex 3 {m}
  7.4508141925363, 7.36134033944196, 19.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf145cfd-8ac2-4d74-b49c-e49da602c466}, !- Handle
  Room_3_2_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {70c1ecf4-8a4d-470d-a091-5bc4b85ee332}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db731423-8a1c-49b4-a54d-db56b100ece4}, !- Handle
  Room_3_3_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {7e9d3da4-0395-48b5-bc53-f88f87ca4977}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b8f0fda-7932-411b-86d0-737781a519fb}, !- Handle
  Room_3_4_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {6396c37c-2570-4461-b5f4-c14d82245f8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe6fe2a1-ae35-40e8-af56-3bb59b6d1abb}, !- Handle
  Room_3_5_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {7e7b0d75-e874-4021-811a-2d5a773bbbe7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a6ff598-e80f-4f18-892d-d8a0db297b6a}, !- Handle
  Room_3_6_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {540478eb-2c18-4b85-a39f-da3b8b784efb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d5cd76c-2669-492a-a084-8bf427da9d7c}, !- Handle
  Room_3_7_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {6345ba6a-7c89-4d73-a9b4-d0075eac5460}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65180dd9-a672-4d94-ad3a-ef4a0f902bd3}, !- Handle
  Room_3_8_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {c254e510-faf2-48b4-bcce-ccc67598f5d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.8271858074637, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.8271858074637, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.8788141925363, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.8788141925363, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9e03c2f-4d27-4d8a-b227-4c638ad41bfe}, !- Handle
  Room_3_9_Flr_6_Ceiling_Skylight,        !- Name
  Skylight,                               !- Sub Surface Type
  {6352aa63-695c-446b-93a9-cc49a11804a3}, !- Construction Name
  {c836e8ad-94cb-4c02-b737-fe3af6f09601}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.82490296475122, 1.57034033944196, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82490296475122, 2.08765966055804, 3.048, !- X,Y,Z Vertex 2 {m}
  2.87709703524878, 2.08765966055804, 3.048, !- X,Y,Z Vertex 3 {m}
  2.87709703524878, 1.57034033944196, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {c058ee38-8a5a-4333-b654-41452531e4cb}, !- Handle
  Space Function Dining area - other Thermostat 3, !- Name
  {341210b4-2aaa-41ef-b82e-55ab38508cbb}, !- Heating Setpoint Temperature Schedule Name
  {d5d6519b-e048-4bf0-b4bd-e4da620b280f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1beb467b-e50a-48de-91db-223525bd1dee}, !- Handle
  Space Function Storage room < 5 m2-sch-A Thermostat 2, !- Name
  {8662b9ed-ed5f-4cf7-9c16-75f4f89b542e}, !- Heating Setpoint Temperature Schedule Name
  {de8c72ca-1103-41d7-b6f2-5dd07ee3bfcc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d2ae53e-7b11-4ea3-a45b-f9b8def2aec7}, !- Handle
  Space Function Retail facility mall concourse Thermostat 2, !- Name
  {bfb9bd6b-2cd7-4682-a50f-92604e1bb6ca}, !- Heating Setpoint Temperature Schedule Name
  {b221dc90-07eb-439d-aeaf-8e5f8c80ec32}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc86a949-fe62-4c1c-bb55-46192be0d58e}, !- Handle
  Space Function Corridor/Transition area other-sch-E Thermostat 3, !- Name
  {c8a9d5db-075f-4e8b-8bf5-b3e35b638619}, !- Heating Setpoint Temperature Schedule Name
  {6af41f57-5e68-4c8a-9984-a3b64ee9a3fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1addd6d7-1386-4c40-8f6b-31f95c6c7029}, !- Handle
  Space Function Corridor/Transition area other-sch-E Thermostat 4, !- Name
  {c8a9d5db-075f-4e8b-8bf5-b3e35b638619}, !- Heating Setpoint Temperature Schedule Name
  {6af41f57-5e68-4c8a-9984-a3b64ee9a3fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4eff8cd6-c7ba-4118-a100-3bb03a94379c}, !- Handle
  Space Function Dining area - other Thermostat 4, !- Name
  {341210b4-2aaa-41ef-b82e-55ab38508cbb}, !- Heating Setpoint Temperature Schedule Name
  {d5d6519b-e048-4bf0-b4bd-e4da620b280f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af264e1d-90c4-4149-bf98-37b322331f57}, !- Handle
  Space Function Food preparation area Thermostat 2, !- Name
  {341210b4-2aaa-41ef-b82e-55ab38508cbb}, !- Heating Setpoint Temperature Schedule Name
  {d5d6519b-e048-4bf0-b4bd-e4da620b280f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a4078c2-c8c8-4bfd-bbda-f5fe4e668de4}, !- Handle
  Space Function Laundry/Washing area Thermostat 2, !- Name
  {bfb9bd6b-2cd7-4682-a50f-92604e1bb6ca}, !- Heating Setpoint Temperature Schedule Name
  {b221dc90-07eb-439d-aeaf-8e5f8c80ec32}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05e67393-bd55-4825-8a02-723ca7d79b08}, !- Handle
  Space Function Lobby - hotel Thermostat 2, !- Name
  {b20aae79-8628-4101-a9f3-0d60cdd62d50}, !- Heating Setpoint Temperature Schedule Name
  {f01dce2b-e6bc-41b3-9746-d7e1b47700b3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11b9cdc2-b50a-4ab3-af31-e04cda30f3f3}, !- Handle
  Space Function Electrical/Mechanical room-sch-E Thermostat 2, !- Name
  {c8a9d5db-075f-4e8b-8bf5-b3e35b638619}, !- Heating Setpoint Temperature Schedule Name
  {6af41f57-5e68-4c8a-9984-a3b64ee9a3fe}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {570d7063-ccb5-4a44-94fe-6b3fe7956db3}, !- Handle
  Space Function Sales area Thermostat 3, !- Name
  {bfb9bd6b-2cd7-4682-a50f-92604e1bb6ca}, !- Heating Setpoint Temperature Schedule Name
  {b221dc90-07eb-439d-aeaf-8e5f8c80ec32}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eff2c9d9-0745-4e80-a3df-a71243d110cf}, !- Handle
  Space Function Sales area Thermostat 4, !- Name
  {bfb9bd6b-2cd7-4682-a50f-92604e1bb6ca}, !- Heating Setpoint Temperature Schedule Name
  {b221dc90-07eb-439d-aeaf-8e5f8c80ec32}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cabe32c2-5465-4238-89f7-43f548e43c09}, !- Handle
  Space Function Guest room Thermostat 54, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e54822e-5168-4f4d-813b-1874e250e232}, !- Handle
  Space Function Guest room Thermostat 55, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3188a36c-bad4-46aa-b1b2-1d63ea0056c7}, !- Handle
  Space Function Guest room Thermostat 56, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a022153-88ab-4d4d-bbdd-800fe545a4e2}, !- Handle
  Space Function Guest room Thermostat 57, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3e96a693-f780-4190-9d29-9ffc01b648af}, !- Handle
  Space Function Guest room Thermostat 58, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c40ffe4-06bc-4de8-b1ac-74890db45573}, !- Handle
  Space Function Guest room Thermostat 59, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09855ab2-73e8-4879-9150-c3cb07e8e59a}, !- Handle
  Space Function Guest room Thermostat 60, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {387f7dc5-e16a-447f-bf63-df99f499a067}, !- Handle
  Space Function Guest room Thermostat 61, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ffe320b-3818-451b-8d30-4456be11a977}, !- Handle
  Space Function Guest room Thermostat 62, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64d61d89-54ed-4caa-81fd-2d91df2ea1cd}, !- Handle
  Space Function Guest room Thermostat 63, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ba0870c-43eb-403e-99f9-998f1e795505}, !- Handle
  Space Function Guest room Thermostat 64, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8dfaa8c5-955d-416e-a74f-d22a23e8af02}, !- Handle
  Space Function Guest room Thermostat 65, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {754dad51-9395-4a61-8da2-982415574727}, !- Handle
  Space Function Guest room Thermostat 66, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb20c149-d060-41bc-a6e1-636ad11bceec}, !- Handle
  Space Function Guest room Thermostat 67, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfaca496-0afa-4d49-a263-c1207d6ec735}, !- Handle
  Space Function Guest room Thermostat 68, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0841ccf4-5499-44f4-92ab-964e29f71641}, !- Handle
  Space Function Guest room Thermostat 69, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ecb5a2c-7eb0-4238-8c04-a108741e0041}, !- Handle
  Space Function Guest room Thermostat 70, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4df49a33-d5a5-4475-9a8c-fb2606488f12}, !- Handle
  Space Function Guest room Thermostat 71, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ba555be-b317-4439-b0fa-3309e6f8f60d}, !- Handle
  Space Function Guest room Thermostat 72, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11fa0e1c-83c6-4bb3-987e-6f3ca26e5d39}, !- Handle
  Space Function Guest room Thermostat 73, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb7937f8-1d9e-46c0-b40c-e1c1ff204492}, !- Handle
  Space Function Guest room Thermostat 74, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aec6a070-a4ea-4ebe-a78b-320890103719}, !- Handle
  Space Function Guest room Thermostat 75, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55033c60-9108-4910-a71b-542d827593c0}, !- Handle
  Space Function Guest room Thermostat 76, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e67e494-be1f-4f94-aea5-4989c7fc8a2a}, !- Handle
  Space Function Guest room Thermostat 77, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbdff6b1-6a8f-4cf1-b7e3-efcaf31f1e5c}, !- Handle
  Space Function Guest room Thermostat 78, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6483f534-dbfd-4623-89ec-abc8a4b1d74a}, !- Handle
  Space Function Guest room Thermostat 79, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe93653d-121e-4181-9c49-46012ba57501}, !- Handle
  Space Function Guest room Thermostat 80, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99d05804-535d-4850-986c-c8c927f55696}, !- Handle
  Space Function Guest room Thermostat 81, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b55392f5-c9b7-4292-adcf-06e46908dfcd}, !- Handle
  Space Function Guest room Thermostat 82, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bac903da-514d-4c1d-8e90-a47c7af64b1b}, !- Handle
  Space Function Guest room Thermostat 83, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e923b6ef-8266-48a2-9ab2-4f88a7e5b2e0}, !- Handle
  Space Function Guest room Thermostat 84, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54684df9-0a0e-41a8-b3e3-6315684674db}, !- Handle
  Space Function Guest room Thermostat 85, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bdda2af4-e1fb-4e0a-8b52-6b09e6812503}, !- Handle
  Space Function Guest room Thermostat 86, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c43ec499-b3f4-413c-967f-cb1ce14ea55b}, !- Handle
  Space Function Guest room Thermostat 87, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b04f5507-781a-4caa-805d-a81eacad564b}, !- Handle
  Space Function Guest room Thermostat 88, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd8feddc-69e7-471d-b696-e1f14f787d87}, !- Handle
  Space Function Guest room Thermostat 89, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d3c1ad3-9d83-44f6-a58f-20ff78c683b2}, !- Handle
  Space Function Guest room Thermostat 90, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5de3fd31-19c2-4790-be34-fe8f359102b4}, !- Handle
  Space Function Guest room Thermostat 91, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31035cd5-723b-496d-89ee-f7933f833aff}, !- Handle
  Space Function Guest room Thermostat 92, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4703951-9b42-43c5-8512-cfdc3f758029}, !- Handle
  Space Function Guest room Thermostat 93, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18bfd343-d4f5-45bc-8e6f-9b89e6cde69a}, !- Handle
  Space Function Guest room Thermostat 94, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bcf4450-1df1-4275-a764-9e48dfe6f531}, !- Handle
  Space Function Guest room Thermostat 95, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e49a22ba-b917-4f88-ae21-5de6906b5a5d}, !- Handle
  Space Function Guest room Thermostat 96, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9162ac0-20d5-485f-87a2-ee27482fc9e1}, !- Handle
  Space Function Guest room Thermostat 97, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87435406-a7da-4829-8925-3340e89d094f}, !- Handle
  Space Function Guest room Thermostat 98, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f229725-6b3a-468a-81f1-65da8f6e72ce}, !- Handle
  Space Function Guest room Thermostat 99, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87171e24-d108-4205-9519-06ae7ec5200f}, !- Handle
  Space Function Guest room Thermostat 100, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {290ad608-a79a-4a1d-9070-81dee6422de4}, !- Handle
  Space Function Guest room Thermostat 101, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {787ca70d-0f08-42c1-a40d-a7edbd92ae11}, !- Handle
  Space Function Guest room Thermostat 102, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5871f691-5c37-45ef-bd1c-9425aa670008}, !- Handle
  Space Function Guest room Thermostat 103, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {363f9755-64f7-4a9b-80aa-8b23e0c51547}, !- Handle
  Space Function Guest room Thermostat 104, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43d99e8d-6661-49d0-9034-835002f8ca0d}, !- Handle
  Space Function Guest room Thermostat 105, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a9aabc8-3f4f-494f-af93-61cecc71b04c}, !- Handle
  Space Function Guest room Thermostat 106, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90822c91-c524-4d42-9a36-8aa0049fcdf0}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1 Thermostat 2, !- Name
  {8662b9ed-ed5f-4cf7-9c16-75f4f89b542e}, !- Heating Setpoint Temperature Schedule Name
  {de8c72ca-1103-41d7-b6f2-5dd07ee3bfcc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {51233a8e-70c8-470b-9073-88cbcb60e244}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02e35af2-2b89-409b-b81a-91f2717bf693}, !- Zone Air Inlet Port List
  {3dba43e9-d89d-45d7-86de-6ec6fc3e55e2}, !- Zone Air Exhaust Port List
  {860b0560-16d8-4950-ae3b-5d6716bcac00}, !- Zone Air Node Name
  {be2d38b7-ab48-4916-aa41-9270e5c8fe2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e7e89b40-9707-4574-bd07-7115d2eeb4c3}, !- Group Rendering Name
  {4a91897e-8b0c-481f-a1cc-adbfeb107a61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23ff854c-43d0-49c1-a3b5-55eba274e444}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF Zone Air Node, !- Name
  {860b0560-16d8-4950-ae3b-5d6716bcac00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {860b0560-16d8-4950-ae3b-5d6716bcac00}, !- Handle
  {51233a8e-70c8-470b-9073-88cbcb60e244}, !- Source Object
  11,                                     !- Outlet Port
  {23ff854c-43d0-49c1-a3b5-55eba274e444}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02e35af2-2b89-409b-b81a-91f2717bf693}, !- Handle
  {51233a8e-70c8-470b-9073-88cbcb60e244}, !- HVAC Component
  {d89ea0b1-f813-4f25-86bb-c87d84e09a23}, !- Port 1
  {ffb63622-8998-41fd-9d23-6ada9d8220ec}; !- Port 2

OS:PortList,
  {3dba43e9-d89d-45d7-86de-6ec6fc3e55e2}, !- Handle
  {51233a8e-70c8-470b-9073-88cbcb60e244}, !- HVAC Component
  {da397df0-20ac-454f-b48a-b05f9d6057e6}; !- Port 1

OS:PortList,
  {be2d38b7-ab48-4916-aa41-9270e5c8fe2d}, !- Handle
  {51233a8e-70c8-470b-9073-88cbcb60e244}, !- HVAC Component
  {80b64e7b-c982-4cba-9d4f-9dc35adb12a0}; !- Port 1

OS:Sizing:Zone,
  {48fb7c15-37fe-4182-8516-f4b06c5101cd}, !- Handle
  {51233a8e-70c8-470b-9073-88cbcb60e244}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c410c5bf-2210-4462-819c-c34d0dbd139e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF Zone HVAC Equipment List, !- Name
  {51233a8e-70c8-470b-9073-88cbcb60e244}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e08c956e-9fe4-4737-aac4-81090fa08187}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cfddf81d-52c7-42d1-89df-06c0f21b11d3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f9b1af6c-5e92-4009-9f53-324c11ab4a90}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {4a91897e-8b0c-481f-a1cc-adbfeb107a61}, !- Handle
  Space Function Guest room Thermostat 107, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {62f9a14a-1f1c-415e-bd20-61c4d0fbe5f9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9815893-ade3-4792-b1cd-072b681faddd}, !- Zone Air Inlet Port List
  {4b1d7d91-850c-4c8a-a958-13e53c876a26}, !- Zone Air Exhaust Port List
  {7fd86bdd-bf6c-43aa-808c-bcbc6bcaa92d}, !- Zone Air Node Name
  {d2c05ac7-f891-4ab4-b6c4-a7bd5b67fc76}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9eeac2e5-1e17-46f5-bded-d331502e00b1}, !- Group Rendering Name
  {67079f44-1cb2-4f89-933e-5d24af9b67be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04045b21-c91e-4cd6-bada-face592d0f13}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Zone Air Node, !- Name
  {7fd86bdd-bf6c-43aa-808c-bcbc6bcaa92d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fd86bdd-bf6c-43aa-808c-bcbc6bcaa92d}, !- Handle
  {62f9a14a-1f1c-415e-bd20-61c4d0fbe5f9}, !- Source Object
  11,                                     !- Outlet Port
  {04045b21-c91e-4cd6-bada-face592d0f13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9815893-ade3-4792-b1cd-072b681faddd}, !- Handle
  {62f9a14a-1f1c-415e-bd20-61c4d0fbe5f9}, !- HVAC Component
  {5e8425cc-5ef8-4c22-893c-8041b4cd12a1}, !- Port 1
  {82db6e87-beaa-4698-bffa-2e5203a88ee8}; !- Port 2

OS:PortList,
  {4b1d7d91-850c-4c8a-a958-13e53c876a26}, !- Handle
  {62f9a14a-1f1c-415e-bd20-61c4d0fbe5f9}, !- HVAC Component
  {34467956-89d5-4ccd-a33b-6b52c7af424f}; !- Port 1

OS:PortList,
  {d2c05ac7-f891-4ab4-b6c4-a7bd5b67fc76}, !- Handle
  {62f9a14a-1f1c-415e-bd20-61c4d0fbe5f9}, !- HVAC Component
  {b205a891-4172-4988-b0bf-72576e28325b}; !- Port 1

OS:Sizing:Zone,
  {2eb97a09-372d-4097-8816-572b638530a1}, !- Handle
  {62f9a14a-1f1c-415e-bd20-61c4d0fbe5f9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2d0c9f5d-9c3b-4e92-9c3c-6bfa2537b0c6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Zone HVAC Equipment List, !- Name
  {62f9a14a-1f1c-415e-bd20-61c4d0fbe5f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1162669e-eb05-452a-b7bd-40f15458787c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6e41f638-2580-4c3e-8107-3f7127ab245c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {54f5ec92-0689-4201-8bd4-e9efbbb09e1c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {67079f44-1cb2-4f89-933e-5d24af9b67be}, !- Handle
  Space Function Guest room Thermostat 108, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {71e62e88-d66d-4e03-b3c6-e80fe89c63d1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {532f39fc-fa2a-4561-9a20-24ef3cfe057a}, !- Zone Air Inlet Port List
  {6f176593-b6f6-4f28-bb9a-76d6ba2c254b}, !- Zone Air Exhaust Port List
  {94e47d77-2824-452b-bcd9-df645bdd2aa7}, !- Zone Air Node Name
  {ab8f700b-fcb3-4f81-a61d-e30325114e70}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {57ffa5bd-1fb1-4e45-8c0d-9a05d73f8af1}, !- Group Rendering Name
  {4971de70-cc2a-488c-b1ad-7989e8154908}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9dab8815-491b-4200-abcc-f8bef9d8dbfb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Zone Air Node, !- Name
  {94e47d77-2824-452b-bcd9-df645bdd2aa7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94e47d77-2824-452b-bcd9-df645bdd2aa7}, !- Handle
  {71e62e88-d66d-4e03-b3c6-e80fe89c63d1}, !- Source Object
  11,                                     !- Outlet Port
  {9dab8815-491b-4200-abcc-f8bef9d8dbfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {532f39fc-fa2a-4561-9a20-24ef3cfe057a}, !- Handle
  {71e62e88-d66d-4e03-b3c6-e80fe89c63d1}, !- HVAC Component
  {1297b673-5c29-45c7-b9ef-d5c0196b5839}, !- Port 1
  {da445b23-62a1-4ed8-a846-5e744f15364f}; !- Port 2

OS:PortList,
  {6f176593-b6f6-4f28-bb9a-76d6ba2c254b}, !- Handle
  {71e62e88-d66d-4e03-b3c6-e80fe89c63d1}, !- HVAC Component
  {4b44be66-2689-4100-a967-b042e134df48}; !- Port 1

OS:PortList,
  {ab8f700b-fcb3-4f81-a61d-e30325114e70}, !- Handle
  {71e62e88-d66d-4e03-b3c6-e80fe89c63d1}, !- HVAC Component
  {44035fc8-407b-4fbd-bb3b-5aa4cde2c27d}; !- Port 1

OS:Sizing:Zone,
  {d32724b4-b47e-4d20-ae58-119b58ac431e}, !- Handle
  {71e62e88-d66d-4e03-b3c6-e80fe89c63d1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {db3c882d-5b7c-4c05-8f21-831e3c0ea7f4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Zone HVAC Equipment List, !- Name
  {71e62e88-d66d-4e03-b3c6-e80fe89c63d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0aa3aa12-aec2-469a-9284-5c2be3ebbd4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {758e73ea-aea0-4f69-97c5-b1194e019ada}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {0766cf9f-0469-45cf-9928-f94552052492}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {4971de70-cc2a-488c-b1ad-7989e8154908}, !- Handle
  Space Function Guest room Thermostat 109, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {afb5c166-28ae-4edb-b187-555bfea65d3c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {888e439e-4d86-45a8-93eb-3e4dae2fc7be}, !- Zone Air Inlet Port List
  {0f893c6f-5b43-43ce-a821-bcd43ff52281}, !- Zone Air Exhaust Port List
  {680ebc1c-5b3f-4aab-bdfd-0bbba8c179a1}, !- Zone Air Node Name
  {edb19ddb-92a1-4e47-b2e9-5eb5a8bf5e74}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d99567f9-7d4d-4c23-8fc7-447ccd953180}, !- Group Rendering Name
  {8850f075-77d9-42b9-9586-bdfcec439fd2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76b32be7-8912-47d1-9a9f-f81f7c3fdbac}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Zone Air Node, !- Name
  {680ebc1c-5b3f-4aab-bdfd-0bbba8c179a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {680ebc1c-5b3f-4aab-bdfd-0bbba8c179a1}, !- Handle
  {afb5c166-28ae-4edb-b187-555bfea65d3c}, !- Source Object
  11,                                     !- Outlet Port
  {76b32be7-8912-47d1-9a9f-f81f7c3fdbac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {888e439e-4d86-45a8-93eb-3e4dae2fc7be}, !- Handle
  {afb5c166-28ae-4edb-b187-555bfea65d3c}, !- HVAC Component
  {f658bc4d-16d2-4503-a0d6-a70ab27a3569}, !- Port 1
  {3675b703-11bf-4905-9223-0db6e9a61df6}; !- Port 2

OS:PortList,
  {0f893c6f-5b43-43ce-a821-bcd43ff52281}, !- Handle
  {afb5c166-28ae-4edb-b187-555bfea65d3c}, !- HVAC Component
  {d17e9a69-faf3-43dd-9140-cacfd72de176}; !- Port 1

OS:PortList,
  {edb19ddb-92a1-4e47-b2e9-5eb5a8bf5e74}, !- Handle
  {afb5c166-28ae-4edb-b187-555bfea65d3c}, !- HVAC Component
  {34d31cf8-b077-4d90-8024-b098846e8e3a}; !- Port 1

OS:Sizing:Zone,
  {ea6ef78b-d1b6-4001-8bc6-0014e7cf0a7c}, !- Handle
  {afb5c166-28ae-4edb-b187-555bfea65d3c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e1ab8874-28b7-4742-8d20-d1743b2c3451}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Zone HVAC Equipment List, !- Name
  {afb5c166-28ae-4edb-b187-555bfea65d3c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c766939-1da1-49c4-9939-54d2277f4fdf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1ee42db7-94cb-4c1c-ae2b-829c8354d272}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f67b4b49-0241-467e-92b7-de12dd3df6a7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8850f075-77d9-42b9-9586-bdfcec439fd2}, !- Handle
  Space Function Guest room Thermostat 110, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {666a176e-e04e-4731-9777-dab40a07e315}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca613686-878c-4cfc-890d-af5611f8c9d3}, !- Zone Air Inlet Port List
  {df6a6013-3bc0-4afd-acce-0ad822427d1a}, !- Zone Air Exhaust Port List
  {58997da2-a20c-47f7-aefa-a0ce5ebc1463}, !- Zone Air Node Name
  {092fe911-2a24-4676-bd8e-7e06ac15b576}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {762757aa-3212-4e21-a360-b145f6fad06d}, !- Group Rendering Name
  {085d65c3-d03c-4150-9111-3b8fee8b2b6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e8ede74-a60d-4913-88ad-aa968b10b560}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Zone Air Node, !- Name
  {58997da2-a20c-47f7-aefa-a0ce5ebc1463}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58997da2-a20c-47f7-aefa-a0ce5ebc1463}, !- Handle
  {666a176e-e04e-4731-9777-dab40a07e315}, !- Source Object
  11,                                     !- Outlet Port
  {0e8ede74-a60d-4913-88ad-aa968b10b560}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca613686-878c-4cfc-890d-af5611f8c9d3}, !- Handle
  {666a176e-e04e-4731-9777-dab40a07e315}, !- HVAC Component
  {a4f34e58-c8b7-4694-a417-e891c5be3264}, !- Port 1
  {7f5b2c17-d9f1-422f-8868-081590d7cd65}; !- Port 2

OS:PortList,
  {df6a6013-3bc0-4afd-acce-0ad822427d1a}, !- Handle
  {666a176e-e04e-4731-9777-dab40a07e315}, !- HVAC Component
  {26c6d22c-e5f9-428d-af13-c0619b67cef5}; !- Port 1

OS:PortList,
  {092fe911-2a24-4676-bd8e-7e06ac15b576}, !- Handle
  {666a176e-e04e-4731-9777-dab40a07e315}, !- HVAC Component
  {7ed81ab3-1d92-4f64-8235-0e7cd5e33de5}; !- Port 1

OS:Sizing:Zone,
  {1ddbe566-7a0d-4c1b-9c66-88a9c43a4d38}, !- Handle
  {666a176e-e04e-4731-9777-dab40a07e315}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8daddf5b-ee07-4ac2-bc81-9d8a8836248a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Zone HVAC Equipment List, !- Name
  {666a176e-e04e-4731-9777-dab40a07e315}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d0af24b2-836c-42bf-b9a8-eb189a86540b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {06b3a385-b4a9-421c-b383-73732fe2579a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {1effb968-0f0e-4ade-94bc-d76e6349d9f4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {085d65c3-d03c-4150-9111-3b8fee8b2b6c}, !- Handle
  Space Function Guest room Thermostat 111, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8740300c-ff33-4db2-9238-81d191c1c2e0}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db4d8419-825c-4457-abf7-a658344c02fe}, !- Zone Air Inlet Port List
  {7903313b-8db9-4015-b555-1cdf79869870}, !- Zone Air Exhaust Port List
  {f7ffc8b6-f95e-4637-98b2-45cd4135a051}, !- Zone Air Node Name
  {5fbf2f9f-093b-444f-a213-b031194a9acc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b7bab7f-bc09-4312-80fc-75ada6696811}, !- Group Rendering Name
  {fef828b5-4a20-43bb-b99a-2c19c47a3626}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {749304b7-4e02-4676-9b70-7a3e65811059}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF Zone Air Node, !- Name
  {f7ffc8b6-f95e-4637-98b2-45cd4135a051}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7ffc8b6-f95e-4637-98b2-45cd4135a051}, !- Handle
  {8740300c-ff33-4db2-9238-81d191c1c2e0}, !- Source Object
  11,                                     !- Outlet Port
  {749304b7-4e02-4676-9b70-7a3e65811059}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db4d8419-825c-4457-abf7-a658344c02fe}, !- Handle
  {8740300c-ff33-4db2-9238-81d191c1c2e0}, !- HVAC Component
  {b1995c81-6e4b-404f-8a8f-fe2280e0e9aa}, !- Port 1
  {bd298c6e-f393-440f-850a-b0e54031b0ed}; !- Port 2

OS:PortList,
  {7903313b-8db9-4015-b555-1cdf79869870}, !- Handle
  {8740300c-ff33-4db2-9238-81d191c1c2e0}, !- HVAC Component
  {6e5a7bb7-9a83-437b-bc4a-9bc218e9c5f5}; !- Port 1

OS:PortList,
  {5fbf2f9f-093b-444f-a213-b031194a9acc}, !- Handle
  {8740300c-ff33-4db2-9238-81d191c1c2e0}, !- HVAC Component
  {fd67b609-8424-4f15-912b-f822eb13a89c}; !- Port 1

OS:Sizing:Zone,
  {e5301c7c-5b9f-4532-8da1-e4923e573bfc}, !- Handle
  {8740300c-ff33-4db2-9238-81d191c1c2e0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6a208646-bca9-4177-922a-6517fe559755}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF Zone HVAC Equipment List, !- Name
  {8740300c-ff33-4db2-9238-81d191c1c2e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2fb4142f-3fd7-4584-aa51-865d64e4c874}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e1d58d3c-f77d-4d20-a032-76ff2f9d0b6b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ae726ecd-b2bd-40b2-93cb-8b7499ec47ea}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {fef828b5-4a20-43bb-b99a-2c19c47a3626}, !- Handle
  Space Function Guest room Thermostat 112, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3c01f96a-76d6-4eef-880f-ae990e90f49d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 1, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
