  ,                                       !- Zone Conditioning Equipment List Name
  {ff1d45b4-13e0-4f5c-9592-29cbdc5c2bb7}, !- Zone Air Inlet Port List
  {9cb4b49d-694e-4178-9439-dd2584f69310}, !- Zone Air Exhaust Port List
  {d3b95d2a-4827-4436-b57a-cf15e2298372}, !- Zone Air Node Name
  {04564150-762d-4078-a9c1-eb0a5cd5df56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c4c6bf2c-8c68-4416-8831-105629c2b2f3}, !- Group Rendering Name
  {e278b655-3c02-4b10-bf2b-6b62e7a32ff0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63af60bf-e22b-4cba-a595-68bf81cd6b26}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 1 Zone Air Node, !- Name
  {d3b95d2a-4827-4436-b57a-cf15e2298372}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3b95d2a-4827-4436-b57a-cf15e2298372}, !- Handle
  {3c01f96a-76d6-4eef-880f-ae990e90f49d}, !- Source Object
  11,                                     !- Outlet Port
  {63af60bf-e22b-4cba-a595-68bf81cd6b26}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff1d45b4-13e0-4f5c-9592-29cbdc5c2bb7}, !- Handle
  {3c01f96a-76d6-4eef-880f-ae990e90f49d}, !- HVAC Component
  {6e1b4e22-3f9b-4e52-8b96-34c60ec75248}, !- Port 1
  {5f5abc8b-8cc7-4bc6-93cf-9d23d488dac0}; !- Port 2

OS:PortList,
  {9cb4b49d-694e-4178-9439-dd2584f69310}, !- Handle
  {3c01f96a-76d6-4eef-880f-ae990e90f49d}, !- HVAC Component
  {9d9a130c-7aea-4281-a27b-9de3984ee019}; !- Port 1

OS:PortList,
  {04564150-762d-4078-a9c1-eb0a5cd5df56}, !- Handle
  {3c01f96a-76d6-4eef-880f-ae990e90f49d}, !- HVAC Component
  {3289ed4b-36c1-4a7d-aecf-3d43c92c3289}; !- Port 1

OS:Sizing:Zone,
  {3249abb7-0486-4ee6-b71d-724c4f3745cd}, !- Handle
  {3c01f96a-76d6-4eef-880f-ae990e90f49d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6f0cfb13-614c-40c7-ab1b-0c9d84968f74}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 1 Zone HVAC Equipment List, !- Name
  {3c01f96a-76d6-4eef-880f-ae990e90f49d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2682d22b-58ea-45ea-aeee-15754b03ce8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f4c7f79e-cd40-4b25-9277-744d5bb0c9a0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c0ec5492-ba1e-40f2-bad8-e63a32b9ec46}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e278b655-3c02-4b10-bf2b-6b62e7a32ff0}, !- Handle
  Space Function Guest room Thermostat 113, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30ec5af2-a103-4352-93a9-d27d8ac651b5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 2, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3e71f70-c85f-411c-8ba3-48807b853688}, !- Zone Air Inlet Port List
  {c4605208-9785-42e6-9ce0-67a60d5ba740}, !- Zone Air Exhaust Port List
  {df3dd263-9711-4617-98e0-a9abd18a40ba}, !- Zone Air Node Name
  {ae11d723-a7b6-4423-8075-90591ffa0218}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c59ab28e-74e8-4268-8080-27887f6c0dec}, !- Group Rendering Name
  {f41921cc-08b4-4bc4-8a38-0f9cca164158}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98200588-bd21-4b86-acb6-a3e61413e608}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 2 Zone Air Node, !- Name
  {df3dd263-9711-4617-98e0-a9abd18a40ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df3dd263-9711-4617-98e0-a9abd18a40ba}, !- Handle
  {30ec5af2-a103-4352-93a9-d27d8ac651b5}, !- Source Object
  11,                                     !- Outlet Port
  {98200588-bd21-4b86-acb6-a3e61413e608}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3e71f70-c85f-411c-8ba3-48807b853688}, !- Handle
  {30ec5af2-a103-4352-93a9-d27d8ac651b5}, !- HVAC Component
  {797a28e1-86f0-4b13-be13-94e20cf725ba}, !- Port 1
  {89d7bd47-eafa-4117-95e4-890bc53858e5}; !- Port 2

OS:PortList,
  {c4605208-9785-42e6-9ce0-67a60d5ba740}, !- Handle
  {30ec5af2-a103-4352-93a9-d27d8ac651b5}, !- HVAC Component
  {c0e64477-b75d-480f-b345-74c1689acfcc}; !- Port 1

OS:PortList,
  {ae11d723-a7b6-4423-8075-90591ffa0218}, !- Handle
  {30ec5af2-a103-4352-93a9-d27d8ac651b5}, !- HVAC Component
  {ea30e2f8-e929-404f-816a-4e31f020e3e5}; !- Port 1

OS:Sizing:Zone,
  {a92bd7d2-c0a5-435d-85bf-3980e70e9ef4}, !- Handle
  {30ec5af2-a103-4352-93a9-d27d8ac651b5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c5938f00-48a4-48c9-abd8-bea0c5bab27d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 2 Zone HVAC Equipment List, !- Name
  {30ec5af2-a103-4352-93a9-d27d8ac651b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9567227-6293-48cd-824f-61ce1ec670cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b429a4ac-ae28-4e02-8a04-ce28e536b038}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d5cf4a1e-b30e-4481-8370-a6e8ba472fe8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {f41921cc-08b4-4bc4-8a38-0f9cca164158}, !- Handle
  Space Function Guest room Thermostat 114, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dad051db-ab0a-4bf4-b01d-a17d4efafbbb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 3, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14c38da1-5c84-4813-963c-6bec60387e07}, !- Zone Air Inlet Port List
  {8ff97bf1-93b7-4c80-a166-ca136e8e1755}, !- Zone Air Exhaust Port List
  {3b66453b-132f-43ca-a211-9f846f3f59d6}, !- Zone Air Node Name
  {8de0a233-a743-4cd2-86be-17d7f022b665}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a387eb8-beeb-4745-884b-9daff2d07787}, !- Group Rendering Name
  {ae2a5fd4-3591-4cdf-851b-7ef134459f9c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {afe3b622-a780-4d62-bb8b-8d3896485583}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 3 Zone Air Node, !- Name
  {3b66453b-132f-43ca-a211-9f846f3f59d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b66453b-132f-43ca-a211-9f846f3f59d6}, !- Handle
  {dad051db-ab0a-4bf4-b01d-a17d4efafbbb}, !- Source Object
  11,                                     !- Outlet Port
  {afe3b622-a780-4d62-bb8b-8d3896485583}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14c38da1-5c84-4813-963c-6bec60387e07}, !- Handle
  {dad051db-ab0a-4bf4-b01d-a17d4efafbbb}, !- HVAC Component
  {f983df7f-1118-42b8-99df-a82888dcf2ac}, !- Port 1
  {11cc2568-35ab-4b60-b9df-0210028df002}; !- Port 2

OS:PortList,
  {8ff97bf1-93b7-4c80-a166-ca136e8e1755}, !- Handle
  {dad051db-ab0a-4bf4-b01d-a17d4efafbbb}, !- HVAC Component
  {8dc6a57e-956b-4187-8fdf-04d436f405e7}; !- Port 1

OS:PortList,
  {8de0a233-a743-4cd2-86be-17d7f022b665}, !- Handle
  {dad051db-ab0a-4bf4-b01d-a17d4efafbbb}, !- HVAC Component
  {eb222460-9972-4d5d-8a45-85faa06fbfc3}; !- Port 1

OS:Sizing:Zone,
  {749de6a4-7c00-4873-b17e-12bb30b152bc}, !- Handle
  {dad051db-ab0a-4bf4-b01d-a17d4efafbbb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d06aad0e-2ee0-4912-9063-8e65b62e8297}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 3 Zone HVAC Equipment List, !- Name
  {dad051db-ab0a-4bf4-b01d-a17d4efafbbb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9cc044c-6ee8-4930-9821-5e24a4daa844}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {77366906-9023-4e6c-a69b-524a250f7e9a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {be9f9e77-13a9-4e6e-9703-0a3ce98c643b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {ae2a5fd4-3591-4cdf-851b-7ef134459f9c}, !- Handle
  Space Function Guest room Thermostat 115, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bb41aee8-fdf0-4a6c-84d3-c44c0ce94272}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 4, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7567e45d-6202-4c56-8eb7-c8bb779e8431}, !- Zone Air Inlet Port List
  {5e9ee1d4-3d92-4531-a282-690dee08f9d1}, !- Zone Air Exhaust Port List
  {7eb63f1c-5763-41fd-9d34-56bc5bd4b510}, !- Zone Air Node Name
  {156f72d3-84de-4aa1-bf30-b05575ef49ab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {12e5029d-050a-41e5-93ed-75b0da2dc39f}, !- Group Rendering Name
  {80f82500-4d76-498a-b6d7-b370c9576876}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15c052ca-c354-4846-b393-ad5010f8cf77}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 4 Zone Air Node, !- Name
  {7eb63f1c-5763-41fd-9d34-56bc5bd4b510}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7eb63f1c-5763-41fd-9d34-56bc5bd4b510}, !- Handle
  {bb41aee8-fdf0-4a6c-84d3-c44c0ce94272}, !- Source Object
  11,                                     !- Outlet Port
  {15c052ca-c354-4846-b393-ad5010f8cf77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7567e45d-6202-4c56-8eb7-c8bb779e8431}, !- Handle
  {bb41aee8-fdf0-4a6c-84d3-c44c0ce94272}, !- HVAC Component
  {562f32ad-dc16-43e3-8765-03220f47f4f7}, !- Port 1
  {65fcf2ae-389e-43a1-b21a-884b43edd2bf}; !- Port 2

OS:PortList,
  {5e9ee1d4-3d92-4531-a282-690dee08f9d1}, !- Handle
  {bb41aee8-fdf0-4a6c-84d3-c44c0ce94272}, !- HVAC Component
  {05460ca9-12bb-4da8-b238-d8674f4dc935}; !- Port 1

OS:PortList,
  {156f72d3-84de-4aa1-bf30-b05575ef49ab}, !- Handle
  {bb41aee8-fdf0-4a6c-84d3-c44c0ce94272}, !- HVAC Component
  {4e5e87f2-d2a4-48eb-9ba4-83d70bd53a9c}; !- Port 1

OS:Sizing:Zone,
  {a5dbfde9-2b4b-4ae7-886d-207a5cdc7be9}, !- Handle
  {bb41aee8-fdf0-4a6c-84d3-c44c0ce94272}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a72bb81c-89a4-4269-ba49-422f135f43ab}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 4 Zone HVAC Equipment List, !- Name
  {bb41aee8-fdf0-4a6c-84d3-c44c0ce94272}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {016d4090-95ca-464d-bdc6-8cba5a232d75}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5753d4db-e3eb-4c8b-a477-443d4b0153c1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d88198c8-d51b-4e9c-89dd-2783504839f7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {80f82500-4d76-498a-b6d7-b370c9576876}, !- Handle
  Space Function Guest room Thermostat 116, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3342da47-cdc5-47de-a2e0-b5f29fe4535b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7192211-4cf9-4e6e-871a-88a6f17302d1}, !- Zone Air Inlet Port List
  {664bd114-e990-4abc-9eb7-5cfb15049e8d}, !- Zone Air Exhaust Port List
  {1510a896-80ec-4e9c-b706-314d85eb4253}, !- Zone Air Node Name
  {3d9176d6-efe5-4ca6-9ebf-aa0f979d5cfb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb5f111b-e580-4067-b708-f1c7b30dae49}, !- Group Rendering Name
  {be392730-c975-4f33-9994-602ab3c2c959}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37a0b5d6-27ce-4ff4-a626-adf005075e1b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Zone Air Node, !- Name
  {1510a896-80ec-4e9c-b706-314d85eb4253}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1510a896-80ec-4e9c-b706-314d85eb4253}, !- Handle
  {3342da47-cdc5-47de-a2e0-b5f29fe4535b}, !- Source Object
  11,                                     !- Outlet Port
  {37a0b5d6-27ce-4ff4-a626-adf005075e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7192211-4cf9-4e6e-871a-88a6f17302d1}, !- Handle
  {3342da47-cdc5-47de-a2e0-b5f29fe4535b}, !- HVAC Component
  {64102528-73b7-410c-9caf-d5c7214f3d61}, !- Port 1
  {25897198-7dca-4cf2-9968-41b6a0f341b9}; !- Port 2

OS:PortList,
  {664bd114-e990-4abc-9eb7-5cfb15049e8d}, !- Handle
  {3342da47-cdc5-47de-a2e0-b5f29fe4535b}, !- HVAC Component
  {9d48c87f-bd30-4a0e-b8c8-a5530300ea97}; !- Port 1

OS:PortList,
  {3d9176d6-efe5-4ca6-9ebf-aa0f979d5cfb}, !- Handle
  {3342da47-cdc5-47de-a2e0-b5f29fe4535b}, !- HVAC Component
  {939ba160-dd77-48ad-b4bc-c9715c889dde}; !- Port 1

OS:Sizing:Zone,
  {8299218e-8b0b-4d5a-8d31-dc76da86a098}, !- Handle
  {3342da47-cdc5-47de-a2e0-b5f29fe4535b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fc952a18-3938-4a9a-bbdd-f1413fb41c46}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Zone HVAC Equipment List, !- Name
  {3342da47-cdc5-47de-a2e0-b5f29fe4535b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03eba842-4840-4c6e-9d0c-aadcf0a112f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2131fc13-ef6f-459b-83f7-091f04e0257b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {be62afbf-d3a1-4e53-9b55-1ebb2706e4d0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {be392730-c975-4f33-9994-602ab3c2c959}, !- Handle
  Space Function Guest room Thermostat 117, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aaf41292-8ee8-4a4f-8caf-b73dd3afb72c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 5, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86a9a41e-d9b0-48a2-bce0-62a9613690cc}, !- Zone Air Inlet Port List
  {92b76ddd-c66f-4dfb-ab3e-8155331ae376}, !- Zone Air Exhaust Port List
  {b589b681-0fe6-4c09-9a9a-533ac04949f6}, !- Zone Air Node Name
  {e1c3a41f-18e1-4b22-8c5f-fd070df99c04}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {daf16ac8-c7c0-44f3-821c-bfcfff9344ff}, !- Group Rendering Name
  {42559cee-5c41-425a-a74a-a217487b52c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e28e2da2-bc4c-488a-a3f7-8e0af3af0702}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 5 Zone Air Node, !- Name
  {b589b681-0fe6-4c09-9a9a-533ac04949f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b589b681-0fe6-4c09-9a9a-533ac04949f6}, !- Handle
  {aaf41292-8ee8-4a4f-8caf-b73dd3afb72c}, !- Source Object
  11,                                     !- Outlet Port
  {e28e2da2-bc4c-488a-a3f7-8e0af3af0702}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86a9a41e-d9b0-48a2-bce0-62a9613690cc}, !- Handle
  {aaf41292-8ee8-4a4f-8caf-b73dd3afb72c}, !- HVAC Component
  {b9afc89f-62ae-4a66-85a0-5b8fb59dad80}, !- Port 1
  {9a40dc96-1f79-4d4d-afd4-5a6d832a0b37}; !- Port 2

OS:PortList,
  {92b76ddd-c66f-4dfb-ab3e-8155331ae376}, !- Handle
  {aaf41292-8ee8-4a4f-8caf-b73dd3afb72c}, !- HVAC Component
  {da9e8ae5-5e34-42b2-90eb-5479903cabff}; !- Port 1

OS:PortList,
  {e1c3a41f-18e1-4b22-8c5f-fd070df99c04}, !- Handle
  {aaf41292-8ee8-4a4f-8caf-b73dd3afb72c}, !- HVAC Component
  {f5d9c932-e0c8-4a2d-a227-8cccfc33d17a}; !- Port 1

OS:Sizing:Zone,
  {9ea129c0-9502-464f-bc83-757bbb5f5364}, !- Handle
  {aaf41292-8ee8-4a4f-8caf-b73dd3afb72c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0005a795-ebd7-4923-b4cd-5fd3ab58b957}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 5 Zone HVAC Equipment List, !- Name
  {aaf41292-8ee8-4a4f-8caf-b73dd3afb72c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {beb90bae-6280-4490-9dae-ddd070ece090}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aaed43d8-2871-4be4-bab9-a03c90d2d52f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {80ec7b4d-fed8-43e6-9cd8-399e10af616d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {42559cee-5c41-425a-a74a-a217487b52c9}, !- Handle
  Space Function Guest room Thermostat 118, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7d318d42-7c73-4cfe-9b7a-2f6a5175bd20}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e837cf0-6b86-46c0-915c-f5af223d77e2}, !- Zone Air Inlet Port List
  {a1d0a019-f610-410a-aec6-e3cc769dce59}, !- Zone Air Exhaust Port List
  {ba6b9f02-56e2-442a-b433-967030e7edc8}, !- Zone Air Node Name
  {e80f0936-77d5-4025-9712-e18a98d40cec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1394bace-20df-48f7-a460-3dd56c2d06cf}, !- Group Rendering Name
  {8096af3c-9637-42df-8fed-588437dd798f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ca03d11-d7a7-432d-9211-125d85bcbb33}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6 Zone Air Node, !- Name
  {ba6b9f02-56e2-442a-b433-967030e7edc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba6b9f02-56e2-442a-b433-967030e7edc8}, !- Handle
  {7d318d42-7c73-4cfe-9b7a-2f6a5175bd20}, !- Source Object
  11,                                     !- Outlet Port
  {1ca03d11-d7a7-432d-9211-125d85bcbb33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e837cf0-6b86-46c0-915c-f5af223d77e2}, !- Handle
  {7d318d42-7c73-4cfe-9b7a-2f6a5175bd20}, !- HVAC Component
  {5d67fdec-8e5c-45bd-a1d2-0e4029f46336}, !- Port 1
  {bd479bc8-14c9-4b9e-984c-9bec1d10c5e4}; !- Port 2

OS:PortList,
  {a1d0a019-f610-410a-aec6-e3cc769dce59}, !- Handle
  {7d318d42-7c73-4cfe-9b7a-2f6a5175bd20}, !- HVAC Component
  {caa19647-0316-46fd-aed7-fee970f19e14}; !- Port 1

OS:PortList,
  {e80f0936-77d5-4025-9712-e18a98d40cec}, !- Handle
  {7d318d42-7c73-4cfe-9b7a-2f6a5175bd20}, !- HVAC Component
  {64d54f38-9052-4acf-91f5-377f2a9abdd0}; !- Port 1

OS:Sizing:Zone,
  {b676fc12-da52-4bf8-951c-5f16465d2d24}, !- Handle
  {7d318d42-7c73-4cfe-9b7a-2f6a5175bd20}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d7b9d20f-64b8-4335-96c7-5daf2b4ff9a6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6 Zone HVAC Equipment List, !- Name
  {7d318d42-7c73-4cfe-9b7a-2f6a5175bd20}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25243eea-7002-4630-9024-c2d84623fee4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {adeba98f-adbb-49f5-8a65-adc214863f9e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {31957610-86b7-4b3c-80d4-0d3274c4dddf}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8096af3c-9637-42df-8fed-588437dd798f}, !- Handle
  Space Function Guest room Thermostat 119, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a883b579-49b4-4069-a9c7-98f748eb7d7d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b12cc00-3b5f-4344-9fe1-009538bbc0fb}, !- Zone Air Inlet Port List
  {3efc2a4e-f801-4e99-8209-2a70fc1a98c0}, !- Zone Air Exhaust Port List
  {7ad0e4b2-a2d4-487d-bbd8-1c01b34a08a5}, !- Zone Air Node Name
  {c9dba8f7-ab2a-4839-8d11-f7a77c3a43e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00f6256f-e2dc-43f0-a35f-b99ded41e416}, !- Group Rendering Name
  {d9c5b4b3-c616-46af-8107-c4d68e250f95}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1647f50a-484f-43e3-b704-9c99f214f4db}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7 Zone Air Node, !- Name
  {7ad0e4b2-a2d4-487d-bbd8-1c01b34a08a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ad0e4b2-a2d4-487d-bbd8-1c01b34a08a5}, !- Handle
  {a883b579-49b4-4069-a9c7-98f748eb7d7d}, !- Source Object
  11,                                     !- Outlet Port
  {1647f50a-484f-43e3-b704-9c99f214f4db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b12cc00-3b5f-4344-9fe1-009538bbc0fb}, !- Handle
  {a883b579-49b4-4069-a9c7-98f748eb7d7d}, !- HVAC Component
  {46b94415-a08c-4123-bb71-4842b56ff576}, !- Port 1
  {2520eb8a-c08f-4207-845e-32c5525cb823}; !- Port 2

OS:PortList,
  {3efc2a4e-f801-4e99-8209-2a70fc1a98c0}, !- Handle
  {a883b579-49b4-4069-a9c7-98f748eb7d7d}, !- HVAC Component
  {c2abb24e-0c1e-478b-bb17-9194f2d89a64}; !- Port 1

OS:PortList,
  {c9dba8f7-ab2a-4839-8d11-f7a77c3a43e6}, !- Handle
  {a883b579-49b4-4069-a9c7-98f748eb7d7d}, !- HVAC Component
  {8ca47069-58e9-4ba9-b712-a1b636ef2998}; !- Port 1

OS:Sizing:Zone,
  {2e5fb025-2fd4-4753-8a93-f010b0b4d0d6}, !- Handle
  {a883b579-49b4-4069-a9c7-98f748eb7d7d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {600b5946-98a1-4987-8da5-92089ff3150a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7 Zone HVAC Equipment List, !- Name
  {a883b579-49b4-4069-a9c7-98f748eb7d7d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dcc1f3c0-649a-44cc-87ef-f20c3fd712fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b72b5194-27ef-4c7e-aee6-1f87677d5faa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {bbe1e65c-aba7-4bb8-9c10-8b73a823a1a3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {d9c5b4b3-c616-46af-8107-c4d68e250f95}, !- Handle
  Space Function Guest room Thermostat 120, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4d1ade56-5333-46fe-8b79-d7e303a3627c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ee7972c-e16c-478c-a8d1-b41c96e3ee61}, !- Zone Air Inlet Port List
  {f0c89177-7ef5-4579-af4a-96de321d5fbb}, !- Zone Air Exhaust Port List
  {74d41b22-ea26-43a4-ae88-2bf3acea3ebb}, !- Zone Air Node Name
  {66932c49-b51c-4407-8d62-3aca61dfdd1c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {047b8443-0cfb-451e-863a-46e34a85ebe2}, !- Group Rendering Name
  {8de9e924-0a85-4c09-870a-f7c83484756c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76b55ed2-b42e-4a6e-bf54-facded3055eb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8 Zone Air Node, !- Name
  {74d41b22-ea26-43a4-ae88-2bf3acea3ebb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74d41b22-ea26-43a4-ae88-2bf3acea3ebb}, !- Handle
  {4d1ade56-5333-46fe-8b79-d7e303a3627c}, !- Source Object
  11,                                     !- Outlet Port
  {76b55ed2-b42e-4a6e-bf54-facded3055eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ee7972c-e16c-478c-a8d1-b41c96e3ee61}, !- Handle
  {4d1ade56-5333-46fe-8b79-d7e303a3627c}, !- HVAC Component
  {13ae4c1d-8720-4ee5-8e56-809fc360e4e0}, !- Port 1
  {f9a31fc0-7bf1-4419-8b6c-0ece17350f0d}; !- Port 2

OS:PortList,
  {f0c89177-7ef5-4579-af4a-96de321d5fbb}, !- Handle
  {4d1ade56-5333-46fe-8b79-d7e303a3627c}, !- HVAC Component
  {97fbbb4f-cc8e-48b1-9836-6e931f32ed38}; !- Port 1

OS:PortList,
  {66932c49-b51c-4407-8d62-3aca61dfdd1c}, !- Handle
  {4d1ade56-5333-46fe-8b79-d7e303a3627c}, !- HVAC Component
  {cc3f3b20-4488-4f70-8104-809a0cca3506}; !- Port 1

OS:Sizing:Zone,
  {9a5ccbe0-d2f1-41a9-8521-7e8039efde85}, !- Handle
  {4d1ade56-5333-46fe-8b79-d7e303a3627c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ed44fb9e-3f15-4ae0-9487-351504d819e9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8 Zone HVAC Equipment List, !- Name
  {4d1ade56-5333-46fe-8b79-d7e303a3627c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {649cdcb8-1c30-4d1c-a656-df3e1e4950ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8d1697b3-dd07-45c9-91ee-beb7df4c2a12}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {12b0b2d8-bf32-4773-9325-a72726f4b816}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8de9e924-0a85-4c09-870a-f7c83484756c}, !- Handle
  Space Function Guest room Thermostat 121, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {66f04cf5-a66f-4bdc-87ab-76c62cf3bf72}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {000cc8af-c9d3-465f-adf6-ab4e0a477e91}, !- Zone Air Inlet Port List
  {47b171c0-b3b9-49fd-9cd1-bb64583c22c7}, !- Zone Air Exhaust Port List
  {ab6ee961-3713-475f-891b-47914adf0420}, !- Zone Air Node Name
  {bd627cc2-8323-451d-a997-febdd31ab581}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fff0c2a3-48b0-4057-ae44-b7ba324537e4}, !- Group Rendering Name
  {7c97124b-c344-4338-836f-5bf9bc8601b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b69dc67-c5f1-46ef-9f85-1d34e77821ba}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9 Zone Air Node, !- Name
  {ab6ee961-3713-475f-891b-47914adf0420}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab6ee961-3713-475f-891b-47914adf0420}, !- Handle
  {66f04cf5-a66f-4bdc-87ab-76c62cf3bf72}, !- Source Object
  11,                                     !- Outlet Port
  {3b69dc67-c5f1-46ef-9f85-1d34e77821ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {000cc8af-c9d3-465f-adf6-ab4e0a477e91}, !- Handle
  {66f04cf5-a66f-4bdc-87ab-76c62cf3bf72}, !- HVAC Component
  {853c7cc9-1eff-4dc7-aa1a-f39088f3e69d}, !- Port 1
  {21961101-0e97-4936-8879-23a9e488f15c}; !- Port 2

OS:PortList,
  {47b171c0-b3b9-49fd-9cd1-bb64583c22c7}, !- Handle
  {66f04cf5-a66f-4bdc-87ab-76c62cf3bf72}, !- HVAC Component
  {758ba1b7-0c82-420a-832c-69996010c8b7}; !- Port 1

OS:PortList,
  {bd627cc2-8323-451d-a997-febdd31ab581}, !- Handle
  {66f04cf5-a66f-4bdc-87ab-76c62cf3bf72}, !- HVAC Component
  {edadb717-f43e-4de9-bbac-04cefcf7056d}; !- Port 1

OS:Sizing:Zone,
  {cd3f58f6-4b71-4e88-8455-cae4630afc12}, !- Handle
  {66f04cf5-a66f-4bdc-87ab-76c62cf3bf72}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {54ec0342-f5bb-484a-b94d-e3d051ecf4b8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9 Zone HVAC Equipment List, !- Name
  {66f04cf5-a66f-4bdc-87ab-76c62cf3bf72}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3db5820-1114-4349-8f4d-81c0c51c3249}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9cedc1c6-a440-41f0-b1aa-57b7b939f010}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {fea0775b-a10a-4fe9-a2cb-44b74871558c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {7c97124b-c344-4338-836f-5bf9bc8601b4}, !- Handle
  Space Function Guest room Thermostat 122, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1787adb0-be6d-4af0-85ae-0a306c5db2e6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0c7cf41-1a90-49ad-ab66-6b74292359a7}, !- Zone Air Inlet Port List
  {296c4096-9f0d-443b-b011-80ce0b5cd2ac}, !- Zone Air Exhaust Port List
  {237a00f3-020b-4dfa-ab8e-5917a9af9a11}, !- Zone Air Node Name
  {eb959fcb-5022-4fee-bd39-662cdbe9ec10}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8401627f-b7bc-4caa-80f4-7ce2a20f4f2e}, !- Group Rendering Name
  {4a6aa32d-88be-45bf-bce8-4499bc85eece}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a099307-97e8-48d7-9b6a-0a842fb5489f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10 Zone Air Node, !- Name
  {237a00f3-020b-4dfa-ab8e-5917a9af9a11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {237a00f3-020b-4dfa-ab8e-5917a9af9a11}, !- Handle
  {1787adb0-be6d-4af0-85ae-0a306c5db2e6}, !- Source Object
  11,                                     !- Outlet Port
  {1a099307-97e8-48d7-9b6a-0a842fb5489f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0c7cf41-1a90-49ad-ab66-6b74292359a7}, !- Handle
  {1787adb0-be6d-4af0-85ae-0a306c5db2e6}, !- HVAC Component
  {b2450822-900d-4d86-a72b-c74ef4927e90}, !- Port 1
  {c5f1fc76-d4d8-4add-bcc6-d9dd5d124fc5}; !- Port 2

OS:PortList,
  {296c4096-9f0d-443b-b011-80ce0b5cd2ac}, !- Handle
  {1787adb0-be6d-4af0-85ae-0a306c5db2e6}, !- HVAC Component
  {9a2d6edc-44d1-4321-8d26-e0a442210d2c}; !- Port 1

OS:PortList,
  {eb959fcb-5022-4fee-bd39-662cdbe9ec10}, !- Handle
  {1787adb0-be6d-4af0-85ae-0a306c5db2e6}, !- HVAC Component
  {3dc9b5b5-b488-4cfd-a840-6ce5b11c4952}; !- Port 1

OS:Sizing:Zone,
  {733138c6-0a05-4cdf-a1f5-afe88e80e761}, !- Handle
  {1787adb0-be6d-4af0-85ae-0a306c5db2e6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8f045386-1471-41e6-809b-bf147628cdf5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10 Zone HVAC Equipment List, !- Name
  {1787adb0-be6d-4af0-85ae-0a306c5db2e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {62f41e72-a2df-4ea6-a98e-e18c6f997b69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {84fca8cb-11d1-447e-ab52-c4aedf2032b3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a5086288-6bed-4611-9ca5-6ddcb4517b80}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {4a6aa32d-88be-45bf-bce8-4499bc85eece}, !- Handle
  Space Function Guest room Thermostat 123, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {65ea4f45-a87c-4349-9aa1-923a01f56a8c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11e2c212-f1cf-4626-93c4-000563445c0c}, !- Zone Air Inlet Port List
  {edbe2544-47e7-4587-a1be-ca20220a87c3}, !- Zone Air Exhaust Port List
  {c4acc40f-2429-45e4-a73e-a6d927b211a4}, !- Zone Air Node Name
  {6758cbcf-d8e3-4e31-a10d-67d65b50f6fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cedab0f1-172a-46b1-a487-b758dae836e1}, !- Group Rendering Name
  {8e1e03d7-c455-4916-b1bf-ca6c90c583d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cabb74fe-341e-455b-aa21-bb6f05911224}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11 Zone Air Node, !- Name
  {c4acc40f-2429-45e4-a73e-a6d927b211a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4acc40f-2429-45e4-a73e-a6d927b211a4}, !- Handle
  {65ea4f45-a87c-4349-9aa1-923a01f56a8c}, !- Source Object
  11,                                     !- Outlet Port
  {cabb74fe-341e-455b-aa21-bb6f05911224}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11e2c212-f1cf-4626-93c4-000563445c0c}, !- Handle
  {65ea4f45-a87c-4349-9aa1-923a01f56a8c}, !- HVAC Component
  {a0652def-10fb-4d51-bcda-fa9da06ef1a8}, !- Port 1
  {1867501d-ed7b-42fc-92c1-4b0f81a584d5}; !- Port 2

OS:PortList,
  {edbe2544-47e7-4587-a1be-ca20220a87c3}, !- Handle
  {65ea4f45-a87c-4349-9aa1-923a01f56a8c}, !- HVAC Component
  {67857a72-565b-4d8e-bdbe-a7a32920e6cd}; !- Port 1

OS:PortList,
  {6758cbcf-d8e3-4e31-a10d-67d65b50f6fc}, !- Handle
  {65ea4f45-a87c-4349-9aa1-923a01f56a8c}, !- HVAC Component
  {60df7b57-8e00-40af-a9c5-ce14a127eb6e}; !- Port 1

OS:Sizing:Zone,
  {db11cf08-cfec-4ff4-bf89-1fc54220d1c9}, !- Handle
  {65ea4f45-a87c-4349-9aa1-923a01f56a8c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {091ff946-5fa0-4d0a-a37c-e13e445e20ea}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11 Zone HVAC Equipment List, !- Name
  {65ea4f45-a87c-4349-9aa1-923a01f56a8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa02dcd2-ac51-4f02-9eef-c80573973c9c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {904328be-edd3-4c85-9013-c56943d09b15}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {37523886-b20d-4c90-b3bd-fed1ac0e6ec7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8e1e03d7-c455-4916-b1bf-ca6c90c583d7}, !- Handle
  Space Function Guest room Thermostat 124, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f226ebd8-9ddd-4fc4-84b4-46a8ea9a127c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2871dcbd-d05c-47a6-bf4a-017e5a6f2376}, !- Zone Air Inlet Port List
  {02fd0b94-fa7a-4f28-a77c-38c6c9095609}, !- Zone Air Exhaust Port List
  {fb0b76e0-1f70-4df9-9de1-51351934cadd}, !- Zone Air Node Name
  {3431aeed-f737-4a06-a23e-206c6b352fce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f5389b1-5bae-4480-a35e-6541ed465d66}, !- Group Rendering Name
  {9821344a-a32a-4f96-b76d-b6b1a090baa5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f8667da-84fc-4e98-8d20-4327a3b4e8bd}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12 Zone Air Node, !- Name
  {fb0b76e0-1f70-4df9-9de1-51351934cadd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb0b76e0-1f70-4df9-9de1-51351934cadd}, !- Handle
  {f226ebd8-9ddd-4fc4-84b4-46a8ea9a127c}, !- Source Object
  11,                                     !- Outlet Port
  {2f8667da-84fc-4e98-8d20-4327a3b4e8bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2871dcbd-d05c-47a6-bf4a-017e5a6f2376}, !- Handle
  {f226ebd8-9ddd-4fc4-84b4-46a8ea9a127c}, !- HVAC Component
  {43b1357c-52a4-466c-9265-01fceac22f35}, !- Port 1
  {66d994b0-eaf4-4180-b2f3-6ce803f94d52}; !- Port 2

OS:PortList,
  {02fd0b94-fa7a-4f28-a77c-38c6c9095609}, !- Handle
  {f226ebd8-9ddd-4fc4-84b4-46a8ea9a127c}, !- HVAC Component
  {ff73dbf1-5af4-468e-a966-6484bafec29f}; !- Port 1

OS:PortList,
  {3431aeed-f737-4a06-a23e-206c6b352fce}, !- Handle
  {f226ebd8-9ddd-4fc4-84b4-46a8ea9a127c}, !- HVAC Component
  {a78542f0-5097-4e76-8868-19424ca18409}; !- Port 1

OS:Sizing:Zone,
  {0c3e3dcc-4578-4cd5-bbdf-b93b25e32ce8}, !- Handle
  {f226ebd8-9ddd-4fc4-84b4-46a8ea9a127c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {58434dec-d49a-4c23-8cb0-e90016c5767e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12 Zone HVAC Equipment List, !- Name
  {f226ebd8-9ddd-4fc4-84b4-46a8ea9a127c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2406bc56-6927-436e-8677-8cca7ca55031}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {260393be-e005-4e20-b023-cfba99785d06}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a0ee69b8-ff7b-48f7-9fa4-65d2fa3471bf}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9821344a-a32a-4f96-b76d-b6b1a090baa5}, !- Handle
  Space Function Guest room Thermostat 125, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ffaa7856-aafa-4102-8cc8-cf1f48d086fe}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5f49eb3-09ca-4a70-b62c-a0b7044d68b0}, !- Zone Air Inlet Port List
  {a05cbc31-1c7e-4366-bf08-c0024a20e497}, !- Zone Air Exhaust Port List
  {ae953694-dac4-48ff-9739-14978cee550e}, !- Zone Air Node Name
  {fbe9b347-00a6-4a78-9d77-c12138df3828}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8d410683-7a28-4618-92c7-cb5fe9636dd5}, !- Group Rendering Name
  {55b065ab-9042-4f12-86f4-28c1b68ef46d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83697b97-66bf-4e71-8cf2-f847bb908c8b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Zone Air Node, !- Name
  {ae953694-dac4-48ff-9739-14978cee550e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae953694-dac4-48ff-9739-14978cee550e}, !- Handle
  {ffaa7856-aafa-4102-8cc8-cf1f48d086fe}, !- Source Object
  11,                                     !- Outlet Port
  {83697b97-66bf-4e71-8cf2-f847bb908c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5f49eb3-09ca-4a70-b62c-a0b7044d68b0}, !- Handle
  {ffaa7856-aafa-4102-8cc8-cf1f48d086fe}, !- HVAC Component
  {b14cb124-9671-45a7-b0a2-7911d7d73f48}, !- Port 1
  {6752ee98-7751-49e8-9336-a0f313f9319a}; !- Port 2

OS:PortList,
  {a05cbc31-1c7e-4366-bf08-c0024a20e497}, !- Handle
  {ffaa7856-aafa-4102-8cc8-cf1f48d086fe}, !- HVAC Component
  {4d285da2-6855-4973-b961-64f9f6e4f870}; !- Port 1

OS:PortList,
  {fbe9b347-00a6-4a78-9d77-c12138df3828}, !- Handle
  {ffaa7856-aafa-4102-8cc8-cf1f48d086fe}, !- HVAC Component
  {3c4db8ec-57f6-4e03-918f-c34af9b7a7c4}; !- Port 1

OS:Sizing:Zone,
  {d81d11ab-3ff6-42df-897b-b611bab8ee2b}, !- Handle
  {ffaa7856-aafa-4102-8cc8-cf1f48d086fe}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {14a92b86-da9d-492a-b5d4-7dec69297119}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Zone HVAC Equipment List, !- Name
  {ffaa7856-aafa-4102-8cc8-cf1f48d086fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87d8b657-c1fc-4359-9421-9fdc2a3b263b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1ad99972-6238-4a54-b651-6b3699fc5bb6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {488bb752-d279-4c63-aa9a-4a5dbb8d2aba}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {55b065ab-9042-4f12-86f4-28c1b68ef46d}, !- Handle
  Space Function Guest room Thermostat 126, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3d16650c-f70d-4d46-8abd-1636b082459b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dac3fc4d-8264-420e-b4c1-c48485ddc074}, !- Zone Air Inlet Port List
  {740b3710-128a-49a4-b785-032e0b6c1e2f}, !- Zone Air Exhaust Port List
  {abbd546d-61e4-40af-ba20-88b2d0ee3787}, !- Zone Air Node Name
  {d7b6c961-5168-44c0-94e1-dfaf05ed8dda}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ae7d8278-5322-4804-80bd-ba59f178bac5}, !- Group Rendering Name
  {fbc3bfc4-1e0d-4b7e-ae24-7daf8e2d2d81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4d685bb-9e81-4505-a7fd-f71584886c63}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13 Zone Air Node, !- Name
  {abbd546d-61e4-40af-ba20-88b2d0ee3787}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abbd546d-61e4-40af-ba20-88b2d0ee3787}, !- Handle
  {3d16650c-f70d-4d46-8abd-1636b082459b}, !- Source Object
  11,                                     !- Outlet Port
  {f4d685bb-9e81-4505-a7fd-f71584886c63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dac3fc4d-8264-420e-b4c1-c48485ddc074}, !- Handle
  {3d16650c-f70d-4d46-8abd-1636b082459b}, !- HVAC Component
  {77871907-c944-4a88-ad74-3f6e91e2136b}, !- Port 1
  {68de2fcc-15ea-4125-8b93-0c91be5e8d55}; !- Port 2

OS:PortList,
  {740b3710-128a-49a4-b785-032e0b6c1e2f}, !- Handle
  {3d16650c-f70d-4d46-8abd-1636b082459b}, !- HVAC Component
  {e8338716-43b8-4f78-aaff-6832ba8c426c}; !- Port 1

OS:PortList,
  {d7b6c961-5168-44c0-94e1-dfaf05ed8dda}, !- Handle
  {3d16650c-f70d-4d46-8abd-1636b082459b}, !- HVAC Component
  {f8b50a21-8b50-4e19-8b86-bf61c0f3e2ae}; !- Port 1

OS:Sizing:Zone,
  {3cc88711-95cb-479c-8b29-dbeb9b45ffc0}, !- Handle
  {3d16650c-f70d-4d46-8abd-1636b082459b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b5babcf4-9ba1-4f39-bda8-aab2647fbba6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13 Zone HVAC Equipment List, !- Name
  {3d16650c-f70d-4d46-8abd-1636b082459b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5b3ffb5-40f7-4d83-99bb-5b08c97e5e9c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5cecbd11-12ef-40b5-a8b4-6216f30185bf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8030dbb2-46f3-4be0-9516-8922e158da53}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {fbc3bfc4-1e0d-4b7e-ae24-7daf8e2d2d81}, !- Handle
  Space Function Guest room Thermostat 127, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {11b22687-6c73-491a-bbf1-6cdf06331f4b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e59917c-5d7a-49e8-84c6-849493eb25ee}, !- Zone Air Inlet Port List
  {93324a86-22f2-42ea-a464-8d603e6002f9}, !- Zone Air Exhaust Port List
  {2d113d52-0cf1-471b-8701-c4910918017d}, !- Zone Air Node Name
  {a1ce5c60-a743-4617-8c2b-292ecaae6234}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f2472efd-f9d0-4eb6-a060-0022abc53048}, !- Group Rendering Name
  {eccc116c-ab75-461a-abca-34a9d6859af9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fd6d669-7f6e-49ca-96bd-6b192a72a622}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14 Zone Air Node, !- Name
  {2d113d52-0cf1-471b-8701-c4910918017d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d113d52-0cf1-471b-8701-c4910918017d}, !- Handle
  {11b22687-6c73-491a-bbf1-6cdf06331f4b}, !- Source Object
  11,                                     !- Outlet Port
  {0fd6d669-7f6e-49ca-96bd-6b192a72a622}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e59917c-5d7a-49e8-84c6-849493eb25ee}, !- Handle
  {11b22687-6c73-491a-bbf1-6cdf06331f4b}, !- HVAC Component
  {3795abe1-3560-4873-9e01-e7824e235cc0}, !- Port 1
  {34f034b9-a892-446d-8464-98e2f9e69be6}; !- Port 2

OS:PortList,
  {93324a86-22f2-42ea-a464-8d603e6002f9}, !- Handle
  {11b22687-6c73-491a-bbf1-6cdf06331f4b}, !- HVAC Component
  {5faa55a7-aad6-4181-a1ec-14ce689359aa}; !- Port 1

OS:PortList,
  {a1ce5c60-a743-4617-8c2b-292ecaae6234}, !- Handle
  {11b22687-6c73-491a-bbf1-6cdf06331f4b}, !- HVAC Component
  {f5dfa8b5-3656-4aed-872c-cdef29ee09bd}; !- Port 1

OS:Sizing:Zone,
  {1e900bc0-3d70-4e3f-9911-e47a9291eb13}, !- Handle
  {11b22687-6c73-491a-bbf1-6cdf06331f4b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aa03b1b8-27b1-4e82-8117-c580ef9dd887}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14 Zone HVAC Equipment List, !- Name
  {11b22687-6c73-491a-bbf1-6cdf06331f4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd9fd75b-a470-4cf4-b983-3799377b661f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {081adccb-18e3-47cb-a027-4e38682babef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4f1efea8-5ffe-45f1-89f5-5d8fe29576dc}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {eccc116c-ab75-461a-abca-34a9d6859af9}, !- Handle
  Space Function Guest room Thermostat 128, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a319fb50-4b5c-4376-9144-8e3834aab932}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fb42342-a18a-45d0-9f9d-b50d727ca55c}, !- Zone Air Inlet Port List
  {98d17a8e-1506-4b1c-a935-793eea71007e}, !- Zone Air Exhaust Port List
  {ff277404-7cca-4e2c-9e49-54647970411d}, !- Zone Air Node Name
  {0f63b940-b3b5-4e34-a7b5-10c6e0693658}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {313ab8bf-fc75-4939-870d-70ba09ba3396}, !- Group Rendering Name
  {1eca09a9-31d0-4cbc-b48a-994dbf157fce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ee34e6e-4816-4a28-b83e-b7c518617742}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Zone Air Node, !- Name
  {ff277404-7cca-4e2c-9e49-54647970411d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff277404-7cca-4e2c-9e49-54647970411d}, !- Handle
  {a319fb50-4b5c-4376-9144-8e3834aab932}, !- Source Object
  11,                                     !- Outlet Port
  {9ee34e6e-4816-4a28-b83e-b7c518617742}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fb42342-a18a-45d0-9f9d-b50d727ca55c}, !- Handle
  {a319fb50-4b5c-4376-9144-8e3834aab932}, !- HVAC Component
  {18650a40-d57b-4356-b34d-64541dd97af7}, !- Port 1
  {71d82a73-09bc-4a35-a64f-c80a224b6dfa}; !- Port 2

OS:PortList,
  {98d17a8e-1506-4b1c-a935-793eea71007e}, !- Handle
  {a319fb50-4b5c-4376-9144-8e3834aab932}, !- HVAC Component
  {868dc75c-aaf7-4e2b-834e-7dae1e0e4222}; !- Port 1

OS:PortList,
  {0f63b940-b3b5-4e34-a7b5-10c6e0693658}, !- Handle
  {a319fb50-4b5c-4376-9144-8e3834aab932}, !- HVAC Component
  {c51bb4b4-e7ca-4639-a890-355f7c294d29}; !- Port 1

OS:Sizing:Zone,
  {b20d9eec-ccce-478a-bfb0-4223390e085f}, !- Handle
  {a319fb50-4b5c-4376-9144-8e3834aab932}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e6fe6938-2ba7-45fe-ba57-9dba999b2a5f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Zone HVAC Equipment List, !- Name
  {a319fb50-4b5c-4376-9144-8e3834aab932}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7570b785-1434-440f-a7b2-f2221c568d8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {454798d2-b869-45ee-9e59-0f39468e1376}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {313401e1-bd0f-4114-a8f5-37aeb4bb5de3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1eca09a9-31d0-4cbc-b48a-994dbf157fce}, !- Handle
  Space Function Guest room Thermostat 129, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da103b51-24a8-4bd3-a138-bc4fd0b28edd}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bde8ef2c-8489-4a11-bae8-f01e52a8e5da}, !- Zone Air Inlet Port List
  {3af930aa-4cac-43b5-aa24-0f1a4b2e9ab9}, !- Zone Air Exhaust Port List
  {fae472c9-e65b-4ca2-8f56-191d21ebda5b}, !- Zone Air Node Name
  {1d63f807-1695-4c42-8b68-a7d80a075a60}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b9f420d-d7d3-4b89-a85d-c4aac53cfdcf}, !- Group Rendering Name
  {1b1642a6-b228-4e80-bed9-6f9df6ff0650}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5bad6d79-b1ed-497d-8dac-488dd304c29b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15 Zone Air Node, !- Name
  {fae472c9-e65b-4ca2-8f56-191d21ebda5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fae472c9-e65b-4ca2-8f56-191d21ebda5b}, !- Handle
  {da103b51-24a8-4bd3-a138-bc4fd0b28edd}, !- Source Object
  11,                                     !- Outlet Port
  {5bad6d79-b1ed-497d-8dac-488dd304c29b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bde8ef2c-8489-4a11-bae8-f01e52a8e5da}, !- Handle
  {da103b51-24a8-4bd3-a138-bc4fd0b28edd}, !- HVAC Component
  {379e4f99-9d94-4715-a4a6-adb0980f917c}, !- Port 1
  {e7c6ee78-5bfc-4d26-94d1-d8f33991517a}; !- Port 2

OS:PortList,
  {3af930aa-4cac-43b5-aa24-0f1a4b2e9ab9}, !- Handle
  {da103b51-24a8-4bd3-a138-bc4fd0b28edd}, !- HVAC Component
  {dbb23292-1030-4288-8d71-aea61f819d5c}; !- Port 1

OS:PortList,
  {1d63f807-1695-4c42-8b68-a7d80a075a60}, !- Handle
  {da103b51-24a8-4bd3-a138-bc4fd0b28edd}, !- HVAC Component
  {4056ecb7-ba81-47e9-b453-61ed097855ba}; !- Port 1

OS:Sizing:Zone,
  {d4bc1ae8-d51f-464c-933a-373895b974de}, !- Handle
  {da103b51-24a8-4bd3-a138-bc4fd0b28edd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {63894c40-dfc5-4b16-8add-0cdc7cd0aad2}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15 Zone HVAC Equipment List, !- Name
  {da103b51-24a8-4bd3-a138-bc4fd0b28edd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7c97934-55be-4dd7-809e-669c36e97d59}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a1472ce3-2a1f-4148-8b29-f8622b9622b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5180fc0e-2c33-4fa2-b03d-5fad07120e2e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1b1642a6-b228-4e80-bed9-6f9df6ff0650}, !- Handle
  Space Function Guest room Thermostat 130, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {01bf42d9-1e74-4930-8585-4562140be8ec}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {517e86cc-71bd-4d20-a4fa-15388d244203}, !- Zone Air Inlet Port List
  {f196dd9e-2702-4f92-99ff-5bc15136b38e}, !- Zone Air Exhaust Port List
  {992d112a-c487-4508-900f-3a59d692fa5e}, !- Zone Air Node Name
  {33fff3ca-9a70-45c5-9a6b-560a36934e26}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {77233d5e-ff3a-48f0-bbb2-02fb11150a1d}, !- Group Rendering Name
  {a7ef32ba-36d8-48e1-ab27-1abb43635439}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6658c4cc-37cc-43fc-8c29-91df1d0c42ce}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16 Zone Air Node, !- Name
  {992d112a-c487-4508-900f-3a59d692fa5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {992d112a-c487-4508-900f-3a59d692fa5e}, !- Handle
  {01bf42d9-1e74-4930-8585-4562140be8ec}, !- Source Object
  11,                                     !- Outlet Port
  {6658c4cc-37cc-43fc-8c29-91df1d0c42ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {517e86cc-71bd-4d20-a4fa-15388d244203}, !- Handle
  {01bf42d9-1e74-4930-8585-4562140be8ec}, !- HVAC Component
  {5c0a1e43-3e18-4726-8567-eed99cb0eac9}, !- Port 1
  {1c2e3448-330e-4db6-9668-2c4e31b559bf}; !- Port 2

OS:PortList,
  {f196dd9e-2702-4f92-99ff-5bc15136b38e}, !- Handle
  {01bf42d9-1e74-4930-8585-4562140be8ec}, !- HVAC Component
  {7e28287b-c1c8-4c44-8c05-be8bd3b17b25}; !- Port 1

OS:PortList,
  {33fff3ca-9a70-45c5-9a6b-560a36934e26}, !- Handle
  {01bf42d9-1e74-4930-8585-4562140be8ec}, !- HVAC Component
  {9758ea53-c14d-4f98-98ea-b1f17191a160}; !- Port 1

OS:Sizing:Zone,
  {8273ba63-e842-4028-b503-3ac3e4d7be48}, !- Handle
  {01bf42d9-1e74-4930-8585-4562140be8ec}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b7e0517f-3524-4688-a1f5-984ed0dbddc1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16 Zone HVAC Equipment List, !- Name
  {01bf42d9-1e74-4930-8585-4562140be8ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {423813a4-622e-4404-98d7-cf72937d9c63}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {21334160-0243-4e3c-8c06-8c6d4c733463}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5b072418-8685-4791-b43b-6cc250f15f3d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a7ef32ba-36d8-48e1-ab27-1abb43635439}, !- Handle
  Space Function Guest room Thermostat 131, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fa11fc9a-d818-4df4-ad4a-a0ac32569d66}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc088df8-02cc-4932-ae10-3b35341cfc9c}, !- Zone Air Inlet Port List
  {ba042811-6f4e-4bc2-927d-60fef6eae64f}, !- Zone Air Exhaust Port List
  {cd0d2d11-8807-4dcc-a2fe-724ca43a0861}, !- Zone Air Node Name
  {00d76b98-27ee-49bb-a407-d9dab7620300}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4f8298ff-cf07-40fd-a1dc-5639f326d038}, !- Group Rendering Name
  {ce0e92e7-17a5-4ad6-9400-cd50df16712f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c4e6e4d-454d-4fe6-a3d1-715a57b82133}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17 Zone Air Node, !- Name
  {cd0d2d11-8807-4dcc-a2fe-724ca43a0861}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd0d2d11-8807-4dcc-a2fe-724ca43a0861}, !- Handle
  {fa11fc9a-d818-4df4-ad4a-a0ac32569d66}, !- Source Object
  11,                                     !- Outlet Port
  {8c4e6e4d-454d-4fe6-a3d1-715a57b82133}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc088df8-02cc-4932-ae10-3b35341cfc9c}, !- Handle
  {fa11fc9a-d818-4df4-ad4a-a0ac32569d66}, !- HVAC Component
  {421a92ba-e18d-4c02-bd81-6a369dd2908e}, !- Port 1
  {ba6fec90-fe6b-4fc0-9621-0a0806d1f264}; !- Port 2

OS:PortList,
  {ba042811-6f4e-4bc2-927d-60fef6eae64f}, !- Handle
  {fa11fc9a-d818-4df4-ad4a-a0ac32569d66}, !- HVAC Component
  {4e43f2fb-2076-4b91-abab-2addaf646238}; !- Port 1

OS:PortList,
  {00d76b98-27ee-49bb-a407-d9dab7620300}, !- Handle
  {fa11fc9a-d818-4df4-ad4a-a0ac32569d66}, !- HVAC Component
  {3d20f3c4-2d61-4ed6-9cbf-10e1c9d0ee2a}; !- Port 1

OS:Sizing:Zone,
  {ddf529c4-ada7-4a78-bcd6-da04cfa72b83}, !- Handle
  {fa11fc9a-d818-4df4-ad4a-a0ac32569d66}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fed447cb-8979-4c1c-b803-95c03e30663d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17 Zone HVAC Equipment List, !- Name
  {fa11fc9a-d818-4df4-ad4a-a0ac32569d66}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6654306e-28d0-40e0-8618-650518202b40}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2a13668e-3b02-44fa-992c-e1e9832a67ef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5364468d-9044-423b-a10c-3ee21742dc76}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {ce0e92e7-17a5-4ad6-9400-cd50df16712f}, !- Handle
  Space Function Guest room Thermostat 132, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bec900ec-acdd-442f-be68-09cbdb5744c5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11429415-f25e-47e1-bd1a-de089677428a}, !- Zone Air Inlet Port List
  {9e566785-0be4-4af2-926d-79be1428ca9c}, !- Zone Air Exhaust Port List
  {a6eb839d-7ca1-425b-9d40-fa84f2b589ca}, !- Zone Air Node Name
  {60f832d2-8dbe-4c2f-85ad-4582deb5b199}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1444cc9-91a3-4450-9ef1-0da05d4ea258}, !- Group Rendering Name
  {6675d800-1957-4fe6-a743-a660d0c79ff0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80aaa89f-732f-4513-bac9-001b11a8221b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18 Zone Air Node, !- Name
  {a6eb839d-7ca1-425b-9d40-fa84f2b589ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6eb839d-7ca1-425b-9d40-fa84f2b589ca}, !- Handle
  {bec900ec-acdd-442f-be68-09cbdb5744c5}, !- Source Object
  11,                                     !- Outlet Port
  {80aaa89f-732f-4513-bac9-001b11a8221b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11429415-f25e-47e1-bd1a-de089677428a}, !- Handle
  {bec900ec-acdd-442f-be68-09cbdb5744c5}, !- HVAC Component
  {e37e7c0e-b542-434d-b360-6c5c85ea71a7}, !- Port 1
  {7959c97a-d319-4603-b63b-de8a2a257831}; !- Port 2

OS:PortList,
  {9e566785-0be4-4af2-926d-79be1428ca9c}, !- Handle
  {bec900ec-acdd-442f-be68-09cbdb5744c5}, !- HVAC Component
  {5c018612-7102-485a-a26f-a6a9d304dedc}; !- Port 1

OS:PortList,
  {60f832d2-8dbe-4c2f-85ad-4582deb5b199}, !- Handle
  {bec900ec-acdd-442f-be68-09cbdb5744c5}, !- HVAC Component
  {82e518f5-d322-4678-b70f-303349055997}; !- Port 1

OS:Sizing:Zone,
  {287cba0a-9db8-4a49-bf17-83bed0b40663}, !- Handle
  {bec900ec-acdd-442f-be68-09cbdb5744c5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c5908302-d611-4516-8a5b-c256fdccaf48}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18 Zone HVAC Equipment List, !- Name
  {bec900ec-acdd-442f-be68-09cbdb5744c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36e25521-4364-4c72-86e9-80185f4133a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {865b1d38-2bd4-4a3b-a49f-d6d4c016b91e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {bbb2fcff-bab5-43c1-88fc-be5a38e212f6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6675d800-1957-4fe6-a743-a660d0c79ff0}, !- Handle
  Space Function Guest room Thermostat 133, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {802b95df-4bff-4bdc-a336-74bf9c5a3840}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71e553e1-9809-4e1f-8c60-dde1f5cfc167}, !- Zone Air Inlet Port List
  {f89072b9-b767-4be4-ba25-9f8c5ee2076f}, !- Zone Air Exhaust Port List
  {32349ad1-ba30-4ced-8037-4ac7432fe9b6}, !- Zone Air Node Name
  {431f55d9-76a4-49cc-9ca4-071ee9f41661}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f7edf96-46e4-4879-98dd-111857e38d50}, !- Group Rendering Name
  {e5a88ae5-0232-4d01-ad4a-5ceb055055a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60b818ae-776a-4dea-b972-cb62ad046dbc}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19 Zone Air Node, !- Name
  {32349ad1-ba30-4ced-8037-4ac7432fe9b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32349ad1-ba30-4ced-8037-4ac7432fe9b6}, !- Handle
  {802b95df-4bff-4bdc-a336-74bf9c5a3840}, !- Source Object
  11,                                     !- Outlet Port
  {60b818ae-776a-4dea-b972-cb62ad046dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71e553e1-9809-4e1f-8c60-dde1f5cfc167}, !- Handle
  {802b95df-4bff-4bdc-a336-74bf9c5a3840}, !- HVAC Component
  {95a1bec0-23cc-4cf9-86d9-8867ee2ed723}, !- Port 1
  {cd33591f-d4b3-4f9b-9ac7-c23da17d5bd5}; !- Port 2

OS:PortList,
  {f89072b9-b767-4be4-ba25-9f8c5ee2076f}, !- Handle
  {802b95df-4bff-4bdc-a336-74bf9c5a3840}, !- HVAC Component
  {ca1bf2b0-3c56-46e2-8136-ed5b4781ee57}; !- Port 1

OS:PortList,
  {431f55d9-76a4-49cc-9ca4-071ee9f41661}, !- Handle
  {802b95df-4bff-4bdc-a336-74bf9c5a3840}, !- HVAC Component
  {1b07c277-e1ea-42f2-a438-8e49e3c45631}; !- Port 1

OS:Sizing:Zone,
  {e62c7f67-2668-48e7-b3cf-d3c4286bb538}, !- Handle
  {802b95df-4bff-4bdc-a336-74bf9c5a3840}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {da2aed91-7be6-4216-b5ee-fd988396051a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19 Zone HVAC Equipment List, !- Name
  {802b95df-4bff-4bdc-a336-74bf9c5a3840}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e025bd94-bf24-4fb8-8a30-cbd3bd3f635f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6d9d7cab-7b11-4a3c-8ff7-b7cc778ed175}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {08460fd8-cc73-420f-b12e-53c3f1604077}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e5a88ae5-0232-4d01-ad4a-5ceb055055a4}, !- Handle
  Space Function Guest room Thermostat 134, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6c1087f8-c1ef-4428-9ffa-62220399cff1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7681b8f0-4009-46d4-ab4a-fca7d9ba2293}, !- Zone Air Inlet Port List
  {3c339d5d-5775-4b72-b9f5-1ebe4bacdf90}, !- Zone Air Exhaust Port List
  {502a67fb-6579-4315-9841-a39cb0d0b11b}, !- Zone Air Node Name
  {12d013f3-b041-4fc3-a2a7-69af14561319}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a17a0412-0206-4c4a-a40d-a68756eb85d6}, !- Group Rendering Name
  {8644dbd7-3197-4e5b-bd33-65666f4a71b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {220f2036-8c49-4dd5-a7f3-2bbe946268c5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20 Zone Air Node, !- Name
  {502a67fb-6579-4315-9841-a39cb0d0b11b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {502a67fb-6579-4315-9841-a39cb0d0b11b}, !- Handle
  {6c1087f8-c1ef-4428-9ffa-62220399cff1}, !- Source Object
  11,                                     !- Outlet Port
  {220f2036-8c49-4dd5-a7f3-2bbe946268c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7681b8f0-4009-46d4-ab4a-fca7d9ba2293}, !- Handle
  {6c1087f8-c1ef-4428-9ffa-62220399cff1}, !- HVAC Component
  {45bd41de-5d98-40b6-a530-08f7abb4abd2}, !- Port 1
  {d656d353-6d5b-40fc-8a70-01e76609181b}; !- Port 2

OS:PortList,
  {3c339d5d-5775-4b72-b9f5-1ebe4bacdf90}, !- Handle
  {6c1087f8-c1ef-4428-9ffa-62220399cff1}, !- HVAC Component
  {221d25f6-ef37-4b65-82bf-3ead0eca518a}; !- Port 1

OS:PortList,
  {12d013f3-b041-4fc3-a2a7-69af14561319}, !- Handle
  {6c1087f8-c1ef-4428-9ffa-62220399cff1}, !- HVAC Component
  {0ba8fa82-d49f-4885-a9c6-1ec7fab99985}; !- Port 1

OS:Sizing:Zone,
  {29185585-ad7c-41c9-9c41-5a150daa1fc1}, !- Handle
  {6c1087f8-c1ef-4428-9ffa-62220399cff1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {25d4a7ab-1727-49e7-8fc4-b8ba157fc159}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20 Zone HVAC Equipment List, !- Name
  {6c1087f8-c1ef-4428-9ffa-62220399cff1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3bf9b9cd-3e65-4bae-9ae7-0e844d0396eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8bc2c1d1-ad84-4397-be75-396e5b43a7b7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9172b203-cffb-4fe6-a313-90e7015fc533}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8644dbd7-3197-4e5b-bd33-65666f4a71b8}, !- Handle
  Space Function Guest room Thermostat 135, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {87144c7a-71cb-48fd-b7d8-3836907586d4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ecd7479-734e-46ad-ad79-e9a572071d92}, !- Zone Air Inlet Port List
  {d0893d2a-d278-4484-967f-7d47e9e0827c}, !- Zone Air Exhaust Port List
  {5737fedd-d981-4c4d-8b18-f8c2be7da1a6}, !- Zone Air Node Name
  {8a106cef-9232-4b9f-921d-ad8ac1d0fa38}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {318e6fdf-e29e-44e8-8284-e4f864c594a5}, !- Group Rendering Name
  {b2efe591-b4c6-4bee-b5ce-8e6f501b5c39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de293f10-ba2d-4f57-93c1-faa802df35ee}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21 Zone Air Node, !- Name
  {5737fedd-d981-4c4d-8b18-f8c2be7da1a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5737fedd-d981-4c4d-8b18-f8c2be7da1a6}, !- Handle
  {87144c7a-71cb-48fd-b7d8-3836907586d4}, !- Source Object
  11,                                     !- Outlet Port
  {de293f10-ba2d-4f57-93c1-faa802df35ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ecd7479-734e-46ad-ad79-e9a572071d92}, !- Handle
  {87144c7a-71cb-48fd-b7d8-3836907586d4}, !- HVAC Component
  {567b7d87-e883-4b8e-aafd-daebc4c96c14}, !- Port 1
  {495b11c8-bccb-44cd-98d5-1ad3b4a3c38a}; !- Port 2

OS:PortList,
  {d0893d2a-d278-4484-967f-7d47e9e0827c}, !- Handle
  {87144c7a-71cb-48fd-b7d8-3836907586d4}, !- HVAC Component
  {dedb709a-9d0d-4986-8df9-8b35d6e829b5}; !- Port 1

OS:PortList,
  {8a106cef-9232-4b9f-921d-ad8ac1d0fa38}, !- Handle
  {87144c7a-71cb-48fd-b7d8-3836907586d4}, !- HVAC Component
  {982d42cf-7ceb-47a6-add2-56366d689fb7}; !- Port 1

OS:Sizing:Zone,
  {58af136a-e6e6-400c-b415-3ffb4bc9b460}, !- Handle
  {87144c7a-71cb-48fd-b7d8-3836907586d4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {29891612-ee6d-476c-a6be-7e8eb2c25d00}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21 Zone HVAC Equipment List, !- Name
  {87144c7a-71cb-48fd-b7d8-3836907586d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {260f8c4a-2fd1-44db-9d22-9ce10cb6cd7c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {795c773b-fadc-459d-b128-f4a632e202a9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3aebc020-2d86-4e53-9d17-3e5449e13dc4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b2efe591-b4c6-4bee-b5ce-8e6f501b5c39}, !- Handle
  Space Function Guest room Thermostat 136, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5db834e6-1925-4ce6-b021-bed781732a09}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f490ea8-011c-4ad2-9b0f-f83b056ca80c}, !- Zone Air Inlet Port List
  {4beef353-7e05-40cb-9b68-463e633b48f2}, !- Zone Air Exhaust Port List
  {1dfaa4c0-b33d-4063-812d-a874da96aaf3}, !- Zone Air Node Name
  {19d137cd-acc9-4919-878c-646e1f018efe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {52aef266-2a49-4201-9bfe-8cc27b0e261f}, !- Group Rendering Name
  {97a2d9fc-bd6d-49d8-a8b6-4336fa6dfadb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1880e24e-3a44-4184-8b40-708f61cf94c6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22 Zone Air Node, !- Name
  {1dfaa4c0-b33d-4063-812d-a874da96aaf3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dfaa4c0-b33d-4063-812d-a874da96aaf3}, !- Handle
  {5db834e6-1925-4ce6-b021-bed781732a09}, !- Source Object
  11,                                     !- Outlet Port
  {1880e24e-3a44-4184-8b40-708f61cf94c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f490ea8-011c-4ad2-9b0f-f83b056ca80c}, !- Handle
  {5db834e6-1925-4ce6-b021-bed781732a09}, !- HVAC Component
  {57ae85f7-c642-4515-87db-f41bd6d17f38}, !- Port 1
  {74b9c128-89e9-42ab-b765-46b4b6f6b578}; !- Port 2

OS:PortList,
  {4beef353-7e05-40cb-9b68-463e633b48f2}, !- Handle
  {5db834e6-1925-4ce6-b021-bed781732a09}, !- HVAC Component
  {00fe449d-5e9e-4ccb-a974-84525b446c41}; !- Port 1

OS:PortList,
  {19d137cd-acc9-4919-878c-646e1f018efe}, !- Handle
  {5db834e6-1925-4ce6-b021-bed781732a09}, !- HVAC Component
  {bf449de7-1319-4be9-a7fc-0c2cb8e07d5a}; !- Port 1

OS:Sizing:Zone,
  {abc973d4-2cb5-49a3-a47e-8c6b0702e293}, !- Handle
  {5db834e6-1925-4ce6-b021-bed781732a09}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0a592897-cf84-461b-b151-db751be89b77}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22 Zone HVAC Equipment List, !- Name
  {5db834e6-1925-4ce6-b021-bed781732a09}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4e457a7-2a5d-4646-92ac-9b73a6856c26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {de4920b7-12d9-4f85-b3f3-1b201c52263d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {16183e8a-5229-4dc6-8ae6-3d5aa9471f07}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {97a2d9fc-bd6d-49d8-a8b6-4336fa6dfadb}, !- Handle
  Space Function Guest room Thermostat 137, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c14d463d-7fed-466f-ad1c-38a06928ac13}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39309d6f-65d1-436a-8b16-19dc6be23966}, !- Zone Air Inlet Port List
  {6d1aaf7c-4981-4a38-be6e-5f959b007ee6}, !- Zone Air Exhaust Port List
  {f8a9a419-2a02-4df9-b484-09cc19773d5e}, !- Zone Air Node Name
  {99ab0cd5-9c26-48c1-9d55-a2f57a2af82d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e6263956-35d3-4873-868f-878d8f3d78fd}, !- Group Rendering Name
  {cefdcfe6-a61a-46d0-b830-558b8c8357d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cef45c3-fd62-4825-b0c3-43c144959f5b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23 Zone Air Node, !- Name
  {f8a9a419-2a02-4df9-b484-09cc19773d5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8a9a419-2a02-4df9-b484-09cc19773d5e}, !- Handle
  {c14d463d-7fed-466f-ad1c-38a06928ac13}, !- Source Object
  11,                                     !- Outlet Port
  {9cef45c3-fd62-4825-b0c3-43c144959f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39309d6f-65d1-436a-8b16-19dc6be23966}, !- Handle
  {c14d463d-7fed-466f-ad1c-38a06928ac13}, !- HVAC Component
  {8e3a90dc-c009-495b-b026-daa329cac7d1}, !- Port 1
  {4fb9799a-e1ca-49ce-9316-b07c6c84bb88}; !- Port 2

OS:PortList,
  {6d1aaf7c-4981-4a38-be6e-5f959b007ee6}, !- Handle
  {c14d463d-7fed-466f-ad1c-38a06928ac13}, !- HVAC Component
  {2fd938c9-8d97-4095-8dc3-6d944dc50bc9}; !- Port 1

OS:PortList,
  {99ab0cd5-9c26-48c1-9d55-a2f57a2af82d}, !- Handle
  {c14d463d-7fed-466f-ad1c-38a06928ac13}, !- HVAC Component
  {3dcd1af2-dc39-410a-9b9b-e4f47eafe3b0}; !- Port 1

OS:Sizing:Zone,
  {9db5413b-4a07-4cec-8389-400e9710f996}, !- Handle
  {c14d463d-7fed-466f-ad1c-38a06928ac13}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d46ada37-851d-486c-b2e5-5d64c18dc3c6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23 Zone HVAC Equipment List, !- Name
  {c14d463d-7fed-466f-ad1c-38a06928ac13}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {871af96d-4bb9-4b32-aba0-c2d3611f8028}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9742b8fe-e0fd-4b0a-a484-7692fc061c23}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9b550f6d-c025-40ae-b8e2-899c980c47d7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {cefdcfe6-a61a-46d0-b830-558b8c8357d0}, !- Handle
  Space Function Guest room Thermostat 138, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41808257-be91-440d-a316-a159a5862082}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c22acff-d39c-400a-b2d1-285d9b8a9c58}, !- Zone Air Inlet Port List
  {013ecbe4-d8f5-430c-b028-212d0072f2a6}, !- Zone Air Exhaust Port List
  {c418f519-265d-4c23-902d-7d8ececa69dd}, !- Zone Air Node Name
  {d928d782-9ef0-4f6c-bb7a-cca42bc89da5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8250decc-f42b-4208-8aa2-538882949c1e}, !- Group Rendering Name
  {935c1cd9-af24-4f9b-88a4-427157488e5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a936f56-e06e-4b9e-a796-f886dc15109f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24 Zone Air Node, !- Name
  {c418f519-265d-4c23-902d-7d8ececa69dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c418f519-265d-4c23-902d-7d8ececa69dd}, !- Handle
  {41808257-be91-440d-a316-a159a5862082}, !- Source Object
  11,                                     !- Outlet Port
  {4a936f56-e06e-4b9e-a796-f886dc15109f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c22acff-d39c-400a-b2d1-285d9b8a9c58}, !- Handle
  {41808257-be91-440d-a316-a159a5862082}, !- HVAC Component
  {caa3a018-b197-422a-b2aa-6da944efaf62}, !- Port 1
  {5595d3f2-4b32-42a6-8d88-3b32db3bcbbc}; !- Port 2

OS:PortList,
  {013ecbe4-d8f5-430c-b028-212d0072f2a6}, !- Handle
  {41808257-be91-440d-a316-a159a5862082}, !- HVAC Component
  {a5eb213d-d9ed-4d08-b0c1-23d46b58a088}; !- Port 1

OS:PortList,
  {d928d782-9ef0-4f6c-bb7a-cca42bc89da5}, !- Handle
  {41808257-be91-440d-a316-a159a5862082}, !- HVAC Component
  {d2276906-bf5f-4cb2-b77b-107d826b9bf8}; !- Port 1

OS:Sizing:Zone,
  {dcd1c8ac-9f02-4ff4-b7de-bb645b6c5fea}, !- Handle
  {41808257-be91-440d-a316-a159a5862082}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {44ff5b54-2cfd-48d2-93a7-518e725cf917}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24 Zone HVAC Equipment List, !- Name
  {41808257-be91-440d-a316-a159a5862082}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b0b0375-8e33-4b26-a7ba-191f229df925}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0e685b4e-9095-4460-a859-2eab900b3ffa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {13c74744-b1e8-4267-9c87-b64bf9aa4072}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {935c1cd9-af24-4f9b-88a4-427157488e5d}, !- Handle
  Space Function Guest room Thermostat 139, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e6080605-e0ac-4d93-829e-8d783b351a6a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0940d496-61ed-435c-9f81-be7af05d73f8}, !- Zone Air Inlet Port List
  {ba7f9766-922e-4a01-88cf-6a221b127a83}, !- Zone Air Exhaust Port List
  {306300d2-9928-4fc9-b4a8-3d3f41b1ab5b}, !- Zone Air Node Name
  {e4eb3f90-15e2-4968-b133-8e007748597e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a62da1e0-a511-4daf-bab0-53751dd9dc02}, !- Group Rendering Name
  {9d7abff4-db48-474f-9e64-6ca35c633765}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70f583fe-f98a-43b0-a12b-851cafdf80de}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25 Zone Air Node, !- Name
  {306300d2-9928-4fc9-b4a8-3d3f41b1ab5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {306300d2-9928-4fc9-b4a8-3d3f41b1ab5b}, !- Handle
  {e6080605-e0ac-4d93-829e-8d783b351a6a}, !- Source Object
  11,                                     !- Outlet Port
  {70f583fe-f98a-43b0-a12b-851cafdf80de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0940d496-61ed-435c-9f81-be7af05d73f8}, !- Handle
  {e6080605-e0ac-4d93-829e-8d783b351a6a}, !- HVAC Component
  {79960c5a-42a7-45fa-b540-9b8d1918cd1a}, !- Port 1
  {8d2156db-2e1e-462a-a664-75f2212dad70}; !- Port 2

OS:PortList,
  {ba7f9766-922e-4a01-88cf-6a221b127a83}, !- Handle
  {e6080605-e0ac-4d93-829e-8d783b351a6a}, !- HVAC Component
  {b9e2b712-3d99-4f55-a4ea-1b061266d5d6}; !- Port 1

OS:PortList,
  {e4eb3f90-15e2-4968-b133-8e007748597e}, !- Handle
  {e6080605-e0ac-4d93-829e-8d783b351a6a}, !- HVAC Component
  {1b7c02db-dae3-4c3e-a02f-176c8ba019d1}; !- Port 1

OS:Sizing:Zone,
  {652ec05a-bf91-49c0-b120-a110b958d8ba}, !- Handle
  {e6080605-e0ac-4d93-829e-8d783b351a6a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0c06ea05-dd9a-4d56-9467-9e8627f20a46}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25 Zone HVAC Equipment List, !- Name
  {e6080605-e0ac-4d93-829e-8d783b351a6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ecf3a611-c32a-42cf-8809-82690a52356c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2205ad16-129e-4764-ab16-a4ce60130a09}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {02d543dc-5138-4746-ad9b-eab661ea456d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9d7abff4-db48-474f-9e64-6ca35c633765}, !- Handle
  Space Function Guest room Thermostat 140, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cc626acc-44b7-4b32-a98d-576d75abd6f1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8365663d-90ba-4a02-a0ea-3b0a68eed5bf}, !- Zone Air Inlet Port List
  {9844f208-c2b2-4b21-b3a2-729fab04d43b}, !- Zone Air Exhaust Port List
  {d829a6f9-79ca-4f16-96db-40eedf626e61}, !- Zone Air Node Name
  {3f45dbf3-a071-4dfb-8272-6e59bd4ced8d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {714b741e-3c59-4ec3-ac3d-f6ee887ca53d}, !- Group Rendering Name
  {dca2c978-78da-4e84-8877-4233043c4080}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d299ece2-37ff-4f1d-a41f-8da822098be1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26 Zone Air Node, !- Name
  {d829a6f9-79ca-4f16-96db-40eedf626e61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d829a6f9-79ca-4f16-96db-40eedf626e61}, !- Handle
  {cc626acc-44b7-4b32-a98d-576d75abd6f1}, !- Source Object
  11,                                     !- Outlet Port
  {d299ece2-37ff-4f1d-a41f-8da822098be1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8365663d-90ba-4a02-a0ea-3b0a68eed5bf}, !- Handle
  {cc626acc-44b7-4b32-a98d-576d75abd6f1}, !- HVAC Component
  {b8dd7a4b-895c-4c43-809d-0b2495be2bea}, !- Port 1
  {0caf0b3a-ba72-4948-850e-17b6c382a5db}; !- Port 2

OS:PortList,
  {9844f208-c2b2-4b21-b3a2-729fab04d43b}, !- Handle
  {cc626acc-44b7-4b32-a98d-576d75abd6f1}, !- HVAC Component
  {77c42e06-ca02-44f1-a5d4-07ba25917545}; !- Port 1

OS:PortList,
  {3f45dbf3-a071-4dfb-8272-6e59bd4ced8d}, !- Handle
  {cc626acc-44b7-4b32-a98d-576d75abd6f1}, !- HVAC Component
  {c925d755-f014-4fd7-8bc1-5de3d4eb402d}; !- Port 1

OS:Sizing:Zone,
  {4a816694-74db-4e77-9921-011a67c438f8}, !- Handle
  {cc626acc-44b7-4b32-a98d-576d75abd6f1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8a5c6e62-2259-401b-9414-d257dfbe397e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26 Zone HVAC Equipment List, !- Name
  {cc626acc-44b7-4b32-a98d-576d75abd6f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e32fda7-ec29-4dec-82ef-6d52ef0e3b37}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6630f93c-7449-4de7-95ac-726c10d329c7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e41a469c-455d-412b-a8b0-da720e124963}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {dca2c978-78da-4e84-8877-4233043c4080}, !- Handle
  Space Function Guest room Thermostat 141, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3e3a910a-73b6-43e5-9319-3e249d82012b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a43ff58e-fd2a-4a0f-8009-7a0715e65028}, !- Zone Air Inlet Port List
  {7d6f62b0-dd13-42ad-8d6e-e594691c1c4a}, !- Zone Air Exhaust Port List
  {7d3e518c-052b-44fb-8276-116cf1351282}, !- Zone Air Node Name
  {c1e982db-8e55-4c71-861b-16694fc5cb11}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c0b4fa34-b57b-485a-ba92-6767228cb655}, !- Group Rendering Name
  {7d45f733-7caf-4249-b4b3-992de2fdb804}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {101e2719-2af6-41a8-945d-e41e8996f9ce}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27 Zone Air Node, !- Name
  {7d3e518c-052b-44fb-8276-116cf1351282}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d3e518c-052b-44fb-8276-116cf1351282}, !- Handle
  {3e3a910a-73b6-43e5-9319-3e249d82012b}, !- Source Object
  11,                                     !- Outlet Port
  {101e2719-2af6-41a8-945d-e41e8996f9ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a43ff58e-fd2a-4a0f-8009-7a0715e65028}, !- Handle
  {3e3a910a-73b6-43e5-9319-3e249d82012b}, !- HVAC Component
  {ee5cbc1a-3e2c-4ce8-904b-018d015b6aeb}, !- Port 1
  {41747619-52be-46d2-85ff-e4302ac0e7d0}; !- Port 2

OS:PortList,
  {7d6f62b0-dd13-42ad-8d6e-e594691c1c4a}, !- Handle
  {3e3a910a-73b6-43e5-9319-3e249d82012b}, !- HVAC Component
  {e04c1cbd-64b6-4707-bce9-26ec6a1b2bbb}; !- Port 1

OS:PortList,
  {c1e982db-8e55-4c71-861b-16694fc5cb11}, !- Handle
  {3e3a910a-73b6-43e5-9319-3e249d82012b}, !- HVAC Component
  {1280d6c8-3854-430a-a7b0-777e0c5d38e7}; !- Port 1

OS:Sizing:Zone,
  {31403281-83ef-442f-9003-cdfc4e8053bc}, !- Handle
  {3e3a910a-73b6-43e5-9319-3e249d82012b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5e02a3c7-d06e-44f9-a926-99f965f06c8c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27 Zone HVAC Equipment List, !- Name
  {3e3a910a-73b6-43e5-9319-3e249d82012b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f15b5e30-8f13-424b-ba54-9403f53e06fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5558b46d-037d-4661-b1f8-a29d54dc810a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {317afaa5-1149-48cb-903d-31684f2895dd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {7d45f733-7caf-4249-b4b3-992de2fdb804}, !- Handle
  Space Function Guest room Thermostat 142, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6bf197d2-fc26-4821-b56f-f3e84c56956d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07499d86-fdc2-496f-902f-d046df257fcc}, !- Zone Air Inlet Port List
  {d82a3e6f-24da-4898-b5e4-5ec6d1ef760a}, !- Zone Air Exhaust Port List
  {109ce231-1dd7-4896-a474-e1aa9892f975}, !- Zone Air Node Name
  {94626a1e-3670-4a26-9f38-645243e28ab9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {32609a93-013c-4b71-9b31-daa369120ce4}, !- Group Rendering Name
  {2eb5b556-569a-4125-90ba-a43acd79dba0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee18089f-7623-4b6a-81cc-c8d518eb8f03}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28 Zone Air Node, !- Name
  {109ce231-1dd7-4896-a474-e1aa9892f975}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {109ce231-1dd7-4896-a474-e1aa9892f975}, !- Handle
  {6bf197d2-fc26-4821-b56f-f3e84c56956d}, !- Source Object
  11,                                     !- Outlet Port
  {ee18089f-7623-4b6a-81cc-c8d518eb8f03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07499d86-fdc2-496f-902f-d046df257fcc}, !- Handle
  {6bf197d2-fc26-4821-b56f-f3e84c56956d}, !- HVAC Component
  {e76ced8b-e4d3-4c1a-af59-790b455f8f0d}, !- Port 1
  {bca03d2c-2933-4b91-875b-e2309d023738}; !- Port 2

OS:PortList,
  {d82a3e6f-24da-4898-b5e4-5ec6d1ef760a}, !- Handle
  {6bf197d2-fc26-4821-b56f-f3e84c56956d}, !- HVAC Component
  {9c4b5d96-ce10-4ab0-a1b5-e38f2f99f816}; !- Port 1

OS:PortList,
  {94626a1e-3670-4a26-9f38-645243e28ab9}, !- Handle
  {6bf197d2-fc26-4821-b56f-f3e84c56956d}, !- HVAC Component
  {cde435a1-0bc8-4b34-a16f-871de7ffe49f}; !- Port 1

OS:Sizing:Zone,
  {031b9de7-134f-43ab-8433-d6d3fb346e62}, !- Handle
  {6bf197d2-fc26-4821-b56f-f3e84c56956d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d23d2745-9d3f-487a-aa91-fa50261f077d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28 Zone HVAC Equipment List, !- Name
  {6bf197d2-fc26-4821-b56f-f3e84c56956d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1416cc1-4e64-4285-adeb-43e8547abf14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b9ad1d5a-3a79-49f2-a544-b1ab26acddd4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d3cb5872-fd03-4a72-a61a-5db87c30a758}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2eb5b556-569a-4125-90ba-a43acd79dba0}, !- Handle
  Space Function Guest room Thermostat 143, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {64356c9c-7ebd-4e5e-b103-5913ee05a449}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31670a5c-0da6-42b3-a7de-b6d9115a3e10}, !- Zone Air Inlet Port List
  {cfb7c709-5024-4b4e-9466-4eb5f54b77fa}, !- Zone Air Exhaust Port List
  {2ca76ba3-1dba-46de-838e-5bfe74a02526}, !- Zone Air Node Name
  {80b6ee44-404d-49b4-830f-ebe49ad01572}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {057fc6ec-272d-4d4a-a7cb-6d5d9b218227}, !- Group Rendering Name
  {3e8af177-1f3e-4396-8f40-ff161400edd2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9900e135-cdd0-4d88-83da-33c0dad67e8c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29 Zone Air Node, !- Name
  {2ca76ba3-1dba-46de-838e-5bfe74a02526}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ca76ba3-1dba-46de-838e-5bfe74a02526}, !- Handle
  {64356c9c-7ebd-4e5e-b103-5913ee05a449}, !- Source Object
  11,                                     !- Outlet Port
  {9900e135-cdd0-4d88-83da-33c0dad67e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31670a5c-0da6-42b3-a7de-b6d9115a3e10}, !- Handle
  {64356c9c-7ebd-4e5e-b103-5913ee05a449}, !- HVAC Component
  {9dc3fc31-380c-4f5c-955f-9fafd653f075}, !- Port 1
  {b67f5cd7-3776-4887-93fd-31beb54bc19a}; !- Port 2

OS:PortList,
  {cfb7c709-5024-4b4e-9466-4eb5f54b77fa}, !- Handle
  {64356c9c-7ebd-4e5e-b103-5913ee05a449}, !- HVAC Component
  {3e348c69-b5d3-4210-9f2c-6519bd3174a9}; !- Port 1

OS:PortList,
  {80b6ee44-404d-49b4-830f-ebe49ad01572}, !- Handle
  {64356c9c-7ebd-4e5e-b103-5913ee05a449}, !- HVAC Component
  {073db1ce-0f97-4405-bbba-6f284e2962f5}; !- Port 1

OS:Sizing:Zone,
  {aafc1f65-a2cc-40a6-ac0d-94af7df1d90d}, !- Handle
  {64356c9c-7ebd-4e5e-b103-5913ee05a449}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fb15d797-66cf-4fb7-b33b-3f1a7aea0e6c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29 Zone HVAC Equipment List, !- Name
  {64356c9c-7ebd-4e5e-b103-5913ee05a449}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {959d7a80-237a-4e6e-ac7c-41a628009d7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8e1241fd-0fac-4007-88a2-11a3920a8283}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3c68c1ba-f61c-4549-948f-8b3a4fa1c7fa}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {3e8af177-1f3e-4396-8f40-ff161400edd2}, !- Handle
  Space Function Guest room Thermostat 144, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9def1b09-92a6-4b75-8aa4-aa893c0fbc71}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42ba1048-c736-4bf2-8e5d-509a82665ca7}, !- Zone Air Inlet Port List
  {f4a31521-5c7d-4ece-859e-f61cf8492db3}, !- Zone Air Exhaust Port List
  {827fc1ed-92dc-4c8c-887e-4561686d84a1}, !- Zone Air Node Name
  {fd9156fc-88bf-47a5-a43b-ddfe9442b5ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4562a383-4ae5-4949-b8cd-5048fff2a69e}, !- Group Rendering Name
  {84900014-40a0-44b9-b97e-4aab2419619f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41089b86-a7fe-4768-9312-6c8e38de72c7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30 Zone Air Node, !- Name
  {827fc1ed-92dc-4c8c-887e-4561686d84a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {827fc1ed-92dc-4c8c-887e-4561686d84a1}, !- Handle
  {9def1b09-92a6-4b75-8aa4-aa893c0fbc71}, !- Source Object
  11,                                     !- Outlet Port
  {41089b86-a7fe-4768-9312-6c8e38de72c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42ba1048-c736-4bf2-8e5d-509a82665ca7}, !- Handle
  {9def1b09-92a6-4b75-8aa4-aa893c0fbc71}, !- HVAC Component
  {429a8e10-2b11-494c-abbe-5081e0225fb2}, !- Port 1
  {2e6bac14-d7b0-4934-9ade-73039847a5a7}; !- Port 2

OS:PortList,
  {f4a31521-5c7d-4ece-859e-f61cf8492db3}, !- Handle
  {9def1b09-92a6-4b75-8aa4-aa893c0fbc71}, !- HVAC Component
  {4df97ffc-3929-47ab-ab46-194c3b44346f}; !- Port 1

OS:PortList,
  {fd9156fc-88bf-47a5-a43b-ddfe9442b5ca}, !- Handle
  {9def1b09-92a6-4b75-8aa4-aa893c0fbc71}, !- HVAC Component
  {8672baf1-ea5a-4a1b-adb0-a48f20fa2763}; !- Port 1

OS:Sizing:Zone,
  {99b30580-9cb4-404b-a1af-998c3f021634}, !- Handle
  {9def1b09-92a6-4b75-8aa4-aa893c0fbc71}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d57c04b2-dd3a-4b53-b338-5f079d54933d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30 Zone HVAC Equipment List, !- Name
  {9def1b09-92a6-4b75-8aa4-aa893c0fbc71}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {499fa7b6-9c95-4064-8820-48ff28b40870}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aaf02aea-54ab-49a6-8dbc-6a4be1252c88}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d1483570-76ec-443d-9961-92c7e966226e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {84900014-40a0-44b9-b97e-4aab2419619f}, !- Handle
  Space Function Guest room Thermostat 145, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {47998966-b3ea-4549-a790-42b7fe95dc03}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39df812a-54e1-40c9-afff-3fcfd4ffd6a4}, !- Zone Air Inlet Port List
  {41d4422f-1e5e-48a3-9dff-d876fce6b164}, !- Zone Air Exhaust Port List
  {2d8165a9-7f76-4b4f-a4c2-3092c4cf2359}, !- Zone Air Node Name
  {f1a487a3-7fb3-4c4a-b8ff-88420696db10}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d864ac7-100e-496c-b1d8-5b9e1f2a2248}, !- Group Rendering Name
  {39b6cd93-85fb-4d4c-81fd-180c860f0d21}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a88fd184-d0ad-4fb5-8018-da1ff4dd41b9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Zone Air Node, !- Name
  {2d8165a9-7f76-4b4f-a4c2-3092c4cf2359}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d8165a9-7f76-4b4f-a4c2-3092c4cf2359}, !- Handle
  {47998966-b3ea-4549-a790-42b7fe95dc03}, !- Source Object
  11,                                     !- Outlet Port
  {a88fd184-d0ad-4fb5-8018-da1ff4dd41b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39df812a-54e1-40c9-afff-3fcfd4ffd6a4}, !- Handle
  {47998966-b3ea-4549-a790-42b7fe95dc03}, !- HVAC Component
  {88b3d730-688b-411c-a413-abe92dae2723}, !- Port 1
  {5f236803-ad7e-4f18-9d1e-28a60d6da01f}; !- Port 2

OS:PortList,
  {41d4422f-1e5e-48a3-9dff-d876fce6b164}, !- Handle
  {47998966-b3ea-4549-a790-42b7fe95dc03}, !- HVAC Component
  {2887224e-83eb-4dda-8b87-e88d65603515}; !- Port 1

OS:PortList,
  {f1a487a3-7fb3-4c4a-b8ff-88420696db10}, !- Handle
  {47998966-b3ea-4549-a790-42b7fe95dc03}, !- HVAC Component
  {988de9b8-b590-4723-aabf-7a7ee045938b}; !- Port 1

OS:Sizing:Zone,
  {7d146098-eec8-409d-a465-e33bf72d4388}, !- Handle
  {47998966-b3ea-4549-a790-42b7fe95dc03}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a2151086-07df-4df4-8a24-019f05370faf}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Zone HVAC Equipment List, !- Name
  {47998966-b3ea-4549-a790-42b7fe95dc03}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c26bb49-64ae-4221-98f7-1313695a6905}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3f7652fa-edf8-43ae-acad-0f72a570369a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ce9fee2e-f9de-4d2d-b475-8dc79b69b89d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {39b6cd93-85fb-4d4c-81fd-180c860f0d21}, !- Handle
  Space Function Guest room Thermostat 146, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ddd27949-0f0c-4b40-9c5f-5813e8ad4cda}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f97758b-7ad5-421b-890c-5ee8b0d3e56f}, !- Zone Air Inlet Port List
  {6cca8af2-d3af-4ec5-b2af-2336c812df3d}, !- Zone Air Exhaust Port List
  {8da3ff89-e45c-4dba-9ae5-28039364935f}, !- Zone Air Node Name
  {bbaca5c8-a851-43fd-bd17-6faadd5fb56e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {52dde583-15e1-40e8-9966-7b29f7f03c95}, !- Group Rendering Name
  {fcc7fb70-8a1e-4e24-9af4-46d582349316}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e701397-6e45-4ea1-95a9-6c33508ffb31}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31 Zone Air Node, !- Name
  {8da3ff89-e45c-4dba-9ae5-28039364935f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8da3ff89-e45c-4dba-9ae5-28039364935f}, !- Handle
  {ddd27949-0f0c-4b40-9c5f-5813e8ad4cda}, !- Source Object
  11,                                     !- Outlet Port
  {1e701397-6e45-4ea1-95a9-6c33508ffb31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f97758b-7ad5-421b-890c-5ee8b0d3e56f}, !- Handle
  {ddd27949-0f0c-4b40-9c5f-5813e8ad4cda}, !- HVAC Component
  {a7035c1f-5249-43bc-9b84-1e145eb57f61}, !- Port 1
  {6458e414-a949-425d-b8f8-befae50f75ed}; !- Port 2

OS:PortList,
  {6cca8af2-d3af-4ec5-b2af-2336c812df3d}, !- Handle
  {ddd27949-0f0c-4b40-9c5f-5813e8ad4cda}, !- HVAC Component
  {fc243e17-4a6a-4ab5-bbcd-57a79cf3f9b3}; !- Port 1

OS:PortList,
  {bbaca5c8-a851-43fd-bd17-6faadd5fb56e}, !- Handle
  {ddd27949-0f0c-4b40-9c5f-5813e8ad4cda}, !- HVAC Component
  {5060df7f-954a-4cc3-b00e-91b33bb9ed75}; !- Port 1

OS:Sizing:Zone,
  {43048597-3066-4886-ae8c-9c6029e30d8a}, !- Handle
  {ddd27949-0f0c-4b40-9c5f-5813e8ad4cda}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ff758988-ee4d-4361-bdf4-553c12b0fff5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31 Zone HVAC Equipment List, !- Name
  {ddd27949-0f0c-4b40-9c5f-5813e8ad4cda}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37b71be0-c4ac-425e-9259-df6eb2e94491}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {92d0eb2e-f222-4d73-963e-a7228d7bbec5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d6b25783-27f9-4d64-903a-89c2ccc41d7f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {fcc7fb70-8a1e-4e24-9af4-46d582349316}, !- Handle
  Space Function Guest room Thermostat 147, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f5d56a19-2f62-4f28-bc39-4e67663f1de7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0719ecf6-78cd-4a50-93aa-4c75f67e69b7}, !- Zone Air Inlet Port List
  {d46ca946-fdad-40a0-8fc8-be989fc25ddf}, !- Zone Air Exhaust Port List
  {07d7d96c-5857-43df-9500-e4e7a900e178}, !- Zone Air Node Name
  {5aac4a24-dd83-43f2-b0f0-9f3abd234301}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0864d397-69cf-4d57-8a84-1821de7b8a0e}, !- Group Rendering Name
  {3eb1cc48-10fa-48aa-8358-cbaeda342d6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6484cd39-8970-4fa8-9959-2a291024d627}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Zone Air Node, !- Name
  {07d7d96c-5857-43df-9500-e4e7a900e178}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07d7d96c-5857-43df-9500-e4e7a900e178}, !- Handle
  {f5d56a19-2f62-4f28-bc39-4e67663f1de7}, !- Source Object
  11,                                     !- Outlet Port
  {6484cd39-8970-4fa8-9959-2a291024d627}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0719ecf6-78cd-4a50-93aa-4c75f67e69b7}, !- Handle
  {f5d56a19-2f62-4f28-bc39-4e67663f1de7}, !- HVAC Component
  {d6cd873e-fdb1-419f-9b07-8dde621818e0}, !- Port 1
  {6bfc5f57-010a-4d24-ae5b-0babc78debc2}; !- Port 2

OS:PortList,
  {d46ca946-fdad-40a0-8fc8-be989fc25ddf}, !- Handle
  {f5d56a19-2f62-4f28-bc39-4e67663f1de7}, !- HVAC Component
  {ef800008-936b-4827-a864-04ccbb03fa97}; !- Port 1

OS:PortList,
  {5aac4a24-dd83-43f2-b0f0-9f3abd234301}, !- Handle
  {f5d56a19-2f62-4f28-bc39-4e67663f1de7}, !- HVAC Component
  {3d763582-1747-4764-8ee7-b8fcdd4b32fe}; !- Port 1

OS:Sizing:Zone,
  {187534ba-b5e7-4a44-a587-f7511bbf798b}, !- Handle
  {f5d56a19-2f62-4f28-bc39-4e67663f1de7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {196d1124-98a9-4ee2-aa9a-61412368712f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Zone HVAC Equipment List, !- Name
  {f5d56a19-2f62-4f28-bc39-4e67663f1de7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {defeffe0-bc70-4e63-bde8-0c98384ece04}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1f0752a5-10c5-46a9-b451-ed17e25a8b2f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3d1d096a-7478-4646-9ecb-00b12f2bb06f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {3eb1cc48-10fa-48aa-8358-cbaeda342d6b}, !- Handle
  Space Function Guest room Thermostat 148, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {00f1a7d9-9338-4b4c-b050-c8546acdf1a5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79d72b5d-708b-4d33-92bb-6a83b7f8870a}, !- Zone Air Inlet Port List
  {5f8cb3aa-c6bb-4605-a526-de833f57c61b}, !- Zone Air Exhaust Port List
  {f5649ee4-3666-4f01-9cec-eedfd2120280}, !- Zone Air Node Name
  {91002036-7cb3-47d8-8cf0-48c0736aca66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0bee5d32-763e-441e-add8-ddc5130dfd75}, !- Group Rendering Name
  {cbcb9263-7202-461f-a13b-85d67dcce9b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cbac49b-c9c4-4983-9a53-ea050422ca1a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32 Zone Air Node, !- Name
  {f5649ee4-3666-4f01-9cec-eedfd2120280}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5649ee4-3666-4f01-9cec-eedfd2120280}, !- Handle
  {00f1a7d9-9338-4b4c-b050-c8546acdf1a5}, !- Source Object
  11,                                     !- Outlet Port
  {8cbac49b-c9c4-4983-9a53-ea050422ca1a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79d72b5d-708b-4d33-92bb-6a83b7f8870a}, !- Handle
  {00f1a7d9-9338-4b4c-b050-c8546acdf1a5}, !- HVAC Component
  {38f03d46-e3fb-4754-b44e-dcef7cbc4faf}, !- Port 1
  {648dbf26-a55f-477e-90b9-9de1096ca98a}; !- Port 2

OS:PortList,
  {5f8cb3aa-c6bb-4605-a526-de833f57c61b}, !- Handle
  {00f1a7d9-9338-4b4c-b050-c8546acdf1a5}, !- HVAC Component
  {784eed5b-3c98-4b0d-9e14-42f27c690679}; !- Port 1

OS:PortList,
  {91002036-7cb3-47d8-8cf0-48c0736aca66}, !- Handle
  {00f1a7d9-9338-4b4c-b050-c8546acdf1a5}, !- HVAC Component
  {bd92db6c-8dbb-4276-b0f3-9aad4ede8417}; !- Port 1

OS:Sizing:Zone,
  {ed382202-f49a-43f7-8f5a-c8896927c6c1}, !- Handle
  {00f1a7d9-9338-4b4c-b050-c8546acdf1a5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aecf6b43-db8d-4e58-a14e-e8df08faf6bb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32 Zone HVAC Equipment List, !- Name
  {00f1a7d9-9338-4b4c-b050-c8546acdf1a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a212db7d-6177-4995-abcf-62de76ac2b3c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {99f538b9-cf40-46ae-9363-fa40e88b2b2a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d6563ebc-1e54-420a-9213-e834302ae97d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {cbcb9263-7202-461f-a13b-85d67dcce9b4}, !- Handle
  Space Function Guest room Thermostat 149, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a0e95e52-1d43-407b-809b-9a6afd6cceca}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8d73691-77dc-4075-aae0-4e6f1b32573b}, !- Zone Air Inlet Port List
  {36978cc8-a26f-4062-8a75-edae328e1f19}, !- Zone Air Exhaust Port List
  {b7b0e2a5-5a31-469e-b019-615a52bcdb41}, !- Zone Air Node Name
  {85a20fad-d2e2-4514-9c5b-006b18415988}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3049f6d2-d83c-4dde-9aac-4b3efa5e9531}, !- Group Rendering Name
  {002fc760-ac52-4aed-8b8a-cfe6f6af88c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fa93170-c8d1-4d94-a8a0-4e0a7c82a0ed}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33 Zone Air Node, !- Name
  {b7b0e2a5-5a31-469e-b019-615a52bcdb41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7b0e2a5-5a31-469e-b019-615a52bcdb41}, !- Handle
  {a0e95e52-1d43-407b-809b-9a6afd6cceca}, !- Source Object
  11,                                     !- Outlet Port
  {1fa93170-c8d1-4d94-a8a0-4e0a7c82a0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8d73691-77dc-4075-aae0-4e6f1b32573b}, !- Handle
  {a0e95e52-1d43-407b-809b-9a6afd6cceca}, !- HVAC Component
  {d9c80637-946b-42e6-ad0b-0fd8e9ebadc4}, !- Port 1
  {8e46af8b-e637-4148-b71f-ae9439b3143b}; !- Port 2

OS:PortList,
  {36978cc8-a26f-4062-8a75-edae328e1f19}, !- Handle
  {a0e95e52-1d43-407b-809b-9a6afd6cceca}, !- HVAC Component
  {05a8bee4-2f9b-4bb4-b003-c3f581aa6af0}; !- Port 1

OS:PortList,
  {85a20fad-d2e2-4514-9c5b-006b18415988}, !- Handle
  {a0e95e52-1d43-407b-809b-9a6afd6cceca}, !- HVAC Component
  {df7b9509-12bc-4909-ae0f-809bcb080514}; !- Port 1

OS:Sizing:Zone,
  {dedcf931-983b-44ce-8999-1c435c9377ed}, !- Handle
  {a0e95e52-1d43-407b-809b-9a6afd6cceca}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3f84beab-cc11-4547-9e82-a8ce1d4b317b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33 Zone HVAC Equipment List, !- Name
  {a0e95e52-1d43-407b-809b-9a6afd6cceca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6185fe4d-8126-434a-abd0-7ab4fc415e04}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a0e98484-aec5-4e27-a42c-c0af4a4ebdf2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {73c0600e-e3e2-4ab4-926c-2a1984610bfe}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {002fc760-ac52-4aed-8b8a-cfe6f6af88c6}, !- Handle
  Space Function Guest room Thermostat 150, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bb4e8857-c9ee-4fe2-bb54-9aa29fce9581}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec27c2ce-cf4b-4c2e-ad78-5bcee3beb6d0}, !- Zone Air Inlet Port List
  {34da5cd6-1c73-4d5c-a101-abef206ff86f}, !- Zone Air Exhaust Port List
  {61fc11f8-ba72-4b8a-85d8-f0f36bfe8175}, !- Zone Air Node Name
  {fe33f2f4-6411-4566-84a8-750820a6f9d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc281d3e-9319-4716-b6bd-27961caae5d6}, !- Group Rendering Name
  {919d1e77-0e86-4b86-98c7-ea77dd8aeb6a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c40dab7d-50a8-4f7a-a3c4-fb62ea335776}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34 Zone Air Node, !- Name
  {61fc11f8-ba72-4b8a-85d8-f0f36bfe8175}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61fc11f8-ba72-4b8a-85d8-f0f36bfe8175}, !- Handle
  {bb4e8857-c9ee-4fe2-bb54-9aa29fce9581}, !- Source Object
  11,                                     !- Outlet Port
  {c40dab7d-50a8-4f7a-a3c4-fb62ea335776}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec27c2ce-cf4b-4c2e-ad78-5bcee3beb6d0}, !- Handle
  {bb4e8857-c9ee-4fe2-bb54-9aa29fce9581}, !- HVAC Component
  {fe07aeb0-931d-469b-9199-3973120da560}, !- Port 1
  {1e8d99fb-4892-406a-bf20-97756cb4725e}; !- Port 2

OS:PortList,
  {34da5cd6-1c73-4d5c-a101-abef206ff86f}, !- Handle
  {bb4e8857-c9ee-4fe2-bb54-9aa29fce9581}, !- HVAC Component
  {183f592f-598e-473c-b2e4-75c3ed22ed74}; !- Port 1

OS:PortList,
  {fe33f2f4-6411-4566-84a8-750820a6f9d1}, !- Handle
  {bb4e8857-c9ee-4fe2-bb54-9aa29fce9581}, !- HVAC Component
  {31c57b3a-4e53-48fd-a112-99807d5fd4b7}; !- Port 1

OS:Sizing:Zone,
  {cea09a02-42f9-4616-9677-70d827abae4d}, !- Handle
  {bb4e8857-c9ee-4fe2-bb54-9aa29fce9581}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {96ce2438-7bfd-4765-842a-19184553e930}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34 Zone HVAC Equipment List, !- Name
  {bb4e8857-c9ee-4fe2-bb54-9aa29fce9581}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26e631e4-540d-49dc-b331-bd38d8b23281}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f624e730-31ed-48b0-8b76-31d70d64cb4f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e2c93ee7-6531-43ea-bdbc-fcf464e668f2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {919d1e77-0e86-4b86-98c7-ea77dd8aeb6a}, !- Handle
  Space Function Guest room Thermostat 151, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5490b2d4-2432-4896-a2f5-e455abb99f0f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b5baa1e-1255-4425-961d-341c87cb0af5}, !- Zone Air Inlet Port List
  {6efa1a42-2478-40b5-9461-05356c9d4a43}, !- Zone Air Exhaust Port List
  {db517858-cb05-48c1-968f-7244b4caaa00}, !- Zone Air Node Name
  {bbbcd4ff-17a4-4a70-b3f2-5458a3070e55}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {174d6304-ee54-48e3-91d6-3fdce011abaa}, !- Group Rendering Name
  {42e52bf7-4785-48ea-b85a-6e87328ced39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82085c62-ba11-414a-b5ab-c26f1d5bb2e7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35 Zone Air Node, !- Name
  {db517858-cb05-48c1-968f-7244b4caaa00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db517858-cb05-48c1-968f-7244b4caaa00}, !- Handle
  {5490b2d4-2432-4896-a2f5-e455abb99f0f}, !- Source Object
  11,                                     !- Outlet Port
  {82085c62-ba11-414a-b5ab-c26f1d5bb2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b5baa1e-1255-4425-961d-341c87cb0af5}, !- Handle
  {5490b2d4-2432-4896-a2f5-e455abb99f0f}, !- HVAC Component
  {a35e12ad-fab6-4658-8a28-e8d6e695fe15}, !- Port 1
  {96cd10e6-10e4-4f85-aa31-e67c698e4167}; !- Port 2

OS:PortList,
  {6efa1a42-2478-40b5-9461-05356c9d4a43}, !- Handle
  {5490b2d4-2432-4896-a2f5-e455abb99f0f}, !- HVAC Component
  {480a70f1-9f9b-45eb-aa3d-1dc21496045e}; !- Port 1

OS:PortList,
  {bbbcd4ff-17a4-4a70-b3f2-5458a3070e55}, !- Handle
  {5490b2d4-2432-4896-a2f5-e455abb99f0f}, !- HVAC Component
  {00611c86-85e6-46bb-a892-929d8132b39d}; !- Port 1

OS:Sizing:Zone,
  {fcebab34-5dad-4b5a-8df8-a4271b269bc9}, !- Handle
  {5490b2d4-2432-4896-a2f5-e455abb99f0f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {89900ed6-f97d-4ecc-923f-96844e68860e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35 Zone HVAC Equipment List, !- Name
  {5490b2d4-2432-4896-a2f5-e455abb99f0f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7915d87-2b6c-4109-bf01-d50c143d27f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {49a12726-13e3-47be-8961-ce1277c21b61}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {41da7791-d60e-48e3-9167-c29216d5314f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {42e52bf7-4785-48ea-b85a-6e87328ced39}, !- Handle
  Space Function Guest room Thermostat 152, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {40583cd8-2214-4ccf-aae0-5bec677d0be3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0393b4a-8996-4b9e-b3e1-39b20c984337}, !- Zone Air Inlet Port List
  {7d3308c1-51f4-47fb-b7b6-b6ddf4bc7ee2}, !- Zone Air Exhaust Port List
  {d6515100-774e-4f78-8e91-edf0bcb37356}, !- Zone Air Node Name
  {7b18206d-71e9-46cd-9e53-9a82ed436df6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {597e49d5-5772-4cde-a3d9-11bd9dbe3312}, !- Group Rendering Name
  {782e5b7f-d1eb-4814-ae56-176a40746488}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9632e2df-1834-41d2-aa31-a3d051ad9af7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36 Zone Air Node, !- Name
  {d6515100-774e-4f78-8e91-edf0bcb37356}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6515100-774e-4f78-8e91-edf0bcb37356}, !- Handle
  {40583cd8-2214-4ccf-aae0-5bec677d0be3}, !- Source Object
  11,                                     !- Outlet Port
  {9632e2df-1834-41d2-aa31-a3d051ad9af7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0393b4a-8996-4b9e-b3e1-39b20c984337}, !- Handle
  {40583cd8-2214-4ccf-aae0-5bec677d0be3}, !- HVAC Component
  {608148c0-9934-4b5f-81f1-5514d7e6b2c2}, !- Port 1
  {904d1493-4c3e-414e-bb74-e989c522d644}; !- Port 2

OS:PortList,
  {7d3308c1-51f4-47fb-b7b6-b6ddf4bc7ee2}, !- Handle
  {40583cd8-2214-4ccf-aae0-5bec677d0be3}, !- HVAC Component
  {a152ca5b-0f57-41c2-aed7-5039950779b5}; !- Port 1

OS:PortList,
  {7b18206d-71e9-46cd-9e53-9a82ed436df6}, !- Handle
  {40583cd8-2214-4ccf-aae0-5bec677d0be3}, !- HVAC Component
  {99859e14-a23b-44e4-a461-024e36258856}; !- Port 1

OS:Sizing:Zone,
  {c90f43f9-1c0c-4929-84e2-87afac3ee282}, !- Handle
  {40583cd8-2214-4ccf-aae0-5bec677d0be3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a91108cb-2307-4166-bf2f-4818458a049d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36 Zone HVAC Equipment List, !- Name
  {40583cd8-2214-4ccf-aae0-5bec677d0be3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4bb39e33-2ce5-42a0-9024-baaabec8c7d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {892c23a7-8f7e-4e22-aa7a-c473a5b55314}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5875e9bb-362b-4260-90cb-dc59a9c486d8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {782e5b7f-d1eb-4814-ae56-176a40746488}, !- Handle
  Space Function Guest room Thermostat 153, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {abb64664-8dd6-4389-a550-65a80017e9a2}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {514cacd1-ef71-4abd-a6d8-64af5da9f0f2}, !- Zone Air Inlet Port List
  {cc876d8c-d497-4e5e-9e9e-d777479cbc5e}, !- Zone Air Exhaust Port List
  {db6af405-010f-4ce0-b9d5-5b2e9db463ca}, !- Zone Air Node Name
  {9cf2203f-9584-4524-bff8-30ac26d3d004}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b0a59faa-4deb-4a36-987e-8c2d23e85265}, !- Group Rendering Name
  {518a3a75-fe91-4011-a97a-686a16fb5629}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {175fa40f-9f17-4db6-86af-f2d0ca768114}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37 Zone Air Node, !- Name
  {db6af405-010f-4ce0-b9d5-5b2e9db463ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db6af405-010f-4ce0-b9d5-5b2e9db463ca}, !- Handle
  {abb64664-8dd6-4389-a550-65a80017e9a2}, !- Source Object
  11,                                     !- Outlet Port
  {175fa40f-9f17-4db6-86af-f2d0ca768114}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {514cacd1-ef71-4abd-a6d8-64af5da9f0f2}, !- Handle
  {abb64664-8dd6-4389-a550-65a80017e9a2}, !- HVAC Component
  {1b8af4ed-3580-4111-869c-c80c346aa40c}, !- Port 1
  {9617aa5c-2bb6-4a7b-abe3-09b3e16ccb80}; !- Port 2

OS:PortList,
  {cc876d8c-d497-4e5e-9e9e-d777479cbc5e}, !- Handle
  {abb64664-8dd6-4389-a550-65a80017e9a2}, !- HVAC Component
  {2dac4495-a364-45d2-9bd8-ed232296c9dd}; !- Port 1

OS:PortList,
  {9cf2203f-9584-4524-bff8-30ac26d3d004}, !- Handle
  {abb64664-8dd6-4389-a550-65a80017e9a2}, !- HVAC Component
  {75098101-576d-432a-a908-ddd4d0cb8d90}; !- Port 1

OS:Sizing:Zone,
  {22526150-8765-485b-8103-6e936b83de63}, !- Handle
  {abb64664-8dd6-4389-a550-65a80017e9a2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {984eac8b-7149-4d12-8b83-aa8b87275768}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37 Zone HVAC Equipment List, !- Name
  {abb64664-8dd6-4389-a550-65a80017e9a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f9295b0-8173-4da8-8876-eb6813b56468}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b5c9c7b8-9662-4eb2-8b48-8cf90f574496}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {6396b9cb-e56e-4f16-8cc1-b7a6b696b54a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {518a3a75-fe91-4011-a97a-686a16fb5629}, !- Handle
  Space Function Guest room Thermostat 154, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {98855710-05fe-441e-a554-9bcf0d9996f3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58d6b0cb-3a74-490e-9d01-e6617c3c8043}, !- Zone Air Inlet Port List
  {ac3dda78-fc5e-458e-9157-582af0d9375e}, !- Zone Air Exhaust Port List
  {9afaeff6-a502-4d1b-a8d9-5f461301a7d9}, !- Zone Air Node Name
  {7d758830-571e-464c-a485-48e8ee2193fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d8cc31f3-a8fc-400f-be42-e9b366157a94}, !- Group Rendering Name
  {451f9443-27e7-49ec-a4c4-dcf7fd3ccf0a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24bdc43d-2c8a-43ed-985c-093918352635}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38 Zone Air Node, !- Name
  {9afaeff6-a502-4d1b-a8d9-5f461301a7d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9afaeff6-a502-4d1b-a8d9-5f461301a7d9}, !- Handle
  {98855710-05fe-441e-a554-9bcf0d9996f3}, !- Source Object
  11,                                     !- Outlet Port
  {24bdc43d-2c8a-43ed-985c-093918352635}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58d6b0cb-3a74-490e-9d01-e6617c3c8043}, !- Handle
  {98855710-05fe-441e-a554-9bcf0d9996f3}, !- HVAC Component
  {058c0559-88e5-47c9-af06-e44099441b7e}, !- Port 1
  {7704f1c4-6672-42fe-a264-2d811014760a}; !- Port 2

OS:PortList,
  {ac3dda78-fc5e-458e-9157-582af0d9375e}, !- Handle
  {98855710-05fe-441e-a554-9bcf0d9996f3}, !- HVAC Component
  {fd770d38-8820-407d-b824-fe29afa0e70a}; !- Port 1

OS:PortList,
  {7d758830-571e-464c-a485-48e8ee2193fb}, !- Handle
  {98855710-05fe-441e-a554-9bcf0d9996f3}, !- HVAC Component
  {92a59c21-9646-4875-a03d-ac0fa024780a}; !- Port 1

OS:Sizing:Zone,
  {d6e8690c-e793-4285-ac70-4d3b2f6350d3}, !- Handle
  {98855710-05fe-441e-a554-9bcf0d9996f3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1ab13dfb-a523-4bd5-8c99-f8d9f754d190}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38 Zone HVAC Equipment List, !- Name
  {98855710-05fe-441e-a554-9bcf0d9996f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {052501c1-b2ca-4c32-930c-2995f91e2b91}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8553a47d-5fa4-4bc7-a0ed-ef3ae7173cfa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4ac45bbf-0254-4e45-8571-3203fd6c265a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {451f9443-27e7-49ec-a4c4-dcf7fd3ccf0a}, !- Handle
  Space Function Guest room Thermostat 155, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1bba7094-0714-4729-9fb3-673d38739327}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e658738f-d0dc-496b-8e4d-d5f03eaeae0e}, !- Zone Air Inlet Port List
  {2329967e-3711-4097-bc27-e360cc60a79a}, !- Zone Air Exhaust Port List
  {24a49d6d-d659-4b7b-8d10-c9d87fd2b886}, !- Zone Air Node Name
  {8424b35e-ff8d-4128-a74b-3878cd5394e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {40d9d0a8-795b-48c8-9671-30a64352c0c7}, !- Group Rendering Name
  {dae7a739-75dd-4c32-a7bc-4793e578c91e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {139b2cca-0836-423e-a155-cc85ece2af69}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39 Zone Air Node, !- Name
  {24a49d6d-d659-4b7b-8d10-c9d87fd2b886}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24a49d6d-d659-4b7b-8d10-c9d87fd2b886}, !- Handle
  {1bba7094-0714-4729-9fb3-673d38739327}, !- Source Object
  11,                                     !- Outlet Port
  {139b2cca-0836-423e-a155-cc85ece2af69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e658738f-d0dc-496b-8e4d-d5f03eaeae0e}, !- Handle
  {1bba7094-0714-4729-9fb3-673d38739327}, !- HVAC Component
  {4dfbe90b-08f2-47ab-8437-0d68dacb3dae}, !- Port 1
  {18af57d1-ad1b-4253-9e76-9596166d8802}; !- Port 2

OS:PortList,
  {2329967e-3711-4097-bc27-e360cc60a79a}, !- Handle
  {1bba7094-0714-4729-9fb3-673d38739327}, !- HVAC Component
  {f2f8d75f-571e-4f03-b1be-27ecf0d9cf81}; !- Port 1

OS:PortList,
  {8424b35e-ff8d-4128-a74b-3878cd5394e8}, !- Handle
  {1bba7094-0714-4729-9fb3-673d38739327}, !- HVAC Component
  {66ae6a0a-702d-44a4-a4bf-f51b81099c2e}; !- Port 1

OS:Sizing:Zone,
  {76dbb7fe-99d6-4856-9771-dbe905df94ff}, !- Handle
  {1bba7094-0714-4729-9fb3-673d38739327}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {de7e5223-bd41-4891-a96a-bcd9997cd725}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39 Zone HVAC Equipment List, !- Name
  {1bba7094-0714-4729-9fb3-673d38739327}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8414ff8-f658-42ab-b30b-34fd56e9a935}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cc7b8cdb-5776-4b27-a96d-00260c1c829a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {cfbe6273-c60e-48b8-a94c-f2ab53315177}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {dae7a739-75dd-4c32-a7bc-4793e578c91e}, !- Handle
  Space Function Guest room Thermostat 156, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {793dd49c-c12a-4baa-81e2-619e2cf07260}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31bf8528-31d3-49e2-9834-63e3b6d20e60}, !- Zone Air Inlet Port List
  {994cb9d7-7fd8-4fb8-a41e-3f1949bdf19f}, !- Zone Air Exhaust Port List
  {5fe995f1-0af1-49c0-95b0-c3ed069830a8}, !- Zone Air Node Name
  {7770b590-06fb-4dd4-9c28-c03401efee9c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {63a5536e-66b5-495f-a5e1-c38d12c2fbb9}, !- Group Rendering Name
  {c9270f99-7106-4d5a-bb77-86eb5e49ac80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5634312a-af97-4bb2-aa9d-9388bdbc99b0}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40 Zone Air Node, !- Name
  {5fe995f1-0af1-49c0-95b0-c3ed069830a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fe995f1-0af1-49c0-95b0-c3ed069830a8}, !- Handle
  {793dd49c-c12a-4baa-81e2-619e2cf07260}, !- Source Object
  11,                                     !- Outlet Port
  {5634312a-af97-4bb2-aa9d-9388bdbc99b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31bf8528-31d3-49e2-9834-63e3b6d20e60}, !- Handle
  {793dd49c-c12a-4baa-81e2-619e2cf07260}, !- HVAC Component
  {c6235b50-ca5b-498b-99b3-bfd04b3e511e}, !- Port 1
  {d1878fd7-f7f8-4ac0-9686-5e38e881ba13}; !- Port 2

OS:PortList,
  {994cb9d7-7fd8-4fb8-a41e-3f1949bdf19f}, !- Handle
  {793dd49c-c12a-4baa-81e2-619e2cf07260}, !- HVAC Component
  {96bb6579-02f1-4427-b3ef-4721f1d4c160}; !- Port 1

OS:PortList,
  {7770b590-06fb-4dd4-9c28-c03401efee9c}, !- Handle
  {793dd49c-c12a-4baa-81e2-619e2cf07260}, !- HVAC Component
  {f6baa013-23da-419c-a4b0-4dfd4f7946e9}; !- Port 1

OS:Sizing:Zone,
  {5142eb99-00a2-41a4-a80e-99ed923ef217}, !- Handle
  {793dd49c-c12a-4baa-81e2-619e2cf07260}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a8da6079-4dd2-4dbf-bec1-9301441866cd}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40 Zone HVAC Equipment List, !- Name
  {793dd49c-c12a-4baa-81e2-619e2cf07260}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0488152b-f865-4b07-8975-b286d4cb0ce9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {da0b3057-6817-4813-a156-98c236fc91e4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {2513a61e-ea5e-4cf3-9387-47c1a8f18221}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {c9270f99-7106-4d5a-bb77-86eb5e49ac80}, !- Handle
  Space Function Guest room Thermostat 157, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4abe9f6b-e8a5-4451-9857-8d7cfd2063e8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41, !- Name
  4,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a702800-0093-4ac5-b95a-8a2b5ba7c725}, !- Zone Air Inlet Port List
  {1852b523-92a3-42d7-8077-f79d50942c17}, !- Zone Air Exhaust Port List
  {e4e5d199-18bc-4d9f-94fa-82e6c025468d}, !- Zone Air Node Name
  {f4d096b4-67ff-4a0d-9667-2155e4d87bbc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f779216b-3cb8-41e4-ae1b-cb202b0bf280}, !- Group Rendering Name
  {9cdbd799-84e7-4653-a5cc-ac40484d4517}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a05ad8e-b6a7-47ef-863f-ac744cc75050}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41 Zone Air Node, !- Name
  {e4e5d199-18bc-4d9f-94fa-82e6c025468d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4e5d199-18bc-4d9f-94fa-82e6c025468d}, !- Handle
  {4abe9f6b-e8a5-4451-9857-8d7cfd2063e8}, !- Source Object
  11,                                     !- Outlet Port
  {3a05ad8e-b6a7-47ef-863f-ac744cc75050}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a702800-0093-4ac5-b95a-8a2b5ba7c725}, !- Handle
  {4abe9f6b-e8a5-4451-9857-8d7cfd2063e8}, !- HVAC Component
  {6d33cc80-f581-47b9-9ca7-b5adaba0daa1}, !- Port 1
  {548f7edf-af4c-4f57-bea6-2a568949b1fd}; !- Port 2

OS:PortList,
  {1852b523-92a3-42d7-8077-f79d50942c17}, !- Handle
  {4abe9f6b-e8a5-4451-9857-8d7cfd2063e8}, !- HVAC Component
  {0776fab3-b785-4927-8f0a-86e78af51aca}; !- Port 1

OS:PortList,
  {f4d096b4-67ff-4a0d-9667-2155e4d87bbc}, !- Handle
  {4abe9f6b-e8a5-4451-9857-8d7cfd2063e8}, !- HVAC Component
  {5093d77d-a367-4e19-88de-b628758724ec}; !- Port 1

OS:Sizing:Zone,
  {e22fa6fc-97a5-43eb-a2e4-48127db02b8c}, !- Handle
  {4abe9f6b-e8a5-4451-9857-8d7cfd2063e8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1107a35a-439d-4913-90da-d33f84bcbc92}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41 Zone HVAC Equipment List, !- Name
  {4abe9f6b-e8a5-4451-9857-8d7cfd2063e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c93333d2-f885-403d-a95c-8d7d58b48fb7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e5c26921-2e87-4a04-8bee-e99dc700e1cf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9d75d192-3964-47b6-946b-abffb903b36c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9cdbd799-84e7-4653-a5cc-ac40484d4517}, !- Handle
  Space Function Guest room Thermostat 158, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {069e4ddf-8c6b-4cdd-84b6-db9c6d170836}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81c06016-c35d-42b4-bc8d-380f3074d085}, !- Zone Air Inlet Port List
  {69d94baa-d74b-4e5d-a54c-61fc97d11904}, !- Zone Air Exhaust Port List
  {83c81133-6424-4424-a445-c502d4e2f58a}, !- Zone Air Node Name
  {c8c52146-579c-432b-bcd8-e0201799bc69}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54ac5e53-8f9f-4793-91d7-760cab611437}, !- Group Rendering Name
  {6a1d965e-e06a-4cba-96d2-141764162e9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01fc527b-de56-4303-82c2-b18b2bf52abe}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Zone Air Node, !- Name
  {83c81133-6424-4424-a445-c502d4e2f58a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83c81133-6424-4424-a445-c502d4e2f58a}, !- Handle
  {069e4ddf-8c6b-4cdd-84b6-db9c6d170836}, !- Source Object
  11,                                     !- Outlet Port
  {01fc527b-de56-4303-82c2-b18b2bf52abe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81c06016-c35d-42b4-bc8d-380f3074d085}, !- Handle
  {069e4ddf-8c6b-4cdd-84b6-db9c6d170836}, !- HVAC Component
  {eb6e16a4-779e-4a7a-9974-5e8e3ce9542d}, !- Port 1
  {eab5123b-4d73-4275-86d8-f246f976c988}; !- Port 2

OS:PortList,
  {69d94baa-d74b-4e5d-a54c-61fc97d11904}, !- Handle
  {069e4ddf-8c6b-4cdd-84b6-db9c6d170836}, !- HVAC Component
  {a6f0420a-f2e5-43b7-a27b-0fcbe0644bca}; !- Port 1

OS:PortList,
  {c8c52146-579c-432b-bcd8-e0201799bc69}, !- Handle
  {069e4ddf-8c6b-4cdd-84b6-db9c6d170836}, !- HVAC Component
  {b67a2c80-a961-43da-84f2-38d51c3871be}; !- Port 1

OS:Sizing:Zone,
  {2a05cb80-2e3e-4ba4-979c-c9dc44a2d016}, !- Handle
  {069e4ddf-8c6b-4cdd-84b6-db9c6d170836}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {920f1c83-27a1-44d6-8157-7a2b60de66ff}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Zone HVAC Equipment List, !- Name
  {069e4ddf-8c6b-4cdd-84b6-db9c6d170836}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3044b833-ee82-4e11-82f8-36a359773195}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a1b3af48-fb75-4ea5-a3a1-c30d59ea8a9f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a5c0fb44-3414-403e-9350-e96102efe765}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6a1d965e-e06a-4cba-96d2-141764162e9f}, !- Handle
  Space Function Guest room Thermostat 159, !- Name
  {fa58279c-2616-4770-9109-bf7508689b4d}, !- Heating Setpoint Temperature Schedule Name
  {516e5d0f-100d-4961-bd55-e8b010ea8840}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a5f163e0-863f-4e36-8b4c-886474d82dd9}, !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b96181f-4e4a-4fa5-b2b9-c31567da69f3}, !- Zone Air Inlet Port List
  {ef773504-3ffe-4c4f-a1a4-bf4c667ed500}, !- Zone Air Exhaust Port List
  {18ca9b48-81ec-42e4-8bd8-f8d6b08174e8}, !- Zone Air Node Name
  {191f4e4c-c7c3-43bd-a9fa-8f250ade6d8b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97572c4b-8023-471e-83a5-d0da0084307c}, !- Group Rendering Name
  {35691a81-5cba-474b-949a-c306c195a04f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab905303-587a-4a2c-a8d0-ebaa5d144ae0}, !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C Zone Air Node, !- Name
  {18ca9b48-81ec-42e4-8bd8-f8d6b08174e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18ca9b48-81ec-42e4-8bd8-f8d6b08174e8}, !- Handle
  {a5f163e0-863f-4e36-8b4c-886474d82dd9}, !- Source Object
  11,                                     !- Outlet Port
  {ab905303-587a-4a2c-a8d0-ebaa5d144ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b96181f-4e4a-4fa5-b2b9-c31567da69f3}, !- Handle
  {a5f163e0-863f-4e36-8b4c-886474d82dd9}, !- HVAC Component
  {83a72a81-65bb-4074-b071-131878a22a31}; !- Port 1

OS:PortList,
  {ef773504-3ffe-4c4f-a1a4-bf4c667ed500}, !- Handle
  {a5f163e0-863f-4e36-8b4c-886474d82dd9}; !- HVAC Component

OS:PortList,
  {191f4e4c-c7c3-43bd-a9fa-8f250ade6d8b}, !- Handle
  {a5f163e0-863f-4e36-8b4c-886474d82dd9}, !- HVAC Component
  {eb1fdc3d-15ee-4b1f-8bb2-883d4f97ccbe}; !- Port 1

OS:Sizing:Zone,
  {69fb4aba-6128-4d05-94fa-60ee7d435b7e}, !- Handle
  {a5f163e0-863f-4e36-8b4c-886474d82dd9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e1d5cf1c-31ea-46ce-a0ae-64a68dfe88c1}, !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C Zone HVAC Equipment List, !- Name
  {a5f163e0-863f-4e36-8b4c-886474d82dd9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30a074af-2854-4300-a670-8574ac901b0c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8ffeac54-5721-4125-8641-7637b397d118}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {35691a81-5cba-474b-949a-c306c195a04f}, !- Handle
  Space Function Sales area Thermostat 5, !- Name
  {bfb9bd6b-2cd7-4682-a50f-92604e1bb6ca}, !- Heating Setpoint Temperature Schedule Name
  {b221dc90-07eb-439d-aeaf-8e5f8c80ec32}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f9670970-0b6a-423c-a116-23d7afa8192e}, !- Handle
  ALL_ST=Retail facility mall concourse_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e49fb0e-eead-4806-bd1b-49d3d45a8e1a}, !- Zone Air Inlet Port List
  {de66fa75-aa75-41d6-968b-852a432a5591}, !- Zone Air Exhaust Port List
  {361d52c9-c7b8-4d58-a66a-ca2313f6f0d0}, !- Zone Air Node Name
  {ae8ca057-83f5-43f2-9905-68638292a021}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe82fc2f-1176-4e04-867a-46979bb2098c}, !- Group Rendering Name
  {fc3d82c5-94be-4867-b91e-91d11bece927}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e81926ea-c982-4221-a903-dba15e2c7280}, !- Handle
  ALL_ST=Retail facility mall concourse_FL=Building Story 2_SCH=C Zone Air Node, !- Name
  {361d52c9-c7b8-4d58-a66a-ca2313f6f0d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {361d52c9-c7b8-4d58-a66a-ca2313f6f0d0}, !- Handle
  {f9670970-0b6a-423c-a116-23d7afa8192e}, !- Source Object
  11,                                     !- Outlet Port
  {e81926ea-c982-4221-a903-dba15e2c7280}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e49fb0e-eead-4806-bd1b-49d3d45a8e1a}, !- Handle
  {f9670970-0b6a-423c-a116-23d7afa8192e}, !- HVAC Component
  {08f0a5e1-9cff-49b8-a20b-799db42c41bf}; !- Port 1

OS:PortList,
  {de66fa75-aa75-41d6-968b-852a432a5591}, !- Handle
  {f9670970-0b6a-423c-a116-23d7afa8192e}; !- HVAC Component

OS:PortList,
  {ae8ca057-83f5-43f2-9905-68638292a021}, !- Handle
  {f9670970-0b6a-423c-a116-23d7afa8192e}, !- HVAC Component
  {1927b853-d388-49eb-8ccb-f507c3d98e34}; !- Port 1

OS:Sizing:Zone,
  {99bd58e6-6c01-4699-a2b2-3bf49d047009}, !- Handle
  {f9670970-0b6a-423c-a116-23d7afa8192e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {11a6f65b-db69-4344-9833-cd96a36428aa}, !- Handle
  ALL_ST=Retail facility mall concourse_FL=Building Story 2_SCH=C Zone HVAC Equipment List, !- Name
  {f9670970-0b6a-423c-a116-23d7afa8192e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {65f12e39-5817-4c75-bfa3-b2e2354980c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {058b7810-9f9c-4e39-a306-456d49338f0f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fc3d82c5-94be-4867-b91e-91d11bece927}, !- Handle
  Space Function Retail facility mall concourse Thermostat 3, !- Name
  {bfb9bd6b-2cd7-4682-a50f-92604e1bb6ca}, !- Heating Setpoint Temperature Schedule Name
  {b221dc90-07eb-439d-aeaf-8e5f8c80ec32}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4626cdfb-13a4-4148-bf70-72c8732fdf48}, !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec020ff2-11f5-40a2-8cfe-6620732200dc}, !- Zone Air Inlet Port List
  {77df6f58-3f92-4f3e-90b0-62c19bf6da1b}, !- Zone Air Exhaust Port List
  {a63f5625-7797-41da-82d3-d9257fb7c25f}, !- Zone Air Node Name
  {d2bf9dd9-4664-4957-a07c-c8d5590ce142}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {840ba8de-4656-44c4-8d47-f26b6228a861}, !- Group Rendering Name
  {135ec45f-26e6-4adc-8f2e-bd3612bab80d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6c5ba25-16db-4b2f-b26b-466631323064}, !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B Zone Air Node, !- Name
  {a63f5625-7797-41da-82d3-d9257fb7c25f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a63f5625-7797-41da-82d3-d9257fb7c25f}, !- Handle
  {4626cdfb-13a4-4148-bf70-72c8732fdf48}, !- Source Object
  11,                                     !- Outlet Port
  {b6c5ba25-16db-4b2f-b26b-466631323064}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec020ff2-11f5-40a2-8cfe-6620732200dc}, !- Handle
  {4626cdfb-13a4-4148-bf70-72c8732fdf48}, !- HVAC Component
  {fdad360a-5dc9-4603-bae8-d7033071275a}; !- Port 1

OS:PortList,
  {77df6f58-3f92-4f3e-90b0-62c19bf6da1b}, !- Handle
  {4626cdfb-13a4-4148-bf70-72c8732fdf48}; !- HVAC Component

OS:PortList,
  {d2bf9dd9-4664-4957-a07c-c8d5590ce142}, !- Handle
  {4626cdfb-13a4-4148-bf70-72c8732fdf48}, !- HVAC Component
  {22afef9f-4d07-475a-be33-0aca7fd4e6f5}; !- Port 1

OS:Sizing:Zone,
  {78f3f51c-d07a-46d5-bda3-b75e203ecb86}, !- Handle
  {4626cdfb-13a4-4148-bf70-72c8732fdf48}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1bf1013d-1951-423c-bd1d-7fe9278be719}, !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B Zone HVAC Equipment List, !- Name
  {4626cdfb-13a4-4148-bf70-72c8732fdf48}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {880da5c3-ecc8-4723-a75e-18ad9940c507}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {357a5f66-0958-48cb-a7be-abb87d704f3a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {135ec45f-26e6-4adc-8f2e-bd3612bab80d}, !- Handle
  Space Function Dining area - other Thermostat 5, !- Name
  {341210b4-2aaa-41ef-b82e-55ab38508cbb}, !- Heating Setpoint Temperature Schedule Name
  {d5d6519b-e048-4bf0-b4bd-e4da620b280f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {13035bd3-058f-4c17-87f8-00bc4ffd8139}, !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ca33128-c84b-40a7-9026-7d4070d4900f}, !- Zone Air Inlet Port List
  {12d18592-1e0c-4186-9114-6bee41de2571}, !- Zone Air Exhaust Port List
  {61eefebb-337c-4c6e-831d-ee4ad79e8682}, !- Zone Air Node Name
  {a8c74245-ef94-463e-9ae1-feb156d5aed7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c00e7528-f1e0-4988-93be-7162e54fd81f}, !- Group Rendering Name
  {0af6bc9f-7650-4038-9c2e-7e2790cc7e77}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3ba4cc1-af18-4398-b53e-98cdbfce2dac}, !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C 1 Zone Air Node, !- Name
  {61eefebb-337c-4c6e-831d-ee4ad79e8682}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61eefebb-337c-4c6e-831d-ee4ad79e8682}, !- Handle
  {13035bd3-058f-4c17-87f8-00bc4ffd8139}, !- Source Object
  11,                                     !- Outlet Port
  {e3ba4cc1-af18-4398-b53e-98cdbfce2dac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ca33128-c84b-40a7-9026-7d4070d4900f}, !- Handle
  {13035bd3-058f-4c17-87f8-00bc4ffd8139}, !- HVAC Component
  {907a1961-240a-41f3-b7ab-dc5a9c8035c5}; !- Port 1

OS:PortList,
  {12d18592-1e0c-4186-9114-6bee41de2571}, !- Handle
  {13035bd3-058f-4c17-87f8-00bc4ffd8139}; !- HVAC Component

OS:PortList,
  {a8c74245-ef94-463e-9ae1-feb156d5aed7}, !- Handle
  {13035bd3-058f-4c17-87f8-00bc4ffd8139}, !- HVAC Component
  {af93aefc-3384-4993-bd10-7970b1a1bff6}; !- Port 1

OS:Sizing:Zone,
  {d4d80ab6-5ba7-43a1-9b58-d32ca0dcafd2}, !- Handle
  {13035bd3-058f-4c17-87f8-00bc4ffd8139}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3ae3bcc2-24ac-4567-b8d6-7300c012e9c7}, !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C 1 Zone HVAC Equipment List, !- Name
  {13035bd3-058f-4c17-87f8-00bc4ffd8139}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de29cb31-2ce7-440f-8e41-4e7c8e8dbb76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c642c54b-f056-45e7-b277-eabc2f410a7c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0af6bc9f-7650-4038-9c2e-7e2790cc7e77}, !- Handle
  Space Function Sales area Thermostat 6, !- Name
  {bfb9bd6b-2cd7-4682-a50f-92604e1bb6ca}, !- Heating Setpoint Temperature Schedule Name
  {b221dc90-07eb-439d-aeaf-8e5f8c80ec32}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {91c0a066-a29f-4df6-8083-8fe9ec64129c}, !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72c09ef6-b832-457a-9241-937696da5f40}, !- Zone Air Inlet Port List
  {e79b200e-0604-41e7-be32-1ea12ea55e1e}, !- Zone Air Exhaust Port List
  {7afae9b1-4c15-4339-8a7e-cd246572b980}, !- Zone Air Node Name
  {45e0f446-f717-4e0e-b1a8-fa504fb93c4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c3a0248b-9d71-456d-b258-800c30c42b9b}, !- Group Rendering Name
  {04cbf04a-0d54-4c14-92f0-ba8e70f8e40e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5163dd3-69a2-498e-8007-db056e88f8db}, !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 2_SCH=C Zone Air Node, !- Name
  {7afae9b1-4c15-4339-8a7e-cd246572b980}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7afae9b1-4c15-4339-8a7e-cd246572b980}, !- Handle
  {91c0a066-a29f-4df6-8083-8fe9ec64129c}, !- Source Object
  11,                                     !- Outlet Port
  {c5163dd3-69a2-498e-8007-db056e88f8db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72c09ef6-b832-457a-9241-937696da5f40}, !- Handle
  {91c0a066-a29f-4df6-8083-8fe9ec64129c}, !- HVAC Component
  {2cb04e62-8da6-4df4-bed3-8045bdcc372d}; !- Port 1

OS:PortList,
  {e79b200e-0604-41e7-be32-1ea12ea55e1e}, !- Handle
  {91c0a066-a29f-4df6-8083-8fe9ec64129c}; !- HVAC Component

OS:PortList,
  {45e0f446-f717-4e0e-b1a8-fa504fb93c4b}, !- Handle
  {91c0a066-a29f-4df6-8083-8fe9ec64129c}, !- HVAC Component
  {b96c1ece-138d-4175-995f-f9db6c70848f}; !- Port 1

OS:Sizing:Zone,
  {a4f5a9b2-9c42-4663-ad77-9aaf76d09105}, !- Handle
  {91c0a066-a29f-4df6-8083-8fe9ec64129c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7750fc51-eafe-4648-ad06-b4b32463a2dd}, !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 2_SCH=C Zone HVAC Equipment List, !- Name
  {91c0a066-a29f-4df6-8083-8fe9ec64129c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da1e55b9-945f-49c5-ac06-7d7cd873ac0d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d2025b1e-64a6-4bc0-9d2b-661cda476a91}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {04cbf04a-0d54-4c14-92f0-ba8e70f8e40e}, !- Handle
  Space Function Laundry/Washing area Thermostat 3, !- Name
  {bfb9bd6b-2cd7-4682-a50f-92604e1bb6ca}, !- Heating Setpoint Temperature Schedule Name
  {b221dc90-07eb-439d-aeaf-8e5f8c80ec32}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ec6caabf-ecc4-477e-9ec7-39db4260a666}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b94a78b6-71da-44a2-a064-c04ef9a4fa42}, !- Zone Air Inlet Port List
  {887cd70f-66c0-4f2d-8aff-3fc5fe0121ae}, !- Zone Air Exhaust Port List
  {e121d130-9dd0-4c7f-af6d-eed3f354eae4}, !- Zone Air Node Name
  {9fcc8540-28fc-4e38-ac68-ac60ebd36c98}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d303d871-8a1a-4041-8b6b-f109b5dca674}, !- Group Rendering Name
  {e0e1b7a4-713e-43e8-ac82-446e69797dad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a5abbae-9dcb-4e86-8860-e7e432e1d11d}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Zone Air Node, !- Name
  {e121d130-9dd0-4c7f-af6d-eed3f354eae4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e121d130-9dd0-4c7f-af6d-eed3f354eae4}, !- Handle
  {ec6caabf-ecc4-477e-9ec7-39db4260a666}, !- Source Object
  11,                                     !- Outlet Port
  {0a5abbae-9dcb-4e86-8860-e7e432e1d11d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b94a78b6-71da-44a2-a064-c04ef9a4fa42}, !- Handle
  {ec6caabf-ecc4-477e-9ec7-39db4260a666}, !- HVAC Component
  {a8d5cd3f-1481-43ad-9cf9-79d31116fe34}; !- Port 1

OS:PortList,
  {887cd70f-66c0-4f2d-8aff-3fc5fe0121ae}, !- Handle
  {ec6caabf-ecc4-477e-9ec7-39db4260a666}; !- HVAC Component

OS:PortList,
  {9fcc8540-28fc-4e38-ac68-ac60ebd36c98}, !- Handle
  {ec6caabf-ecc4-477e-9ec7-39db4260a666}, !- HVAC Component
  {7b86a562-af80-402f-bd46-9b8b29374ec6}; !- Port 1

OS:Sizing:Zone,
  {a2990747-cbf5-4640-9aec-ef974e7ff46c}, !- Handle
  {ec6caabf-ecc4-477e-9ec7-39db4260a666}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
