  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ffa943a2-f459-49f8-8b83-1debcca896d7}, !- Handle
  Curve Cubic 14,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {be5531ad-3231-40d3-a48e-bd4e04f81041}, !- Handle
  Coil Cooling DX Single Speed 13 5kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {515ad742-de25-4ba1-8727-97687cdd02d1}, !- Handle
  Fan On Off 13,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eda819d4-ef74-4d24-b881-fa6c0728a83f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b49c8316-e122-4e74-84ca-689e1850637c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eda819d4-ef74-4d24-b881-fa6c0728a83f}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b49c8316-e122-4e74-84ca-689e1850637c}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {25243eea-7002-4630-9024-c2d84623fee4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {060d5b50-5ffb-4c04-8cd2-1d1a11050248}, !- Air Inlet Node Name
  {c94b753d-477d-457e-b214-613abe09bd1e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {515ad742-de25-4ba1-8727-97687cdd02d1}, !- Supply Air Fan Name
  {99275006-16a0-4dcd-9cbb-f31a2eb5b6f0}, !- Heating Coil Name
  {be5531ad-3231-40d3-a48e-bd4e04f81041}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {190415ee-d922-47f9-8df3-aea208bce7c3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6 PTAC Inlet Air Node, !- Name
  {caa19647-0316-46fd-aed7-fee970f19e14}, !- Inlet Port
  {060d5b50-5ffb-4c04-8cd2-1d1a11050248}; !- Outlet Port

OS:Connection,
  {caa19647-0316-46fd-aed7-fee970f19e14}, !- Handle
  {a1d0a019-f610-410a-aec6-e3cc769dce59}, !- Source Object
  2,                                      !- Outlet Port
  {190415ee-d922-47f9-8df3-aea208bce7c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060d5b50-5ffb-4c04-8cd2-1d1a11050248}, !- Handle
  {190415ee-d922-47f9-8df3-aea208bce7c3}, !- Source Object
  3,                                      !- Outlet Port
  {25243eea-7002-4630-9024-c2d84623fee4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7126a6ae-643a-4cdc-a6c3-ea1657680fd4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6 PTAC Outlet Air Node, !- Name
  {c94b753d-477d-457e-b214-613abe09bd1e}, !- Inlet Port
  {5d67fdec-8e5c-45bd-a1d2-0e4029f46336}; !- Outlet Port

OS:Connection,
  {5d67fdec-8e5c-45bd-a1d2-0e4029f46336}, !- Handle
  {7126a6ae-643a-4cdc-a6c3-ea1657680fd4}, !- Source Object
  3,                                      !- Outlet Port
  {4e837cf0-6b86-46c0-915c-f5af223d77e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c94b753d-477d-457e-b214-613abe09bd1e}, !- Handle
  {25243eea-7002-4630-9024-c2d84623fee4}, !- Source Object
  4,                                      !- Outlet Port
  {7126a6ae-643a-4cdc-a6c3-ea1657680fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {55881bea-777f-4633-b20b-5588adcd5b0f}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f93517ea-62ad-4255-a553-4a95a0938e9f}, !- Water Inlet Node Name
  {b01c7715-38c9-49ef-b902-c253bda1cda2}; !- Water Outlet Node Name

OS:Node,
  {14ac7ab2-3073-4c50-a15f-f00108f46421}, !- Handle
  Coil Heating Water Baseboard 13 Inlet Water Node, !- Name
  {121502e0-7b6a-48c4-80c6-0a8f5dfea86e}, !- Inlet Port
  {f93517ea-62ad-4255-a553-4a95a0938e9f}; !- Outlet Port

OS:Connection,
  {121502e0-7b6a-48c4-80c6-0a8f5dfea86e}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  16,                                     !- Outlet Port
  {14ac7ab2-3073-4c50-a15f-f00108f46421}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cba3a7e-8edd-4497-a468-eb395e80b305}, !- Handle
  Coil Heating Water Baseboard 13 Outlet Water Node, !- Name
  {b01c7715-38c9-49ef-b902-c253bda1cda2}, !- Inlet Port
  {ace5ac68-22d7-4327-8672-51b103dc5f22}; !- Outlet Port

OS:Connection,
  {f93517ea-62ad-4255-a553-4a95a0938e9f}, !- Handle
  {14ac7ab2-3073-4c50-a15f-f00108f46421}, !- Source Object
  3,                                      !- Outlet Port
  {55881bea-777f-4633-b20b-5588adcd5b0f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b01c7715-38c9-49ef-b902-c253bda1cda2}, !- Handle
  {55881bea-777f-4633-b20b-5588adcd5b0f}, !- Source Object
  10,                                     !- Outlet Port
  {8cba3a7e-8edd-4497-a468-eb395e80b305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ace5ac68-22d7-4327-8672-51b103dc5f22}, !- Handle
  {8cba3a7e-8edd-4497-a468-eb395e80b305}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {adeba98f-adbb-49f5-8a65-adc214863f9e}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {55881bea-777f-4633-b20b-5588adcd5b0f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {31957610-86b7-4b3c-80d4-0d3274c4dddf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {66c32bde-2a13-4c55-ba80-fabaaf72296a}, !- Air Inlet Node Name
  {534b872e-f6ea-44f1-81aa-85c78cc123d7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {36267b7f-70d6-4ddf-b7b6-08e7bbea847d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Outlet Air Node, !- Name
  {534b872e-f6ea-44f1-81aa-85c78cc123d7}, !- Inlet Port
  {bd479bc8-14c9-4b9e-984c-9bec1d10c5e4}; !- Outlet Port

OS:Node,
  {bc477bd4-4fa6-4ecd-a6f7-6ffa7c317e50}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6 Return Air Node, !- Name
  {64d54f38-9052-4acf-91f5-377f2a9abdd0}, !- Inlet Port
  {97bb44e8-4c12-4a23-9a46-a600e3ad38be}; !- Outlet Port

OS:Connection,
  {bd479bc8-14c9-4b9e-984c-9bec1d10c5e4}, !- Handle
  {36267b7f-70d6-4ddf-b7b6-08e7bbea847d}, !- Source Object
  3,                                      !- Outlet Port
  {4e837cf0-6b86-46c0-915c-f5af223d77e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64d54f38-9052-4acf-91f5-377f2a9abdd0}, !- Handle
  {e80f0936-77d5-4025-9712-e18a98d40cec}, !- Source Object
  2,                                      !- Outlet Port
  {bc477bd4-4fa6-4ecd-a6f7-6ffa7c317e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97bb44e8-4c12-4a23-9a46-a600e3ad38be}, !- Handle
  {bc477bd4-4fa6-4ecd-a6f7-6ffa7c317e50}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {35121ef4-d3ac-4968-8dae-abb2a07a6ea1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13 Inlet Air Node, !- Name
  {03a7363d-e50f-4496-a1e4-67a9c74aeae3}, !- Inlet Port
  {66c32bde-2a13-4c55-ba80-fabaaf72296a}; !- Outlet Port

OS:Connection,
  {03a7363d-e50f-4496-a1e4-67a9c74aeae3}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  15,                                     !- Outlet Port
  {35121ef4-d3ac-4968-8dae-abb2a07a6ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66c32bde-2a13-4c55-ba80-fabaaf72296a}, !- Handle
  {35121ef4-d3ac-4968-8dae-abb2a07a6ea1}, !- Source Object
  3,                                      !- Outlet Port
  {31957610-86b7-4b3c-80d4-0d3274c4dddf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {534b872e-f6ea-44f1-81aa-85c78cc123d7}, !- Handle
  {31957610-86b7-4b3c-80d4-0d3274c4dddf}, !- Source Object
  4,                                      !- Outlet Port
  {36267b7f-70d6-4ddf-b7b6-08e7bbea847d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {50aecfc9-fab1-4d7b-924b-d0151d99e857}, !- Handle
  Coil Heating Electric 14,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {957549fc-d573-4834-8fc6-a87e9488d887}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {504585bd-80cb-41ef-8a69-602590e255a2}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {58ffd2ab-3e62-4997-9edb-c6f00907cbf0}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a47dfe02-8775-4782-aade-87a21ec3e527}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1811b6ad-ed8f-44b6-8ffc-25a55ddb696e}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fdbef4a0-16dd-451d-a5f7-33f135c58351}, !- Handle
  Coil Cooling DX Single Speed 14 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b4a75a74-cc41-4d36-ab84-b497b6a3d003}, !- Handle
  Fan On Off 14,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d27dfc0f-9486-44d3-bd46-29a28e31fa8f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8140480b-8d51-45f9-869a-58d5ca70ca31}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d27dfc0f-9486-44d3-bd46-29a28e31fa8f}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8140480b-8d51-45f9-869a-58d5ca70ca31}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dcc1f3c0-649a-44cc-87ef-f20c3fd712fd}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {3a67e6cd-56ed-43a7-8d52-b93d8b2003d4}, !- Air Inlet Node Name
  {657acf40-1a71-47c8-8324-d643d3de2f4e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b4a75a74-cc41-4d36-ab84-b497b6a3d003}, !- Supply Air Fan Name
  {50aecfc9-fab1-4d7b-924b-d0151d99e857}, !- Heating Coil Name
  {fdbef4a0-16dd-451d-a5f7-33f135c58351}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ca0d7f51-95c6-45b3-b501-c309dbce6498}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7 PTAC Inlet Air Node, !- Name
  {c2abb24e-0c1e-478b-bb17-9194f2d89a64}, !- Inlet Port
  {3a67e6cd-56ed-43a7-8d52-b93d8b2003d4}; !- Outlet Port

OS:Connection,
  {c2abb24e-0c1e-478b-bb17-9194f2d89a64}, !- Handle
  {3efc2a4e-f801-4e99-8209-2a70fc1a98c0}, !- Source Object
  2,                                      !- Outlet Port
  {ca0d7f51-95c6-45b3-b501-c309dbce6498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a67e6cd-56ed-43a7-8d52-b93d8b2003d4}, !- Handle
  {ca0d7f51-95c6-45b3-b501-c309dbce6498}, !- Source Object
  3,                                      !- Outlet Port
  {dcc1f3c0-649a-44cc-87ef-f20c3fd712fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9730f3fb-deb0-4015-b6a4-e5821a82f6dc}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7 PTAC Outlet Air Node, !- Name
  {657acf40-1a71-47c8-8324-d643d3de2f4e}, !- Inlet Port
  {46b94415-a08c-4123-bb71-4842b56ff576}; !- Outlet Port

OS:Connection,
  {46b94415-a08c-4123-bb71-4842b56ff576}, !- Handle
  {9730f3fb-deb0-4015-b6a4-e5821a82f6dc}, !- Source Object
  3,                                      !- Outlet Port
  {8b12cc00-3b5f-4344-9fe1-009538bbc0fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {657acf40-1a71-47c8-8324-d643d3de2f4e}, !- Handle
  {dcc1f3c0-649a-44cc-87ef-f20c3fd712fd}, !- Source Object
  4,                                      !- Outlet Port
  {9730f3fb-deb0-4015-b6a4-e5821a82f6dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f5448b3b-458a-4c07-ba8b-c67aaf34c1c1}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {62111dc2-1573-4c6f-9614-cf943f70d8e5}, !- Water Inlet Node Name
  {8f99c377-2305-4af5-aba4-8a4bd6eb9166}; !- Water Outlet Node Name

OS:Node,
  {bd552f97-2077-40f0-9561-cddc1118c49b}, !- Handle
  Coil Heating Water Baseboard 14 Inlet Water Node, !- Name
  {adba3385-6aea-48e9-90cb-9f612b83d268}, !- Inlet Port
  {62111dc2-1573-4c6f-9614-cf943f70d8e5}; !- Outlet Port

OS:Connection,
  {adba3385-6aea-48e9-90cb-9f612b83d268}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  17,                                     !- Outlet Port
  {bd552f97-2077-40f0-9561-cddc1118c49b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccb5fe78-1a54-41ef-b589-0ca75da9ed78}, !- Handle
  Coil Heating Water Baseboard 14 Outlet Water Node, !- Name
  {8f99c377-2305-4af5-aba4-8a4bd6eb9166}, !- Inlet Port
  {5b742eaf-c88d-45eb-90c3-378a5d3fbd95}; !- Outlet Port

OS:Connection,
  {62111dc2-1573-4c6f-9614-cf943f70d8e5}, !- Handle
  {bd552f97-2077-40f0-9561-cddc1118c49b}, !- Source Object
  3,                                      !- Outlet Port
  {f5448b3b-458a-4c07-ba8b-c67aaf34c1c1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8f99c377-2305-4af5-aba4-8a4bd6eb9166}, !- Handle
  {f5448b3b-458a-4c07-ba8b-c67aaf34c1c1}, !- Source Object
  10,                                     !- Outlet Port
  {ccb5fe78-1a54-41ef-b589-0ca75da9ed78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b742eaf-c88d-45eb-90c3-378a5d3fbd95}, !- Handle
  {ccb5fe78-1a54-41ef-b589-0ca75da9ed78}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b72b5194-27ef-4c7e-aee6-1f87677d5faa}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {f5448b3b-458a-4c07-ba8b-c67aaf34c1c1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bbe1e65c-aba7-4bb8-9c10-8b73a823a1a3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {32963afd-fd99-4b45-bde1-1976828bf3d4}, !- Air Inlet Node Name
  {7b80684f-26b3-4992-933e-0b6fe36bb52a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {92d11d41-e9da-4129-b7fb-6f158813a648}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Outlet Air Node, !- Name
  {7b80684f-26b3-4992-933e-0b6fe36bb52a}, !- Inlet Port
  {2520eb8a-c08f-4207-845e-32c5525cb823}; !- Outlet Port

OS:Node,
  {f72d2105-17ba-4f68-9e40-69a65aba56c1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7 Return Air Node, !- Name
  {8ca47069-58e9-4ba9-b712-a1b636ef2998}, !- Inlet Port
  {5f1fb445-32fe-4037-ba94-2139a3232cbf}; !- Outlet Port

OS:Connection,
  {2520eb8a-c08f-4207-845e-32c5525cb823}, !- Handle
  {92d11d41-e9da-4129-b7fb-6f158813a648}, !- Source Object
  3,                                      !- Outlet Port
  {8b12cc00-3b5f-4344-9fe1-009538bbc0fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ca47069-58e9-4ba9-b712-a1b636ef2998}, !- Handle
  {c9dba8f7-ab2a-4839-8d11-f7a77c3a43e6}, !- Source Object
  2,                                      !- Outlet Port
  {f72d2105-17ba-4f68-9e40-69a65aba56c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f1fb445-32fe-4037-ba94-2139a3232cbf}, !- Handle
  {f72d2105-17ba-4f68-9e40-69a65aba56c1}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {b55f09dc-9454-4f7a-a10e-f6e58bb5570b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14 Inlet Air Node, !- Name
  {4f093f03-3195-43fc-9587-46e28362b000}, !- Inlet Port
  {32963afd-fd99-4b45-bde1-1976828bf3d4}; !- Outlet Port

OS:Connection,
  {4f093f03-3195-43fc-9587-46e28362b000}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  16,                                     !- Outlet Port
  {b55f09dc-9454-4f7a-a10e-f6e58bb5570b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32963afd-fd99-4b45-bde1-1976828bf3d4}, !- Handle
  {b55f09dc-9454-4f7a-a10e-f6e58bb5570b}, !- Source Object
  3,                                      !- Outlet Port
  {bbe1e65c-aba7-4bb8-9c10-8b73a823a1a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b80684f-26b3-4992-933e-0b6fe36bb52a}, !- Handle
  {bbe1e65c-aba7-4bb8-9c10-8b73a823a1a3}, !- Source Object
  4,                                      !- Outlet Port
  {92d11d41-e9da-4129-b7fb-6f158813a648}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {322ce100-3eee-4089-a916-9e1487f2dbca}, !- Handle
  Coil Heating Electric 15,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f3d2fca1-dd83-4f19-8425-39254cfc48c0}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b8ae266-3d4d-42a3-af64-352d99b8300d}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {98944212-231d-4f54-9aa4-8bd3e7353240}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cac06b30-8e62-4da9-a319-553ee2ac99f2}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7aac11be-3604-4606-8557-2787253658c5}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1081de55-9e44-4032-bfc6-2f87b808032c}, !- Handle
  Coil Cooling DX Single Speed 15 6kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {79a3d9a8-9216-4e56-a5da-9c6a47d880a8}, !- Handle
  Fan On Off 15,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef086bbc-e48f-4ac1-bf94-aadf2e28d7ac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3583a840-c33d-4a9f-a3c1-8780ce5910cc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ef086bbc-e48f-4ac1-bf94-aadf2e28d7ac}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3583a840-c33d-4a9f-a3c1-8780ce5910cc}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {649cdcb8-1c30-4d1c-a656-df3e1e4950ce}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {4e9160df-71f5-4c90-97b5-c181c03c561e}, !- Air Inlet Node Name
  {e8ea4130-f583-4415-b401-6022e5aa7911}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {79a3d9a8-9216-4e56-a5da-9c6a47d880a8}, !- Supply Air Fan Name
  {322ce100-3eee-4089-a916-9e1487f2dbca}, !- Heating Coil Name
  {1081de55-9e44-4032-bfc6-2f87b808032c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {44d3056c-a2f0-4f96-8e2a-22468cda0ad7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8 PTAC Inlet Air Node, !- Name
  {97fbbb4f-cc8e-48b1-9836-6e931f32ed38}, !- Inlet Port
  {4e9160df-71f5-4c90-97b5-c181c03c561e}; !- Outlet Port

OS:Connection,
  {97fbbb4f-cc8e-48b1-9836-6e931f32ed38}, !- Handle
  {f0c89177-7ef5-4579-af4a-96de321d5fbb}, !- Source Object
  2,                                      !- Outlet Port
  {44d3056c-a2f0-4f96-8e2a-22468cda0ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e9160df-71f5-4c90-97b5-c181c03c561e}, !- Handle
  {44d3056c-a2f0-4f96-8e2a-22468cda0ad7}, !- Source Object
  3,                                      !- Outlet Port
  {649cdcb8-1c30-4d1c-a656-df3e1e4950ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ada5df02-4001-4516-aa98-3b19618dcad3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8 PTAC Outlet Air Node, !- Name
  {e8ea4130-f583-4415-b401-6022e5aa7911}, !- Inlet Port
  {13ae4c1d-8720-4ee5-8e56-809fc360e4e0}; !- Outlet Port

OS:Connection,
  {13ae4c1d-8720-4ee5-8e56-809fc360e4e0}, !- Handle
  {ada5df02-4001-4516-aa98-3b19618dcad3}, !- Source Object
  3,                                      !- Outlet Port
  {6ee7972c-e16c-478c-a8d1-b41c96e3ee61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8ea4130-f583-4415-b401-6022e5aa7911}, !- Handle
  {649cdcb8-1c30-4d1c-a656-df3e1e4950ce}, !- Source Object
  4,                                      !- Outlet Port
  {ada5df02-4001-4516-aa98-3b19618dcad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b28a727c-502b-485b-9924-31952bfa843f}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cabdc484-d737-491a-813b-e5c478bbdd7f}, !- Water Inlet Node Name
  {b91b7d68-0504-480e-b191-a499212018ae}; !- Water Outlet Node Name

OS:Node,
  {481884f9-7e02-471f-9391-47e1255955fb}, !- Handle
  Coil Heating Water Baseboard 15 Inlet Water Node, !- Name
  {742d3a5d-b457-4146-bb9f-7e9977b78d43}, !- Inlet Port
  {cabdc484-d737-491a-813b-e5c478bbdd7f}; !- Outlet Port

OS:Connection,
  {742d3a5d-b457-4146-bb9f-7e9977b78d43}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  18,                                     !- Outlet Port
  {481884f9-7e02-471f-9391-47e1255955fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abeae00b-2891-4177-af6e-bf96a4b70a1a}, !- Handle
  Coil Heating Water Baseboard 15 Outlet Water Node, !- Name
  {b91b7d68-0504-480e-b191-a499212018ae}, !- Inlet Port
  {a0e910e2-998a-4f6b-8d11-fb65990dad35}; !- Outlet Port

OS:Connection,
  {cabdc484-d737-491a-813b-e5c478bbdd7f}, !- Handle
  {481884f9-7e02-471f-9391-47e1255955fb}, !- Source Object
  3,                                      !- Outlet Port
  {b28a727c-502b-485b-9924-31952bfa843f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b91b7d68-0504-480e-b191-a499212018ae}, !- Handle
  {b28a727c-502b-485b-9924-31952bfa843f}, !- Source Object
  10,                                     !- Outlet Port
  {abeae00b-2891-4177-af6e-bf96a4b70a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0e910e2-998a-4f6b-8d11-fb65990dad35}, !- Handle
  {abeae00b-2891-4177-af6e-bf96a4b70a1a}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8d1697b3-dd07-45c9-91ee-beb7df4c2a12}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {b28a727c-502b-485b-9924-31952bfa843f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {12b0b2d8-bf32-4773-9325-a72726f4b816}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {a7c1b349-ef5e-4952-8fe1-52c24bebaa38}, !- Air Inlet Node Name
  {9e21d4e5-a9e6-461b-bbfd-8006676f3cfb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d09e6148-c1f6-4d48-91dc-3e5f709c6f15}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Outlet Air Node, !- Name
  {9e21d4e5-a9e6-461b-bbfd-8006676f3cfb}, !- Inlet Port
  {f9a31fc0-7bf1-4419-8b6c-0ece17350f0d}; !- Outlet Port

OS:Node,
  {893a99e9-df3f-4231-8824-b53bd0ebf568}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8 Return Air Node, !- Name
  {cc3f3b20-4488-4f70-8104-809a0cca3506}, !- Inlet Port
  {f1b19b8b-e839-4868-ac19-8e499f1734d7}; !- Outlet Port

OS:Connection,
  {f9a31fc0-7bf1-4419-8b6c-0ece17350f0d}, !- Handle
  {d09e6148-c1f6-4d48-91dc-3e5f709c6f15}, !- Source Object
  3,                                      !- Outlet Port
  {6ee7972c-e16c-478c-a8d1-b41c96e3ee61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc3f3b20-4488-4f70-8104-809a0cca3506}, !- Handle
  {66932c49-b51c-4407-8d62-3aca61dfdd1c}, !- Source Object
  2,                                      !- Outlet Port
  {893a99e9-df3f-4231-8824-b53bd0ebf568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1b19b8b-e839-4868-ac19-8e499f1734d7}, !- Handle
  {893a99e9-df3f-4231-8824-b53bd0ebf568}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {10d25cb0-9e28-42f8-ba2d-3b8e32a0c845}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15 Inlet Air Node, !- Name
  {95c2be91-b350-4a8c-9dd3-57a292cca789}, !- Inlet Port
  {a7c1b349-ef5e-4952-8fe1-52c24bebaa38}; !- Outlet Port

OS:Connection,
  {95c2be91-b350-4a8c-9dd3-57a292cca789}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  17,                                     !- Outlet Port
  {10d25cb0-9e28-42f8-ba2d-3b8e32a0c845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7c1b349-ef5e-4952-8fe1-52c24bebaa38}, !- Handle
  {10d25cb0-9e28-42f8-ba2d-3b8e32a0c845}, !- Source Object
  3,                                      !- Outlet Port
  {12b0b2d8-bf32-4773-9325-a72726f4b816}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e21d4e5-a9e6-461b-bbfd-8006676f3cfb}, !- Handle
  {12b0b2d8-bf32-4773-9325-a72726f4b816}, !- Source Object
  4,                                      !- Outlet Port
  {d09e6148-c1f6-4d48-91dc-3e5f709c6f15}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3a04e20c-7016-4d15-9cf6-2d0130fbba26}, !- Handle
  Coil Heating Electric 16,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {631bf870-6c0d-4853-8c87-ad48999aa2fc}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {419aa449-4168-4d55-832e-c237c3efb9dd}, !- Handle
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a345e732-5ab2-45ec-a8f2-1bb50f10a698}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {820ea869-9ebe-404a-86bd-ac8f36f21a99}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fc84a449-b2dd-43b3-803f-09a6e96857a3}, !- Handle
  Curve Cubic 17,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e526216f-e8a4-40ae-ba67-e14711ed228b}, !- Handle
  Coil Cooling DX Single Speed 16 6kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2207a28e-bbcd-4347-9a67-2c4276193eef}, !- Handle
  Fan On Off 16,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a62a6e2-9607-4151-8da0-ac0a5c3a6a00}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0fedb2a1-8045-461d-9b0a-bb6ce392d017}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8a62a6e2-9607-4151-8da0-ac0a5c3a6a00}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0fedb2a1-8045-461d-9b0a-bb6ce392d017}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b3db5820-1114-4349-8f4d-81c0c51c3249}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {99c6573d-0ed0-4b7b-8f84-1097759f6803}, !- Air Inlet Node Name
  {b0977cee-ff05-4476-8e5d-c23fc18c5f9b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2207a28e-bbcd-4347-9a67-2c4276193eef}, !- Supply Air Fan Name
  {3a04e20c-7016-4d15-9cf6-2d0130fbba26}, !- Heating Coil Name
  {e526216f-e8a4-40ae-ba67-e14711ed228b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6a775154-e616-4bbf-a1b3-55abbbf60107}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9 PTAC Inlet Air Node, !- Name
  {758ba1b7-0c82-420a-832c-69996010c8b7}, !- Inlet Port
  {99c6573d-0ed0-4b7b-8f84-1097759f6803}; !- Outlet Port

OS:Connection,
  {758ba1b7-0c82-420a-832c-69996010c8b7}, !- Handle
  {47b171c0-b3b9-49fd-9cd1-bb64583c22c7}, !- Source Object
  2,                                      !- Outlet Port
  {6a775154-e616-4bbf-a1b3-55abbbf60107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99c6573d-0ed0-4b7b-8f84-1097759f6803}, !- Handle
  {6a775154-e616-4bbf-a1b3-55abbbf60107}, !- Source Object
  3,                                      !- Outlet Port
  {b3db5820-1114-4349-8f4d-81c0c51c3249}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {80361e84-8eac-4ab8-a598-a03abcab1e72}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9 PTAC Outlet Air Node, !- Name
  {b0977cee-ff05-4476-8e5d-c23fc18c5f9b}, !- Inlet Port
  {853c7cc9-1eff-4dc7-aa1a-f39088f3e69d}; !- Outlet Port

OS:Connection,
  {853c7cc9-1eff-4dc7-aa1a-f39088f3e69d}, !- Handle
  {80361e84-8eac-4ab8-a598-a03abcab1e72}, !- Source Object
  3,                                      !- Outlet Port
  {000cc8af-c9d3-465f-adf6-ab4e0a477e91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0977cee-ff05-4476-8e5d-c23fc18c5f9b}, !- Handle
  {b3db5820-1114-4349-8f4d-81c0c51c3249}, !- Source Object
  4,                                      !- Outlet Port
  {80361e84-8eac-4ab8-a598-a03abcab1e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7d38973e-9272-4f45-b713-07bc8e91fcaa}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ef1a00e8-52ca-4610-99e6-0f5398cdb71b}, !- Water Inlet Node Name
  {346c004f-e03d-4153-a641-0054500a6154}; !- Water Outlet Node Name

OS:Node,
  {1275d517-b20d-4ef8-8062-55cf2d5da47d}, !- Handle
  Coil Heating Water Baseboard 16 Inlet Water Node, !- Name
  {87bcd269-c571-4683-8224-95986f09f109}, !- Inlet Port
  {ef1a00e8-52ca-4610-99e6-0f5398cdb71b}; !- Outlet Port

OS:Connection,
  {87bcd269-c571-4683-8224-95986f09f109}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  19,                                     !- Outlet Port
  {1275d517-b20d-4ef8-8062-55cf2d5da47d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c40859e4-f053-407e-97a2-19ab6ed7616b}, !- Handle
  Coil Heating Water Baseboard 16 Outlet Water Node, !- Name
  {346c004f-e03d-4153-a641-0054500a6154}, !- Inlet Port
  {ec5e2fa9-7412-400e-9ee7-b63630de9fab}; !- Outlet Port

OS:Connection,
  {ef1a00e8-52ca-4610-99e6-0f5398cdb71b}, !- Handle
  {1275d517-b20d-4ef8-8062-55cf2d5da47d}, !- Source Object
  3,                                      !- Outlet Port
  {7d38973e-9272-4f45-b713-07bc8e91fcaa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {346c004f-e03d-4153-a641-0054500a6154}, !- Handle
  {7d38973e-9272-4f45-b713-07bc8e91fcaa}, !- Source Object
  10,                                     !- Outlet Port
  {c40859e4-f053-407e-97a2-19ab6ed7616b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5e2fa9-7412-400e-9ee7-b63630de9fab}, !- Handle
  {c40859e4-f053-407e-97a2-19ab6ed7616b}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9cedc1c6-a440-41f0-b1aa-57b7b939f010}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {7d38973e-9272-4f45-b713-07bc8e91fcaa}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fea0775b-a10a-4fe9-a2cb-44b74871558c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {68875b37-c3fb-4698-a921-f34610d98b60}, !- Air Inlet Node Name
  {0f41d9ac-b3a0-4b60-a2c4-a9690da73184}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bc0e164f-475f-45f4-9c46-8f139887477b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Outlet Air Node, !- Name
  {0f41d9ac-b3a0-4b60-a2c4-a9690da73184}, !- Inlet Port
  {21961101-0e97-4936-8879-23a9e488f15c}; !- Outlet Port

OS:Node,
  {3bfa8f08-77e1-4e76-b993-05ea37f0a9fe}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9 Return Air Node, !- Name
  {edadb717-f43e-4de9-bbac-04cefcf7056d}, !- Inlet Port
  {2818364f-9928-47e4-b25b-b3120a490b56}; !- Outlet Port

OS:Connection,
  {21961101-0e97-4936-8879-23a9e488f15c}, !- Handle
  {bc0e164f-475f-45f4-9c46-8f139887477b}, !- Source Object
  3,                                      !- Outlet Port
  {000cc8af-c9d3-465f-adf6-ab4e0a477e91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edadb717-f43e-4de9-bbac-04cefcf7056d}, !- Handle
  {bd627cc2-8323-451d-a997-febdd31ab581}, !- Source Object
  2,                                      !- Outlet Port
  {3bfa8f08-77e1-4e76-b993-05ea37f0a9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2818364f-9928-47e4-b25b-b3120a490b56}, !- Handle
  {3bfa8f08-77e1-4e76-b993-05ea37f0a9fe}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {aecf8d9a-0e07-4812-a285-f72005707a99}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16 Inlet Air Node, !- Name
  {04ed7f4f-2d37-469c-b5e4-0b90c49a1231}, !- Inlet Port
  {68875b37-c3fb-4698-a921-f34610d98b60}; !- Outlet Port

OS:Connection,
  {04ed7f4f-2d37-469c-b5e4-0b90c49a1231}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  18,                                     !- Outlet Port
  {aecf8d9a-0e07-4812-a285-f72005707a99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68875b37-c3fb-4698-a921-f34610d98b60}, !- Handle
  {aecf8d9a-0e07-4812-a285-f72005707a99}, !- Source Object
  3,                                      !- Outlet Port
  {fea0775b-a10a-4fe9-a2cb-44b74871558c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f41d9ac-b3a0-4b60-a2c4-a9690da73184}, !- Handle
  {fea0775b-a10a-4fe9-a2cb-44b74871558c}, !- Source Object
  4,                                      !- Outlet Port
  {bc0e164f-475f-45f4-9c46-8f139887477b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7afce1fb-2054-426a-91a1-330cee114667}, !- Handle
  Coil Heating Electric 17,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bc012a4b-034f-41bb-8b86-d7f1b6e4b805}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a3572f9-c84d-4f43-9dd5-429a2e668742}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {074f45e2-8a79-49f6-b395-94d34837501d}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d9012cd-7b9a-440d-9850-41de9050d675}, !- Handle
  Curve Quadratic 36,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {de16baf1-8edf-4eac-b977-33d057e01835}, !- Handle
  Curve Cubic 18,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {de01e5cc-9b17-4eb7-975f-1676d0f3cc07}, !- Handle
  Coil Cooling DX Single Speed 17 6kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {aacda5f7-8523-474c-be6b-f0e1d749c6e0}, !- Handle
  Fan On Off 17,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b4324dc4-c636-4f32-b982-a4f952f62f61}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6df9ab6b-bd61-4637-a7da-a937f066b60e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b4324dc4-c636-4f32-b982-a4f952f62f61}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6df9ab6b-bd61-4637-a7da-a937f066b60e}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {62f41e72-a2df-4ea6-a98e-e18c6f997b69}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {48caf72a-8873-4a10-b6fc-fcdce5d80ede}, !- Air Inlet Node Name
  {e45e2a82-754d-4984-8b40-3fe060719997}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {aacda5f7-8523-474c-be6b-f0e1d749c6e0}, !- Supply Air Fan Name
  {7afce1fb-2054-426a-91a1-330cee114667}, !- Heating Coil Name
  {de01e5cc-9b17-4eb7-975f-1676d0f3cc07}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {922363ef-d844-47b0-ac5e-13580f56fd6d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10 PTAC Inlet Air Node, !- Name
  {9a2d6edc-44d1-4321-8d26-e0a442210d2c}, !- Inlet Port
  {48caf72a-8873-4a10-b6fc-fcdce5d80ede}; !- Outlet Port

OS:Connection,
  {9a2d6edc-44d1-4321-8d26-e0a442210d2c}, !- Handle
  {296c4096-9f0d-443b-b011-80ce0b5cd2ac}, !- Source Object
  2,                                      !- Outlet Port
  {922363ef-d844-47b0-ac5e-13580f56fd6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48caf72a-8873-4a10-b6fc-fcdce5d80ede}, !- Handle
  {922363ef-d844-47b0-ac5e-13580f56fd6d}, !- Source Object
  3,                                      !- Outlet Port
  {62f41e72-a2df-4ea6-a98e-e18c6f997b69}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {99d922e1-8406-4750-921d-cff78dfb6d8b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10 PTAC Outlet Air Node, !- Name
  {e45e2a82-754d-4984-8b40-3fe060719997}, !- Inlet Port
  {b2450822-900d-4d86-a72b-c74ef4927e90}; !- Outlet Port

OS:Connection,
  {b2450822-900d-4d86-a72b-c74ef4927e90}, !- Handle
  {99d922e1-8406-4750-921d-cff78dfb6d8b}, !- Source Object
  3,                                      !- Outlet Port
  {d0c7cf41-1a90-49ad-ab66-6b74292359a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e45e2a82-754d-4984-8b40-3fe060719997}, !- Handle
  {62f41e72-a2df-4ea6-a98e-e18c6f997b69}, !- Source Object
  4,                                      !- Outlet Port
  {99d922e1-8406-4750-921d-cff78dfb6d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a150115f-80a3-4d2f-b117-4379c200f307}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {72603655-0243-47d6-9103-fc28977b5ecd}, !- Water Inlet Node Name
  {344c7207-172e-4d5f-8b08-144857091849}; !- Water Outlet Node Name

OS:Node,
  {486f822e-1e22-4ba4-b75c-1519fd01264a}, !- Handle
  Coil Heating Water Baseboard 17 Inlet Water Node, !- Name
  {41f814db-90c8-4058-abe8-ab12ca72399c}, !- Inlet Port
  {72603655-0243-47d6-9103-fc28977b5ecd}; !- Outlet Port

OS:Connection,
  {41f814db-90c8-4058-abe8-ab12ca72399c}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  20,                                     !- Outlet Port
  {486f822e-1e22-4ba4-b75c-1519fd01264a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da788de4-8645-4904-8fd0-256f2f8113e0}, !- Handle
  Coil Heating Water Baseboard 17 Outlet Water Node, !- Name
  {344c7207-172e-4d5f-8b08-144857091849}, !- Inlet Port
  {d5f0534c-a1f6-481c-8f89-12785ae78f24}; !- Outlet Port

OS:Connection,
  {72603655-0243-47d6-9103-fc28977b5ecd}, !- Handle
  {486f822e-1e22-4ba4-b75c-1519fd01264a}, !- Source Object
  3,                                      !- Outlet Port
  {a150115f-80a3-4d2f-b117-4379c200f307}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {344c7207-172e-4d5f-8b08-144857091849}, !- Handle
  {a150115f-80a3-4d2f-b117-4379c200f307}, !- Source Object
  10,                                     !- Outlet Port
  {da788de4-8645-4904-8fd0-256f2f8113e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5f0534c-a1f6-481c-8f89-12785ae78f24}, !- Handle
  {da788de4-8645-4904-8fd0-256f2f8113e0}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {84fca8cb-11d1-447e-ab52-c4aedf2032b3}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {a150115f-80a3-4d2f-b117-4379c200f307}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5086288-6bed-4611-9ca5-6ddcb4517b80}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {92bcd298-0a61-4b4f-983a-4e717677caca}, !- Air Inlet Node Name
  {92bbdd3e-9f37-4df1-8445-b23127ebd892}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {76026beb-2353-4c46-a7d4-18c774665c5b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Outlet Air Node, !- Name
  {92bbdd3e-9f37-4df1-8445-b23127ebd892}, !- Inlet Port
  {c5f1fc76-d4d8-4add-bcc6-d9dd5d124fc5}; !- Outlet Port

OS:Node,
  {fe310c78-88d1-4579-b098-8a677b649400}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10 Return Air Node, !- Name
  {3dc9b5b5-b488-4cfd-a840-6ce5b11c4952}, !- Inlet Port
  {3d74433e-dbb8-4352-96fe-533d58a9b0e1}; !- Outlet Port

OS:Connection,
  {c5f1fc76-d4d8-4add-bcc6-d9dd5d124fc5}, !- Handle
  {76026beb-2353-4c46-a7d4-18c774665c5b}, !- Source Object
  3,                                      !- Outlet Port
  {d0c7cf41-1a90-49ad-ab66-6b74292359a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3dc9b5b5-b488-4cfd-a840-6ce5b11c4952}, !- Handle
  {eb959fcb-5022-4fee-bd39-662cdbe9ec10}, !- Source Object
  2,                                      !- Outlet Port
  {fe310c78-88d1-4579-b098-8a677b649400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d74433e-dbb8-4352-96fe-533d58a9b0e1}, !- Handle
  {fe310c78-88d1-4579-b098-8a677b649400}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {95eafb12-e39f-44c8-8bbc-049cd2575767}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17 Inlet Air Node, !- Name
  {f0f7193f-9e6a-4bda-83d2-4929617f9ba1}, !- Inlet Port
  {92bcd298-0a61-4b4f-983a-4e717677caca}; !- Outlet Port

OS:Connection,
  {f0f7193f-9e6a-4bda-83d2-4929617f9ba1}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  19,                                     !- Outlet Port
  {95eafb12-e39f-44c8-8bbc-049cd2575767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92bcd298-0a61-4b4f-983a-4e717677caca}, !- Handle
  {95eafb12-e39f-44c8-8bbc-049cd2575767}, !- Source Object
  3,                                      !- Outlet Port
  {a5086288-6bed-4611-9ca5-6ddcb4517b80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92bbdd3e-9f37-4df1-8445-b23127ebd892}, !- Handle
  {a5086288-6bed-4611-9ca5-6ddcb4517b80}, !- Source Object
  4,                                      !- Outlet Port
  {76026beb-2353-4c46-a7d4-18c774665c5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8726976b-4d57-4489-9ce1-854eb77097ad}, !- Handle
  Coil Heating Electric 18,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {70f01597-0d25-42ad-a651-215c4961faaf}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8cc6420d-b36a-4d8a-aaac-491fa46f260b}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {99d8bb8c-ec12-4a16-a78a-47d05f722b4e}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {075e49f9-acf6-466b-8901-f3407cfbc7e5}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {62bdf6aa-ac73-4257-b229-9f509895a0e5}, !- Handle
  Curve Cubic 19,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {092eac7e-444f-46bb-a8b6-4bea4e535804}, !- Handle
  Coil Cooling DX Single Speed 18 19kBtu/hr 9.5EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0106e58a-bdbb-457d-a30f-a21048dbec79}, !- Handle
  Fan On Off 18,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fc334990-1c91-4892-a89b-23a2430ec71d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {12a24c29-26c8-40d4-814e-d8e3a5626f29}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fc334990-1c91-4892-a89b-23a2430ec71d}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {12a24c29-26c8-40d4-814e-d8e3a5626f29}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {aa02dcd2-ac51-4f02-9eef-c80573973c9c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {5d7bdf2a-6d41-471d-9cd7-76a25597830d}, !- Air Inlet Node Name
  {c4837988-8eef-451c-8d1f-f7eab6d0dc6e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0106e58a-bdbb-457d-a30f-a21048dbec79}, !- Supply Air Fan Name
  {8726976b-4d57-4489-9ce1-854eb77097ad}, !- Heating Coil Name
  {092eac7e-444f-46bb-a8b6-4bea4e535804}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {51dfdc10-07b2-4309-9589-63983429924f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11 PTAC Inlet Air Node, !- Name
  {67857a72-565b-4d8e-bdbe-a7a32920e6cd}, !- Inlet Port
  {5d7bdf2a-6d41-471d-9cd7-76a25597830d}; !- Outlet Port

OS:Connection,
  {67857a72-565b-4d8e-bdbe-a7a32920e6cd}, !- Handle
  {edbe2544-47e7-4587-a1be-ca20220a87c3}, !- Source Object
  2,                                      !- Outlet Port
  {51dfdc10-07b2-4309-9589-63983429924f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d7bdf2a-6d41-471d-9cd7-76a25597830d}, !- Handle
  {51dfdc10-07b2-4309-9589-63983429924f}, !- Source Object
  3,                                      !- Outlet Port
  {aa02dcd2-ac51-4f02-9eef-c80573973c9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e0c3042-3334-4b85-9e3e-88f98d5d263c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11 PTAC Outlet Air Node, !- Name
  {c4837988-8eef-451c-8d1f-f7eab6d0dc6e}, !- Inlet Port
  {a0652def-10fb-4d51-bcda-fa9da06ef1a8}; !- Outlet Port

OS:Connection,
  {a0652def-10fb-4d51-bcda-fa9da06ef1a8}, !- Handle
  {8e0c3042-3334-4b85-9e3e-88f98d5d263c}, !- Source Object
  3,                                      !- Outlet Port
  {11e2c212-f1cf-4626-93c4-000563445c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4837988-8eef-451c-8d1f-f7eab6d0dc6e}, !- Handle
  {aa02dcd2-ac51-4f02-9eef-c80573973c9c}, !- Source Object
  4,                                      !- Outlet Port
  {8e0c3042-3334-4b85-9e3e-88f98d5d263c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d57087ed-04d4-44a6-8fa9-13ceee429ffd}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b1d1a1bd-d97c-47a9-8e94-46136bdf59c8}, !- Water Inlet Node Name
  {c882834d-7ec8-4a7c-8302-d6901d7ca6c1}; !- Water Outlet Node Name

OS:Node,
  {43056769-0076-4cce-ada6-936dd056ebb9}, !- Handle
  Coil Heating Water Baseboard 18 Inlet Water Node, !- Name
  {f6b95b99-404d-4503-9fe5-aa57091b4d7d}, !- Inlet Port
  {b1d1a1bd-d97c-47a9-8e94-46136bdf59c8}; !- Outlet Port

OS:Connection,
  {f6b95b99-404d-4503-9fe5-aa57091b4d7d}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  21,                                     !- Outlet Port
  {43056769-0076-4cce-ada6-936dd056ebb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {503f441b-b549-434a-9f1f-31e5eacbb0ca}, !- Handle
  Coil Heating Water Baseboard 18 Outlet Water Node, !- Name
  {c882834d-7ec8-4a7c-8302-d6901d7ca6c1}, !- Inlet Port
  {2065de08-87b4-4e78-a035-06c92dc6ce8d}; !- Outlet Port

OS:Connection,
  {b1d1a1bd-d97c-47a9-8e94-46136bdf59c8}, !- Handle
  {43056769-0076-4cce-ada6-936dd056ebb9}, !- Source Object
  3,                                      !- Outlet Port
  {d57087ed-04d4-44a6-8fa9-13ceee429ffd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c882834d-7ec8-4a7c-8302-d6901d7ca6c1}, !- Handle
  {d57087ed-04d4-44a6-8fa9-13ceee429ffd}, !- Source Object
  10,                                     !- Outlet Port
  {503f441b-b549-434a-9f1f-31e5eacbb0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2065de08-87b4-4e78-a035-06c92dc6ce8d}, !- Handle
  {503f441b-b549-434a-9f1f-31e5eacbb0ca}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {904328be-edd3-4c85-9013-c56943d09b15}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {d57087ed-04d4-44a6-8fa9-13ceee429ffd}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {37523886-b20d-4c90-b3bd-fed1ac0e6ec7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {160ea3ce-ba4d-41e2-b8ec-e84cffc97ff2}, !- Air Inlet Node Name
  {05e9d41e-e8c1-4e49-86a9-92a2efd790c5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {95052514-bd13-4091-afa9-4a6287400b6d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Outlet Air Node, !- Name
  {05e9d41e-e8c1-4e49-86a9-92a2efd790c5}, !- Inlet Port
  {1867501d-ed7b-42fc-92c1-4b0f81a584d5}; !- Outlet Port

OS:Node,
  {2e032e47-01d4-4cb5-8a69-227266e01300}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11 Return Air Node, !- Name
  {60df7b57-8e00-40af-a9c5-ce14a127eb6e}, !- Inlet Port
  {ad9e4a1c-c623-471e-a581-287f6aa2f27e}; !- Outlet Port

OS:Connection,
  {1867501d-ed7b-42fc-92c1-4b0f81a584d5}, !- Handle
  {95052514-bd13-4091-afa9-4a6287400b6d}, !- Source Object
  3,                                      !- Outlet Port
  {11e2c212-f1cf-4626-93c4-000563445c0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60df7b57-8e00-40af-a9c5-ce14a127eb6e}, !- Handle
  {6758cbcf-d8e3-4e31-a10d-67d65b50f6fc}, !- Source Object
  2,                                      !- Outlet Port
  {2e032e47-01d4-4cb5-8a69-227266e01300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad9e4a1c-c623-471e-a581-287f6aa2f27e}, !- Handle
  {2e032e47-01d4-4cb5-8a69-227266e01300}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {6e44604e-723a-4865-b20b-d5aa6f72ea00}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18 Inlet Air Node, !- Name
  {315ffde5-8ceb-4818-8562-30c5b3aad9aa}, !- Inlet Port
  {160ea3ce-ba4d-41e2-b8ec-e84cffc97ff2}; !- Outlet Port

OS:Connection,
  {315ffde5-8ceb-4818-8562-30c5b3aad9aa}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  20,                                     !- Outlet Port
  {6e44604e-723a-4865-b20b-d5aa6f72ea00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {160ea3ce-ba4d-41e2-b8ec-e84cffc97ff2}, !- Handle
  {6e44604e-723a-4865-b20b-d5aa6f72ea00}, !- Source Object
  3,                                      !- Outlet Port
  {37523886-b20d-4c90-b3bd-fed1ac0e6ec7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05e9d41e-e8c1-4e49-86a9-92a2efd790c5}, !- Handle
  {37523886-b20d-4c90-b3bd-fed1ac0e6ec7}, !- Source Object
  4,                                      !- Outlet Port
  {95052514-bd13-4091-afa9-4a6287400b6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c04fa930-bc6b-4e1b-8910-b563800e5ac7}, !- Handle
  Coil Heating Electric 19,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ec009460-32bc-40c9-9c04-b802ffdadafb}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a22a7ef7-2350-472d-8e5e-68fe4cbbb3d6}, !- Handle
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f50730e-96f8-4e7c-b3a8-ecc6bbcbc1df}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2fc84699-1734-4516-9c51-087f752be1ff}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {132bf580-7462-4f90-bf35-fb77100d6d49}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {da71dab1-729f-4d44-a07a-630f54537c4b}, !- Handle
  Coil Cooling DX Single Speed 19 20kBtu/hr 9.5EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9c91ba35-3800-40f6-a204-62b0fbf5238a}, !- Handle
  Fan On Off 19,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dae15679-805d-4f69-adc9-a28bead8c321}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {84912f73-469a-4994-a39b-ef510c12bbfc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dae15679-805d-4f69-adc9-a28bead8c321}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {84912f73-469a-4994-a39b-ef510c12bbfc}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2406bc56-6927-436e-8677-8cca7ca55031}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {b3c880de-ddd8-407d-97b0-3bd9b69abd9d}, !- Air Inlet Node Name
  {38b04e5b-e706-4d7e-ac63-723351db6c0f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9c91ba35-3800-40f6-a204-62b0fbf5238a}, !- Supply Air Fan Name
  {c04fa930-bc6b-4e1b-8910-b563800e5ac7}, !- Heating Coil Name
  {da71dab1-729f-4d44-a07a-630f54537c4b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5cb44df1-cc1e-46c0-8d3b-182bd3255208}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12 PTAC Inlet Air Node, !- Name
  {ff73dbf1-5af4-468e-a966-6484bafec29f}, !- Inlet Port
  {b3c880de-ddd8-407d-97b0-3bd9b69abd9d}; !- Outlet Port

OS:Connection,
  {ff73dbf1-5af4-468e-a966-6484bafec29f}, !- Handle
  {02fd0b94-fa7a-4f28-a77c-38c6c9095609}, !- Source Object
  2,                                      !- Outlet Port
  {5cb44df1-cc1e-46c0-8d3b-182bd3255208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3c880de-ddd8-407d-97b0-3bd9b69abd9d}, !- Handle
  {5cb44df1-cc1e-46c0-8d3b-182bd3255208}, !- Source Object
  3,                                      !- Outlet Port
  {2406bc56-6927-436e-8677-8cca7ca55031}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1cb49fb-b953-40ad-963d-999df64375f4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12 PTAC Outlet Air Node, !- Name
  {38b04e5b-e706-4d7e-ac63-723351db6c0f}, !- Inlet Port
  {43b1357c-52a4-466c-9265-01fceac22f35}; !- Outlet Port

OS:Connection,
  {43b1357c-52a4-466c-9265-01fceac22f35}, !- Handle
  {d1cb49fb-b953-40ad-963d-999df64375f4}, !- Source Object
  3,                                      !- Outlet Port
  {2871dcbd-d05c-47a6-bf4a-017e5a6f2376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b04e5b-e706-4d7e-ac63-723351db6c0f}, !- Handle
  {2406bc56-6927-436e-8677-8cca7ca55031}, !- Source Object
  4,                                      !- Outlet Port
  {d1cb49fb-b953-40ad-963d-999df64375f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {612eed39-b55c-48e4-abf0-cd50becf6628}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {cbb1eccb-0964-4386-bcfa-979991a79f83}, !- Water Inlet Node Name
  {130b1ec4-23d1-42aa-8b88-8a12e5517226}; !- Water Outlet Node Name

OS:Node,
  {b21b4841-ffb8-477c-b162-d536d39a723a}, !- Handle
  Coil Heating Water Baseboard 19 Inlet Water Node, !- Name
  {97406157-ad17-4bcd-bac0-c962c3cada02}, !- Inlet Port
  {cbb1eccb-0964-4386-bcfa-979991a79f83}; !- Outlet Port

OS:Connection,
  {97406157-ad17-4bcd-bac0-c962c3cada02}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  22,                                     !- Outlet Port
  {b21b4841-ffb8-477c-b162-d536d39a723a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dad827d-64cf-432d-be4b-3f068b945e66}, !- Handle
  Coil Heating Water Baseboard 19 Outlet Water Node, !- Name
  {130b1ec4-23d1-42aa-8b88-8a12e5517226}, !- Inlet Port
  {b96f6755-1915-4280-9325-81be6ac2957e}; !- Outlet Port

OS:Connection,
  {cbb1eccb-0964-4386-bcfa-979991a79f83}, !- Handle
  {b21b4841-ffb8-477c-b162-d536d39a723a}, !- Source Object
  3,                                      !- Outlet Port
  {612eed39-b55c-48e4-abf0-cd50becf6628}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {130b1ec4-23d1-42aa-8b88-8a12e5517226}, !- Handle
  {612eed39-b55c-48e4-abf0-cd50becf6628}, !- Source Object
  10,                                     !- Outlet Port
  {7dad827d-64cf-432d-be4b-3f068b945e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b96f6755-1915-4280-9325-81be6ac2957e}, !- Handle
  {7dad827d-64cf-432d-be4b-3f068b945e66}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {260393be-e005-4e20-b023-cfba99785d06}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {612eed39-b55c-48e4-abf0-cd50becf6628}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a0ee69b8-ff7b-48f7-9fa4-65d2fa3471bf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {ac2d67fe-42a3-4e85-a4f4-848577101741}, !- Air Inlet Node Name
  {f3ee4d69-3cc0-4a62-9b6b-4057721d24f5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {320f7dfe-6fdf-4cf7-ad45-852becad20dd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Outlet Air Node, !- Name
  {f3ee4d69-3cc0-4a62-9b6b-4057721d24f5}, !- Inlet Port
  {66d994b0-eaf4-4180-b2f3-6ce803f94d52}; !- Outlet Port

OS:Node,
  {5ea29f6b-18aa-4516-89e3-aa96c3d18f4f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12 Return Air Node, !- Name
  {a78542f0-5097-4e76-8868-19424ca18409}, !- Inlet Port
  {426ea0eb-ace7-4477-9bfe-08d80c47858e}; !- Outlet Port

OS:Connection,
  {66d994b0-eaf4-4180-b2f3-6ce803f94d52}, !- Handle
  {320f7dfe-6fdf-4cf7-ad45-852becad20dd}, !- Source Object
  3,                                      !- Outlet Port
  {2871dcbd-d05c-47a6-bf4a-017e5a6f2376}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a78542f0-5097-4e76-8868-19424ca18409}, !- Handle
  {3431aeed-f737-4a06-a23e-206c6b352fce}, !- Source Object
  2,                                      !- Outlet Port
  {5ea29f6b-18aa-4516-89e3-aa96c3d18f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {426ea0eb-ace7-4477-9bfe-08d80c47858e}, !- Handle
  {5ea29f6b-18aa-4516-89e3-aa96c3d18f4f}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {40c81ab0-0239-402c-8c55-c0399ec7c426}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19 Inlet Air Node, !- Name
  {5937435b-7158-4c88-9595-a813b903642c}, !- Inlet Port
  {ac2d67fe-42a3-4e85-a4f4-848577101741}; !- Outlet Port

OS:Connection,
  {5937435b-7158-4c88-9595-a813b903642c}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  21,                                     !- Outlet Port
  {40c81ab0-0239-402c-8c55-c0399ec7c426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac2d67fe-42a3-4e85-a4f4-848577101741}, !- Handle
  {40c81ab0-0239-402c-8c55-c0399ec7c426}, !- Source Object
  3,                                      !- Outlet Port
  {a0ee69b8-ff7b-48f7-9fa4-65d2fa3471bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3ee4d69-3cc0-4a62-9b6b-4057721d24f5}, !- Handle
  {a0ee69b8-ff7b-48f7-9fa4-65d2fa3471bf}, !- Source Object
  4,                                      !- Outlet Port
  {320f7dfe-6fdf-4cf7-ad45-852becad20dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {559adb09-ff9d-4a23-af57-739672a8d07a}, !- Handle
  Coil Heating Electric 20,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f74bf8ee-463a-4b11-8ca8-dd98afb22003}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c83d08f-c7e7-45f8-9356-3f4089e7bdfd}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {64096d75-1129-4056-bab2-4864feb85546}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bae2ecb6-7663-40f0-a752-5f40b4270d9f}, !- Handle
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fb155992-8ad5-4070-b201-c13f172b5673}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {4166f181-064e-4ce4-9bd7-cb8ab54884fd}, !- Handle
  Coil Cooling DX Single Speed 20 12kBtu/hr 10.4EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.60559503308971,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0fe3dd08-c5d8-4102-8da7-8ca8a9c992bd}, !- Handle
  Fan On Off 20,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a4b77d1d-fdb0-459a-b901-bd9fc20a8a9f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a29ba2ff-d195-487d-93b1-91be1a778be6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a4b77d1d-fdb0-459a-b901-bd9fc20a8a9f}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a29ba2ff-d195-487d-93b1-91be1a778be6}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {87d8b657-c1fc-4359-9421-9fdc2a3b263b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {ba9c8809-e487-46e3-b7f0-1690dcaf00f0}, !- Air Inlet Node Name
  {dc13d89b-0a6f-4a72-b975-052ee1e3e3df}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0fe3dd08-c5d8-4102-8da7-8ca8a9c992bd}, !- Supply Air Fan Name
  {559adb09-ff9d-4a23-af57-739672a8d07a}, !- Heating Coil Name
  {4166f181-064e-4ce4-9bd7-cb8ab54884fd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6418841b-add9-44b7-bae0-7528899d6520}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 PTAC Inlet Air Node, !- Name
  {4d285da2-6855-4973-b961-64f9f6e4f870}, !- Inlet Port
  {ba9c8809-e487-46e3-b7f0-1690dcaf00f0}; !- Outlet Port

OS:Connection,
  {4d285da2-6855-4973-b961-64f9f6e4f870}, !- Handle
  {a05cbc31-1c7e-4366-bf08-c0024a20e497}, !- Source Object
  2,                                      !- Outlet Port
  {6418841b-add9-44b7-bae0-7528899d6520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba9c8809-e487-46e3-b7f0-1690dcaf00f0}, !- Handle
  {6418841b-add9-44b7-bae0-7528899d6520}, !- Source Object
  3,                                      !- Outlet Port
  {87d8b657-c1fc-4359-9421-9fdc2a3b263b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f576509-a60c-4dbb-b2d0-945b6263304c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 PTAC Outlet Air Node, !- Name
  {dc13d89b-0a6f-4a72-b975-052ee1e3e3df}, !- Inlet Port
  {b14cb124-9671-45a7-b0a2-7911d7d73f48}; !- Outlet Port

OS:Connection,
  {b14cb124-9671-45a7-b0a2-7911d7d73f48}, !- Handle
  {4f576509-a60c-4dbb-b2d0-945b6263304c}, !- Source Object
  3,                                      !- Outlet Port
  {f5f49eb3-09ca-4a70-b62c-a0b7044d68b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc13d89b-0a6f-4a72-b975-052ee1e3e3df}, !- Handle
  {87d8b657-c1fc-4359-9421-9fdc2a3b263b}, !- Source Object
  4,                                      !- Outlet Port
  {4f576509-a60c-4dbb-b2d0-945b6263304c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a4901121-dc20-452f-952c-cb04962dce35}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b5661170-f455-4acc-bfca-21e281e2ffc4}, !- Water Inlet Node Name
  {180dd43c-441f-4e29-a792-cc3ccf4e7366}; !- Water Outlet Node Name

OS:Node,
  {73f947e5-4fb5-487c-be3e-d436135b83f0}, !- Handle
  Coil Heating Water Baseboard 20 Inlet Water Node, !- Name
  {261fa082-a60e-4669-b6f1-7be4b353b650}, !- Inlet Port
  {b5661170-f455-4acc-bfca-21e281e2ffc4}; !- Outlet Port

OS:Connection,
  {261fa082-a60e-4669-b6f1-7be4b353b650}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  23,                                     !- Outlet Port
  {73f947e5-4fb5-487c-be3e-d436135b83f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d32a8b1-f59c-4323-b5e8-422f0f492e01}, !- Handle
  Coil Heating Water Baseboard 20 Outlet Water Node, !- Name
  {180dd43c-441f-4e29-a792-cc3ccf4e7366}, !- Inlet Port
  {2fb143c8-f03b-4c3d-a12d-6aad192e09d9}; !- Outlet Port

OS:Connection,
  {b5661170-f455-4acc-bfca-21e281e2ffc4}, !- Handle
  {73f947e5-4fb5-487c-be3e-d436135b83f0}, !- Source Object
  3,                                      !- Outlet Port
  {a4901121-dc20-452f-952c-cb04962dce35}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {180dd43c-441f-4e29-a792-cc3ccf4e7366}, !- Handle
  {a4901121-dc20-452f-952c-cb04962dce35}, !- Source Object
  10,                                     !- Outlet Port
  {2d32a8b1-f59c-4323-b5e8-422f0f492e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb143c8-f03b-4c3d-a12d-6aad192e09d9}, !- Handle
  {2d32a8b1-f59c-4323-b5e8-422f0f492e01}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1ad99972-6238-4a54-b651-6b3699fc5bb6}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {a4901121-dc20-452f-952c-cb04962dce35}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {488bb752-d279-4c63-aa9a-4a5dbb8d2aba}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {608a242f-c5e8-4593-bd67-eda1764f683d}, !- Air Inlet Node Name
  {bda1a65f-c598-4c01-aa3b-fd05ae84d31d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {05890de0-23db-4c92-9fbe-058c179d4b11}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Outlet Air Node, !- Name
  {bda1a65f-c598-4c01-aa3b-fd05ae84d31d}, !- Inlet Port
  {6752ee98-7751-49e8-9336-a0f313f9319a}; !- Outlet Port

OS:Node,
  {831432fa-0426-4789-8349-3b33b1b8ac90}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Return Air Node, !- Name
  {3c4db8ec-57f6-4e03-918f-c34af9b7a7c4}, !- Inlet Port
  {1d18d5a0-df61-48aa-90af-3b63f7a3521d}; !- Outlet Port

OS:Connection,
  {6752ee98-7751-49e8-9336-a0f313f9319a}, !- Handle
  {05890de0-23db-4c92-9fbe-058c179d4b11}, !- Source Object
  3,                                      !- Outlet Port
  {f5f49eb3-09ca-4a70-b62c-a0b7044d68b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c4db8ec-57f6-4e03-918f-c34af9b7a7c4}, !- Handle
  {fbe9b347-00a6-4a78-9d77-c12138df3828}, !- Source Object
  2,                                      !- Outlet Port
  {831432fa-0426-4789-8349-3b33b1b8ac90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d18d5a0-df61-48aa-90af-3b63f7a3521d}, !- Handle
  {831432fa-0426-4789-8349-3b33b1b8ac90}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {a1506fdf-4b98-499e-9b89-9977438f9020}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20 Inlet Air Node, !- Name
  {4667478b-86e4-4768-a269-8d3092afd3e5}, !- Inlet Port
  {608a242f-c5e8-4593-bd67-eda1764f683d}; !- Outlet Port

OS:Connection,
  {4667478b-86e4-4768-a269-8d3092afd3e5}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  22,                                     !- Outlet Port
  {a1506fdf-4b98-499e-9b89-9977438f9020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {608a242f-c5e8-4593-bd67-eda1764f683d}, !- Handle
  {a1506fdf-4b98-499e-9b89-9977438f9020}, !- Source Object
  3,                                      !- Outlet Port
  {488bb752-d279-4c63-aa9a-4a5dbb8d2aba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bda1a65f-c598-4c01-aa3b-fd05ae84d31d}, !- Handle
  {488bb752-d279-4c63-aa9a-4a5dbb8d2aba}, !- Source Object
  4,                                      !- Outlet Port
  {05890de0-23db-4c92-9fbe-058c179d4b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d7bfa94a-f6c7-4731-b384-48df0fcbc0a1}, !- Handle
  Coil Heating Electric 21,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1bad7eff-0713-4e4d-bf68-1be118fbc217}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f5f6a63-15c8-4747-891d-50ee0465bd7b}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {427d28b1-adb5-4bc0-958b-67e1a6a5c14e}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0d26026f-848d-463a-af17-190108badae7}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0aac6f2b-e328-4540-8db5-8017f7749bdc}, !- Handle
  Curve Cubic 22,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d69e7803-3b9f-4849-9d1e-f5b9b91f3d38}, !- Handle
  Coil Cooling DX Single Speed 21 6kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {75f9d7a2-5a2f-42a8-bdee-1506befb381f}, !- Handle
  Fan On Off 21,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da920d57-84c3-4afb-b039-6d34269a5bde}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9e6520b8-a2e9-46cb-bec7-5917df649891}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {da920d57-84c3-4afb-b039-6d34269a5bde}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9e6520b8-a2e9-46cb-bec7-5917df649891}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b5b3ffb5-40f7-4d83-99bb-5b08c97e5e9c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {39c9e8e8-0a9e-4e06-9d99-35cd7f5fe6c8}, !- Air Inlet Node Name
  {321f1993-a759-4da2-b48a-c407a84a6f76}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {75f9d7a2-5a2f-42a8-bdee-1506befb381f}, !- Supply Air Fan Name
  {d7bfa94a-f6c7-4731-b384-48df0fcbc0a1}, !- Heating Coil Name
  {d69e7803-3b9f-4849-9d1e-f5b9b91f3d38}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bb701cd6-8d5a-41af-acb8-aa2567c031c6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13 PTAC Inlet Air Node, !- Name
  {e8338716-43b8-4f78-aaff-6832ba8c426c}, !- Inlet Port
  {39c9e8e8-0a9e-4e06-9d99-35cd7f5fe6c8}; !- Outlet Port

OS:Connection,
  {e8338716-43b8-4f78-aaff-6832ba8c426c}, !- Handle
  {740b3710-128a-49a4-b785-032e0b6c1e2f}, !- Source Object
  2,                                      !- Outlet Port
  {bb701cd6-8d5a-41af-acb8-aa2567c031c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39c9e8e8-0a9e-4e06-9d99-35cd7f5fe6c8}, !- Handle
  {bb701cd6-8d5a-41af-acb8-aa2567c031c6}, !- Source Object
  3,                                      !- Outlet Port
  {b5b3ffb5-40f7-4d83-99bb-5b08c97e5e9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {52dbea56-4bca-4b01-a3fa-5644727e1ec2}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13 PTAC Outlet Air Node, !- Name
  {321f1993-a759-4da2-b48a-c407a84a6f76}, !- Inlet Port
  {77871907-c944-4a88-ad74-3f6e91e2136b}; !- Outlet Port

OS:Connection,
  {77871907-c944-4a88-ad74-3f6e91e2136b}, !- Handle
  {52dbea56-4bca-4b01-a3fa-5644727e1ec2}, !- Source Object
  3,                                      !- Outlet Port
  {dac3fc4d-8264-420e-b4c1-c48485ddc074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {321f1993-a759-4da2-b48a-c407a84a6f76}, !- Handle
  {b5b3ffb5-40f7-4d83-99bb-5b08c97e5e9c}, !- Source Object
  4,                                      !- Outlet Port
  {52dbea56-4bca-4b01-a3fa-5644727e1ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ed391d49-8d97-44ea-96fc-ac7691a75fa8}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7dfcfe27-fcc5-4a71-b586-200565f4035f}, !- Water Inlet Node Name
  {56eeaf01-90da-46e2-9686-f1b3792fd8f2}; !- Water Outlet Node Name

OS:Node,
  {44e73923-8915-4b56-acbb-086ae710f382}, !- Handle
  Coil Heating Water Baseboard 21 Inlet Water Node, !- Name
  {7693f52f-0f1d-458d-9e34-ca54d1069a6b}, !- Inlet Port
  {7dfcfe27-fcc5-4a71-b586-200565f4035f}; !- Outlet Port

OS:Connection,
  {7693f52f-0f1d-458d-9e34-ca54d1069a6b}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  24,                                     !- Outlet Port
  {44e73923-8915-4b56-acbb-086ae710f382}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {257bf640-e1c1-4858-9a27-15eb3b646207}, !- Handle
  Coil Heating Water Baseboard 21 Outlet Water Node, !- Name
  {56eeaf01-90da-46e2-9686-f1b3792fd8f2}, !- Inlet Port
  {1a55d4d3-a208-436d-9330-8daaa93ca8a1}; !- Outlet Port

OS:Connection,
  {7dfcfe27-fcc5-4a71-b586-200565f4035f}, !- Handle
  {44e73923-8915-4b56-acbb-086ae710f382}, !- Source Object
  3,                                      !- Outlet Port
  {ed391d49-8d97-44ea-96fc-ac7691a75fa8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {56eeaf01-90da-46e2-9686-f1b3792fd8f2}, !- Handle
  {ed391d49-8d97-44ea-96fc-ac7691a75fa8}, !- Source Object
  10,                                     !- Outlet Port
  {257bf640-e1c1-4858-9a27-15eb3b646207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a55d4d3-a208-436d-9330-8daaa93ca8a1}, !- Handle
  {257bf640-e1c1-4858-9a27-15eb3b646207}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5cecbd11-12ef-40b5-a8b4-6216f30185bf}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {ed391d49-8d97-44ea-96fc-ac7691a75fa8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8030dbb2-46f3-4be0-9516-8922e158da53}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {f5254f10-05cc-4289-bb5b-e73d5f575736}, !- Air Inlet Node Name
  {a6487879-61a4-4ec9-a484-c82a1ec6063d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {986e3c14-7fa3-4df1-af83-9ff820cae99e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Outlet Air Node, !- Name
  {a6487879-61a4-4ec9-a484-c82a1ec6063d}, !- Inlet Port
  {68de2fcc-15ea-4125-8b93-0c91be5e8d55}; !- Outlet Port

OS:Node,
  {36957326-fad5-4f96-8f92-90dce13436c6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13 Return Air Node, !- Name
  {f8b50a21-8b50-4e19-8b86-bf61c0f3e2ae}, !- Inlet Port
  {bfdfff5b-8be3-4078-bc06-5e42c64385d2}; !- Outlet Port

OS:Connection,
  {68de2fcc-15ea-4125-8b93-0c91be5e8d55}, !- Handle
  {986e3c14-7fa3-4df1-af83-9ff820cae99e}, !- Source Object
  3,                                      !- Outlet Port
  {dac3fc4d-8264-420e-b4c1-c48485ddc074}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8b50a21-8b50-4e19-8b86-bf61c0f3e2ae}, !- Handle
  {d7b6c961-5168-44c0-94e1-dfaf05ed8dda}, !- Source Object
  2,                                      !- Outlet Port
  {36957326-fad5-4f96-8f92-90dce13436c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfdfff5b-8be3-4078-bc06-5e42c64385d2}, !- Handle
  {36957326-fad5-4f96-8f92-90dce13436c6}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {a969fee4-a506-4221-9328-8949fedba020}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21 Inlet Air Node, !- Name
  {5c7075d0-f2c6-44cb-b960-5f1f56837aa7}, !- Inlet Port
  {f5254f10-05cc-4289-bb5b-e73d5f575736}; !- Outlet Port

OS:Connection,
  {5c7075d0-f2c6-44cb-b960-5f1f56837aa7}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  23,                                     !- Outlet Port
  {a969fee4-a506-4221-9328-8949fedba020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5254f10-05cc-4289-bb5b-e73d5f575736}, !- Handle
  {a969fee4-a506-4221-9328-8949fedba020}, !- Source Object
  3,                                      !- Outlet Port
  {8030dbb2-46f3-4be0-9516-8922e158da53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6487879-61a4-4ec9-a484-c82a1ec6063d}, !- Handle
  {8030dbb2-46f3-4be0-9516-8922e158da53}, !- Source Object
  4,                                      !- Outlet Port
  {986e3c14-7fa3-4df1-af83-9ff820cae99e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c735bf00-0399-4b6c-ab66-fd753c095e9f}, !- Handle
  Coil Heating Electric 22,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ff3bb227-2418-4dd9-82ed-f0e6a7abc464}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {471fab61-b2a1-400d-8484-4c0ad2f90cd0}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b77befe-4b72-49f3-94e5-d17e4003eba6}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9771ef45-50da-4c24-b0fc-5dfb1ed813a2}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a09cb4ab-7d36-41fe-9406-1250e95b667f}, !- Handle
  Curve Cubic 23,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f665774b-fe98-4aa3-bd1d-c4c42b78febe}, !- Handle
  Coil Cooling DX Single Speed 22 6kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1d3ed93f-8a0e-4fa6-97fb-990b3bd79fc3}, !- Handle
  Fan On Off 22,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bbfd6ac2-a5fa-4104-a01b-e2942cb7d52d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0acd5627-3f43-41d7-90b2-e706291f03b2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bbfd6ac2-a5fa-4104-a01b-e2942cb7d52d}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0acd5627-3f43-41d7-90b2-e706291f03b2}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fd9fd75b-a470-4cf4-b983-3799377b661f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {3a8c0bba-d6c4-47c6-89a3-f7a8ea157158}, !- Air Inlet Node Name
  {b7f66f60-3b6c-4c5d-8db1-4aaed7a5e82f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1d3ed93f-8a0e-4fa6-97fb-990b3bd79fc3}, !- Supply Air Fan Name
  {c735bf00-0399-4b6c-ab66-fd753c095e9f}, !- Heating Coil Name
  {f665774b-fe98-4aa3-bd1d-c4c42b78febe}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0743d747-82b7-4f84-9dfa-459de46ba84f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14 PTAC Inlet Air Node, !- Name
  {5faa55a7-aad6-4181-a1ec-14ce689359aa}, !- Inlet Port
  {3a8c0bba-d6c4-47c6-89a3-f7a8ea157158}; !- Outlet Port

OS:Connection,
  {5faa55a7-aad6-4181-a1ec-14ce689359aa}, !- Handle
  {93324a86-22f2-42ea-a464-8d603e6002f9}, !- Source Object
  2,                                      !- Outlet Port
  {0743d747-82b7-4f84-9dfa-459de46ba84f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a8c0bba-d6c4-47c6-89a3-f7a8ea157158}, !- Handle
  {0743d747-82b7-4f84-9dfa-459de46ba84f}, !- Source Object
  3,                                      !- Outlet Port
  {fd9fd75b-a470-4cf4-b983-3799377b661f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c8082be-f3d9-417d-ac33-1e305589a29c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14 PTAC Outlet Air Node, !- Name
  {b7f66f60-3b6c-4c5d-8db1-4aaed7a5e82f}, !- Inlet Port
  {3795abe1-3560-4873-9e01-e7824e235cc0}; !- Outlet Port

OS:Connection,
  {3795abe1-3560-4873-9e01-e7824e235cc0}, !- Handle
  {8c8082be-f3d9-417d-ac33-1e305589a29c}, !- Source Object
  3,                                      !- Outlet Port
  {8e59917c-5d7a-49e8-84c6-849493eb25ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f66f60-3b6c-4c5d-8db1-4aaed7a5e82f}, !- Handle
  {fd9fd75b-a470-4cf4-b983-3799377b661f}, !- Source Object
  4,                                      !- Outlet Port
  {8c8082be-f3d9-417d-ac33-1e305589a29c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8cfb062e-ba07-4c7a-b890-925ed12cf789}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {33876d04-0a7a-409e-aafe-10a69e077a5b}, !- Water Inlet Node Name
  {ceeb2109-8c15-46f6-bae8-9f1d9497b3d2}; !- Water Outlet Node Name

OS:Node,
  {60ecbb9e-35d7-4947-82d6-345eec181f5b}, !- Handle
  Coil Heating Water Baseboard 22 Inlet Water Node, !- Name
  {4d77442e-d5bb-447e-bb02-a931da696042}, !- Inlet Port
  {33876d04-0a7a-409e-aafe-10a69e077a5b}; !- Outlet Port

OS:Connection,
  {4d77442e-d5bb-447e-bb02-a931da696042}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  25,                                     !- Outlet Port
  {60ecbb9e-35d7-4947-82d6-345eec181f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {108fff9d-5c10-4a04-b8ff-43829bd76543}, !- Handle
  Coil Heating Water Baseboard 22 Outlet Water Node, !- Name
  {ceeb2109-8c15-46f6-bae8-9f1d9497b3d2}, !- Inlet Port
  {8417f4f2-885c-4665-a095-6408a3137048}; !- Outlet Port

OS:Connection,
  {33876d04-0a7a-409e-aafe-10a69e077a5b}, !- Handle
  {60ecbb9e-35d7-4947-82d6-345eec181f5b}, !- Source Object
  3,                                      !- Outlet Port
  {8cfb062e-ba07-4c7a-b890-925ed12cf789}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ceeb2109-8c15-46f6-bae8-9f1d9497b3d2}, !- Handle
  {8cfb062e-ba07-4c7a-b890-925ed12cf789}, !- Source Object
  10,                                     !- Outlet Port
  {108fff9d-5c10-4a04-b8ff-43829bd76543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8417f4f2-885c-4665-a095-6408a3137048}, !- Handle
  {108fff9d-5c10-4a04-b8ff-43829bd76543}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {081adccb-18e3-47cb-a027-4e38682babef}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {8cfb062e-ba07-4c7a-b890-925ed12cf789}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4f1efea8-5ffe-45f1-89f5-5d8fe29576dc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {e3eb6df9-2bd4-484c-b6a6-375342a6491b}, !- Air Inlet Node Name
  {2b3aaabe-8e6d-45cb-b86e-b68d44930a32}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {66afb22b-a5d4-4c94-8b63-6045ea1c86c7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Outlet Air Node, !- Name
  {2b3aaabe-8e6d-45cb-b86e-b68d44930a32}, !- Inlet Port
  {34f034b9-a892-446d-8464-98e2f9e69be6}; !- Outlet Port

OS:Node,
  {30e6a115-2cdf-4e46-83fa-80d1ec985568}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14 Return Air Node, !- Name
  {f5dfa8b5-3656-4aed-872c-cdef29ee09bd}, !- Inlet Port
  {502e3877-b164-4f5e-a774-4a2dd17382de}; !- Outlet Port

OS:Connection,
  {34f034b9-a892-446d-8464-98e2f9e69be6}, !- Handle
  {66afb22b-a5d4-4c94-8b63-6045ea1c86c7}, !- Source Object
  3,                                      !- Outlet Port
  {8e59917c-5d7a-49e8-84c6-849493eb25ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5dfa8b5-3656-4aed-872c-cdef29ee09bd}, !- Handle
  {a1ce5c60-a743-4617-8c2b-292ecaae6234}, !- Source Object
  2,                                      !- Outlet Port
  {30e6a115-2cdf-4e46-83fa-80d1ec985568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502e3877-b164-4f5e-a774-4a2dd17382de}, !- Handle
  {30e6a115-2cdf-4e46-83fa-80d1ec985568}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {d487d73b-526f-4df7-8ed5-1385267045a1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22 Inlet Air Node, !- Name
  {a93a75ba-0376-4420-aeac-436fc4e3efdc}, !- Inlet Port
  {e3eb6df9-2bd4-484c-b6a6-375342a6491b}; !- Outlet Port

OS:Connection,
  {a93a75ba-0376-4420-aeac-436fc4e3efdc}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  24,                                     !- Outlet Port
  {d487d73b-526f-4df7-8ed5-1385267045a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3eb6df9-2bd4-484c-b6a6-375342a6491b}, !- Handle
  {d487d73b-526f-4df7-8ed5-1385267045a1}, !- Source Object
  3,                                      !- Outlet Port
  {4f1efea8-5ffe-45f1-89f5-5d8fe29576dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b3aaabe-8e6d-45cb-b86e-b68d44930a32}, !- Handle
  {4f1efea8-5ffe-45f1-89f5-5d8fe29576dc}, !- Source Object
  4,                                      !- Outlet Port
  {66afb22b-a5d4-4c94-8b63-6045ea1c86c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {14e37073-a87b-42e3-9107-140c6d46d5aa}, !- Handle
  Coil Heating Electric 23,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0fc62221-d207-49f8-9c4b-43aa0b83ee15}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {90d4b284-ec48-4eb4-b6f9-7df6ee98f294}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ab4f554-359a-4b65-a65c-372a4dada389}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {967a53fb-35b4-4f8a-aa1f-01c53c049d8a}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {093994fd-ce91-42d3-b72a-ebbb938dca26}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {621526d6-b147-4a3f-9680-148618ee916d}, !- Handle
  Coil Cooling DX Single Speed 23 22kBtu/hr 9.5EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {32ecc0b0-3089-4527-97e9-2cc4ed1972c4}, !- Handle
  Fan On Off 23,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {77145053-f16d-4517-a1dc-4a8ed98884d1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1047c2d7-f85e-46d1-bc85-e788e4b7b2d6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {77145053-f16d-4517-a1dc-4a8ed98884d1}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1047c2d7-f85e-46d1-bc85-e788e4b7b2d6}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7570b785-1434-440f-a7b2-f2221c568d8a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {4ff4082f-327f-45ef-8dc8-247bf1f4bd2b}, !- Air Inlet Node Name
  {979e7855-1b99-440a-99ec-c5b6af16a52c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {32ecc0b0-3089-4527-97e9-2cc4ed1972c4}, !- Supply Air Fan Name
  {14e37073-a87b-42e3-9107-140c6d46d5aa}, !- Heating Coil Name
  {621526d6-b147-4a3f-9680-148618ee916d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {92c4eeb1-cb38-4b0d-8a71-9e87aef50084}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 PTAC Inlet Air Node, !- Name
  {868dc75c-aaf7-4e2b-834e-7dae1e0e4222}, !- Inlet Port
  {4ff4082f-327f-45ef-8dc8-247bf1f4bd2b}; !- Outlet Port

OS:Connection,
  {868dc75c-aaf7-4e2b-834e-7dae1e0e4222}, !- Handle
  {98d17a8e-1506-4b1c-a935-793eea71007e}, !- Source Object
  2,                                      !- Outlet Port
  {92c4eeb1-cb38-4b0d-8a71-9e87aef50084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ff4082f-327f-45ef-8dc8-247bf1f4bd2b}, !- Handle
  {92c4eeb1-cb38-4b0d-8a71-9e87aef50084}, !- Source Object
  3,                                      !- Outlet Port
  {7570b785-1434-440f-a7b2-f2221c568d8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {82f70ad2-7106-4d2f-8bbf-d86ebae60f0c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 PTAC Outlet Air Node, !- Name
  {979e7855-1b99-440a-99ec-c5b6af16a52c}, !- Inlet Port
  {18650a40-d57b-4356-b34d-64541dd97af7}; !- Outlet Port

OS:Connection,
  {18650a40-d57b-4356-b34d-64541dd97af7}, !- Handle
  {82f70ad2-7106-4d2f-8bbf-d86ebae60f0c}, !- Source Object
  3,                                      !- Outlet Port
  {2fb42342-a18a-45d0-9f9d-b50d727ca55c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {979e7855-1b99-440a-99ec-c5b6af16a52c}, !- Handle
  {7570b785-1434-440f-a7b2-f2221c568d8a}, !- Source Object
  4,                                      !- Outlet Port
  {82f70ad2-7106-4d2f-8bbf-d86ebae60f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4959658a-0a58-44b2-a840-6b9b70905bfb}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0e1ae5af-b61b-45eb-90e3-90bf686aa0b2}, !- Water Inlet Node Name
  {cad3eaaf-2488-45ed-8a8d-806c0c65ff45}; !- Water Outlet Node Name

OS:Node,
  {2f5861ef-1cc4-46d5-aef3-f447b2eafa02}, !- Handle
  Coil Heating Water Baseboard 23 Inlet Water Node, !- Name
  {e8fcf01a-e846-44bb-9dbc-aa5db1d1de8c}, !- Inlet Port
  {0e1ae5af-b61b-45eb-90e3-90bf686aa0b2}; !- Outlet Port

OS:Connection,
  {e8fcf01a-e846-44bb-9dbc-aa5db1d1de8c}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  26,                                     !- Outlet Port
  {2f5861ef-1cc4-46d5-aef3-f447b2eafa02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cf0e025-8c6b-4e8c-82d5-cec35938318b}, !- Handle
  Coil Heating Water Baseboard 23 Outlet Water Node, !- Name
  {cad3eaaf-2488-45ed-8a8d-806c0c65ff45}, !- Inlet Port
  {d5083ad4-aa77-4b9b-af6c-07c0c980d9cc}; !- Outlet Port

OS:Connection,
  {0e1ae5af-b61b-45eb-90e3-90bf686aa0b2}, !- Handle
  {2f5861ef-1cc4-46d5-aef3-f447b2eafa02}, !- Source Object
  3,                                      !- Outlet Port
  {4959658a-0a58-44b2-a840-6b9b70905bfb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cad3eaaf-2488-45ed-8a8d-806c0c65ff45}, !- Handle
  {4959658a-0a58-44b2-a840-6b9b70905bfb}, !- Source Object
  10,                                     !- Outlet Port
  {4cf0e025-8c6b-4e8c-82d5-cec35938318b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5083ad4-aa77-4b9b-af6c-07c0c980d9cc}, !- Handle
  {4cf0e025-8c6b-4e8c-82d5-cec35938318b}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {454798d2-b869-45ee-9e59-0f39468e1376}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {4959658a-0a58-44b2-a840-6b9b70905bfb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {313401e1-bd0f-4114-a8f5-37aeb4bb5de3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {a2bddba5-d494-4434-aa84-da3406e25a50}, !- Air Inlet Node Name
  {41d955e3-1cf3-40a3-a9e2-ddb102dd8bee}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {82e166bc-4af9-431c-b7f2-c870826d3afb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Outlet Air Node, !- Name
  {41d955e3-1cf3-40a3-a9e2-ddb102dd8bee}, !- Inlet Port
  {71d82a73-09bc-4a35-a64f-c80a224b6dfa}; !- Outlet Port

OS:Node,
  {70f39927-3af4-41d8-b158-9389fe16d703}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Return Air Node, !- Name
  {c51bb4b4-e7ca-4639-a890-355f7c294d29}, !- Inlet Port
  {18587d87-9b9e-4124-9368-32b915db5899}; !- Outlet Port

OS:Connection,
  {71d82a73-09bc-4a35-a64f-c80a224b6dfa}, !- Handle
  {82e166bc-4af9-431c-b7f2-c870826d3afb}, !- Source Object
  3,                                      !- Outlet Port
  {2fb42342-a18a-45d0-9f9d-b50d727ca55c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c51bb4b4-e7ca-4639-a890-355f7c294d29}, !- Handle
  {0f63b940-b3b5-4e34-a7b5-10c6e0693658}, !- Source Object
  2,                                      !- Outlet Port
  {70f39927-3af4-41d8-b158-9389fe16d703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18587d87-9b9e-4124-9368-32b915db5899}, !- Handle
  {70f39927-3af4-41d8-b158-9389fe16d703}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {15184dd7-7c1d-4cba-958d-2aeb3e6902c1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23 Inlet Air Node, !- Name
  {3a0d044a-40b5-4397-8d09-109e823e3e34}, !- Inlet Port
  {a2bddba5-d494-4434-aa84-da3406e25a50}; !- Outlet Port

OS:Connection,
  {3a0d044a-40b5-4397-8d09-109e823e3e34}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  25,                                     !- Outlet Port
  {15184dd7-7c1d-4cba-958d-2aeb3e6902c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2bddba5-d494-4434-aa84-da3406e25a50}, !- Handle
  {15184dd7-7c1d-4cba-958d-2aeb3e6902c1}, !- Source Object
  3,                                      !- Outlet Port
  {313401e1-bd0f-4114-a8f5-37aeb4bb5de3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41d955e3-1cf3-40a3-a9e2-ddb102dd8bee}, !- Handle
  {313401e1-bd0f-4114-a8f5-37aeb4bb5de3}, !- Source Object
  4,                                      !- Outlet Port
  {82e166bc-4af9-431c-b7f2-c870826d3afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9e98323d-0ffc-4f3b-a655-f18517126c4c}, !- Handle
  Coil Heating Electric 24,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {84182871-763d-4f3a-afda-ddcb269f7f05}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7d2a9cf-b973-47f4-910c-ddf6ffccdffd}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {091d24c6-3106-4615-b818-6155d67b8b81}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d339cbf1-63b6-4218-89ff-30241f93ef46}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {616ae35f-ec49-4456-9e2f-039f58711426}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ce54f679-f4df-4a68-826c-4be365f5e92e}, !- Handle
  Coil Cooling DX Single Speed 24 6kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f3c9cb0d-d546-42c4-9ffb-eb2f713a972d}, !- Handle
  Fan On Off 24,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {32073e3c-4af7-47ae-ba66-b10eec5e8808}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {76dc0459-f454-4829-80d9-d32a8ff94c59}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {32073e3c-4af7-47ae-ba66-b10eec5e8808}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {76dc0459-f454-4829-80d9-d32a8ff94c59}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d7c97934-55be-4dd7-809e-669c36e97d59}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {a148704a-cdac-48e4-9309-1c2cb259afa6}, !- Air Inlet Node Name
  {c39fd843-21df-4393-b3e8-b6abcd65de59}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f3c9cb0d-d546-42c4-9ffb-eb2f713a972d}, !- Supply Air Fan Name
  {9e98323d-0ffc-4f3b-a655-f18517126c4c}, !- Heating Coil Name
  {ce54f679-f4df-4a68-826c-4be365f5e92e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {75d1e579-f313-439e-84db-87135bc2364e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15 PTAC Inlet Air Node, !- Name
  {dbb23292-1030-4288-8d71-aea61f819d5c}, !- Inlet Port
  {a148704a-cdac-48e4-9309-1c2cb259afa6}; !- Outlet Port

OS:Connection,
  {dbb23292-1030-4288-8d71-aea61f819d5c}, !- Handle
  {3af930aa-4cac-43b5-aa24-0f1a4b2e9ab9}, !- Source Object
  2,                                      !- Outlet Port
  {75d1e579-f313-439e-84db-87135bc2364e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a148704a-cdac-48e4-9309-1c2cb259afa6}, !- Handle
  {75d1e579-f313-439e-84db-87135bc2364e}, !- Source Object
  3,                                      !- Outlet Port
  {d7c97934-55be-4dd7-809e-669c36e97d59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f9cd23b-b439-4949-8b12-4874348c869a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15 PTAC Outlet Air Node, !- Name
  {c39fd843-21df-4393-b3e8-b6abcd65de59}, !- Inlet Port
  {379e4f99-9d94-4715-a4a6-adb0980f917c}; !- Outlet Port

OS:Connection,
  {379e4f99-9d94-4715-a4a6-adb0980f917c}, !- Handle
  {7f9cd23b-b439-4949-8b12-4874348c869a}, !- Source Object
  3,                                      !- Outlet Port
  {bde8ef2c-8489-4a11-bae8-f01e52a8e5da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c39fd843-21df-4393-b3e8-b6abcd65de59}, !- Handle
  {d7c97934-55be-4dd7-809e-669c36e97d59}, !- Source Object
  4,                                      !- Outlet Port
  {7f9cd23b-b439-4949-8b12-4874348c869a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {85a7dbe1-9b75-4c5a-9769-6d275468e28f}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {de4c32fa-2d1f-4891-90f7-50f4583d9984}, !- Water Inlet Node Name
  {64d809ce-40c2-4303-b3d3-547b5d38246b}; !- Water Outlet Node Name

OS:Node,
  {e7ece567-5152-4d66-a16e-b2c6f2b647e6}, !- Handle
  Coil Heating Water Baseboard 24 Inlet Water Node, !- Name
  {f51db77c-b6f6-441d-ba95-e8149ae03d06}, !- Inlet Port
  {de4c32fa-2d1f-4891-90f7-50f4583d9984}; !- Outlet Port

OS:Connection,
  {f51db77c-b6f6-441d-ba95-e8149ae03d06}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  27,                                     !- Outlet Port
  {e7ece567-5152-4d66-a16e-b2c6f2b647e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {188e98f0-624f-4b9b-b0c2-0f3a7e30e98a}, !- Handle
  Coil Heating Water Baseboard 24 Outlet Water Node, !- Name
  {64d809ce-40c2-4303-b3d3-547b5d38246b}, !- Inlet Port
  {7c2b528f-cc72-40bc-bf33-f5c789d41d21}; !- Outlet Port

OS:Connection,
  {de4c32fa-2d1f-4891-90f7-50f4583d9984}, !- Handle
  {e7ece567-5152-4d66-a16e-b2c6f2b647e6}, !- Source Object
  3,                                      !- Outlet Port
  {85a7dbe1-9b75-4c5a-9769-6d275468e28f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {64d809ce-40c2-4303-b3d3-547b5d38246b}, !- Handle
  {85a7dbe1-9b75-4c5a-9769-6d275468e28f}, !- Source Object
  10,                                     !- Outlet Port
  {188e98f0-624f-4b9b-b0c2-0f3a7e30e98a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c2b528f-cc72-40bc-bf33-f5c789d41d21}, !- Handle
  {188e98f0-624f-4b9b-b0c2-0f3a7e30e98a}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a1472ce3-2a1f-4148-8b29-f8622b9622b4}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {85a7dbe1-9b75-4c5a-9769-6d275468e28f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5180fc0e-2c33-4fa2-b03d-5fad07120e2e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {68a47fc1-e918-41ad-a1ec-cb09462a738a}, !- Air Inlet Node Name
  {87b05d40-3154-48ad-80bd-adaec9700384}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d84f288-6735-4548-9ff4-179dc889f2a3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Outlet Air Node, !- Name
  {87b05d40-3154-48ad-80bd-adaec9700384}, !- Inlet Port
  {e7c6ee78-5bfc-4d26-94d1-d8f33991517a}; !- Outlet Port

OS:Node,
  {b3e0463d-4a0b-408c-ba83-cb4a3178be78}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15 Return Air Node, !- Name
  {4056ecb7-ba81-47e9-b453-61ed097855ba}, !- Inlet Port
  {8b7e2379-93d7-48de-ae2e-591f0aad5512}; !- Outlet Port

OS:Connection,
  {e7c6ee78-5bfc-4d26-94d1-d8f33991517a}, !- Handle
  {0d84f288-6735-4548-9ff4-179dc889f2a3}, !- Source Object
  3,                                      !- Outlet Port
  {bde8ef2c-8489-4a11-bae8-f01e52a8e5da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4056ecb7-ba81-47e9-b453-61ed097855ba}, !- Handle
  {1d63f807-1695-4c42-8b68-a7d80a075a60}, !- Source Object
  2,                                      !- Outlet Port
  {b3e0463d-4a0b-408c-ba83-cb4a3178be78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b7e2379-93d7-48de-ae2e-591f0aad5512}, !- Handle
  {b3e0463d-4a0b-408c-ba83-cb4a3178be78}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {d79a8a23-8c61-4fa7-81d3-6b171e921866}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24 Inlet Air Node, !- Name
  {7d6d020b-87ae-4c88-9cd9-bf1cf630d5d0}, !- Inlet Port
  {68a47fc1-e918-41ad-a1ec-cb09462a738a}; !- Outlet Port

OS:Connection,
  {7d6d020b-87ae-4c88-9cd9-bf1cf630d5d0}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  26,                                     !- Outlet Port
  {d79a8a23-8c61-4fa7-81d3-6b171e921866}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68a47fc1-e918-41ad-a1ec-cb09462a738a}, !- Handle
  {d79a8a23-8c61-4fa7-81d3-6b171e921866}, !- Source Object
  3,                                      !- Outlet Port
  {5180fc0e-2c33-4fa2-b03d-5fad07120e2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87b05d40-3154-48ad-80bd-adaec9700384}, !- Handle
  {5180fc0e-2c33-4fa2-b03d-5fad07120e2e}, !- Source Object
  4,                                      !- Outlet Port
  {0d84f288-6735-4548-9ff4-179dc889f2a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4e315b7d-164d-4645-a385-456bd134897d}, !- Handle
  Coil Heating Electric 25,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f9d3b335-1751-4c68-9ad3-c9fb622dab91}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {72e7b204-543d-416c-9642-bebc95c6c454}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0ecfbb03-b07f-4661-99a5-bdfabd202a72}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fd2c59ba-f67b-4943-b266-0303adc2935f}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {572b50ba-5c79-4fd5-b12e-2045070c6aeb}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1a7c63a5-34bb-4925-a8cf-0aef2e9b8276}, !- Handle
  Coil Cooling DX Single Speed 25 6kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e6e6521b-744d-4468-a6e0-f19834ca7141}, !- Handle
  Fan On Off 25,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e4ac279c-022d-438c-9398-1917cb2b7f09}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {78c27d0d-3cb9-4a1b-a54d-3ffcfac95e69}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e4ac279c-022d-438c-9398-1917cb2b7f09}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {78c27d0d-3cb9-4a1b-a54d-3ffcfac95e69}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {423813a4-622e-4404-98d7-cf72937d9c63}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {01097901-ea65-47ba-9ef3-8a60098878c4}, !- Air Inlet Node Name
  {fbd3dc13-837f-431c-8e60-58613770e92c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e6e6521b-744d-4468-a6e0-f19834ca7141}, !- Supply Air Fan Name
  {4e315b7d-164d-4645-a385-456bd134897d}, !- Heating Coil Name
  {1a7c63a5-34bb-4925-a8cf-0aef2e9b8276}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b23f17e3-aa18-4e58-9c26-a1702ea4431d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16 PTAC Inlet Air Node, !- Name
  {7e28287b-c1c8-4c44-8c05-be8bd3b17b25}, !- Inlet Port
  {01097901-ea65-47ba-9ef3-8a60098878c4}; !- Outlet Port

OS:Connection,
  {7e28287b-c1c8-4c44-8c05-be8bd3b17b25}, !- Handle
  {f196dd9e-2702-4f92-99ff-5bc15136b38e}, !- Source Object
  2,                                      !- Outlet Port
  {b23f17e3-aa18-4e58-9c26-a1702ea4431d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01097901-ea65-47ba-9ef3-8a60098878c4}, !- Handle
  {b23f17e3-aa18-4e58-9c26-a1702ea4431d}, !- Source Object
  3,                                      !- Outlet Port
  {423813a4-622e-4404-98d7-cf72937d9c63}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2464a523-693e-4952-a9df-e154cfa1cb7c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16 PTAC Outlet Air Node, !- Name
  {fbd3dc13-837f-431c-8e60-58613770e92c}, !- Inlet Port
  {5c0a1e43-3e18-4726-8567-eed99cb0eac9}; !- Outlet Port

OS:Connection,
  {5c0a1e43-3e18-4726-8567-eed99cb0eac9}, !- Handle
  {2464a523-693e-4952-a9df-e154cfa1cb7c}, !- Source Object
  3,                                      !- Outlet Port
  {517e86cc-71bd-4d20-a4fa-15388d244203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd3dc13-837f-431c-8e60-58613770e92c}, !- Handle
  {423813a4-622e-4404-98d7-cf72937d9c63}, !- Source Object
  4,                                      !- Outlet Port
  {2464a523-693e-4952-a9df-e154cfa1cb7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6cace86e-0229-4d8e-b18a-130dc021bb6e}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {557b55d8-c719-4004-aafd-50ec842a2b33}, !- Water Inlet Node Name
  {39d2f882-b2af-4e25-b37c-97f8af9f78ff}; !- Water Outlet Node Name

OS:Node,
  {f47c6f75-cd48-4ced-b162-929fda12f5a1}, !- Handle
  Coil Heating Water Baseboard 25 Inlet Water Node, !- Name
  {cadcd789-0681-420d-b207-92b752e9371c}, !- Inlet Port
  {557b55d8-c719-4004-aafd-50ec842a2b33}; !- Outlet Port

OS:Connection,
  {cadcd789-0681-420d-b207-92b752e9371c}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  28,                                     !- Outlet Port
  {f47c6f75-cd48-4ced-b162-929fda12f5a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06473b13-e885-4cb5-a619-a1a6e834d576}, !- Handle
  Coil Heating Water Baseboard 25 Outlet Water Node, !- Name
  {39d2f882-b2af-4e25-b37c-97f8af9f78ff}, !- Inlet Port
  {5df15c42-c4a4-4a60-b44c-d8f1b545903a}; !- Outlet Port

OS:Connection,
  {557b55d8-c719-4004-aafd-50ec842a2b33}, !- Handle
  {f47c6f75-cd48-4ced-b162-929fda12f5a1}, !- Source Object
  3,                                      !- Outlet Port
  {6cace86e-0229-4d8e-b18a-130dc021bb6e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {39d2f882-b2af-4e25-b37c-97f8af9f78ff}, !- Handle
  {6cace86e-0229-4d8e-b18a-130dc021bb6e}, !- Source Object
  10,                                     !- Outlet Port
  {06473b13-e885-4cb5-a619-a1a6e834d576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df15c42-c4a4-4a60-b44c-d8f1b545903a}, !- Handle
  {06473b13-e885-4cb5-a619-a1a6e834d576}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {21334160-0243-4e3c-8c06-8c6d4c733463}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {6cace86e-0229-4d8e-b18a-130dc021bb6e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5b072418-8685-4791-b43b-6cc250f15f3d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {ecffadf4-813b-4a9c-b521-91b3f4e8d7d3}, !- Air Inlet Node Name
  {312f09bd-7932-4d32-b19c-b93b1b68f5aa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {21f656d4-6c17-49bf-b7ce-e52c972a6497}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Outlet Air Node, !- Name
  {312f09bd-7932-4d32-b19c-b93b1b68f5aa}, !- Inlet Port
  {1c2e3448-330e-4db6-9668-2c4e31b559bf}; !- Outlet Port

OS:Node,
  {850115e1-c60c-4d28-8161-ca4b5f7ab5f0}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16 Return Air Node, !- Name
  {9758ea53-c14d-4f98-98ea-b1f17191a160}, !- Inlet Port
  {2bba33ed-0afe-4bf0-abf3-8cf8c122a31f}; !- Outlet Port

OS:Connection,
  {1c2e3448-330e-4db6-9668-2c4e31b559bf}, !- Handle
  {21f656d4-6c17-49bf-b7ce-e52c972a6497}, !- Source Object
  3,                                      !- Outlet Port
  {517e86cc-71bd-4d20-a4fa-15388d244203}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9758ea53-c14d-4f98-98ea-b1f17191a160}, !- Handle
  {33fff3ca-9a70-45c5-9a6b-560a36934e26}, !- Source Object
  2,                                      !- Outlet Port
  {850115e1-c60c-4d28-8161-ca4b5f7ab5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bba33ed-0afe-4bf0-abf3-8cf8c122a31f}, !- Handle
  {850115e1-c60c-4d28-8161-ca4b5f7ab5f0}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {56c6888e-b5a5-4d09-9d8f-77c7e7615657}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25 Inlet Air Node, !- Name
  {494890f8-d497-41a4-a326-926b1cf373fd}, !- Inlet Port
  {ecffadf4-813b-4a9c-b521-91b3f4e8d7d3}; !- Outlet Port

OS:Connection,
  {494890f8-d497-41a4-a326-926b1cf373fd}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  27,                                     !- Outlet Port
  {56c6888e-b5a5-4d09-9d8f-77c7e7615657}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecffadf4-813b-4a9c-b521-91b3f4e8d7d3}, !- Handle
  {56c6888e-b5a5-4d09-9d8f-77c7e7615657}, !- Source Object
  3,                                      !- Outlet Port
  {5b072418-8685-4791-b43b-6cc250f15f3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {312f09bd-7932-4d32-b19c-b93b1b68f5aa}, !- Handle
  {5b072418-8685-4791-b43b-6cc250f15f3d}, !- Source Object
  4,                                      !- Outlet Port
  {21f656d4-6c17-49bf-b7ce-e52c972a6497}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {44f6cd7d-2478-44ed-896b-450136d3be10}, !- Handle
  Coil Heating Electric 26,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1411ce7d-97bd-48aa-8e38-83eb6c46d041}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61d05b88-d335-497e-a02e-e0fbfffdd3c2}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d9c6afe8-b8f7-4885-ae9b-12d58207c2d4}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cd3ac822-2d12-4e33-b0d8-4fc204ceb3a3}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0f2338ef-956b-4eb5-8be0-79505b79923f}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {454bb8a9-374d-420f-b789-0c0ba41edad7}, !- Handle
  Coil Cooling DX Single Speed 26 18kBtu/hr 9.5EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bb190b03-b1fd-4eb6-b004-df269c04993d}, !- Handle
  Fan On Off 26,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eeea8714-e8ff-4cb4-aeec-aacfa35743d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {859c9d9c-5622-4f1c-9cf5-2976a6aa8abb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {eeea8714-e8ff-4cb4-aeec-aacfa35743d6}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {859c9d9c-5622-4f1c-9cf5-2976a6aa8abb}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6654306e-28d0-40e0-8618-650518202b40}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {d7194746-405a-4a09-bc7a-bc5f7acd16fb}, !- Air Inlet Node Name
  {6fccfda0-64f0-4f21-8d3d-9e76342b9511}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bb190b03-b1fd-4eb6-b004-df269c04993d}, !- Supply Air Fan Name
  {44f6cd7d-2478-44ed-896b-450136d3be10}, !- Heating Coil Name
  {454bb8a9-374d-420f-b789-0c0ba41edad7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f492727e-3a05-4592-ac4b-adaf7d9eea1c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17 PTAC Inlet Air Node, !- Name
  {4e43f2fb-2076-4b91-abab-2addaf646238}, !- Inlet Port
  {d7194746-405a-4a09-bc7a-bc5f7acd16fb}; !- Outlet Port

OS:Connection,
  {4e43f2fb-2076-4b91-abab-2addaf646238}, !- Handle
  {ba042811-6f4e-4bc2-927d-60fef6eae64f}, !- Source Object
  2,                                      !- Outlet Port
  {f492727e-3a05-4592-ac4b-adaf7d9eea1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7194746-405a-4a09-bc7a-bc5f7acd16fb}, !- Handle
  {f492727e-3a05-4592-ac4b-adaf7d9eea1c}, !- Source Object
  3,                                      !- Outlet Port
  {6654306e-28d0-40e0-8618-650518202b40}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8282cd31-fcdb-4d52-847d-0f37f3e0f675}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17 PTAC Outlet Air Node, !- Name
  {6fccfda0-64f0-4f21-8d3d-9e76342b9511}, !- Inlet Port
  {421a92ba-e18d-4c02-bd81-6a369dd2908e}; !- Outlet Port

OS:Connection,
  {421a92ba-e18d-4c02-bd81-6a369dd2908e}, !- Handle
  {8282cd31-fcdb-4d52-847d-0f37f3e0f675}, !- Source Object
  3,                                      !- Outlet Port
  {bc088df8-02cc-4932-ae10-3b35341cfc9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fccfda0-64f0-4f21-8d3d-9e76342b9511}, !- Handle
  {6654306e-28d0-40e0-8618-650518202b40}, !- Source Object
  4,                                      !- Outlet Port
  {8282cd31-fcdb-4d52-847d-0f37f3e0f675}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {55db7308-f02a-4903-a673-c4208b9c7b9e}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7e4bc4a3-074a-4279-bc98-f711963c087d}, !- Water Inlet Node Name
  {31791be8-fa20-4551-85b9-9d4dee2f112b}; !- Water Outlet Node Name

OS:Node,
  {3f0a0f2b-1c28-44e7-bbbd-76c3d1af4df7}, !- Handle
  Coil Heating Water Baseboard 26 Inlet Water Node, !- Name
  {030e1454-bb1c-49b5-8acf-2071b8fc57e5}, !- Inlet Port
  {7e4bc4a3-074a-4279-bc98-f711963c087d}; !- Outlet Port

OS:Connection,
  {030e1454-bb1c-49b5-8acf-2071b8fc57e5}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  29,                                     !- Outlet Port
  {3f0a0f2b-1c28-44e7-bbbd-76c3d1af4df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4862b215-44d7-4edb-a712-9619dc693a4d}, !- Handle
  Coil Heating Water Baseboard 26 Outlet Water Node, !- Name
  {31791be8-fa20-4551-85b9-9d4dee2f112b}, !- Inlet Port
  {334d9351-ed83-4de3-a229-e8ce248eb4f9}; !- Outlet Port

OS:Connection,
  {7e4bc4a3-074a-4279-bc98-f711963c087d}, !- Handle
  {3f0a0f2b-1c28-44e7-bbbd-76c3d1af4df7}, !- Source Object
  3,                                      !- Outlet Port
  {55db7308-f02a-4903-a673-c4208b9c7b9e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {31791be8-fa20-4551-85b9-9d4dee2f112b}, !- Handle
  {55db7308-f02a-4903-a673-c4208b9c7b9e}, !- Source Object
  10,                                     !- Outlet Port
  {4862b215-44d7-4edb-a712-9619dc693a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {334d9351-ed83-4de3-a229-e8ce248eb4f9}, !- Handle
  {4862b215-44d7-4edb-a712-9619dc693a4d}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2a13668e-3b02-44fa-992c-e1e9832a67ef}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {55db7308-f02a-4903-a673-c4208b9c7b9e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5364468d-9044-423b-a10c-3ee21742dc76}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {11863382-6f5a-4bb5-ad9e-9eec9b758b16}, !- Air Inlet Node Name
  {b94ef17c-9558-4bec-a022-81248fb0fbac}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8ef75a49-0c44-4110-a366-dc3490f38264}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Outlet Air Node, !- Name
  {b94ef17c-9558-4bec-a022-81248fb0fbac}, !- Inlet Port
  {ba6fec90-fe6b-4fc0-9621-0a0806d1f264}; !- Outlet Port

OS:Node,
  {50e0d433-c3f4-4bcf-b14d-4200b4eb93be}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17 Return Air Node, !- Name
  {3d20f3c4-2d61-4ed6-9cbf-10e1c9d0ee2a}, !- Inlet Port
  {b56a4cf3-149b-4c6d-ab34-ade4af3bdcb3}; !- Outlet Port

OS:Connection,
  {ba6fec90-fe6b-4fc0-9621-0a0806d1f264}, !- Handle
  {8ef75a49-0c44-4110-a366-dc3490f38264}, !- Source Object
  3,                                      !- Outlet Port
  {bc088df8-02cc-4932-ae10-3b35341cfc9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d20f3c4-2d61-4ed6-9cbf-10e1c9d0ee2a}, !- Handle
  {00d76b98-27ee-49bb-a407-d9dab7620300}, !- Source Object
  2,                                      !- Outlet Port
  {50e0d433-c3f4-4bcf-b14d-4200b4eb93be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b56a4cf3-149b-4c6d-ab34-ade4af3bdcb3}, !- Handle
  {50e0d433-c3f4-4bcf-b14d-4200b4eb93be}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {0d950b6b-b85b-4b52-a19b-1a3396fda82b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26 Inlet Air Node, !- Name
  {1b285a6e-83cc-45c6-b2e4-a9ebdf89fc4b}, !- Inlet Port
  {11863382-6f5a-4bb5-ad9e-9eec9b758b16}; !- Outlet Port

OS:Connection,
  {1b285a6e-83cc-45c6-b2e4-a9ebdf89fc4b}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  28,                                     !- Outlet Port
  {0d950b6b-b85b-4b52-a19b-1a3396fda82b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11863382-6f5a-4bb5-ad9e-9eec9b758b16}, !- Handle
  {0d950b6b-b85b-4b52-a19b-1a3396fda82b}, !- Source Object
  3,                                      !- Outlet Port
  {5364468d-9044-423b-a10c-3ee21742dc76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b94ef17c-9558-4bec-a022-81248fb0fbac}, !- Handle
  {5364468d-9044-423b-a10c-3ee21742dc76}, !- Source Object
  4,                                      !- Outlet Port
  {8ef75a49-0c44-4110-a366-dc3490f38264}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {611e2ba8-0c81-417a-a72d-490871faeb84}, !- Handle
  Coil Heating Electric 27,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ffb1646d-be36-4a9b-a78b-849f63e7f80c}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {50a6c29a-b580-4965-83bd-c6b4b4c96823}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d83e94ad-2867-40b5-8b7a-8a4da4da8d01}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bf181e3c-8a3e-40b6-bb51-219c41adda10}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8bbc871f-927f-454f-8ecd-46880a28a1ba}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a0d97211-78d5-4489-b76e-84dee32ec06f}, !- Handle
  Coil Cooling DX Single Speed 27 6kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bd3512f7-9b57-4472-9722-44872cb3cdd3}, !- Handle
  Fan On Off 27,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42aa15bf-f005-41df-a261-8acc29865b33}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4e795698-32c7-4eeb-9d2c-577d1b33a86f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {42aa15bf-f005-41df-a261-8acc29865b33}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4e795698-32c7-4eeb-9d2c-577d1b33a86f}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {36e25521-4364-4c72-86e9-80185f4133a1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {c7f9877b-8821-4a8d-a238-517a6c458dfd}, !- Air Inlet Node Name
  {b06740d5-5869-42a5-8df7-f441061aaaa3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bd3512f7-9b57-4472-9722-44872cb3cdd3}, !- Supply Air Fan Name
  {611e2ba8-0c81-417a-a72d-490871faeb84}, !- Heating Coil Name
  {a0d97211-78d5-4489-b76e-84dee32ec06f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f8de8e22-4d14-4783-8bb9-b21bc71ede05}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18 PTAC Inlet Air Node, !- Name
  {5c018612-7102-485a-a26f-a6a9d304dedc}, !- Inlet Port
  {c7f9877b-8821-4a8d-a238-517a6c458dfd}; !- Outlet Port

OS:Connection,
  {5c018612-7102-485a-a26f-a6a9d304dedc}, !- Handle
  {9e566785-0be4-4af2-926d-79be1428ca9c}, !- Source Object
  2,                                      !- Outlet Port
  {f8de8e22-4d14-4783-8bb9-b21bc71ede05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f9877b-8821-4a8d-a238-517a6c458dfd}, !- Handle
  {f8de8e22-4d14-4783-8bb9-b21bc71ede05}, !- Source Object
  3,                                      !- Outlet Port
  {36e25521-4364-4c72-86e9-80185f4133a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {05e87a83-c3ac-478d-bfe2-5693c45f7df5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18 PTAC Outlet Air Node, !- Name
  {b06740d5-5869-42a5-8df7-f441061aaaa3}, !- Inlet Port
  {e37e7c0e-b542-434d-b360-6c5c85ea71a7}; !- Outlet Port

OS:Connection,
  {e37e7c0e-b542-434d-b360-6c5c85ea71a7}, !- Handle
  {05e87a83-c3ac-478d-bfe2-5693c45f7df5}, !- Source Object
  3,                                      !- Outlet Port
  {11429415-f25e-47e1-bd1a-de089677428a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b06740d5-5869-42a5-8df7-f441061aaaa3}, !- Handle
  {36e25521-4364-4c72-86e9-80185f4133a1}, !- Source Object
  4,                                      !- Outlet Port
  {05e87a83-c3ac-478d-bfe2-5693c45f7df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b2c800d7-41a3-44e8-aa0b-dab4d61caae2}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ed0cbeb3-9125-4217-bbba-b82c76eb7707}, !- Water Inlet Node Name
  {dbf05e2f-e2ec-40ff-a4e1-3b436d67eb5c}; !- Water Outlet Node Name

OS:Node,
  {f7599566-9308-4601-b6ab-72ef1df057b2}, !- Handle
  Coil Heating Water Baseboard 27 Inlet Water Node, !- Name
  {d87da51e-894c-41f2-95d3-fefffa467c06}, !- Inlet Port
  {ed0cbeb3-9125-4217-bbba-b82c76eb7707}; !- Outlet Port

OS:Connection,
  {d87da51e-894c-41f2-95d3-fefffa467c06}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  30,                                     !- Outlet Port
  {f7599566-9308-4601-b6ab-72ef1df057b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ad13504-c178-4d38-adc4-3c174852166f}, !- Handle
  Coil Heating Water Baseboard 27 Outlet Water Node, !- Name
  {dbf05e2f-e2ec-40ff-a4e1-3b436d67eb5c}, !- Inlet Port
  {d2b5137d-d189-4179-8c9e-87d36409833d}; !- Outlet Port

OS:Connection,
  {ed0cbeb3-9125-4217-bbba-b82c76eb7707}, !- Handle
  {f7599566-9308-4601-b6ab-72ef1df057b2}, !- Source Object
  3,                                      !- Outlet Port
  {b2c800d7-41a3-44e8-aa0b-dab4d61caae2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dbf05e2f-e2ec-40ff-a4e1-3b436d67eb5c}, !- Handle
  {b2c800d7-41a3-44e8-aa0b-dab4d61caae2}, !- Source Object
  10,                                     !- Outlet Port
  {5ad13504-c178-4d38-adc4-3c174852166f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b5137d-d189-4179-8c9e-87d36409833d}, !- Handle
  {5ad13504-c178-4d38-adc4-3c174852166f}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {865b1d38-2bd4-4a3b-a49f-d6d4c016b91e}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {b2c800d7-41a3-44e8-aa0b-dab4d61caae2}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bbb2fcff-bab5-43c1-88fc-be5a38e212f6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {77be8499-8d68-411b-aee1-dd483f3f5aa3}, !- Air Inlet Node Name
  {bb9df876-a545-445d-a574-bd40e06c151b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a54bd7f-0e70-477d-9165-41cf3a4e0929}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27 Outlet Air Node, !- Name
  {bb9df876-a545-445d-a574-bd40e06c151b}, !- Inlet Port
  {7959c97a-d319-4603-b63b-de8a2a257831}; !- Outlet Port

OS:Node,
  {41856748-0512-479e-92a0-f8e00b5f06f1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18 Return Air Node, !- Name
  {82e518f5-d322-4678-b70f-303349055997}, !- Inlet Port
  {e09ec106-9a46-4390-bdcd-08bb6433d4bd}; !- Outlet Port

OS:Connection,
  {7959c97a-d319-4603-b63b-de8a2a257831}, !- Handle
  {1a54bd7f-0e70-477d-9165-41cf3a4e0929}, !- Source Object
  3,                                      !- Outlet Port
  {11429415-f25e-47e1-bd1a-de089677428a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82e518f5-d322-4678-b70f-303349055997}, !- Handle
  {60f832d2-8dbe-4c2f-85ad-4582deb5b199}, !- Source Object
  2,                                      !- Outlet Port
  {41856748-0512-479e-92a0-f8e00b5f06f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e09ec106-9a46-4390-bdcd-08bb6433d4bd}, !- Handle
  {41856748-0512-479e-92a0-f8e00b5f06f1}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {37e390b4-d58c-4c63-808c-4cb8e0a043f6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27 Inlet Air Node, !- Name
  {9d5e0504-1ffe-4fea-8400-88b9a8296097}, !- Inlet Port
  {77be8499-8d68-411b-aee1-dd483f3f5aa3}; !- Outlet Port

OS:Connection,
  {9d5e0504-1ffe-4fea-8400-88b9a8296097}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  29,                                     !- Outlet Port
  {37e390b4-d58c-4c63-808c-4cb8e0a043f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77be8499-8d68-411b-aee1-dd483f3f5aa3}, !- Handle
  {37e390b4-d58c-4c63-808c-4cb8e0a043f6}, !- Source Object
  3,                                      !- Outlet Port
  {bbb2fcff-bab5-43c1-88fc-be5a38e212f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb9df876-a545-445d-a574-bd40e06c151b}, !- Handle
  {bbb2fcff-bab5-43c1-88fc-be5a38e212f6}, !- Source Object
  4,                                      !- Outlet Port
  {1a54bd7f-0e70-477d-9165-41cf3a4e0929}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {58b4991d-6ff2-4fd3-987a-2bb10d50fe74}, !- Handle
  Coil Heating Electric 28,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7986f320-d637-481f-94a6-12853d9aaf72}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14c7e613-1084-4826-b6c5-6b4eac3d36d7}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf44f981-01d0-418b-bd25-b92bd4d4d7e9}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91a31475-5e41-40dd-a2e5-2ce0694588c1}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8003f03c-8e46-47de-bbd0-61a573a1bf9c}, !- Handle
  Curve Cubic 29,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c926764c-0da6-4f32-ad1a-91a60aa9ab56}, !- Handle
  Coil Cooling DX Single Speed 28 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {054211fc-e8e6-4316-ade7-3f97dae9a3bc}, !- Handle
  Fan On Off 28,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e44cdb9e-25ca-43d2-bd83-ac7092c705c0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d46ac0bc-e576-4661-91f3-787a02b0ac39}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e44cdb9e-25ca-43d2-bd83-ac7092c705c0}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d46ac0bc-e576-4661-91f3-787a02b0ac39}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e025bd94-bf24-4fb8-8a30-cbd3bd3f635f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {3b598815-bcc9-4eee-befe-0e0848911a52}, !- Air Inlet Node Name
  {aaf538a5-5a8f-4464-a345-e032893c2fd5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {054211fc-e8e6-4316-ade7-3f97dae9a3bc}, !- Supply Air Fan Name
  {58b4991d-6ff2-4fd3-987a-2bb10d50fe74}, !- Heating Coil Name
  {c926764c-0da6-4f32-ad1a-91a60aa9ab56}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a889e46d-24cf-4eec-ba6f-030b1c295ef0}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19 PTAC Inlet Air Node, !- Name
  {ca1bf2b0-3c56-46e2-8136-ed5b4781ee57}, !- Inlet Port
  {3b598815-bcc9-4eee-befe-0e0848911a52}; !- Outlet Port

OS:Connection,
  {ca1bf2b0-3c56-46e2-8136-ed5b4781ee57}, !- Handle
  {f89072b9-b767-4be4-ba25-9f8c5ee2076f}, !- Source Object
  2,                                      !- Outlet Port
  {a889e46d-24cf-4eec-ba6f-030b1c295ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b598815-bcc9-4eee-befe-0e0848911a52}, !- Handle
  {a889e46d-24cf-4eec-ba6f-030b1c295ef0}, !- Source Object
  3,                                      !- Outlet Port
  {e025bd94-bf24-4fb8-8a30-cbd3bd3f635f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b905c87-96a0-4e62-ab71-454b82828f33}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19 PTAC Outlet Air Node, !- Name
  {aaf538a5-5a8f-4464-a345-e032893c2fd5}, !- Inlet Port
  {95a1bec0-23cc-4cf9-86d9-8867ee2ed723}; !- Outlet Port

OS:Connection,
  {95a1bec0-23cc-4cf9-86d9-8867ee2ed723}, !- Handle
  {5b905c87-96a0-4e62-ab71-454b82828f33}, !- Source Object
  3,                                      !- Outlet Port
  {71e553e1-9809-4e1f-8c60-dde1f5cfc167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaf538a5-5a8f-4464-a345-e032893c2fd5}, !- Handle
  {e025bd94-bf24-4fb8-8a30-cbd3bd3f635f}, !- Source Object
  4,                                      !- Outlet Port
  {5b905c87-96a0-4e62-ab71-454b82828f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {903860dc-128a-483f-9ad1-932402209723}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a4148325-b242-450d-a2df-12d3c1568eb7}, !- Water Inlet Node Name
  {61f909c4-93d7-4b52-a780-6172771d336d}; !- Water Outlet Node Name

OS:Node,
  {b83c5424-b1a6-498b-8fdc-7a8123145fa1}, !- Handle
  Coil Heating Water Baseboard 28 Inlet Water Node, !- Name
  {361b8b63-f853-495b-8d61-5b13a972a3ab}, !- Inlet Port
  {a4148325-b242-450d-a2df-12d3c1568eb7}; !- Outlet Port

OS:Connection,
  {361b8b63-f853-495b-8d61-5b13a972a3ab}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  31,                                     !- Outlet Port
  {b83c5424-b1a6-498b-8fdc-7a8123145fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48a9fbff-b762-44ce-9e99-253c2d852df1}, !- Handle
  Coil Heating Water Baseboard 28 Outlet Water Node, !- Name
  {61f909c4-93d7-4b52-a780-6172771d336d}, !- Inlet Port
  {e56aaaa4-c2af-4cd1-a335-2fd94ab32e1d}; !- Outlet Port

OS:Connection,
  {a4148325-b242-450d-a2df-12d3c1568eb7}, !- Handle
  {b83c5424-b1a6-498b-8fdc-7a8123145fa1}, !- Source Object
  3,                                      !- Outlet Port
  {903860dc-128a-483f-9ad1-932402209723}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {61f909c4-93d7-4b52-a780-6172771d336d}, !- Handle
  {903860dc-128a-483f-9ad1-932402209723}, !- Source Object
  10,                                     !- Outlet Port
  {48a9fbff-b762-44ce-9e99-253c2d852df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e56aaaa4-c2af-4cd1-a335-2fd94ab32e1d}, !- Handle
  {48a9fbff-b762-44ce-9e99-253c2d852df1}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6d9d7cab-7b11-4a3c-8ff7-b7cc778ed175}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {903860dc-128a-483f-9ad1-932402209723}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {08460fd8-cc73-420f-b12e-53c3f1604077}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {a7dcc9e4-89ef-4238-bc50-2025ab6ff491}, !- Air Inlet Node Name
  {963c892c-4dac-4f2a-bb01-5bbe66604f52}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {75681f80-158d-4d6f-b0f0-79ccea583645}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28 Outlet Air Node, !- Name
  {963c892c-4dac-4f2a-bb01-5bbe66604f52}, !- Inlet Port
  {cd33591f-d4b3-4f9b-9ac7-c23da17d5bd5}; !- Outlet Port

OS:Node,
  {c89bce60-9afe-4f4d-ab21-7134f3006c9c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19 Return Air Node, !- Name
  {1b07c277-e1ea-42f2-a438-8e49e3c45631}, !- Inlet Port
  {aab3d51e-5d4c-4192-9f8e-a7e0dda8e07d}; !- Outlet Port

OS:Connection,
  {cd33591f-d4b3-4f9b-9ac7-c23da17d5bd5}, !- Handle
  {75681f80-158d-4d6f-b0f0-79ccea583645}, !- Source Object
  3,                                      !- Outlet Port
  {71e553e1-9809-4e1f-8c60-dde1f5cfc167}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b07c277-e1ea-42f2-a438-8e49e3c45631}, !- Handle
  {431f55d9-76a4-49cc-9ca4-071ee9f41661}, !- Source Object
  2,                                      !- Outlet Port
  {c89bce60-9afe-4f4d-ab21-7134f3006c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab3d51e-5d4c-4192-9f8e-a7e0dda8e07d}, !- Handle
  {c89bce60-9afe-4f4d-ab21-7134f3006c9c}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {a53c4508-15c7-4ac2-81ea-35a2aaccab10}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28 Inlet Air Node, !- Name
  {4586fbbb-0890-4532-bd7c-1c527989dc85}, !- Inlet Port
  {a7dcc9e4-89ef-4238-bc50-2025ab6ff491}; !- Outlet Port

OS:Connection,
  {4586fbbb-0890-4532-bd7c-1c527989dc85}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  30,                                     !- Outlet Port
  {a53c4508-15c7-4ac2-81ea-35a2aaccab10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7dcc9e4-89ef-4238-bc50-2025ab6ff491}, !- Handle
  {a53c4508-15c7-4ac2-81ea-35a2aaccab10}, !- Source Object
  3,                                      !- Outlet Port
  {08460fd8-cc73-420f-b12e-53c3f1604077}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {963c892c-4dac-4f2a-bb01-5bbe66604f52}, !- Handle
  {08460fd8-cc73-420f-b12e-53c3f1604077}, !- Source Object
  4,                                      !- Outlet Port
  {75681f80-158d-4d6f-b0f0-79ccea583645}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3c53c4f8-e8b0-4b19-bb5f-297855eba586}, !- Handle
  Coil Heating Electric 29,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {80cdf830-8b6f-412f-80e9-7a3d2e2d8f18}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {90a0af31-5678-428a-ab1d-0395639917bd}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {57bafe9c-d4fd-4105-aabf-0382070011e1}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d2829c9a-187e-405c-b5bc-9ece5aee47e5}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0935d705-4f27-478b-9669-1247699a1936}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ed8c046a-f0da-4f99-8cbe-178879229d8a}, !- Handle
  Coil Cooling DX Single Speed 29 6kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cae8c639-218c-4799-8c93-c7738c4410db}, !- Handle
  Fan On Off 29,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8237ae39-ecc8-4c6a-994f-e0718b520930}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dfafd374-f5db-4964-8f05-4293f407609e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8237ae39-ecc8-4c6a-994f-e0718b520930}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dfafd374-f5db-4964-8f05-4293f407609e}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3bf9b9cd-3e65-4bae-9ae7-0e844d0396eb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {7341daa7-52ad-459b-86c6-53cd57f35a52}, !- Air Inlet Node Name
  {12c3426e-8a32-4b75-8ace-c2f53e0c0876}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cae8c639-218c-4799-8c93-c7738c4410db}, !- Supply Air Fan Name
  {3c53c4f8-e8b0-4b19-bb5f-297855eba586}, !- Heating Coil Name
  {ed8c046a-f0da-4f99-8cbe-178879229d8a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c326e291-d7b4-44c9-b9a1-d1ed26cf20ea}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20 PTAC Inlet Air Node, !- Name
  {221d25f6-ef37-4b65-82bf-3ead0eca518a}, !- Inlet Port
  {7341daa7-52ad-459b-86c6-53cd57f35a52}; !- Outlet Port

OS:Connection,
  {221d25f6-ef37-4b65-82bf-3ead0eca518a}, !- Handle
  {3c339d5d-5775-4b72-b9f5-1ebe4bacdf90}, !- Source Object
  2,                                      !- Outlet Port
  {c326e291-d7b4-44c9-b9a1-d1ed26cf20ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7341daa7-52ad-459b-86c6-53cd57f35a52}, !- Handle
  {c326e291-d7b4-44c9-b9a1-d1ed26cf20ea}, !- Source Object
  3,                                      !- Outlet Port
  {3bf9b9cd-3e65-4bae-9ae7-0e844d0396eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6aba8d26-c34c-4c33-900d-5a0f96e9a450}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20 PTAC Outlet Air Node, !- Name
  {12c3426e-8a32-4b75-8ace-c2f53e0c0876}, !- Inlet Port
  {45bd41de-5d98-40b6-a530-08f7abb4abd2}; !- Outlet Port

OS:Connection,
  {45bd41de-5d98-40b6-a530-08f7abb4abd2}, !- Handle
  {6aba8d26-c34c-4c33-900d-5a0f96e9a450}, !- Source Object
  3,                                      !- Outlet Port
  {7681b8f0-4009-46d4-ab4a-fca7d9ba2293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c3426e-8a32-4b75-8ace-c2f53e0c0876}, !- Handle
  {3bf9b9cd-3e65-4bae-9ae7-0e844d0396eb}, !- Source Object
  4,                                      !- Outlet Port
  {6aba8d26-c34c-4c33-900d-5a0f96e9a450}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {06f09bfa-2a4b-4643-99bd-ce30d223ff96}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1cf9b5cb-57f3-4936-ac8a-0fb4b9b7166f}, !- Water Inlet Node Name
  {db73b009-3415-4915-9b08-f6056a759201}; !- Water Outlet Node Name

OS:Node,
  {aa318950-5ef7-4d5b-ad3e-1d1089925b4a}, !- Handle
  Coil Heating Water Baseboard 29 Inlet Water Node, !- Name
  {a16564fd-21a9-49fa-9516-48aa481bb599}, !- Inlet Port
  {1cf9b5cb-57f3-4936-ac8a-0fb4b9b7166f}; !- Outlet Port

OS:Connection,
  {a16564fd-21a9-49fa-9516-48aa481bb599}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  32,                                     !- Outlet Port
  {aa318950-5ef7-4d5b-ad3e-1d1089925b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {165f9ae5-d1f8-4004-89cd-d80f81252def}, !- Handle
  Coil Heating Water Baseboard 29 Outlet Water Node, !- Name
  {db73b009-3415-4915-9b08-f6056a759201}, !- Inlet Port
  {8b2effb6-48bf-4d21-8a05-2db3349f0c5b}; !- Outlet Port

OS:Connection,
  {1cf9b5cb-57f3-4936-ac8a-0fb4b9b7166f}, !- Handle
  {aa318950-5ef7-4d5b-ad3e-1d1089925b4a}, !- Source Object
  3,                                      !- Outlet Port
  {06f09bfa-2a4b-4643-99bd-ce30d223ff96}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {db73b009-3415-4915-9b08-f6056a759201}, !- Handle
  {06f09bfa-2a4b-4643-99bd-ce30d223ff96}, !- Source Object
  10,                                     !- Outlet Port
  {165f9ae5-d1f8-4004-89cd-d80f81252def}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b2effb6-48bf-4d21-8a05-2db3349f0c5b}, !- Handle
  {165f9ae5-d1f8-4004-89cd-d80f81252def}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8bc2c1d1-ad84-4397-be75-396e5b43a7b7}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {06f09bfa-2a4b-4643-99bd-ce30d223ff96}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9172b203-cffb-4fe6-a313-90e7015fc533}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {8f62e254-002c-4424-87d0-71fde322e339}, !- Air Inlet Node Name
  {5e7c3ef1-0148-4a27-8178-d0488a45266e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e95c0de-f9d4-49dd-b0f8-c9537c06be77}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29 Outlet Air Node, !- Name
  {5e7c3ef1-0148-4a27-8178-d0488a45266e}, !- Inlet Port
  {d656d353-6d5b-40fc-8a70-01e76609181b}; !- Outlet Port

OS:Node,
  {d131c9d9-53eb-4430-a560-fcbd975c22bb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20 Return Air Node, !- Name
  {0ba8fa82-d49f-4885-a9c6-1ec7fab99985}, !- Inlet Port
  {b0b3ef4d-8df7-4b70-9014-58a7807f8338}; !- Outlet Port

OS:Connection,
  {d656d353-6d5b-40fc-8a70-01e76609181b}, !- Handle
  {2e95c0de-f9d4-49dd-b0f8-c9537c06be77}, !- Source Object
  3,                                      !- Outlet Port
  {7681b8f0-4009-46d4-ab4a-fca7d9ba2293}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ba8fa82-d49f-4885-a9c6-1ec7fab99985}, !- Handle
  {12d013f3-b041-4fc3-a2a7-69af14561319}, !- Source Object
  2,                                      !- Outlet Port
  {d131c9d9-53eb-4430-a560-fcbd975c22bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0b3ef4d-8df7-4b70-9014-58a7807f8338}, !- Handle
  {d131c9d9-53eb-4430-a560-fcbd975c22bb}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {66270fc0-3586-42ff-9430-8e6c72d3d53e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29 Inlet Air Node, !- Name
  {b5a53f2f-9f62-482c-a433-eb663bebe6e4}, !- Inlet Port
  {8f62e254-002c-4424-87d0-71fde322e339}; !- Outlet Port

OS:Connection,
  {b5a53f2f-9f62-482c-a433-eb663bebe6e4}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  31,                                     !- Outlet Port
  {66270fc0-3586-42ff-9430-8e6c72d3d53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f62e254-002c-4424-87d0-71fde322e339}, !- Handle
  {66270fc0-3586-42ff-9430-8e6c72d3d53e}, !- Source Object
  3,                                      !- Outlet Port
  {9172b203-cffb-4fe6-a313-90e7015fc533}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e7c3ef1-0148-4a27-8178-d0488a45266e}, !- Handle
  {9172b203-cffb-4fe6-a313-90e7015fc533}, !- Source Object
  4,                                      !- Outlet Port
  {2e95c0de-f9d4-49dd-b0f8-c9537c06be77}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3379c4fc-768d-44e6-82b6-0767a391f31d}, !- Handle
  Coil Heating Electric 30,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f3acdc50-76f6-49a0-9874-a5a2c2ae7b61}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cab92fe2-82d4-4821-9504-068ddcb6e1ab}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3141877e-a856-4990-b756-b57b4271ff95}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a1f23d65-751a-4822-8939-5ee3084bf601}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c21abe63-ae9e-462d-b768-747db6de5ec5}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {77c6b9e4-0214-4c12-a1d6-a006d3b3d7f4}, !- Handle
  Coil Cooling DX Single Speed 30 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b670d26c-cab3-4445-a6ac-6914effa6671}, !- Handle
  Fan On Off 30,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {94e1a181-396f-4cb9-8d9a-525761cfacd5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {991c6b4c-deb9-40fd-9011-be09f9075da2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {94e1a181-396f-4cb9-8d9a-525761cfacd5}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {991c6b4c-deb9-40fd-9011-be09f9075da2}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {260f8c4a-2fd1-44db-9d22-9ce10cb6cd7c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {0bdcb15e-712d-43e6-b0ce-e6657a2481d1}, !- Air Inlet Node Name
  {69c4d2ac-9f2c-42d4-b992-e7ca55b05741}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b670d26c-cab3-4445-a6ac-6914effa6671}, !- Supply Air Fan Name
  {3379c4fc-768d-44e6-82b6-0767a391f31d}, !- Heating Coil Name
  {77c6b9e4-0214-4c12-a1d6-a006d3b3d7f4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b555dab9-3aa4-4a61-9336-41c113e13503}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21 PTAC Inlet Air Node, !- Name
  {dedb709a-9d0d-4986-8df9-8b35d6e829b5}, !- Inlet Port
  {0bdcb15e-712d-43e6-b0ce-e6657a2481d1}; !- Outlet Port

OS:Connection,
  {dedb709a-9d0d-4986-8df9-8b35d6e829b5}, !- Handle
  {d0893d2a-d278-4484-967f-7d47e9e0827c}, !- Source Object
  2,                                      !- Outlet Port
  {b555dab9-3aa4-4a61-9336-41c113e13503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bdcb15e-712d-43e6-b0ce-e6657a2481d1}, !- Handle
  {b555dab9-3aa4-4a61-9336-41c113e13503}, !- Source Object
  3,                                      !- Outlet Port
  {260f8c4a-2fd1-44db-9d22-9ce10cb6cd7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b931298b-b5e8-4abd-b8f3-fc90f07cb2c8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21 PTAC Outlet Air Node, !- Name
  {69c4d2ac-9f2c-42d4-b992-e7ca55b05741}, !- Inlet Port
  {567b7d87-e883-4b8e-aafd-daebc4c96c14}; !- Outlet Port

OS:Connection,
  {567b7d87-e883-4b8e-aafd-daebc4c96c14}, !- Handle
  {b931298b-b5e8-4abd-b8f3-fc90f07cb2c8}, !- Source Object
  3,                                      !- Outlet Port
  {8ecd7479-734e-46ad-ad79-e9a572071d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69c4d2ac-9f2c-42d4-b992-e7ca55b05741}, !- Handle
  {260f8c4a-2fd1-44db-9d22-9ce10cb6cd7c}, !- Source Object
  4,                                      !- Outlet Port
  {b931298b-b5e8-4abd-b8f3-fc90f07cb2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0346c14a-b48a-4943-a64e-0a92402504e7}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9bbbac7c-744e-476f-ba97-b27cc1ac84ce}, !- Water Inlet Node Name
  {dbcbb26b-c72d-46b3-8caa-0efb32cdaee8}; !- Water Outlet Node Name

OS:Node,
  {f0d0bede-5747-4aad-a1d3-9b0d834abecb}, !- Handle
  Coil Heating Water Baseboard 30 Inlet Water Node, !- Name
  {27b64e74-53ea-4f6e-a9f6-1cf975685eb5}, !- Inlet Port
  {9bbbac7c-744e-476f-ba97-b27cc1ac84ce}; !- Outlet Port

OS:Connection,
  {27b64e74-53ea-4f6e-a9f6-1cf975685eb5}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  33,                                     !- Outlet Port
  {f0d0bede-5747-4aad-a1d3-9b0d834abecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7577c9db-fdea-406e-a3f4-a62368a30988}, !- Handle
  Coil Heating Water Baseboard 30 Outlet Water Node, !- Name
  {dbcbb26b-c72d-46b3-8caa-0efb32cdaee8}, !- Inlet Port
  {a55d9e6c-9997-402e-8035-678bcda4abde}; !- Outlet Port

OS:Connection,
  {9bbbac7c-744e-476f-ba97-b27cc1ac84ce}, !- Handle
  {f0d0bede-5747-4aad-a1d3-9b0d834abecb}, !- Source Object
  3,                                      !- Outlet Port
  {0346c14a-b48a-4943-a64e-0a92402504e7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dbcbb26b-c72d-46b3-8caa-0efb32cdaee8}, !- Handle
  {0346c14a-b48a-4943-a64e-0a92402504e7}, !- Source Object
  10,                                     !- Outlet Port
  {7577c9db-fdea-406e-a3f4-a62368a30988}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55d9e6c-9997-402e-8035-678bcda4abde}, !- Handle
  {7577c9db-fdea-406e-a3f4-a62368a30988}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {795c773b-fadc-459d-b128-f4a632e202a9}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {0346c14a-b48a-4943-a64e-0a92402504e7}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3aebc020-2d86-4e53-9d17-3e5449e13dc4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {8b43cc81-1ccc-41de-8db4-0181ff806e46}, !- Air Inlet Node Name
  {b1a4a514-cbda-4ba6-9293-6d2eda8e7a41}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f1e13753-dd9c-4f6c-b21e-7783562f9067}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30 Outlet Air Node, !- Name
  {b1a4a514-cbda-4ba6-9293-6d2eda8e7a41}, !- Inlet Port
  {495b11c8-bccb-44cd-98d5-1ad3b4a3c38a}; !- Outlet Port

OS:Node,
  {4ff718a9-8b48-4043-b150-6eb8595769a8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21 Return Air Node, !- Name
  {982d42cf-7ceb-47a6-add2-56366d689fb7}, !- Inlet Port
  {3ffb7ae9-caf0-47de-82a2-fa06573a0c49}; !- Outlet Port

OS:Connection,
  {495b11c8-bccb-44cd-98d5-1ad3b4a3c38a}, !- Handle
  {f1e13753-dd9c-4f6c-b21e-7783562f9067}, !- Source Object
  3,                                      !- Outlet Port
  {8ecd7479-734e-46ad-ad79-e9a572071d92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {982d42cf-7ceb-47a6-add2-56366d689fb7}, !- Handle
  {8a106cef-9232-4b9f-921d-ad8ac1d0fa38}, !- Source Object
  2,                                      !- Outlet Port
  {4ff718a9-8b48-4043-b150-6eb8595769a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ffb7ae9-caf0-47de-82a2-fa06573a0c49}, !- Handle
  {4ff718a9-8b48-4043-b150-6eb8595769a8}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {a188d327-e365-4806-81e6-9a126ecf00fb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30 Inlet Air Node, !- Name
  {f58bf462-622e-47d8-9007-c4ac8781bf7a}, !- Inlet Port
  {8b43cc81-1ccc-41de-8db4-0181ff806e46}; !- Outlet Port

OS:Connection,
  {f58bf462-622e-47d8-9007-c4ac8781bf7a}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  32,                                     !- Outlet Port
  {a188d327-e365-4806-81e6-9a126ecf00fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b43cc81-1ccc-41de-8db4-0181ff806e46}, !- Handle
  {a188d327-e365-4806-81e6-9a126ecf00fb}, !- Source Object
  3,                                      !- Outlet Port
  {3aebc020-2d86-4e53-9d17-3e5449e13dc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1a4a514-cbda-4ba6-9293-6d2eda8e7a41}, !- Handle
  {3aebc020-2d86-4e53-9d17-3e5449e13dc4}, !- Source Object
  4,                                      !- Outlet Port
  {f1e13753-dd9c-4f6c-b21e-7783562f9067}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f4f82f71-51db-4af1-8086-5eaf949320a8}, !- Handle
  Coil Heating Electric 31,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d8f596cb-240c-4a6f-b24f-e1f4886a85db}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8947daef-820d-4d43-8493-e46ed8158b82}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ed78d1c7-b990-4df3-aeb9-0adb1772b514}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2288006d-3db1-4f0f-8551-038998c5e1c5}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {54d8aec7-c922-40ed-978a-2f8cd83cb8e3}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6b4388c0-d20a-4d39-8d59-c912dab605a9}, !- Handle
  Coil Cooling DX Single Speed 31 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a701f1d8-999b-4bee-a3a7-9aec0aa5bb97}, !- Handle
  Fan On Off 31,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b8bb5fbd-dc89-43ca-a774-ea53a78bbaac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {36c9b6a6-7bba-4b85-b9a3-4a5a98b00a3a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b8bb5fbd-dc89-43ca-a774-ea53a78bbaac}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {36c9b6a6-7bba-4b85-b9a3-4a5a98b00a3a}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c4e457a7-2a5d-4646-92ac-9b73a6856c26}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {7847d9a3-8cac-42c9-9753-863fa2088a18}, !- Air Inlet Node Name
  {d7d390b0-49a1-4019-8655-d06a4f551070}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a701f1d8-999b-4bee-a3a7-9aec0aa5bb97}, !- Supply Air Fan Name
  {f4f82f71-51db-4af1-8086-5eaf949320a8}, !- Heating Coil Name
  {6b4388c0-d20a-4d39-8d59-c912dab605a9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dea03177-30dd-424c-8cd1-70782b85959a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22 PTAC Inlet Air Node, !- Name
  {00fe449d-5e9e-4ccb-a974-84525b446c41}, !- Inlet Port
  {7847d9a3-8cac-42c9-9753-863fa2088a18}; !- Outlet Port

OS:Connection,
  {00fe449d-5e9e-4ccb-a974-84525b446c41}, !- Handle
  {4beef353-7e05-40cb-9b68-463e633b48f2}, !- Source Object
  2,                                      !- Outlet Port
  {dea03177-30dd-424c-8cd1-70782b85959a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7847d9a3-8cac-42c9-9753-863fa2088a18}, !- Handle
  {dea03177-30dd-424c-8cd1-70782b85959a}, !- Source Object
  3,                                      !- Outlet Port
  {c4e457a7-2a5d-4646-92ac-9b73a6856c26}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {47178574-0ce9-4de3-8bf9-cfd640df801d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22 PTAC Outlet Air Node, !- Name
  {d7d390b0-49a1-4019-8655-d06a4f551070}, !- Inlet Port
  {57ae85f7-c642-4515-87db-f41bd6d17f38}; !- Outlet Port

OS:Connection,
  {57ae85f7-c642-4515-87db-f41bd6d17f38}, !- Handle
  {47178574-0ce9-4de3-8bf9-cfd640df801d}, !- Source Object
  3,                                      !- Outlet Port
  {1f490ea8-011c-4ad2-9b0f-f83b056ca80c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d390b0-49a1-4019-8655-d06a4f551070}, !- Handle
  {c4e457a7-2a5d-4646-92ac-9b73a6856c26}, !- Source Object
  4,                                      !- Outlet Port
  {47178574-0ce9-4de3-8bf9-cfd640df801d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {af02ae31-591e-4fb9-b390-5c8084b03e23}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c6283806-f840-43d3-8b57-55b899b13884}, !- Water Inlet Node Name
  {1cb01099-0bab-463e-9890-3f71ab8c1f71}; !- Water Outlet Node Name

OS:Node,
  {037fafe3-6924-4dd6-9d5d-fd3013013385}, !- Handle
  Coil Heating Water Baseboard 31 Inlet Water Node, !- Name
  {43849574-5379-45a7-b42a-83da8f76323d}, !- Inlet Port
  {c6283806-f840-43d3-8b57-55b899b13884}; !- Outlet Port

OS:Connection,
  {43849574-5379-45a7-b42a-83da8f76323d}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  34,                                     !- Outlet Port
  {037fafe3-6924-4dd6-9d5d-fd3013013385}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31118140-d4f0-4118-ba22-262c50d8f914}, !- Handle
  Coil Heating Water Baseboard 31 Outlet Water Node, !- Name
  {1cb01099-0bab-463e-9890-3f71ab8c1f71}, !- Inlet Port
  {bfdfba1e-b0e8-4408-9b27-9d6b6b9cba58}; !- Outlet Port

OS:Connection,
  {c6283806-f840-43d3-8b57-55b899b13884}, !- Handle
  {037fafe3-6924-4dd6-9d5d-fd3013013385}, !- Source Object
  3,                                      !- Outlet Port
  {af02ae31-591e-4fb9-b390-5c8084b03e23}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1cb01099-0bab-463e-9890-3f71ab8c1f71}, !- Handle
  {af02ae31-591e-4fb9-b390-5c8084b03e23}, !- Source Object
  10,                                     !- Outlet Port
  {31118140-d4f0-4118-ba22-262c50d8f914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfdfba1e-b0e8-4408-9b27-9d6b6b9cba58}, !- Handle
  {31118140-d4f0-4118-ba22-262c50d8f914}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {de4920b7-12d9-4f85-b3f3-1b201c52263d}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {af02ae31-591e-4fb9-b390-5c8084b03e23}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {16183e8a-5229-4dc6-8ae6-3d5aa9471f07}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {00939d70-1070-47c6-b2fb-fd33fc19551f}, !- Air Inlet Node Name
  {a8e7e6b6-f4c3-4cf5-9189-c32e4248ef15}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c8478122-a167-4534-a586-a57bdf235d1a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31 Outlet Air Node, !- Name
  {a8e7e6b6-f4c3-4cf5-9189-c32e4248ef15}, !- Inlet Port
  {74b9c128-89e9-42ab-b765-46b4b6f6b578}; !- Outlet Port

OS:Node,
  {b4baab38-97b5-441f-88d2-050f8df57fef}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22 Return Air Node, !- Name
  {bf449de7-1319-4be9-a7fc-0c2cb8e07d5a}, !- Inlet Port
  {b15c58e2-d7d0-4c47-8482-2405e83572ad}; !- Outlet Port

OS:Connection,
  {74b9c128-89e9-42ab-b765-46b4b6f6b578}, !- Handle
  {c8478122-a167-4534-a586-a57bdf235d1a}, !- Source Object
  3,                                      !- Outlet Port
  {1f490ea8-011c-4ad2-9b0f-f83b056ca80c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf449de7-1319-4be9-a7fc-0c2cb8e07d5a}, !- Handle
  {19d137cd-acc9-4919-878c-646e1f018efe}, !- Source Object
  2,                                      !- Outlet Port
  {b4baab38-97b5-441f-88d2-050f8df57fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b15c58e2-d7d0-4c47-8482-2405e83572ad}, !- Handle
  {b4baab38-97b5-441f-88d2-050f8df57fef}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {c298a13e-77a2-457c-a3e4-40b1db8c98bb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31 Inlet Air Node, !- Name
  {ad75b1a6-6abc-463b-94b4-a8ecc6dbb952}, !- Inlet Port
  {00939d70-1070-47c6-b2fb-fd33fc19551f}; !- Outlet Port

OS:Connection,
  {ad75b1a6-6abc-463b-94b4-a8ecc6dbb952}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  33,                                     !- Outlet Port
  {c298a13e-77a2-457c-a3e4-40b1db8c98bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00939d70-1070-47c6-b2fb-fd33fc19551f}, !- Handle
  {c298a13e-77a2-457c-a3e4-40b1db8c98bb}, !- Source Object
  3,                                      !- Outlet Port
  {16183e8a-5229-4dc6-8ae6-3d5aa9471f07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8e7e6b6-f4c3-4cf5-9189-c32e4248ef15}, !- Handle
  {16183e8a-5229-4dc6-8ae6-3d5aa9471f07}, !- Source Object
  4,                                      !- Outlet Port
  {c8478122-a167-4534-a586-a57bdf235d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a87a38d2-a077-4c62-806a-97347a6d6861}, !- Handle
  Coil Heating Electric 32,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a210d92e-c16d-43ea-8594-e898fcd2f98f}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4d94279-64ee-4ad2-b2c6-c33b9b5a6c5b}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cbe4708c-a692-4ee1-b3f6-e1ba74281d40}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc4f2819-b3da-42a5-be1a-fcb5a5a4f73d}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b3e6f5dc-6d30-4443-8840-68dd07be687e}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9c1a15d5-6ab4-4232-9380-ead7ef047a4d}, !- Handle
  Coil Cooling DX Single Speed 32 6kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e9c817cd-db17-4398-bcf6-fc40cd05b283}, !- Handle
  Fan On Off 32,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {077b2921-6a84-4d00-b3a8-bf116b16e93e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a66d5f5a-64e9-46df-9071-eccae7718dc6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {077b2921-6a84-4d00-b3a8-bf116b16e93e}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a66d5f5a-64e9-46df-9071-eccae7718dc6}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {871af96d-4bb9-4b32-aba0-c2d3611f8028}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {e5f3be5e-cab0-4299-83cd-008e0c509bb3}, !- Air Inlet Node Name
  {54cbfa27-63f3-46b5-bc74-ec1c7a84371b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e9c817cd-db17-4398-bcf6-fc40cd05b283}, !- Supply Air Fan Name
  {a87a38d2-a077-4c62-806a-97347a6d6861}, !- Heating Coil Name
  {9c1a15d5-6ab4-4232-9380-ead7ef047a4d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {21890381-05f8-4b96-8854-08a565eea82e}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23 PTAC Inlet Air Node, !- Name
  {2fd938c9-8d97-4095-8dc3-6d944dc50bc9}, !- Inlet Port
  {e5f3be5e-cab0-4299-83cd-008e0c509bb3}; !- Outlet Port

OS:Connection,
  {2fd938c9-8d97-4095-8dc3-6d944dc50bc9}, !- Handle
  {6d1aaf7c-4981-4a38-be6e-5f959b007ee6}, !- Source Object
  2,                                      !- Outlet Port
  {21890381-05f8-4b96-8854-08a565eea82e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5f3be5e-cab0-4299-83cd-008e0c509bb3}, !- Handle
  {21890381-05f8-4b96-8854-08a565eea82e}, !- Source Object
  3,                                      !- Outlet Port
  {871af96d-4bb9-4b32-aba0-c2d3611f8028}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de2afefa-4009-4597-b924-c5624351e87f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23 PTAC Outlet Air Node, !- Name
  {54cbfa27-63f3-46b5-bc74-ec1c7a84371b}, !- Inlet Port
  {8e3a90dc-c009-495b-b026-daa329cac7d1}; !- Outlet Port

OS:Connection,
  {8e3a90dc-c009-495b-b026-daa329cac7d1}, !- Handle
  {de2afefa-4009-4597-b924-c5624351e87f}, !- Source Object
  3,                                      !- Outlet Port
  {39309d6f-65d1-436a-8b16-19dc6be23966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54cbfa27-63f3-46b5-bc74-ec1c7a84371b}, !- Handle
  {871af96d-4bb9-4b32-aba0-c2d3611f8028}, !- Source Object
  4,                                      !- Outlet Port
  {de2afefa-4009-4597-b924-c5624351e87f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e794f53e-1123-44a4-9bb8-8cca14065724}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8c47ebf2-1201-4694-8fe2-c6ba7d254acd}, !- Water Inlet Node Name
  {f3a400ed-b8a4-4fd0-88c4-3f857a78b08c}; !- Water Outlet Node Name

OS:Node,
  {d7205563-0495-487c-b295-3ea72f2c4a34}, !- Handle
  Coil Heating Water Baseboard 32 Inlet Water Node, !- Name
  {7de45c6c-b8e2-427c-a436-03baf31b6ea1}, !- Inlet Port
  {8c47ebf2-1201-4694-8fe2-c6ba7d254acd}; !- Outlet Port

OS:Connection,
  {7de45c6c-b8e2-427c-a436-03baf31b6ea1}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  35,                                     !- Outlet Port
  {d7205563-0495-487c-b295-3ea72f2c4a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {533bd9ef-4972-4666-8fa0-cb6a5324713b}, !- Handle
  Coil Heating Water Baseboard 32 Outlet Water Node, !- Name
  {f3a400ed-b8a4-4fd0-88c4-3f857a78b08c}, !- Inlet Port
  {748df035-8c1f-4ad8-9290-59f7e6f459e1}; !- Outlet Port

OS:Connection,
  {8c47ebf2-1201-4694-8fe2-c6ba7d254acd}, !- Handle
  {d7205563-0495-487c-b295-3ea72f2c4a34}, !- Source Object
  3,                                      !- Outlet Port
  {e794f53e-1123-44a4-9bb8-8cca14065724}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f3a400ed-b8a4-4fd0-88c4-3f857a78b08c}, !- Handle
  {e794f53e-1123-44a4-9bb8-8cca14065724}, !- Source Object
  10,                                     !- Outlet Port
  {533bd9ef-4972-4666-8fa0-cb6a5324713b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {748df035-8c1f-4ad8-9290-59f7e6f459e1}, !- Handle
  {533bd9ef-4972-4666-8fa0-cb6a5324713b}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9742b8fe-e0fd-4b0a-a484-7692fc061c23}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {e794f53e-1123-44a4-9bb8-8cca14065724}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9b550f6d-c025-40ae-b8e2-899c980c47d7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {1c28aca4-3c39-42ba-b0a5-9527ad793461}, !- Air Inlet Node Name
  {7cbaad33-460b-4855-a8c9-de19a4104bbb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {919a0c16-1ee4-4484-9bb7-b0ab451324f8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32 Outlet Air Node, !- Name
  {7cbaad33-460b-4855-a8c9-de19a4104bbb}, !- Inlet Port
  {4fb9799a-e1ca-49ce-9316-b07c6c84bb88}; !- Outlet Port

OS:Node,
  {6b3812ae-cbee-4ba2-aa8e-104aa79640ae}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23 Return Air Node, !- Name
  {3dcd1af2-dc39-410a-9b9b-e4f47eafe3b0}, !- Inlet Port
  {82a03c75-7453-431f-bac3-b7c223044815}; !- Outlet Port

OS:Connection,
  {4fb9799a-e1ca-49ce-9316-b07c6c84bb88}, !- Handle
  {919a0c16-1ee4-4484-9bb7-b0ab451324f8}, !- Source Object
  3,                                      !- Outlet Port
  {39309d6f-65d1-436a-8b16-19dc6be23966}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3dcd1af2-dc39-410a-9b9b-e4f47eafe3b0}, !- Handle
  {99ab0cd5-9c26-48c1-9d55-a2f57a2af82d}, !- Source Object
  2,                                      !- Outlet Port
  {6b3812ae-cbee-4ba2-aa8e-104aa79640ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a03c75-7453-431f-bac3-b7c223044815}, !- Handle
  {6b3812ae-cbee-4ba2-aa8e-104aa79640ae}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {8e71aa74-0d0b-4e6c-ad73-c35b8c685216}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32 Inlet Air Node, !- Name
  {a3d3b94c-2a0a-4557-8436-f45ad1e9c637}, !- Inlet Port
  {1c28aca4-3c39-42ba-b0a5-9527ad793461}; !- Outlet Port

OS:Connection,
  {a3d3b94c-2a0a-4557-8436-f45ad1e9c637}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  34,                                     !- Outlet Port
  {8e71aa74-0d0b-4e6c-ad73-c35b8c685216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c28aca4-3c39-42ba-b0a5-9527ad793461}, !- Handle
  {8e71aa74-0d0b-4e6c-ad73-c35b8c685216}, !- Source Object
  3,                                      !- Outlet Port
  {9b550f6d-c025-40ae-b8e2-899c980c47d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cbaad33-460b-4855-a8c9-de19a4104bbb}, !- Handle
  {9b550f6d-c025-40ae-b8e2-899c980c47d7}, !- Source Object
  4,                                      !- Outlet Port
  {919a0c16-1ee4-4484-9bb7-b0ab451324f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {734224b7-5b18-4a6d-bb85-ece83c5fb437}, !- Handle
  Coil Heating Electric 33,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {55e3b26b-9c38-4fcb-af43-89130efb034a}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e7fc326b-903e-413e-aa8b-d84ba55a9b07}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {523e6199-5df5-409f-993f-fbcfa7fbf850}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b909c766-9fbf-4879-ab73-1f00bb381e6f}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bb027a0a-6eb2-4f68-a2e6-849f0660eb84}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a3ce3111-34ca-4412-b853-a614d21a413c}, !- Handle
  Coil Cooling DX Single Speed 33 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cf013153-338f-4240-8e0a-6cd605c90e4c}, !- Handle
  Fan On Off 33,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {112a256a-d7ea-4cfd-b108-375c325de4bb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8b23b38a-bd2f-4297-9a33-7a65d30b333a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {112a256a-d7ea-4cfd-b108-375c325de4bb}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8b23b38a-bd2f-4297-9a33-7a65d30b333a}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1b0b0375-8e33-4b26-a7ba-191f229df925}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {f7c75b06-eb10-4891-8bf8-8a181ebf6347}, !- Air Inlet Node Name
  {fe938458-0c23-480c-ac63-3a64be5feef2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cf013153-338f-4240-8e0a-6cd605c90e4c}, !- Supply Air Fan Name
  {734224b7-5b18-4a6d-bb85-ece83c5fb437}, !- Heating Coil Name
  {a3ce3111-34ca-4412-b853-a614d21a413c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {14c4245a-dae0-4f78-9b27-726baa688384}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24 PTAC Inlet Air Node, !- Name
  {a5eb213d-d9ed-4d08-b0c1-23d46b58a088}, !- Inlet Port
  {f7c75b06-eb10-4891-8bf8-8a181ebf6347}; !- Outlet Port

OS:Connection,
  {a5eb213d-d9ed-4d08-b0c1-23d46b58a088}, !- Handle
  {013ecbe4-d8f5-430c-b028-212d0072f2a6}, !- Source Object
  2,                                      !- Outlet Port
  {14c4245a-dae0-4f78-9b27-726baa688384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c75b06-eb10-4891-8bf8-8a181ebf6347}, !- Handle
  {14c4245a-dae0-4f78-9b27-726baa688384}, !- Source Object
  3,                                      !- Outlet Port
  {1b0b0375-8e33-4b26-a7ba-191f229df925}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f918e39d-eda7-4f3e-8519-93a3ddda802f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24 PTAC Outlet Air Node, !- Name
  {fe938458-0c23-480c-ac63-3a64be5feef2}, !- Inlet Port
  {caa3a018-b197-422a-b2aa-6da944efaf62}; !- Outlet Port

OS:Connection,
  {caa3a018-b197-422a-b2aa-6da944efaf62}, !- Handle
  {f918e39d-eda7-4f3e-8519-93a3ddda802f}, !- Source Object
  3,                                      !- Outlet Port
  {0c22acff-d39c-400a-b2d1-285d9b8a9c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe938458-0c23-480c-ac63-3a64be5feef2}, !- Handle
  {1b0b0375-8e33-4b26-a7ba-191f229df925}, !- Source Object
  4,                                      !- Outlet Port
  {f918e39d-eda7-4f3e-8519-93a3ddda802f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6f4014e7-e780-4e83-bbf0-8f891effab84}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c65cb70a-638b-4f6b-85c1-5925d6d777be}, !- Water Inlet Node Name
  {a25077e6-708e-4fbb-9b79-70e17acca5e4}; !- Water Outlet Node Name

OS:Node,
  {6ec36672-c977-4acb-9e4c-37a5a52de819}, !- Handle
  Coil Heating Water Baseboard 33 Inlet Water Node, !- Name
  {908dda9b-2ec2-4524-9c8e-b1b98edc62ea}, !- Inlet Port
  {c65cb70a-638b-4f6b-85c1-5925d6d777be}; !- Outlet Port

OS:Connection,
  {908dda9b-2ec2-4524-9c8e-b1b98edc62ea}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  36,                                     !- Outlet Port
  {6ec36672-c977-4acb-9e4c-37a5a52de819}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15a02e12-0f1e-4e56-907c-657bcf51a3c8}, !- Handle
  Coil Heating Water Baseboard 33 Outlet Water Node, !- Name
  {a25077e6-708e-4fbb-9b79-70e17acca5e4}, !- Inlet Port
  {a993626b-6bcc-48c5-a6c4-c59801ae538f}; !- Outlet Port

OS:Connection,
  {c65cb70a-638b-4f6b-85c1-5925d6d777be}, !- Handle
  {6ec36672-c977-4acb-9e4c-37a5a52de819}, !- Source Object
  3,                                      !- Outlet Port
  {6f4014e7-e780-4e83-bbf0-8f891effab84}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a25077e6-708e-4fbb-9b79-70e17acca5e4}, !- Handle
  {6f4014e7-e780-4e83-bbf0-8f891effab84}, !- Source Object
  10,                                     !- Outlet Port
  {15a02e12-0f1e-4e56-907c-657bcf51a3c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a993626b-6bcc-48c5-a6c4-c59801ae538f}, !- Handle
  {15a02e12-0f1e-4e56-907c-657bcf51a3c8}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0e685b4e-9095-4460-a859-2eab900b3ffa}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {6f4014e7-e780-4e83-bbf0-8f891effab84}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {13c74744-b1e8-4267-9c87-b64bf9aa4072}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {20a780e3-22d6-451d-ad9a-37ff61e91f73}, !- Air Inlet Node Name
  {d7758e24-703b-49fd-a426-a0b5ffbe4d5b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20a3296d-d655-42d8-8620-5870be008add}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33 Outlet Air Node, !- Name
  {d7758e24-703b-49fd-a426-a0b5ffbe4d5b}, !- Inlet Port
  {5595d3f2-4b32-42a6-8d88-3b32db3bcbbc}; !- Outlet Port

OS:Node,
  {10216400-25f5-4638-b188-931568f5c8c1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24 Return Air Node, !- Name
  {d2276906-bf5f-4cb2-b77b-107d826b9bf8}, !- Inlet Port
  {ccdfa397-f235-4b38-8be7-d61e81a97d91}; !- Outlet Port

OS:Connection,
  {5595d3f2-4b32-42a6-8d88-3b32db3bcbbc}, !- Handle
  {20a3296d-d655-42d8-8620-5870be008add}, !- Source Object
  3,                                      !- Outlet Port
  {0c22acff-d39c-400a-b2d1-285d9b8a9c58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2276906-bf5f-4cb2-b77b-107d826b9bf8}, !- Handle
  {d928d782-9ef0-4f6c-bb7a-cca42bc89da5}, !- Source Object
  2,                                      !- Outlet Port
  {10216400-25f5-4638-b188-931568f5c8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccdfa397-f235-4b38-8be7-d61e81a97d91}, !- Handle
  {10216400-25f5-4638-b188-931568f5c8c1}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {0d6613f0-ccd3-4136-b031-1786db440092}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33 Inlet Air Node, !- Name
  {4e801cf6-87de-43ac-a6df-6a8a61f93622}, !- Inlet Port
  {20a780e3-22d6-451d-ad9a-37ff61e91f73}; !- Outlet Port

OS:Connection,
  {4e801cf6-87de-43ac-a6df-6a8a61f93622}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  35,                                     !- Outlet Port
  {0d6613f0-ccd3-4136-b031-1786db440092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a780e3-22d6-451d-ad9a-37ff61e91f73}, !- Handle
  {0d6613f0-ccd3-4136-b031-1786db440092}, !- Source Object
  3,                                      !- Outlet Port
  {13c74744-b1e8-4267-9c87-b64bf9aa4072}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7758e24-703b-49fd-a426-a0b5ffbe4d5b}, !- Handle
  {13c74744-b1e8-4267-9c87-b64bf9aa4072}, !- Source Object
  4,                                      !- Outlet Port
  {20a3296d-d655-42d8-8620-5870be008add}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bb8aac89-5345-4f0f-924b-d20db54524a7}, !- Handle
  Coil Heating Electric 34,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d6f7ac79-b8f3-4114-8e59-24df7eb9c2df}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e168eb0d-f3e0-4854-8af9-ab02a1ad0651}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9a6537e6-28ad-48e5-8a1b-740b17d8ddfd}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d2260976-66db-4c20-a1de-6b8d621aef16}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2442ca12-0a20-4034-93b3-48111c942592}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cf98719b-2124-46ae-81ca-7bd21276e72c}, !- Handle
  Coil Cooling DX Single Speed 34 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {19392a28-787d-4cb6-9aff-6e807ea6e12e}, !- Handle
  Fan On Off 34,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {354e29bd-8e81-49f9-add1-b0c74bc41913}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bbe25709-b478-483f-9398-7e1b16d89fc8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {354e29bd-8e81-49f9-add1-b0c74bc41913}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bbe25709-b478-483f-9398-7e1b16d89fc8}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ecf3a611-c32a-42cf-8809-82690a52356c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {5f719595-6a21-49c0-a9ac-bfc7dd0eee37}, !- Air Inlet Node Name
  {f73c0301-bf81-4d52-8b71-ab9ed36eec94}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {19392a28-787d-4cb6-9aff-6e807ea6e12e}, !- Supply Air Fan Name
  {bb8aac89-5345-4f0f-924b-d20db54524a7}, !- Heating Coil Name
  {cf98719b-2124-46ae-81ca-7bd21276e72c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6205a188-bb1f-4bf3-92e7-6ac7dfcf64c7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25 PTAC Inlet Air Node, !- Name
  {b9e2b712-3d99-4f55-a4ea-1b061266d5d6}, !- Inlet Port
  {5f719595-6a21-49c0-a9ac-bfc7dd0eee37}; !- Outlet Port

OS:Connection,
  {b9e2b712-3d99-4f55-a4ea-1b061266d5d6}, !- Handle
  {ba7f9766-922e-4a01-88cf-6a221b127a83}, !- Source Object
  2,                                      !- Outlet Port
  {6205a188-bb1f-4bf3-92e7-6ac7dfcf64c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f719595-6a21-49c0-a9ac-bfc7dd0eee37}, !- Handle
  {6205a188-bb1f-4bf3-92e7-6ac7dfcf64c7}, !- Source Object
  3,                                      !- Outlet Port
  {ecf3a611-c32a-42cf-8809-82690a52356c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1efc9478-b827-413f-8d83-3af83ea82ad5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25 PTAC Outlet Air Node, !- Name
  {f73c0301-bf81-4d52-8b71-ab9ed36eec94}, !- Inlet Port
  {79960c5a-42a7-45fa-b540-9b8d1918cd1a}; !- Outlet Port

OS:Connection,
  {79960c5a-42a7-45fa-b540-9b8d1918cd1a}, !- Handle
  {1efc9478-b827-413f-8d83-3af83ea82ad5}, !- Source Object
  3,                                      !- Outlet Port
  {0940d496-61ed-435c-9f81-be7af05d73f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f73c0301-bf81-4d52-8b71-ab9ed36eec94}, !- Handle
  {ecf3a611-c32a-42cf-8809-82690a52356c}, !- Source Object
  4,                                      !- Outlet Port
  {1efc9478-b827-413f-8d83-3af83ea82ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {05f960ad-27d8-46f0-84f4-cab57f077b7d}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d84d7195-510b-41d6-9381-ab129a90fe07}, !- Water Inlet Node Name
  {565bf951-ed34-4476-85e3-63167e801291}; !- Water Outlet Node Name

OS:Node,
  {0dae8889-1c1e-403f-982b-5c00457e79ec}, !- Handle
  Coil Heating Water Baseboard 34 Inlet Water Node, !- Name
  {37b5e99a-604d-4f69-8cde-74deae097c28}, !- Inlet Port
  {d84d7195-510b-41d6-9381-ab129a90fe07}; !- Outlet Port

OS:Connection,
  {37b5e99a-604d-4f69-8cde-74deae097c28}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  37,                                     !- Outlet Port
  {0dae8889-1c1e-403f-982b-5c00457e79ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23016e36-0e2e-45a8-ad2e-f5704237547b}, !- Handle
  Coil Heating Water Baseboard 34 Outlet Water Node, !- Name
  {565bf951-ed34-4476-85e3-63167e801291}, !- Inlet Port
  {fbd3cae0-774a-40a1-a4ff-ef75fca43dbd}; !- Outlet Port

OS:Connection,
  {d84d7195-510b-41d6-9381-ab129a90fe07}, !- Handle
  {0dae8889-1c1e-403f-982b-5c00457e79ec}, !- Source Object
  3,                                      !- Outlet Port
  {05f960ad-27d8-46f0-84f4-cab57f077b7d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {565bf951-ed34-4476-85e3-63167e801291}, !- Handle
  {05f960ad-27d8-46f0-84f4-cab57f077b7d}, !- Source Object
  10,                                     !- Outlet Port
  {23016e36-0e2e-45a8-ad2e-f5704237547b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd3cae0-774a-40a1-a4ff-ef75fca43dbd}, !- Handle
  {23016e36-0e2e-45a8-ad2e-f5704237547b}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2205ad16-129e-4764-ab16-a4ce60130a09}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {05f960ad-27d8-46f0-84f4-cab57f077b7d}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {02d543dc-5138-4746-ad9b-eab661ea456d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {6e3ca619-de69-4e4d-b160-ad2be995a4ad}, !- Air Inlet Node Name
  {d8f4b950-a6df-4c91-b8c7-b5c86878a802}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9fb0b28e-1cf3-4fdd-a3c2-f3316ceef1f7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34 Outlet Air Node, !- Name
  {d8f4b950-a6df-4c91-b8c7-b5c86878a802}, !- Inlet Port
  {8d2156db-2e1e-462a-a664-75f2212dad70}; !- Outlet Port

OS:Node,
  {f7942c57-0d96-444c-838c-f72ca855bab3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25 Return Air Node, !- Name
  {1b7c02db-dae3-4c3e-a02f-176c8ba019d1}, !- Inlet Port
  {1e6b5a99-d6cb-4fa1-a9f6-9fecb31442c0}; !- Outlet Port

OS:Connection,
  {8d2156db-2e1e-462a-a664-75f2212dad70}, !- Handle
  {9fb0b28e-1cf3-4fdd-a3c2-f3316ceef1f7}, !- Source Object
  3,                                      !- Outlet Port
  {0940d496-61ed-435c-9f81-be7af05d73f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b7c02db-dae3-4c3e-a02f-176c8ba019d1}, !- Handle
  {e4eb3f90-15e2-4968-b133-8e007748597e}, !- Source Object
  2,                                      !- Outlet Port
  {f7942c57-0d96-444c-838c-f72ca855bab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6b5a99-d6cb-4fa1-a9f6-9fecb31442c0}, !- Handle
  {f7942c57-0d96-444c-838c-f72ca855bab3}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {83ac701b-d082-444a-a226-e2d6046d1ccb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34 Inlet Air Node, !- Name
  {e99049a0-90a9-45eb-beb6-b213b5dbf5fd}, !- Inlet Port
  {6e3ca619-de69-4e4d-b160-ad2be995a4ad}; !- Outlet Port

OS:Connection,
  {e99049a0-90a9-45eb-beb6-b213b5dbf5fd}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  36,                                     !- Outlet Port
  {83ac701b-d082-444a-a226-e2d6046d1ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e3ca619-de69-4e4d-b160-ad2be995a4ad}, !- Handle
  {83ac701b-d082-444a-a226-e2d6046d1ccb}, !- Source Object
  3,                                      !- Outlet Port
  {02d543dc-5138-4746-ad9b-eab661ea456d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8f4b950-a6df-4c91-b8c7-b5c86878a802}, !- Handle
  {02d543dc-5138-4746-ad9b-eab661ea456d}, !- Source Object
  4,                                      !- Outlet Port
  {9fb0b28e-1cf3-4fdd-a3c2-f3316ceef1f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {469543fa-3f8c-4472-8481-bf03be3c1f3e}, !- Handle
  Coil Heating Electric 35,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5e31e677-2a3b-4e1b-b80e-c7749665c627}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3feb2533-abad-4060-8750-1439b6c4fe69}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {04284645-4893-47e3-abe4-21c90b942ac3}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c2484ae7-7181-4f98-9ed5-f80a4e442836}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {45043f22-ea20-427c-a6fc-b7a29001299f}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8e861767-ca55-4225-a824-06d9ce256014}, !- Handle
  Coil Cooling DX Single Speed 35 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5386cf8a-7af4-453a-b5c2-98c4f7fd06e4}, !- Handle
  Fan On Off 35,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {88f06668-181a-41b0-aaef-460b857664f2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ad99cbd4-83f2-49f4-af71-a083b23c700e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {88f06668-181a-41b0-aaef-460b857664f2}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ad99cbd4-83f2-49f4-af71-a083b23c700e}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8e32fda7-ec29-4dec-82ef-6d52ef0e3b37}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {e300b788-6d21-4b17-a3df-fbbcbf50dd51}, !- Air Inlet Node Name
  {17b1cbec-1af8-4451-8ccf-631e2195d9cf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5386cf8a-7af4-453a-b5c2-98c4f7fd06e4}, !- Supply Air Fan Name
  {469543fa-3f8c-4472-8481-bf03be3c1f3e}, !- Heating Coil Name
  {8e861767-ca55-4225-a824-06d9ce256014}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7a269f0d-c0c6-4a21-b3ab-abe6f55ed57b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26 PTAC Inlet Air Node, !- Name
  {77c42e06-ca02-44f1-a5d4-07ba25917545}, !- Inlet Port
  {e300b788-6d21-4b17-a3df-fbbcbf50dd51}; !- Outlet Port

OS:Connection,
  {77c42e06-ca02-44f1-a5d4-07ba25917545}, !- Handle
  {9844f208-c2b2-4b21-b3a2-729fab04d43b}, !- Source Object
  2,                                      !- Outlet Port
  {7a269f0d-c0c6-4a21-b3ab-abe6f55ed57b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e300b788-6d21-4b17-a3df-fbbcbf50dd51}, !- Handle
  {7a269f0d-c0c6-4a21-b3ab-abe6f55ed57b}, !- Source Object
  3,                                      !- Outlet Port
  {8e32fda7-ec29-4dec-82ef-6d52ef0e3b37}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43ba535b-c70a-4474-907f-b9165cf9724a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26 PTAC Outlet Air Node, !- Name
  {17b1cbec-1af8-4451-8ccf-631e2195d9cf}, !- Inlet Port
  {b8dd7a4b-895c-4c43-809d-0b2495be2bea}; !- Outlet Port

OS:Connection,
  {b8dd7a4b-895c-4c43-809d-0b2495be2bea}, !- Handle
  {43ba535b-c70a-4474-907f-b9165cf9724a}, !- Source Object
  3,                                      !- Outlet Port
  {8365663d-90ba-4a02-a0ea-3b0a68eed5bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17b1cbec-1af8-4451-8ccf-631e2195d9cf}, !- Handle
  {8e32fda7-ec29-4dec-82ef-6d52ef0e3b37}, !- Source Object
  4,                                      !- Outlet Port
  {43ba535b-c70a-4474-907f-b9165cf9724a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3edabfe5-5dc6-45d1-8476-5c9017341bae}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bd0308c3-6e3b-4f3f-b3b2-ac97fcf63b81}, !- Water Inlet Node Name
  {069e0503-1904-4c3a-9666-58c5951155a7}; !- Water Outlet Node Name

OS:Node,
  {ecb105b8-4408-45cd-9e60-1322635c250c}, !- Handle
  Coil Heating Water Baseboard 35 Inlet Water Node, !- Name
  {04007695-e834-4646-bff9-2cec87104ab6}, !- Inlet Port
  {bd0308c3-6e3b-4f3f-b3b2-ac97fcf63b81}; !- Outlet Port

OS:Connection,
  {04007695-e834-4646-bff9-2cec87104ab6}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  38,                                     !- Outlet Port
  {ecb105b8-4408-45cd-9e60-1322635c250c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1dd32374-1991-4a9f-90d6-8dc4b6aa0817}, !- Handle
  Coil Heating Water Baseboard 35 Outlet Water Node, !- Name
  {069e0503-1904-4c3a-9666-58c5951155a7}, !- Inlet Port
  {3e7536ce-a413-44fc-94c3-e6f1f7e96816}; !- Outlet Port

OS:Connection,
  {bd0308c3-6e3b-4f3f-b3b2-ac97fcf63b81}, !- Handle
  {ecb105b8-4408-45cd-9e60-1322635c250c}, !- Source Object
  3,                                      !- Outlet Port
  {3edabfe5-5dc6-45d1-8476-5c9017341bae}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {069e0503-1904-4c3a-9666-58c5951155a7}, !- Handle
  {3edabfe5-5dc6-45d1-8476-5c9017341bae}, !- Source Object
  10,                                     !- Outlet Port
  {1dd32374-1991-4a9f-90d6-8dc4b6aa0817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e7536ce-a413-44fc-94c3-e6f1f7e96816}, !- Handle
  {1dd32374-1991-4a9f-90d6-8dc4b6aa0817}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6630f93c-7449-4de7-95ac-726c10d329c7}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {3edabfe5-5dc6-45d1-8476-5c9017341bae}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e41a469c-455d-412b-a8b0-da720e124963}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {835a8795-d29a-4a3a-88ac-5bf7d0696fc2}, !- Air Inlet Node Name
  {a5af1738-8cce-4828-becb-6102da8800a0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e78dae2e-0449-4092-a4ba-92e3c54ccc29}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35 Outlet Air Node, !- Name
  {a5af1738-8cce-4828-becb-6102da8800a0}, !- Inlet Port
  {0caf0b3a-ba72-4948-850e-17b6c382a5db}; !- Outlet Port

OS:Node,
  {cf61732e-8dc8-480b-89f6-c7491053b3ce}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26 Return Air Node, !- Name
  {c925d755-f014-4fd7-8bc1-5de3d4eb402d}, !- Inlet Port
  {e51a7d14-968a-46ad-a4ac-af20546bc72a}; !- Outlet Port

OS:Connection,
  {0caf0b3a-ba72-4948-850e-17b6c382a5db}, !- Handle
  {e78dae2e-0449-4092-a4ba-92e3c54ccc29}, !- Source Object
  3,                                      !- Outlet Port
  {8365663d-90ba-4a02-a0ea-3b0a68eed5bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c925d755-f014-4fd7-8bc1-5de3d4eb402d}, !- Handle
  {3f45dbf3-a071-4dfb-8272-6e59bd4ced8d}, !- Source Object
  2,                                      !- Outlet Port
  {cf61732e-8dc8-480b-89f6-c7491053b3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e51a7d14-968a-46ad-a4ac-af20546bc72a}, !- Handle
  {cf61732e-8dc8-480b-89f6-c7491053b3ce}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {0b3bfdec-7775-4734-a49b-379abe1b47aa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35 Inlet Air Node, !- Name
  {c3bfe87b-ee9e-445b-bbb0-b3afe253f7b9}, !- Inlet Port
  {835a8795-d29a-4a3a-88ac-5bf7d0696fc2}; !- Outlet Port

OS:Connection,
  {c3bfe87b-ee9e-445b-bbb0-b3afe253f7b9}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  37,                                     !- Outlet Port
  {0b3bfdec-7775-4734-a49b-379abe1b47aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {835a8795-d29a-4a3a-88ac-5bf7d0696fc2}, !- Handle
  {0b3bfdec-7775-4734-a49b-379abe1b47aa}, !- Source Object
  3,                                      !- Outlet Port
  {e41a469c-455d-412b-a8b0-da720e124963}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5af1738-8cce-4828-becb-6102da8800a0}, !- Handle
  {e41a469c-455d-412b-a8b0-da720e124963}, !- Source Object
  4,                                      !- Outlet Port
  {e78dae2e-0449-4092-a4ba-92e3c54ccc29}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6bf747b1-42b4-4afa-b87b-331297e22476}, !- Handle
  Coil Heating Electric 36,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {277f6d59-c732-4a35-b3db-dc287d9ef3a2}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4327ff00-a1d7-4efb-bcd5-508a114dd3aa}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f340bef7-3753-42a1-930d-cd3d87d0d14d}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {399f2b9b-3b85-4cff-b38a-b904818acde8}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {776c471f-0bdb-4315-b58b-ef465e3d2d04}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
