  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9cf8da1e-84aa-440c-91ed-fa0933b43730}, !- Handle
  Coil Cooling DX Single Speed 36 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6e982539-8a9c-4d30-a56f-b1a6dcfb1aef}, !- Handle
  Fan On Off 36,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9cf5075c-5511-4305-8f6a-3425a53f9997}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5a000123-e452-4f86-bde4-6e04c28ce5f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9cf5075c-5511-4305-8f6a-3425a53f9997}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5a000123-e452-4f86-bde4-6e04c28ce5f0}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f15b5e30-8f13-424b-ba54-9403f53e06fb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {6500e032-594c-4fcb-8cc7-381efaa02389}, !- Air Inlet Node Name
  {8e46bf16-2d9d-4fea-a820-9dbfda7acf3a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6e982539-8a9c-4d30-a56f-b1a6dcfb1aef}, !- Supply Air Fan Name
  {6bf747b1-42b4-4afa-b87b-331297e22476}, !- Heating Coil Name
  {9cf8da1e-84aa-440c-91ed-fa0933b43730}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {275145b6-26d2-42c3-adfd-a546f7dce5d6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27 PTAC Inlet Air Node, !- Name
  {e04c1cbd-64b6-4707-bce9-26ec6a1b2bbb}, !- Inlet Port
  {6500e032-594c-4fcb-8cc7-381efaa02389}; !- Outlet Port

OS:Connection,
  {e04c1cbd-64b6-4707-bce9-26ec6a1b2bbb}, !- Handle
  {7d6f62b0-dd13-42ad-8d6e-e594691c1c4a}, !- Source Object
  2,                                      !- Outlet Port
  {275145b6-26d2-42c3-adfd-a546f7dce5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6500e032-594c-4fcb-8cc7-381efaa02389}, !- Handle
  {275145b6-26d2-42c3-adfd-a546f7dce5d6}, !- Source Object
  3,                                      !- Outlet Port
  {f15b5e30-8f13-424b-ba54-9403f53e06fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b86bdf4-c647-48b5-9870-0909de95da90}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27 PTAC Outlet Air Node, !- Name
  {8e46bf16-2d9d-4fea-a820-9dbfda7acf3a}, !- Inlet Port
  {ee5cbc1a-3e2c-4ce8-904b-018d015b6aeb}; !- Outlet Port

OS:Connection,
  {ee5cbc1a-3e2c-4ce8-904b-018d015b6aeb}, !- Handle
  {8b86bdf4-c647-48b5-9870-0909de95da90}, !- Source Object
  3,                                      !- Outlet Port
  {a43ff58e-fd2a-4a0f-8009-7a0715e65028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e46bf16-2d9d-4fea-a820-9dbfda7acf3a}, !- Handle
  {f15b5e30-8f13-424b-ba54-9403f53e06fb}, !- Source Object
  4,                                      !- Outlet Port
  {8b86bdf4-c647-48b5-9870-0909de95da90}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {596be944-2762-45f7-a4a1-6055bc1da794}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a33abee0-f80a-422f-908c-bbb02633098e}, !- Water Inlet Node Name
  {42eab702-b327-4528-b8ef-2790330a0812}; !- Water Outlet Node Name

OS:Node,
  {99e915f8-8764-425d-bc07-b9bb5e620548}, !- Handle
  Coil Heating Water Baseboard 36 Inlet Water Node, !- Name
  {458fd0b8-7fc9-435c-bbb9-aa24f6f2fec6}, !- Inlet Port
  {a33abee0-f80a-422f-908c-bbb02633098e}; !- Outlet Port

OS:Connection,
  {458fd0b8-7fc9-435c-bbb9-aa24f6f2fec6}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  39,                                     !- Outlet Port
  {99e915f8-8764-425d-bc07-b9bb5e620548}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1e3fd20-eb8d-4208-8675-e3f30c53679f}, !- Handle
  Coil Heating Water Baseboard 36 Outlet Water Node, !- Name
  {42eab702-b327-4528-b8ef-2790330a0812}, !- Inlet Port
  {225a8e34-cbec-4205-9500-7a87970e5836}; !- Outlet Port

OS:Connection,
  {a33abee0-f80a-422f-908c-bbb02633098e}, !- Handle
  {99e915f8-8764-425d-bc07-b9bb5e620548}, !- Source Object
  3,                                      !- Outlet Port
  {596be944-2762-45f7-a4a1-6055bc1da794}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {42eab702-b327-4528-b8ef-2790330a0812}, !- Handle
  {596be944-2762-45f7-a4a1-6055bc1da794}, !- Source Object
  10,                                     !- Outlet Port
  {d1e3fd20-eb8d-4208-8675-e3f30c53679f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {225a8e34-cbec-4205-9500-7a87970e5836}, !- Handle
  {d1e3fd20-eb8d-4208-8675-e3f30c53679f}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5558b46d-037d-4661-b1f8-a29d54dc810a}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {596be944-2762-45f7-a4a1-6055bc1da794}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {317afaa5-1149-48cb-903d-31684f2895dd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {d3a78926-4282-4269-b976-79f849d5a6d7}, !- Air Inlet Node Name
  {e8e39bf3-8f28-4d2f-bd15-85ac47a39fa6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad56977b-08d5-4550-8052-86ac20ddd470}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36 Outlet Air Node, !- Name
  {e8e39bf3-8f28-4d2f-bd15-85ac47a39fa6}, !- Inlet Port
  {41747619-52be-46d2-85ff-e4302ac0e7d0}; !- Outlet Port

OS:Node,
  {e207bec3-6f64-4c90-a9c0-6a24f2837b66}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27 Return Air Node, !- Name
  {1280d6c8-3854-430a-a7b0-777e0c5d38e7}, !- Inlet Port
  {24530e93-8bdd-4689-9825-9eceec0d6b55}; !- Outlet Port

OS:Connection,
  {41747619-52be-46d2-85ff-e4302ac0e7d0}, !- Handle
  {ad56977b-08d5-4550-8052-86ac20ddd470}, !- Source Object
  3,                                      !- Outlet Port
  {a43ff58e-fd2a-4a0f-8009-7a0715e65028}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1280d6c8-3854-430a-a7b0-777e0c5d38e7}, !- Handle
  {c1e982db-8e55-4c71-861b-16694fc5cb11}, !- Source Object
  2,                                      !- Outlet Port
  {e207bec3-6f64-4c90-a9c0-6a24f2837b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24530e93-8bdd-4689-9825-9eceec0d6b55}, !- Handle
  {e207bec3-6f64-4c90-a9c0-6a24f2837b66}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {69ad9723-fd21-4039-b8dc-1132c3eca691}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36 Inlet Air Node, !- Name
  {13717c6a-aebc-41c3-baab-94ef264daf27}, !- Inlet Port
  {d3a78926-4282-4269-b976-79f849d5a6d7}; !- Outlet Port

OS:Connection,
  {13717c6a-aebc-41c3-baab-94ef264daf27}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  38,                                     !- Outlet Port
  {69ad9723-fd21-4039-b8dc-1132c3eca691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a78926-4282-4269-b976-79f849d5a6d7}, !- Handle
  {69ad9723-fd21-4039-b8dc-1132c3eca691}, !- Source Object
  3,                                      !- Outlet Port
  {317afaa5-1149-48cb-903d-31684f2895dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8e39bf3-8f28-4d2f-bd15-85ac47a39fa6}, !- Handle
  {317afaa5-1149-48cb-903d-31684f2895dd}, !- Source Object
  4,                                      !- Outlet Port
  {ad56977b-08d5-4550-8052-86ac20ddd470}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e8b5b457-ccc4-4b8c-8e21-43a72c025b5d}, !- Handle
  Coil Heating Electric 37,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {beb327be-8dcf-4fe3-b80b-4410f273a730}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d7908538-0642-436a-b915-1b3064dd5ec0}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {693a40c8-ee14-4194-b707-e7a2f90fbd2a}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3fa6d78-2df0-4afb-8ff5-e3a18c82c8bc}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f521f396-0783-40fb-9433-fc79c9542d33}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f14235df-9ebe-4172-a78f-34b9d914abd0}, !- Handle
  Coil Cooling DX Single Speed 37 6kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1319a30a-761e-4590-adde-fe9ffb285aa6}, !- Handle
  Fan On Off 37,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {583f9c8b-f8af-429c-b4c4-e4ec6fa2019c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6dae7dda-81ed-4239-a5fd-8cbad8469d63}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {583f9c8b-f8af-429c-b4c4-e4ec6fa2019c}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6dae7dda-81ed-4239-a5fd-8cbad8469d63}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d1416cc1-4e64-4285-adeb-43e8547abf14}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {a60bf90f-3cb9-4861-988a-5a5356dd87b5}, !- Air Inlet Node Name
  {cf24e26b-d47d-44bd-b49a-df013daec8f8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1319a30a-761e-4590-adde-fe9ffb285aa6}, !- Supply Air Fan Name
  {e8b5b457-ccc4-4b8c-8e21-43a72c025b5d}, !- Heating Coil Name
  {f14235df-9ebe-4172-a78f-34b9d914abd0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9f8845ee-9733-4c61-bfa4-2ddceb5ef716}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28 PTAC Inlet Air Node, !- Name
  {9c4b5d96-ce10-4ab0-a1b5-e38f2f99f816}, !- Inlet Port
  {a60bf90f-3cb9-4861-988a-5a5356dd87b5}; !- Outlet Port

OS:Connection,
  {9c4b5d96-ce10-4ab0-a1b5-e38f2f99f816}, !- Handle
  {d82a3e6f-24da-4898-b5e4-5ec6d1ef760a}, !- Source Object
  2,                                      !- Outlet Port
  {9f8845ee-9733-4c61-bfa4-2ddceb5ef716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a60bf90f-3cb9-4861-988a-5a5356dd87b5}, !- Handle
  {9f8845ee-9733-4c61-bfa4-2ddceb5ef716}, !- Source Object
  3,                                      !- Outlet Port
  {d1416cc1-4e64-4285-adeb-43e8547abf14}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f552baee-0d77-497e-8219-c4161621aae5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28 PTAC Outlet Air Node, !- Name
  {cf24e26b-d47d-44bd-b49a-df013daec8f8}, !- Inlet Port
  {e76ced8b-e4d3-4c1a-af59-790b455f8f0d}; !- Outlet Port

OS:Connection,
  {e76ced8b-e4d3-4c1a-af59-790b455f8f0d}, !- Handle
  {f552baee-0d77-497e-8219-c4161621aae5}, !- Source Object
  3,                                      !- Outlet Port
  {07499d86-fdc2-496f-902f-d046df257fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf24e26b-d47d-44bd-b49a-df013daec8f8}, !- Handle
  {d1416cc1-4e64-4285-adeb-43e8547abf14}, !- Source Object
  4,                                      !- Outlet Port
  {f552baee-0d77-497e-8219-c4161621aae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ac00def3-0d18-4376-aa6a-37bc41c0218e}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f152808c-df5a-4f6a-af60-e213cf38f81d}, !- Water Inlet Node Name
  {4e848cd7-8f20-4375-a125-43a27c366100}; !- Water Outlet Node Name

OS:Node,
  {49aedacb-03c2-4030-a437-f0a88e9d1955}, !- Handle
  Coil Heating Water Baseboard 37 Inlet Water Node, !- Name
  {23e978f9-5038-4337-b6e8-0e70a458c163}, !- Inlet Port
  {f152808c-df5a-4f6a-af60-e213cf38f81d}; !- Outlet Port

OS:Connection,
  {23e978f9-5038-4337-b6e8-0e70a458c163}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  40,                                     !- Outlet Port
  {49aedacb-03c2-4030-a437-f0a88e9d1955}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e524f4a6-0b1b-40b7-9150-0843e483fb92}, !- Handle
  Coil Heating Water Baseboard 37 Outlet Water Node, !- Name
  {4e848cd7-8f20-4375-a125-43a27c366100}, !- Inlet Port
  {3f4eaa5f-81d3-41fb-a8a3-7036f17ad199}; !- Outlet Port

OS:Connection,
  {f152808c-df5a-4f6a-af60-e213cf38f81d}, !- Handle
  {49aedacb-03c2-4030-a437-f0a88e9d1955}, !- Source Object
  3,                                      !- Outlet Port
  {ac00def3-0d18-4376-aa6a-37bc41c0218e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4e848cd7-8f20-4375-a125-43a27c366100}, !- Handle
  {ac00def3-0d18-4376-aa6a-37bc41c0218e}, !- Source Object
  10,                                     !- Outlet Port
  {e524f4a6-0b1b-40b7-9150-0843e483fb92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f4eaa5f-81d3-41fb-a8a3-7036f17ad199}, !- Handle
  {e524f4a6-0b1b-40b7-9150-0843e483fb92}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b9ad1d5a-3a79-49f2-a544-b1ab26acddd4}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {ac00def3-0d18-4376-aa6a-37bc41c0218e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d3cb5872-fd03-4a72-a61a-5db87c30a758}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {0af0001e-141d-4c52-ae7a-e71d69c911dd}, !- Air Inlet Node Name
  {d8bca616-37da-438a-aa11-ff748d6ef80f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ce596d97-19ec-417f-bb9c-983c42e4baaf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37 Outlet Air Node, !- Name
  {d8bca616-37da-438a-aa11-ff748d6ef80f}, !- Inlet Port
  {bca03d2c-2933-4b91-875b-e2309d023738}; !- Outlet Port

OS:Node,
  {31da9e90-b250-4ae6-b929-35a057c3dba5}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28 Return Air Node, !- Name
  {cde435a1-0bc8-4b34-a16f-871de7ffe49f}, !- Inlet Port
  {1a9d1ea6-c477-4cfa-91ca-057d7bc345f9}; !- Outlet Port

OS:Connection,
  {bca03d2c-2933-4b91-875b-e2309d023738}, !- Handle
  {ce596d97-19ec-417f-bb9c-983c42e4baaf}, !- Source Object
  3,                                      !- Outlet Port
  {07499d86-fdc2-496f-902f-d046df257fcc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cde435a1-0bc8-4b34-a16f-871de7ffe49f}, !- Handle
  {94626a1e-3670-4a26-9f38-645243e28ab9}, !- Source Object
  2,                                      !- Outlet Port
  {31da9e90-b250-4ae6-b929-35a057c3dba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a9d1ea6-c477-4cfa-91ca-057d7bc345f9}, !- Handle
  {31da9e90-b250-4ae6-b929-35a057c3dba5}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {fae54d8d-390a-4a99-8ca8-25b67149955d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37 Inlet Air Node, !- Name
  {b39a2167-c241-48d8-a03e-77af7753c6b3}, !- Inlet Port
  {0af0001e-141d-4c52-ae7a-e71d69c911dd}; !- Outlet Port

OS:Connection,
  {b39a2167-c241-48d8-a03e-77af7753c6b3}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  39,                                     !- Outlet Port
  {fae54d8d-390a-4a99-8ca8-25b67149955d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0af0001e-141d-4c52-ae7a-e71d69c911dd}, !- Handle
  {fae54d8d-390a-4a99-8ca8-25b67149955d}, !- Source Object
  3,                                      !- Outlet Port
  {d3cb5872-fd03-4a72-a61a-5db87c30a758}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8bca616-37da-438a-aa11-ff748d6ef80f}, !- Handle
  {d3cb5872-fd03-4a72-a61a-5db87c30a758}, !- Source Object
  4,                                      !- Outlet Port
  {ce596d97-19ec-417f-bb9c-983c42e4baaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {98ececd2-57b5-43ee-802e-63ecfce1e028}, !- Handle
  Coil Heating Electric 38,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {990f393d-8d60-412d-822b-f0f7292805b8}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ba01ae9a-e592-418f-a569-69cc6fb375bf}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e3ec87c-3f7b-4b1a-a5ca-f69ba9700e09}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {32019867-25ad-48e4-a3bb-802b0c76961c}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {516cd204-03c1-4e5e-8163-5ecf834739af}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e2c1502d-ec63-4ce4-9c60-b2a1dcfa6960}, !- Handle
  Coil Cooling DX Single Speed 38 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a51901d7-cac2-4e7a-8ba8-938dad25198a}, !- Handle
  Fan On Off 38,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f62d038-e6e3-4e9d-8c15-25338a01b276}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e71c84e-81a9-476b-9088-73fe8dd0ff7f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2f62d038-e6e3-4e9d-8c15-25338a01b276}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e71c84e-81a9-476b-9088-73fe8dd0ff7f}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {959d7a80-237a-4e6e-ac7c-41a628009d7f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {fd6f854a-e41d-4df2-995a-2450926d447e}, !- Air Inlet Node Name
  {0c5edfca-2ade-4640-a87c-8030933ab352}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a51901d7-cac2-4e7a-8ba8-938dad25198a}, !- Supply Air Fan Name
  {98ececd2-57b5-43ee-802e-63ecfce1e028}, !- Heating Coil Name
  {e2c1502d-ec63-4ce4-9c60-b2a1dcfa6960}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {52fd2b05-7040-4653-a682-b9cbf8a38d62}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29 PTAC Inlet Air Node, !- Name
  {3e348c69-b5d3-4210-9f2c-6519bd3174a9}, !- Inlet Port
  {fd6f854a-e41d-4df2-995a-2450926d447e}; !- Outlet Port

OS:Connection,
  {3e348c69-b5d3-4210-9f2c-6519bd3174a9}, !- Handle
  {cfb7c709-5024-4b4e-9466-4eb5f54b77fa}, !- Source Object
  2,                                      !- Outlet Port
  {52fd2b05-7040-4653-a682-b9cbf8a38d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd6f854a-e41d-4df2-995a-2450926d447e}, !- Handle
  {52fd2b05-7040-4653-a682-b9cbf8a38d62}, !- Source Object
  3,                                      !- Outlet Port
  {959d7a80-237a-4e6e-ac7c-41a628009d7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a9c991d-b5ae-44dc-95e9-74870a83d423}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29 PTAC Outlet Air Node, !- Name
  {0c5edfca-2ade-4640-a87c-8030933ab352}, !- Inlet Port
  {9dc3fc31-380c-4f5c-955f-9fafd653f075}; !- Outlet Port

OS:Connection,
  {9dc3fc31-380c-4f5c-955f-9fafd653f075}, !- Handle
  {5a9c991d-b5ae-44dc-95e9-74870a83d423}, !- Source Object
  3,                                      !- Outlet Port
  {31670a5c-0da6-42b3-a7de-b6d9115a3e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c5edfca-2ade-4640-a87c-8030933ab352}, !- Handle
  {959d7a80-237a-4e6e-ac7c-41a628009d7f}, !- Source Object
  4,                                      !- Outlet Port
  {5a9c991d-b5ae-44dc-95e9-74870a83d423}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {be635f40-65ae-4bf8-80f2-f523056327ed}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {67c84d3b-5cf3-4f5f-9175-c34afa6e23a4}, !- Water Inlet Node Name
  {548280fb-acf2-4b1a-be4a-ea6101004650}; !- Water Outlet Node Name

OS:Node,
  {69800bb4-9b5f-41d7-8f02-55e06a3f30ff}, !- Handle
  Coil Heating Water Baseboard 38 Inlet Water Node, !- Name
  {41b6147e-808c-4128-9152-342376c54aa3}, !- Inlet Port
  {67c84d3b-5cf3-4f5f-9175-c34afa6e23a4}; !- Outlet Port

OS:Connection,
  {41b6147e-808c-4128-9152-342376c54aa3}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  41,                                     !- Outlet Port
  {69800bb4-9b5f-41d7-8f02-55e06a3f30ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c004833-ceb8-43b5-8e68-dd5b5119838f}, !- Handle
  Coil Heating Water Baseboard 38 Outlet Water Node, !- Name
  {548280fb-acf2-4b1a-be4a-ea6101004650}, !- Inlet Port
  {ef796883-cc1c-4460-8c0b-5633fb6e6b37}; !- Outlet Port

OS:Connection,
  {67c84d3b-5cf3-4f5f-9175-c34afa6e23a4}, !- Handle
  {69800bb4-9b5f-41d7-8f02-55e06a3f30ff}, !- Source Object
  3,                                      !- Outlet Port
  {be635f40-65ae-4bf8-80f2-f523056327ed}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {548280fb-acf2-4b1a-be4a-ea6101004650}, !- Handle
  {be635f40-65ae-4bf8-80f2-f523056327ed}, !- Source Object
  10,                                     !- Outlet Port
  {0c004833-ceb8-43b5-8e68-dd5b5119838f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef796883-cc1c-4460-8c0b-5633fb6e6b37}, !- Handle
  {0c004833-ceb8-43b5-8e68-dd5b5119838f}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8e1241fd-0fac-4007-88a2-11a3920a8283}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {be635f40-65ae-4bf8-80f2-f523056327ed}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3c68c1ba-f61c-4549-948f-8b3a4fa1c7fa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {0e1b7cb7-5b01-40c7-b48b-fa293bf01471}, !- Air Inlet Node Name
  {b9f78524-569d-4fa9-86fb-e1d6cce4deec}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {92ba2ea1-79e8-4cb1-b785-7f120fc5dfb9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38 Outlet Air Node, !- Name
  {b9f78524-569d-4fa9-86fb-e1d6cce4deec}, !- Inlet Port
  {b67f5cd7-3776-4887-93fd-31beb54bc19a}; !- Outlet Port

OS:Node,
  {fa41bd13-fb70-4b51-b140-b11bf564cd9a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29 Return Air Node, !- Name
  {073db1ce-0f97-4405-bbba-6f284e2962f5}, !- Inlet Port
  {827deb9d-6b74-415c-b09c-f2830c2ab130}; !- Outlet Port

OS:Connection,
  {b67f5cd7-3776-4887-93fd-31beb54bc19a}, !- Handle
  {92ba2ea1-79e8-4cb1-b785-7f120fc5dfb9}, !- Source Object
  3,                                      !- Outlet Port
  {31670a5c-0da6-42b3-a7de-b6d9115a3e10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {073db1ce-0f97-4405-bbba-6f284e2962f5}, !- Handle
  {80b6ee44-404d-49b4-830f-ebe49ad01572}, !- Source Object
  2,                                      !- Outlet Port
  {fa41bd13-fb70-4b51-b140-b11bf564cd9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {827deb9d-6b74-415c-b09c-f2830c2ab130}, !- Handle
  {fa41bd13-fb70-4b51-b140-b11bf564cd9a}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {7857b590-aa94-456c-8e2f-b5ec5a0551c2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38 Inlet Air Node, !- Name
  {b27ad552-9d2c-428e-a841-00a74cb63862}, !- Inlet Port
  {0e1b7cb7-5b01-40c7-b48b-fa293bf01471}; !- Outlet Port

OS:Connection,
  {b27ad552-9d2c-428e-a841-00a74cb63862}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  40,                                     !- Outlet Port
  {7857b590-aa94-456c-8e2f-b5ec5a0551c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e1b7cb7-5b01-40c7-b48b-fa293bf01471}, !- Handle
  {7857b590-aa94-456c-8e2f-b5ec5a0551c2}, !- Source Object
  3,                                      !- Outlet Port
  {3c68c1ba-f61c-4549-948f-8b3a4fa1c7fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9f78524-569d-4fa9-86fb-e1d6cce4deec}, !- Handle
  {3c68c1ba-f61c-4549-948f-8b3a4fa1c7fa}, !- Source Object
  4,                                      !- Outlet Port
  {92ba2ea1-79e8-4cb1-b785-7f120fc5dfb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9a075272-672b-4e5e-bea7-77c374392836}, !- Handle
  Coil Heating Electric 39,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b1b5517b-16a4-4c28-a0a3-696672dc8980}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b631167e-ad2d-4597-84b7-eff87d907c0e}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e01e4b89-da64-4333-ad54-7677ddb5ed36}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4a560f3-4bcb-4809-b460-b653b10d0838}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2a04e234-45a2-42ae-a6fc-210b6aa57373}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {62659b53-6caa-42c3-a401-a0b17e391732}, !- Handle
  Coil Cooling DX Single Speed 39 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {964c9e54-cbd7-4331-8384-aca24ae36f6a}, !- Handle
  Fan On Off 39,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fbade865-78f1-4c63-8368-3a6a622f7e3b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {27f713ea-7c45-441e-8bf3-6971ebe8afc9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fbade865-78f1-4c63-8368-3a6a622f7e3b}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {27f713ea-7c45-441e-8bf3-6971ebe8afc9}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {499fa7b6-9c95-4064-8820-48ff28b40870}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {10330eb9-e5ce-4a77-88a6-bac154502683}, !- Air Inlet Node Name
  {9989dfc1-8e8b-4100-9a9e-84435ca42080}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {964c9e54-cbd7-4331-8384-aca24ae36f6a}, !- Supply Air Fan Name
  {9a075272-672b-4e5e-bea7-77c374392836}, !- Heating Coil Name
  {62659b53-6caa-42c3-a401-a0b17e391732}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ef6cd878-e0c2-406b-9ce7-ba9830f3ef79}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30 PTAC Inlet Air Node, !- Name
  {4df97ffc-3929-47ab-ab46-194c3b44346f}, !- Inlet Port
  {10330eb9-e5ce-4a77-88a6-bac154502683}; !- Outlet Port

OS:Connection,
  {4df97ffc-3929-47ab-ab46-194c3b44346f}, !- Handle
  {f4a31521-5c7d-4ece-859e-f61cf8492db3}, !- Source Object
  2,                                      !- Outlet Port
  {ef6cd878-e0c2-406b-9ce7-ba9830f3ef79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10330eb9-e5ce-4a77-88a6-bac154502683}, !- Handle
  {ef6cd878-e0c2-406b-9ce7-ba9830f3ef79}, !- Source Object
  3,                                      !- Outlet Port
  {499fa7b6-9c95-4064-8820-48ff28b40870}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {31b96d8c-513a-44ff-9c6e-25638991b8dd}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30 PTAC Outlet Air Node, !- Name
  {9989dfc1-8e8b-4100-9a9e-84435ca42080}, !- Inlet Port
  {429a8e10-2b11-494c-abbe-5081e0225fb2}; !- Outlet Port

OS:Connection,
  {429a8e10-2b11-494c-abbe-5081e0225fb2}, !- Handle
  {31b96d8c-513a-44ff-9c6e-25638991b8dd}, !- Source Object
  3,                                      !- Outlet Port
  {42ba1048-c736-4bf2-8e5d-509a82665ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9989dfc1-8e8b-4100-9a9e-84435ca42080}, !- Handle
  {499fa7b6-9c95-4064-8820-48ff28b40870}, !- Source Object
  4,                                      !- Outlet Port
  {31b96d8c-513a-44ff-9c6e-25638991b8dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9a6eff8e-1f85-4262-84a7-b7023af3a9a1}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e250b6af-5a10-4509-84ae-96203f1ea273}, !- Water Inlet Node Name
  {0b1000d8-7e0a-4d4a-bfe5-e98c07141487}; !- Water Outlet Node Name

OS:Node,
  {ab3e4ed4-0611-4c06-b662-0e12057567f7}, !- Handle
  Coil Heating Water Baseboard 39 Inlet Water Node, !- Name
  {e8329801-6fcc-4d45-9f58-946009e6193e}, !- Inlet Port
  {e250b6af-5a10-4509-84ae-96203f1ea273}; !- Outlet Port

OS:Connection,
  {e8329801-6fcc-4d45-9f58-946009e6193e}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  42,                                     !- Outlet Port
  {ab3e4ed4-0611-4c06-b662-0e12057567f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2345b469-ce94-4dd3-a481-bd4421e91744}, !- Handle
  Coil Heating Water Baseboard 39 Outlet Water Node, !- Name
  {0b1000d8-7e0a-4d4a-bfe5-e98c07141487}, !- Inlet Port
  {a8e8b7c5-c4d4-43c7-a0a4-b618f6ff16d7}; !- Outlet Port

OS:Connection,
  {e250b6af-5a10-4509-84ae-96203f1ea273}, !- Handle
  {ab3e4ed4-0611-4c06-b662-0e12057567f7}, !- Source Object
  3,                                      !- Outlet Port
  {9a6eff8e-1f85-4262-84a7-b7023af3a9a1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0b1000d8-7e0a-4d4a-bfe5-e98c07141487}, !- Handle
  {9a6eff8e-1f85-4262-84a7-b7023af3a9a1}, !- Source Object
  10,                                     !- Outlet Port
  {2345b469-ce94-4dd3-a481-bd4421e91744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e8b7c5-c4d4-43c7-a0a4-b618f6ff16d7}, !- Handle
  {2345b469-ce94-4dd3-a481-bd4421e91744}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {aaf02aea-54ab-49a6-8dbc-6a4be1252c88}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {9a6eff8e-1f85-4262-84a7-b7023af3a9a1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d1483570-76ec-443d-9961-92c7e966226e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {b0019251-3ec9-4007-b3a9-22e4c28d0370}, !- Air Inlet Node Name
  {124d499b-d7ff-4670-b478-3c9bc85dbe6b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {526bbcae-02f0-4ae2-8d67-d9c0b1d86685}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39 Outlet Air Node, !- Name
  {124d499b-d7ff-4670-b478-3c9bc85dbe6b}, !- Inlet Port
  {2e6bac14-d7b0-4934-9ade-73039847a5a7}; !- Outlet Port

OS:Node,
  {ef6a6a46-d54e-4f04-b841-52f6564995fc}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30 Return Air Node, !- Name
  {8672baf1-ea5a-4a1b-adb0-a48f20fa2763}, !- Inlet Port
  {f3f7ec03-c0f3-496c-b99d-3ffc2b89821f}; !- Outlet Port

OS:Connection,
  {2e6bac14-d7b0-4934-9ade-73039847a5a7}, !- Handle
  {526bbcae-02f0-4ae2-8d67-d9c0b1d86685}, !- Source Object
  3,                                      !- Outlet Port
  {42ba1048-c736-4bf2-8e5d-509a82665ca7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8672baf1-ea5a-4a1b-adb0-a48f20fa2763}, !- Handle
  {fd9156fc-88bf-47a5-a43b-ddfe9442b5ca}, !- Source Object
  2,                                      !- Outlet Port
  {ef6a6a46-d54e-4f04-b841-52f6564995fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f7ec03-c0f3-496c-b99d-3ffc2b89821f}, !- Handle
  {ef6a6a46-d54e-4f04-b841-52f6564995fc}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {07060b2f-8158-41cb-9286-a052039c813e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39 Inlet Air Node, !- Name
  {5ecb1cd1-4967-4f4a-84ee-338061d0f58d}, !- Inlet Port
  {b0019251-3ec9-4007-b3a9-22e4c28d0370}; !- Outlet Port

OS:Connection,
  {5ecb1cd1-4967-4f4a-84ee-338061d0f58d}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  41,                                     !- Outlet Port
  {07060b2f-8158-41cb-9286-a052039c813e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0019251-3ec9-4007-b3a9-22e4c28d0370}, !- Handle
  {07060b2f-8158-41cb-9286-a052039c813e}, !- Source Object
  3,                                      !- Outlet Port
  {d1483570-76ec-443d-9961-92c7e966226e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {124d499b-d7ff-4670-b478-3c9bc85dbe6b}, !- Handle
  {d1483570-76ec-443d-9961-92c7e966226e}, !- Source Object
  4,                                      !- Outlet Port
  {526bbcae-02f0-4ae2-8d67-d9c0b1d86685}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {754c5fb0-b4bc-4d68-ae11-2cbfac1bb14e}, !- Handle
  Coil Heating Electric 40,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d67b3446-b311-4769-9cee-954f11341530}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {35dedcf5-fee6-4320-b037-d8fac53f424b}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a4ec2b9-7e61-456e-b394-ed7c95237423}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff15371c-9f6f-45d3-899d-69318d3b8141}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {52df9a44-f871-4128-87ea-e49042b08e1c}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b56195f2-3b6d-4bb9-9f21-42d3d59b34d6}, !- Handle
  Coil Cooling DX Single Speed 40 21kBtu/hr 9.5EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3b870e64-eacb-4095-9955-1d01bd070566}, !- Handle
  Fan On Off 40,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8ab78957-5587-48d1-9ff0-736568dfe41f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1b5edd61-26b2-4e35-898d-08d6cf5796bc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8ab78957-5587-48d1-9ff0-736568dfe41f}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1b5edd61-26b2-4e35-898d-08d6cf5796bc}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0c26bb49-64ae-4221-98f7-1313695a6905}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {414e9ec7-3a7e-46db-9ec2-38889c2fb398}, !- Air Inlet Node Name
  {54b41ff7-7149-4c6f-b8a3-1f6a159a61b1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3b870e64-eacb-4095-9955-1d01bd070566}, !- Supply Air Fan Name
  {754c5fb0-b4bc-4d68-ae11-2cbfac1bb14e}, !- Heating Coil Name
  {b56195f2-3b6d-4bb9-9f21-42d3d59b34d6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4846a93f-5a13-45af-b2fb-8337ca5e1bb8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 PTAC Inlet Air Node, !- Name
  {2887224e-83eb-4dda-8b87-e88d65603515}, !- Inlet Port
  {414e9ec7-3a7e-46db-9ec2-38889c2fb398}; !- Outlet Port

OS:Connection,
  {2887224e-83eb-4dda-8b87-e88d65603515}, !- Handle
  {41d4422f-1e5e-48a3-9dff-d876fce6b164}, !- Source Object
  2,                                      !- Outlet Port
  {4846a93f-5a13-45af-b2fb-8337ca5e1bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {414e9ec7-3a7e-46db-9ec2-38889c2fb398}, !- Handle
  {4846a93f-5a13-45af-b2fb-8337ca5e1bb8}, !- Source Object
  3,                                      !- Outlet Port
  {0c26bb49-64ae-4221-98f7-1313695a6905}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d0283d1e-4688-4aff-b2e3-75a61727ae64}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 PTAC Outlet Air Node, !- Name
  {54b41ff7-7149-4c6f-b8a3-1f6a159a61b1}, !- Inlet Port
  {88b3d730-688b-411c-a413-abe92dae2723}; !- Outlet Port

OS:Connection,
  {88b3d730-688b-411c-a413-abe92dae2723}, !- Handle
  {d0283d1e-4688-4aff-b2e3-75a61727ae64}, !- Source Object
  3,                                      !- Outlet Port
  {39df812a-54e1-40c9-afff-3fcfd4ffd6a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54b41ff7-7149-4c6f-b8a3-1f6a159a61b1}, !- Handle
  {0c26bb49-64ae-4221-98f7-1313695a6905}, !- Source Object
  4,                                      !- Outlet Port
  {d0283d1e-4688-4aff-b2e3-75a61727ae64}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {faa37432-8c11-4b38-9980-adb48f6eb2e8}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6ccd41a3-551e-4f7e-8be6-6e5bdf4a8cbf}, !- Water Inlet Node Name
  {681365f6-deed-4bae-ad64-f3bf1877ea02}; !- Water Outlet Node Name

OS:Node,
  {e34f015c-71a4-4d19-b873-ec5ff2f358c9}, !- Handle
  Coil Heating Water Baseboard 40 Inlet Water Node, !- Name
  {c4e3962d-34c0-4c8c-a603-fbcc123e5ea3}, !- Inlet Port
  {6ccd41a3-551e-4f7e-8be6-6e5bdf4a8cbf}; !- Outlet Port

OS:Connection,
  {c4e3962d-34c0-4c8c-a603-fbcc123e5ea3}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  43,                                     !- Outlet Port
  {e34f015c-71a4-4d19-b873-ec5ff2f358c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d7df536-e97b-443e-9029-82d631ecc19e}, !- Handle
  Coil Heating Water Baseboard 40 Outlet Water Node, !- Name
  {681365f6-deed-4bae-ad64-f3bf1877ea02}, !- Inlet Port
  {83d01d03-77cf-4414-82da-b0c1978f44e4}; !- Outlet Port

OS:Connection,
  {6ccd41a3-551e-4f7e-8be6-6e5bdf4a8cbf}, !- Handle
  {e34f015c-71a4-4d19-b873-ec5ff2f358c9}, !- Source Object
  3,                                      !- Outlet Port
  {faa37432-8c11-4b38-9980-adb48f6eb2e8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {681365f6-deed-4bae-ad64-f3bf1877ea02}, !- Handle
  {faa37432-8c11-4b38-9980-adb48f6eb2e8}, !- Source Object
  10,                                     !- Outlet Port
  {5d7df536-e97b-443e-9029-82d631ecc19e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83d01d03-77cf-4414-82da-b0c1978f44e4}, !- Handle
  {5d7df536-e97b-443e-9029-82d631ecc19e}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3f7652fa-edf8-43ae-acad-0f72a570369a}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {faa37432-8c11-4b38-9980-adb48f6eb2e8}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce9fee2e-f9de-4d2d-b475-8dc79b69b89d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {e70be006-8813-4c64-9544-2e38ce5ea8f9}, !- Air Inlet Node Name
  {22d4305a-c941-48f5-8f1c-a15c48e3d569}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b642c831-c951-410a-8237-65b83d96a63c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40 Outlet Air Node, !- Name
  {22d4305a-c941-48f5-8f1c-a15c48e3d569}, !- Inlet Port
  {5f236803-ad7e-4f18-9d1e-28a60d6da01f}; !- Outlet Port

OS:Node,
  {29eec8ad-a27b-4980-bc27-a48eb56449cb}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Return Air Node, !- Name
  {988de9b8-b590-4723-aabf-7a7ee045938b}, !- Inlet Port
  {88f6f15c-46df-4c1a-8e86-20f57f56af72}; !- Outlet Port

OS:Connection,
  {5f236803-ad7e-4f18-9d1e-28a60d6da01f}, !- Handle
  {b642c831-c951-410a-8237-65b83d96a63c}, !- Source Object
  3,                                      !- Outlet Port
  {39df812a-54e1-40c9-afff-3fcfd4ffd6a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {988de9b8-b590-4723-aabf-7a7ee045938b}, !- Handle
  {f1a487a3-7fb3-4c4a-b8ff-88420696db10}, !- Source Object
  2,                                      !- Outlet Port
  {29eec8ad-a27b-4980-bc27-a48eb56449cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88f6f15c-46df-4c1a-8e86-20f57f56af72}, !- Handle
  {29eec8ad-a27b-4980-bc27-a48eb56449cb}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {663d758f-17e6-4562-a548-be4318abb3d4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40 Inlet Air Node, !- Name
  {99dedf79-6b9e-42a5-8e4e-3b1ea45364df}, !- Inlet Port
  {e70be006-8813-4c64-9544-2e38ce5ea8f9}; !- Outlet Port

OS:Connection,
  {99dedf79-6b9e-42a5-8e4e-3b1ea45364df}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  42,                                     !- Outlet Port
  {663d758f-17e6-4562-a548-be4318abb3d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e70be006-8813-4c64-9544-2e38ce5ea8f9}, !- Handle
  {663d758f-17e6-4562-a548-be4318abb3d4}, !- Source Object
  3,                                      !- Outlet Port
  {ce9fee2e-f9de-4d2d-b475-8dc79b69b89d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22d4305a-c941-48f5-8f1c-a15c48e3d569}, !- Handle
  {ce9fee2e-f9de-4d2d-b475-8dc79b69b89d}, !- Source Object
  4,                                      !- Outlet Port
  {b642c831-c951-410a-8237-65b83d96a63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8a4993c4-a79a-461e-b269-f33399f366f3}, !- Handle
  Coil Heating Electric 41,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bb25a3d7-0659-4692-9da5-d14b8bd2d09a}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19b7a234-8174-4155-bf1d-678451d1307e}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {15d79311-e61c-49de-b3f9-1241a28b7bc0}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d38ba8c9-ab9d-4508-a5a2-e878a7741219}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {97fe4110-5e97-4038-a3fb-11c3600c5a88}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {31377902-4613-49c4-a3f4-c3f3743b1c95}, !- Handle
  Coil Cooling DX Single Speed 41 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {deec0f8b-7837-4eb9-a645-fbcc6d398123}, !- Handle
  Fan On Off 41,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57470a9d-32d6-4d5f-975e-14d52ad15aca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {93340d15-90f3-4805-987a-9c31214e3887}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {57470a9d-32d6-4d5f-975e-14d52ad15aca}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {93340d15-90f3-4805-987a-9c31214e3887}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {37b71be0-c4ac-425e-9259-df6eb2e94491}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {a2f3a80b-fd79-4ebb-84a2-39ba6fcb11e8}, !- Air Inlet Node Name
  {e06fdde9-5ebb-4581-8b2e-5af5996bd3d9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {deec0f8b-7837-4eb9-a645-fbcc6d398123}, !- Supply Air Fan Name
  {8a4993c4-a79a-461e-b269-f33399f366f3}, !- Heating Coil Name
  {31377902-4613-49c4-a3f4-c3f3743b1c95}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {897f703d-0039-460a-a83f-807baa5adc57}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31 PTAC Inlet Air Node, !- Name
  {fc243e17-4a6a-4ab5-bbcd-57a79cf3f9b3}, !- Inlet Port
  {a2f3a80b-fd79-4ebb-84a2-39ba6fcb11e8}; !- Outlet Port

OS:Connection,
  {fc243e17-4a6a-4ab5-bbcd-57a79cf3f9b3}, !- Handle
  {6cca8af2-d3af-4ec5-b2af-2336c812df3d}, !- Source Object
  2,                                      !- Outlet Port
  {897f703d-0039-460a-a83f-807baa5adc57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2f3a80b-fd79-4ebb-84a2-39ba6fcb11e8}, !- Handle
  {897f703d-0039-460a-a83f-807baa5adc57}, !- Source Object
  3,                                      !- Outlet Port
  {37b71be0-c4ac-425e-9259-df6eb2e94491}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {caa50cd5-86df-45e2-add3-2c45aa6908b6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31 PTAC Outlet Air Node, !- Name
  {e06fdde9-5ebb-4581-8b2e-5af5996bd3d9}, !- Inlet Port
  {a7035c1f-5249-43bc-9b84-1e145eb57f61}; !- Outlet Port

OS:Connection,
  {a7035c1f-5249-43bc-9b84-1e145eb57f61}, !- Handle
  {caa50cd5-86df-45e2-add3-2c45aa6908b6}, !- Source Object
  3,                                      !- Outlet Port
  {3f97758b-7ad5-421b-890c-5ee8b0d3e56f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e06fdde9-5ebb-4581-8b2e-5af5996bd3d9}, !- Handle
  {37b71be0-c4ac-425e-9259-df6eb2e94491}, !- Source Object
  4,                                      !- Outlet Port
  {caa50cd5-86df-45e2-add3-2c45aa6908b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5166a12d-7673-4682-9171-11213ad87039}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {308b3c0c-2446-4030-a4a1-bf7515f7d328}, !- Water Inlet Node Name
  {9b027907-5828-483d-bb56-33f638676268}; !- Water Outlet Node Name

OS:Node,
  {0bc3a089-a51c-421c-a35d-7cd1440f1ec0}, !- Handle
  Coil Heating Water Baseboard 41 Inlet Water Node, !- Name
  {774563c1-2995-4e5f-8890-e8b36d3a75be}, !- Inlet Port
  {308b3c0c-2446-4030-a4a1-bf7515f7d328}; !- Outlet Port

OS:Connection,
  {774563c1-2995-4e5f-8890-e8b36d3a75be}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  44,                                     !- Outlet Port
  {0bc3a089-a51c-421c-a35d-7cd1440f1ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a93ec80-e2ae-46cd-b3aa-4f08c0f1754e}, !- Handle
  Coil Heating Water Baseboard 41 Outlet Water Node, !- Name
  {9b027907-5828-483d-bb56-33f638676268}, !- Inlet Port
  {36978ff5-7702-4db9-ba19-640ccee3b6cc}; !- Outlet Port

OS:Connection,
  {308b3c0c-2446-4030-a4a1-bf7515f7d328}, !- Handle
  {0bc3a089-a51c-421c-a35d-7cd1440f1ec0}, !- Source Object
  3,                                      !- Outlet Port
  {5166a12d-7673-4682-9171-11213ad87039}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9b027907-5828-483d-bb56-33f638676268}, !- Handle
  {5166a12d-7673-4682-9171-11213ad87039}, !- Source Object
  10,                                     !- Outlet Port
  {6a93ec80-e2ae-46cd-b3aa-4f08c0f1754e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36978ff5-7702-4db9-ba19-640ccee3b6cc}, !- Handle
  {6a93ec80-e2ae-46cd-b3aa-4f08c0f1754e}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {92d0eb2e-f222-4d73-963e-a7228d7bbec5}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {5166a12d-7673-4682-9171-11213ad87039}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d6b25783-27f9-4d64-903a-89c2ccc41d7f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {695b19b8-6be1-4a75-a1cc-686efafbdda7}, !- Air Inlet Node Name
  {d300c78e-9abe-480b-be10-da24fd239aef}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9b6557b5-9c4b-4a80-82dc-265375ef032f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41 Outlet Air Node, !- Name
  {d300c78e-9abe-480b-be10-da24fd239aef}, !- Inlet Port
  {6458e414-a949-425d-b8f8-befae50f75ed}; !- Outlet Port

OS:Node,
  {eec2f3a5-15ba-4975-825d-68f61e2505c1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31 Return Air Node, !- Name
  {5060df7f-954a-4cc3-b00e-91b33bb9ed75}, !- Inlet Port
  {7f247374-d3d2-4fec-83d3-b8dc4e83f7be}; !- Outlet Port

OS:Connection,
  {6458e414-a949-425d-b8f8-befae50f75ed}, !- Handle
  {9b6557b5-9c4b-4a80-82dc-265375ef032f}, !- Source Object
  3,                                      !- Outlet Port
  {3f97758b-7ad5-421b-890c-5ee8b0d3e56f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5060df7f-954a-4cc3-b00e-91b33bb9ed75}, !- Handle
  {bbaca5c8-a851-43fd-bd17-6faadd5fb56e}, !- Source Object
  2,                                      !- Outlet Port
  {eec2f3a5-15ba-4975-825d-68f61e2505c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f247374-d3d2-4fec-83d3-b8dc4e83f7be}, !- Handle
  {eec2f3a5-15ba-4975-825d-68f61e2505c1}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {27817ef5-54b5-428d-b245-2c1e228cdb8f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41 Inlet Air Node, !- Name
  {9da9e616-c094-4715-9bac-a44d944fd083}, !- Inlet Port
  {695b19b8-6be1-4a75-a1cc-686efafbdda7}; !- Outlet Port

OS:Connection,
  {9da9e616-c094-4715-9bac-a44d944fd083}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  43,                                     !- Outlet Port
  {27817ef5-54b5-428d-b245-2c1e228cdb8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {695b19b8-6be1-4a75-a1cc-686efafbdda7}, !- Handle
  {27817ef5-54b5-428d-b245-2c1e228cdb8f}, !- Source Object
  3,                                      !- Outlet Port
  {d6b25783-27f9-4d64-903a-89c2ccc41d7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d300c78e-9abe-480b-be10-da24fd239aef}, !- Handle
  {d6b25783-27f9-4d64-903a-89c2ccc41d7f}, !- Source Object
  4,                                      !- Outlet Port
  {9b6557b5-9c4b-4a80-82dc-265375ef032f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {92bc24de-79cf-42e5-b48e-1656bb44431c}, !- Handle
  Coil Heating Electric 42,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e73695ed-5960-43a2-9086-3956152ca856}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {54c4cf16-afc8-4b90-8a0e-dcfaa4950c5c}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {851c8883-4d81-4dc7-874f-dac2ec6b58e1}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e414818c-6d46-472b-acaa-30588b75a5f5}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fd988389-cdc6-42ac-a055-2281eb1e313c}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ccc52651-8dd5-46ab-9c28-c711cf3639f9}, !- Handle
  Coil Cooling DX Single Speed 42 12kBtu/hr 10.4EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.60689452080845,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c6327d27-163c-4cc3-8d92-be7522b1c74e}, !- Handle
  Fan On Off 42,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fcf78afc-e712-4653-abbb-27a9aee6f04f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {01471f3e-9445-48fa-9665-f4266c547283}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fcf78afc-e712-4653-abbb-27a9aee6f04f}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {01471f3e-9445-48fa-9665-f4266c547283}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {defeffe0-bc70-4e63-bde8-0c98384ece04}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {3832fb37-fc96-4c52-9374-42ad89e109c1}, !- Air Inlet Node Name
  {623e8c93-f04c-4983-ab4d-fb1b89b68cd1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c6327d27-163c-4cc3-8d92-be7522b1c74e}, !- Supply Air Fan Name
  {92bc24de-79cf-42e5-b48e-1656bb44431c}, !- Heating Coil Name
  {ccc52651-8dd5-46ab-9c28-c711cf3639f9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5de6d495-a441-4606-9399-bf28bd26dc8c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 PTAC Inlet Air Node, !- Name
  {ef800008-936b-4827-a864-04ccbb03fa97}, !- Inlet Port
  {3832fb37-fc96-4c52-9374-42ad89e109c1}; !- Outlet Port

OS:Connection,
  {ef800008-936b-4827-a864-04ccbb03fa97}, !- Handle
  {d46ca946-fdad-40a0-8fc8-be989fc25ddf}, !- Source Object
  2,                                      !- Outlet Port
  {5de6d495-a441-4606-9399-bf28bd26dc8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3832fb37-fc96-4c52-9374-42ad89e109c1}, !- Handle
  {5de6d495-a441-4606-9399-bf28bd26dc8c}, !- Source Object
  3,                                      !- Outlet Port
  {defeffe0-bc70-4e63-bde8-0c98384ece04}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {90dcc540-ddff-4eef-95bb-d8c3a1e9c17f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 PTAC Outlet Air Node, !- Name
  {623e8c93-f04c-4983-ab4d-fb1b89b68cd1}, !- Inlet Port
  {d6cd873e-fdb1-419f-9b07-8dde621818e0}; !- Outlet Port

OS:Connection,
  {d6cd873e-fdb1-419f-9b07-8dde621818e0}, !- Handle
  {90dcc540-ddff-4eef-95bb-d8c3a1e9c17f}, !- Source Object
  3,                                      !- Outlet Port
  {0719ecf6-78cd-4a50-93aa-4c75f67e69b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623e8c93-f04c-4983-ab4d-fb1b89b68cd1}, !- Handle
  {defeffe0-bc70-4e63-bde8-0c98384ece04}, !- Source Object
  4,                                      !- Outlet Port
  {90dcc540-ddff-4eef-95bb-d8c3a1e9c17f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {82317760-3965-4a3c-95cf-7a4634b6316f}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {70b26f55-0248-4f67-969f-cef474de64da}, !- Water Inlet Node Name
  {d5bb18dc-2849-4454-b98a-839a10880fe4}; !- Water Outlet Node Name

OS:Node,
  {95ae2ce2-d2d5-4796-874d-deaa26527b26}, !- Handle
  Coil Heating Water Baseboard 42 Inlet Water Node, !- Name
  {4ffc0cd0-c377-41e2-8d50-f903eb5bebe9}, !- Inlet Port
  {70b26f55-0248-4f67-969f-cef474de64da}; !- Outlet Port

OS:Connection,
  {4ffc0cd0-c377-41e2-8d50-f903eb5bebe9}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  45,                                     !- Outlet Port
  {95ae2ce2-d2d5-4796-874d-deaa26527b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3cc3477-33a5-464a-bf65-43623e939161}, !- Handle
  Coil Heating Water Baseboard 42 Outlet Water Node, !- Name
  {d5bb18dc-2849-4454-b98a-839a10880fe4}, !- Inlet Port
  {165b47a3-4887-4919-ad6d-4ee7b71b5c90}; !- Outlet Port

OS:Connection,
  {70b26f55-0248-4f67-969f-cef474de64da}, !- Handle
  {95ae2ce2-d2d5-4796-874d-deaa26527b26}, !- Source Object
  3,                                      !- Outlet Port
  {82317760-3965-4a3c-95cf-7a4634b6316f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d5bb18dc-2849-4454-b98a-839a10880fe4}, !- Handle
  {82317760-3965-4a3c-95cf-7a4634b6316f}, !- Source Object
  10,                                     !- Outlet Port
  {f3cc3477-33a5-464a-bf65-43623e939161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {165b47a3-4887-4919-ad6d-4ee7b71b5c90}, !- Handle
  {f3cc3477-33a5-464a-bf65-43623e939161}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1f0752a5-10c5-46a9-b451-ed17e25a8b2f}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {82317760-3965-4a3c-95cf-7a4634b6316f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3d1d096a-7478-4646-9ecb-00b12f2bb06f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {9e0203e8-e47d-47c4-abba-1d86e083cccf}, !- Air Inlet Node Name
  {c8039275-786b-4e79-bfc8-23cf878412ae}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {78c0de62-f3b5-423a-92af-26fbde24d700}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42 Outlet Air Node, !- Name
  {c8039275-786b-4e79-bfc8-23cf878412ae}, !- Inlet Port
  {6bfc5f57-010a-4d24-ae5b-0babc78debc2}; !- Outlet Port

OS:Node,
  {d612cd02-7bfb-483b-aed8-fbc562b385f6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Return Air Node, !- Name
  {3d763582-1747-4764-8ee7-b8fcdd4b32fe}, !- Inlet Port
  {8efde295-8686-4ad7-9228-c56b078f1cfe}; !- Outlet Port

OS:Connection,
  {6bfc5f57-010a-4d24-ae5b-0babc78debc2}, !- Handle
  {78c0de62-f3b5-423a-92af-26fbde24d700}, !- Source Object
  3,                                      !- Outlet Port
  {0719ecf6-78cd-4a50-93aa-4c75f67e69b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d763582-1747-4764-8ee7-b8fcdd4b32fe}, !- Handle
  {5aac4a24-dd83-43f2-b0f0-9f3abd234301}, !- Source Object
  2,                                      !- Outlet Port
  {d612cd02-7bfb-483b-aed8-fbc562b385f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8efde295-8686-4ad7-9228-c56b078f1cfe}, !- Handle
  {d612cd02-7bfb-483b-aed8-fbc562b385f6}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {c3ab546e-fc3d-4c7c-b3c1-fb49d8bbd27f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42 Inlet Air Node, !- Name
  {0850aad9-6d5e-4c72-96e6-fd1489c3e0b7}, !- Inlet Port
  {9e0203e8-e47d-47c4-abba-1d86e083cccf}; !- Outlet Port

OS:Connection,
  {0850aad9-6d5e-4c72-96e6-fd1489c3e0b7}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  44,                                     !- Outlet Port
  {c3ab546e-fc3d-4c7c-b3c1-fb49d8bbd27f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0203e8-e47d-47c4-abba-1d86e083cccf}, !- Handle
  {c3ab546e-fc3d-4c7c-b3c1-fb49d8bbd27f}, !- Source Object
  3,                                      !- Outlet Port
  {3d1d096a-7478-4646-9ecb-00b12f2bb06f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8039275-786b-4e79-bfc8-23cf878412ae}, !- Handle
  {3d1d096a-7478-4646-9ecb-00b12f2bb06f}, !- Source Object
  4,                                      !- Outlet Port
  {78c0de62-f3b5-423a-92af-26fbde24d700}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {67d7b4e6-9f31-46f3-9227-be58a23d15c0}, !- Handle
  Coil Heating Electric 43,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {dbe3c3f1-d98f-4d42-b050-78d023d798fc}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {239d071f-bc5d-4e54-b545-caab6585fce1}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a0f73480-794a-4123-a028-e9475853f3cd}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {00ecbc1e-de0a-4d98-9445-9872328a1b83}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {221b455f-6a8d-4799-9158-c5c08a2b8dbe}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {eea3caca-cf7f-4e3f-a22d-739b0bbdf73d}, !- Handle
  Coil Cooling DX Single Speed 43 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8b25bb9c-7aa8-4c99-838d-83b6aba7353a}, !- Handle
  Fan On Off 43,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9c4453d1-1425-4a9d-87b4-5cadb1611f4e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {79e6ea4c-0a8e-43eb-a4a5-145340e68642}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9c4453d1-1425-4a9d-87b4-5cadb1611f4e}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {79e6ea4c-0a8e-43eb-a4a5-145340e68642}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a212db7d-6177-4995-abcf-62de76ac2b3c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {07710013-86c8-4072-9786-37a29e83a231}, !- Air Inlet Node Name
  {bcabb640-e5fa-467c-99ea-aa74bcce6d83}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8b25bb9c-7aa8-4c99-838d-83b6aba7353a}, !- Supply Air Fan Name
  {67d7b4e6-9f31-46f3-9227-be58a23d15c0}, !- Heating Coil Name
  {eea3caca-cf7f-4e3f-a22d-739b0bbdf73d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e6d55982-b74b-425a-8df8-1a4179386ad3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32 PTAC Inlet Air Node, !- Name
  {784eed5b-3c98-4b0d-9e14-42f27c690679}, !- Inlet Port
  {07710013-86c8-4072-9786-37a29e83a231}; !- Outlet Port

OS:Connection,
  {784eed5b-3c98-4b0d-9e14-42f27c690679}, !- Handle
  {5f8cb3aa-c6bb-4605-a526-de833f57c61b}, !- Source Object
  2,                                      !- Outlet Port
  {e6d55982-b74b-425a-8df8-1a4179386ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07710013-86c8-4072-9786-37a29e83a231}, !- Handle
  {e6d55982-b74b-425a-8df8-1a4179386ad3}, !- Source Object
  3,                                      !- Outlet Port
  {a212db7d-6177-4995-abcf-62de76ac2b3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {df1e71ee-008c-406c-b3b7-a1d25729f420}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32 PTAC Outlet Air Node, !- Name
  {bcabb640-e5fa-467c-99ea-aa74bcce6d83}, !- Inlet Port
  {38f03d46-e3fb-4754-b44e-dcef7cbc4faf}; !- Outlet Port

OS:Connection,
  {38f03d46-e3fb-4754-b44e-dcef7cbc4faf}, !- Handle
  {df1e71ee-008c-406c-b3b7-a1d25729f420}, !- Source Object
  3,                                      !- Outlet Port
  {79d72b5d-708b-4d33-92bb-6a83b7f8870a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcabb640-e5fa-467c-99ea-aa74bcce6d83}, !- Handle
  {a212db7d-6177-4995-abcf-62de76ac2b3c}, !- Source Object
  4,                                      !- Outlet Port
  {df1e71ee-008c-406c-b3b7-a1d25729f420}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {11ffff74-c4df-4fd0-b062-23b8988b8378}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6e61e8c0-c14d-471e-a35c-bc54c17db587}, !- Water Inlet Node Name
  {2dd30774-5584-4740-86f4-73efba8f1b09}; !- Water Outlet Node Name

OS:Node,
  {b1bfc0f0-2615-440b-a12f-2c52064b1615}, !- Handle
  Coil Heating Water Baseboard 43 Inlet Water Node, !- Name
  {3260f6e3-1e74-4316-b9a6-5092cd1ab051}, !- Inlet Port
  {6e61e8c0-c14d-471e-a35c-bc54c17db587}; !- Outlet Port

OS:Connection,
  {3260f6e3-1e74-4316-b9a6-5092cd1ab051}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  46,                                     !- Outlet Port
  {b1bfc0f0-2615-440b-a12f-2c52064b1615}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0e29130-d5f1-44d7-b151-db1613dd1490}, !- Handle
  Coil Heating Water Baseboard 43 Outlet Water Node, !- Name
  {2dd30774-5584-4740-86f4-73efba8f1b09}, !- Inlet Port
  {2c27a971-9c4b-41fa-ab44-dd645a1adbd8}; !- Outlet Port

OS:Connection,
  {6e61e8c0-c14d-471e-a35c-bc54c17db587}, !- Handle
  {b1bfc0f0-2615-440b-a12f-2c52064b1615}, !- Source Object
  3,                                      !- Outlet Port
  {11ffff74-c4df-4fd0-b062-23b8988b8378}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2dd30774-5584-4740-86f4-73efba8f1b09}, !- Handle
  {11ffff74-c4df-4fd0-b062-23b8988b8378}, !- Source Object
  10,                                     !- Outlet Port
  {a0e29130-d5f1-44d7-b151-db1613dd1490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c27a971-9c4b-41fa-ab44-dd645a1adbd8}, !- Handle
  {a0e29130-d5f1-44d7-b151-db1613dd1490}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {99f538b9-cf40-46ae-9363-fa40e88b2b2a}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {11ffff74-c4df-4fd0-b062-23b8988b8378}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d6563ebc-1e54-420a-9213-e834302ae97d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {564d1461-1408-45a9-8ce0-e1301133053d}, !- Air Inlet Node Name
  {b017a933-dcdd-4f76-963e-d52c45968199}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ab29a31d-55a2-4ff9-8586-11af40799d6a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43 Outlet Air Node, !- Name
  {b017a933-dcdd-4f76-963e-d52c45968199}, !- Inlet Port
  {648dbf26-a55f-477e-90b9-9de1096ca98a}; !- Outlet Port

OS:Node,
  {9a11099a-b4c3-4aed-a8ca-12493fd7b0fe}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32 Return Air Node, !- Name
  {bd92db6c-8dbb-4276-b0f3-9aad4ede8417}, !- Inlet Port
  {dedb204b-aa06-4b30-9af2-f72ff3eec483}; !- Outlet Port

OS:Connection,
  {648dbf26-a55f-477e-90b9-9de1096ca98a}, !- Handle
  {ab29a31d-55a2-4ff9-8586-11af40799d6a}, !- Source Object
  3,                                      !- Outlet Port
  {79d72b5d-708b-4d33-92bb-6a83b7f8870a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd92db6c-8dbb-4276-b0f3-9aad4ede8417}, !- Handle
  {91002036-7cb3-47d8-8cf0-48c0736aca66}, !- Source Object
  2,                                      !- Outlet Port
  {9a11099a-b4c3-4aed-a8ca-12493fd7b0fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dedb204b-aa06-4b30-9af2-f72ff3eec483}, !- Handle
  {9a11099a-b4c3-4aed-a8ca-12493fd7b0fe}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {23bf1db4-6b06-4094-bdfa-9952f486c6e4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43 Inlet Air Node, !- Name
  {fe51c338-c69a-40c6-91b4-05fc8bc38c62}, !- Inlet Port
  {564d1461-1408-45a9-8ce0-e1301133053d}; !- Outlet Port

OS:Connection,
  {fe51c338-c69a-40c6-91b4-05fc8bc38c62}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  45,                                     !- Outlet Port
  {23bf1db4-6b06-4094-bdfa-9952f486c6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {564d1461-1408-45a9-8ce0-e1301133053d}, !- Handle
  {23bf1db4-6b06-4094-bdfa-9952f486c6e4}, !- Source Object
  3,                                      !- Outlet Port
  {d6563ebc-1e54-420a-9213-e834302ae97d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b017a933-dcdd-4f76-963e-d52c45968199}, !- Handle
  {d6563ebc-1e54-420a-9213-e834302ae97d}, !- Source Object
  4,                                      !- Outlet Port
  {ab29a31d-55a2-4ff9-8586-11af40799d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f09328b5-d43f-4aaa-96ef-fef392d8781a}, !- Handle
  Coil Heating Electric 44,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {11e3abd7-2824-4356-be94-6e771e6ef89b}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d8407aa6-1123-4734-a115-e72b16a35d32}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f347bae7-7ed1-46c9-ba87-17934c1b2827}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e7dba64-501e-4e89-ac90-3f0cd9ad6444}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {378b03d5-54c7-46e9-a16f-654220682c1e}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c5de7f79-ec2a-4b89-935f-883197e7d2d0}, !- Handle
  Coil Cooling DX Single Speed 44 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4499355e-7345-41a6-851d-dae81679de4e}, !- Handle
  Fan On Off 44,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e67722ff-be06-4d67-a9c6-ad5dfff689cb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b7ab42bc-d355-4088-a3c3-bb6fd99d181e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e67722ff-be06-4d67-a9c6-ad5dfff689cb}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b7ab42bc-d355-4088-a3c3-bb6fd99d181e}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6185fe4d-8126-434a-abd0-7ab4fc415e04}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {47b70ac0-94eb-4135-ad18-cd474d415268}, !- Air Inlet Node Name
  {3f425af2-5f37-4426-a63f-51ed1ec44bb8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4499355e-7345-41a6-851d-dae81679de4e}, !- Supply Air Fan Name
  {f09328b5-d43f-4aaa-96ef-fef392d8781a}, !- Heating Coil Name
  {c5de7f79-ec2a-4b89-935f-883197e7d2d0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4692d5aa-4a5e-4812-92a0-dbfbee793c4b}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33 PTAC Inlet Air Node, !- Name
  {05a8bee4-2f9b-4bb4-b003-c3f581aa6af0}, !- Inlet Port
  {47b70ac0-94eb-4135-ad18-cd474d415268}; !- Outlet Port

OS:Connection,
  {05a8bee4-2f9b-4bb4-b003-c3f581aa6af0}, !- Handle
  {36978cc8-a26f-4062-8a75-edae328e1f19}, !- Source Object
  2,                                      !- Outlet Port
  {4692d5aa-4a5e-4812-92a0-dbfbee793c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b70ac0-94eb-4135-ad18-cd474d415268}, !- Handle
  {4692d5aa-4a5e-4812-92a0-dbfbee793c4b}, !- Source Object
  3,                                      !- Outlet Port
  {6185fe4d-8126-434a-abd0-7ab4fc415e04}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c98d3af-4df5-4119-83ae-ef28d3983994}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33 PTAC Outlet Air Node, !- Name
  {3f425af2-5f37-4426-a63f-51ed1ec44bb8}, !- Inlet Port
  {d9c80637-946b-42e6-ad0b-0fd8e9ebadc4}; !- Outlet Port

OS:Connection,
  {d9c80637-946b-42e6-ad0b-0fd8e9ebadc4}, !- Handle
  {7c98d3af-4df5-4119-83ae-ef28d3983994}, !- Source Object
  3,                                      !- Outlet Port
  {f8d73691-77dc-4075-aae0-4e6f1b32573b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f425af2-5f37-4426-a63f-51ed1ec44bb8}, !- Handle
  {6185fe4d-8126-434a-abd0-7ab4fc415e04}, !- Source Object
  4,                                      !- Outlet Port
  {7c98d3af-4df5-4119-83ae-ef28d3983994}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6c909f37-c0a1-458c-9c78-f1b63da807cb}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b86f390a-06c3-4419-afd3-50770b9a286c}, !- Water Inlet Node Name
  {d4a0660f-d42c-4c6f-87f4-7b8c5dfca9e8}; !- Water Outlet Node Name

OS:Node,
  {72e14e72-2692-4753-9b08-d395a7eb55ad}, !- Handle
  Coil Heating Water Baseboard 44 Inlet Water Node, !- Name
  {b4c64f9a-107f-49d7-8701-7cd07631416d}, !- Inlet Port
  {b86f390a-06c3-4419-afd3-50770b9a286c}; !- Outlet Port

OS:Connection,
  {b4c64f9a-107f-49d7-8701-7cd07631416d}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  47,                                     !- Outlet Port
  {72e14e72-2692-4753-9b08-d395a7eb55ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {555784bb-e21b-4292-be50-33006988f2ec}, !- Handle
  Coil Heating Water Baseboard 44 Outlet Water Node, !- Name
  {d4a0660f-d42c-4c6f-87f4-7b8c5dfca9e8}, !- Inlet Port
  {ed93164d-8cac-4476-8d41-895109d2dd59}; !- Outlet Port

OS:Connection,
  {b86f390a-06c3-4419-afd3-50770b9a286c}, !- Handle
  {72e14e72-2692-4753-9b08-d395a7eb55ad}, !- Source Object
  3,                                      !- Outlet Port
  {6c909f37-c0a1-458c-9c78-f1b63da807cb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d4a0660f-d42c-4c6f-87f4-7b8c5dfca9e8}, !- Handle
  {6c909f37-c0a1-458c-9c78-f1b63da807cb}, !- Source Object
  10,                                     !- Outlet Port
  {555784bb-e21b-4292-be50-33006988f2ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed93164d-8cac-4476-8d41-895109d2dd59}, !- Handle
  {555784bb-e21b-4292-be50-33006988f2ec}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a0e98484-aec5-4e27-a42c-c0af4a4ebdf2}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {6c909f37-c0a1-458c-9c78-f1b63da807cb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {73c0600e-e3e2-4ab4-926c-2a1984610bfe}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {3c937c7f-d16d-4aa2-8ff0-ecccb6b28e57}, !- Air Inlet Node Name
  {dfa7860e-3cd5-42ed-a79c-94163e60aae4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {57691df7-50cd-4ac6-aa5d-73306f1fea47}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44 Outlet Air Node, !- Name
  {dfa7860e-3cd5-42ed-a79c-94163e60aae4}, !- Inlet Port
  {8e46af8b-e637-4148-b71f-ae9439b3143b}; !- Outlet Port

OS:Node,
  {0200f3a4-0586-4704-93e9-7b0cd9d5b689}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33 Return Air Node, !- Name
  {df7b9509-12bc-4909-ae0f-809bcb080514}, !- Inlet Port
  {72bc85cb-09b9-470c-b253-1b48a0d700d6}; !- Outlet Port

OS:Connection,
  {8e46af8b-e637-4148-b71f-ae9439b3143b}, !- Handle
  {57691df7-50cd-4ac6-aa5d-73306f1fea47}, !- Source Object
  3,                                      !- Outlet Port
  {f8d73691-77dc-4075-aae0-4e6f1b32573b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df7b9509-12bc-4909-ae0f-809bcb080514}, !- Handle
  {85a20fad-d2e2-4514-9c5b-006b18415988}, !- Source Object
  2,                                      !- Outlet Port
  {0200f3a4-0586-4704-93e9-7b0cd9d5b689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72bc85cb-09b9-470c-b253-1b48a0d700d6}, !- Handle
  {0200f3a4-0586-4704-93e9-7b0cd9d5b689}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {fd6e5a56-398f-4a88-ba7f-2dfc8beac4db}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44 Inlet Air Node, !- Name
  {3822a761-eb97-4a2f-83af-2f0f6a079c95}, !- Inlet Port
  {3c937c7f-d16d-4aa2-8ff0-ecccb6b28e57}; !- Outlet Port

OS:Connection,
  {3822a761-eb97-4a2f-83af-2f0f6a079c95}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  46,                                     !- Outlet Port
  {fd6e5a56-398f-4a88-ba7f-2dfc8beac4db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c937c7f-d16d-4aa2-8ff0-ecccb6b28e57}, !- Handle
  {fd6e5a56-398f-4a88-ba7f-2dfc8beac4db}, !- Source Object
  3,                                      !- Outlet Port
  {73c0600e-e3e2-4ab4-926c-2a1984610bfe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfa7860e-3cd5-42ed-a79c-94163e60aae4}, !- Handle
  {73c0600e-e3e2-4ab4-926c-2a1984610bfe}, !- Source Object
  4,                                      !- Outlet Port
  {57691df7-50cd-4ac6-aa5d-73306f1fea47}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dabf769a-6e3e-4ea6-82b5-a615a0e262e3}, !- Handle
  Coil Heating Electric 45,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {84554e10-c993-462c-8500-3213ce8612b6}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5333362f-1c57-4beb-a689-0164b90b82d8}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fdef61aa-64f8-4d50-8a0b-10aab6db93c9}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6172305b-68b1-4d78-92c4-1b64071dbc14}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4eabb0a4-481b-43ef-b72a-5745e722888a}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {eb0a038c-36d8-475c-8f6d-4b364a5ab1c7}, !- Handle
  Coil Cooling DX Single Speed 45 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f3558d57-e503-4594-b073-7ac76c98116e}, !- Handle
  Fan On Off 45,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da61ad54-8b12-4c02-b5b2-febbfca4c87d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {756082d1-5b2e-4243-af79-1cc2c42da6f9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {da61ad54-8b12-4c02-b5b2-febbfca4c87d}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {756082d1-5b2e-4243-af79-1cc2c42da6f9}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {26e631e4-540d-49dc-b331-bd38d8b23281}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {afcef998-e78a-4372-9601-de75cbd4441c}, !- Air Inlet Node Name
  {5f12152c-4a97-4795-95da-2cca241b69ff}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f3558d57-e503-4594-b073-7ac76c98116e}, !- Supply Air Fan Name
  {dabf769a-6e3e-4ea6-82b5-a615a0e262e3}, !- Heating Coil Name
  {eb0a038c-36d8-475c-8f6d-4b364a5ab1c7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5bba42e5-24d9-4a17-b39d-db43fc73089d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34 PTAC Inlet Air Node, !- Name
  {183f592f-598e-473c-b2e4-75c3ed22ed74}, !- Inlet Port
  {afcef998-e78a-4372-9601-de75cbd4441c}; !- Outlet Port

OS:Connection,
  {183f592f-598e-473c-b2e4-75c3ed22ed74}, !- Handle
  {34da5cd6-1c73-4d5c-a101-abef206ff86f}, !- Source Object
  2,                                      !- Outlet Port
  {5bba42e5-24d9-4a17-b39d-db43fc73089d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afcef998-e78a-4372-9601-de75cbd4441c}, !- Handle
  {5bba42e5-24d9-4a17-b39d-db43fc73089d}, !- Source Object
  3,                                      !- Outlet Port
  {26e631e4-540d-49dc-b331-bd38d8b23281}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {762fb5b8-7bb9-4cdc-94b2-83bf5f06bd8c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34 PTAC Outlet Air Node, !- Name
  {5f12152c-4a97-4795-95da-2cca241b69ff}, !- Inlet Port
  {fe07aeb0-931d-469b-9199-3973120da560}; !- Outlet Port

OS:Connection,
  {fe07aeb0-931d-469b-9199-3973120da560}, !- Handle
  {762fb5b8-7bb9-4cdc-94b2-83bf5f06bd8c}, !- Source Object
  3,                                      !- Outlet Port
  {ec27c2ce-cf4b-4c2e-ad78-5bcee3beb6d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f12152c-4a97-4795-95da-2cca241b69ff}, !- Handle
  {26e631e4-540d-49dc-b331-bd38d8b23281}, !- Source Object
  4,                                      !- Outlet Port
  {762fb5b8-7bb9-4cdc-94b2-83bf5f06bd8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {579d6623-dbb3-4bd2-8f41-81f26bf0055c}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a359cd01-4646-4ae7-ad00-9d7198676693}, !- Water Inlet Node Name
  {e17bd645-4577-4d86-a7d1-fc08cf58fc1d}; !- Water Outlet Node Name

OS:Node,
  {eed9941e-7faf-4f03-94d2-9f04ad7100b2}, !- Handle
  Coil Heating Water Baseboard 45 Inlet Water Node, !- Name
  {3eea5c28-89fd-476c-8e92-46dbc413e8c2}, !- Inlet Port
  {a359cd01-4646-4ae7-ad00-9d7198676693}; !- Outlet Port

OS:Connection,
  {3eea5c28-89fd-476c-8e92-46dbc413e8c2}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  48,                                     !- Outlet Port
  {eed9941e-7faf-4f03-94d2-9f04ad7100b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb21b525-d0a6-492d-a856-1c893ec22001}, !- Handle
  Coil Heating Water Baseboard 45 Outlet Water Node, !- Name
  {e17bd645-4577-4d86-a7d1-fc08cf58fc1d}, !- Inlet Port
  {9b9600d1-f25a-4fa7-9429-a63774b22376}; !- Outlet Port

OS:Connection,
  {a359cd01-4646-4ae7-ad00-9d7198676693}, !- Handle
  {eed9941e-7faf-4f03-94d2-9f04ad7100b2}, !- Source Object
  3,                                      !- Outlet Port
  {579d6623-dbb3-4bd2-8f41-81f26bf0055c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e17bd645-4577-4d86-a7d1-fc08cf58fc1d}, !- Handle
  {579d6623-dbb3-4bd2-8f41-81f26bf0055c}, !- Source Object
  10,                                     !- Outlet Port
  {eb21b525-d0a6-492d-a856-1c893ec22001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b9600d1-f25a-4fa7-9429-a63774b22376}, !- Handle
  {eb21b525-d0a6-492d-a856-1c893ec22001}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f624e730-31ed-48b0-8b76-31d70d64cb4f}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {579d6623-dbb3-4bd2-8f41-81f26bf0055c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e2c93ee7-6531-43ea-bdbc-fcf464e668f2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {8b0c2f82-0512-461e-bc2e-9f33f3245717}, !- Air Inlet Node Name
  {90afd36a-e96b-4cc2-9a81-cc368557eaea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {367b66fa-baf3-4cd7-89d4-d75c050f5a58}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45 Outlet Air Node, !- Name
  {90afd36a-e96b-4cc2-9a81-cc368557eaea}, !- Inlet Port
  {1e8d99fb-4892-406a-bf20-97756cb4725e}; !- Outlet Port

OS:Node,
  {ef8a3f87-6a46-4231-8615-28acb6086605}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34 Return Air Node, !- Name
  {31c57b3a-4e53-48fd-a112-99807d5fd4b7}, !- Inlet Port
  {d5c2f516-38f0-4ad9-a796-26327873e642}; !- Outlet Port

OS:Connection,
  {1e8d99fb-4892-406a-bf20-97756cb4725e}, !- Handle
  {367b66fa-baf3-4cd7-89d4-d75c050f5a58}, !- Source Object
  3,                                      !- Outlet Port
  {ec27c2ce-cf4b-4c2e-ad78-5bcee3beb6d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31c57b3a-4e53-48fd-a112-99807d5fd4b7}, !- Handle
  {fe33f2f4-6411-4566-84a8-750820a6f9d1}, !- Source Object
  2,                                      !- Outlet Port
  {ef8a3f87-6a46-4231-8615-28acb6086605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c2f516-38f0-4ad9-a796-26327873e642}, !- Handle
  {ef8a3f87-6a46-4231-8615-28acb6086605}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {1e8f1f8a-4fb2-48de-9d18-d9cbd1093e02}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45 Inlet Air Node, !- Name
  {87272e52-eed6-46aa-8290-9a3316b53223}, !- Inlet Port
  {8b0c2f82-0512-461e-bc2e-9f33f3245717}; !- Outlet Port

OS:Connection,
  {87272e52-eed6-46aa-8290-9a3316b53223}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  47,                                     !- Outlet Port
  {1e8f1f8a-4fb2-48de-9d18-d9cbd1093e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b0c2f82-0512-461e-bc2e-9f33f3245717}, !- Handle
  {1e8f1f8a-4fb2-48de-9d18-d9cbd1093e02}, !- Source Object
  3,                                      !- Outlet Port
  {e2c93ee7-6531-43ea-bdbc-fcf464e668f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90afd36a-e96b-4cc2-9a81-cc368557eaea}, !- Handle
  {e2c93ee7-6531-43ea-bdbc-fcf464e668f2}, !- Source Object
  4,                                      !- Outlet Port
  {367b66fa-baf3-4cd7-89d4-d75c050f5a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7864be1e-44a2-4120-958a-52a9a2453479}, !- Handle
  Coil Heating Electric 46,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e768a965-a0c6-4e65-a92e-a1cea5dd2d47}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb0589d4-0c18-4c02-bb3a-1739c7552a1f}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {99880a76-2ca3-4d4b-82cc-02f2c4bb9eeb}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {282bc0ae-2f7b-4a8d-a7f8-c17ab2560349}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {db7d7b99-21f4-417c-be1d-9849232451ea}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {652f2be8-aeb7-4cdf-a5cd-d7a02610adc2}, !- Handle
  Coil Cooling DX Single Speed 46 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ce1fd294-cdf7-4f8b-a2e7-402abcca51df}, !- Handle
  Fan On Off 46,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d831dcb1-9210-4378-8c5e-bc99b4533e30}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f3a300af-906c-4411-94c7-87f083b7cf9d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d831dcb1-9210-4378-8c5e-bc99b4533e30}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f3a300af-906c-4411-94c7-87f083b7cf9d}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b7915d87-2b6c-4109-bf01-d50c143d27f3}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {3d3d0a33-a863-4ad3-8485-fb6d637d2e42}, !- Air Inlet Node Name
  {85b178ae-907a-4f07-909b-e998bd3e4b70}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ce1fd294-cdf7-4f8b-a2e7-402abcca51df}, !- Supply Air Fan Name
  {7864be1e-44a2-4120-958a-52a9a2453479}, !- Heating Coil Name
  {652f2be8-aeb7-4cdf-a5cd-d7a02610adc2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1f79ca06-4880-45d5-9663-383af755f3a9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35 PTAC Inlet Air Node, !- Name
  {480a70f1-9f9b-45eb-aa3d-1dc21496045e}, !- Inlet Port
  {3d3d0a33-a863-4ad3-8485-fb6d637d2e42}; !- Outlet Port

OS:Connection,
  {480a70f1-9f9b-45eb-aa3d-1dc21496045e}, !- Handle
  {6efa1a42-2478-40b5-9461-05356c9d4a43}, !- Source Object
  2,                                      !- Outlet Port
  {1f79ca06-4880-45d5-9663-383af755f3a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d3d0a33-a863-4ad3-8485-fb6d637d2e42}, !- Handle
  {1f79ca06-4880-45d5-9663-383af755f3a9}, !- Source Object
  3,                                      !- Outlet Port
  {b7915d87-2b6c-4109-bf01-d50c143d27f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95291c41-7fb0-4d35-a3d4-e5ac73b9b996}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35 PTAC Outlet Air Node, !- Name
  {85b178ae-907a-4f07-909b-e998bd3e4b70}, !- Inlet Port
  {a35e12ad-fab6-4658-8a28-e8d6e695fe15}; !- Outlet Port

OS:Connection,
  {a35e12ad-fab6-4658-8a28-e8d6e695fe15}, !- Handle
  {95291c41-7fb0-4d35-a3d4-e5ac73b9b996}, !- Source Object
  3,                                      !- Outlet Port
  {5b5baa1e-1255-4425-961d-341c87cb0af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85b178ae-907a-4f07-909b-e998bd3e4b70}, !- Handle
  {b7915d87-2b6c-4109-bf01-d50c143d27f3}, !- Source Object
  4,                                      !- Outlet Port
  {95291c41-7fb0-4d35-a3d4-e5ac73b9b996}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b85445fe-35b7-476a-b651-f7a0cce6b1fb}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {24789781-a0de-48ce-9375-30208e702766}, !- Water Inlet Node Name
  {135b1561-ac1a-436d-bb8b-b8e9067b4bac}; !- Water Outlet Node Name

OS:Node,
  {2217146d-34bb-43e4-a0a1-df41627fa1f1}, !- Handle
  Coil Heating Water Baseboard 46 Inlet Water Node, !- Name
  {b33bac08-9552-420a-89cc-c8e4f35271f8}, !- Inlet Port
  {24789781-a0de-48ce-9375-30208e702766}; !- Outlet Port

OS:Connection,
  {b33bac08-9552-420a-89cc-c8e4f35271f8}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  49,                                     !- Outlet Port
  {2217146d-34bb-43e4-a0a1-df41627fa1f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fafb092-5457-4edb-84cd-8d46b8caa6fc}, !- Handle
  Coil Heating Water Baseboard 46 Outlet Water Node, !- Name
  {135b1561-ac1a-436d-bb8b-b8e9067b4bac}, !- Inlet Port
  {97d2898e-7f9c-4e12-9ec1-d999565bd5f5}; !- Outlet Port

OS:Connection,
  {24789781-a0de-48ce-9375-30208e702766}, !- Handle
  {2217146d-34bb-43e4-a0a1-df41627fa1f1}, !- Source Object
  3,                                      !- Outlet Port
  {b85445fe-35b7-476a-b651-f7a0cce6b1fb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {135b1561-ac1a-436d-bb8b-b8e9067b4bac}, !- Handle
  {b85445fe-35b7-476a-b651-f7a0cce6b1fb}, !- Source Object
  10,                                     !- Outlet Port
  {0fafb092-5457-4edb-84cd-8d46b8caa6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97d2898e-7f9c-4e12-9ec1-d999565bd5f5}, !- Handle
  {0fafb092-5457-4edb-84cd-8d46b8caa6fc}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {49a12726-13e3-47be-8961-ce1277c21b61}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {b85445fe-35b7-476a-b651-f7a0cce6b1fb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {41da7791-d60e-48e3-9167-c29216d5314f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {62152971-24ae-44b0-96c3-8e126e95ed0f}, !- Air Inlet Node Name
  {13c40143-8979-4350-946a-6eb8ea03f52b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {638c8175-e040-43c5-8231-ba4b0e2ef63d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46 Outlet Air Node, !- Name
  {13c40143-8979-4350-946a-6eb8ea03f52b}, !- Inlet Port
  {96cd10e6-10e4-4f85-aa31-e67c698e4167}; !- Outlet Port

OS:Node,
  {0f26f430-1dfb-435d-bc52-2f369ff6863a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35 Return Air Node, !- Name
  {00611c86-85e6-46bb-a892-929d8132b39d}, !- Inlet Port
  {bf3609eb-78bf-420f-aaeb-9bce43b048f2}; !- Outlet Port

OS:Connection,
  {96cd10e6-10e4-4f85-aa31-e67c698e4167}, !- Handle
  {638c8175-e040-43c5-8231-ba4b0e2ef63d}, !- Source Object
  3,                                      !- Outlet Port
  {5b5baa1e-1255-4425-961d-341c87cb0af5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00611c86-85e6-46bb-a892-929d8132b39d}, !- Handle
  {bbbcd4ff-17a4-4a70-b3f2-5458a3070e55}, !- Source Object
  2,                                      !- Outlet Port
  {0f26f430-1dfb-435d-bc52-2f369ff6863a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf3609eb-78bf-420f-aaeb-9bce43b048f2}, !- Handle
  {0f26f430-1dfb-435d-bc52-2f369ff6863a}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {eb5149b7-2aa1-45c3-bcf9-823f15c63894}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46 Inlet Air Node, !- Name
  {f0320b7d-42e1-49ce-bc11-3eff4ad35d38}, !- Inlet Port
  {62152971-24ae-44b0-96c3-8e126e95ed0f}; !- Outlet Port

OS:Connection,
  {f0320b7d-42e1-49ce-bc11-3eff4ad35d38}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  48,                                     !- Outlet Port
  {eb5149b7-2aa1-45c3-bcf9-823f15c63894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62152971-24ae-44b0-96c3-8e126e95ed0f}, !- Handle
  {eb5149b7-2aa1-45c3-bcf9-823f15c63894}, !- Source Object
  3,                                      !- Outlet Port
  {41da7791-d60e-48e3-9167-c29216d5314f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13c40143-8979-4350-946a-6eb8ea03f52b}, !- Handle
  {41da7791-d60e-48e3-9167-c29216d5314f}, !- Source Object
  4,                                      !- Outlet Port
  {638c8175-e040-43c5-8231-ba4b0e2ef63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c9c04d84-84df-4cf9-a72a-e1b02ffe62ee}, !- Handle
  Coil Heating Electric 47,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4481ed04-24e9-40ad-a404-ec53f71d9793}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {365553bc-e151-42cc-939f-f9bcd5ffb826}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {59ee9e65-98bc-4408-befa-34c0846a9314}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {31916fcb-cb7a-4cf7-a795-c2e86b6aaa3f}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4aa5c1c4-783d-4334-ad33-826df40b77db}, !- Handle
  Curve Cubic 48,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3d24dee8-d5a3-4bf5-b9bd-db28b2e34519}, !- Handle
  Coil Cooling DX Single Speed 47 6kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b99452e4-1525-461f-b6f0-47a12cb3331d}, !- Handle
  Fan On Off 47,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ff48002c-8905-4c0d-a809-9f4936f283dc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9b76e98a-3351-408d-9be8-734d55122010}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ff48002c-8905-4c0d-a809-9f4936f283dc}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9b76e98a-3351-408d-9be8-734d55122010}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4bb39e33-2ce5-42a0-9024-baaabec8c7d4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {ab3d80fe-b1ba-4f97-b69f-f90e64c5b5d9}, !- Air Inlet Node Name
  {4710754b-a1ec-41d3-8a95-55c7ffbff492}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b99452e4-1525-461f-b6f0-47a12cb3331d}, !- Supply Air Fan Name
  {c9c04d84-84df-4cf9-a72a-e1b02ffe62ee}, !- Heating Coil Name
  {3d24dee8-d5a3-4bf5-b9bd-db28b2e34519}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a851b0ff-146a-4d63-8d1e-c1f329dae69a}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36 PTAC Inlet Air Node, !- Name
  {a152ca5b-0f57-41c2-aed7-5039950779b5}, !- Inlet Port
  {ab3d80fe-b1ba-4f97-b69f-f90e64c5b5d9}; !- Outlet Port

OS:Connection,
  {a152ca5b-0f57-41c2-aed7-5039950779b5}, !- Handle
  {7d3308c1-51f4-47fb-b7b6-b6ddf4bc7ee2}, !- Source Object
  2,                                      !- Outlet Port
  {a851b0ff-146a-4d63-8d1e-c1f329dae69a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab3d80fe-b1ba-4f97-b69f-f90e64c5b5d9}, !- Handle
  {a851b0ff-146a-4d63-8d1e-c1f329dae69a}, !- Source Object
  3,                                      !- Outlet Port
  {4bb39e33-2ce5-42a0-9024-baaabec8c7d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b7b33f44-ee7e-4008-a959-dfb0160536b7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36 PTAC Outlet Air Node, !- Name
  {4710754b-a1ec-41d3-8a95-55c7ffbff492}, !- Inlet Port
  {608148c0-9934-4b5f-81f1-5514d7e6b2c2}; !- Outlet Port

OS:Connection,
  {608148c0-9934-4b5f-81f1-5514d7e6b2c2}, !- Handle
  {b7b33f44-ee7e-4008-a959-dfb0160536b7}, !- Source Object
  3,                                      !- Outlet Port
  {d0393b4a-8996-4b9e-b3e1-39b20c984337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4710754b-a1ec-41d3-8a95-55c7ffbff492}, !- Handle
  {4bb39e33-2ce5-42a0-9024-baaabec8c7d4}, !- Source Object
  4,                                      !- Outlet Port
  {b7b33f44-ee7e-4008-a959-dfb0160536b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {15c1f979-ef94-4487-adf2-ad614c6b6d60}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {38779844-a6d2-4230-bbe3-e77b3ef30050}, !- Water Inlet Node Name
  {192b7627-eccf-4096-a83c-e3f3f957500f}; !- Water Outlet Node Name

OS:Node,
  {21600ecb-009a-4260-a790-2cf90f596a77}, !- Handle
  Coil Heating Water Baseboard 47 Inlet Water Node, !- Name
  {6a47fe37-3d10-4771-971c-0c2f3f9e8301}, !- Inlet Port
  {38779844-a6d2-4230-bbe3-e77b3ef30050}; !- Outlet Port

OS:Connection,
  {6a47fe37-3d10-4771-971c-0c2f3f9e8301}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  50,                                     !- Outlet Port
  {21600ecb-009a-4260-a790-2cf90f596a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {238ddf54-6392-40a2-88fc-be3c324a3164}, !- Handle
  Coil Heating Water Baseboard 47 Outlet Water Node, !- Name
  {192b7627-eccf-4096-a83c-e3f3f957500f}, !- Inlet Port
  {9c805924-5a6f-4853-b459-1fabf61ce51c}; !- Outlet Port

OS:Connection,
  {38779844-a6d2-4230-bbe3-e77b3ef30050}, !- Handle
  {21600ecb-009a-4260-a790-2cf90f596a77}, !- Source Object
  3,                                      !- Outlet Port
  {15c1f979-ef94-4487-adf2-ad614c6b6d60}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {192b7627-eccf-4096-a83c-e3f3f957500f}, !- Handle
  {15c1f979-ef94-4487-adf2-ad614c6b6d60}, !- Source Object
  10,                                     !- Outlet Port
  {238ddf54-6392-40a2-88fc-be3c324a3164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c805924-5a6f-4853-b459-1fabf61ce51c}, !- Handle
  {238ddf54-6392-40a2-88fc-be3c324a3164}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {892c23a7-8f7e-4e22-aa7a-c473a5b55314}, !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {15c1f979-ef94-4487-adf2-ad614c6b6d60}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5875e9bb-362b-4260-90cb-dc59a9c486d8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {f72cd9e0-c425-4697-9793-31613b20c1f7}, !- Air Inlet Node Name
  {72778949-a612-4dcd-8cfe-8afea0dac6d2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1c606029-7657-4213-b3a3-51ce4dc3a876}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47 Outlet Air Node, !- Name
  {72778949-a612-4dcd-8cfe-8afea0dac6d2}, !- Inlet Port
  {904d1493-4c3e-414e-bb74-e989c522d644}; !- Outlet Port

OS:Node,
  {2e75bf63-2661-40fd-9d2a-4a071d4eb7a1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36 Return Air Node, !- Name
  {99859e14-a23b-44e4-a461-024e36258856}, !- Inlet Port
  {0179c30a-723d-4b63-bc2c-7acf3a73a3b9}; !- Outlet Port

OS:Connection,
  {904d1493-4c3e-414e-bb74-e989c522d644}, !- Handle
  {1c606029-7657-4213-b3a3-51ce4dc3a876}, !- Source Object
  3,                                      !- Outlet Port
  {d0393b4a-8996-4b9e-b3e1-39b20c984337}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99859e14-a23b-44e4-a461-024e36258856}, !- Handle
  {7b18206d-71e9-46cd-9e53-9a82ed436df6}, !- Source Object
  2,                                      !- Outlet Port
  {2e75bf63-2661-40fd-9d2a-4a071d4eb7a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0179c30a-723d-4b63-bc2c-7acf3a73a3b9}, !- Handle
  {2e75bf63-2661-40fd-9d2a-4a071d4eb7a1}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {697997d5-ce37-45f3-b730-ca3cd3bbba47}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47 Inlet Air Node, !- Name
  {b3af37dd-6682-4af4-bbcc-a0cebfedffa5}, !- Inlet Port
  {f72cd9e0-c425-4697-9793-31613b20c1f7}; !- Outlet Port

OS:Connection,
  {b3af37dd-6682-4af4-bbcc-a0cebfedffa5}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  49,                                     !- Outlet Port
  {697997d5-ce37-45f3-b730-ca3cd3bbba47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f72cd9e0-c425-4697-9793-31613b20c1f7}, !- Handle
  {697997d5-ce37-45f3-b730-ca3cd3bbba47}, !- Source Object
  3,                                      !- Outlet Port
  {5875e9bb-362b-4260-90cb-dc59a9c486d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72778949-a612-4dcd-8cfe-8afea0dac6d2}, !- Handle
  {5875e9bb-362b-4260-90cb-dc59a9c486d8}, !- Source Object
  4,                                      !- Outlet Port
  {1c606029-7657-4213-b3a3-51ce4dc3a876}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {77752973-e7e3-4015-a55a-0dc99fa151f7}, !- Handle
  Coil Heating Electric 48,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5c87a80c-4d8e-4b42-b36d-0581ca0c93c1}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {efe93944-4871-4ec4-9d1b-6086126b7bb1}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5880baa4-298a-4a1a-b1f3-d9d9471fe396}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8be1930d-abee-43bc-bf63-af42aafa8741}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {51f26011-f4ee-42b6-9725-106e769a57a9}, !- Handle
  Curve Cubic 49,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c27de540-6734-4dc6-a6e8-f94a816c9c19}, !- Handle
  Coil Cooling DX Single Speed 48 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {89dd7cd4-de31-47b4-8ff4-30d7abec65af}, !- Handle
  Fan On Off 48,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {152b570a-0d30-4a9c-885c-53a224540e0e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {593cbcd0-fe3f-4ecf-b72d-b4828ce24f36}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {152b570a-0d30-4a9c-885c-53a224540e0e}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {593cbcd0-fe3f-4ecf-b72d-b4828ce24f36}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2f9295b0-8173-4da8-8876-eb6813b56468}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {7a14a59d-dcfa-4164-b92c-85fb628c9f10}, !- Air Inlet Node Name
  {4296e61b-cc8e-4444-a30f-e02aa1611a7a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {89dd7cd4-de31-47b4-8ff4-30d7abec65af}, !- Supply Air Fan Name
  {77752973-e7e3-4015-a55a-0dc99fa151f7}, !- Heating Coil Name
  {c27de540-6734-4dc6-a6e8-f94a816c9c19}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0d13927e-4914-41a3-83a0-7026789e6360}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37 PTAC Inlet Air Node, !- Name
  {2dac4495-a364-45d2-9bd8-ed232296c9dd}, !- Inlet Port
  {7a14a59d-dcfa-4164-b92c-85fb628c9f10}; !- Outlet Port

OS:Connection,
  {2dac4495-a364-45d2-9bd8-ed232296c9dd}, !- Handle
  {cc876d8c-d497-4e5e-9e9e-d777479cbc5e}, !- Source Object
  2,                                      !- Outlet Port
  {0d13927e-4914-41a3-83a0-7026789e6360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a14a59d-dcfa-4164-b92c-85fb628c9f10}, !- Handle
  {0d13927e-4914-41a3-83a0-7026789e6360}, !- Source Object
  3,                                      !- Outlet Port
  {2f9295b0-8173-4da8-8876-eb6813b56468}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8df8a3ff-c2bc-4c8d-8e12-4e8a2e823a53}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37 PTAC Outlet Air Node, !- Name
  {4296e61b-cc8e-4444-a30f-e02aa1611a7a}, !- Inlet Port
  {1b8af4ed-3580-4111-869c-c80c346aa40c}; !- Outlet Port

OS:Connection,
  {1b8af4ed-3580-4111-869c-c80c346aa40c}, !- Handle
  {8df8a3ff-c2bc-4c8d-8e12-4e8a2e823a53}, !- Source Object
  3,                                      !- Outlet Port
  {514cacd1-ef71-4abd-a6d8-64af5da9f0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4296e61b-cc8e-4444-a30f-e02aa1611a7a}, !- Handle
  {2f9295b0-8173-4da8-8876-eb6813b56468}, !- Source Object
  4,                                      !- Outlet Port
  {8df8a3ff-c2bc-4c8d-8e12-4e8a2e823a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bb18a107-345f-4a8c-9fab-77fe8fec3fee}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {05af4bed-546b-4096-986d-867d5853b73a}, !- Water Inlet Node Name
  {4d2b6ceb-a54e-4b96-ac97-94b1228e184a}; !- Water Outlet Node Name

OS:Node,
  {ea450609-79c7-4a71-a2e0-1ae862262690}, !- Handle
  Coil Heating Water Baseboard 48 Inlet Water Node, !- Name
  {14462eb1-66b7-420a-8c87-057a2ef9cc82}, !- Inlet Port
  {05af4bed-546b-4096-986d-867d5853b73a}; !- Outlet Port

OS:Connection,
  {14462eb1-66b7-420a-8c87-057a2ef9cc82}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  51,                                     !- Outlet Port
  {ea450609-79c7-4a71-a2e0-1ae862262690}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00fe5a62-8ba2-4d2f-b1ee-0ffc31244735}, !- Handle
  Coil Heating Water Baseboard 48 Outlet Water Node, !- Name
  {4d2b6ceb-a54e-4b96-ac97-94b1228e184a}, !- Inlet Port
  {8af868b3-8ce2-401e-9313-483b118f7958}; !- Outlet Port

OS:Connection,
  {05af4bed-546b-4096-986d-867d5853b73a}, !- Handle
  {ea450609-79c7-4a71-a2e0-1ae862262690}, !- Source Object
  3,                                      !- Outlet Port
  {bb18a107-345f-4a8c-9fab-77fe8fec3fee}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4d2b6ceb-a54e-4b96-ac97-94b1228e184a}, !- Handle
  {bb18a107-345f-4a8c-9fab-77fe8fec3fee}, !- Source Object
  10,                                     !- Outlet Port
  {00fe5a62-8ba2-4d2f-b1ee-0ffc31244735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8af868b3-8ce2-401e-9313-483b118f7958}, !- Handle
  {00fe5a62-8ba2-4d2f-b1ee-0ffc31244735}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b5c9c7b8-9662-4eb2-8b48-8cf90f574496}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {bb18a107-345f-4a8c-9fab-77fe8fec3fee}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6396b9cb-e56e-4f16-8cc1-b7a6b696b54a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {f621b1fe-60ae-40c6-9bac-78bb88aeda91}, !- Air Inlet Node Name
  {58c2021c-3046-4ea3-a5b0-b2990ad7327a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e2a32d18-3061-4686-9a63-26bcc3df3232}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48 Outlet Air Node, !- Name
  {58c2021c-3046-4ea3-a5b0-b2990ad7327a}, !- Inlet Port
  {9617aa5c-2bb6-4a7b-abe3-09b3e16ccb80}; !- Outlet Port

OS:Node,
  {854bcf16-42a1-475b-80bc-2cb51242bdd0}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37 Return Air Node, !- Name
  {75098101-576d-432a-a908-ddd4d0cb8d90}, !- Inlet Port
  {f6c64a2b-d2df-4f1e-aeef-fe02c8600d03}; !- Outlet Port

OS:Connection,
  {9617aa5c-2bb6-4a7b-abe3-09b3e16ccb80}, !- Handle
  {e2a32d18-3061-4686-9a63-26bcc3df3232}, !- Source Object
  3,                                      !- Outlet Port
  {514cacd1-ef71-4abd-a6d8-64af5da9f0f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75098101-576d-432a-a908-ddd4d0cb8d90}, !- Handle
  {9cf2203f-9584-4524-bff8-30ac26d3d004}, !- Source Object
  2,                                      !- Outlet Port
  {854bcf16-42a1-475b-80bc-2cb51242bdd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c64a2b-d2df-4f1e-aeef-fe02c8600d03}, !- Handle
  {854bcf16-42a1-475b-80bc-2cb51242bdd0}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {f4cb4fc8-5c87-4999-bbcd-ef35ae06f826}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48 Inlet Air Node, !- Name
  {79c4ae59-a428-4316-b3a9-e3eab044690b}, !- Inlet Port
  {f621b1fe-60ae-40c6-9bac-78bb88aeda91}; !- Outlet Port

OS:Connection,
  {79c4ae59-a428-4316-b3a9-e3eab044690b}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  50,                                     !- Outlet Port
  {f4cb4fc8-5c87-4999-bbcd-ef35ae06f826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f621b1fe-60ae-40c6-9bac-78bb88aeda91}, !- Handle
  {f4cb4fc8-5c87-4999-bbcd-ef35ae06f826}, !- Source Object
  3,                                      !- Outlet Port
  {6396b9cb-e56e-4f16-8cc1-b7a6b696b54a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58c2021c-3046-4ea3-a5b0-b2990ad7327a}, !- Handle
  {6396b9cb-e56e-4f16-8cc1-b7a6b696b54a}, !- Source Object
  4,                                      !- Outlet Port
  {e2a32d18-3061-4686-9a63-26bcc3df3232}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5e91b71a-2305-41a4-b53f-d341e2af2b35}, !- Handle
  Coil Heating Electric 49,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bb7d4899-a50b-4109-8a37-ec127643e922}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {11d2eca3-5977-41bc-b1ec-72eae020668b}, !- Handle
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ffe71e1-2974-455d-a359-a1d5fc690d14}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {de384c23-1deb-403a-86f7-1a12553d00fe}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {710b98c9-74b1-4553-b7b7-45319547736e}, !- Handle
  Curve Cubic 50,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5848bb32-d06f-4a86-9d36-6320df02b642}, !- Handle
  Coil Cooling DX Single Speed 49 6kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6e08b36a-650b-44c9-8cd4-6fe3b78dfc97}, !- Handle
  Fan On Off 49,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {03d74c5e-12b1-4115-a2d4-8a9b44f26214}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a8640ea0-74a9-4437-b830-2906da8c3951}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {03d74c5e-12b1-4115-a2d4-8a9b44f26214}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a8640ea0-74a9-4437-b830-2906da8c3951}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {052501c1-b2ca-4c32-930c-2995f91e2b91}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {916ff23c-cd7e-40a1-a2d4-bc203f853e7a}, !- Air Inlet Node Name
  {d823c261-d970-40f2-9df7-fe09605746bf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6e08b36a-650b-44c9-8cd4-6fe3b78dfc97}, !- Supply Air Fan Name
  {5e91b71a-2305-41a4-b53f-d341e2af2b35}, !- Heating Coil Name
  {5848bb32-d06f-4a86-9d36-6320df02b642}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {937d3537-775e-4f84-8aea-b988d7dd3394}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38 PTAC Inlet Air Node, !- Name
  {fd770d38-8820-407d-b824-fe29afa0e70a}, !- Inlet Port
  {916ff23c-cd7e-40a1-a2d4-bc203f853e7a}; !- Outlet Port

OS:Connection,
  {fd770d38-8820-407d-b824-fe29afa0e70a}, !- Handle
  {ac3dda78-fc5e-458e-9157-582af0d9375e}, !- Source Object
  2,                                      !- Outlet Port
  {937d3537-775e-4f84-8aea-b988d7dd3394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {916ff23c-cd7e-40a1-a2d4-bc203f853e7a}, !- Handle
  {937d3537-775e-4f84-8aea-b988d7dd3394}, !- Source Object
  3,                                      !- Outlet Port
  {052501c1-b2ca-4c32-930c-2995f91e2b91}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {00d660a4-3206-4120-ab9a-05c3a1bd00e1}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38 PTAC Outlet Air Node, !- Name
  {d823c261-d970-40f2-9df7-fe09605746bf}, !- Inlet Port
  {058c0559-88e5-47c9-af06-e44099441b7e}; !- Outlet Port

OS:Connection,
  {058c0559-88e5-47c9-af06-e44099441b7e}, !- Handle
  {00d660a4-3206-4120-ab9a-05c3a1bd00e1}, !- Source Object
  3,                                      !- Outlet Port
  {58d6b0cb-3a74-490e-9d01-e6617c3c8043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d823c261-d970-40f2-9df7-fe09605746bf}, !- Handle
  {052501c1-b2ca-4c32-930c-2995f91e2b91}, !- Source Object
  4,                                      !- Outlet Port
  {00d660a4-3206-4120-ab9a-05c3a1bd00e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f43c1b31-b942-4449-be07-0468d3b68201}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {845652b6-6b44-4a3e-8b4f-1c1d4c2faebc}, !- Water Inlet Node Name
  {87cb56be-4666-4527-88a2-c76be735cc45}; !- Water Outlet Node Name

OS:Node,
  {9ac73431-1c24-4d02-8e3b-04e786d91f7a}, !- Handle
  Coil Heating Water Baseboard 49 Inlet Water Node, !- Name
  {c9734611-938b-4c78-b25c-d6b008843bfb}, !- Inlet Port
  {845652b6-6b44-4a3e-8b4f-1c1d4c2faebc}; !- Outlet Port

OS:Connection,
  {c9734611-938b-4c78-b25c-d6b008843bfb}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  52,                                     !- Outlet Port
  {9ac73431-1c24-4d02-8e3b-04e786d91f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1267c5f-e54f-4d33-97fc-fcc48f46bf3e}, !- Handle
  Coil Heating Water Baseboard 49 Outlet Water Node, !- Name
  {87cb56be-4666-4527-88a2-c76be735cc45}, !- Inlet Port
  {5a3e08f4-9412-422b-ab7d-532fdd61942d}; !- Outlet Port

OS:Connection,
  {845652b6-6b44-4a3e-8b4f-1c1d4c2faebc}, !- Handle
  {9ac73431-1c24-4d02-8e3b-04e786d91f7a}, !- Source Object
  3,                                      !- Outlet Port
  {f43c1b31-b942-4449-be07-0468d3b68201}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {87cb56be-4666-4527-88a2-c76be735cc45}, !- Handle
  {f43c1b31-b942-4449-be07-0468d3b68201}, !- Source Object
  10,                                     !- Outlet Port
  {b1267c5f-e54f-4d33-97fc-fcc48f46bf3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a3e08f4-9412-422b-ab7d-532fdd61942d}, !- Handle
  {b1267c5f-e54f-4d33-97fc-fcc48f46bf3e}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8553a47d-5fa4-4bc7-a0ed-ef3ae7173cfa}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {f43c1b31-b942-4449-be07-0468d3b68201}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4ac45bbf-0254-4e45-8571-3203fd6c265a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {f19a0790-6b72-45e9-9997-d9ad82ee0964}, !- Air Inlet Node Name
  {949a66aa-bda5-4726-9613-854a1a06b34f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4a13f233-1d77-4e1e-8072-f22ce1d23663}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49 Outlet Air Node, !- Name
  {949a66aa-bda5-4726-9613-854a1a06b34f}, !- Inlet Port
  {7704f1c4-6672-42fe-a264-2d811014760a}; !- Outlet Port

OS:Node,
  {ceed9161-d7bf-414b-b0e0-a69ff87798f4}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38 Return Air Node, !- Name
  {92a59c21-9646-4875-a03d-ac0fa024780a}, !- Inlet Port
  {68870421-4a4b-4ac6-806b-876bcbbc770c}; !- Outlet Port

OS:Connection,
  {7704f1c4-6672-42fe-a264-2d811014760a}, !- Handle
  {4a13f233-1d77-4e1e-8072-f22ce1d23663}, !- Source Object
  3,                                      !- Outlet Port
  {58d6b0cb-3a74-490e-9d01-e6617c3c8043}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92a59c21-9646-4875-a03d-ac0fa024780a}, !- Handle
  {7d758830-571e-464c-a485-48e8ee2193fb}, !- Source Object
  2,                                      !- Outlet Port
  {ceed9161-d7bf-414b-b0e0-a69ff87798f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68870421-4a4b-4ac6-806b-876bcbbc770c}, !- Handle
  {ceed9161-d7bf-414b-b0e0-a69ff87798f4}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  51;                                     !- Inlet Port

OS:Node,
  {6218a87e-7725-44c1-ac0a-ec54102bf116}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49 Inlet Air Node, !- Name
  {390eb656-192c-4012-85a9-bf3454169dfd}, !- Inlet Port
  {f19a0790-6b72-45e9-9997-d9ad82ee0964}; !- Outlet Port

OS:Connection,
  {390eb656-192c-4012-85a9-bf3454169dfd}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  51,                                     !- Outlet Port
  {6218a87e-7725-44c1-ac0a-ec54102bf116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f19a0790-6b72-45e9-9997-d9ad82ee0964}, !- Handle
  {6218a87e-7725-44c1-ac0a-ec54102bf116}, !- Source Object
  3,                                      !- Outlet Port
  {4ac45bbf-0254-4e45-8571-3203fd6c265a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {949a66aa-bda5-4726-9613-854a1a06b34f}, !- Handle
  {4ac45bbf-0254-4e45-8571-3203fd6c265a}, !- Source Object
  4,                                      !- Outlet Port
  {4a13f233-1d77-4e1e-8072-f22ce1d23663}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {315e190d-ab60-4d28-b2cc-91e86f8312dd}, !- Handle
  Coil Heating Electric 50,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6e0d2192-3843-4ebc-a12b-7dc973f3be45}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f88ab71-10b8-44c9-a80e-9d109c672ed0}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {943dd345-d6ad-490c-b699-6603d56af90e}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d5e0ed97-b9e3-4e30-999a-c7c880293eba}, !- Handle
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {26353b25-ba3d-4ff3-a7d8-60d27cbb05e3}, !- Handle
  Curve Cubic 51,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c0533549-7120-4b00-9fd2-09519754a9b7}, !- Handle
  Coil Cooling DX Single Speed 50 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {697f60e2-1ca2-4c4a-ab35-fda2546a934e}, !- Handle
  Fan On Off 50,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3328627f-bb88-4dd9-8405-75b0001de53b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {10b8248d-d4c6-4c43-85e7-f62c9040e46a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3328627f-bb88-4dd9-8405-75b0001de53b}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {10b8248d-d4c6-4c43-85e7-f62c9040e46a}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c8414ff8-f658-42ab-b30b-34fd56e9a935}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {5ce4d296-a583-4d94-a497-340d8063e522}, !- Air Inlet Node Name
  {7b339819-7160-4ef7-a652-8f1c1b1caa10}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {697f60e2-1ca2-4c4a-ab35-fda2546a934e}, !- Supply Air Fan Name
  {315e190d-ab60-4d28-b2cc-91e86f8312dd}, !- Heating Coil Name
  {c0533549-7120-4b00-9fd2-09519754a9b7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {071eb74f-a1d5-4c81-bb1a-6f7714d9a1a6}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39 PTAC Inlet Air Node, !- Name
  {f2f8d75f-571e-4f03-b1be-27ecf0d9cf81}, !- Inlet Port
  {5ce4d296-a583-4d94-a497-340d8063e522}; !- Outlet Port

OS:Connection,
  {f2f8d75f-571e-4f03-b1be-27ecf0d9cf81}, !- Handle
  {2329967e-3711-4097-bc27-e360cc60a79a}, !- Source Object
  2,                                      !- Outlet Port
  {071eb74f-a1d5-4c81-bb1a-6f7714d9a1a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ce4d296-a583-4d94-a497-340d8063e522}, !- Handle
  {071eb74f-a1d5-4c81-bb1a-6f7714d9a1a6}, !- Source Object
  3,                                      !- Outlet Port
  {c8414ff8-f658-42ab-b30b-34fd56e9a935}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5be9fbfe-525e-4c90-b92f-5fd068bf81a7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39 PTAC Outlet Air Node, !- Name
  {7b339819-7160-4ef7-a652-8f1c1b1caa10}, !- Inlet Port
  {4dfbe90b-08f2-47ab-8437-0d68dacb3dae}; !- Outlet Port

OS:Connection,
  {4dfbe90b-08f2-47ab-8437-0d68dacb3dae}, !- Handle
  {5be9fbfe-525e-4c90-b92f-5fd068bf81a7}, !- Source Object
  3,                                      !- Outlet Port
  {e658738f-d0dc-496b-8e4d-d5f03eaeae0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b339819-7160-4ef7-a652-8f1c1b1caa10}, !- Handle
  {c8414ff8-f658-42ab-b30b-34fd56e9a935}, !- Source Object
  4,                                      !- Outlet Port
  {5be9fbfe-525e-4c90-b92f-5fd068bf81a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {aa4b1ef5-d039-4857-974f-4652c910dc70}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {36af38bb-f745-45d6-877e-28f04a89b5e7}, !- Water Inlet Node Name
  {159bd77a-c07c-47fb-b3b2-636d73979eba}; !- Water Outlet Node Name

OS:Node,
  {a3e79dbb-c0b8-4edf-8b30-d7bb3df8d582}, !- Handle
  Coil Heating Water Baseboard 50 Inlet Water Node, !- Name
  {5c200afb-14ea-41c5-8867-7cc4a9837c22}, !- Inlet Port
  {36af38bb-f745-45d6-877e-28f04a89b5e7}; !- Outlet Port

OS:Connection,
  {5c200afb-14ea-41c5-8867-7cc4a9837c22}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  53,                                     !- Outlet Port
  {a3e79dbb-c0b8-4edf-8b30-d7bb3df8d582}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a095b7a-8921-4166-9681-7e10b3e7388b}, !- Handle
  Coil Heating Water Baseboard 50 Outlet Water Node, !- Name
  {159bd77a-c07c-47fb-b3b2-636d73979eba}, !- Inlet Port
  {daf16a85-45a9-4b05-941f-63d643e52c44}; !- Outlet Port

OS:Connection,
  {36af38bb-f745-45d6-877e-28f04a89b5e7}, !- Handle
  {a3e79dbb-c0b8-4edf-8b30-d7bb3df8d582}, !- Source Object
  3,                                      !- Outlet Port
  {aa4b1ef5-d039-4857-974f-4652c910dc70}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {159bd77a-c07c-47fb-b3b2-636d73979eba}, !- Handle
  {aa4b1ef5-d039-4857-974f-4652c910dc70}, !- Source Object
  10,                                     !- Outlet Port
  {9a095b7a-8921-4166-9681-7e10b3e7388b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf16a85-45a9-4b05-941f-63d643e52c44}, !- Handle
  {9a095b7a-8921-4166-9681-7e10b3e7388b}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  53;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cc7b8cdb-5776-4b27-a96d-00260c1c829a}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {aa4b1ef5-d039-4857-974f-4652c910dc70}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cfbe6273-c60e-48b8-a94c-f2ab53315177}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {3cc32cda-e43a-4ae7-a54c-9244e274cac2}, !- Air Inlet Node Name
  {6f1eb988-14ea-4aeb-a8ef-76b3fecc8a2a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {58b67212-bc38-4546-b785-d13d9ca7ba98}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50 Outlet Air Node, !- Name
  {6f1eb988-14ea-4aeb-a8ef-76b3fecc8a2a}, !- Inlet Port
  {18af57d1-ad1b-4253-9e76-9596166d8802}; !- Outlet Port

OS:Node,
  {24d21038-2cd9-4462-baa9-0c912384d4a8}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39 Return Air Node, !- Name
  {66ae6a0a-702d-44a4-a4bf-f51b81099c2e}, !- Inlet Port
  {a2f96f5f-4e92-4851-82c6-a2dbc7867fc7}; !- Outlet Port

OS:Connection,
  {18af57d1-ad1b-4253-9e76-9596166d8802}, !- Handle
  {58b67212-bc38-4546-b785-d13d9ca7ba98}, !- Source Object
  3,                                      !- Outlet Port
  {e658738f-d0dc-496b-8e4d-d5f03eaeae0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66ae6a0a-702d-44a4-a4bf-f51b81099c2e}, !- Handle
  {8424b35e-ff8d-4128-a74b-3878cd5394e8}, !- Source Object
  2,                                      !- Outlet Port
  {24d21038-2cd9-4462-baa9-0c912384d4a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2f96f5f-4e92-4851-82c6-a2dbc7867fc7}, !- Handle
  {24d21038-2cd9-4462-baa9-0c912384d4a8}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  52;                                     !- Inlet Port

OS:Node,
  {a997fb81-4618-440a-8ebc-bfc7a82cc95c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50 Inlet Air Node, !- Name
  {2a57c3b4-ddef-41f8-8cf1-5f1ed408f5d1}, !- Inlet Port
  {3cc32cda-e43a-4ae7-a54c-9244e274cac2}; !- Outlet Port

OS:Connection,
  {2a57c3b4-ddef-41f8-8cf1-5f1ed408f5d1}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  52,                                     !- Outlet Port
  {a997fb81-4618-440a-8ebc-bfc7a82cc95c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cc32cda-e43a-4ae7-a54c-9244e274cac2}, !- Handle
  {a997fb81-4618-440a-8ebc-bfc7a82cc95c}, !- Source Object
  3,                                      !- Outlet Port
  {cfbe6273-c60e-48b8-a94c-f2ab53315177}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f1eb988-14ea-4aeb-a8ef-76b3fecc8a2a}, !- Handle
  {cfbe6273-c60e-48b8-a94c-f2ab53315177}, !- Source Object
  4,                                      !- Outlet Port
  {58b67212-bc38-4546-b785-d13d9ca7ba98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {18fce4b0-6a91-4cd7-b240-f31822edab21}, !- Handle
  Coil Heating Electric 51,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {59404dff-8999-46f6-bcc0-8cbe7900cc1d}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {688fe912-1f89-43a0-b7fb-3fdb15498ab5}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1ddf4ff-6bcd-4607-bd38-60cacb5dd138}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c36b238e-17fc-48f6-9003-463872296b51}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b748a880-a124-462d-9327-768a16a24e5b}, !- Handle
  Curve Cubic 52,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5f7b910a-7e2f-4008-908b-c2d4294cc96e}, !- Handle
  Coil Cooling DX Single Speed 51 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {23df5c33-285f-413c-a919-6ae65f03a4eb}, !- Handle
  Fan On Off 51,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4153c823-770e-4ae6-8ee6-7cf8eef02e62}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c89d1a85-f547-4084-bf65-0fe4982e17a9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4153c823-770e-4ae6-8ee6-7cf8eef02e62}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c89d1a85-f547-4084-bf65-0fe4982e17a9}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0488152b-f865-4b07-8975-b286d4cb0ce9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {453cb6d6-4290-44f7-81a4-97787c0d0cb1}, !- Air Inlet Node Name
  {a55c1f40-9c64-4e8e-a440-b6dbc943aa8b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {23df5c33-285f-413c-a919-6ae65f03a4eb}, !- Supply Air Fan Name
  {18fce4b0-6a91-4cd7-b240-f31822edab21}, !- Heating Coil Name
  {5f7b910a-7e2f-4008-908b-c2d4294cc96e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {14c29887-b6ec-4087-83e5-119b0819cf2c}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40 PTAC Inlet Air Node, !- Name
  {96bb6579-02f1-4427-b3ef-4721f1d4c160}, !- Inlet Port
  {453cb6d6-4290-44f7-81a4-97787c0d0cb1}; !- Outlet Port

OS:Connection,
  {96bb6579-02f1-4427-b3ef-4721f1d4c160}, !- Handle
  {994cb9d7-7fd8-4fb8-a41e-3f1949bdf19f}, !- Source Object
  2,                                      !- Outlet Port
  {14c29887-b6ec-4087-83e5-119b0819cf2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {453cb6d6-4290-44f7-81a4-97787c0d0cb1}, !- Handle
  {14c29887-b6ec-4087-83e5-119b0819cf2c}, !- Source Object
  3,                                      !- Outlet Port
  {0488152b-f865-4b07-8975-b286d4cb0ce9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ccb388d3-c479-46e6-97c5-86b72682fb52}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40 PTAC Outlet Air Node, !- Name
  {a55c1f40-9c64-4e8e-a440-b6dbc943aa8b}, !- Inlet Port
  {c6235b50-ca5b-498b-99b3-bfd04b3e511e}; !- Outlet Port

OS:Connection,
  {c6235b50-ca5b-498b-99b3-bfd04b3e511e}, !- Handle
  {ccb388d3-c479-46e6-97c5-86b72682fb52}, !- Source Object
  3,                                      !- Outlet Port
  {31bf8528-31d3-49e2-9834-63e3b6d20e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55c1f40-9c64-4e8e-a440-b6dbc943aa8b}, !- Handle
  {0488152b-f865-4b07-8975-b286d4cb0ce9}, !- Source Object
  4,                                      !- Outlet Port
  {ccb388d3-c479-46e6-97c5-86b72682fb52}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d9250320-8a44-409d-9f4b-ca36021be0f7}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ff9b7e6e-f15e-4be4-898c-d9ef07d7d3f7}, !- Water Inlet Node Name
  {e3f16e10-326a-42c8-9e1e-7a5549a483dc}; !- Water Outlet Node Name

OS:Node,
  {45063094-8975-4842-9a32-ce1facf40bf0}, !- Handle
  Coil Heating Water Baseboard 51 Inlet Water Node, !- Name
  {130c695c-484a-47cc-87e6-7825fffbe8ac}, !- Inlet Port
  {ff9b7e6e-f15e-4be4-898c-d9ef07d7d3f7}; !- Outlet Port

OS:Connection,
  {130c695c-484a-47cc-87e6-7825fffbe8ac}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  54,                                     !- Outlet Port
  {45063094-8975-4842-9a32-ce1facf40bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a670c378-fe7a-41f5-b629-877f28a9fbd0}, !- Handle
  Coil Heating Water Baseboard 51 Outlet Water Node, !- Name
  {e3f16e10-326a-42c8-9e1e-7a5549a483dc}, !- Inlet Port
  {7924163d-ace4-4564-90e7-9e7709d515aa}; !- Outlet Port

OS:Connection,
  {ff9b7e6e-f15e-4be4-898c-d9ef07d7d3f7}, !- Handle
  {45063094-8975-4842-9a32-ce1facf40bf0}, !- Source Object
  3,                                      !- Outlet Port
  {d9250320-8a44-409d-9f4b-ca36021be0f7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e3f16e10-326a-42c8-9e1e-7a5549a483dc}, !- Handle
  {d9250320-8a44-409d-9f4b-ca36021be0f7}, !- Source Object
  10,                                     !- Outlet Port
  {a670c378-fe7a-41f5-b629-877f28a9fbd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7924163d-ace4-4564-90e7-9e7709d515aa}, !- Handle
  {a670c378-fe7a-41f5-b629-877f28a9fbd0}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {da0b3057-6817-4813-a156-98c236fc91e4}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {d9250320-8a44-409d-9f4b-ca36021be0f7}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2513a61e-ea5e-4cf3-9387-47c1a8f18221}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {7d8fc570-4496-4cfc-b4c4-a140f712e64a}, !- Air Inlet Node Name
  {8121a0c3-6516-4f40-894a-f4055af18f56}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {033296b3-fba5-4902-b544-72cdcbb251f1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51 Outlet Air Node, !- Name
  {8121a0c3-6516-4f40-894a-f4055af18f56}, !- Inlet Port
  {d1878fd7-f7f8-4ac0-9686-5e38e881ba13}; !- Outlet Port

OS:Node,
  {1faf2018-8a80-405e-9543-7024d10787f7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40 Return Air Node, !- Name
  {f6baa013-23da-419c-a4b0-4dfd4f7946e9}, !- Inlet Port
  {ed114a91-bca1-40fd-bb02-ff641f59a0a0}; !- Outlet Port

OS:Connection,
  {d1878fd7-f7f8-4ac0-9686-5e38e881ba13}, !- Handle
  {033296b3-fba5-4902-b544-72cdcbb251f1}, !- Source Object
  3,                                      !- Outlet Port
  {31bf8528-31d3-49e2-9834-63e3b6d20e60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6baa013-23da-419c-a4b0-4dfd4f7946e9}, !- Handle
  {7770b590-06fb-4dd4-9c28-c03401efee9c}, !- Source Object
  2,                                      !- Outlet Port
  {1faf2018-8a80-405e-9543-7024d10787f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed114a91-bca1-40fd-bb02-ff641f59a0a0}, !- Handle
  {1faf2018-8a80-405e-9543-7024d10787f7}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  53;                                     !- Inlet Port

OS:Node,
  {482153d8-9ebe-46d5-bfad-e7f484cf795c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51 Inlet Air Node, !- Name
  {c8e281ae-6e05-46ef-b74d-8c68cccdd86b}, !- Inlet Port
  {7d8fc570-4496-4cfc-b4c4-a140f712e64a}; !- Outlet Port

OS:Connection,
  {c8e281ae-6e05-46ef-b74d-8c68cccdd86b}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  53,                                     !- Outlet Port
  {482153d8-9ebe-46d5-bfad-e7f484cf795c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d8fc570-4496-4cfc-b4c4-a140f712e64a}, !- Handle
  {482153d8-9ebe-46d5-bfad-e7f484cf795c}, !- Source Object
  3,                                      !- Outlet Port
  {2513a61e-ea5e-4cf3-9387-47c1a8f18221}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8121a0c3-6516-4f40-894a-f4055af18f56}, !- Handle
  {2513a61e-ea5e-4cf3-9387-47c1a8f18221}, !- Source Object
  4,                                      !- Outlet Port
  {033296b3-fba5-4902-b544-72cdcbb251f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {88f63671-f8c9-49fe-ae1a-5436edfdd3bb}, !- Handle
  Coil Heating Electric 52,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ac9ad20b-2688-4d8c-8263-3e5b19ad4771}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5c368f9a-97d9-4370-899d-7b748b0ed458}, !- Handle
  Curve Quadratic 105,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {29fff5c3-4d57-403f-88f3-25c801307f1b}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d3fe760-ab8e-449e-b3ab-d0296a5f7074}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ce56a877-be33-4168-85ba-1b21f81b988a}, !- Handle
  Curve Cubic 53,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {71235a54-3c88-42ab-a117-a80411e72d4f}, !- Handle
  Coil Cooling DX Single Speed 52 3kBtu/hr 11.9EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09848706816184,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3551db9e-235c-49da-a9c1-22e5b413acf5}, !- Handle
  Fan On Off 52,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8ad9a6da-55d9-4bf5-ab81-30f98414e24d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {27608f1e-6a8b-4e92-a294-de8f8b1eec53}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8ad9a6da-55d9-4bf5-ab81-30f98414e24d}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {27608f1e-6a8b-4e92-a294-de8f8b1eec53}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c93333d2-f885-403d-a95c-8d7d58b48fb7}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {2de18122-2583-4feb-b7bc-b7870b8e279f}, !- Air Inlet Node Name
  {efe4e46b-f2d0-448c-80e6-32c2c19f309e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3551db9e-235c-49da-a9c1-22e5b413acf5}, !- Supply Air Fan Name
  {88f63671-f8c9-49fe-ae1a-5436edfdd3bb}, !- Heating Coil Name
  {71235a54-3c88-42ab-a117-a80411e72d4f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b252edd6-f441-4eb9-aed2-d3487a2df62d}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41 PTAC Inlet Air Node, !- Name
  {0776fab3-b785-4927-8f0a-86e78af51aca}, !- Inlet Port
  {2de18122-2583-4feb-b7bc-b7870b8e279f}; !- Outlet Port

OS:Connection,
  {0776fab3-b785-4927-8f0a-86e78af51aca}, !- Handle
  {1852b523-92a3-42d7-8077-f79d50942c17}, !- Source Object
  2,                                      !- Outlet Port
  {b252edd6-f441-4eb9-aed2-d3487a2df62d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de18122-2583-4feb-b7bc-b7870b8e279f}, !- Handle
  {b252edd6-f441-4eb9-aed2-d3487a2df62d}, !- Source Object
  3,                                      !- Outlet Port
  {c93333d2-f885-403d-a95c-8d7d58b48fb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1eb48a0-e938-4eaf-aa8a-2fc242e002e9}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41 PTAC Outlet Air Node, !- Name
  {efe4e46b-f2d0-448c-80e6-32c2c19f309e}, !- Inlet Port
  {6d33cc80-f581-47b9-9ca7-b5adaba0daa1}; !- Outlet Port

OS:Connection,
  {6d33cc80-f581-47b9-9ca7-b5adaba0daa1}, !- Handle
  {e1eb48a0-e938-4eaf-aa8a-2fc242e002e9}, !- Source Object
  3,                                      !- Outlet Port
  {9a702800-0093-4ac5-b95a-8a2b5ba7c725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efe4e46b-f2d0-448c-80e6-32c2c19f309e}, !- Handle
  {c93333d2-f885-403d-a95c-8d7d58b48fb7}, !- Source Object
  4,                                      !- Outlet Port
  {e1eb48a0-e938-4eaf-aa8a-2fc242e002e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {27cc71eb-b305-4f23-af2e-7c499b54aca5}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d14de264-b4d1-4ed1-8bde-5ecdeed1f751}, !- Water Inlet Node Name
  {16009fc5-7f7d-4396-8804-c503ef636aab}; !- Water Outlet Node Name

OS:Node,
  {eea7756b-7cce-4724-9944-14d497151a7d}, !- Handle
  Coil Heating Water Baseboard 52 Inlet Water Node, !- Name
  {b07a3f90-40c1-4830-8c4f-443a56f1e3ad}, !- Inlet Port
  {d14de264-b4d1-4ed1-8bde-5ecdeed1f751}; !- Outlet Port

OS:Connection,
  {b07a3f90-40c1-4830-8c4f-443a56f1e3ad}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  55,                                     !- Outlet Port
  {eea7756b-7cce-4724-9944-14d497151a7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6d3f225-e1df-4e8e-b29a-0ac2cc5947a7}, !- Handle
  Coil Heating Water Baseboard 52 Outlet Water Node, !- Name
  {16009fc5-7f7d-4396-8804-c503ef636aab}, !- Inlet Port
  {676f273b-6820-4a32-9910-b81fa16f9575}; !- Outlet Port

OS:Connection,
  {d14de264-b4d1-4ed1-8bde-5ecdeed1f751}, !- Handle
  {eea7756b-7cce-4724-9944-14d497151a7d}, !- Source Object
  3,                                      !- Outlet Port
  {27cc71eb-b305-4f23-af2e-7c499b54aca5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {16009fc5-7f7d-4396-8804-c503ef636aab}, !- Handle
  {27cc71eb-b305-4f23-af2e-7c499b54aca5}, !- Source Object
  10,                                     !- Outlet Port
  {e6d3f225-e1df-4e8e-b29a-0ac2cc5947a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {676f273b-6820-4a32-9910-b81fa16f9575}, !- Handle
  {e6d3f225-e1df-4e8e-b29a-0ac2cc5947a7}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  55;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e5c26921-2e87-4a04-8bee-e99dc700e1cf}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {27cc71eb-b305-4f23-af2e-7c499b54aca5}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9d75d192-3964-47b6-946b-abffb903b36c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {5f7f4e1d-a02a-4f2f-93ce-c9ebd247ed7c}, !- Air Inlet Node Name
  {6b83d1d0-0f46-4081-b26f-d5b90f8c92a2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0e82e11b-1a61-4985-9cdd-cd2fabaeaebe}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52 Outlet Air Node, !- Name
  {6b83d1d0-0f46-4081-b26f-d5b90f8c92a2}, !- Inlet Port
  {548f7edf-af4c-4f57-bea6-2a568949b1fd}; !- Outlet Port

OS:Node,
  {4ef95fcd-1f98-4c3b-b870-3510745168ee}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41 Return Air Node, !- Name
  {5093d77d-a367-4e19-88de-b628758724ec}, !- Inlet Port
  {0eb01459-07b1-4ede-86e0-46bf027b4f38}; !- Outlet Port

OS:Connection,
  {548f7edf-af4c-4f57-bea6-2a568949b1fd}, !- Handle
  {0e82e11b-1a61-4985-9cdd-cd2fabaeaebe}, !- Source Object
  3,                                      !- Outlet Port
  {9a702800-0093-4ac5-b95a-8a2b5ba7c725}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5093d77d-a367-4e19-88de-b628758724ec}, !- Handle
  {f4d096b4-67ff-4a0d-9667-2155e4d87bbc}, !- Source Object
  2,                                      !- Outlet Port
  {4ef95fcd-1f98-4c3b-b870-3510745168ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eb01459-07b1-4ede-86e0-46bf027b4f38}, !- Handle
  {4ef95fcd-1f98-4c3b-b870-3510745168ee}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  54;                                     !- Inlet Port

OS:Node,
  {e5ffe608-b36f-44a9-a2e9-bd2cc69dd735}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52 Inlet Air Node, !- Name
  {9e48cde7-de7d-4ea0-9673-ff78b8431587}, !- Inlet Port
  {5f7f4e1d-a02a-4f2f-93ce-c9ebd247ed7c}; !- Outlet Port

OS:Connection,
  {9e48cde7-de7d-4ea0-9673-ff78b8431587}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  54,                                     !- Outlet Port
  {e5ffe608-b36f-44a9-a2e9-bd2cc69dd735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f7f4e1d-a02a-4f2f-93ce-c9ebd247ed7c}, !- Handle
  {e5ffe608-b36f-44a9-a2e9-bd2cc69dd735}, !- Source Object
  3,                                      !- Outlet Port
  {9d75d192-3964-47b6-946b-abffb903b36c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b83d1d0-0f46-4081-b26f-d5b90f8c92a2}, !- Handle
  {9d75d192-3964-47b6-946b-abffb903b36c}, !- Source Object
  4,                                      !- Outlet Port
  {0e82e11b-1a61-4985-9cdd-cd2fabaeaebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {937c07f0-8ce4-4325-9188-ec6956cb078d}, !- Handle
  Coil Heating Electric 53,               !- Name
  {74bcd247-c163-498f-8720-b00dea38c71e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e13d8d63-1880-4cda-82ed-808fe8cbf43b}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0e4584eb-dede-4b56-b777-9fd4c190d7a2}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1059a371-9ebe-42a9-8464-643f676e7b7f}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c39a9970-9434-48ce-aa8e-9a9728395190}, !- Handle
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a9e8a234-cff7-4e1b-b3d4-1bfaa047c719}, !- Handle
  Curve Cubic 54,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5b85ecd5-6e0c-4909-91b9-02fa7ef9eb43}, !- Handle
  Coil Cooling DX Single Speed 53 12kBtu/hr 10.4EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.60595027364342,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d63015df-ecd2-47b0-9001-7300d3a32939}, !- Handle
  Fan On Off 53,                          !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {02d8c402-b8e9-4fc0-b08f-c86662eaae40}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {76ba3701-8e65-4909-a537-623b7b3406a0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {02d8c402-b8e9-4fc0-b08f-c86662eaae40}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {76ba3701-8e65-4909-a537-623b7b3406a0}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3044b833-ee82-4e11-82f8-36a359773195}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 PTAC, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {7feb6cee-f7ca-4cce-9e23-e3a93cd0f440}, !- Air Inlet Node Name
  {2265ca30-1326-4fb8-9f9a-8a2aff8a7344}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d63015df-ecd2-47b0-9001-7300d3a32939}, !- Supply Air Fan Name
  {937c07f0-8ce4-4325-9188-ec6956cb078d}, !- Heating Coil Name
  {5b85ecd5-6e0c-4909-91b9-02fa7ef9eb43}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {74bcd247-c163-498f-8720-b00dea38c71e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7793a0a4-b0cd-4332-a502-2b65436eba09}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 PTAC Inlet Air Node, !- Name
  {a6f0420a-f2e5-43b7-a27b-0fcbe0644bca}, !- Inlet Port
  {7feb6cee-f7ca-4cce-9e23-e3a93cd0f440}; !- Outlet Port

OS:Connection,
  {a6f0420a-f2e5-43b7-a27b-0fcbe0644bca}, !- Handle
  {69d94baa-d74b-4e5d-a54c-61fc97d11904}, !- Source Object
  2,                                      !- Outlet Port
  {7793a0a4-b0cd-4332-a502-2b65436eba09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7feb6cee-f7ca-4cce-9e23-e3a93cd0f440}, !- Handle
  {7793a0a4-b0cd-4332-a502-2b65436eba09}, !- Source Object
  3,                                      !- Outlet Port
  {3044b833-ee82-4e11-82f8-36a359773195}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {060632d4-be1c-4246-b7db-1ac6f6f7f4aa}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 PTAC Outlet Air Node, !- Name
  {2265ca30-1326-4fb8-9f9a-8a2aff8a7344}, !- Inlet Port
  {eb6e16a4-779e-4a7a-9974-5e8e3ce9542d}; !- Outlet Port

OS:Connection,
  {eb6e16a4-779e-4a7a-9974-5e8e3ce9542d}, !- Handle
  {060632d4-be1c-4246-b7db-1ac6f6f7f4aa}, !- Source Object
  3,                                      !- Outlet Port
  {81c06016-c35d-42b4-bc8d-380f3074d085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2265ca30-1326-4fb8-9f9a-8a2aff8a7344}, !- Handle
  {3044b833-ee82-4e11-82f8-36a359773195}, !- Source Object
  4,                                      !- Outlet Port
  {060632d4-be1c-4246-b7db-1ac6f6f7f4aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7f27f199-0cbc-413e-94ca-f2aeb9ea10eb}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {58bdb66e-f78c-4c92-a093-14f7f8b42467}, !- Water Inlet Node Name
  {5eb67022-0291-41d7-95f6-f6c822688b9d}; !- Water Outlet Node Name

OS:Node,
  {3c4118b8-a428-486e-a70c-06c8694943cf}, !- Handle
  Coil Heating Water Baseboard 53 Inlet Water Node, !- Name
  {8449eeae-2b03-41c1-b6ff-c89d287086b6}, !- Inlet Port
  {58bdb66e-f78c-4c92-a093-14f7f8b42467}; !- Outlet Port

OS:Connection,
  {8449eeae-2b03-41c1-b6ff-c89d287086b6}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  56,                                     !- Outlet Port
  {3c4118b8-a428-486e-a70c-06c8694943cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d15c2190-1f43-49b2-9492-3de7488d569e}, !- Handle
  Coil Heating Water Baseboard 53 Outlet Water Node, !- Name
  {5eb67022-0291-41d7-95f6-f6c822688b9d}, !- Inlet Port
  {51a32c2f-f87b-4b24-92cb-6517f62af8bf}; !- Outlet Port

OS:Connection,
  {58bdb66e-f78c-4c92-a093-14f7f8b42467}, !- Handle
  {3c4118b8-a428-486e-a70c-06c8694943cf}, !- Source Object
  3,                                      !- Outlet Port
  {7f27f199-0cbc-413e-94ca-f2aeb9ea10eb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5eb67022-0291-41d7-95f6-f6c822688b9d}, !- Handle
  {7f27f199-0cbc-413e-94ca-f2aeb9ea10eb}, !- Source Object
  10,                                     !- Outlet Port
  {d15c2190-1f43-49b2-9492-3de7488d569e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51a32c2f-f87b-4b24-92cb-6517f62af8bf}, !- Handle
  {d15c2190-1f43-49b2-9492-3de7488d569e}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a1b3af48-fb75-4ea5-a3a1-c30d59ea8a9f}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {7f27f199-0cbc-413e-94ca-f2aeb9ea10eb}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5c0fb44-3414-403e-9350-e96102efe765}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {dcb51636-800e-4005-8d9a-855612197adc}, !- Air Inlet Node Name
  {a8ae38c6-f8e5-419a-8e0f-e64f00b09b26}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33614698-bca3-42d1-aa83-93e143eb4f19}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53 Outlet Air Node, !- Name
  {a8ae38c6-f8e5-419a-8e0f-e64f00b09b26}, !- Inlet Port
  {eab5123b-4d73-4275-86d8-f246f976c988}; !- Outlet Port

OS:Node,
  {17cf26a3-54ee-4be1-8493-3cd86100fe6f}, !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Return Air Node, !- Name
  {b67a2c80-a961-43da-84f2-38d51c3871be}, !- Inlet Port
  {50764602-3376-497e-b652-73c6ee8671f8}; !- Outlet Port

OS:Connection,
  {eab5123b-4d73-4275-86d8-f246f976c988}, !- Handle
  {33614698-bca3-42d1-aa83-93e143eb4f19}, !- Source Object
  3,                                      !- Outlet Port
  {81c06016-c35d-42b4-bc8d-380f3074d085}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b67a2c80-a961-43da-84f2-38d51c3871be}, !- Handle
  {c8c52146-579c-432b-bcd8-e0201799bc69}, !- Source Object
  2,                                      !- Outlet Port
  {17cf26a3-54ee-4be1-8493-3cd86100fe6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50764602-3376-497e-b652-73c6ee8671f8}, !- Handle
  {17cf26a3-54ee-4be1-8493-3cd86100fe6f}, !- Source Object
  3,                                      !- Outlet Port
  {09aecba7-4cb3-4e57-a7dd-407feb2671ed}, !- Target Object
  55;                                     !- Inlet Port

OS:Node,
  {cdec9e3a-27a8-42ed-a2a7-f17d6c79227b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53 Inlet Air Node, !- Name
  {a8d5afc1-3247-4e4e-9969-d1b1263c14e3}, !- Inlet Port
  {dcb51636-800e-4005-8d9a-855612197adc}; !- Outlet Port

OS:Connection,
  {a8d5afc1-3247-4e4e-9969-d1b1263c14e3}, !- Handle
  {20613232-7ead-4bdb-971f-4d054e1bab56}, !- Source Object
  55,                                     !- Outlet Port
  {cdec9e3a-27a8-42ed-a2a7-f17d6c79227b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcb51636-800e-4005-8d9a-855612197adc}, !- Handle
  {cdec9e3a-27a8-42ed-a2a7-f17d6c79227b}, !- Source Object
  3,                                      !- Outlet Port
  {a5c0fb44-3414-403e-9350-e96102efe765}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8ae38c6-f8e5-419a-8e0f-e64f00b09b26}, !- Handle
  {a5c0fb44-3414-403e-9350-e96102efe765}, !- Source Object
  4,                                      !- Outlet Port
  {33614698-bca3-42d1-aa83-93e143eb4f19}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f3b6075c-fe5d-4458-bb6b-578389501487}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {fdc7c3ef-0405-455a-80a6-40008de9df9c}, !- Availability Schedule
  {ccea0fe7-2d6d-45c6-83aa-7ee7d2cb4e7e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {592b4dbb-8bd9-42a1-9a2c-34f74d94a0f6}, !- Supply Side Inlet Node Name
  {125bdd88-f60f-4230-9021-2c16687506bb}, !- Demand Side Outlet Node Name
  {1c26457a-98e4-45d7-9c6d-08131cb2bdc1}, !- Demand Side Inlet Node A
  {05c1aaff-d64c-4a4e-9eac-e90c07b08690}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3d30dc09-e239-4499-930a-65bba1bb048f}, !- Demand Mixer Name
  {e3c38fd5-6231-4f49-8771-8186f357f61b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6edf0e2c-d07e-4ebf-a322-28d2dd5f1638}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {592b4dbb-8bd9-42a1-9a2c-34f74d94a0f6}, !- Inlet Port
  {44828bf7-1a90-41fd-802e-261e589af27c}; !- Outlet Port

OS:Node,
  {d275e4d8-dbda-4cb9-94de-aad44575c4fb}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {e11baa8f-6c72-40f0-bc0c-e0090ecc18af}, !- Inlet Port
  {05c1aaff-d64c-4a4e-9eac-e90c07b08690}; !- Outlet Port

OS:Connection,
  {592b4dbb-8bd9-42a1-9a2c-34f74d94a0f6}, !- Handle
  {f3b6075c-fe5d-4458-bb6b-578389501487}, !- Source Object
  9,                                      !- Outlet Port
  {6edf0e2c-d07e-4ebf-a322-28d2dd5f1638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c1aaff-d64c-4a4e-9eac-e90c07b08690}, !- Handle
  {d275e4d8-dbda-4cb9-94de-aad44575c4fb}, !- Source Object
  3,                                      !- Outlet Port
  {f3b6075c-fe5d-4458-bb6b-578389501487}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5a7b2ffb-cb3a-46be-9a5b-fac5b7440b12}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {1c26457a-98e4-45d7-9c6d-08131cb2bdc1}, !- Inlet Port
  {97a7e30c-c1b5-428b-9f15-0e34985d9e23}; !- Outlet Port

OS:Node,
  {b4991723-3fbe-4089-ac51-803d7145ac17}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {315a5a8f-b3ee-4713-a7d5-757753e11a0d}, !- Inlet Port
  {125bdd88-f60f-4230-9021-2c16687506bb}; !- Outlet Port

OS:Node,
  {f2310cf6-9b52-4b2b-b036-a1ea04b2f744}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54 Outlet Air Node, !- Name
  {bdb69092-3517-4cc4-a513-82935cb4f876}, !- Inlet Port
  {a8d5cd3f-1481-43ad-9cf9-79d31116fe34}; !- Outlet Port

OS:Connection,
  {1c26457a-98e4-45d7-9c6d-08131cb2bdc1}, !- Handle
  {f3b6075c-fe5d-4458-bb6b-578389501487}, !- Source Object
  11,                                     !- Outlet Port
  {5a7b2ffb-cb3a-46be-9a5b-fac5b7440b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {125bdd88-f60f-4230-9021-2c16687506bb}, !- Handle
  {b4991723-3fbe-4089-ac51-803d7145ac17}, !- Source Object
  3,                                      !- Outlet Port
  {f3b6075c-fe5d-4458-bb6b-578389501487}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e3c38fd5-6231-4f49-8771-8186f357f61b}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {97a7e30c-c1b5-428b-9f15-0e34985d9e23}, !- Inlet Node Name
  {a4c76352-e2c8-499f-a678-d603636028fc}, !- Outlet Node Name 1
  {99ad757f-dc3b-4d37-ae78-c521aa6d6d8f}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {3d30dc09-e239-4499-930a-65bba1bb048f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {315a5a8f-b3ee-4713-a7d5-757753e11a0d}, !- Outlet Node Name
  {5fb0fe88-8e2f-4b4b-b0aa-f4b01644f28e}, !- Inlet Node Name 1
  {6581285e-ff27-4319-87e9-cb44e9779583}; !- Inlet Node Name 2

OS:Connection,
  {97a7e30c-c1b5-428b-9f15-0e34985d9e23}, !- Handle
  {5a7b2ffb-cb3a-46be-9a5b-fac5b7440b12}, !- Source Object
  3,                                      !- Outlet Port
  {e3c38fd5-6231-4f49-8771-8186f357f61b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {315a5a8f-b3ee-4713-a7d5-757753e11a0d}, !- Handle
  {3d30dc09-e239-4499-930a-65bba1bb048f}, !- Source Object
  2,                                      !- Outlet Port
  {b4991723-3fbe-4089-ac51-803d7145ac17}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {80ef2584-9a57-410c-8df5-d9001fb14959}, !- Handle
  {f3b6075c-fe5d-4458-bb6b-578389501487}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ccea0fe7-2d6d-45c6-83aa-7ee7d2cb4e7e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {a6483706-c66e-4af4-bc63-acfa0603e052}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {bac23018-0f9d-4617-aac4-0d9ccf58109f}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9ba1e50f-41bb-4448-b649-59012aac47a4}, !- Air Inlet Node Name
  {e11baa8f-6c72-40f0-bc0c-e0090ecc18af}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {41817231-6808-440e-82d4-447ffd982be5}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {107cdae9-8002-44c9-9c7a-25263cfc17af}, !- Handle
  Curve Quadratic 109,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {452b3fee-8d05-4a0c-af39-54571dbe5d6e}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c011df7b-df42-4f97-86ae-b90e5b6124d0}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {19dcd13a-2937-483f-8e39-80578373fcb5}, !- Handle
  Curve Cubic 55,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6efd55bd-0bc6-407c-acb2-7dc70086801a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 94kBtu/hr 9.26EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {44b47068-7d37-4c34-a257-2f5c6b972a1f}, !- Air Inlet Node Name
  {720a87bd-224a-431c-ac7e-33ea9e486b9c}, !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Gas,
  {8ba8633d-dee5-47c7-bdea-8a73f4706314}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {22bc5407-9f13-49e3-98a4-2982c871b58f}, !- Air Inlet Node Name
  {f6946804-09a0-4cdb-ba52-a8721862ffa2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {09049268-63f9-48c0-8c73-19a6854c4634}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {acc002f5-78e9-4f93-bd17-a994ce204f1b}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fdc7c3ef-0405-455a-80a6-40008de9df9c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {167793fa-1ac8-4db4-aff2-fdf2bea5bc8c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {167793fa-1ac8-4db4-aff2-fdf2bea5bc8c}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6efbd786-25eb-43f3-bde4-17b4559ce465}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {acc002f5-78e9-4f93-bd17-a994ce204f1b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {052f7453-49eb-4b88-8543-b904d3059cb1}, !- Mixed Air Node Name
  {1d0cafac-61b6-45ad-9193-2d1920dc29d4}, !- Outdoor Air Stream Node Name
  {95a7ea50-dcb9-43e6-abe0-766ea2aeea86}, !- Relief Air Stream Node Name
  {44828bf7-1a90-41fd-802e-261e589af27c}; !- Return Air Stream Node Name

OS:Node,
  {d347ca55-f86e-47bb-b2ac-039d59f77c94}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ad1a5ba8-2e1b-4549-a57a-0e609edbbbc9}; !- Outlet Port

OS:Node,
  {d2e2b5b4-d991-466d-8005-bedcfce122b3}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {c7e7ea73-327b-4f31-aea9-e0cdef976605}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e11baa8f-6c72-40f0-bc0c-e0090ecc18af}, !- Handle
  {bac23018-0f9d-4617-aac4-0d9ccf58109f}, !- Source Object
  9,                                      !- Outlet Port
  {d275e4d8-dbda-4cb9-94de-aad44575c4fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b6967d4-b21e-45b3-98a0-9ad832ae28e1}, !- Handle
  Coil Heating Gas 1 Outlet Air Node,     !- Name
  {f6946804-09a0-4cdb-ba52-a8721862ffa2}, !- Inlet Port
  {9ba1e50f-41bb-4448-b649-59012aac47a4}; !- Outlet Port

OS:Connection,
  {f6946804-09a0-4cdb-ba52-a8721862ffa2}, !- Handle
  {8ba8633d-dee5-47c7-bdea-8a73f4706314}, !- Source Object
  6,                                      !- Outlet Port
  {1b6967d4-b21e-45b3-98a0-9ad832ae28e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ba1e50f-41bb-4448-b649-59012aac47a4}, !- Handle
  {1b6967d4-b21e-45b3-98a0-9ad832ae28e1}, !- Source Object
  3,                                      !- Outlet Port
  {bac23018-0f9d-4617-aac4-0d9ccf58109f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1e756e83-5c32-4abe-ba90-6d1a0fefa40d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 94kBtu/hr 9.26EER Outlet Air Node, !- Name
  {720a87bd-224a-431c-ac7e-33ea9e486b9c}, !- Inlet Port
  {22bc5407-9f13-49e3-98a4-2982c871b58f}; !- Outlet Port

OS:Connection,
  {720a87bd-224a-431c-ac7e-33ea9e486b9c}, !- Handle
  {6efd55bd-0bc6-407c-acb2-7dc70086801a}, !- Source Object
  10,                                     !- Outlet Port
  {1e756e83-5c32-4abe-ba90-6d1a0fefa40d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22bc5407-9f13-49e3-98a4-2982c871b58f}, !- Handle
  {1e756e83-5c32-4abe-ba90-6d1a0fefa40d}, !- Source Object
  3,                                      !- Outlet Port
  {8ba8633d-dee5-47c7-bdea-8a73f4706314}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {abb7b02e-600e-4731-829d-ca3fa5e8df5f}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {052f7453-49eb-4b88-8543-b904d3059cb1}, !- Inlet Port
  {44b47068-7d37-4c34-a257-2f5c6b972a1f}; !- Outlet Port

OS:Connection,
  {44828bf7-1a90-41fd-802e-261e589af27c}, !- Handle
  {6edf0e2c-d07e-4ebf-a322-28d2dd5f1638}, !- Source Object
  3,                                      !- Outlet Port
  {6efbd786-25eb-43f3-bde4-17b4559ce465}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {052f7453-49eb-4b88-8543-b904d3059cb1}, !- Handle
  {6efbd786-25eb-43f3-bde4-17b4559ce465}, !- Source Object
  5,                                      !- Outlet Port
  {abb7b02e-600e-4731-829d-ca3fa5e8df5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44b47068-7d37-4c34-a257-2f5c6b972a1f}, !- Handle
  {abb7b02e-600e-4731-829d-ca3fa5e8df5f}, !- Source Object
  3,                                      !- Outlet Port
  {6efd55bd-0bc6-407c-acb2-7dc70086801a}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {7e1b22f2-7d1c-4c66-8996-52e993f5b5f7}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ec6caabf-ecc4-477e-9ec7-39db4260a666}, !- Control Zone Name
  {d275e4d8-dbda-4cb9-94de-aad44575c4fb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {a4ced43c-bcff-4ba8-a58f-ac0c8e6b8581}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e8d9d241-a01b-4a0e-93f0-d16b4fca186e}, !- Water Inlet Node Name
  {5d990de3-ce95-49fa-8ee0-51c9405fe6db}; !- Water Outlet Node Name

OS:Node,
  {2c211410-9297-41cd-a938-c102908eec91}, !- Handle
  Coil Heating Water Baseboard 54 Inlet Water Node, !- Name
  {ec7d91a2-e06e-4942-b2fd-1b7129e68285}, !- Inlet Port
  {e8d9d241-a01b-4a0e-93f0-d16b4fca186e}; !- Outlet Port

OS:Connection,
  {ec7d91a2-e06e-4942-b2fd-1b7129e68285}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  57,                                     !- Outlet Port
  {2c211410-9297-41cd-a938-c102908eec91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b87a9384-a137-4b72-9649-272c449de568}, !- Handle
  Coil Heating Water Baseboard 54 Outlet Water Node, !- Name
  {5d990de3-ce95-49fa-8ee0-51c9405fe6db}, !- Inlet Port
  {dd573291-3a4a-46c9-b302-e0780196f201}; !- Outlet Port

OS:Connection,
  {e8d9d241-a01b-4a0e-93f0-d16b4fca186e}, !- Handle
  {2c211410-9297-41cd-a938-c102908eec91}, !- Source Object
  3,                                      !- Outlet Port
  {a4ced43c-bcff-4ba8-a58f-ac0c8e6b8581}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5d990de3-ce95-49fa-8ee0-51c9405fe6db}, !- Handle
  {a4ced43c-bcff-4ba8-a58f-ac0c8e6b8581}, !- Source Object
  10,                                     !- Outlet Port
  {b87a9384-a137-4b72-9649-272c449de568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd573291-3a4a-46c9-b302-e0780196f201}, !- Handle
  {b87a9384-a137-4b72-9649-272c449de568}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  57;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bed4a034-859c-40b2-94fe-fdf2a893e2bb}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {a4ced43c-bcff-4ba8-a58f-ac0c8e6b8581}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bb7f02c8-c670-41c9-b8de-e9bba0b5d7af}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {628110bb-d9cb-4941-987b-277688709d08}, !- Air Inlet Node Name
  {bdb69092-3517-4cc4-a513-82935cb4f876}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3a202a8c-de77-463d-9abc-877aa5e9fb13}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {7b86a562-af80-402f-bd46-9b8b29374ec6}, !- Inlet Port
  {5fb0fe88-8e2f-4b4b-b0aa-f4b01644f28e}; !- Outlet Port

OS:Connection,
  {a8d5cd3f-1481-43ad-9cf9-79d31116fe34}, !- Handle
  {f2310cf6-9b52-4b2b-b036-a1ea04b2f744}, !- Source Object
  3,                                      !- Outlet Port
  {b94a78b6-71da-44a2-a064-c04ef9a4fa42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b86a562-af80-402f-bd46-9b8b29374ec6}, !- Handle
  {9fcc8540-28fc-4e38-ac68-ac60ebd36c98}, !- Source Object
  2,                                      !- Outlet Port
  {3a202a8c-de77-463d-9abc-877aa5e9fb13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fb0fe88-8e2f-4b4b-b0aa-f4b01644f28e}, !- Handle
  {3a202a8c-de77-463d-9abc-877aa5e9fb13}, !- Source Object
  3,                                      !- Outlet Port
  {3d30dc09-e239-4499-930a-65bba1bb048f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb6d4795-fc4a-4631-8501-405b578d84e4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54 Inlet Air Node, !- Name
  {a4c76352-e2c8-499f-a678-d603636028fc}, !- Inlet Port
  {628110bb-d9cb-4941-987b-277688709d08}; !- Outlet Port

OS:Connection,
  {a4c76352-e2c8-499f-a678-d603636028fc}, !- Handle
  {e3c38fd5-6231-4f49-8771-8186f357f61b}, !- Source Object
  3,                                      !- Outlet Port
  {cb6d4795-fc4a-4631-8501-405b578d84e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {628110bb-d9cb-4941-987b-277688709d08}, !- Handle
  {cb6d4795-fc4a-4631-8501-405b578d84e4}, !- Source Object
  3,                                      !- Outlet Port
  {bb7f02c8-c670-41c9-b8de-e9bba0b5d7af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdb69092-3517-4cc4-a513-82935cb4f876}, !- Handle
  {bb7f02c8-c670-41c9-b8de-e9bba0b5d7af}, !- Source Object
  4,                                      !- Outlet Port
  {f2310cf6-9b52-4b2b-b036-a1ea04b2f744}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {07b19db9-46bd-4abe-9f13-d2bc8a5eba72}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4b53c13d-ed46-4c5c-920e-a2f64950a632}, !- Water Inlet Node Name
  {71d104bb-8dac-4924-a829-cfeca68c60f7}; !- Water Outlet Node Name

OS:Node,
  {12751de1-ffed-4715-a0b8-3e94f114c087}, !- Handle
  Coil Heating Water Baseboard 55 Inlet Water Node, !- Name
  {de160f4e-38cf-47e7-9842-561cf8bfce5b}, !- Inlet Port
  {4b53c13d-ed46-4c5c-920e-a2f64950a632}; !- Outlet Port

OS:Connection,
  {de160f4e-38cf-47e7-9842-561cf8bfce5b}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  58,                                     !- Outlet Port
  {12751de1-ffed-4715-a0b8-3e94f114c087}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f23ebd1-e52a-49a8-9037-1dc8b33e25c3}, !- Handle
  Coil Heating Water Baseboard 55 Outlet Water Node, !- Name
  {71d104bb-8dac-4924-a829-cfeca68c60f7}, !- Inlet Port
  {69391e8f-3caf-408c-aa34-1a893c4ac9df}; !- Outlet Port

OS:Connection,
  {4b53c13d-ed46-4c5c-920e-a2f64950a632}, !- Handle
  {12751de1-ffed-4715-a0b8-3e94f114c087}, !- Source Object
  3,                                      !- Outlet Port
  {07b19db9-46bd-4abe-9f13-d2bc8a5eba72}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {71d104bb-8dac-4924-a829-cfeca68c60f7}, !- Handle
  {07b19db9-46bd-4abe-9f13-d2bc8a5eba72}, !- Source Object
  10,                                     !- Outlet Port
  {1f23ebd1-e52a-49a8-9037-1dc8b33e25c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69391e8f-3caf-408c-aa34-1a893c4ac9df}, !- Handle
  {1f23ebd1-e52a-49a8-9037-1dc8b33e25c3}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {72a31bc3-9691-4bcb-8245-1f9d6afd5283}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {07b19db9-46bd-4abe-9f13-d2bc8a5eba72}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0855b5d5-a85e-4356-9f74-964409dc3f1e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {8d7dc981-e2e9-45ea-ac3b-dc5bfe2afad0}, !- Air Inlet Node Name
  {f07bc2af-c3fa-4258-8360-1e088724398d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3fff028c-980c-40bd-9f35-e92059d9d168}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55 Outlet Air Node, !- Name
  {f07bc2af-c3fa-4258-8360-1e088724398d}, !- Inlet Port
  {642ac757-e631-4cd6-8a41-01badc6a64d9}; !- Outlet Port

OS:Node,
  {2953b930-13ac-4daf-97df-d005dde60984}, !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A Return Air Node, !- Name
  {dd8d60cf-9f8a-4d59-8c9b-10141ff5acc6}, !- Inlet Port
  {6581285e-ff27-4319-87e9-cb44e9779583}; !- Outlet Port

OS:Connection,
  {642ac757-e631-4cd6-8a41-01badc6a64d9}, !- Handle
  {3fff028c-980c-40bd-9f35-e92059d9d168}, !- Source Object
  3,                                      !- Outlet Port
  {98477012-9575-42af-bb36-eb2b97a7df10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd8d60cf-9f8a-4d59-8c9b-10141ff5acc6}, !- Handle
  {1da3f8b1-8d31-4174-91d8-2884a42ea803}, !- Source Object
  2,                                      !- Outlet Port
  {2953b930-13ac-4daf-97df-d005dde60984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6581285e-ff27-4319-87e9-cb44e9779583}, !- Handle
  {2953b930-13ac-4daf-97df-d005dde60984}, !- Source Object
  3,                                      !- Outlet Port
  {3d30dc09-e239-4499-930a-65bba1bb048f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f7854bcf-cfbe-4e73-b73f-54c7bb866887}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55 Inlet Air Node, !- Name
  {99ad757f-dc3b-4d37-ae78-c521aa6d6d8f}, !- Inlet Port
  {8d7dc981-e2e9-45ea-ac3b-dc5bfe2afad0}; !- Outlet Port

OS:Connection,
  {99ad757f-dc3b-4d37-ae78-c521aa6d6d8f}, !- Handle
  {e3c38fd5-6231-4f49-8771-8186f357f61b}, !- Source Object
  4,                                      !- Outlet Port
  {f7854bcf-cfbe-4e73-b73f-54c7bb866887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d7dc981-e2e9-45ea-ac3b-dc5bfe2afad0}, !- Handle
  {f7854bcf-cfbe-4e73-b73f-54c7bb866887}, !- Source Object
  3,                                      !- Outlet Port
  {0855b5d5-a85e-4356-9f74-964409dc3f1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f07bc2af-c3fa-4258-8360-1e088724398d}, !- Handle
  {0855b5d5-a85e-4356-9f74-964409dc3f1e}, !- Source Object
  4,                                      !- Outlet Port
  {3fff028c-980c-40bd-9f35-e92059d9d168}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5e5ef9e7-8ef6-4460-8f63-7022c64fdffc}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {5e6a66ec-d37d-426a-9f27-714b8e96ee7d}, !- Availability Schedule
  {f1d4eedd-2c43-48ab-ad53-bda59b14cf2b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {41e23d62-9b0c-4260-8e94-5294cb93a812}, !- Supply Side Inlet Node Name
  {4c294ff2-c2e2-42ba-aa9d-dcbd75d66a9d}, !- Demand Side Outlet Node Name
  {232fb12f-3839-4dd2-847d-b53af30cc05d}, !- Demand Side Inlet Node A
  {8e5dfbd3-2f8c-458c-9e8d-a323ee624d89}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {07ec7e55-3a94-420c-91e1-0d70784d55e7}, !- Demand Mixer Name
  {5a888072-efc1-4cfa-b9ab-380587538803}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c9d88b52-89ce-4419-a472-23ee474a5b78}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {41e23d62-9b0c-4260-8e94-5294cb93a812}, !- Inlet Port
  {35f3e1ae-0190-49d3-8443-9bf76dd0bbbe}; !- Outlet Port

OS:Node,
  {bc794c53-309b-4872-8bbf-95a7c7264721}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {88b3bc10-98f5-4ad2-931d-e5152de6b094}, !- Inlet Port
  {8e5dfbd3-2f8c-458c-9e8d-a323ee624d89}; !- Outlet Port

OS:Connection,
  {41e23d62-9b0c-4260-8e94-5294cb93a812}, !- Handle
  {5e5ef9e7-8ef6-4460-8f63-7022c64fdffc}, !- Source Object
  9,                                      !- Outlet Port
  {c9d88b52-89ce-4419-a472-23ee474a5b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e5dfbd3-2f8c-458c-9e8d-a323ee624d89}, !- Handle
  {bc794c53-309b-4872-8bbf-95a7c7264721}, !- Source Object
  3,                                      !- Outlet Port
  {5e5ef9e7-8ef6-4460-8f63-7022c64fdffc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {70215c0e-354a-4e76-a349-170cb0a1c697}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {232fb12f-3839-4dd2-847d-b53af30cc05d}, !- Inlet Port
  {0ce7d709-e81b-4595-9b16-3480c897ef2a}; !- Outlet Port

OS:Node,
  {4e8f2d5a-c131-47f0-b4c6-0fb1be1ddb66}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {c3df74e4-5274-405d-8e0f-35a668784433}, !- Inlet Port
  {4c294ff2-c2e2-42ba-aa9d-dcbd75d66a9d}; !- Outlet Port

OS:Node,
  {df9557cf-b664-4a7b-bd7b-2dab41f9c054}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56 Outlet Air Node, !- Name
  {15a2f0be-1919-4b40-990d-465512b704b6}, !- Inlet Port
  {3da7924c-d4bf-4d44-b22d-87d2f1dda90d}; !- Outlet Port

OS:Connection,
  {232fb12f-3839-4dd2-847d-b53af30cc05d}, !- Handle
  {5e5ef9e7-8ef6-4460-8f63-7022c64fdffc}, !- Source Object
  11,                                     !- Outlet Port
  {70215c0e-354a-4e76-a349-170cb0a1c697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c294ff2-c2e2-42ba-aa9d-dcbd75d66a9d}, !- Handle
  {4e8f2d5a-c131-47f0-b4c6-0fb1be1ddb66}, !- Source Object
  3,                                      !- Outlet Port
  {5e5ef9e7-8ef6-4460-8f63-7022c64fdffc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5a888072-efc1-4cfa-b9ab-380587538803}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {0ce7d709-e81b-4595-9b16-3480c897ef2a}, !- Inlet Node Name
  {66db7805-2a37-4a18-bda6-bed553ea707f}, !- Outlet Node Name 1
  {b4ee89ea-5518-4e4e-a305-dbf685a910e6}, !- Outlet Node Name 2
  {45b1997d-0f0d-4aa6-ad46-46b8fd2abb33}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {07ec7e55-3a94-420c-91e1-0d70784d55e7}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {c3df74e4-5274-405d-8e0f-35a668784433}, !- Outlet Node Name
  {ab1367cd-97fa-43c4-a210-295a368d762f}, !- Inlet Node Name 1
  {92e57f3a-5581-402a-bb1f-2d1b7f64185c}, !- Inlet Node Name 2
  {d71e2eb7-b5da-49e1-8b37-a0d5468c8b7d}; !- Inlet Node Name 3

OS:Connection,
  {0ce7d709-e81b-4595-9b16-3480c897ef2a}, !- Handle
  {70215c0e-354a-4e76-a349-170cb0a1c697}, !- Source Object
  3,                                      !- Outlet Port
  {5a888072-efc1-4cfa-b9ab-380587538803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3df74e4-5274-405d-8e0f-35a668784433}, !- Handle
  {07ec7e55-3a94-420c-91e1-0d70784d55e7}, !- Source Object
  2,                                      !- Outlet Port
  {4e8f2d5a-c131-47f0-b4c6-0fb1be1ddb66}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fdc50191-b087-437e-93f6-029199ca9999}, !- Handle
  {5e5ef9e7-8ef6-4460-8f63-7022c64fdffc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f1d4eedd-2c43-48ab-ad53-bda59b14cf2b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {daf948bd-5190-459a-bebf-a26799087804}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3fac5a07-9690-4977-b689-46ce06c3d5a6}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d53a44b9-d873-4324-a72c-e79365c7f457}, !- Air Inlet Node Name
  {88b3bc10-98f5-4ad2-931d-e5152de6b094}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {a475016f-4572-4c05-9e9e-ae34d100fc27}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c3660c5a-0406-4236-8ab6-04d99e34409a}, !- Handle
  Curve Quadratic 111,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e092fd8-fd42-4522-8947-487a5db95d37}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3adfde8-3dfc-4fce-9f5a-57a4b5919a95}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ac030e21-5386-40ec-9c29-623ce2c12a5e}, !- Handle
  Curve Cubic 56,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {13478f6f-bbf5-4fa1-9a21-c0f2187cd30e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 224kBtu/hr 9.08EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {25a9bd69-66bf-47ed-9a47-7b581b9ac274}, !- Air Inlet Node Name
  {2c315851-9d5f-49d9-be3d-cfba3d9aff10}, !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Gas,
  {e974d4c0-0baa-496b-b5da-2203daac7644}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0c8c4f62-d6fb-4b38-8740-343c950da22e}, !- Air Inlet Node Name
  {4a0c84aa-e4f5-4ef0-94f7-e8007394553c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {09049268-63f9-48c0-8c73-19a6854c4634}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {9f6f01ec-7ab5-45f2-9c69-8d7dbdf9d244}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5e6a66ec-d37d-426a-9f27-714b8e96ee7d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cfa12716-dfd9-4dfa-8179-d48cc418e08b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {cfa12716-dfd9-4dfa-8179-d48cc418e08b}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6e1ecbe8-e683-408a-a6b4-2b0f04a5e209}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {9f6f01ec-7ab5-45f2-9c69-8d7dbdf9d244}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0a40ec4c-1170-40c6-96c0-605582e4cac6}, !- Mixed Air Node Name
  {357bcb31-0957-4360-a88e-c1d49122aab4}, !- Outdoor Air Stream Node Name
  {b2d71339-2276-4941-b5f4-6f06c55b650a}, !- Relief Air Stream Node Name
  {35f3e1ae-0190-49d3-8443-9bf76dd0bbbe}; !- Return Air Stream Node Name

OS:Node,
  {23ca27cb-fb85-44c8-b879-727d1990d3d3}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e248b0ce-9f1b-4536-9849-ca50c0f2ca68}; !- Outlet Port

OS:Node,
  {22771c94-6289-4cda-b008-a5d438df9077}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {a0f7fbfc-4c25-413f-a4cf-615991d76f22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88b3bc10-98f5-4ad2-931d-e5152de6b094}, !- Handle
  {3fac5a07-9690-4977-b689-46ce06c3d5a6}, !- Source Object
  9,                                      !- Outlet Port
  {bc794c53-309b-4872-8bbf-95a7c7264721}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27c1d369-0e5f-4cf0-82e5-64b880fbcb66}, !- Handle
  Coil Heating Gas 2 Outlet Air Node,     !- Name
  {4a0c84aa-e4f5-4ef0-94f7-e8007394553c}, !- Inlet Port
  {d53a44b9-d873-4324-a72c-e79365c7f457}; !- Outlet Port

OS:Connection,
  {4a0c84aa-e4f5-4ef0-94f7-e8007394553c}, !- Handle
  {e974d4c0-0baa-496b-b5da-2203daac7644}, !- Source Object
  6,                                      !- Outlet Port
  {27c1d369-0e5f-4cf0-82e5-64b880fbcb66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d53a44b9-d873-4324-a72c-e79365c7f457}, !- Handle
  {27c1d369-0e5f-4cf0-82e5-64b880fbcb66}, !- Source Object
  3,                                      !- Outlet Port
  {3fac5a07-9690-4977-b689-46ce06c3d5a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f903698a-9174-445a-bde0-55e5a895c04d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 224kBtu/hr 9.08EER Outlet Air Node, !- Name
  {2c315851-9d5f-49d9-be3d-cfba3d9aff10}, !- Inlet Port
  {0c8c4f62-d6fb-4b38-8740-343c950da22e}; !- Outlet Port

OS:Connection,
  {2c315851-9d5f-49d9-be3d-cfba3d9aff10}, !- Handle
  {13478f6f-bbf5-4fa1-9a21-c0f2187cd30e}, !- Source Object
  10,                                     !- Outlet Port
  {f903698a-9174-445a-bde0-55e5a895c04d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c8c4f62-d6fb-4b38-8740-343c950da22e}, !- Handle
  {f903698a-9174-445a-bde0-55e5a895c04d}, !- Source Object
  3,                                      !- Outlet Port
  {e974d4c0-0baa-496b-b5da-2203daac7644}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {45e9f975-e8a2-4f88-afb6-0ef81d83e59e}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {0a40ec4c-1170-40c6-96c0-605582e4cac6}, !- Inlet Port
  {25a9bd69-66bf-47ed-9a47-7b581b9ac274}; !- Outlet Port

OS:Connection,
  {35f3e1ae-0190-49d3-8443-9bf76dd0bbbe}, !- Handle
  {c9d88b52-89ce-4419-a472-23ee474a5b78}, !- Source Object
  3,                                      !- Outlet Port
  {6e1ecbe8-e683-408a-a6b4-2b0f04a5e209}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0a40ec4c-1170-40c6-96c0-605582e4cac6}, !- Handle
  {6e1ecbe8-e683-408a-a6b4-2b0f04a5e209}, !- Source Object
  5,                                      !- Outlet Port
  {45e9f975-e8a2-4f88-afb6-0ef81d83e59e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25a9bd69-66bf-47ed-9a47-7b581b9ac274}, !- Handle
  {45e9f975-e8a2-4f88-afb6-0ef81d83e59e}, !- Source Object
  3,                                      !- Outlet Port
  {13478f6f-bbf5-4fa1-9a21-c0f2187cd30e}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0c2e1c32-c2dc-4042-a075-bd4a3e8c73d6}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8f41972e-2ef8-4c1f-8362-f7439007439a}, !- Control Zone Name
  {bc794c53-309b-4872-8bbf-95a7c7264721}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {5ab9ff35-f7fc-4cc9-99ca-001c07e8977f}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {636f1b9e-2ed2-4b7a-8f6c-b55beea3c29d}, !- Water Inlet Node Name
  {48e88cf2-d074-4f08-8277-6d0f49ff2bdd}; !- Water Outlet Node Name

OS:Node,
  {fc6fb549-4c0d-45c6-841d-789501dea2fa}, !- Handle
  Coil Heating Water Baseboard 56 Inlet Water Node, !- Name
  {17254daf-1675-4e49-920f-9d5946fc5487}, !- Inlet Port
  {636f1b9e-2ed2-4b7a-8f6c-b55beea3c29d}; !- Outlet Port

OS:Connection,
  {17254daf-1675-4e49-920f-9d5946fc5487}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  59,                                     !- Outlet Port
  {fc6fb549-4c0d-45c6-841d-789501dea2fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c1a5a6d-f699-45d3-94fc-4bc8fde24172}, !- Handle
  Coil Heating Water Baseboard 56 Outlet Water Node, !- Name
  {48e88cf2-d074-4f08-8277-6d0f49ff2bdd}, !- Inlet Port
  {d3649dfb-3e0c-4c0c-8a7c-d752a55cd8f0}; !- Outlet Port

OS:Connection,
  {636f1b9e-2ed2-4b7a-8f6c-b55beea3c29d}, !- Handle
  {fc6fb549-4c0d-45c6-841d-789501dea2fa}, !- Source Object
  3,                                      !- Outlet Port
  {5ab9ff35-f7fc-4cc9-99ca-001c07e8977f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {48e88cf2-d074-4f08-8277-6d0f49ff2bdd}, !- Handle
  {5ab9ff35-f7fc-4cc9-99ca-001c07e8977f}, !- Source Object
  10,                                     !- Outlet Port
  {9c1a5a6d-f699-45d3-94fc-4bc8fde24172}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3649dfb-3e0c-4c0c-8a7c-d752a55cd8f0}, !- Handle
  {9c1a5a6d-f699-45d3-94fc-4bc8fde24172}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  59;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a2024974-7e94-4686-8c2a-34e0de79d944}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {5ab9ff35-f7fc-4cc9-99ca-001c07e8977f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e7e1d5c0-fc2b-4492-a4ae-8954f75d56ec}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {a83a9a8e-6806-4fa9-b4b3-4c3a71a14afa}, !- Air Inlet Node Name
  {15a2f0be-1919-4b40-990d-465512b704b6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4915f4e4-9719-4b7c-a05e-c153cd90cc23}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Return Air Node, !- Name
  {594ad3c0-d3ac-477c-b6be-97db026a3561}, !- Inlet Port
  {ab1367cd-97fa-43c4-a210-295a368d762f}; !- Outlet Port

OS:Connection,
  {3da7924c-d4bf-4d44-b22d-87d2f1dda90d}, !- Handle
  {df9557cf-b664-4a7b-bd7b-2dab41f9c054}, !- Source Object
  3,                                      !- Outlet Port
  {f4ee3b3e-612b-4439-8cff-04ea8daa29a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {594ad3c0-d3ac-477c-b6be-97db026a3561}, !- Handle
  {731b6f03-8399-44fa-922a-8e7059ebc89f}, !- Source Object
  2,                                      !- Outlet Port
  {4915f4e4-9719-4b7c-a05e-c153cd90cc23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab1367cd-97fa-43c4-a210-295a368d762f}, !- Handle
  {4915f4e4-9719-4b7c-a05e-c153cd90cc23}, !- Source Object
  3,                                      !- Outlet Port
  {07ec7e55-3a94-420c-91e1-0d70784d55e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {30f71d2d-01c1-4599-858a-bb5b83f91b3d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56 Inlet Air Node, !- Name
  {66db7805-2a37-4a18-bda6-bed553ea707f}, !- Inlet Port
  {a83a9a8e-6806-4fa9-b4b3-4c3a71a14afa}; !- Outlet Port

OS:Connection,
  {66db7805-2a37-4a18-bda6-bed553ea707f}, !- Handle
  {5a888072-efc1-4cfa-b9ab-380587538803}, !- Source Object
  3,                                      !- Outlet Port
  {30f71d2d-01c1-4599-858a-bb5b83f91b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a83a9a8e-6806-4fa9-b4b3-4c3a71a14afa}, !- Handle
  {30f71d2d-01c1-4599-858a-bb5b83f91b3d}, !- Source Object
  3,                                      !- Outlet Port
  {e7e1d5c0-fc2b-4492-a4ae-8954f75d56ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15a2f0be-1919-4b40-990d-465512b704b6}, !- Handle
  {e7e1d5c0-fc2b-4492-a4ae-8954f75d56ec}, !- Source Object
  4,                                      !- Outlet Port
  {df9557cf-b664-4a7b-bd7b-2dab41f9c054}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a3de431f-64d1-4383-98f7-e6c532916962}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d206025f-dec9-43d0-b8df-5b2ef8a4267b}, !- Water Inlet Node Name
  {55ff708e-9a14-42c4-9cc4-eb3f46e3dc6f}; !- Water Outlet Node Name

OS:Node,
  {eb890288-758e-479a-80ee-5f8742455f1f}, !- Handle
  Coil Heating Water Baseboard 57 Inlet Water Node, !- Name
  {97a1d7e3-e1be-4191-805e-3077b2e0a79c}, !- Inlet Port
  {d206025f-dec9-43d0-b8df-5b2ef8a4267b}; !- Outlet Port

OS:Connection,
  {97a1d7e3-e1be-4191-805e-3077b2e0a79c}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  60,                                     !- Outlet Port
  {eb890288-758e-479a-80ee-5f8742455f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51b05277-8465-4f2a-b2bc-6c74b4175d19}, !- Handle
  Coil Heating Water Baseboard 57 Outlet Water Node, !- Name
  {55ff708e-9a14-42c4-9cc4-eb3f46e3dc6f}, !- Inlet Port
  {94bd86b6-394f-4615-a37d-ae2342258ba2}; !- Outlet Port

OS:Connection,
  {d206025f-dec9-43d0-b8df-5b2ef8a4267b}, !- Handle
  {eb890288-758e-479a-80ee-5f8742455f1f}, !- Source Object
  3,                                      !- Outlet Port
  {a3de431f-64d1-4383-98f7-e6c532916962}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {55ff708e-9a14-42c4-9cc4-eb3f46e3dc6f}, !- Handle
  {a3de431f-64d1-4383-98f7-e6c532916962}, !- Source Object
  10,                                     !- Outlet Port
  {51b05277-8465-4f2a-b2bc-6c74b4175d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94bd86b6-394f-4615-a37d-ae2342258ba2}, !- Handle
  {51b05277-8465-4f2a-b2bc-6c74b4175d19}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  60;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ff2f186e-2aad-46c3-b26c-3867dbe59779}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {a3de431f-64d1-4383-98f7-e6c532916962}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cd5de364-f23d-4da7-8764-502503cfe29d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {1de2a21a-3614-4995-93a6-e2538f02458c}, !- Air Inlet Node Name
  {cd48709d-50f3-4041-8f1f-754ff2d0c5fb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f0e42859-7a72-4c41-8e58-e772e998194e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57 Outlet Air Node, !- Name
  {cd48709d-50f3-4041-8f1f-754ff2d0c5fb}, !- Inlet Port
  {db4b1006-2082-4fdf-b22d-051d7b7dca8d}; !- Outlet Port

OS:Node,
  {e19014e1-b659-4292-848d-1c1c945033b2}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-E_FL=Building Story 2_SCH=F Return Air Node, !- Name
  {98cb8a7c-5cd9-41c3-899d-f742260a18ed}, !- Inlet Port
  {92e57f3a-5581-402a-bb1f-2d1b7f64185c}; !- Outlet Port

OS:Connection,
  {db4b1006-2082-4fdf-b22d-051d7b7dca8d}, !- Handle
  {f0e42859-7a72-4c41-8e58-e772e998194e}, !- Source Object
  3,                                      !- Outlet Port
  {a59f3278-3e5d-4a98-b4c3-99f8719a36d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98cb8a7c-5cd9-41c3-899d-f742260a18ed}, !- Handle
  {5ad523ec-6867-43b2-abb9-a9bdb81cdbf7}, !- Source Object
  2,                                      !- Outlet Port
  {e19014e1-b659-4292-848d-1c1c945033b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e57f3a-5581-402a-bb1f-2d1b7f64185c}, !- Handle
  {e19014e1-b659-4292-848d-1c1c945033b2}, !- Source Object
  3,                                      !- Outlet Port
  {07ec7e55-3a94-420c-91e1-0d70784d55e7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ebf68a94-629e-44b8-bf4f-d9c64c82c1cd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57 Inlet Air Node, !- Name
  {b4ee89ea-5518-4e4e-a305-dbf685a910e6}, !- Inlet Port
  {1de2a21a-3614-4995-93a6-e2538f02458c}; !- Outlet Port

OS:Connection,
  {b4ee89ea-5518-4e4e-a305-dbf685a910e6}, !- Handle
  {5a888072-efc1-4cfa-b9ab-380587538803}, !- Source Object
  4,                                      !- Outlet Port
  {ebf68a94-629e-44b8-bf4f-d9c64c82c1cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1de2a21a-3614-4995-93a6-e2538f02458c}, !- Handle
  {ebf68a94-629e-44b8-bf4f-d9c64c82c1cd}, !- Source Object
  3,                                      !- Outlet Port
  {cd5de364-f23d-4da7-8764-502503cfe29d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd48709d-50f3-4041-8f1f-754ff2d0c5fb}, !- Handle
  {cd5de364-f23d-4da7-8764-502503cfe29d}, !- Source Object
  4,                                      !- Outlet Port
  {f0e42859-7a72-4c41-8e58-e772e998194e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e531e12e-f4f9-44ad-9eb0-c39a5cc47d77}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d6b8ea76-01e4-4fdb-bc1e-7b83e8db2405}, !- Water Inlet Node Name
  {6707b5b0-4dd7-4620-b732-20a311efa613}; !- Water Outlet Node Name

OS:Node,
  {075e7b80-f720-4947-9f36-caa76a1b674a}, !- Handle
  Coil Heating Water Baseboard 58 Inlet Water Node, !- Name
  {d343e825-b105-4993-9c7b-ef5dc65b4896}, !- Inlet Port
  {d6b8ea76-01e4-4fdb-bc1e-7b83e8db2405}; !- Outlet Port

OS:Connection,
  {d343e825-b105-4993-9c7b-ef5dc65b4896}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  61,                                     !- Outlet Port
  {075e7b80-f720-4947-9f36-caa76a1b674a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bcbe492-66d4-4a25-86ab-a86f05183bac}, !- Handle
  Coil Heating Water Baseboard 58 Outlet Water Node, !- Name
  {6707b5b0-4dd7-4620-b732-20a311efa613}, !- Inlet Port
  {8c0715dd-d7dc-4403-b127-187e9915edb6}; !- Outlet Port

OS:Connection,
  {d6b8ea76-01e4-4fdb-bc1e-7b83e8db2405}, !- Handle
  {075e7b80-f720-4947-9f36-caa76a1b674a}, !- Source Object
  3,                                      !- Outlet Port
  {e531e12e-f4f9-44ad-9eb0-c39a5cc47d77}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6707b5b0-4dd7-4620-b732-20a311efa613}, !- Handle
  {e531e12e-f4f9-44ad-9eb0-c39a5cc47d77}, !- Source Object
  10,                                     !- Outlet Port
  {4bcbe492-66d4-4a25-86ab-a86f05183bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c0715dd-d7dc-4403-b127-187e9915edb6}, !- Handle
  {4bcbe492-66d4-4a25-86ab-a86f05183bac}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cd3a85db-acef-4a58-b6c5-b50e40051680}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {e531e12e-f4f9-44ad-9eb0-c39a5cc47d77}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {44fd932d-13e3-44d3-b6d9-f9a3bbac3448}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {d9ff50f7-ff95-4126-9787-bad48df9a943}, !- Air Inlet Node Name
  {5a817b49-7412-445e-8081-070e762ae1bf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3114d553-ab83-44ab-b37b-4566bcd5d1ab}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58 Outlet Air Node, !- Name
  {5a817b49-7412-445e-8081-070e762ae1bf}, !- Inlet Port
  {07549d07-c20f-4e67-b5b6-8931b9d748ea}; !- Outlet Port

OS:Node,
  {11348d95-5928-468d-91cd-dcc0d303d6c1}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F Return Air Node, !- Name
  {7b377b46-f666-4675-9e8b-24a09267a00d}, !- Inlet Port
  {d71e2eb7-b5da-49e1-8b37-a0d5468c8b7d}; !- Outlet Port

OS:Connection,
  {07549d07-c20f-4e67-b5b6-8931b9d748ea}, !- Handle
  {3114d553-ab83-44ab-b37b-4566bcd5d1ab}, !- Source Object
  3,                                      !- Outlet Port
  {282ac6f0-517b-4313-8e10-25f1d3e63d65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b377b46-f666-4675-9e8b-24a09267a00d}, !- Handle
  {75f2c02a-af93-4306-8654-aeff1cea13e6}, !- Source Object
  2,                                      !- Outlet Port
  {11348d95-5928-468d-91cd-dcc0d303d6c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d71e2eb7-b5da-49e1-8b37-a0d5468c8b7d}, !- Handle
  {11348d95-5928-468d-91cd-dcc0d303d6c1}, !- Source Object
  3,                                      !- Outlet Port
  {07ec7e55-3a94-420c-91e1-0d70784d55e7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f20faaef-ded9-4992-aee4-fe255af60f7b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58 Inlet Air Node, !- Name
  {45b1997d-0f0d-4aa6-ad46-46b8fd2abb33}, !- Inlet Port
  {d9ff50f7-ff95-4126-9787-bad48df9a943}; !- Outlet Port

OS:Connection,
  {45b1997d-0f0d-4aa6-ad46-46b8fd2abb33}, !- Handle
  {5a888072-efc1-4cfa-b9ab-380587538803}, !- Source Object
  5,                                      !- Outlet Port
  {f20faaef-ded9-4992-aee4-fe255af60f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ff50f7-ff95-4126-9787-bad48df9a943}, !- Handle
  {f20faaef-ded9-4992-aee4-fe255af60f7b}, !- Source Object
  3,                                      !- Outlet Port
  {44fd932d-13e3-44d3-b6d9-f9a3bbac3448}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a817b49-7412-445e-8081-070e762ae1bf}, !- Handle
  {44fd932d-13e3-44d3-b6d9-f9a3bbac3448}, !- Source Object
  4,                                      !- Outlet Port
  {3114d553-ab83-44ab-b37b-4566bcd5d1ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {d3b97fdf-ead5-43ad-b8af-c60c94b2ca4f}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {48102601-5178-4edb-9891-8c01e2484d60}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {479dac00-9d07-4052-9459-a9d33e013c3b}, !- Plant Side Inlet Node Name
  {2e0bc91c-4cca-43de-aba1-461c734bfd32}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8fbb8eb5-617c-4508-a245-e76c5cb0f66c}, !- Demand Side Inlet Node Name
  {8ecdde27-907c-4815-9135-b91ca0c9363a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b51c365e-6f3d-457c-9b2c-3890a4bb52f1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {00da2b5e-2ee9-4100-8f82-968273897cad}, !- Demand Mixer Name
  {09cdf69a-8eba-4d95-b162-770269d9dd8f}, !- Demand Splitter Name
  {d6c00e3f-95fd-4f1f-b445-5a44efd44467}, !- Supply Mixer Name
  {1e885d5b-a0c4-47ea-aa63-0c6c9d735ad0}; !- Supply Splitter Name

OS:Node,
  {d900dfcd-62da-4da0-873a-f51df114ac0f}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {479dac00-9d07-4052-9459-a9d33e013c3b}, !- Inlet Port
  {569da7aa-2a96-439b-ad92-192aa8a989b9}; !- Outlet Port

OS:Node,
  {48102601-5178-4edb-9891-8c01e2484d60}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {cb699124-6c00-4010-9c7d-cc99d2b32cc8}, !- Inlet Port
  {2e0bc91c-4cca-43de-aba1-461c734bfd32}; !- Outlet Port

OS:Node,
  {dcbb287b-2515-4646-bee4-78493f739dc6}, !- Handle
  Primary Chiller WaterCooled Scroll 23tons 0.8kW/ton Supply Inlet Water Node, !- Name
  {f8e7f0a1-56a6-4a73-9de5-abf5de852ae8}, !- Inlet Port
  {2c630e4b-9bd0-4401-98ab-2f5d9a0ff866}; !- Outlet Port

OS:Connector:Mixer,
  {d6c00e3f-95fd-4f1f-b445-5a44efd44467}, !- Handle
  Connector Mixer 3,                      !- Name
  {f6f21c97-dba6-4128-a1ca-a7529f459dd4}, !- Outlet Branch Name
  {1738be1d-e929-474f-8d71-2d9a216d25e1}, !- Inlet Branch Name 1
  {a018e8c4-d464-4e57-98f8-7869a415c5f5}, !- Inlet Branch Name 2
  {5c2efb27-d4fc-4704-a6ee-19e21f748816}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {1e885d5b-a0c4-47ea-aa63-0c6c9d735ad0}, !- Handle
  Connector Splitter 3,                   !- Name
  {f708cd28-7c3c-4b8d-a59a-21a78579df5e}, !- Inlet Branch Name
  {f8e7f0a1-56a6-4a73-9de5-abf5de852ae8}, !- Outlet Branch Name 1
  {0ff803fd-dc5f-4b4d-bec4-8164eda7a525}, !- Outlet Branch Name 2
  {be480cbc-d71c-4ea9-b9af-af4e003631c5}; !- Outlet Branch Name 3

OS:Connection,
  {479dac00-9d07-4052-9459-a9d33e013c3b}, !- Handle
  {d3b97fdf-ead5-43ad-b8af-c60c94b2ca4f}, !- Source Object
  14,                                     !- Outlet Port
  {d900dfcd-62da-4da0-873a-f51df114ac0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8e7f0a1-56a6-4a73-9de5-abf5de852ae8}, !- Handle
  {1e885d5b-a0c4-47ea-aa63-0c6c9d735ad0}, !- Source Object
  3,                                      !- Outlet Port
  {dcbb287b-2515-4646-bee4-78493f739dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0bc91c-4cca-43de-aba1-461c734bfd32}, !- Handle
  {48102601-5178-4edb-9891-8c01e2484d60}, !- Source Object
  3,                                      !- Outlet Port
  {d3b97fdf-ead5-43ad-b8af-c60c94b2ca4f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e0526adc-df76-4015-9025-1a4a4467e203}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {8fbb8eb5-617c-4508-a245-e76c5cb0f66c}, !- Inlet Port
  {fe44cd29-f824-497c-9dac-1cf6ba60db87}; !- Outlet Port

OS:Node,
  {1fa9be14-9361-4993-a5f0-3d9ac0968734}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {dd53de5f-51a3-4ce9-b1c9-d3bb1e936d58}, !- Inlet Port
  {8ecdde27-907c-4815-9135-b91ca0c9363a}; !- Outlet Port

OS:Node,
  {470fc885-62f0-4083-ac98-2e5d1a9aeeac}, !- Handle
  Coil Cooling Water 1 Inlet Water Node,  !- Name
  {bb4b8418-9859-4a6d-818d-34df01d54c7b}, !- Inlet Port
  {3c19260a-2dfe-429e-8603-714bffb4fc5a}; !- Outlet Port

OS:Connector:Mixer,
  {00da2b5e-2ee9-4100-8f82-968273897cad}, !- Handle
  Connector Mixer 4,                      !- Name
  {dd53de5f-51a3-4ce9-b1c9-d3bb1e936d58}, !- Outlet Branch Name
  {5bb5aa47-e35f-4325-a1e0-ad2112e17745}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {09cdf69a-8eba-4d95-b162-770269d9dd8f}, !- Handle
  Connector Splitter 4,                   !- Name
  {fe44cd29-f824-497c-9dac-1cf6ba60db87}, !- Inlet Branch Name
  {bb4b8418-9859-4a6d-818d-34df01d54c7b}; !- Outlet Branch Name 1

OS:Connection,
  {8fbb8eb5-617c-4508-a245-e76c5cb0f66c}, !- Handle
  {d3b97fdf-ead5-43ad-b8af-c60c94b2ca4f}, !- Source Object
  17,                                     !- Outlet Port
  {e0526adc-df76-4015-9025-1a4a4467e203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe44cd29-f824-497c-9dac-1cf6ba60db87}, !- Handle
  {e0526adc-df76-4015-9025-1a4a4467e203}, !- Source Object
  3,                                      !- Outlet Port
  {09cdf69a-8eba-4d95-b162-770269d9dd8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb4b8418-9859-4a6d-818d-34df01d54c7b}, !- Handle
  {09cdf69a-8eba-4d95-b162-770269d9dd8f}, !- Source Object
  3,                                      !- Outlet Port
  {470fc885-62f0-4083-ac98-2e5d1a9aeeac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd53de5f-51a3-4ce9-b1c9-d3bb1e936d58}, !- Handle
  {00da2b5e-2ee9-4100-8f82-968273897cad}, !- Source Object
  2,                                      !- Outlet Port
  {1fa9be14-9361-4993-a5f0-3d9ac0968734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ecdde27-907c-4815-9135-b91ca0c9363a}, !- Handle
  {1fa9be14-9361-4993-a5f0-3d9ac0968734}, !- Source Object
  3,                                      !- Outlet Port
  {d3b97fdf-ead5-43ad-b8af-c60c94b2ca4f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {eaa322e7-abe2-43c1-841f-a7c024f2a9e3}, !- Handle
  {d3b97fdf-ead5-43ad-b8af-c60c94b2ca4f}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b51c365e-6f3d-457c-9b2c-3890a4bb52f1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {b7aecb7e-fdfa-4ef8-9538-80e6558e61c4}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {569da7aa-2a96-439b-ad92-192aa8a989b9}, !- Inlet Node Name
  {4808c63d-7abe-4b8e-b486-0fdb2f6b369f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  236900.664009476,                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {4ef2db3f-4e38-4726-8e13-3a86ba43ecdb}, !- Handle
  Primary Chiller WaterCooled Scroll 23tons 0.8kW/ton, !- Name
  81875.3548817031,                       !- Reference Capacity {W}
  4.51476251604621,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {f6282930-aa8a-4448-9833-625b59af1e2f}, !- Cooling Capacity Function of Temperature Curve Name
  {10705c6e-cf99-41a3-ba0e-43f568be9452}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {776acd21-9808-4024-a5fd-35c1c4bed3c7}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {2c630e4b-9bd0-4401-98ab-2f5d9a0ff866}, !- Chilled Water Inlet Node Name
  {e7461dcc-14af-4ba5-9282-53aa5eb7345e}, !- Chilled Water Outlet Node Name
  {b901dadb-41cd-4e68-b5eb-ef82c147b184}, !- Condenser Inlet Node Name
  {37bab0a0-a0cc-412b-bd5a-640b2a3d247e}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {c7f5f852-115f-4060-942d-e91483cc5617}, !- Handle
  Curve Biquadratic 113,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0132531a-bfe9-4646-ab58-1f8911ef032e}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {951ef56c-d21a-49f8-bc60-bba147124b31}, !- Handle
  Curve Quadratic 113,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {eb0e90d1-36dd-4bd3-9058-9e2d27c3609f}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
